  ,                                       !- Group Rendering Name
  {4a334374-2598-4454-b36d-ba71d2d6c8d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c0b44f2-12e1-4b90-b665-76fe8fe43296}, !- Handle
  Floor 1 Vestibule ZN Zone Air Node,     !- Name
  {ed5827b8-48c1-4a81-8b69-d3f866d0c037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed5827b8-48c1-4a81-8b69-d3f866d0c037}, !- Handle
  {07c2dca3-fffb-4df8-8e25-ba13d50c2375}, !- Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- Source Object
  11,                                     !- Outlet Port
  {9c0b44f2-12e1-4b90-b665-76fe8fe43296}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6bd806f-aecf-428a-99c4-62c0fb979ef5}, !- Handle
  {0b76ebd4-0f0c-49b0-bddd-80f32c185a35}, !- Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- HVAC Component
  {fb2003fd-e4d6-462d-b390-a5fdd3c39557}; !- Port 1

OS:PortList,
  {9baccaed-c007-4107-8957-e0e239cf3308}, !- Handle
  {265499cd-5335-4389-931a-302135ce4001}, !- Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}; !- HVAC Component

OS:PortList,
  {12fce76d-54c0-47f9-93db-7ea303572881}, !- Handle
  {cc6cb233-b508-47bb-85e8-70b7b6b56908}, !- Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- HVAC Component
  {72647f2a-5caa-46a5-bbea-b1ae72996783}; !- Port 1

OS:Sizing:Zone,
  {6641bf59-b91d-41b2-9fdf-be2a773078fe}, !- Handle
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87f32f71-f4e4-4eea-a66d-3cc921205130}, !- Handle
  Floor 1 Vestibule ZN Zone HVAC Equipment List, !- Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {650633ea-ef70-4274-841e-43bde3b10e11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a334374-2598-4454-b36d-ba71d2d6c8d4}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeff93cc-56f3-4cb7-9852-fb55fa581934}, !- Zone Air Inlet Port List
  {52ca0808-ff31-4155-9dfe-57a83e3fd4df}, !- Zone Air Exhaust Port List
  {34fca5de-8ede-4dbc-94e6-387b67a38833}, !- Zone Air Node Name
  {0534bfa1-cd23-4c09-9a58-1df4d141f063}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a548313-9664-4059-84c9-102be0c4af54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a9fc81c-c89b-4313-9787-3ad4a5dcd780}, !- Handle
  Floor 2 Conference ZN Zone Air Node,    !- Name
  {34fca5de-8ede-4dbc-94e6-387b67a38833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34fca5de-8ede-4dbc-94e6-387b67a38833}, !- Handle
  {e7f19b34-ae56-4d89-81ec-ba28b903f620}, !- Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- Source Object
  11,                                     !- Outlet Port
  {1a9fc81c-c89b-4313-9787-3ad4a5dcd780}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eeff93cc-56f3-4cb7-9852-fb55fa581934}, !- Handle
  {ee1b901a-ad1e-4ba8-acde-bd8d00afca77}, !- Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- HVAC Component
  {c79377d0-3227-4f0c-84ef-8131a4d7468a}; !- Port 1

OS:PortList,
  {52ca0808-ff31-4155-9dfe-57a83e3fd4df}, !- Handle
  {f31e44c9-0dd6-46cf-909c-c157fd3b0756}, !- Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}; !- HVAC Component

OS:PortList,
  {0534bfa1-cd23-4c09-9a58-1df4d141f063}, !- Handle
  {7b71bc7a-1aa8-4a33-b330-2d71d200b1ae}, !- Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- HVAC Component
  {d49e6270-3b1c-4c5b-9898-799fd00391a8}; !- Port 1

OS:Sizing:Zone,
  {4c97837c-9ccb-43ab-9244-013b5903a41b}, !- Handle
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfafd1b7-11bb-4026-b298-86f31e6ece6e}, !- Handle
  Floor 2 Conference ZN Zone HVAC Equipment List, !- Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88ddb25b-9e89-4de4-bef7-c3be51372503}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a548313-9664-4059-84c9-102be0c4af54}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e29e2b7-f17e-4446-b0fa-1fb646da0e6d}, !- Zone Air Inlet Port List
  {fd10110d-8bb9-4a85-9501-af21864d7b6a}, !- Zone Air Exhaust Port List
  {54811e5a-bb2d-489d-ad7f-41a929677bf5}, !- Zone Air Node Name
  {2da6c3f1-9a5e-494d-95c7-e11666490183}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95877d6a-ebd1-4c11-bef4-5c8edc618ad9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37da97d9-a250-49b1-9aa5-0c7ce11cd1c7}, !- Handle
  Floor 2 Conference Toilet ZN Zone Air Node, !- Name
  {54811e5a-bb2d-489d-ad7f-41a929677bf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54811e5a-bb2d-489d-ad7f-41a929677bf5}, !- Handle
  {ea6f10f0-3837-4c7f-a5f1-76b9cc56df6c}, !- Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- Source Object
  11,                                     !- Outlet Port
  {37da97d9-a250-49b1-9aa5-0c7ce11cd1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e29e2b7-f17e-4446-b0fa-1fb646da0e6d}, !- Handle
  {f98c6853-a3f8-48df-a9e1-5336ce1a3a78}, !- Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- HVAC Component
  {5b4c807f-b235-41cb-836d-a66229953b5f}; !- Port 1

OS:PortList,
  {fd10110d-8bb9-4a85-9501-af21864d7b6a}, !- Handle
  {291b3600-dd0a-401a-9f15-900e92000bff}, !- Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- HVAC Component
  {01a36794-d9d4-46c6-85e6-c205e8a0162c}; !- Port 1

OS:PortList,
  {2da6c3f1-9a5e-494d-95c7-e11666490183}, !- Handle
  {826583e5-27f9-486a-9cf2-2f5502c03e80}, !- Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- HVAC Component
  {ee98a401-6ab4-4340-a151-f57a7c127479}; !- Port 1

OS:Sizing:Zone,
  {08e7aca4-fec2-4954-b5f0-dd2c38f5c995}, !- Handle
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2f46aa6-f5bd-44cd-a97d-e32cc55ffb93}, !- Handle
  Floor 2 Conference Toilet ZN Zone HVAC Equipment List, !- Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d01b2c9f-8c36-42d9-8b03-226df91487a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eba0ff96-9611-4074-96c1-dc0d6d736ae7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {95877d6a-ebd1-4c11-bef4-5c8edc618ad9}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08d3fe20-ecbf-40e0-b258-1914b19c631e}, !- Zone Air Inlet Port List
  {25a75e10-4374-428a-8bb5-e6b6710a1743}, !- Zone Air Exhaust Port List
  {edb7aec4-ca4b-41ed-8835-ce277c592d2a}, !- Zone Air Node Name
  {d23334b9-d012-4c74-9c2a-931973ba13ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61e99ba3-5e33-4d83-b4ca-d43d23ac29a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f70bfa8e-a68d-4380-ae26-38e832e2dc08}, !- Handle
  Floor 2 Dictation ZN Zone Air Node,     !- Name
  {edb7aec4-ca4b-41ed-8835-ce277c592d2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edb7aec4-ca4b-41ed-8835-ce277c592d2a}, !- Handle
  {9fa7f4f4-2084-41a7-b61d-b3f0094b5569}, !- Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- Source Object
  11,                                     !- Outlet Port
  {f70bfa8e-a68d-4380-ae26-38e832e2dc08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08d3fe20-ecbf-40e0-b258-1914b19c631e}, !- Handle
  {24b2ac8f-0867-4110-851f-dca5f0566514}, !- Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- HVAC Component
  {31a15966-10e1-4016-a3ee-46f73b5eeea8}; !- Port 1

OS:PortList,
  {25a75e10-4374-428a-8bb5-e6b6710a1743}, !- Handle
  {a439c828-cc85-45ea-a919-f86e5180ccb0}, !- Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}; !- HVAC Component

OS:PortList,
  {d23334b9-d012-4c74-9c2a-931973ba13ea}, !- Handle
  {a2c321dd-5bc8-4ec7-9c30-2698d506529e}, !- Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- HVAC Component
  {e35094ca-15f8-4770-874a-cd60ca3ae39f}; !- Port 1

OS:Sizing:Zone,
  {8445fbbb-e00b-4e5f-bdbd-c1198dc30e65}, !- Handle
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17290a40-db04-461c-a234-cc6cfd4ba10a}, !- Handle
  Floor 2 Dictation ZN Zone HVAC Equipment List, !- Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4ebdd1a-809c-4abf-89a1-552c2110f2a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {61e99ba3-5e33-4d83-b4ca-d43d23ac29a2}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7077e84e-4cb7-4fea-ad86-443c9c17a6f3}, !- Zone Air Inlet Port List
  {e9aa69c8-ccd4-42ef-8e4a-ab6cec86b1a5}, !- Zone Air Exhaust Port List
  {58d5e1b6-fe7a-4283-9d7c-695258d89ef8}, !- Zone Air Node Name
  {fb73f453-600f-4ecd-b219-24fbcdfdaf86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96a0ec7c-d133-459e-8dba-3dd90fb7da72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65de03fe-b331-4a6e-bdca-97dbe63bbd0a}, !- Handle
  Floor 2 Exam 1 ZN Zone Air Node,        !- Name
  {58d5e1b6-fe7a-4283-9d7c-695258d89ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58d5e1b6-fe7a-4283-9d7c-695258d89ef8}, !- Handle
  {a3475d89-1fac-489a-ae28-80ba610fc67c}, !- Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- Source Object
  11,                                     !- Outlet Port
  {65de03fe-b331-4a6e-bdca-97dbe63bbd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7077e84e-4cb7-4fea-ad86-443c9c17a6f3}, !- Handle
  {ed298369-2aff-4d55-9afd-c04be395a0ec}, !- Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- HVAC Component
  {7a677895-4db2-4578-9c22-07effdde9640}; !- Port 1

OS:PortList,
  {e9aa69c8-ccd4-42ef-8e4a-ab6cec86b1a5}, !- Handle
  {32a48806-e774-4017-80f3-c24114b41456}, !- Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}; !- HVAC Component

OS:PortList,
  {fb73f453-600f-4ecd-b219-24fbcdfdaf86}, !- Handle
  {e7214491-4403-47c6-a40f-1877b16b6ad5}, !- Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- HVAC Component
  {19b5ea5b-fbca-40b4-b578-6cb2b9e1adb5}; !- Port 1

OS:Sizing:Zone,
  {e36a69a2-9f6f-435d-87e6-288a01568246}, !- Handle
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {172f2547-d7d4-4985-8d40-60214c768dd0}, !- Handle
  Floor 2 Exam 1 ZN Zone HVAC Equipment List, !- Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3498937-8ee2-472a-9054-3282f6e85162}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {96a0ec7c-d133-459e-8dba-3dd90fb7da72}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ff1b1c-d09c-4423-8290-42c8a50e9fbf}, !- Zone Air Inlet Port List
  {01ef4f81-0e60-4e08-ac6c-23970f558f07}, !- Zone Air Exhaust Port List
  {16efa378-3fae-4ac8-ab72-06c0f1ddcc69}, !- Zone Air Node Name
  {1c12a339-8384-463c-a45c-23861ac23615}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92a9e1ee-1d3c-47dc-a617-8b18ff7fea71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a20ac88-ab89-4c2a-952c-ecd783acd2fd}, !- Handle
  Floor 2 Exam 2 ZN Zone Air Node,        !- Name
  {16efa378-3fae-4ac8-ab72-06c0f1ddcc69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16efa378-3fae-4ac8-ab72-06c0f1ddcc69}, !- Handle
  {1befd0dc-b988-4df9-899d-697e233569d4}, !- Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- Source Object
  11,                                     !- Outlet Port
  {8a20ac88-ab89-4c2a-952c-ecd783acd2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ff1b1c-d09c-4423-8290-42c8a50e9fbf}, !- Handle
  {bc0b2eda-2198-430e-8bb8-6c3543ee0e83}, !- Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- HVAC Component
  {84dabb39-11ce-4f04-86b5-d145f8db589c}; !- Port 1

OS:PortList,
  {01ef4f81-0e60-4e08-ac6c-23970f558f07}, !- Handle
  {192deafc-3338-4f0f-b274-44a68fda3aed}, !- Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}; !- HVAC Component

OS:PortList,
  {1c12a339-8384-463c-a45c-23861ac23615}, !- Handle
  {f91ca8e5-9b19-4547-8138-af2701bcbbe9}, !- Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- HVAC Component
  {b11061c8-c823-417c-a77d-1f423ddaa0d5}; !- Port 1

OS:Sizing:Zone,
  {302b921d-fc52-4e78-b704-2b9be23ac6e9}, !- Handle
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3a50f95-da04-4f0a-a6b8-9728a7cc46aa}, !- Handle
  Floor 2 Exam 2 ZN Zone HVAC Equipment List, !- Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a2e882f-5498-4b8b-a972-eaa287d129e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {92a9e1ee-1d3c-47dc-a617-8b18ff7fea71}, !- Handle
  Outpatient Exam Thermostat 2,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- Handle
  Floor 2 Exam 3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d900055d-096a-470e-b078-36329fb38149}, !- Zone Air Inlet Port List
  {181f53ad-91ed-4a59-8977-f480c6524a15}, !- Zone Air Exhaust Port List
  {c07b5747-34e1-4655-8727-384166f2bbfb}, !- Zone Air Node Name
  {6821a1e4-cc2c-492a-b425-230421628192}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cefc29fb-770c-41e8-aee4-d4036e2c5bc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe53cddf-215f-43f2-96ce-735d2d23c517}, !- Handle
  Floor 2 Exam 3 ZN Zone Air Node,        !- Name
  {c07b5747-34e1-4655-8727-384166f2bbfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07b5747-34e1-4655-8727-384166f2bbfb}, !- Handle
  {0284eed2-388a-402f-b3d1-4cd559cb4e96}, !- Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- Source Object
  11,                                     !- Outlet Port
  {fe53cddf-215f-43f2-96ce-735d2d23c517}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d900055d-096a-470e-b078-36329fb38149}, !- Handle
  {6f75882e-01bd-4bb3-9364-bfdca8e7b418}, !- Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- HVAC Component
  {1b2b8fd8-1b0f-4d5e-9b60-251f6ffdcab7}; !- Port 1

OS:PortList,
  {181f53ad-91ed-4a59-8977-f480c6524a15}, !- Handle
  {92a3b063-6524-4445-a6b6-7a7688bd5c84}, !- Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}; !- HVAC Component

OS:PortList,
  {6821a1e4-cc2c-492a-b425-230421628192}, !- Handle
  {7eceed2b-1a4d-4729-9006-2403e12d69bd}, !- Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- HVAC Component
  {8befdfb7-8e56-4ec8-8a09-ea7599d13612}; !- Port 1

OS:Sizing:Zone,
  {beb9da01-5d98-49da-9031-d96b1924b4ea}, !- Handle
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3f467c0-6333-4330-a529-f78c053cbd59}, !- Handle
  Floor 2 Exam 3 ZN Zone HVAC Equipment List, !- Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6a0608c-a52b-4fe1-99fd-d42a82c9ed29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cefc29fb-770c-41e8-aee4-d4036e2c5bc4}, !- Handle
  Outpatient Exam Thermostat 3,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- Handle
  Floor 2 Exam 4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d7004d-38e4-4a6e-8aba-33c2ba8628a0}, !- Zone Air Inlet Port List
  {0a9f8510-7bdf-4cff-bdcc-99c4622c2e86}, !- Zone Air Exhaust Port List
  {c9e58ee9-5ba1-40c7-96a4-707f9be8ecc8}, !- Zone Air Node Name
  {14919076-4f92-46b7-aee9-16472d975e3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43c5bf33-7e51-4ab4-824e-0e3e772b3a25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b812d3f-15fd-4d20-9d1e-41489b8ad3e3}, !- Handle
  Floor 2 Exam 4 ZN Zone Air Node,        !- Name
  {c9e58ee9-5ba1-40c7-96a4-707f9be8ecc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9e58ee9-5ba1-40c7-96a4-707f9be8ecc8}, !- Handle
  {0409a95f-be4b-4ad6-8559-77475b5904f3}, !- Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- Source Object
  11,                                     !- Outlet Port
  {8b812d3f-15fd-4d20-9d1e-41489b8ad3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d7004d-38e4-4a6e-8aba-33c2ba8628a0}, !- Handle
  {be4327ad-02cb-4639-bdf2-b5e855eb0ffa}, !- Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- HVAC Component
  {f2de926f-93d6-4edb-8825-2285ba477ddc}; !- Port 1

OS:PortList,
  {0a9f8510-7bdf-4cff-bdcc-99c4622c2e86}, !- Handle
  {6723d978-d62b-497d-b107-4a0dcb589762}, !- Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}; !- HVAC Component

OS:PortList,
  {14919076-4f92-46b7-aee9-16472d975e3b}, !- Handle
  {f9789c11-ad14-413c-890e-2bd5b6449937}, !- Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- HVAC Component
  {d85e36f1-0c4d-406f-b586-d6d94fadabef}; !- Port 1

OS:Sizing:Zone,
  {1fa96218-dd1e-43db-9eb0-fd381b0e276c}, !- Handle
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1caff173-2a6d-4dd3-80a9-eb72b1588034}, !- Handle
  Floor 2 Exam 4 ZN Zone HVAC Equipment List, !- Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45c98ff1-bfa9-48aa-8cd2-29034157d04f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {43c5bf33-7e51-4ab4-824e-0e3e772b3a25}, !- Handle
  Outpatient Exam Thermostat 4,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- Handle
  Floor 2 Exam 5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13ec0d42-5114-45b1-a64f-c262b7d76b85}, !- Zone Air Inlet Port List
  {4b46493e-854c-4b8b-a754-432a40eb5f9e}, !- Zone Air Exhaust Port List
  {a4abd509-8822-48b5-93e2-ade6cc3bd252}, !- Zone Air Node Name
  {ccfb4cd0-0938-4f7e-8653-f86491d47102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7ad7ef1-2975-4fa7-a649-fd58a7b8af9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87656eb6-575e-4b3b-b8af-e9deab92d89f}, !- Handle
  Floor 2 Exam 5 ZN Zone Air Node,        !- Name
  {a4abd509-8822-48b5-93e2-ade6cc3bd252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4abd509-8822-48b5-93e2-ade6cc3bd252}, !- Handle
  {9d6745b9-9814-444e-93e3-8c7d7644718c}, !- Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- Source Object
  11,                                     !- Outlet Port
  {87656eb6-575e-4b3b-b8af-e9deab92d89f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13ec0d42-5114-45b1-a64f-c262b7d76b85}, !- Handle
  {4586f382-b8dc-4504-926b-823af0e08aec}, !- Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- HVAC Component
  {8ec8b9d1-9f50-4a30-a039-6ac411833d29}; !- Port 1

OS:PortList,
  {4b46493e-854c-4b8b-a754-432a40eb5f9e}, !- Handle
  {737c290b-96b6-46b2-a332-9f59013991a8}, !- Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}; !- HVAC Component

OS:PortList,
  {ccfb4cd0-0938-4f7e-8653-f86491d47102}, !- Handle
  {3b154319-1212-42ba-8ae6-eb77382419a2}, !- Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- HVAC Component
  {27f296ca-31c6-469d-aa5d-01f27386542c}; !- Port 1

OS:Sizing:Zone,
  {2bbc9988-f22f-4a0a-bb6a-231c9b3861ac}, !- Handle
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdbd4dca-0cec-4d8e-8680-51f965fc30f5}, !- Handle
  Floor 2 Exam 5 ZN Zone HVAC Equipment List, !- Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fc73716-5ca0-45b6-8b4b-5d243d18e9a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7ad7ef1-2975-4fa7-a649-fd58a7b8af9f}, !- Handle
  Outpatient Exam Thermostat 5,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- Handle
  Floor 2 Exam 6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce14ca33-ec66-4f8d-9995-d2e02181df84}, !- Zone Air Inlet Port List
  {09a8da11-209b-40c8-b5f2-abee9a035f2f}, !- Zone Air Exhaust Port List
  {dc4cccf0-5d5d-481d-ada9-52033cd96135}, !- Zone Air Node Name
  {3c7b670d-099e-47e5-aea5-d0a4a3d9e455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc8d92df-e4dd-4205-8b3e-6b906cec9eb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bc0ee5e-be7c-4587-93e8-5b4df7ec029a}, !- Handle
  Floor 2 Exam 6 ZN Zone Air Node,        !- Name
  {dc4cccf0-5d5d-481d-ada9-52033cd96135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc4cccf0-5d5d-481d-ada9-52033cd96135}, !- Handle
  {9947a0e0-6a7e-404c-a3b0-22629294cce2}, !- Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- Source Object
  11,                                     !- Outlet Port
  {5bc0ee5e-be7c-4587-93e8-5b4df7ec029a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce14ca33-ec66-4f8d-9995-d2e02181df84}, !- Handle
  {251ded74-c9e2-43c5-8782-90ff38d17176}, !- Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- HVAC Component
  {baea8b3e-5b5e-41f6-83ce-915b55d2af11}; !- Port 1

OS:PortList,
  {09a8da11-209b-40c8-b5f2-abee9a035f2f}, !- Handle
  {50da08be-5e7e-40ba-bce9-47d2020f513e}, !- Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}; !- HVAC Component

OS:PortList,
  {3c7b670d-099e-47e5-aea5-d0a4a3d9e455}, !- Handle
  {c62882f9-82b5-4887-ba7f-917431bc9635}, !- Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- HVAC Component
  {f0c98994-ec34-422d-87d3-329c0066676d}; !- Port 1

OS:Sizing:Zone,
  {54724479-9f34-41ff-a8d7-2dcc7ee7e074}, !- Handle
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b400583-950b-4f3f-b98e-da3387e653e5}, !- Handle
  Floor 2 Exam 6 ZN Zone HVAC Equipment List, !- Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eba167e0-99d8-46fe-9001-e9f458896c47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cc8d92df-e4dd-4205-8b3e-6b906cec9eb5}, !- Handle
  Outpatient Exam Thermostat 6,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- Handle
  Floor 2 Exam 7 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9182480b-d233-4ad2-b625-5dceba854ca2}, !- Zone Air Inlet Port List
  {7815a49c-f810-4d1e-a91d-4d0b8a75334f}, !- Zone Air Exhaust Port List
  {c32bccd8-5914-43f8-831f-011519034fe4}, !- Zone Air Node Name
  {19b4f438-2ff3-41a7-b9bf-831154ede1e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99cec11c-670b-460f-8d85-757ba81c7adb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a449b1e-a711-4d01-8e17-1ae7fef39750}, !- Handle
  Floor 2 Exam 7 ZN Zone Air Node,        !- Name
  {c32bccd8-5914-43f8-831f-011519034fe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32bccd8-5914-43f8-831f-011519034fe4}, !- Handle
  {66d04269-ec9d-4119-9a34-4194de82ec84}, !- Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- Source Object
  11,                                     !- Outlet Port
  {1a449b1e-a711-4d01-8e17-1ae7fef39750}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9182480b-d233-4ad2-b625-5dceba854ca2}, !- Handle
  {43786413-7d3d-4fbe-8def-1557a2b15fbc}, !- Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- HVAC Component
  {48e0dd87-8f16-4f3c-9dd2-d0325111c87a}; !- Port 1

OS:PortList,
  {7815a49c-f810-4d1e-a91d-4d0b8a75334f}, !- Handle
  {33cc63bd-fc72-443a-bf2b-c2564b3d1cdb}, !- Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}; !- HVAC Component

OS:PortList,
  {19b4f438-2ff3-41a7-b9bf-831154ede1e2}, !- Handle
  {99c12ba5-3d1f-4391-95c1-f44252413a72}, !- Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- HVAC Component
  {c01258c1-21f8-4c13-b890-9cbef2c18bf2}; !- Port 1

OS:Sizing:Zone,
  {91c8009a-c0e0-40f2-a42c-e9afd2f234b1}, !- Handle
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df04bddf-fefe-445a-b4da-965f7175c9e8}, !- Handle
  Floor 2 Exam 7 ZN Zone HVAC Equipment List, !- Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05e1f360-961f-4997-9979-c8480467ff0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {99cec11c-670b-460f-8d85-757ba81c7adb}, !- Handle
  Outpatient Exam Thermostat 7,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- Handle
  Floor 2 Exam 8 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {314e6a2c-c41c-423c-906c-7b188ae420f0}, !- Zone Air Inlet Port List
  {9bfc9d2d-1e03-4207-bee6-624a2cf43749}, !- Zone Air Exhaust Port List
  {05b35653-4284-4b92-9f2d-f4bee14a88ec}, !- Zone Air Node Name
  {0b5450cf-f01c-4f3a-85d7-922b92359561}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd588865-fa88-4692-ba63-3eed9c115a73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db411c6f-dfad-4846-bbe7-c07a8cfa0b52}, !- Handle
  Floor 2 Exam 8 ZN Zone Air Node,        !- Name
  {05b35653-4284-4b92-9f2d-f4bee14a88ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05b35653-4284-4b92-9f2d-f4bee14a88ec}, !- Handle
  {dd3a95ad-ea00-4797-af66-e5f9526b576b}, !- Name
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- Source Object
  11,                                     !- Outlet Port
  {db411c6f-dfad-4846-bbe7-c07a8cfa0b52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {314e6a2c-c41c-423c-906c-7b188ae420f0}, !- Handle
  {e0c0fe91-8bc7-4b22-8780-71b4f1558249}, !- Name
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- HVAC Component
  {e9e737a2-2b78-415a-be0a-a828f5dd940c}; !- Port 1

OS:PortList,
  {9bfc9d2d-1e03-4207-bee6-624a2cf43749}, !- Handle
  {af378f01-611b-4d00-a1eb-28065cfd3d69}, !- Name
  {ad24c8de-018f-4e10-a775-921851a23d87}; !- HVAC Component

OS:PortList,
  {0b5450cf-f01c-4f3a-85d7-922b92359561}, !- Handle
  {1e02216f-9de6-48ff-9d4c-a7591baba85b}, !- Name
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- HVAC Component
  {1f37ecd3-b8a3-466e-bc6a-b53ad92f3ea8}; !- Port 1

OS:Sizing:Zone,
  {93f03ac7-6461-453a-8c69-283095292d3a}, !- Handle
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {684e07af-4c35-41d8-8d53-1e45c4420155}, !- Handle
  Floor 2 Exam 8 ZN Zone HVAC Equipment List, !- Name
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9663a50d-24ca-4291-b2e2-d85773649e63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd588865-fa88-4692-ba63-3eed9c115a73}, !- Handle
  Outpatient Exam Thermostat 8,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- Handle
  Floor 2 Exam 9 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6328bbeb-b9cd-4f7c-bb92-570e3c4c1442}, !- Zone Air Inlet Port List
  {947feb55-44f1-4ed2-a301-ae4fa744abec}, !- Zone Air Exhaust Port List
  {92f15940-9adf-4722-8704-467433f0fdce}, !- Zone Air Node Name
  {eb8b514a-16f4-4a24-bdef-4c4327f49e85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62ac0bd0-0214-43c9-840a-f86953bb8b39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fcc0966-ccf4-493c-9343-87896a66497a}, !- Handle
  Floor 2 Exam 9 ZN Zone Air Node,        !- Name
  {92f15940-9adf-4722-8704-467433f0fdce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f15940-9adf-4722-8704-467433f0fdce}, !- Handle
  {2ba76477-f57a-49ad-99e4-a9e0a1a17077}, !- Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- Source Object
  11,                                     !- Outlet Port
  {3fcc0966-ccf4-493c-9343-87896a66497a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6328bbeb-b9cd-4f7c-bb92-570e3c4c1442}, !- Handle
  {82ebd7d1-d59d-451d-a232-2797b4d22a21}, !- Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- HVAC Component
  {24f321b2-782f-4414-a16b-0840f41150c9}; !- Port 1

OS:PortList,
  {947feb55-44f1-4ed2-a301-ae4fa744abec}, !- Handle
  {b33f2414-4b07-4cde-aae5-4aefc09cf1a9}, !- Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}; !- HVAC Component

OS:PortList,
  {eb8b514a-16f4-4a24-bdef-4c4327f49e85}, !- Handle
  {db16df8a-3bb2-4673-b2f4-8331d9c2a5e1}, !- Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- HVAC Component
  {12d54ebd-571e-4ca9-a9cb-f269e48b92e9}; !- Port 1

OS:Sizing:Zone,
  {2b7f4eae-c8ba-4570-b85e-a153d9febc06}, !- Handle
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e741a1ed-cb54-464e-8434-494210ad37fe}, !- Handle
  Floor 2 Exam 9 ZN Zone HVAC Equipment List, !- Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02591bf8-94e1-492c-8a1f-165345e2575d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {62ac0bd0-0214-43c9-840a-f86953bb8b39}, !- Handle
  Outpatient Exam Thermostat 9,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- Handle
  Floor 2 Exam Hall 1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4207ad43-00c9-4a79-82d2-7b375b443179}, !- Zone Air Inlet Port List
  {b7c24807-c3f1-4c6d-afa1-7ccd20c5a778}, !- Zone Air Exhaust Port List
  {1c23ba49-bb9c-404b-9f47-cb7af7ee5fa9}, !- Zone Air Node Name
  {c903f60d-84db-4d15-b7f3-64fb775146bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c545551-286d-4cf8-b153-4507dc4376f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {240ab331-be82-41f6-8f00-35859bbb459c}, !- Handle
  Floor 2 Exam Hall 1 ZN Zone Air Node,   !- Name
  {1c23ba49-bb9c-404b-9f47-cb7af7ee5fa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c23ba49-bb9c-404b-9f47-cb7af7ee5fa9}, !- Handle
  {bbc67148-c549-4e7f-badc-e81f972083b0}, !- Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- Source Object
  11,                                     !- Outlet Port
  {240ab331-be82-41f6-8f00-35859bbb459c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4207ad43-00c9-4a79-82d2-7b375b443179}, !- Handle
  {67903fe1-5f09-4c9e-a2ca-aeb8efabaf73}, !- Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- HVAC Component
  {df58fbeb-43c1-4831-85da-58071736a170}; !- Port 1

OS:PortList,
  {b7c24807-c3f1-4c6d-afa1-7ccd20c5a778}, !- Handle
  {7d04f739-2263-4d0f-ae42-a385aaa17d63}, !- Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}; !- HVAC Component

OS:PortList,
  {c903f60d-84db-4d15-b7f3-64fb775146bc}, !- Handle
  {15ad013f-9380-4508-898b-947649d4155b}, !- Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- HVAC Component
  {31349ec5-b404-42ae-b7fa-3e19ea577888}; !- Port 1

OS:Sizing:Zone,
  {1e76311e-4a6a-476b-8579-a6cd008ae6e0}, !- Handle
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c239b4b-2ff6-4a56-8a13-76275b900b26}, !- Handle
  Floor 2 Exam Hall 1 ZN Zone HVAC Equipment List, !- Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12a3059c-6aec-44d3-ba9d-2adad4d3bbcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c545551-286d-4cf8-b153-4507dc4376f9}, !- Handle
  Outpatient Hall Thermostat 10,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- Handle
  Floor 2 Exam Hall 2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c346e4bf-abec-4728-a04e-c342176d78a4}, !- Zone Air Inlet Port List
  {5dea37ba-1a3d-4ce4-bd9d-88f60488360e}, !- Zone Air Exhaust Port List
  {6180b6c1-9d77-4e75-a32c-f84ab9fd3f39}, !- Zone Air Node Name
  {1cb93ad1-a624-4db0-91ea-629257b6d90a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd89ca5c-a5ce-4eb2-af62-1352c6149dc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f12ae9de-1493-4152-a987-a81a9f3d0c07}, !- Handle
  Floor 2 Exam Hall 2 ZN Zone Air Node,   !- Name
  {6180b6c1-9d77-4e75-a32c-f84ab9fd3f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6180b6c1-9d77-4e75-a32c-f84ab9fd3f39}, !- Handle
  {c996fff8-3cb5-416f-8011-fc61f1e06aa0}, !- Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- Source Object
  11,                                     !- Outlet Port
  {f12ae9de-1493-4152-a987-a81a9f3d0c07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c346e4bf-abec-4728-a04e-c342176d78a4}, !- Handle
  {367ec25d-72bb-4014-95b7-24c163719a19}, !- Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- HVAC Component
  {d9219e45-b603-4e10-b796-2a8c0bc81aed}; !- Port 1

OS:PortList,
  {5dea37ba-1a3d-4ce4-bd9d-88f60488360e}, !- Handle
  {c7e1311f-b722-438c-ac2d-1a8a10eafb0c}, !- Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}; !- HVAC Component

OS:PortList,
  {1cb93ad1-a624-4db0-91ea-629257b6d90a}, !- Handle
  {b39bd2df-c620-44d4-84c6-7bc206ba338f}, !- Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- HVAC Component
  {67e140c7-3e71-4a34-a825-210e1aa89b19}; !- Port 1

OS:Sizing:Zone,
  {09ca4e99-37f1-4c29-8fa9-1d8e3b7a63f1}, !- Handle
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7781e173-85dd-4be8-bcc1-5184434fc404}, !- Handle
  Floor 2 Exam Hall 2 ZN Zone HVAC Equipment List, !- Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0c18cbe-b4de-4ec8-b8de-ad1387c62d97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd89ca5c-a5ce-4eb2-af62-1352c6149dc6}, !- Handle
  Outpatient Hall Thermostat 11,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- Handle
  Floor 2 Exam Hall 3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {641f2ae9-bda9-4b60-9b87-35140fb8277e}, !- Zone Air Inlet Port List
  {0c57dddb-f882-476d-aa6e-a6ac88d0af8a}, !- Zone Air Exhaust Port List
  {d4ebeb1a-2d66-401a-9b11-06a6d7349de3}, !- Zone Air Node Name
  {b278905a-29fd-4c0d-aaf2-163e801cc88c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {996bfb3c-c0f5-4ae5-8304-8ac096144bd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f29d58e4-b8e6-48f4-8e34-4141f768368b}, !- Handle
  Floor 2 Exam Hall 3 ZN Zone Air Node,   !- Name
  {d4ebeb1a-2d66-401a-9b11-06a6d7349de3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ebeb1a-2d66-401a-9b11-06a6d7349de3}, !- Handle
  {8b92ea39-de59-4a7c-b31f-332e22cd0462}, !- Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- Source Object
  11,                                     !- Outlet Port
  {f29d58e4-b8e6-48f4-8e34-4141f768368b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {641f2ae9-bda9-4b60-9b87-35140fb8277e}, !- Handle
  {cd2eafc9-ffcb-4c1a-9764-8e35e878e326}, !- Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- HVAC Component
  {1214cb8b-814c-45d4-96c7-1684d4c8267e}; !- Port 1

OS:PortList,
  {0c57dddb-f882-476d-aa6e-a6ac88d0af8a}, !- Handle
  {28c1bc81-fa91-4e4c-919c-9cf9f263a4f7}, !- Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}; !- HVAC Component

OS:PortList,
  {b278905a-29fd-4c0d-aaf2-163e801cc88c}, !- Handle
  {3a7a34e2-92c1-4df7-8662-46f18b7051c7}, !- Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- HVAC Component
  {18a081a6-ff64-46a4-bc9d-2df91972e01e}; !- Port 1

OS:Sizing:Zone,
  {c4c197f6-bbb0-418a-8178-86318dbd3aa7}, !- Handle
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2d35200-8e69-4fab-8c89-99960ceb8225}, !- Handle
  Floor 2 Exam Hall 3 ZN Zone HVAC Equipment List, !- Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a2d473b-8c46-45bc-865d-1a1b63952c24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {996bfb3c-c0f5-4ae5-8304-8ac096144bd5}, !- Handle
  Outpatient Hall Thermostat 12,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- Handle
  Floor 2 Exam Hall 4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cc35b7a-1e01-4765-885f-bfb98496cf7f}, !- Zone Air Inlet Port List
  {7f4f3612-80a2-4b0a-b427-6224c98ed10b}, !- Zone Air Exhaust Port List
  {875d0508-2347-4f13-8399-1ab5869421b0}, !- Zone Air Node Name
  {9cba0e47-d663-40f8-92ae-831c4b406699}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f231d3fe-dbfe-4d69-ade9-c83121c015c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58f156d5-b314-4356-8012-d1a408e8d13a}, !- Handle
  Floor 2 Exam Hall 4 ZN Zone Air Node,   !- Name
  {875d0508-2347-4f13-8399-1ab5869421b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {875d0508-2347-4f13-8399-1ab5869421b0}, !- Handle
  {175b264d-e7d4-4c9b-a4cc-05dbfb3d1a54}, !- Name
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- Source Object
  11,                                     !- Outlet Port
  {58f156d5-b314-4356-8012-d1a408e8d13a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cc35b7a-1e01-4765-885f-bfb98496cf7f}, !- Handle
  {577edb9d-0ad7-4f39-9073-098a7ec163cf}, !- Name
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- HVAC Component
  {54751b90-ea3f-438b-9d33-7f9415893bfe}; !- Port 1

OS:PortList,
  {7f4f3612-80a2-4b0a-b427-6224c98ed10b}, !- Handle
  {1feb9746-b07f-4a28-9420-cff60446968f}, !- Name
  {3e988c34-a821-48c6-9036-2e27db008a63}; !- HVAC Component

OS:PortList,
  {9cba0e47-d663-40f8-92ae-831c4b406699}, !- Handle
  {ab5b1a26-1fd7-4c1f-a713-38eba537d3dd}, !- Name
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- HVAC Component
  {5aa8ceaa-496b-4c56-beb6-d22892f224df}; !- Port 1

OS:Sizing:Zone,
  {def45a60-15c7-4f4a-973a-82779e49d9ae}, !- Handle
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8465dac6-6ca8-4a67-b83a-a4232e4c3e6c}, !- Handle
  Floor 2 Exam Hall 4 ZN Zone HVAC Equipment List, !- Name
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e616979f-678a-4b75-a4d9-f46a7d29926a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f231d3fe-dbfe-4d69-ade9-c83121c015c0}, !- Handle
  Outpatient Hall Thermostat 13,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- Handle
  Floor 2 Exam Hall 5 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e11d45-3145-41ef-8c81-d65bb741897a}, !- Zone Air Inlet Port List
  {01c002d1-c5b3-41e8-b66c-8a713d30e747}, !- Zone Air Exhaust Port List
  {8d6d4b8f-0c2d-4aee-af13-12a9167a0e02}, !- Zone Air Node Name
  {b683b8c9-209c-42c6-9d2a-fb93a9d3f957}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa578e83-f91f-42d3-8400-883f3d740b8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a0faf11-25c8-4f68-8f36-89e564195a49}, !- Handle
  Floor 2 Exam Hall 5 ZN Zone Air Node,   !- Name
  {8d6d4b8f-0c2d-4aee-af13-12a9167a0e02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d6d4b8f-0c2d-4aee-af13-12a9167a0e02}, !- Handle
  {a6fa6f30-255f-41d7-b09b-ebdd51b611c6}, !- Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- Source Object
  11,                                     !- Outlet Port
  {5a0faf11-25c8-4f68-8f36-89e564195a49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e11d45-3145-41ef-8c81-d65bb741897a}, !- Handle
  {743b61a5-8d71-4f97-b74d-568eec36c15c}, !- Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- HVAC Component
  {0fbb6041-8516-415c-81ee-eba41f3e6676}; !- Port 1

OS:PortList,
  {01c002d1-c5b3-41e8-b66c-8a713d30e747}, !- Handle
  {39ce167e-0bf9-4677-9043-768e938e7900}, !- Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}; !- HVAC Component

OS:PortList,
  {b683b8c9-209c-42c6-9d2a-fb93a9d3f957}, !- Handle
  {035022cb-94ff-4938-9749-d7fe1a8d8a0b}, !- Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- HVAC Component
  {68bd0099-5b90-48a2-bf9d-000086a68820}; !- Port 1

OS:Sizing:Zone,
  {4f632670-575e-4e84-b7b0-daed19fa018b}, !- Handle
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b70e3fd-0ee1-4a83-b50a-981b36796df6}, !- Handle
  Floor 2 Exam Hall 5 ZN Zone HVAC Equipment List, !- Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9f43141-f3a7-4e92-bf24-055e1459e3ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa578e83-f91f-42d3-8400-883f3d740b8d}, !- Handle
  Outpatient Hall Thermostat 14,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- Handle
  Floor 2 Exam Hall 6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69094cbe-4ee0-4cbe-8aa2-e0c3baa32622}, !- Zone Air Inlet Port List
  {470e9077-71a3-498c-93ec-b93a66222ff1}, !- Zone Air Exhaust Port List
  {5c8e2f25-fd8c-4e75-88e1-09197b702c5f}, !- Zone Air Node Name
  {4e1ee4b8-5bf9-4579-8a9a-26d06344f671}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5c48651-d8b7-4356-87a5-65ef245ee753}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9fdf999-095f-4a04-b392-fb39d0c4675b}, !- Handle
  Floor 2 Exam Hall 6 ZN Zone Air Node,   !- Name
  {5c8e2f25-fd8c-4e75-88e1-09197b702c5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c8e2f25-fd8c-4e75-88e1-09197b702c5f}, !- Handle
  {4cfd28e6-1d89-4cbd-b659-975c70bbf65f}, !- Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- Source Object
  11,                                     !- Outlet Port
  {c9fdf999-095f-4a04-b392-fb39d0c4675b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69094cbe-4ee0-4cbe-8aa2-e0c3baa32622}, !- Handle
  {ec65345f-cc7b-42db-aad1-9a3f5553496a}, !- Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- HVAC Component
  {fb38367a-8f6e-497c-8a16-43f6b895d2d0}; !- Port 1

OS:PortList,
  {470e9077-71a3-498c-93ec-b93a66222ff1}, !- Handle
  {9690926c-de4d-435c-be65-c69a26c36689}, !- Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}; !- HVAC Component

OS:PortList,
  {4e1ee4b8-5bf9-4579-8a9a-26d06344f671}, !- Handle
  {a9f55b72-55a8-44bb-9247-ead48980e7db}, !- Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- HVAC Component
  {961a9728-3550-4e25-9eca-2633c7e4fa9b}; !- Port 1

OS:Sizing:Zone,
  {0a89ed15-9368-4c5e-9562-a2b552376cbf}, !- Handle
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d1bc9bb-b348-4d18-9e0b-77e7985e4dce}, !- Handle
  Floor 2 Exam Hall 6 ZN Zone HVAC Equipment List, !- Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89b3b7e6-3e6d-48a4-81f8-085e445b0202}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5c48651-d8b7-4356-87a5-65ef245ee753}, !- Handle
  Outpatient Hall Thermostat 15,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- Handle
  Floor 2 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42067314-310f-4d68-ae09-322730944f6c}, !- Zone Air Inlet Port List
  {119b9ee4-c689-4cc8-b571-68056a850b09}, !- Zone Air Exhaust Port List
  {9855da5f-da21-4075-8a2c-59564f29cc5d}, !- Zone Air Node Name
  {62f2b7d4-f0f9-4930-b0db-c31643beb15c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7553d7e1-0892-4bf3-afc2-7140992a0a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {317c8e26-60e8-4f2f-94e3-eb06ecc77ffd}, !- Handle
  Floor 2 Janitor ZN Zone Air Node,       !- Name
  {9855da5f-da21-4075-8a2c-59564f29cc5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9855da5f-da21-4075-8a2c-59564f29cc5d}, !- Handle
  {68a4a007-7ad3-4191-89ee-8f4406f4b334}, !- Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- Source Object
  11,                                     !- Outlet Port
  {317c8e26-60e8-4f2f-94e3-eb06ecc77ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42067314-310f-4d68-ae09-322730944f6c}, !- Handle
  {eee9e5ea-9f19-4989-9896-63c754c3a670}, !- Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- HVAC Component
  {d2d708e8-358a-4190-ab2f-e3aeb3e5df23}; !- Port 1

OS:PortList,
  {119b9ee4-c689-4cc8-b571-68056a850b09}, !- Handle
  {a80b0866-975b-4196-8082-59859e09bb00}, !- Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}; !- HVAC Component

OS:PortList,
  {62f2b7d4-f0f9-4930-b0db-c31643beb15c}, !- Handle
  {a8b18a20-2c73-4551-a90e-fe9046f82a06}, !- Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- HVAC Component
  {1f9811c4-2a74-4b7a-b06f-24f4cbc000d0}; !- Port 1

OS:Sizing:Zone,
  {227b9939-18a4-409f-92b8-7c939537d25b}, !- Handle
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {252b7c36-ca5e-402a-b11c-0d9d80d8a40c}, !- Handle
  Floor 2 Janitor ZN Zone HVAC Equipment List, !- Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f15541e7-9696-41b0-bbec-e98eca43ab50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7553d7e1-0892-4bf3-afc2-7140992a0a61}, !- Handle
  Outpatient Janitor Thermostat 6,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- Handle
  Floor 2 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbe0ab77-018b-4ead-8683-b3f0a433fd62}, !- Zone Air Inlet Port List
  {2e143a9b-2203-46ae-a5e7-e45e66ff4ef5}, !- Zone Air Exhaust Port List
  {bd01db8a-7412-447b-a654-71ba5bc6fc0c}, !- Zone Air Node Name
  {451bc9d1-a448-449c-be55-13f635b85e26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {031790ea-9328-485a-ad86-67a0ba10524e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94b39456-33bd-4712-9c3e-292ef4441094}, !- Handle
  Floor 2 Lounge ZN Zone Air Node,        !- Name
  {bd01db8a-7412-447b-a654-71ba5bc6fc0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd01db8a-7412-447b-a654-71ba5bc6fc0c}, !- Handle
  {417bbf95-f950-4f0b-80a3-fe2fde5abede}, !- Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- Source Object
  11,                                     !- Outlet Port
  {94b39456-33bd-4712-9c3e-292ef4441094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbe0ab77-018b-4ead-8683-b3f0a433fd62}, !- Handle
  {f0aa5cf7-866f-4a69-8dfb-42d2a0e5a9e8}, !- Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- HVAC Component
  {d8ba4cea-100f-4b9a-9907-5685cdf44a64}; !- Port 1

OS:PortList,
  {2e143a9b-2203-46ae-a5e7-e45e66ff4ef5}, !- Handle
  {e0e31d03-9d62-435c-aa41-99412d5975c1}, !- Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}; !- HVAC Component

OS:PortList,
  {451bc9d1-a448-449c-be55-13f635b85e26}, !- Handle
  {ce8dadb8-959b-4a7a-a2e4-db77ca37cec7}, !- Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- HVAC Component
  {160bcbff-8075-44f7-8b0a-ac7155510119}; !- Port 1

OS:Sizing:Zone,
  {0800803a-6d26-4131-a258-97f2de2e12a9}, !- Handle
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be48a8a3-71ef-4a65-8c92-ed77bcd2eb83}, !- Handle
  Floor 2 Lounge ZN Zone HVAC Equipment List, !- Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8be3b3fb-7623-40ad-8f07-f5bb8f8c3964}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {031790ea-9328-485a-ad86-67a0ba10524e}, !- Handle
  Outpatient Lounge Thermostat 2,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- Handle
  Floor 2 Nurse Station 1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1568ca4b-ecf7-4e4d-a7bf-bb2e3e79bc7a}, !- Zone Air Inlet Port List
  {c0972a4c-2ba4-414b-a130-6995343ce29f}, !- Zone Air Exhaust Port List
  {1ca96954-18ee-4b39-9f5a-65874ffa3340}, !- Zone Air Node Name
  {6f3c1694-f24b-4b70-a6e3-53ba75123668}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0686600e-1e10-4e70-afdf-6b8b8773786c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2682243-5dda-41de-8628-b8e62dde75a6}, !- Handle
  Floor 2 Nurse Station 1 ZN Zone Air Node, !- Name
  {1ca96954-18ee-4b39-9f5a-65874ffa3340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ca96954-18ee-4b39-9f5a-65874ffa3340}, !- Handle
  {8c544b0d-a811-4856-9b0b-8e7ae308e965}, !- Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- Source Object
  11,                                     !- Outlet Port
  {a2682243-5dda-41de-8628-b8e62dde75a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1568ca4b-ecf7-4e4d-a7bf-bb2e3e79bc7a}, !- Handle
  {93c1a6b1-48fe-4429-a97f-61cfc9c119e9}, !- Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- HVAC Component
  {9a8d796a-1cbc-4e33-a48d-34c4c7f204fd}; !- Port 1

OS:PortList,
  {c0972a4c-2ba4-414b-a130-6995343ce29f}, !- Handle
  {153891c8-2963-4acc-8a93-b678955976e1}, !- Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}; !- HVAC Component

OS:PortList,
  {6f3c1694-f24b-4b70-a6e3-53ba75123668}, !- Handle
  {09d4915f-f35f-40d3-8c15-fddbd1487146}, !- Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- HVAC Component
  {75798ea6-ba98-45d1-935e-e7739f3dfe43}; !- Port 1

OS:Sizing:Zone,
  {4f6f201e-3547-432b-89bb-cc6882ede3ba}, !- Handle
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c79fa55b-114a-4696-a40d-b97649a4eb52}, !- Handle
  Floor 2 Nurse Station 1 ZN Zone HVAC Equipment List, !- Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38e0632a-e0c9-4f82-87ab-05e35d9bf2dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0686600e-1e10-4e70-afdf-6b8b8773786c}, !- Handle
  Outpatient NurseStation Thermostat 3,   !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- Handle
  Floor 2 Nurse Station 2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {071e49be-c372-45be-ab24-29f314e2b286}, !- Zone Air Inlet Port List
  {594182e9-ebf7-4a3b-9c79-eee074554df1}, !- Zone Air Exhaust Port List
  {1784e943-41b3-402c-96a8-4c56bca6f069}, !- Zone Air Node Name
  {a94d13b5-0aa9-4a4f-9b54-b3229157f6ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6523bfee-0069-4103-a2d6-cf3cff1be9d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75925e1e-636f-45bb-8c81-81875f200657}, !- Handle
  Floor 2 Nurse Station 2 ZN Zone Air Node, !- Name
  {1784e943-41b3-402c-96a8-4c56bca6f069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1784e943-41b3-402c-96a8-4c56bca6f069}, !- Handle
  {d30813e2-4f3e-4923-87ad-c1eea52af272}, !- Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- Source Object
  11,                                     !- Outlet Port
  {75925e1e-636f-45bb-8c81-81875f200657}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {071e49be-c372-45be-ab24-29f314e2b286}, !- Handle
  {ddb6f718-b1ad-4c6b-9007-8328df2714bd}, !- Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- HVAC Component
  {73839141-61e2-46ad-939f-fec00e39145a}; !- Port 1

OS:PortList,
  {594182e9-ebf7-4a3b-9c79-eee074554df1}, !- Handle
  {78ac5e5a-912a-45dd-aeab-9e1e88e68dd3}, !- Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}; !- HVAC Component

OS:PortList,
  {a94d13b5-0aa9-4a4f-9b54-b3229157f6ea}, !- Handle
  {ba29bdcd-3065-4afa-b217-727d94b2d9e7}, !- Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- HVAC Component
  {62f61026-e515-433a-9643-361efc92b6c6}; !- Port 1

OS:Sizing:Zone,
  {4f7b7176-a415-4085-a1b7-edb5c8cd8df6}, !- Handle
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b7b4f82-0f73-4296-bfa5-e387438f2a42}, !- Handle
  Floor 2 Nurse Station 2 ZN Zone HVAC Equipment List, !- Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6be8c8fd-32b2-4c00-b8d1-8079303dbe87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6523bfee-0069-4103-a2d6-cf3cff1be9d5}, !- Handle
  Outpatient NurseStation Thermostat 4,   !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- Handle
  Floor 2 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a76436ed-1871-46dd-8ae8-ab0a978dccb3}, !- Zone Air Inlet Port List
  {f4ce2388-892b-4cb0-a162-999aed6ff35a}, !- Zone Air Exhaust Port List
  {e4c17800-4485-42f6-9045-4004d6a8593b}, !- Zone Air Node Name
  {86653370-520e-410f-8533-19b8e6793170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa604d4d-adb2-4f81-9aa1-f16a68b043b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a2e840d-3fe8-4a5b-afc9-de33c0849565}, !- Handle
  Floor 2 Office ZN Zone Air Node,        !- Name
  {e4c17800-4485-42f6-9045-4004d6a8593b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4c17800-4485-42f6-9045-4004d6a8593b}, !- Handle
  {cc872f11-1b41-4a21-ac53-7a87dfbb326d}, !- Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- Source Object
  11,                                     !- Outlet Port
  {7a2e840d-3fe8-4a5b-afc9-de33c0849565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a76436ed-1871-46dd-8ae8-ab0a978dccb3}, !- Handle
  {e69d7f8b-cf22-40e8-9cfb-16c3847b00bc}, !- Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- HVAC Component
  {962af4ec-5fd9-4b4e-ac9d-d0b41e26227b}; !- Port 1

OS:PortList,
  {f4ce2388-892b-4cb0-a162-999aed6ff35a}, !- Handle
  {caabeb83-b4ff-4321-b169-3894aff291b5}, !- Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}; !- HVAC Component

OS:PortList,
  {86653370-520e-410f-8533-19b8e6793170}, !- Handle
  {2cf4f18e-91b6-47c0-9dfb-c1c42f0528b4}, !- Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- HVAC Component
  {6322d8d5-61d3-41b0-827c-cbba0201080b}; !- Port 1

OS:Sizing:Zone,
  {f3e97e4a-4146-48e4-929a-471e3e0259ed}, !- Handle
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e07b7254-560c-471b-a4b0-1a37e71a59b2}, !- Handle
  Floor 2 Office ZN Zone HVAC Equipment List, !- Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62df997d-f722-44a1-ba83-106b783463d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa604d4d-adb2-4f81-9aa1-f16a68b043b1}, !- Handle
  Outpatient Office Thermostat 6,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- Handle
  Floor 2 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55ba6898-0638-47c3-9fce-b2eb463267a3}, !- Zone Air Inlet Port List
  {13dc4439-041e-4b49-9f65-417316fc6ed8}, !- Zone Air Exhaust Port List
  {99a851a0-f4f4-47ba-9a48-26f05d533f05}, !- Zone Air Node Name
  {d7c81e1e-df25-449c-9bdf-04bc10de889a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97c08142-714a-44e8-9908-cdd9b1e4ee9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {222a0751-755f-4c8e-92d8-76bd5b8431c0}, !- Handle
  Floor 2 Office Hall ZN Zone Air Node,   !- Name
  {99a851a0-f4f4-47ba-9a48-26f05d533f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a851a0-f4f4-47ba-9a48-26f05d533f05}, !- Handle
  {3e806526-14d0-4f4e-9415-0bf56bddcc1f}, !- Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- Source Object
  11,                                     !- Outlet Port
  {222a0751-755f-4c8e-92d8-76bd5b8431c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55ba6898-0638-47c3-9fce-b2eb463267a3}, !- Handle
  {4d1710e4-3952-4bea-9c1d-3577ac49e4d0}, !- Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- HVAC Component
  {c7b16131-3d2d-497e-bb0a-fa38384f2deb}; !- Port 1

OS:PortList,
  {13dc4439-041e-4b49-9f65-417316fc6ed8}, !- Handle
  {2bc37b34-d9d6-4c5f-8116-ab20830fbaf7}, !- Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}; !- HVAC Component

OS:PortList,
  {d7c81e1e-df25-449c-9bdf-04bc10de889a}, !- Handle
  {25db27e7-b7db-4e5e-b30b-212a7c190ad9}, !- Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- HVAC Component
  {74a3547d-d450-4d83-b0b7-e191ddeea61b}; !- Port 1

OS:Sizing:Zone,
  {4407102e-2a88-4f80-b997-b939fbb2bde1}, !- Handle
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27bf2462-a1a7-490c-b445-d0441de23c84}, !- Handle
  Floor 2 Office Hall ZN Zone HVAC Equipment List, !- Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36269ed3-7bbd-4426-8f96-a99e55e1cd98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {97c08142-714a-44e8-9908-cdd9b1e4ee9f}, !- Handle
  Outpatient Hall Thermostat 16,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- Handle
  Floor 2 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4937b554-7290-4b28-814f-14d2ba0a3ab1}, !- Zone Air Inlet Port List
  {734240bd-c75b-4d5c-81b0-8fe1f25867d2}, !- Zone Air Exhaust Port List
  {85a81007-220b-43bb-9ae1-dc287172720e}, !- Zone Air Node Name
  {cb98d68b-e725-4f32-87b5-504cfaf8238a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5828df9-2d3c-46f4-ae8c-a89df6af192e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0424b6b-8799-4657-b32f-b3183d4722dc}, !- Handle
  Floor 2 Reception ZN Zone Air Node,     !- Name
  {85a81007-220b-43bb-9ae1-dc287172720e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85a81007-220b-43bb-9ae1-dc287172720e}, !- Handle
  {0da9ba5a-4674-4728-bb13-cd80a3f600cf}, !- Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- Source Object
  11,                                     !- Outlet Port
  {f0424b6b-8799-4657-b32f-b3183d4722dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4937b554-7290-4b28-814f-14d2ba0a3ab1}, !- Handle
  {0ee15b62-a0e0-4686-9351-d2b348d56d4c}, !- Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- HVAC Component
  {6ffd78a2-f9f6-4121-a05c-4d5f7d9b33d9}; !- Port 1

OS:PortList,
  {734240bd-c75b-4d5c-81b0-8fe1f25867d2}, !- Handle
  {c0466369-6ed7-467c-b732-a457394c610e}, !- Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}; !- HVAC Component

OS:PortList,
  {cb98d68b-e725-4f32-87b5-504cfaf8238a}, !- Handle
  {7d06323e-b1c1-4823-8dfd-e78270df0bc3}, !- Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- HVAC Component
  {5aa170bf-7c9d-4fce-900f-6fdb6124f7ba}; !- Port 1

OS:Sizing:Zone,
  {74d9895e-13c5-4599-9419-f07acc404bba}, !- Handle
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13b64d5b-d70e-4cfe-b422-4e2e3679d0c6}, !- Handle
  Floor 2 Reception ZN Zone HVAC Equipment List, !- Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea490924-9261-4ffc-9892-cb4ebe2a8fae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5828df9-2d3c-46f4-ae8c-a89df6af192e}, !- Handle
  Outpatient Reception Thermostat 2,      !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- Handle
  Floor 2 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a204c580-ffd0-4438-b18f-c5acf35c7b2c}, !- Zone Air Inlet Port List
  {1613ca65-98da-472c-9a01-366fa2d21f10}, !- Zone Air Exhaust Port List
  {475412dd-cbaa-46aa-b6d1-a57bab721876}, !- Zone Air Node Name
  {1cfc64e7-cfb5-4841-af93-60f0161dfba0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b612d64a-23e6-44ce-b692-f4960477164c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6118f5d-a985-462d-ae76-6ae620a9f834}, !- Handle
  Floor 2 Reception Hall ZN Zone Air Node, !- Name
  {475412dd-cbaa-46aa-b6d1-a57bab721876}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {475412dd-cbaa-46aa-b6d1-a57bab721876}, !- Handle
  {52309f7e-f899-4a97-be65-1728dbab1cf9}, !- Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- Source Object
  11,                                     !- Outlet Port
  {c6118f5d-a985-462d-ae76-6ae620a9f834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a204c580-ffd0-4438-b18f-c5acf35c7b2c}, !- Handle
  {5cfa6c90-ca0b-4fad-a75c-81b60814fc68}, !- Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- HVAC Component
  {12acb6c5-51fe-484f-8672-a2a44621d8fe}; !- Port 1

OS:PortList,
  {1613ca65-98da-472c-9a01-366fa2d21f10}, !- Handle
  {0c041ef7-f74c-474d-8373-fc9311ab6789}, !- Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}; !- HVAC Component

OS:PortList,
  {1cfc64e7-cfb5-4841-af93-60f0161dfba0}, !- Handle
  {4728db74-471c-464e-bdff-5e8aeaac719b}, !- Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- HVAC Component
  {fd0a803c-a717-466e-bec4-0684d01a2a67}; !- Port 1

OS:Sizing:Zone,
  {3ea6dd42-89f9-48f8-b943-e5b0191b8a64}, !- Handle
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01ed5a48-6b15-48da-ad12-ed4d6bee7809}, !- Handle
  Floor 2 Reception Hall ZN Zone HVAC Equipment List, !- Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d556233-09da-4ffe-b32d-47554625dc1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b612d64a-23e6-44ce-b692-f4960477164c}, !- Handle
  Outpatient Hall Thermostat 17,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- Handle
  Floor 2 Reception Toilet ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3833a974-018b-475d-bf82-1110138cba42}, !- Zone Air Inlet Port List
  {04de63a4-757c-499e-bc34-1ea3e052cdb3}, !- Zone Air Exhaust Port List
  {d73046ae-d50f-4d08-94e8-2b347b3b0be1}, !- Zone Air Node Name
  {6e297c5c-9119-4476-ab3a-ea79b6d8562c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07d5ede9-77a0-474c-a5e6-8aa5d0cf29d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75f919f3-ae5b-442b-b59d-9483d1c7b99c}, !- Handle
  Floor 2 Reception Toilet ZN Zone Air Node, !- Name
  {d73046ae-d50f-4d08-94e8-2b347b3b0be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d73046ae-d50f-4d08-94e8-2b347b3b0be1}, !- Handle
  {ea516d73-e711-4033-a959-f648704229b0}, !- Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- Source Object
  11,                                     !- Outlet Port
  {75f919f3-ae5b-442b-b59d-9483d1c7b99c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3833a974-018b-475d-bf82-1110138cba42}, !- Handle
  {e331fee7-7d78-46c7-97a5-c8b13946b9de}, !- Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- HVAC Component
  {8b3c340e-670e-450f-a1b8-97edf3628091}; !- Port 1

OS:PortList,
  {04de63a4-757c-499e-bc34-1ea3e052cdb3}, !- Handle
  {32c9c5ac-cf2a-44f2-a9a8-0836cf96b45f}, !- Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- HVAC Component
  {2a64b67c-c70c-412d-b389-251f408ef8f5}; !- Port 1

OS:PortList,
  {6e297c5c-9119-4476-ab3a-ea79b6d8562c}, !- Handle
  {9f09f3ca-849c-45de-9dff-6a020f12f231}, !- Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- HVAC Component
  {ebd0b5d3-62ad-420a-8476-f05d2df81e15}; !- Port 1

OS:Sizing:Zone,
  {d7a5d2ea-88b3-4fc0-a70c-e713cfb8d7eb}, !- Handle
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac82a832-062d-44ee-b662-4f2cc51ec6a6}, !- Handle
  Floor 2 Reception Toilet ZN Zone HVAC Equipment List, !- Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9c9917e-e2b8-4e3e-9c54-0197dfdda476}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bef22f87-b2da-477b-b951-03c5854fe1d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {07d5ede9-77a0-474c-a5e6-8aa5d0cf29d5}, !- Handle
  Outpatient Toilet Thermostat 6,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- Handle
  Floor 2 Scheduling 1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d43f5956-c761-48c4-a099-dcb288aba284}, !- Zone Air Inlet Port List
  {3288d86c-2fb4-4cd2-b0d8-5ced1042c71a}, !- Zone Air Exhaust Port List
  {965ccd84-8ce7-49c9-82a8-0fb44076aac6}, !- Zone Air Node Name
  {d2694afb-5d99-4a78-b55d-892749775f0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69a6884c-30fe-4565-b726-96e3cfd51419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cebe2f29-c223-49c5-87ce-eb2a06d4ebac}, !- Handle
  Floor 2 Scheduling 1 ZN Zone Air Node,  !- Name
  {965ccd84-8ce7-49c9-82a8-0fb44076aac6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {965ccd84-8ce7-49c9-82a8-0fb44076aac6}, !- Handle
  {bd773805-e941-480c-b7a3-52a3bd7599bd}, !- Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- Source Object
  11,                                     !- Outlet Port
  {cebe2f29-c223-49c5-87ce-eb2a06d4ebac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d43f5956-c761-48c4-a099-dcb288aba284}, !- Handle
  {4cb20ecf-f923-4ec7-92f9-b788fb80e1a0}, !- Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- HVAC Component
  {cb563185-7d83-4f47-af35-b7513efc16ac}; !- Port 1

OS:PortList,
  {3288d86c-2fb4-4cd2-b0d8-5ced1042c71a}, !- Handle
  {11845bc6-3389-40ca-a94b-3f5d33f76791}, !- Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}; !- HVAC Component

OS:PortList,
  {d2694afb-5d99-4a78-b55d-892749775f0f}, !- Handle
  {83180bcc-a266-4dee-84bd-f3df937c876b}, !- Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- HVAC Component
  {65123f6c-8d00-4e29-81a6-5440a13075f0}; !- Port 1

OS:Sizing:Zone,
  {e2053423-5948-4c85-86ee-1dbbd27dda88}, !- Handle
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a573c604-4de0-4ab7-aebb-7d28738dfd5a}, !- Handle
  Floor 2 Scheduling 1 ZN Zone HVAC Equipment List, !- Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87d73e72-7b3e-4cb1-9f5f-dd5c3d97ab0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69a6884c-30fe-4565-b726-96e3cfd51419}, !- Handle
  Outpatient Office Thermostat 7,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- Handle
  Floor 2 Scheduling 2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8235c52-f9fc-4a8d-9572-f88532baee0c}, !- Zone Air Inlet Port List
  {4a195ae1-dcf9-4f03-ac34-ed304063b499}, !- Zone Air Exhaust Port List
  {3e4f0742-76bc-4dd0-958f-a3925bce017e}, !- Zone Air Node Name
  {e66baad1-3413-4c13-8ac1-8c87849f5963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95699317-9242-457b-afc0-a691321ac75d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8520bb5-f18d-4531-8004-3f87cb214ad9}, !- Handle
  Floor 2 Scheduling 2 ZN Zone Air Node,  !- Name
  {3e4f0742-76bc-4dd0-958f-a3925bce017e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e4f0742-76bc-4dd0-958f-a3925bce017e}, !- Handle
  {1b129bb1-7615-4f00-ae93-d69adc7c34e3}, !- Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- Source Object
  11,                                     !- Outlet Port
  {c8520bb5-f18d-4531-8004-3f87cb214ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8235c52-f9fc-4a8d-9572-f88532baee0c}, !- Handle
  {d366dedf-2bd4-4db0-b36b-8992856e4128}, !- Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- HVAC Component
  {38df77f5-0a06-46cd-9999-d6df097bb52a}; !- Port 1

OS:PortList,
  {4a195ae1-dcf9-4f03-ac34-ed304063b499}, !- Handle
  {5f4858d3-420b-4760-b5dd-96517cb7d7ce}, !- Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}; !- HVAC Component

OS:PortList,
  {e66baad1-3413-4c13-8ac1-8c87849f5963}, !- Handle
  {83d87f3d-3ce8-4dec-8ff9-ce08283dabbe}, !- Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- HVAC Component
  {561b3719-e661-4aa7-94f1-4a8884467ca3}; !- Port 1

OS:Sizing:Zone,
  {cf16c1a8-813a-4548-ab8b-2081331167ed}, !- Handle
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e52df70-04aa-4301-b369-cee06b09c050}, !- Handle
  Floor 2 Scheduling 2 ZN Zone HVAC Equipment List, !- Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ab13752-565f-4a46-9897-19f6df959bbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {95699317-9242-457b-afc0-a691321ac75d}, !- Handle
  Outpatient Office Thermostat 8,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- Handle
  Floor 2 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf512637-55e2-41c5-9eca-0dcf96a16ce0}, !- Zone Air Inlet Port List
  {a40e4c7f-894d-4bf2-904c-ac2ce001aa2e}, !- Zone Air Exhaust Port List
  {ce540666-fe1d-4182-ab27-5dd3432119b8}, !- Zone Air Node Name
  {2cca301c-6ceb-4ebe-a4d3-bf31f3b643fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67923062-ce85-4259-b4d7-8c3a2f4adcf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3fd2422-a0b9-4d28-a4a3-19982dfacdd3}, !- Handle
  Floor 2 Storage 1 ZN Zone Air Node,     !- Name
  {ce540666-fe1d-4182-ab27-5dd3432119b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce540666-fe1d-4182-ab27-5dd3432119b8}, !- Handle
  {d8388e1f-4a00-4558-964b-7e080a9a2d17}, !- Name
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- Source Object
  11,                                     !- Outlet Port
  {f3fd2422-a0b9-4d28-a4a3-19982dfacdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf512637-55e2-41c5-9eca-0dcf96a16ce0}, !- Handle
  {e0a957a7-8196-4cb9-be8e-4efd6ce8ce97}, !- Name
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- HVAC Component
  {898531f7-f623-4df2-94b6-6eaac3f8c9f5}; !- Port 1

OS:PortList,
  {a40e4c7f-894d-4bf2-904c-ac2ce001aa2e}, !- Handle
  {8f04424f-6617-4a40-922e-444301b7db5d}, !- Name
  {c01d1341-1e67-4a15-b070-18c30778e481}; !- HVAC Component

OS:PortList,
  {2cca301c-6ceb-4ebe-a4d3-bf31f3b643fd}, !- Handle
  {51df18cd-40b1-419f-bb3f-54b3cf880354}, !- Name
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- HVAC Component
  {281d2755-ccdf-4049-85ab-857a41dabfa3}; !- Port 1

OS:Sizing:Zone,
  {d24eeb66-ab72-4c22-b3e7-a22a7ac62b07}, !- Handle
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f53ac11-8edc-4c40-9238-3d879c1f68b8}, !- Handle
  Floor 2 Storage 1 ZN Zone HVAC Equipment List, !- Name
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b119087d-8283-4bb9-9a5d-cb9d46cb0153}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {67923062-ce85-4259-b4d7-8c3a2f4adcf6}, !- Handle
  Outpatient Janitor Thermostat 7,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- Handle
  Floor 2 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9321eb8b-e7b3-4b38-984e-6e68a6fc6892}, !- Zone Air Inlet Port List
  {3c83b1bf-e952-44e0-b6a8-f0062acd4331}, !- Zone Air Exhaust Port List
  {b22a3915-79c2-44cf-9f73-fbd362f14243}, !- Zone Air Node Name
  {6146ce46-9382-4d2a-9826-dd4c72be32ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06d8c795-a404-44b2-b055-7eff06108cf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93aab5ec-1ec3-4573-b0b4-141474bd474e}, !- Handle
  Floor 2 Storage 2 ZN Zone Air Node,     !- Name
  {b22a3915-79c2-44cf-9f73-fbd362f14243}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b22a3915-79c2-44cf-9f73-fbd362f14243}, !- Handle
  {420d8eb1-2b54-4049-819d-2d5854681bbd}, !- Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- Source Object
  11,                                     !- Outlet Port
  {93aab5ec-1ec3-4573-b0b4-141474bd474e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9321eb8b-e7b3-4b38-984e-6e68a6fc6892}, !- Handle
  {8fddce78-6bee-42d6-8ace-2e1796ed6dfe}, !- Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- HVAC Component
  {d82ab262-8983-4a0b-a193-2b9b645ca61e}; !- Port 1

OS:PortList,
  {3c83b1bf-e952-44e0-b6a8-f0062acd4331}, !- Handle
  {ada0c7d6-d441-41f0-bae9-f33910e4bba5}, !- Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}; !- HVAC Component

OS:PortList,
  {6146ce46-9382-4d2a-9826-dd4c72be32ac}, !- Handle
  {778da5f4-5d80-43f4-b2fb-1977d824fe42}, !- Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- HVAC Component
  {e07cfca4-b95e-43be-bc80-ceec9c31d88f}; !- Port 1

OS:Sizing:Zone,
  {09acbc8e-36fe-40f0-9b65-9167d2abb77f}, !- Handle
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {561da1f8-2780-4f40-9364-86e2f1f67474}, !- Handle
  Floor 2 Storage 2 ZN Zone HVAC Equipment List, !- Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1375bae-ef12-46b3-bdf7-785f29ddbac9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {06d8c795-a404-44b2-b055-7eff06108cf2}, !- Handle
  Outpatient Janitor Thermostat 8,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- Handle
  Floor 2 Storage 3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c72ed049-b602-491f-808d-ddbf035e7a60}, !- Zone Air Inlet Port List
  {a90bb0f8-88f1-4d9b-b9e6-6a1e354b3c73}, !- Zone Air Exhaust Port List
  {4ece48db-5dea-448c-af8b-983b708bcb64}, !- Zone Air Node Name
  {5b16d6df-761a-47f8-889c-179c7a04d8ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8c3d5bc-dfc0-4277-a0b2-b455e047bff9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf0f57be-dc3f-4e68-b32f-0f2b1e536750}, !- Handle
  Floor 2 Storage 3 ZN Zone Air Node,     !- Name
  {4ece48db-5dea-448c-af8b-983b708bcb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ece48db-5dea-448c-af8b-983b708bcb64}, !- Handle
  {aa85c1b2-cc07-446d-94d7-b3386d20b8e2}, !- Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- Source Object
  11,                                     !- Outlet Port
  {bf0f57be-dc3f-4e68-b32f-0f2b1e536750}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c72ed049-b602-491f-808d-ddbf035e7a60}, !- Handle
  {36b93b3b-1d5c-43e5-89f4-19576df11ca5}, !- Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- HVAC Component
  {634e48f1-f57f-458b-9094-8be46e4fe46f}; !- Port 1

OS:PortList,
  {a90bb0f8-88f1-4d9b-b9e6-6a1e354b3c73}, !- Handle
  {b48c6128-46e3-444e-8760-b95742414fd7}, !- Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}; !- HVAC Component

OS:PortList,
  {5b16d6df-761a-47f8-889c-179c7a04d8ad}, !- Handle
  {a7647542-e58c-4ba5-8b0a-3599369494dd}, !- Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- HVAC Component
  {387f91d8-18d7-4e9d-a2d5-03b26261edee}; !- Port 1

OS:Sizing:Zone,
  {c50764b3-a775-4242-b8d1-cfaa69ea50c6}, !- Handle
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f115483-6cc2-422f-bbd1-bd3cef6e0a5d}, !- Handle
  Floor 2 Storage 3 ZN Zone HVAC Equipment List, !- Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcad89e3-b4aa-4bee-a731-e30a174d6daf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8c3d5bc-dfc0-4277-a0b2-b455e047bff9}, !- Handle
  Outpatient Janitor Thermostat 9,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- Handle
  Floor 2 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a309b51d-b11b-4fec-9633-9cc313c89298}, !- Zone Air Inlet Port List
  {b501b05a-5110-4238-9107-fb9475ba6681}, !- Zone Air Exhaust Port List
  {ac357012-3c20-427e-94e4-ae38f4ee6d87}, !- Zone Air Node Name
  {76756de5-5302-476d-b2bc-d6b1edf51346}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47c75071-a19a-4bee-b8d4-14b49585470d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46e8bc86-f0f5-402f-b56a-cf3963308bd3}, !- Handle
  Floor 2 Utility ZN Zone Air Node,       !- Name
  {ac357012-3c20-427e-94e4-ae38f4ee6d87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac357012-3c20-427e-94e4-ae38f4ee6d87}, !- Handle
  {a4a8745e-aae0-4007-9845-3cb296e05f06}, !- Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- Source Object
  11,                                     !- Outlet Port
  {46e8bc86-f0f5-402f-b56a-cf3963308bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a309b51d-b11b-4fec-9633-9cc313c89298}, !- Handle
  {d4941fcd-868a-43dd-b193-512ddf2eca15}, !- Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- HVAC Component
  {9b0e4168-f436-466f-9229-83ab4e430409}; !- Port 1

OS:PortList,
  {b501b05a-5110-4238-9107-fb9475ba6681}, !- Handle
  {b84ec4ac-b59a-4fbb-b024-928f555cf040}, !- Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}; !- HVAC Component

OS:PortList,
  {76756de5-5302-476d-b2bc-d6b1edf51346}, !- Handle
  {9c9df917-801c-48ae-97bf-48715acd7159}, !- Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- HVAC Component
  {0fc9e890-c852-42ef-9934-8460fd57dc9b}; !- Port 1

OS:Sizing:Zone,
  {bf93f6a1-8384-4c1e-9052-72402f5e5e59}, !- Handle
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91bcdf20-70ad-4292-86a4-fb6b96af607a}, !- Handle
  Floor 2 Utility ZN Zone HVAC Equipment List, !- Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2392b9c9-8d7f-414a-9d2b-216ff6cf23f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {47c75071-a19a-4bee-b8d4-14b49585470d}, !- Handle
  Outpatient Janitor Thermostat 10,       !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- Handle
  Floor 2 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd80a59e-feee-4b83-9d9b-e6ee29b4375d}, !- Zone Air Inlet Port List
  {93698423-7173-4678-b50d-d57ec88987f9}, !- Zone Air Exhaust Port List
  {35559a83-392c-4660-a059-bef1232a6a2e}, !- Zone Air Node Name
  {0d50d9c4-3ddb-44c0-afc8-ac2ccb9452b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ea8ffd1-23d2-4ae4-b1b6-dbc7f3bf2b30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf7226e5-4e28-4dfb-8842-53ffbe3a4c2d}, !- Handle
  Floor 2 Work ZN Zone Air Node,          !- Name
  {35559a83-392c-4660-a059-bef1232a6a2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35559a83-392c-4660-a059-bef1232a6a2e}, !- Handle
  {f0ff25e2-8ea9-4ee5-a4c7-e19cd7658135}, !- Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- Source Object
  11,                                     !- Outlet Port
  {cf7226e5-4e28-4dfb-8842-53ffbe3a4c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd80a59e-feee-4b83-9d9b-e6ee29b4375d}, !- Handle
  {9d1eb9b6-b46a-4961-94f7-9eb5e793f091}, !- Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- HVAC Component
  {4e897406-5625-47ea-8e32-e692ce983794}; !- Port 1

OS:PortList,
  {93698423-7173-4678-b50d-d57ec88987f9}, !- Handle
  {3877e637-6044-4c54-b250-a524f847f49f}, !- Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}; !- HVAC Component

OS:PortList,
  {0d50d9c4-3ddb-44c0-afc8-ac2ccb9452b7}, !- Handle
  {e4a7cba7-b14d-4d49-b8f4-e31be0c04b3e}, !- Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- HVAC Component
  {cfee0b78-1eb9-4393-bb22-c3978d83cfec}; !- Port 1

OS:Sizing:Zone,
  {eb219c77-f81e-4de3-baf5-70c9266f359a}, !- Handle
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {300cef8d-2762-4b7f-9535-c290720b73a5}, !- Handle
  Floor 2 Work ZN Zone HVAC Equipment List, !- Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e9b1596-a5cb-434d-9427-11e7dc5464d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ea8ffd1-23d2-4ae4-b1b6-dbc7f3bf2b30}, !- Handle
  Outpatient Office Thermostat 9,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- Handle
  Floor 2 Work Hall ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {491e096e-acd2-4052-944a-052d8e8d0f1f}, !- Zone Air Inlet Port List
  {e79da0d4-2106-49e9-968c-88d41ffd0380}, !- Zone Air Exhaust Port List
  {b8acaa6f-1d98-4b5e-b4c6-ad41bfc57936}, !- Zone Air Node Name
  {49fab6f4-3834-440e-8bde-20ed30274181}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15e1f454-3b15-4e18-991c-9c469335308c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {121251e7-4f85-43f3-b444-239083839f7f}, !- Handle
  Floor 2 Work Hall ZN Zone Air Node,     !- Name
  {b8acaa6f-1d98-4b5e-b4c6-ad41bfc57936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8acaa6f-1d98-4b5e-b4c6-ad41bfc57936}, !- Handle
  {fb1dc222-1203-4238-a6c6-4743bfd2b1e7}, !- Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- Source Object
  11,                                     !- Outlet Port
  {121251e7-4f85-43f3-b444-239083839f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {491e096e-acd2-4052-944a-052d8e8d0f1f}, !- Handle
  {78cc3bed-a9fb-4eeb-bd31-18790f8e6da8}, !- Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- HVAC Component
  {0d5e3e8a-4cf2-49ff-bb9b-bf2e7b575336}; !- Port 1

OS:PortList,
  {e79da0d4-2106-49e9-968c-88d41ffd0380}, !- Handle
  {3cdad181-e1c1-4a70-a50c-5af56828f69c}, !- Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}; !- HVAC Component

OS:PortList,
  {49fab6f4-3834-440e-8bde-20ed30274181}, !- Handle
  {13ee7596-e958-4d32-9c77-7bcf19dc2479}, !- Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- HVAC Component
  {f3c467ab-0a8b-47a7-83f5-f58b76f41c10}; !- Port 1

OS:Sizing:Zone,
  {a2eb5a86-9d2a-4a24-b7ed-dcac19d05348}, !- Handle
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41c75ae3-5826-4a62-81bb-2f87b7ce01da}, !- Handle
  Floor 2 Work Hall ZN Zone HVAC Equipment List, !- Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a670a83-0a21-48ba-8700-d22cea44465a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {15e1f454-3b15-4e18-991c-9c469335308c}, !- Handle
  Outpatient Hall Thermostat 18,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- Handle
  Floor 2 Work Toilet ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bd3cc9c-6adf-4d79-94cd-0bcbf62cfe94}, !- Zone Air Inlet Port List
  {f033cc6b-bf58-4ee2-b070-931d3db88e7a}, !- Zone Air Exhaust Port List
  {1a6aef59-16f5-4515-9956-ff6c14803cef}, !- Zone Air Node Name
  {0cae694e-3561-45a7-b2e5-e0f36aac584a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27b2e0f5-cf89-4422-a267-0e9a090eb6d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6b30960-3636-4f30-9ff3-c10d065d4f7c}, !- Handle
  Floor 2 Work Toilet ZN Zone Air Node,   !- Name
  {1a6aef59-16f5-4515-9956-ff6c14803cef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a6aef59-16f5-4515-9956-ff6c14803cef}, !- Handle
  {2cafbaf1-dc5a-49ae-ad18-8ec92ae9c1a1}, !- Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- Source Object
  11,                                     !- Outlet Port
  {d6b30960-3636-4f30-9ff3-c10d065d4f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bd3cc9c-6adf-4d79-94cd-0bcbf62cfe94}, !- Handle
  {1a75f2c3-9a53-460e-9f17-0db0ca1591f0}, !- Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- HVAC Component
  {142b28d3-ec04-47cf-9fb9-81f1c34b2fc2}; !- Port 1

OS:PortList,
  {f033cc6b-bf58-4ee2-b070-931d3db88e7a}, !- Handle
  {16bc9bd0-0b48-4c4c-86ca-00fd842efa85}, !- Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- HVAC Component
  {df029116-c327-4aaa-be27-25745a44eee4}; !- Port 1

OS:PortList,
  {0cae694e-3561-45a7-b2e5-e0f36aac584a}, !- Handle
  {3c3c7329-3050-41d9-b6c0-ad1a30e5458e}, !- Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- HVAC Component
  {7b925c34-7ed6-476b-866c-f35f17ba0fb7}; !- Port 1

OS:Sizing:Zone,
  {7f9f5486-9858-4c49-b96e-fdd5c9e4c720}, !- Handle
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa25e68b-548a-4683-b2d4-8d0d3108eef2}, !- Handle
  Floor 2 Work Toilet ZN Zone HVAC Equipment List, !- Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eef0708b-02d2-4738-94d8-c5d0ca6f896f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd854a64-2834-4fcc-a4aa-304abd057ab8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {27b2e0f5-cf89-4422-a267-0e9a090eb6d8}, !- Handle
  Outpatient Toilet Thermostat 7,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- Handle
  Floor 2 X-Ray ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd29658f-63ab-4610-8e67-06ed323137cf}, !- Zone Air Inlet Port List
  {bc61ef6e-8c47-4874-a2d7-cd6cb4ec5261}, !- Zone Air Exhaust Port List
  {c2f49c6a-1d2d-4ec6-a0e0-06c4cb240e2a}, !- Zone Air Node Name
  {7eb80cc2-8563-4f4b-9a8b-3c8b871b3c0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aa0a559-4831-4d3f-b4cd-924ad4ae3c66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55ae3ac6-7e4d-43a5-a755-9e1e27406374}, !- Handle
  Floor 2 X-Ray ZN Zone Air Node,         !- Name
  {c2f49c6a-1d2d-4ec6-a0e0-06c4cb240e2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2f49c6a-1d2d-4ec6-a0e0-06c4cb240e2a}, !- Handle
  {b41f78c3-a885-45d8-a172-022822bc78d7}, !- Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- Source Object
  11,                                     !- Outlet Port
  {55ae3ac6-7e4d-43a5-a755-9e1e27406374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd29658f-63ab-4610-8e67-06ed323137cf}, !- Handle
  {6f092665-99a0-4956-a99e-af270e053686}, !- Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- HVAC Component
  {c8289305-82c6-47bb-90d3-ad63352764b5}; !- Port 1

OS:PortList,
  {bc61ef6e-8c47-4874-a2d7-cd6cb4ec5261}, !- Handle
  {e4356907-c04a-4d3e-af48-214661b9b0e4}, !- Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- HVAC Component
  {2061813b-ddba-4e92-8dd3-0da9ba59352e}; !- Port 1

OS:PortList,
  {7eb80cc2-8563-4f4b-9a8b-3c8b871b3c0a}, !- Handle
  {af557936-2d38-41ee-9f9d-0408f411bb53}, !- Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- HVAC Component
  {0b15ac72-c65c-4a8f-a26a-156adadcabea}; !- Port 1

OS:Sizing:Zone,
  {7776e7d8-0aff-46c1-8e66-b0dd3f5081e2}, !- Handle
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80407955-c567-473d-9b14-36ed5e703af8}, !- Handle
  Floor 2 X-Ray ZN Zone HVAC Equipment List, !- Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abff005a-a64c-4bf3-b700-494ac37add96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d058e28-cbf5-4de0-bd4c-24564fe81c29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5aa0a559-4831-4d3f-b4cd-924ad4ae3c66}, !- Handle
  Outpatient Xray Thermostat 1,           !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- Handle
  Floor 3 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e5190a5-4b2d-48ef-8e7d-b7ef8efafa67}, !- Zone Air Inlet Port List
  {0e6222a4-c2dd-43e6-a772-096369f7d4f3}, !- Zone Air Exhaust Port List
  {784559e0-3388-47af-b4c7-c5992e96754e}, !- Zone Air Node Name
  {7d46e9be-ee19-444a-855a-5641fb677b0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e11bdc7-9bb4-45c2-ae7d-966ac431cc3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9753d4f6-874a-4d76-bd1a-f7dbe8ea1187}, !- Handle
  Floor 3 Dressing Room ZN Zone Air Node, !- Name
  {784559e0-3388-47af-b4c7-c5992e96754e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {784559e0-3388-47af-b4c7-c5992e96754e}, !- Handle
  {a1516c07-f3df-4b7b-8516-6be20db909b6}, !- Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- Source Object
  11,                                     !- Outlet Port
  {9753d4f6-874a-4d76-bd1a-f7dbe8ea1187}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e5190a5-4b2d-48ef-8e7d-b7ef8efafa67}, !- Handle
  {81790eb1-1989-4cbf-8788-b5c654878567}, !- Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- HVAC Component
  {21f87626-a533-447c-bbb5-1a93eb161df4}; !- Port 1

OS:PortList,
  {0e6222a4-c2dd-43e6-a772-096369f7d4f3}, !- Handle
  {e63d2c12-eee5-4b66-b0f1-1e7591634039}, !- Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}; !- HVAC Component

OS:PortList,
  {7d46e9be-ee19-444a-855a-5641fb677b0d}, !- Handle
  {0bf28104-718d-4ec6-a57c-04941c52e406}, !- Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- HVAC Component
  {895401cf-de20-4e4c-b68e-85bd03b3d9a4}; !- Port 1

OS:Sizing:Zone,
  {2c004194-bd2e-4d1d-a876-ada73d51880f}, !- Handle
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5740e45-93c6-42c6-831c-4b94badd7413}, !- Handle
  Floor 3 Dressing Room ZN Zone HVAC Equipment List, !- Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d89d9c2e-8c6e-4ff7-a75a-8b279f34d2f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e11bdc7-9bb4-45c2-ae7d-966ac431cc3a}, !- Handle
  Outpatient DressingRoom Thermostat 2,   !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- Handle
  Floor 3 Elevator Hall ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e49973fc-cf03-407a-b4b6-0720241bb832}, !- Zone Air Inlet Port List
  {4c7bbcee-bf2d-47ce-8dc5-8f73914c9bdd}, !- Zone Air Exhaust Port List
  {3fce27ed-1514-4ac4-97eb-693f6f44775d}, !- Zone Air Node Name
  {ee4fccb8-4b6f-4dd4-953a-f9bfc35571f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {197617e5-b4bd-4e21-8e62-d990e332aa3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4440e1fa-9da8-42b4-8f61-6d8404d13a7e}, !- Handle
  Floor 3 Elevator Hall ZN Zone Air Node, !- Name
  {3fce27ed-1514-4ac4-97eb-693f6f44775d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fce27ed-1514-4ac4-97eb-693f6f44775d}, !- Handle
  {ae3b3273-52a9-4f22-85ea-983e5ff0a93a}, !- Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- Source Object
  11,                                     !- Outlet Port
  {4440e1fa-9da8-42b4-8f61-6d8404d13a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e49973fc-cf03-407a-b4b6-0720241bb832}, !- Handle
  {4e5def23-b5e6-4bf6-b215-1633a8a37851}, !- Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- HVAC Component
  {a6f6f5a9-2189-4e62-a5d2-fcfda232abaa}; !- Port 1

OS:PortList,
  {4c7bbcee-bf2d-47ce-8dc5-8f73914c9bdd}, !- Handle
  {d9fd8347-876e-4e08-80f8-bef8ea793cea}, !- Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}; !- HVAC Component

OS:PortList,
  {ee4fccb8-4b6f-4dd4-953a-f9bfc35571f7}, !- Handle
  {d793c2bc-2630-4a48-8a85-adaf28c37791}, !- Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- HVAC Component
  {14dbc1bf-0517-4de6-a7eb-66f2d445b183}; !- Port 1

OS:Sizing:Zone,
  {6cdc2f96-a4eb-4c4a-b232-48460599c144}, !- Handle
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c83197a-581b-430d-9b0c-a6b819302c15}, !- Handle
  Floor 3 Elevator Hall ZN Zone HVAC Equipment List, !- Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9573d351-686f-4add-98ac-dbef5287266a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {197617e5-b4bd-4e21-8e62-d990e332aa3a}, !- Handle
  Outpatient Hall_infil Thermostat 4,     !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- Handle
  Floor 3 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13ff953c-1b05-48dc-9af6-dd2a7b6d0d60}, !- Zone Air Inlet Port List
  {eb9c47e6-7a3a-4d05-92c3-fefa31cff450}, !- Zone Air Exhaust Port List
  {4e845061-3faa-445d-8984-1dd6da924203}, !- Zone Air Node Name
  {46d16020-a5aa-425b-91d2-90122ab7fbec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac941e6b-a6ef-4ffd-9971-0e0b02b5a132}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7e20024-9cc3-4ed3-9955-72cba514fb1e}, !- Handle
  Floor 3 Humid ZN Zone Air Node,         !- Name
  {4e845061-3faa-445d-8984-1dd6da924203}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e845061-3faa-445d-8984-1dd6da924203}, !- Handle
  {37472099-d6bb-4943-a60a-07600bccca9c}, !- Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- Source Object
  11,                                     !- Outlet Port
  {e7e20024-9cc3-4ed3-9955-72cba514fb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13ff953c-1b05-48dc-9af6-dd2a7b6d0d60}, !- Handle
  {3949b3ae-3160-4028-a6aa-120ca024e877}, !- Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- HVAC Component
  {dd04efc7-fd2f-48cb-b493-aa0376ab49b6}; !- Port 1

OS:PortList,
  {eb9c47e6-7a3a-4d05-92c3-fefa31cff450}, !- Handle
  {b26663ad-71fe-47df-b866-10a1c4256f00}, !- Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}; !- HVAC Component

OS:PortList,
  {46d16020-a5aa-425b-91d2-90122ab7fbec}, !- Handle
  {ffdc4086-e045-4323-922b-b0be49390bd8}, !- Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- HVAC Component
  {e1f82491-e8df-4caa-81f4-e1f5f07c03fb}; !- Port 1

OS:Sizing:Zone,
  {0e0b847a-5b36-41f1-a888-ce7897f0b87d}, !- Handle
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b7d3e43-527e-4057-aa5b-82999d2c358d}, !- Handle
  Floor 3 Humid ZN Zone HVAC Equipment List, !- Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecf362f3-14de-4647-9544-856f488a4a9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ac941e6b-a6ef-4ffd-9971-0e0b02b5a132}, !- Handle
  Outpatient Office Thermostat 10,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- Handle
  Floor 3 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3bd8360-05b8-4822-914c-491fcfc6714c}, !- Zone Air Inlet Port List
  {dd11564c-e4af-44c0-ac91-39aabbce4e75}, !- Zone Air Exhaust Port List
  {16d13531-8e6c-4bea-8373-9d4ff6d606b3}, !- Zone Air Node Name
  {95412dd3-cb84-4b77-8b05-05636e2c6869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bca8b61-c733-4beb-8171-859d91b1fcb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4aeeebe-faac-440a-9435-dc6938a35121}, !- Handle
  Floor 3 Janitor ZN Zone Air Node,       !- Name
  {16d13531-8e6c-4bea-8373-9d4ff6d606b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16d13531-8e6c-4bea-8373-9d4ff6d606b3}, !- Handle
  {889bf45c-be18-4640-8529-120cec7c7c27}, !- Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- Source Object
  11,                                     !- Outlet Port
  {e4aeeebe-faac-440a-9435-dc6938a35121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3bd8360-05b8-4822-914c-491fcfc6714c}, !- Handle
  {c4fcdade-8b4d-43c7-965f-b9000dfe2213}, !- Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- HVAC Component
  {5700ab1c-ae94-4fe5-895f-7d2455a65b42}; !- Port 1

OS:PortList,
  {dd11564c-e4af-44c0-ac91-39aabbce4e75}, !- Handle
  {421181e7-6def-4973-b41b-526831fb7d4e}, !- Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}; !- HVAC Component

OS:PortList,
  {95412dd3-cb84-4b77-8b05-05636e2c6869}, !- Handle
  {d5c74dd6-78aa-472f-947e-3315c4892b9e}, !- Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- HVAC Component
  {ab8be670-e6d1-462d-8786-8377e2b508cd}; !- Port 1

OS:Sizing:Zone,
  {e841674d-87cb-42aa-bfab-553ef18bcee9}, !- Handle
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcbf5d20-0d63-4145-8a16-9d9ed03ae19d}, !- Handle
  Floor 3 Janitor ZN Zone HVAC Equipment List, !- Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebd61fbe-6987-4ed0-80b3-67120e080e7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8bca8b61-c733-4beb-8171-859d91b1fcb0}, !- Handle
  Outpatient Janitor Thermostat 11,       !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- Handle
  Floor 3 Locker ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da43e6ca-8cd6-4445-a1d6-448cbeb78fbd}, !- Zone Air Inlet Port List
  {fa817272-25df-4c2f-a65f-77770fe0a61a}, !- Zone Air Exhaust Port List
  {431c37fa-606e-4be6-80df-e8f69a53ab56}, !- Zone Air Node Name
  {2da577e2-d501-4ca4-a18c-81f142605a41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0236720b-182a-41f8-b65a-2f3b55d8190f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a90f9ad5-fa91-4dee-9904-650cf7ec3958}, !- Handle
  Floor 3 Locker ZN Zone Air Node,        !- Name
  {431c37fa-606e-4be6-80df-e8f69a53ab56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {431c37fa-606e-4be6-80df-e8f69a53ab56}, !- Handle
  {f678454c-6939-40e1-bc62-437dcde569ee}, !- Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- Source Object
  11,                                     !- Outlet Port
  {a90f9ad5-fa91-4dee-9904-650cf7ec3958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da43e6ca-8cd6-4445-a1d6-448cbeb78fbd}, !- Handle
  {767703b8-5d48-49b0-b7b8-065bd6acabe7}, !- Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- HVAC Component
  {b0805513-1459-4f70-aa33-ed42d5396808}; !- Port 1

OS:PortList,
  {fa817272-25df-4c2f-a65f-77770fe0a61a}, !- Handle
  {79efcedd-fa36-41c4-84b1-54cb395af876}, !- Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}; !- HVAC Component

OS:PortList,
  {2da577e2-d501-4ca4-a18c-81f142605a41}, !- Handle
  {9ce42488-2879-4100-bd38-7f2d923be5c4}, !- Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- HVAC Component
  {3921b4d0-19e4-48aa-af0f-a810fad8ccab}; !- Port 1

OS:Sizing:Zone,
  {943501e5-1aa4-4f3d-910a-a919a42230ac}, !- Handle
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14441782-9f65-43cf-be82-352e1ad21e54}, !- Handle
  Floor 3 Locker ZN Zone HVAC Equipment List, !- Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d1a92b8-06e6-48f1-941b-56cd4e815bcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0236720b-182a-41f8-b65a-2f3b55d8190f}, !- Handle
  Outpatient LockerRoom Thermostat 2,     !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- Handle
  Floor 3 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d026eb-75b6-425f-868c-41d530c94a9d}, !- Zone Air Inlet Port List
  {2c6f39c3-600c-4152-b6c2-866ed16b3239}, !- Zone Air Exhaust Port List
  {3384d372-ce92-4461-bf03-52121bae10c3}, !- Zone Air Node Name
  {178f1b4f-df96-4005-9178-1beb21ab5d50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4eef839-3499-43c2-8341-f50373c883ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98dbee76-26ce-46fb-979d-8f2e638cd375}, !- Handle
  Floor 3 Lounge ZN Zone Air Node,        !- Name
  {3384d372-ce92-4461-bf03-52121bae10c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3384d372-ce92-4461-bf03-52121bae10c3}, !- Handle
  {1917e101-2113-4eb5-86eb-a0a3b004c871}, !- Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- Source Object
  11,                                     !- Outlet Port
  {98dbee76-26ce-46fb-979d-8f2e638cd375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d026eb-75b6-425f-868c-41d530c94a9d}, !- Handle
  {6e5adafa-f959-4afd-ad84-89c987892c5c}, !- Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- HVAC Component
  {a181f722-0ca5-4422-b038-e684d414fa2a}; !- Port 1

OS:PortList,
  {2c6f39c3-600c-4152-b6c2-866ed16b3239}, !- Handle
  {21f83357-2e72-426b-a933-07af6ab8d8f7}, !- Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}; !- HVAC Component

OS:PortList,
  {178f1b4f-df96-4005-9178-1beb21ab5d50}, !- Handle
  {a01b98a0-aa56-4b7d-9490-98c2209c9f05}, !- Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- HVAC Component
  {82db7393-86eb-496f-9eca-e3b8917c511c}; !- Port 1

OS:Sizing:Zone,
  {037d4868-80df-419f-9937-7cad93057071}, !- Handle
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {850e7de9-4c98-49f4-96db-d6ae3ad23781}, !- Handle
  Floor 3 Lounge ZN Zone HVAC Equipment List, !- Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {430edfb9-e15f-466d-b8fb-27e65d6a6d5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d4eef839-3499-43c2-8341-f50373c883ad}, !- Handle
  Outpatient Lounge Thermostat 3,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- Handle
  Floor 3 Lounge Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac41bf38-91ca-426e-ad7e-e3fc1311cf36}, !- Zone Air Inlet Port List
  {c60dc54e-8412-4b28-8e50-81486a504490}, !- Zone Air Exhaust Port List
  {e3646499-0059-4aa8-b935-f275b9c2f35b}, !- Zone Air Node Name
  {116f663a-87c0-4978-8971-f5529383953e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4d84e10-c7cf-4af4-88f8-fcb0e5a2e408}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b11eda62-b1ef-4b49-9364-15ff4bcd9513}, !- Handle
  Floor 3 Lounge Toilet ZN Zone Air Node, !- Name
  {e3646499-0059-4aa8-b935-f275b9c2f35b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3646499-0059-4aa8-b935-f275b9c2f35b}, !- Handle
  {099ce0cd-6a44-4b71-8122-c472c37a1f97}, !- Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- Source Object
  11,                                     !- Outlet Port
  {b11eda62-b1ef-4b49-9364-15ff4bcd9513}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac41bf38-91ca-426e-ad7e-e3fc1311cf36}, !- Handle
  {36b7ea3e-a190-460b-9686-3cee0e0188d1}, !- Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- HVAC Component
  {718454c4-369e-4d77-ae07-ab7fa048ec20}; !- Port 1

OS:PortList,
  {c60dc54e-8412-4b28-8e50-81486a504490}, !- Handle
  {4dc21e46-1fdb-4c66-b48a-073b6cbcdcf3}, !- Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- HVAC Component
  {56a1f9f6-a296-4613-9000-f02a56672386}; !- Port 1

OS:PortList,
  {116f663a-87c0-4978-8971-f5529383953e}, !- Handle
  {84e09bbb-27a5-4ea9-9449-bea6c15f2704}, !- Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- HVAC Component
  {22b80996-4d45-43e8-b0f2-c3674df7c929}; !- Port 1

OS:Sizing:Zone,
  {de4d50d4-4665-4afd-81fc-32af28f7502c}, !- Handle
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac2ebdbd-bad0-47ec-8846-48fd1c1a4948}, !- Handle
  Floor 3 Lounge Toilet ZN Zone HVAC Equipment List, !- Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f54bc2f-6bf6-425e-b6e7-886c13c1b302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c49e62a-14d0-40c2-b399-173b0cc45ea7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f4d84e10-c7cf-4af4-88f8-fcb0e5a2e408}, !- Handle
  Outpatient Toilet Thermostat 8,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- Handle
  Floor 3 Mechanical ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99ebccbe-f000-4b2a-9841-37e35eb90000}, !- Zone Air Inlet Port List
  {0d097998-23ea-4f3a-a4a8-4709cfd3db1d}, !- Zone Air Exhaust Port List
  {639d2b1d-5cbc-43e1-b779-cf0213f5a3fa}, !- Zone Air Node Name
  {d2d72db6-9c48-4f11-9734-40e460195ee8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {735ca87c-2927-4307-8b8d-5376c6bad831}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b5dad4f-3f13-426d-9c85-841e3aa82320}, !- Handle
  Floor 3 Mechanical ZN Zone Air Node,    !- Name
  {639d2b1d-5cbc-43e1-b779-cf0213f5a3fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639d2b1d-5cbc-43e1-b779-cf0213f5a3fa}, !- Handle
  {7957ec13-d86f-4465-b0b1-5eca218c3d1a}, !- Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- Source Object
  11,                                     !- Outlet Port
  {3b5dad4f-3f13-426d-9c85-841e3aa82320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99ebccbe-f000-4b2a-9841-37e35eb90000}, !- Handle
  {18d2aa0e-3588-4158-8b34-77a896efc9a5}, !- Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- HVAC Component
  {78924eca-383c-47bc-bb92-91e70fde181a}; !- Port 1

OS:PortList,
  {0d097998-23ea-4f3a-a4a8-4709cfd3db1d}, !- Handle
  {db77e10f-7447-4103-8d8f-82e905015a24}, !- Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}; !- HVAC Component

OS:PortList,
  {d2d72db6-9c48-4f11-9734-40e460195ee8}, !- Handle
  {4f758b2f-10fc-445a-b5ad-71b0bc062dd5}, !- Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- HVAC Component
  {e5263155-8e1d-417f-af2c-ac5b1748d79d}; !- Port 1

OS:Sizing:Zone,
  {7933d702-abee-41f6-b5ad-9b0bba60c3bc}, !- Handle
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1dba2656-dec9-4681-8080-264cda19e665}, !- Handle
  Floor 3 Mechanical ZN Zone HVAC Equipment List, !- Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3270777-feb9-44f7-a6e5-9d94a57011fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {735ca87c-2927-4307-8b8d-5376c6bad831}, !- Handle
  Outpatient Elec/MechRoom Thermostat 2,  !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- Handle
  Floor 3 Mechanical Hall ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6ba3668-dc39-44b4-b3c5-d44a0676f276}, !- Zone Air Inlet Port List
  {84a929d7-1211-4631-aae0-fbbba03b6ea4}, !- Zone Air Exhaust Port List
  {1150be3f-c8be-4c39-a68d-4e1c75ca16da}, !- Zone Air Node Name
  {5c66c47b-5b9f-4d34-865f-149df2af6e3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c174060-e0ff-4a2d-9918-7cbacc71b9e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b419d70-5724-4dcd-b2d8-d91414306684}, !- Handle
  Floor 3 Mechanical Hall ZN Zone Air Node, !- Name
  {1150be3f-c8be-4c39-a68d-4e1c75ca16da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1150be3f-c8be-4c39-a68d-4e1c75ca16da}, !- Handle
  {d147b025-d504-4b67-925e-8d253889d616}, !- Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- Source Object
  11,                                     !- Outlet Port
  {8b419d70-5724-4dcd-b2d8-d91414306684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6ba3668-dc39-44b4-b3c5-d44a0676f276}, !- Handle
  {049521c7-5053-42dc-b4bd-b32eeba11c73}, !- Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- HVAC Component
  {448457fd-aae4-4c72-8025-d4c2eb0ec993}; !- Port 1

OS:PortList,
  {84a929d7-1211-4631-aae0-fbbba03b6ea4}, !- Handle
  {6881fddf-100a-4b47-b1dd-5a79efbe5fd9}, !- Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}; !- HVAC Component

OS:PortList,
  {5c66c47b-5b9f-4d34-865f-149df2af6e3b}, !- Handle
  {6f2159a9-4dc5-4573-81b8-1679ce47ef3d}, !- Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- HVAC Component
  {d8fa6d77-085b-4d6b-85af-814ad2b5c12e}; !- Port 1

OS:Sizing:Zone,
  {2557f6bf-2978-450a-90fd-c738f5f509c4}, !- Handle
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05ec4d2e-314b-433f-8a57-6b4ebe829055}, !- Handle
  Floor 3 Mechanical Hall ZN Zone HVAC Equipment List, !- Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec0adef5-4fdd-451d-ada9-2e1fad0b8407}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c174060-e0ff-4a2d-9918-7cbacc71b9e3}, !- Handle
  Outpatient Hall Thermostat 19,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- Handle
  Floor 3 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d3b97fd-add0-4445-96b3-e9a57deee198}, !- Zone Air Inlet Port List
  {4b7f56fe-9599-4d20-881a-ade137bfbe73}, !- Zone Air Exhaust Port List
  {23653453-618f-44a5-86c2-2d6d1ac0fb38}, !- Zone Air Node Name
  {be402cd9-a7ff-4cbc-9abd-d4cbb167c12f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7aa9f27-405a-424f-b5e1-ef8b129bb33a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {171e4437-6a54-44c1-8461-133cf7a4085a}, !- Handle
  Floor 3 Office ZN Zone Air Node,        !- Name
  {23653453-618f-44a5-86c2-2d6d1ac0fb38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23653453-618f-44a5-86c2-2d6d1ac0fb38}, !- Handle
  {6145a8c6-b3e4-469b-b185-80371b22521d}, !- Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- Source Object
  11,                                     !- Outlet Port
  {171e4437-6a54-44c1-8461-133cf7a4085a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d3b97fd-add0-4445-96b3-e9a57deee198}, !- Handle
  {1a75ac40-1223-4310-99d5-2fe88181476d}, !- Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- HVAC Component
  {9db7ad21-9e6c-4b1b-9d7f-2ff36984d084}; !- Port 1

OS:PortList,
  {4b7f56fe-9599-4d20-881a-ade137bfbe73}, !- Handle
  {4b5f2291-d032-4f57-924b-5d858fc4073b}, !- Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}; !- HVAC Component

OS:PortList,
  {be402cd9-a7ff-4cbc-9abd-d4cbb167c12f}, !- Handle
  {6e21ff37-a4af-4e97-9681-0206177944a5}, !- Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- HVAC Component
  {dd98c468-1c0d-405c-b34c-652fdef20736}; !- Port 1

OS:Sizing:Zone,
  {aea51242-b058-4a13-a330-9ff8d09f4431}, !- Handle
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f174bc3f-a7d4-4256-be62-d237b5419140}, !- Handle
  Floor 3 Office ZN Zone HVAC Equipment List, !- Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e07dce3-c9ee-4a2e-acfc-6674b64208c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b7aa9f27-405a-424f-b5e1-ef8b129bb33a}, !- Handle
  Outpatient Office Thermostat 11,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- Handle
  Floor 3 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2ec9dfd-300e-46f7-801c-c3dca2a0f992}, !- Zone Air Inlet Port List
  {8afcd298-5e0a-4a70-884a-4b70ce4f2752}, !- Zone Air Exhaust Port List
  {145383b0-3c7e-4ea4-b6ad-74b243ca796a}, !- Zone Air Node Name
  {4825bfb8-5b51-4c19-85ba-3f369f80c774}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c726015-6ef2-4912-929c-9ce4c8d28c03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e0267c6-b89e-45c6-8096-08e514ccf4ae}, !- Handle
  Floor 3 Office Hall ZN Zone Air Node,   !- Name
  {145383b0-3c7e-4ea4-b6ad-74b243ca796a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {145383b0-3c7e-4ea4-b6ad-74b243ca796a}, !- Handle
  {ea2fae1b-f1bd-466e-9936-c2e046851d78}, !- Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- Source Object
  11,                                     !- Outlet Port
  {5e0267c6-b89e-45c6-8096-08e514ccf4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2ec9dfd-300e-46f7-801c-c3dca2a0f992}, !- Handle
  {c040d62c-6a54-43cc-9467-52964783a930}, !- Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- HVAC Component
  {62710004-5969-4326-9ee4-9c181be0913d}; !- Port 1

OS:PortList,
  {8afcd298-5e0a-4a70-884a-4b70ce4f2752}, !- Handle
  {e272d5b4-a8ca-4631-bfc7-bb70bc7f4e23}, !- Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}; !- HVAC Component

OS:PortList,
  {4825bfb8-5b51-4c19-85ba-3f369f80c774}, !- Handle
  {92d2ffee-6589-42cd-8ae7-834a82459674}, !- Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- HVAC Component
  {b58f8fe6-3ce6-42ff-91e2-890442c89c91}; !- Port 1

OS:Sizing:Zone,
  {aa319bdd-e453-46dc-b201-a233fe7172a2}, !- Handle
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6464dd34-ed80-4a17-ab4d-321dc9143734}, !- Handle
  Floor 3 Office Hall ZN Zone HVAC Equipment List, !- Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83d4be97-1a26-4b1d-bbbb-79d6564f740f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c726015-6ef2-4912-929c-9ce4c8d28c03}, !- Handle
  Outpatient Hall_infil Thermostat 5,     !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- Handle
  Floor 3 Office Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f2a9b9c-6291-4667-9d40-4b7fadaefaaa}, !- Zone Air Inlet Port List
  {af42119c-49d4-4a9f-932d-e0fc10200d96}, !- Zone Air Exhaust Port List
  {e7745571-6205-49c7-bd53-486b2485ba88}, !- Zone Air Node Name
  {f2f68cf0-753e-47a3-99fe-732085f70382}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a07707dc-b18e-4cf7-bf5b-ec283cc65dab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33a41e54-725c-4114-8ddf-9d311b3cf019}, !- Handle
  Floor 3 Office Toilet ZN Zone Air Node, !- Name
  {e7745571-6205-49c7-bd53-486b2485ba88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7745571-6205-49c7-bd53-486b2485ba88}, !- Handle
  {3679330f-ef86-42e8-b71f-58ec1c18f3eb}, !- Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- Source Object
  11,                                     !- Outlet Port
  {33a41e54-725c-4114-8ddf-9d311b3cf019}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f2a9b9c-6291-4667-9d40-4b7fadaefaaa}, !- Handle
  {8c77ff49-0213-4858-b7ca-195c2d5f9668}, !- Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- HVAC Component
  {d0f861ca-df3b-4c55-8b32-0a64fc7190fd}; !- Port 1

OS:PortList,
  {af42119c-49d4-4a9f-932d-e0fc10200d96}, !- Handle
  {6f7cebff-1d5b-4bdf-a503-98291c62f5a1}, !- Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- HVAC Component
  {c235e728-d084-49e7-bbe5-2663157da9b9}; !- Port 1

OS:PortList,
  {f2f68cf0-753e-47a3-99fe-732085f70382}, !- Handle
  {b4e3db1a-e3c8-45d5-9159-8ec17cfc4464}, !- Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- HVAC Component
  {c5f3d85c-56b7-4fa1-9a95-ed0bcf632523}; !- Port 1

OS:Sizing:Zone,
  {1e9ab311-5ad6-408f-8766-0c3a28f54b4f}, !- Handle
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a75804ff-c379-4233-a6ef-9b4915f2bfd6}, !- Handle
  Floor 3 Office Toilet ZN Zone HVAC Equipment List, !- Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1129ef4b-77a0-4ed2-8b8c-bc66433e1042}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a50b639d-83a8-4b60-a481-684de10e7816}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a07707dc-b18e-4cf7-bf5b-ec283cc65dab}, !- Handle
  Outpatient Toilet Thermostat 9,         !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- Handle
  Floor 3 Physical Therapy 1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {942c2ddb-63f4-4c8b-b12e-9966b12a17b0}, !- Zone Air Inlet Port List
  {42a5e92b-96c4-4723-abb7-4e9a778e3637}, !- Zone Air Exhaust Port List
  {bca8c80f-40a6-4170-a865-2389a875f43a}, !- Zone Air Node Name
  {53519093-da7a-4698-91d3-062ff1f2e4a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {665ad381-5858-436a-8ece-fad1f423a9ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {919f3b37-9029-498f-96be-efa7713a7506}, !- Handle
  Floor 3 Physical Therapy 1 ZN Zone Air Node, !- Name
  {bca8c80f-40a6-4170-a865-2389a875f43a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca8c80f-40a6-4170-a865-2389a875f43a}, !- Handle
  {ed4c2fd9-69db-4d2d-908d-419104a71dea}, !- Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- Source Object
  11,                                     !- Outlet Port
  {919f3b37-9029-498f-96be-efa7713a7506}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {942c2ddb-63f4-4c8b-b12e-9966b12a17b0}, !- Handle
  {3eef02bf-082d-4153-9e1f-f0cc86d1ce0a}, !- Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- HVAC Component
  {046fcc57-04c8-4538-9d59-e0a496b477da}; !- Port 1

OS:PortList,
  {42a5e92b-96c4-4723-abb7-4e9a778e3637}, !- Handle
  {b8211f37-8f4f-47fb-a3d6-9fc806f55d23}, !- Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}; !- HVAC Component

OS:PortList,
  {53519093-da7a-4698-91d3-062ff1f2e4a5}, !- Handle
  {1f6d9855-2cc3-4151-9ce5-0254020c2a3e}, !- Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- HVAC Component
  {22acf990-1ad0-43dd-8376-55b96969c91d}; !- Port 1

OS:Sizing:Zone,
  {c76f3c56-92f8-4846-80e7-acbf8a9602ae}, !- Handle
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {314057f9-d6c3-4937-8d6f-0ac85d59d386}, !- Handle
  Floor 3 Physical Therapy 1 ZN Zone HVAC Equipment List, !- Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63348a52-9f61-4d66-a2f6-0c147f5300aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {665ad381-5858-436a-8ece-fad1f423a9ca}, !- Handle
  Outpatient PhysicalTherapy Thermostat 1, !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- Handle
  Floor 3 Physical Therapy 2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d7000ee-cf05-408d-8527-4a0b4d4bf384}, !- Zone Air Inlet Port List
  {fac28c18-9075-467b-98cb-70cd841ddeb2}, !- Zone Air Exhaust Port List
  {021941c0-49b6-4de0-8cd0-4c3a8c7bf0f6}, !- Zone Air Node Name
  {f4c1e70a-70d3-44e9-ad0a-9300594a1320}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c46ed7d1-820a-4968-a6cc-7ca8e25bb372}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef07591-84db-4770-b7fc-4913331d7222}, !- Handle
  Floor 3 Physical Therapy 2 ZN Zone Air Node, !- Name
  {021941c0-49b6-4de0-8cd0-4c3a8c7bf0f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {021941c0-49b6-4de0-8cd0-4c3a8c7bf0f6}, !- Handle
  {91b03a1c-9cf8-4db3-bd96-fe92420fd40c}, !- Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- Source Object
  11,                                     !- Outlet Port
  {7ef07591-84db-4770-b7fc-4913331d7222}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d7000ee-cf05-408d-8527-4a0b4d4bf384}, !- Handle
  {6fc88ab1-c26f-4baa-99b5-8a256565ae54}, !- Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- HVAC Component
  {1c0c477b-7c16-4554-9c8a-70d880a17604}; !- Port 1

OS:PortList,
  {fac28c18-9075-467b-98cb-70cd841ddeb2}, !- Handle
  {e851287e-a691-4a01-9232-d49fcf0371bd}, !- Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}; !- HVAC Component

OS:PortList,
  {f4c1e70a-70d3-44e9-ad0a-9300594a1320}, !- Handle
  {c354b7d4-8921-4fbf-853e-48289b1c36d9}, !- Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- HVAC Component
  {3c4a0c5e-3fa5-4eb9-8719-5f368b0dfafa}; !- Port 1

OS:Sizing:Zone,
  {002350da-88d4-4c67-b734-8439713d6711}, !- Handle
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4325ad51-1678-4316-91a7-dc2f5342028e}, !- Handle
  Floor 3 Physical Therapy 2 ZN Zone HVAC Equipment List, !- Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fd25952-8009-466f-bcb5-a306163f3990}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c46ed7d1-820a-4968-a6cc-7ca8e25bb372}, !- Handle
  Outpatient PhysicalTherapy Thermostat 2, !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- Handle
  Floor 3 Physical Therapy Toilet ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa5c3192-7379-4efe-93f1-13ed88df4686}, !- Zone Air Inlet Port List
  {0216f60c-5b33-4a02-868c-24d4c5f2270d}, !- Zone Air Exhaust Port List
  {81ec6e44-43f7-478c-abee-b80bae450e50}, !- Zone Air Node Name
  {e8a6491c-3fb5-4bc8-b5bc-979f0cb595f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5214ef74-93b1-4c47-a71d-57928f07ca85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30b14b7f-7ba5-493e-b57f-c687c2499502}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Zone Air Node, !- Name
  {81ec6e44-43f7-478c-abee-b80bae450e50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81ec6e44-43f7-478c-abee-b80bae450e50}, !- Handle
  {bf1a2a16-0e44-4691-8db9-9b9519273ebd}, !- Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- Source Object
  11,                                     !- Outlet Port
  {30b14b7f-7ba5-493e-b57f-c687c2499502}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa5c3192-7379-4efe-93f1-13ed88df4686}, !- Handle
  {db56bf22-eb14-46aa-9d50-2a087d6e648b}, !- Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- HVAC Component
  {bbbbef73-a47b-4a06-9577-8736bde9a247}; !- Port 1

OS:PortList,
  {0216f60c-5b33-4a02-868c-24d4c5f2270d}, !- Handle
  {59491f8b-6463-4d13-bd5a-c172f9d1485b}, !- Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- HVAC Component
  {be42e36f-9d21-401e-b852-47b7b6717edc}; !- Port 1

OS:PortList,
  {e8a6491c-3fb5-4bc8-b5bc-979f0cb595f3}, !- Handle
  {001e68d1-749e-408d-abb9-81f502b7aeb6}, !- Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- HVAC Component
  {aba1d389-2d1d-492e-9e2c-cb2cff084bc1}; !- Port 1

OS:Sizing:Zone,
  {3f48e067-e1ea-4f25-8c0f-8c10e36498bd}, !- Handle
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4db3279-789a-47e1-be24-3b3d2e7a95df}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Zone HVAC Equipment List, !- Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24fffd58-6fa5-4aa2-83e5-14635ef03fc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd8f67fa-4424-495b-9157-fc36bffbec41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5214ef74-93b1-4c47-a71d-57928f07ca85}, !- Handle
  Outpatient Toilet Thermostat 10,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- Handle
  Floor 3 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4b6492d-bea4-43d3-9525-ce068d254cd6}, !- Zone Air Inlet Port List
  {aa669afa-cae7-4380-969b-30088230bdb0}, !- Zone Air Exhaust Port List
  {372bac94-8da8-41c8-b663-25528265055f}, !- Zone Air Node Name
  {218ef127-faa3-41ab-b568-04136fcd25b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56b85351-6b95-41b1-ae1d-d683844f831c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6e83e6e-e009-4a27-b0b9-672bfac4ba8e}, !- Handle
  Floor 3 Storage 1 ZN Zone Air Node,     !- Name
  {372bac94-8da8-41c8-b663-25528265055f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {372bac94-8da8-41c8-b663-25528265055f}, !- Handle
  {7a8cd93d-78b4-4672-9bd6-528bf031b014}, !- Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- Source Object
  11,                                     !- Outlet Port
  {a6e83e6e-e009-4a27-b0b9-672bfac4ba8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4b6492d-bea4-43d3-9525-ce068d254cd6}, !- Handle
  {f437dd44-942c-41c8-b0a3-1f2ed80b3085}, !- Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- HVAC Component
  {9b5b73ee-e895-434d-8ddd-e981de2d0100}; !- Port 1

OS:PortList,
  {aa669afa-cae7-4380-969b-30088230bdb0}, !- Handle
  {33189cee-44f3-4e00-a80f-5c4f5bec99b7}, !- Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}; !- HVAC Component

OS:PortList,
  {218ef127-faa3-41ab-b568-04136fcd25b5}, !- Handle
  {5596dda0-fa49-454d-a180-085b1e7f372a}, !- Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- HVAC Component
  {18ddee1d-e516-48f9-a03f-51a52aae57ef}; !- Port 1

OS:Sizing:Zone,
  {0afd4c81-96cb-418b-94a3-94de93e9dae7}, !- Handle
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {361981d0-3728-4c39-9d0c-f02c7dad4c2c}, !- Handle
  Floor 3 Storage 1 ZN Zone HVAC Equipment List, !- Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {209acb78-5f0b-463d-96d8-5df3d0737fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56b85351-6b95-41b1-ae1d-d683844f831c}, !- Handle
  Outpatient Janitor Thermostat 12,       !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- Handle
  Floor 3 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e4c861a-18c5-4af6-a903-d913e0702d45}, !- Zone Air Inlet Port List
  {d5d23efc-02ac-467c-aab8-6c9faa239a45}, !- Zone Air Exhaust Port List
  {c469932b-985f-48ea-a4fa-e3f5cad851e7}, !- Zone Air Node Name
  {96fcf843-26ef-4baa-89fb-959363775d30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c489f86-f1b7-42e6-a921-fa4fffd50d9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbd853ea-726c-4789-be6a-0922896b39c1}, !- Handle
  Floor 3 Storage 2 ZN Zone Air Node,     !- Name
  {c469932b-985f-48ea-a4fa-e3f5cad851e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c469932b-985f-48ea-a4fa-e3f5cad851e7}, !- Handle
  {41e1d447-f026-48b0-8126-8e0fd931e404}, !- Name
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- Source Object
  11,                                     !- Outlet Port
  {fbd853ea-726c-4789-be6a-0922896b39c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e4c861a-18c5-4af6-a903-d913e0702d45}, !- Handle
  {d200d58c-1183-4cc4-bb38-847d3ebb4f3e}, !- Name
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- HVAC Component
  {a1465bab-efa3-4017-ae1c-dfba900f2f98}; !- Port 1

OS:PortList,
  {d5d23efc-02ac-467c-aab8-6c9faa239a45}, !- Handle
  {ccf0bd1a-8992-4f31-941d-2514b2d1b446}, !- Name
  {4ddbb634-048d-476b-9619-a613082ae43f}; !- HVAC Component

OS:PortList,
  {96fcf843-26ef-4baa-89fb-959363775d30}, !- Handle
  {8ddf734c-3de8-4780-8527-e8975b378617}, !- Name
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- HVAC Component
  {3955dc7d-da56-42a8-8601-72bace7c5d2a}; !- Port 1

OS:Sizing:Zone,
  {4ceef12f-0de1-4e65-b789-403bae58a8d2}, !- Handle
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52d81700-f148-44e7-97f8-3574ff9be198}, !- Handle
  Floor 3 Storage 2 ZN Zone HVAC Equipment List, !- Name
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88867261-db5a-4611-b025-b409e30270b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2c489f86-f1b7-42e6-a921-fa4fffd50d9e}, !- Handle
  Outpatient Janitor Thermostat 13,       !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- Handle
  Floor 3 Treatment ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {263dd401-dc7c-4b4f-9fbb-85a7ad532847}, !- Zone Air Inlet Port List
  {11bbe6a0-cbc8-41c7-a51d-fbf6715a55fb}, !- Zone Air Exhaust Port List
  {de1c2ad1-40aa-48f0-8c39-f69fd53153e8}, !- Zone Air Node Name
  {da3bdb64-9f9c-4772-9821-0eb46c3e13b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f03dbf6-9e87-4f47-b518-2ae8367caa0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c01675e-80ce-41a5-9909-2b7039a36441}, !- Handle
  Floor 3 Treatment ZN Zone Air Node,     !- Name
  {de1c2ad1-40aa-48f0-8c39-f69fd53153e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de1c2ad1-40aa-48f0-8c39-f69fd53153e8}, !- Handle
  {9501037a-6baf-42cc-b18d-c1d55f361cf9}, !- Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- Source Object
  11,                                     !- Outlet Port
  {0c01675e-80ce-41a5-9909-2b7039a36441}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {263dd401-dc7c-4b4f-9fbb-85a7ad532847}, !- Handle
  {d671e617-2bec-4a7e-a1d4-bbd6b7c2ccc2}, !- Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- HVAC Component
  {39efe301-a415-4976-b38d-d81f1602f499}; !- Port 1

OS:PortList,
  {11bbe6a0-cbc8-41c7-a51d-fbf6715a55fb}, !- Handle
  {5326cba3-b61a-48fa-bbd7-1c998893eeb0}, !- Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}; !- HVAC Component

OS:PortList,
  {da3bdb64-9f9c-4772-9821-0eb46c3e13b9}, !- Handle
  {17dfc2c8-6133-4bd9-9710-faa7c78f132c}, !- Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- HVAC Component
  {4d8c222c-2820-4e27-9cd5-087e6ab5a409}; !- Port 1

OS:Sizing:Zone,
  {07f983b2-d9af-4162-b8de-018e4d0f0a7d}, !- Handle
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70c5a394-c27f-4604-a060-108a414522c7}, !- Handle
  Floor 3 Treatment ZN Zone HVAC Equipment List, !- Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c62353e-e959-4876-888f-f9fe69260c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f03dbf6-9e87-4f47-b518-2ae8367caa0e}, !- Handle
  Outpatient Exam Thermostat 10,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- Handle
  Floor 3 Undeveloped 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d18915-92eb-409b-9f45-dee7f7e8f02b}, !- Zone Air Inlet Port List
  {72d67047-fc80-42ad-9ca1-64ad11a0265b}, !- Zone Air Exhaust Port List
  {d7111073-6941-4cb6-b6d9-d21ed7edf146}, !- Zone Air Node Name
  {838073d6-3439-4535-beb5-3a6e676618e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93e41361-ff51-4949-bfce-4a304b8303a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {707aa1fb-6657-413d-b0fd-507d0774f82c}, !- Handle
  Floor 3 Undeveloped 1 ZN Zone Air Node, !- Name
  {d7111073-6941-4cb6-b6d9-d21ed7edf146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7111073-6941-4cb6-b6d9-d21ed7edf146}, !- Handle
  {33b78fa6-877b-4233-84f7-60bf3247bb15}, !- Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- Source Object
  11,                                     !- Outlet Port
  {707aa1fb-6657-413d-b0fd-507d0774f82c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d18915-92eb-409b-9f45-dee7f7e8f02b}, !- Handle
  {3ed1ab40-0c36-4cef-996f-456cc3441d4c}, !- Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- HVAC Component
  {9c44d167-39eb-40fd-b4c4-2eb85373c7d3}; !- Port 1

OS:PortList,
  {72d67047-fc80-42ad-9ca1-64ad11a0265b}, !- Handle
  {7caa5db5-e1da-4d6a-8078-f05c1177b9c3}, !- Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}; !- HVAC Component

OS:PortList,
  {838073d6-3439-4535-beb5-3a6e676618e8}, !- Handle
  {775191bf-519e-48a0-b235-0067468122f9}, !- Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- HVAC Component
  {2d3d3d31-5a04-45fd-bed1-ffb75761d9d0}; !- Port 1

OS:Sizing:Zone,
  {8412ba0f-ddc7-47c9-bd8c-d9e905e18b13}, !- Handle
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52941e53-3336-4a0e-94bc-d323df5e09af}, !- Handle
  Floor 3 Undeveloped 1 ZN Zone HVAC Equipment List, !- Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b13268ee-f366-4eb8-802c-6a2ab43dad96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {93e41361-ff51-4949-bfce-4a304b8303a1}, !- Handle
  Outpatient Undeveloped Thermostat 1,    !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- Handle
  Floor 3 Undeveloped 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6745541c-c577-4c92-aafc-70f7de47be70}, !- Zone Air Inlet Port List
  {47844791-abf7-48f0-a7c6-36d584471fa8}, !- Zone Air Exhaust Port List
  {ecf491dc-118e-4e6e-94dc-c58b4acfed13}, !- Zone Air Node Name
  {16a0e8df-f66d-4e10-9bdc-77d61df3af70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {786c694b-74c3-4a28-a33a-3f6a208ad22e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73d7f44d-89ba-4cb6-bb7c-072b83c52724}, !- Handle
  Floor 3 Undeveloped 2 ZN Zone Air Node, !- Name
  {ecf491dc-118e-4e6e-94dc-c58b4acfed13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecf491dc-118e-4e6e-94dc-c58b4acfed13}, !- Handle
  {e3b1ce06-960d-4485-b9e2-00318ca32a5e}, !- Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- Source Object
  11,                                     !- Outlet Port
  {73d7f44d-89ba-4cb6-bb7c-072b83c52724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6745541c-c577-4c92-aafc-70f7de47be70}, !- Handle
  {efdc1374-d0cd-4032-ac3e-4c868133f939}, !- Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- HVAC Component
  {8e893084-959d-4a1d-88c5-ae41d2c65342}; !- Port 1

OS:PortList,
  {47844791-abf7-48f0-a7c6-36d584471fa8}, !- Handle
  {19674808-de11-4241-943e-00004ffff0ce}, !- Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}; !- HVAC Component

OS:PortList,
  {16a0e8df-f66d-4e10-9bdc-77d61df3af70}, !- Handle
  {8e40c5cf-3d20-4eec-b7fe-972262dad0bb}, !- Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- HVAC Component
  {cbe97d00-a641-4238-8816-c43a127945fa}; !- Port 1

OS:Sizing:Zone,
  {85df460e-1c66-402f-9863-1ef2d82149e5}, !- Handle
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {027b3e8c-1c1a-4ce8-829d-9eb02ac36006}, !- Handle
  Floor 3 Undeveloped 2 ZN Zone HVAC Equipment List, !- Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22ff7333-f979-4691-afdb-70018ffd6463}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {786c694b-74c3-4a28-a33a-3f6a208ad22e}, !- Handle
  Outpatient Undeveloped Thermostat 2,    !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- Handle
  Floor 3 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc02259a-7236-47b6-b8f9-d7fe967ae830}, !- Zone Air Inlet Port List
  {a7cadb93-e4f4-4732-82af-702ee214171d}, !- Zone Air Exhaust Port List
  {be6b033f-a7aa-4464-ada4-48704f6be239}, !- Zone Air Node Name
  {067e98bc-63fc-4477-a3e2-d20fccfefe22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46c54912-e42f-4767-bfea-9b6383a601b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1eea94c5-9f06-4a3e-a2aa-88f90ce2dfaa}, !- Handle
  Floor 3 Utility ZN Zone Air Node,       !- Name
  {be6b033f-a7aa-4464-ada4-48704f6be239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be6b033f-a7aa-4464-ada4-48704f6be239}, !- Handle
  {0b32cb1b-fba4-4003-ba08-c621043da70c}, !- Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- Source Object
  11,                                     !- Outlet Port
  {1eea94c5-9f06-4a3e-a2aa-88f90ce2dfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc02259a-7236-47b6-b8f9-d7fe967ae830}, !- Handle
  {df7552d3-e897-488f-adb7-ac75d9260cb2}, !- Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- HVAC Component
  {1cd16a2c-c3f5-4216-b2ab-efe460fe6cc9}; !- Port 1

OS:PortList,
  {a7cadb93-e4f4-4732-82af-702ee214171d}, !- Handle
  {45d24e6d-a84a-4e05-9d45-7fb3cf7d9cee}, !- Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}; !- HVAC Component

OS:PortList,
  {067e98bc-63fc-4477-a3e2-d20fccfefe22}, !- Handle
  {6d462746-797e-4516-8f32-bd34bba77485}, !- Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- HVAC Component
  {f2816afe-e3db-45df-aa1c-5968cdd084e2}; !- Port 1

OS:Sizing:Zone,
  {7de13919-4640-4203-badf-f2fd7281c680}, !- Handle
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31181f53-f14e-4181-8729-0a2b5660c02f}, !- Handle
  Floor 3 Utility ZN Zone HVAC Equipment List, !- Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {104e84d1-f40d-44fa-b7a0-9fdff3bbc430}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {46c54912-e42f-4767-bfea-9b6383a601b1}, !- Handle
  Outpatient Janitor Thermostat 14,       !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- Handle
  Floor 3 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4556791-68b0-4be3-9061-c1c41186ee89}, !- Zone Air Inlet Port List
  {60ec4950-3432-4924-a04f-e6317da9d88f}, !- Zone Air Exhaust Port List
  {dff58641-57d2-4c72-8935-a522310752a5}, !- Zone Air Node Name
  {a02393a6-dc32-4c2f-8545-4f2c7423219d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4f271ad-23cf-4c42-84ca-c40f6e84ec5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38e2206d-4894-4593-b328-bb300fc94d4f}, !- Handle
  Floor 3 Work ZN Zone Air Node,          !- Name
  {dff58641-57d2-4c72-8935-a522310752a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dff58641-57d2-4c72-8935-a522310752a5}, !- Handle
  {e4558d8a-d049-4a75-903d-a971cfc3f51d}, !- Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- Source Object
  11,                                     !- Outlet Port
  {38e2206d-4894-4593-b328-bb300fc94d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4556791-68b0-4be3-9061-c1c41186ee89}, !- Handle
  {15e6c8cb-ee29-46bb-847f-73e0d4e1938b}, !- Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- HVAC Component
  {9dc7602d-9abf-44bf-95f1-43feceb61da5}; !- Port 1

OS:PortList,
  {60ec4950-3432-4924-a04f-e6317da9d88f}, !- Handle
  {bb862fd4-8948-49c2-b562-70b69853a060}, !- Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}; !- HVAC Component

OS:PortList,
  {a02393a6-dc32-4c2f-8545-4f2c7423219d}, !- Handle
  {d586889b-9a17-47ac-b25e-8fefcf181010}, !- Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- HVAC Component
  {a6f92ae9-d53d-4d95-a122-bd485e5c799d}; !- Port 1

OS:Sizing:Zone,
  {2c456d03-5ad1-49bd-8249-cff1d251fe3f}, !- Handle
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a586a73d-d523-48ee-99f3-067609a734c1}, !- Handle
  Floor 3 Work ZN Zone HVAC Equipment List, !- Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3798bbd9-08ac-431b-b700-2227e10c2116}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4f271ad-23cf-4c42-84ca-c40f6e84ec5c}, !- Handle
  Outpatient Office Thermostat 12,        !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- Handle
  NE Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0568a7ba-2052-4dba-99e1-7e9de5b103aa}, !- Zone Air Inlet Port List
  {7b1df2f1-36fc-42a7-9ff2-5eb83e3fa1e0}, !- Zone Air Exhaust Port List
  {65a1ada9-c100-40f0-8fbf-9937a17bb594}, !- Zone Air Node Name
  {4751be27-2784-42d5-a8df-69a978d15b49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25e09a1c-9e36-4c34-8d36-249396fb4741}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c44e551-59e4-4e14-ac05-9c860cc0c728}, !- Handle
  NE Stair ZN Zone Air Node,              !- Name
  {65a1ada9-c100-40f0-8fbf-9937a17bb594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65a1ada9-c100-40f0-8fbf-9937a17bb594}, !- Handle
  {e90bd678-67f9-49c6-b769-ad289287610f}, !- Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- Source Object
  11,                                     !- Outlet Port
  {2c44e551-59e4-4e14-ac05-9c860cc0c728}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0568a7ba-2052-4dba-99e1-7e9de5b103aa}, !- Handle
  {23d51c34-92f4-432c-b194-cfc77719d07e}, !- Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- HVAC Component
  {feba9566-4497-4981-b79e-21e0139029f1}; !- Port 1

OS:PortList,
  {7b1df2f1-36fc-42a7-9ff2-5eb83e3fa1e0}, !- Handle
  {792b774f-71f6-4d13-aa6e-f7ae43c28cb0}, !- Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}; !- HVAC Component

OS:PortList,
  {4751be27-2784-42d5-a8df-69a978d15b49}, !- Handle
  {6993d4bd-eb70-4f48-a75d-5869943dc390}, !- Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- HVAC Component
  {0f948477-91f9-4f49-9f7a-4d4628b7468a}; !- Port 1

OS:Sizing:Zone,
  {ee26d721-8a01-4467-872b-4be068dbf2e8}, !- Handle
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09a3c0ef-7294-439e-a3e5-1fd13067155e}, !- Handle
  NE Stair ZN Zone HVAC Equipment List,   !- Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e030799-5a4d-49e0-853c-da0e1b544e1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {25e09a1c-9e36-4c34-8d36-249396fb4741}, !- Handle
  Outpatient Stair Thermostat 1,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- Handle
  NW Elevator ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d697e567-6046-43f0-b319-882ab7ec8cda}, !- Zone Air Inlet Port List
  {a664332d-6260-487b-905b-b2069a317b1f}, !- Zone Air Exhaust Port List
  {350fd635-ba7c-4aea-a2ea-57948eb21d64}, !- Zone Air Node Name
  {c2652677-6f03-4744-a6c3-e736943a3a7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5fa14af-2367-423f-a6eb-3d4162457fa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b49049da-bffc-4e09-bf82-acba070a52c7}, !- Handle
  NW Elevator ZN Zone Air Node,           !- Name
  {350fd635-ba7c-4aea-a2ea-57948eb21d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {350fd635-ba7c-4aea-a2ea-57948eb21d64}, !- Handle
  {86712b3a-7546-4be6-b897-0fa0adcaeb70}, !- Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- Source Object
  11,                                     !- Outlet Port
  {b49049da-bffc-4e09-bf82-acba070a52c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d697e567-6046-43f0-b319-882ab7ec8cda}, !- Handle
  {ce17b1e6-cbda-4e28-93fc-51fc7e61d356}, !- Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- HVAC Component
  {d63b1805-ac61-41ee-9d7d-c7fbb7515c0d}; !- Port 1

OS:PortList,
  {a664332d-6260-487b-905b-b2069a317b1f}, !- Handle
  {767ac9ed-0085-4d4a-a622-402f6999ab67}, !- Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}; !- HVAC Component

OS:PortList,
  {c2652677-6f03-4744-a6c3-e736943a3a7b}, !- Handle
  {de2716f9-ab9d-440a-98b1-7a1b37410dee}, !- Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- HVAC Component
  {56fb10e5-a026-430f-85df-b595410b8d03}; !- Port 1

OS:Sizing:Zone,
  {1f63f3be-e974-490a-bd68-cb96d52fcf80}, !- Handle
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6952f1b0-fef8-47df-aca0-0007d52381f9}, !- Handle
  NW Elevator ZN Zone HVAC Equipment List, !- Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a006f51-2d69-474b-8b41-4d876f619787}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5fa14af-2367-423f-a6eb-3d4162457fa4}, !- Handle
  Outpatient Stair Thermostat 2,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- Handle
  NW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d064827-8e9e-42ed-ab8d-85607c2ad743}, !- Zone Air Inlet Port List
  {485e4dee-1b3b-45ca-aca6-7e53e9ac5a5b}, !- Zone Air Exhaust Port List
  {0da1db8c-87d2-4bd6-9a94-2244edf8706c}, !- Zone Air Node Name
  {5d8112ff-8c0a-4f7c-8766-aa6696b983a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {261d0685-cc89-4d1b-8417-5f4488572e34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {723f83ea-626e-4bbf-a24b-7cb41f443375}, !- Handle
  NW Stair ZN Zone Air Node,              !- Name
  {0da1db8c-87d2-4bd6-9a94-2244edf8706c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0da1db8c-87d2-4bd6-9a94-2244edf8706c}, !- Handle
  {fece3c46-8501-4754-9403-3d3f5ace9469}, !- Name
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- Source Object
  11,                                     !- Outlet Port
  {723f83ea-626e-4bbf-a24b-7cb41f443375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d064827-8e9e-42ed-ab8d-85607c2ad743}, !- Handle
  {8985f48e-8326-420a-be2a-c7db295b5876}, !- Name
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- HVAC Component
  {bb0521f2-0e37-4ab6-960e-cf7d27c219df}; !- Port 1

OS:PortList,
  {485e4dee-1b3b-45ca-aca6-7e53e9ac5a5b}, !- Handle
  {09e451bc-4c33-42d0-97d5-cc87801329f8}, !- Name
  {d0c88afc-e227-41f7-bc28-29adee102479}; !- HVAC Component

OS:PortList,
  {5d8112ff-8c0a-4f7c-8766-aa6696b983a8}, !- Handle
  {6dd3c732-1b9f-4062-b499-1b60020b0025}, !- Name
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- HVAC Component
  {43b2d2c1-f7da-42ad-a74f-c167f8245fbc}; !- Port 1

OS:Sizing:Zone,
  {cde7ecbc-8152-409d-834a-62af36ed6d06}, !- Handle
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3db8bd86-1b8f-4785-a099-ceacb763aa86}, !- Handle
  NW Stair ZN Zone HVAC Equipment List,   !- Name
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1aac4636-ad2e-472d-b044-dc5d8d7f6745}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {261d0685-cc89-4d1b-8417-5f4488572e34}, !- Handle
  Outpatient Stair Thermostat 3,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- Handle
  SW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d88c11f-1321-442c-9979-0ea0c74a4b7c}, !- Zone Air Inlet Port List
  {ac86bf0f-5bea-4de1-8b60-5c730de5a3b0}, !- Zone Air Exhaust Port List
  {6af59061-4f09-4818-86c2-25aeead1da62}, !- Zone Air Node Name
  {67b5a00d-d13a-4bfa-b9fe-abc336913cf8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4465c8c2-39fa-4f86-8ac6-4f5b4a874a4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef1047ee-4ab5-414b-813c-4480dac5f847}, !- Handle
  SW Stair ZN Zone Air Node,              !- Name
  {6af59061-4f09-4818-86c2-25aeead1da62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af59061-4f09-4818-86c2-25aeead1da62}, !- Handle
  {01e4bece-7933-4d6c-abd3-fa20e25561d5}, !- Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- Source Object
  11,                                     !- Outlet Port
  {ef1047ee-4ab5-414b-813c-4480dac5f847}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d88c11f-1321-442c-9979-0ea0c74a4b7c}, !- Handle
  {17b54564-8d3f-4262-a1ce-a531932e0163}, !- Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- HVAC Component
  {a6e66b4c-2719-4d77-a05d-8c173a673e1e}; !- Port 1

OS:PortList,
  {ac86bf0f-5bea-4de1-8b60-5c730de5a3b0}, !- Handle
  {4a65af6f-4f48-4fee-b4f7-0fd81f9a2c8c}, !- Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}; !- HVAC Component

OS:PortList,
  {67b5a00d-d13a-4bfa-b9fe-abc336913cf8}, !- Handle
  {884ad078-15b6-4988-b781-f62caefb9e7f}, !- Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- HVAC Component
  {20cc4dbb-c334-4dcf-99ea-f0fe59e25665}; !- Port 1

OS:Sizing:Zone,
  {dcc3afd8-9f2b-410a-a5ed-31c84bc95fcc}, !- Handle
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96724d7d-6bec-48ff-b6b0-e8a16ae49e72}, !- Handle
  SW Stair ZN Zone HVAC Equipment List,   !- Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a4628ce-9c7d-43c4-aab4-d4999716a3e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4465c8c2-39fa-4f86-8ac6-4f5b4a874a4e}, !- Handle
  Outpatient Stair Thermostat 4,          !- Name
  {4694107c-3b78-4e07-831b-94b5db5e8735}, !- Heating Setpoint Temperature Schedule Name
  {283792c2-5b98-418e-a40c-0a18eb8bcec2}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {96d56ca1-e8a8-4915-9be9-06807e4f4a62}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /qfs/projects/bigsim/OpenStudio/task1_1_calibration_sims/pnnl_fix_secondaryschool_geometry/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {4b9f6b5a-c250-42ee-a51d-24deac02b78f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {76e5da0d-47e4-4e3c-b8f1-8063bc04f1c9}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea4dd6a7-f71c-43d8-bccf-0b8ac1dd1381}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {ad263e7e-2baf-4dc1-940b-5e61d46e9cd4}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1965e1c8-46ad-420e-a9e7-9667f0c1df86}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1115d2e4-305e-48f9-aa09-ccbc9d7c485a}, !- Plant Side Inlet Node Name
  {374f5130-2dc4-4309-b904-2c4fc687bc22}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9d7e2e56-bc74-4961-af9f-b2cc7f457a79}, !- Demand Side Inlet Node Name
  {ffdc2a8f-8890-48d9-ae5e-9f799c558e32}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {606255d5-dfbb-407b-9718-8d2ca9761e69}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {101d8b0d-67b2-47de-9dbd-e472e48af677}, !- Demand Mixer Name
  {9b516fd9-638c-497e-88e0-6cdb213c082c}, !- Demand Splitter Name
  {6da8c658-d469-40b6-bbb3-2964ffd0993c}, !- Supply Mixer Name
  {b2725e69-8ccc-4b29-8da4-bd935951aaab}; !- Supply Splitter Name

OS:Node,
  {2ae5793e-a222-499b-a12b-7dda22237c33}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {1115d2e4-305e-48f9-aa09-ccbc9d7c485a}, !- Inlet Port
  {298900a2-c8e6-4e76-a4d9-24cd24d43a51}; !- Outlet Port

OS:Node,
  {1965e1c8-46ad-420e-a9e7-9667f0c1df86}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {301f57ef-0d42-4cc3-b7d2-5e63b3cf042e}, !- Inlet Port
  {374f5130-2dc4-4309-b904-2c4fc687bc22}; !- Outlet Port

OS:Node,
  {dd360364-d230-4eed-a62f-59ef41164eba}, !- Handle
  Boiler 277kBtu/hr 0.8 AFUE Inlet Water Node, !- Name
  {1383c946-0599-4cd7-a042-82de2060d424}, !- Inlet Port
  {0ce0d43a-14de-41c7-99da-94c87b19abcd}; !- Outlet Port

OS:Connector:Mixer,
  {6da8c658-d469-40b6-bbb3-2964ffd0993c}, !- Handle
  Connector Mixer 1,                      !- Name
  {85fc4838-1d4a-4391-afcc-1a88c75c2513}, !- Outlet Branch Name
  {aa1d27bb-26c0-44b8-b8b8-cfbe5a6447fe}, !- Inlet Branch Name 1
  {9ea61b76-401e-4c47-96f9-918ba0387bc1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b2725e69-8ccc-4b29-8da4-bd935951aaab}, !- Handle
  Connector Splitter 1,                   !- Name
  {cb66ae14-67b6-4def-a540-4cbd6ded14a8}, !- Inlet Branch Name
  {1383c946-0599-4cd7-a042-82de2060d424}, !- Outlet Branch Name 1
  {8ecc59da-a511-4a28-8520-c15d8d8aca77}; !- Outlet Branch Name 2

OS:Connection,
  {1115d2e4-305e-48f9-aa09-ccbc9d7c485a}, !- Handle
  {a96a7da0-624e-4c5d-8cd5-c1421829153c}, !- Name
  {ad263e7e-2baf-4dc1-940b-5e61d46e9cd4}, !- Source Object
  14,                                     !- Outlet Port
  {2ae5793e-a222-499b-a12b-7dda22237c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1383c946-0599-4cd7-a042-82de2060d424}, !- Handle
  {2d4d5985-e121-4ce5-9ed1-d7bd1759e828}, !- Name
  {b2725e69-8ccc-4b29-8da4-bd935951aaab}, !- Source Object
  3,                                      !- Outlet Port
  {dd360364-d230-4eed-a62f-59ef41164eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374f5130-2dc4-4309-b904-2c4fc687bc22}, !- Handle
  {523e9562-642b-400d-8cdc-20125edeb7da}, !- Name
  {1965e1c8-46ad-420e-a9e7-9667f0c1df86}, !- Source Object
  3,                                      !- Outlet Port
  {ad263e7e-2baf-4dc1-940b-5e61d46e9cd4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8eb33071-0b48-41ab-8a76-a5f7ce20f371}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {9d7e2e56-bc74-4961-af9f-b2cc7f457a79}, !- Inlet Port
  {f4454cb0-f22f-46f7-94fd-08d4f3b987d1}; !- Outlet Port

OS:Node,
  {dd811cae-8e37-42a7-a923-d0da12b53f98}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {0ed15231-6c1c-4376-a112-c353a337990b}, !- Inlet Port
  {ffdc2a8f-8890-48d9-ae5e-9f799c558e32}; !- Outlet Port

OS:Node,
  {05bc6e2c-fcd6-40d1-a100-fb0d855577c6}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {f7cc98ae-7756-42e1-8eab-4e30b2fc7ba4}, !- Inlet Port
  {7cdc87fb-de88-4693-aad4-d19a40c3e4a8}; !- Outlet Port

OS:Connector:Mixer,
  {101d8b0d-67b2-47de-9dbd-e472e48af677}, !- Handle
  Connector Mixer 2,                      !- Name
  {596f9950-37c7-477b-8b99-4d230046c936}, !- Outlet Branch Name
  {e75c611e-26d1-4ea2-95e7-442b4fe1da72}, !- Inlet Branch Name 1
  {8047c940-a4b3-4ff8-89f9-552b4f38478f}, !- Inlet Branch Name 2
  {beb4e489-0702-438b-9bd7-032aaa33db49}, !- Inlet Branch Name 3
  {39e010bd-3a7d-410d-8a2a-f090003c8962}, !- Inlet Branch Name 4
  {ff391f0b-50fa-45b7-95e7-62f0e2dfb03c}, !- Inlet Branch Name 5
  {cded42c5-6523-4c84-8e71-80a38275853c}, !- Inlet Branch Name 6
  {7331cd0b-82d4-45a2-b78b-214869900c1a}, !- Inlet Branch Name 7
  {e8e17878-ecbf-4845-96e7-518dd736c61b}, !- Inlet Branch Name 8
  {a7586b30-adb9-42a8-8b5a-a9e5dd73f276}, !- Inlet Branch Name 9
  {a79904dd-b56d-4b22-b82f-b278aab56c09}, !- Inlet Branch Name 10
  {cb61cb96-d067-41ae-a4e5-c1df18fcd3b2}, !- Inlet Branch Name 11
  {0aec2795-a08e-489e-b22c-e0466637b1b8}, !- Inlet Branch Name 12
  {a9909e67-48fb-4bbc-897c-4b40666217e7}, !- Inlet Branch Name 13
  {e71b6489-366a-482b-ac05-4cb9bbe5a891}, !- Inlet Branch Name 14
  {70019724-00df-40ac-8761-8f6f615de188}, !- Inlet Branch Name 15
  {98d31842-723f-4cb8-b525-a54648fe992a}, !- Inlet Branch Name 16
  {c716d904-231e-4663-ae39-e88eff1e8837}, !- Inlet Branch Name 17
