  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94cbdf77-ccf6-49b7-939b-0f6146b6dd5a}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {988711de-9bb1-4e0d-82b6-462d96f359d5}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d0d21d9-e195-4285-bb54-8d61d891d789}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b28a9d72-c76e-47f9-b05b-c885be0be469}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6483c0a4-b80f-4ef0-b17b-43a2a63aa7c7}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f03f0925-5c0b-40ba-80a0-384c3094d497}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd4c34d1-8fc8-48e9-8418-448c44fc77a0}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31f228ef-05cc-40cd-b8cf-9192f420d8b2}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d76810b3-5051-4a71-90e9-96cd45a27304}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17dfd145-bd81-4a73-b788-543e16c45243}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb914911-a6fd-474a-8e01-f5d131041045}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0625b33f-1b95-4bdc-bb6a-1a6f3071dd8d}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfc26d6a-b39a-4815-8160-82dea9fd479e}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2b29ac0-1bc1-42a8-8097-2499f358b01f}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a1edc35-6bbd-4df8-a04a-8a9aa0eb7c36}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a081c46-fea0-427c-b0b6-7957506244a6}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0cdd404-8447-4487-be81-ab63c399cea6}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb5bd108-f04c-4816-9667-e44b04c9f0f1}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f0ac7ca-aa83-47c9-acf8-4bc8e9f94b18}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00a59cc5-027d-456e-9cc7-f3c532520746}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef5ebc4d-3b9f-4d40-a69a-0c251026b4fb}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df85a89f-f307-4495-89bb-95daeda22164}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000100022644028461,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e830bce-0397-4c46-b397-32e29ae01d98}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000735592539043392,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {861e24b7-66b9-439e-a0d6-43dfd50fcf55}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000238426070067844,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15d22d0c-bf0b-4860-9f7d-1cad9c0f5aac}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000394320038958357,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18ba470d-f94e-4c2b-b1be-3125d7b77600}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000427180042204887,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b5e6749-80a6-46a0-b1fe-b9edf55cd5db}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000200919426630264,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9dc376d-bdb6-4f5d-857c-abe4537b6c98}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.8807523576626e-005,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49c6c027-aac1-4b6c-bc3a-6c7e58d45813}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00053959584278512,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0d204a8-b5df-4fd1-bda3-899f1af65000}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000405324319115334,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8bc68d7-235a-45ed-b2f6-86646d44288c}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247043879829332,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4fb1e0d-7156-48af-9a0f-97a4eebe13fa}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000335356294815051,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acc79c71-3280-483f-af22-8c405f8ba5b0}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000427180042204887,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53a504d6-d9bc-4a07-ab4d-51d6875f338a}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000883820776975628,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d5e8d87-3908-4140-96ad-e02e46cfc666}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000874145265311894,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eea1618d-b4b5-47b9-8b70-48c3fe7620d8}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000883820776975627,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ffe2803-f22b-4a26-a466-b7e1c41a2216}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {3931ea55-3d4e-4c01-bf26-ccd419683a38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000883820776975627,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {ecb28b47-bdd5-4982-8851-38295af2c61d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4cd7abb4-a891-4ff8-a0ae-27d17c36a0a2}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- Handle
  Floor 1 Anesthesia ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aea9a93-473c-45b4-b2d9-453d2fb3d8a5}, !- Zone Air Inlet Port List
  {8e9cc7a5-4f48-4a6c-aabf-ee51b2b9c5c8}, !- Zone Air Exhaust Port List
  {403ea9d1-a360-4e53-b4ce-f27a8b45e2b1}, !- Zone Air Node Name
  {855c7ea0-f823-48c3-82ab-83bc78d429c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74fdefee-e01a-48d5-ba5a-fdcc3fd2cee6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51589c0d-149c-44d8-85e0-f326d8c652ec}, !- Handle
  Floor 1 Anesthesia ZN Zone Air Node,    !- Name
  {403ea9d1-a360-4e53-b4ce-f27a8b45e2b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {403ea9d1-a360-4e53-b4ce-f27a8b45e2b1}, !- Handle
  {bdbacd62-3a14-4b7a-a2e0-cecf9b5ddb05}, !- Name
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- Source Object
  11,                                     !- Outlet Port
  {51589c0d-149c-44d8-85e0-f326d8c652ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aea9a93-473c-45b4-b2d9-453d2fb3d8a5}, !- Handle
  {352bf714-4979-40a6-b184-4fd7be4bc212}, !- Name
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- HVAC Component
  {df8c7ba8-c67f-48a7-9046-4e6c0528acdf}; !- Port 1

OS:PortList,
  {8e9cc7a5-4f48-4a6c-aabf-ee51b2b9c5c8}, !- Handle
  {ea490a0e-3fe7-4f93-beff-c3bb61e6fd1b}, !- Name
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- HVAC Component
  {b3fe25af-3588-4588-b86d-a4e0b0b60d87}; !- Port 1

OS:PortList,
  {855c7ea0-f823-48c3-82ab-83bc78d429c5}, !- Handle
  {87f7eff4-c15b-4e61-8751-f549bc25c1c8}, !- Name
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- HVAC Component
  {6a7b1f43-2d48-4089-9df4-0712ab764695}; !- Port 1

OS:Sizing:Zone,
  {daa59967-af38-41b1-8c59-0207414180e3}, !- Handle
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00677333333333333,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8af36651-46e2-4eed-b4cd-10a0c39c8dbf}, !- Handle
  Floor 1 Anesthesia ZN Zone HVAC Equipment List, !- Name
  {48f6e6db-cc4b-4619-8024-8a808c902b37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ea41615-ced1-4130-a898-7e75806d11fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a47a30f-0e42-4c55-8519-4acb0d28345a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {74fdefee-e01a-48d5-ba5a-fdcc3fd2cee6}, !- Handle
  Outpatient Anesthesia Thermostat 1,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- Handle
  Floor 1 Bio Haz ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac08eb48-727a-4d27-aea0-4d777cac01de}, !- Zone Air Inlet Port List
  {f8af4444-481e-4d8a-a845-cd9430959423}, !- Zone Air Exhaust Port List
  {8f4050c6-aec2-4e96-a6cd-58d40749c83e}, !- Zone Air Node Name
  {8a31201b-75a0-4f71-ac80-59a592de62d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90fceaac-e762-4751-98a1-1808ae96effe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7adb63b9-71c7-47b1-83cc-2a7a1ae94ded}, !- Handle
  Floor 1 Bio Haz ZN Zone Air Node,       !- Name
  {8f4050c6-aec2-4e96-a6cd-58d40749c83e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f4050c6-aec2-4e96-a6cd-58d40749c83e}, !- Handle
  {ffc2623e-bf22-49cb-8f42-cbe4435ec535}, !- Name
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- Source Object
  11,                                     !- Outlet Port
  {7adb63b9-71c7-47b1-83cc-2a7a1ae94ded}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac08eb48-727a-4d27-aea0-4d777cac01de}, !- Handle
  {3e9ea261-e678-4070-b1ad-8e21d7949a00}, !- Name
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- HVAC Component
  {1aee5f1f-77ec-478e-a3bf-2ba9d41cd27b}; !- Port 1

OS:PortList,
  {f8af4444-481e-4d8a-a845-cd9430959423}, !- Handle
  {70471da7-fe90-433d-98a0-29671d77e96b}, !- Name
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}; !- HVAC Component

OS:PortList,
  {8a31201b-75a0-4f71-ac80-59a592de62d1}, !- Handle
  {44aa48bb-3a01-4c31-a25c-3dc543bdb55b}, !- Name
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- HVAC Component
  {62c7fd04-b485-4d5b-a062-a6dc2e75d3f0}; !- Port 1

OS:Sizing:Zone,
  {b9a0f1df-9d5b-4ba8-a66e-4f842d3ac375}, !- Handle
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c550f932-092e-4b61-983a-3b24714e4a78}, !- Handle
  Floor 1 Bio Haz ZN Zone HVAC Equipment List, !- Name
  {9f55fc5e-7b6c-4b51-9594-8db4478c732b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add45c85-254f-45ca-9188-3b99c3117c36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {90fceaac-e762-4751-98a1-1808ae96effe}, !- Handle
  Outpatient BioHazard Thermostat 1,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- Handle
  Floor 1 Cafe ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {def4c844-9c34-425e-803e-b124fa748233}, !- Zone Air Inlet Port List
  {b83fae90-fbf6-45f3-8f2c-21c5841e6c4d}, !- Zone Air Exhaust Port List
  {ed8e65f4-7baa-4671-841c-dfd18eb93358}, !- Zone Air Node Name
  {539d5221-664d-4a47-963d-38b58ea28a17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f24a62c4-294f-4491-a45c-f3c16e8f8142}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dc91cb6-0b8b-408a-86a8-d8d052fe44fa}, !- Handle
  Floor 1 Cafe ZN Zone Air Node,          !- Name
  {ed8e65f4-7baa-4671-841c-dfd18eb93358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed8e65f4-7baa-4671-841c-dfd18eb93358}, !- Handle
  {2aefce8f-0ce7-42be-be9a-78cb80db9200}, !- Name
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- Source Object
  11,                                     !- Outlet Port
  {1dc91cb6-0b8b-408a-86a8-d8d052fe44fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {def4c844-9c34-425e-803e-b124fa748233}, !- Handle
  {a6684f3f-6904-4b26-b9c4-ee26b2795a7d}, !- Name
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- HVAC Component
  {df6ba836-1a94-4854-b829-86ae470d8099}; !- Port 1

OS:PortList,
  {b83fae90-fbf6-45f3-8f2c-21c5841e6c4d}, !- Handle
  {5ed5a152-3f80-446f-ab69-d5aa18c8508c}, !- Name
  {c4a102d2-47f1-40a8-a717-152f8f098d78}; !- HVAC Component

OS:PortList,
  {539d5221-664d-4a47-963d-38b58ea28a17}, !- Handle
  {558d7e25-8ae4-43ae-80bc-7c5e7a0a32ef}, !- Name
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- HVAC Component
  {4699a7ea-1080-4454-a0cd-95ff724bb5e2}; !- Port 1

OS:Sizing:Zone,
  {2f8fda4e-3d06-4065-9a8a-9d305ab1cdd0}, !- Handle
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d78e48c-c529-4abc-b64c-a59ec475c1ce}, !- Handle
  Floor 1 Cafe ZN Zone HVAC Equipment List, !- Name
  {c4a102d2-47f1-40a8-a717-152f8f098d78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b56d4bf-b83c-46d4-a690-29c23349482b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f24a62c4-294f-4491-a45c-f3c16e8f8142}, !- Handle
  Outpatient Cafe Thermostat 1,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- Handle
  Floor 1 Clean ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab443cd7-ec1f-41e6-9c86-98ae21246460}, !- Zone Air Inlet Port List
  {4a9643b3-22fa-4c5b-ae13-ef454b805e25}, !- Zone Air Exhaust Port List
  {cb8638cc-7238-423d-b70a-2771c4bbc32f}, !- Zone Air Node Name
  {23b874f1-6edd-46d1-80b6-32dd1f638579}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6105863-1607-4ab8-aae5-988d34e2f7db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {343ffa1f-6ec2-4cec-b2dc-dc13e64ba3cf}, !- Handle
  Floor 1 Clean ZN Zone Air Node,         !- Name
  {cb8638cc-7238-423d-b70a-2771c4bbc32f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb8638cc-7238-423d-b70a-2771c4bbc32f}, !- Handle
  {a4cef9c3-bfd6-435c-9b20-926585ac9f7d}, !- Name
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- Source Object
  11,                                     !- Outlet Port
  {343ffa1f-6ec2-4cec-b2dc-dc13e64ba3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab443cd7-ec1f-41e6-9c86-98ae21246460}, !- Handle
  {a73b08b0-42f0-4f84-b724-f806b45f2f5c}, !- Name
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- HVAC Component
  {7fd534dd-5d2e-4c8c-9812-61ff3105d961}; !- Port 1

OS:PortList,
  {4a9643b3-22fa-4c5b-ae13-ef454b805e25}, !- Handle
  {c9584455-914f-4d76-98d1-396c0739889e}, !- Name
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}; !- HVAC Component

OS:PortList,
  {23b874f1-6edd-46d1-80b6-32dd1f638579}, !- Handle
  {1514baf6-fc50-40d8-9582-f227beca85c6}, !- Name
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- HVAC Component
  {c6aa9ef6-4c83-4f16-bf49-f7bea615fd0b}; !- Port 1

OS:Sizing:Zone,
  {7500f97f-5138-4180-ab95-2aef73bd7cdc}, !- Handle
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa9caca8-f953-4706-9554-f09d82deaedf}, !- Handle
  Floor 1 Clean ZN Zone HVAC Equipment List, !- Name
  {ba4198a7-9cbc-4402-98dc-9890047fc77d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92469547-125b-4521-8b90-fb8c3abfc70e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b6105863-1607-4ab8-aae5-988d34e2f7db}, !- Handle
  Outpatient CleanWork Thermostat 1,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- Handle
  Floor 1 Clean Work ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c643b12-c026-4c00-94e6-e1913f6cf9ad}, !- Zone Air Inlet Port List
  {815c5cbc-d244-4ad9-b50c-8a06f3d6d60b}, !- Zone Air Exhaust Port List
  {2d51521f-3b85-4805-abdf-da4b1a5771b2}, !- Zone Air Node Name
  {bfbf2796-2211-4fb9-bb8c-aab891e74b25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71e90ddf-466e-421f-b4bf-a1b8d55b7974}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {934cee22-1a47-4f42-84a7-670cb4f99ce2}, !- Handle
  Floor 1 Clean Work ZN Zone Air Node,    !- Name
  {2d51521f-3b85-4805-abdf-da4b1a5771b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d51521f-3b85-4805-abdf-da4b1a5771b2}, !- Handle
  {7943febb-6f72-4af5-b9ee-4f536d8c2405}, !- Name
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- Source Object
  11,                                     !- Outlet Port
  {934cee22-1a47-4f42-84a7-670cb4f99ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c643b12-c026-4c00-94e6-e1913f6cf9ad}, !- Handle
  {7546fc91-8b50-435d-bc25-7fc01d6633a5}, !- Name
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- HVAC Component
  {3507cfed-a993-4418-a140-0014ad431ebc}; !- Port 1

OS:PortList,
  {815c5cbc-d244-4ad9-b50c-8a06f3d6d60b}, !- Handle
  {9ef544d4-f153-4602-8c27-bf212b3742a8}, !- Name
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}; !- HVAC Component

OS:PortList,
  {bfbf2796-2211-4fb9-bb8c-aab891e74b25}, !- Handle
  {b4af7cd2-698d-424b-a2bb-abcee9b02d78}, !- Name
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- HVAC Component
  {c147f170-d023-4674-96c1-a116c3c3ba74}; !- Port 1

OS:Sizing:Zone,
  {125454f5-ace8-49c6-adde-6c646df4b6d6}, !- Handle
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d02bbf8d-af7d-469b-9338-5c2ab8d00e98}, !- Handle
  Floor 1 Clean Work ZN Zone HVAC Equipment List, !- Name
  {31a8aa87-1333-4ef4-b68a-6442845b45dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c736673-c1ae-4f1a-a5cf-79457012fc71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {71e90ddf-466e-421f-b4bf-a1b8d55b7974}, !- Handle
  Outpatient CleanWork Thermostat 2,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- Handle
  Floor 1 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8107e927-ca6c-420c-abca-2373d775014c}, !- Zone Air Inlet Port List
  {d48f69d4-1864-4fe0-abfb-863ee036ba8c}, !- Zone Air Exhaust Port List
  {f0228711-8cc8-43d8-bc3e-d80cb3fa03cd}, !- Zone Air Node Name
  {b756c800-fabf-4fc8-a718-8645b227de25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {605c73ed-e969-45c7-9362-06a2b5dda9a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54014cd9-7536-4384-ae42-738428fa51ef}, !- Handle
  Floor 1 Dictation ZN Zone Air Node,     !- Name
  {f0228711-8cc8-43d8-bc3e-d80cb3fa03cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0228711-8cc8-43d8-bc3e-d80cb3fa03cd}, !- Handle
  {b7378399-524e-42e2-b343-a5df1f2219d6}, !- Name
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- Source Object
  11,                                     !- Outlet Port
  {54014cd9-7536-4384-ae42-738428fa51ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8107e927-ca6c-420c-abca-2373d775014c}, !- Handle
  {8b9ca690-a47f-43b1-bd3a-b6aba4d09ab1}, !- Name
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- HVAC Component
  {d02cebe5-50d2-4d45-884e-ee70583d296f}; !- Port 1

OS:PortList,
  {d48f69d4-1864-4fe0-abfb-863ee036ba8c}, !- Handle
  {d6f843aa-49cf-4221-9345-cefec988d955}, !- Name
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}; !- HVAC Component

OS:PortList,
  {b756c800-fabf-4fc8-a718-8645b227de25}, !- Handle
  {b15e88d2-3fa0-47b8-a9bf-d703055ee113}, !- Name
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- HVAC Component
  {254b497b-5863-468c-aa95-b889495737f6}; !- Port 1

OS:Sizing:Zone,
  {80fb02b8-9f1c-48b0-ad5c-2caa2d1b503d}, !- Handle
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cdee917-14a8-46d2-8ccd-08ec431cc8c8}, !- Handle
  Floor 1 Dictation ZN Zone HVAC Equipment List, !- Name
  {c3b03cc4-78f8-4c8f-bbc3-bfffdf062688}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6666c7d-2d60-4a87-8058-941e82b19163}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {605c73ed-e969-45c7-9362-06a2b5dda9a6}, !- Handle
  Outpatient Office Thermostat 1,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- Handle
  Floor 1 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb2392eb-d0de-44f1-b9ce-992e3163d6a1}, !- Zone Air Inlet Port List
  {6a56d84e-47a0-400b-8759-58cfcf2291d5}, !- Zone Air Exhaust Port List
  {9e2cde9b-7059-4166-bd7d-bce65eff6978}, !- Zone Air Node Name
  {354cf74f-a6c2-47d9-b0d9-41327e75117b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cb69340-64c2-4613-9e4e-52e46024477f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89092d42-a434-4dbe-b625-d75343567419}, !- Handle
  Floor 1 Dressing Room ZN Zone Air Node, !- Name
  {9e2cde9b-7059-4166-bd7d-bce65eff6978}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e2cde9b-7059-4166-bd7d-bce65eff6978}, !- Handle
  {fd97cf0f-c5b7-41bd-a493-57af4b0c5768}, !- Name
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- Source Object
  11,                                     !- Outlet Port
  {89092d42-a434-4dbe-b625-d75343567419}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb2392eb-d0de-44f1-b9ce-992e3163d6a1}, !- Handle
  {99c4ab5a-4136-4907-bd66-7d06544d8115}, !- Name
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- HVAC Component
  {3376dec8-f2bc-49d5-a30f-da39f784a14b}; !- Port 1

OS:PortList,
  {6a56d84e-47a0-400b-8759-58cfcf2291d5}, !- Handle
  {86ca8a5b-7009-4545-9dce-56832caacb56}, !- Name
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}; !- HVAC Component

OS:PortList,
  {354cf74f-a6c2-47d9-b0d9-41327e75117b}, !- Handle
  {6650c4a8-95cd-4d51-b747-f01b1c79af32}, !- Name
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- HVAC Component
  {29851f0a-9135-4cfb-b6c9-29142f257f2d}; !- Port 1

OS:Sizing:Zone,
  {5e41f233-5f5c-4687-b673-9c32dcc3228b}, !- Handle
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd26abbc-aa10-48ee-9ba2-de0a32566d62}, !- Handle
  Floor 1 Dressing Room ZN Zone HVAC Equipment List, !- Name
  {639791a6-8fb5-4cd7-92c3-37e34c92a134}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c017912a-f802-436e-b3a0-c2ef98b0bcab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9cb69340-64c2-4613-9e4e-52e46024477f}, !- Handle
  Outpatient DressingRoom Thermostat 1,   !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1236305b-fca5-4246-84ce-8c9957913965}, !- Handle
  Floor 1 Electrical Room ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e0fbebd-f163-4dce-a66a-e7cf121eb2da}, !- Zone Air Inlet Port List
  {3d8c2026-ab5a-4178-ac21-124de942c250}, !- Zone Air Exhaust Port List
  {2556c06a-a91a-4e20-9d21-0bb85bfef8c1}, !- Zone Air Node Name
  {00cf9919-8293-4883-80e4-3281228ad8b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df3cd6e0-7abc-4764-8a6a-873258d4f783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e32e167-4582-4242-a644-0081368070c9}, !- Handle
  Floor 1 Electrical Room ZN Zone Air Node, !- Name
  {2556c06a-a91a-4e20-9d21-0bb85bfef8c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2556c06a-a91a-4e20-9d21-0bb85bfef8c1}, !- Handle
  {6e4de824-9593-47ed-a61a-a9e8aa7f643e}, !- Name
  {1236305b-fca5-4246-84ce-8c9957913965}, !- Source Object
  11,                                     !- Outlet Port
  {7e32e167-4582-4242-a644-0081368070c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e0fbebd-f163-4dce-a66a-e7cf121eb2da}, !- Handle
  {08299390-e099-4088-a88a-988427625f3e}, !- Name
  {1236305b-fca5-4246-84ce-8c9957913965}, !- HVAC Component
  {fa5f0386-b1e1-4e04-853a-66f0af88239d}; !- Port 1

OS:PortList,
  {3d8c2026-ab5a-4178-ac21-124de942c250}, !- Handle
  {ba6fb060-e122-49b5-9514-e6385c007ee6}, !- Name
  {1236305b-fca5-4246-84ce-8c9957913965}; !- HVAC Component

OS:PortList,
  {00cf9919-8293-4883-80e4-3281228ad8b2}, !- Handle
  {6ffc7830-de13-421b-920a-f63d417f6185}, !- Name
  {1236305b-fca5-4246-84ce-8c9957913965}, !- HVAC Component
  {9d45f1ac-5bac-44b8-b939-70ab5594ae6e}; !- Port 1

OS:Sizing:Zone,
  {fb9fdf7f-d7cf-445f-98da-c6f84d219da6}, !- Handle
  {1236305b-fca5-4246-84ce-8c9957913965}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a43cebe7-83f1-4751-976b-a865b8e0b7d9}, !- Handle
  Floor 1 Electrical Room ZN Zone HVAC Equipment List, !- Name
  {1236305b-fca5-4246-84ce-8c9957913965}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9de8ec0d-55b1-4850-ad51-537af0800664}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {df3cd6e0-7abc-4764-8a6a-873258d4f783}, !- Handle
  Outpatient Elec/MechRoom Thermostat 1,  !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- Handle
  Floor 1 Elevator Pump Room ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a474e9-d566-4cbb-b3fe-0556772f8ac2}, !- Zone Air Inlet Port List
  {9147d8b2-85f0-4c83-ba12-cd7266638ccb}, !- Zone Air Exhaust Port List
  {6a14d6ee-4506-43f4-9806-a516724242b4}, !- Zone Air Node Name
  {939c0262-e423-4a55-97e3-762081d154be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee6495c8-5174-44aa-8d04-56927ad701f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1483368c-d39b-4060-be4f-196d794007c6}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone Air Node, !- Name
  {6a14d6ee-4506-43f4-9806-a516724242b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a14d6ee-4506-43f4-9806-a516724242b4}, !- Handle
  {6c9a84e2-d152-4291-b201-d50fc0940b46}, !- Name
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- Source Object
  11,                                     !- Outlet Port
  {1483368c-d39b-4060-be4f-196d794007c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a474e9-d566-4cbb-b3fe-0556772f8ac2}, !- Handle
  {10cab5a3-d790-46a1-a5b1-a41f492e8e3d}, !- Name
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- HVAC Component
  {276a99dd-4661-4663-85db-55dc9bbb4d0e}; !- Port 1

OS:PortList,
  {9147d8b2-85f0-4c83-ba12-cd7266638ccb}, !- Handle
  {98734fdf-d3a8-4e44-b7d3-df85a3f7e617}, !- Name
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}; !- HVAC Component

OS:PortList,
  {939c0262-e423-4a55-97e3-762081d154be}, !- Handle
  {619f93e6-0e21-4ef5-a4f2-d516289d4ec5}, !- Name
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- HVAC Component
  {41fe246a-fc35-498f-b719-336e3e96799b}; !- Port 1

OS:Sizing:Zone,
  {c3e0063f-40e7-4dda-aa59-99293a02850d}, !- Handle
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df955170-a90e-4f14-b389-f57971dbbe1b}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone HVAC Equipment List, !- Name
  {d6aecc7b-e909-4e73-aa1b-e535928d5191}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de35a7ce-8e08-4f32-9802-864da7946fff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee6495c8-5174-44aa-8d04-56927ad701f9}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat 1, !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- Handle
  Floor 1 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89d07c1c-7720-4bfb-ade4-fa70eb394280}, !- Zone Air Inlet Port List
  {a1d05c5e-3ad5-4557-9ba0-e8c18b8c650d}, !- Zone Air Exhaust Port List
  {fe1cb9d5-f4ec-42b2-ba99-78aa8b0a3dca}, !- Zone Air Node Name
  {2892ebbd-581c-47c9-af52-328726ca799c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff4764d8-7c94-48de-9e64-cddf5af88e1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {094fa7cb-8b95-4a9a-ab57-c5d4c40c1fdc}, !- Handle
  Floor 1 Humid ZN Zone Air Node,         !- Name
  {fe1cb9d5-f4ec-42b2-ba99-78aa8b0a3dca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe1cb9d5-f4ec-42b2-ba99-78aa8b0a3dca}, !- Handle
  {8a13d1a1-403a-443d-91b3-08c500250988}, !- Name
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- Source Object
  11,                                     !- Outlet Port
  {094fa7cb-8b95-4a9a-ab57-c5d4c40c1fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89d07c1c-7720-4bfb-ade4-fa70eb394280}, !- Handle
  {6396a6d3-8c18-4295-ace0-412043eb80b4}, !- Name
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- HVAC Component
  {bf7ddfa5-cee0-4e51-94ce-f762475f960c}; !- Port 1

OS:PortList,
  {a1d05c5e-3ad5-4557-9ba0-e8c18b8c650d}, !- Handle
  {cf222e85-13c9-4736-9413-4a89167e22cd}, !- Name
  {f271b06a-97c3-4366-abe0-a2f885febe6a}; !- HVAC Component

OS:PortList,
  {2892ebbd-581c-47c9-af52-328726ca799c}, !- Handle
  {8c8c8a41-8b42-4c91-bfce-a11cdae2ce44}, !- Name
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- HVAC Component
  {33444963-b423-4ab5-8df0-20841b59b57a}; !- Port 1

OS:Sizing:Zone,
  {6a9bd6c5-f615-4811-b6b2-d1bb0850182a}, !- Handle
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32599cb3-0e45-42c2-97ea-6f82e2a979d7}, !- Handle
  Floor 1 Humid ZN Zone HVAC Equipment List, !- Name
  {f271b06a-97c3-4366-abe0-a2f885febe6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f72be65-a057-4236-a15e-477e3ca4873c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff4764d8-7c94-48de-9e64-cddf5af88e1f}, !- Handle
  Outpatient Office Thermostat 2,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- Handle
  Floor 1 IT Hall ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32efaece-06ac-4b3c-8ea4-35b1e009b0f7}, !- Zone Air Inlet Port List
  {a9e8941c-2f5e-4585-9e22-42976864cd4d}, !- Zone Air Exhaust Port List
  {d09e4415-d3e9-44ed-92c1-823aa5eec76d}, !- Zone Air Node Name
  {baafc322-7368-47dd-a4bf-57c83f8b1572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {044f8f4b-945c-479b-9a38-96a44c77ecf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d193d88c-4777-447e-9abf-4a29c6d53f4a}, !- Handle
  Floor 1 IT Hall ZN Zone Air Node,       !- Name
  {d09e4415-d3e9-44ed-92c1-823aa5eec76d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d09e4415-d3e9-44ed-92c1-823aa5eec76d}, !- Handle
  {2c130c28-140c-4034-87dd-1da40df77d2d}, !- Name
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- Source Object
  11,                                     !- Outlet Port
  {d193d88c-4777-447e-9abf-4a29c6d53f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32efaece-06ac-4b3c-8ea4-35b1e009b0f7}, !- Handle
  {eb9adefa-e7fa-4232-a050-4fea620cbdd9}, !- Name
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- HVAC Component
  {e986094c-05ac-42be-b173-36efe99681fa}; !- Port 1

OS:PortList,
  {a9e8941c-2f5e-4585-9e22-42976864cd4d}, !- Handle
  {9e193424-a2be-471a-b3d4-c2c14a3cac2c}, !- Name
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}; !- HVAC Component

OS:PortList,
  {baafc322-7368-47dd-a4bf-57c83f8b1572}, !- Handle
  {bb361bfe-77f0-45e5-b7bc-67ae2d2d584e}, !- Name
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- HVAC Component
  {ee148857-5e56-42ba-b7ec-cc2e586d54d8}; !- Port 1

OS:Sizing:Zone,
  {dc303d38-2c49-405e-b073-1b614e87a963}, !- Handle
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf271e9d-ab8b-4a7c-9ac9-3493ea39c654}, !- Handle
  Floor 1 IT Hall ZN Zone HVAC Equipment List, !- Name
  {f7bafe26-fa2c-4e4b-bb3f-497d1ff7e75c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a30e9a6c-aba9-4b1c-8806-18d748bc69a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {044f8f4b-945c-479b-9a38-96a44c77ecf1}, !- Handle
  Outpatient Hall Thermostat 1,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- Handle
  Floor 1 IT Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {068b6c12-1526-4f16-ba39-711e6d2ee21d}, !- Zone Air Inlet Port List
  {0f41a136-3896-4bc4-b330-dee00504ec4f}, !- Zone Air Exhaust Port List
  {362fd27f-62c3-41bb-a4a2-24dd3be4e575}, !- Zone Air Node Name
  {2d63eed5-3df4-43ed-a20d-e6c259af0b4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55100469-9bfd-4f70-92e0-fe6bcbc24e8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {514cd152-fb71-4c20-8c54-7a83cca092e9}, !- Handle
  Floor 1 IT Room ZN Zone Air Node,       !- Name
  {362fd27f-62c3-41bb-a4a2-24dd3be4e575}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362fd27f-62c3-41bb-a4a2-24dd3be4e575}, !- Handle
  {21077fe6-0655-459d-97d5-95b99b62579b}, !- Name
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- Source Object
  11,                                     !- Outlet Port
  {514cd152-fb71-4c20-8c54-7a83cca092e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {068b6c12-1526-4f16-ba39-711e6d2ee21d}, !- Handle
  {0a0d2e9b-8c36-44b9-8d91-c69b05d87b3b}, !- Name
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- HVAC Component
  {216e75fe-0fbd-4594-ba03-817465da7019}; !- Port 1

OS:PortList,
  {0f41a136-3896-4bc4-b330-dee00504ec4f}, !- Handle
  {a7e60978-cc2e-4904-90ed-3c75d6bdad4c}, !- Name
  {405aec99-c842-4909-8de8-b0191d351c5c}; !- HVAC Component

OS:PortList,
  {2d63eed5-3df4-43ed-a20d-e6c259af0b4b}, !- Handle
  {2d7651d7-eeca-4e8b-9f4d-1933611e1e16}, !- Name
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- HVAC Component
  {d1ce7feb-e76f-4111-ba29-80d970704483}; !- Port 1

OS:Sizing:Zone,
  {9dac4f38-6bcc-4d5b-af93-cf63cc9ec6f9}, !- Handle
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9dda1fc-b659-4477-8a79-56bfd3a86da4}, !- Handle
  Floor 1 IT Room ZN Zone HVAC Equipment List, !- Name
  {405aec99-c842-4909-8de8-b0191d351c5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff38bd5c-48a6-4fef-8444-43605118b2af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {55100469-9bfd-4f70-92e0-fe6bcbc24e8b}, !- Handle
  Outpatient IT_Room Thermostat 1,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- Handle
  Floor 1 Lobby ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4383606-8a94-45f1-8113-21fc623cfbf4}, !- Zone Air Inlet Port List
  {a6f8cafd-2f9d-4d38-83ea-ae59ca9dc705}, !- Zone Air Exhaust Port List
  {19f3bf4c-146e-477d-bb30-9fd1524cd4bc}, !- Zone Air Node Name
  {76aa95f3-8577-4417-8218-abb05520bbc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3e9753e-268d-4699-8f06-c18b109d0887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34e400d6-bf81-4290-9e42-78f847465129}, !- Handle
  Floor 1 Lobby ZN Zone Air Node,         !- Name
  {19f3bf4c-146e-477d-bb30-9fd1524cd4bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19f3bf4c-146e-477d-bb30-9fd1524cd4bc}, !- Handle
  {10fd4665-5587-4688-a661-220aafe29916}, !- Name
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- Source Object
  11,                                     !- Outlet Port
  {34e400d6-bf81-4290-9e42-78f847465129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4383606-8a94-45f1-8113-21fc623cfbf4}, !- Handle
  {0d9c3035-2e6b-4aea-bc0d-d719cc8d8273}, !- Name
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- HVAC Component
  {bd2800b5-c760-4ab0-9533-882fd441ba8e}; !- Port 1

OS:PortList,
  {a6f8cafd-2f9d-4d38-83ea-ae59ca9dc705}, !- Handle
  {f3a22e1f-bade-402b-a107-992232764b14}, !- Name
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}; !- HVAC Component

OS:PortList,
  {76aa95f3-8577-4417-8218-abb05520bbc1}, !- Handle
  {e845a299-984f-416b-adcd-4b9b995f4d4c}, !- Name
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- HVAC Component
  {506f29d8-8e9b-41b9-bef2-62dd49e58965}; !- Port 1

OS:Sizing:Zone,
  {69cf2759-2620-43d6-aeea-b0cf7b2fd221}, !- Handle
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72f88262-c2fe-4dd8-ab4f-cf001b3b77bf}, !- Handle
  Floor 1 Lobby ZN Zone HVAC Equipment List, !- Name
  {168e7081-6c00-4e33-b1e3-e9e5a666421f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {191efc91-60b5-4c8e-a238-401334a40484}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3e9753e-268d-4699-8f06-c18b109d0887}, !- Handle
  Outpatient Lobby Thermostat 1,          !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- Handle
  Floor 1 Lobby Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29fb3d5c-eaf4-4408-afb7-9ce07226da3f}, !- Zone Air Inlet Port List
  {d7ab0981-a910-43a7-bd3c-4b3118832176}, !- Zone Air Exhaust Port List
  {df1fbf77-f86d-4b60-bb68-d862ced89703}, !- Zone Air Node Name
  {49a3c7cd-78b2-41d8-a5fc-c5f979a997f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d2f9038-8932-4aa3-86e5-ed8c7c2cff80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd6afe15-ee45-4dfd-a9fd-5f37a76ea06c}, !- Handle
  Floor 1 Lobby Hall ZN Zone Air Node,    !- Name
  {df1fbf77-f86d-4b60-bb68-d862ced89703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df1fbf77-f86d-4b60-bb68-d862ced89703}, !- Handle
  {560a38d1-b288-4ead-b0df-9aaf0c6bccf1}, !- Name
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- Source Object
  11,                                     !- Outlet Port
  {dd6afe15-ee45-4dfd-a9fd-5f37a76ea06c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29fb3d5c-eaf4-4408-afb7-9ce07226da3f}, !- Handle
  {b7f36a5e-ca58-48b7-9422-7ee38445f274}, !- Name
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- HVAC Component
  {5c6712a6-ecc9-4091-8059-4247ce443ce2}; !- Port 1

OS:PortList,
  {d7ab0981-a910-43a7-bd3c-4b3118832176}, !- Handle
  {56ba3679-0bd5-4da1-bf57-47f5df191750}, !- Name
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}; !- HVAC Component

OS:PortList,
  {49a3c7cd-78b2-41d8-a5fc-c5f979a997f8}, !- Handle
  {8401c836-fbb2-404d-9626-f8b54cf20131}, !- Name
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- HVAC Component
  {ad844120-e336-44d8-a5f5-e5dce43160bf}; !- Port 1

OS:Sizing:Zone,
  {cb755d39-f480-4e53-9c55-a3c9261c5bd6}, !- Handle
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4aac78f-d213-4493-bcdf-3499cc88dc42}, !- Handle
  Floor 1 Lobby Hall ZN Zone HVAC Equipment List, !- Name
  {0b15ff48-c215-4fe9-9282-e46cce40da1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b4cd5d5-1a05-4771-8779-7b8cd17dc9d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d2f9038-8932-4aa3-86e5-ed8c7c2cff80}, !- Handle
  Outpatient Hall Thermostat 2,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- Handle
  Floor 1 Lobby Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5940261b-4c3a-462c-9f12-c92ff89b8420}, !- Zone Air Inlet Port List
  {5e4fd7fb-64b9-4448-918f-6a4634c1896d}, !- Zone Air Exhaust Port List
  {a1e735ce-69d8-44ce-ba2f-ae2973aaaf34}, !- Zone Air Node Name
  {30ea3f2e-7185-4ead-bafe-21a71bfa5dca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {303ad8df-af04-4405-90fc-9527c93b4b69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33fca0fe-0264-4030-84bc-cbdfd7eeee10}, !- Handle
  Floor 1 Lobby Toilet ZN Zone Air Node,  !- Name
  {a1e735ce-69d8-44ce-ba2f-ae2973aaaf34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1e735ce-69d8-44ce-ba2f-ae2973aaaf34}, !- Handle
  {f49f1bb8-e071-49ed-ab2d-2e45824fb05c}, !- Name
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- Source Object
  11,                                     !- Outlet Port
  {33fca0fe-0264-4030-84bc-cbdfd7eeee10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5940261b-4c3a-462c-9f12-c92ff89b8420}, !- Handle
  {d96fe992-1f28-4386-aa6e-5fd9c143dd41}, !- Name
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- HVAC Component
  {aba8c427-afeb-47a1-8f92-97a2b35cb504}; !- Port 1

OS:PortList,
  {5e4fd7fb-64b9-4448-918f-6a4634c1896d}, !- Handle
  {9ada15e8-6f03-4556-a888-83e1df3b913f}, !- Name
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- HVAC Component
  {7019d90f-ef88-4737-aed9-99201be0a54c}; !- Port 1

OS:PortList,
  {30ea3f2e-7185-4ead-bafe-21a71bfa5dca}, !- Handle
  {2d5146db-8cf0-4bb1-8433-f81392d3d1a1}, !- Name
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- HVAC Component
  {44af7d1d-fd29-433e-97bf-e382d49f8e41}; !- Port 1

OS:Sizing:Zone,
  {a823ba12-133c-4335-8cd1-5bac43613fd0}, !- Handle
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {890afbc4-3e95-4131-96cf-d2bf404e15b3}, !- Handle
  Floor 1 Lobby Toilet ZN Zone HVAC Equipment List, !- Name
  {854bbbd4-6bc4-4f51-b3b2-8ff01af9c37c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7541835-871c-44db-83db-82bed17130cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {00f7f7c5-579a-4680-825f-49e4e059b254}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {303ad8df-af04-4405-90fc-9527c93b4b69}, !- Handle
  Outpatient Toilet Thermostat 1,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- Handle
  Floor 1 Locker Room ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e0edc63-32ce-4eab-925a-95e3fd6cf748}, !- Zone Air Inlet Port List
  {159fd734-a6ea-4b19-be90-54700195b91d}, !- Zone Air Exhaust Port List
  {e4a0fa9f-aa4f-44ab-990d-db7aee59bb0d}, !- Zone Air Node Name
  {ade3c6ba-69e1-46d7-9890-71df70a07346}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46ff9a92-eb26-4e09-bb3d-a51f41f38f15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bfc3ca0-b187-4848-bdfd-2f7a88415e45}, !- Handle
  Floor 1 Locker Room ZN Zone Air Node,   !- Name
  {e4a0fa9f-aa4f-44ab-990d-db7aee59bb0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4a0fa9f-aa4f-44ab-990d-db7aee59bb0d}, !- Handle
  {ac0288b5-4c0d-46c2-86e0-5b283c8c3263}, !- Name
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- Source Object
  11,                                     !- Outlet Port
  {6bfc3ca0-b187-4848-bdfd-2f7a88415e45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e0edc63-32ce-4eab-925a-95e3fd6cf748}, !- Handle
  {7cb03473-f470-4516-ab85-a49bb08ea41a}, !- Name
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- HVAC Component
  {4a2c82d0-45c4-45cf-b232-df1a613570a4}; !- Port 1

OS:PortList,
  {159fd734-a6ea-4b19-be90-54700195b91d}, !- Handle
  {3f0ac55b-1530-4b47-9a5d-9525d0628f35}, !- Name
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}; !- HVAC Component

OS:PortList,
  {ade3c6ba-69e1-46d7-9890-71df70a07346}, !- Handle
  {8fb99293-6640-49b4-bd9c-7fdc604fff9d}, !- Name
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- HVAC Component
  {c39431bb-8beb-4261-b41f-cd1052910c9e}; !- Port 1

OS:Sizing:Zone,
  {ee49ac07-5e55-408f-ab85-ad5929b20e3d}, !- Handle
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7277523b-324d-446e-a28d-783eee1206a0}, !- Handle
  Floor 1 Locker Room ZN Zone HVAC Equipment List, !- Name
  {57c2d94d-ea28-4471-ac98-7053a87ee9f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c587e04b-97fc-476f-9890-35bbb535ae7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46ff9a92-eb26-4e09-bb3d-a51f41f38f15}, !- Handle
  Outpatient LockerRoom Thermostat 1,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- Handle
  Floor 1 Locker Room Hall ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66140446-cb68-4c8b-97e5-6ec10a9431e0}, !- Zone Air Inlet Port List
  {8c552525-de64-4d85-99b7-42e2d0f99d99}, !- Zone Air Exhaust Port List
  {009ed550-f7d6-4bbd-b012-449cfdd3212a}, !- Zone Air Node Name
  {c7ce4571-7557-4eeb-981d-f2a33d93d7c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d46c10f-bd99-4497-a328-9b430b0b43f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a4e981a-e8b9-4962-96e2-f9efb7ebd769}, !- Handle
  Floor 1 Locker Room Hall ZN Zone Air Node, !- Name
  {009ed550-f7d6-4bbd-b012-449cfdd3212a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {009ed550-f7d6-4bbd-b012-449cfdd3212a}, !- Handle
  {08af06cd-3c21-47fb-b277-91ba27f2e99d}, !- Name
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- Source Object
  11,                                     !- Outlet Port
  {1a4e981a-e8b9-4962-96e2-f9efb7ebd769}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66140446-cb68-4c8b-97e5-6ec10a9431e0}, !- Handle
  {85c969bc-6491-4c7e-8f46-f2376ab42b98}, !- Name
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- HVAC Component
  {4da9ead7-075e-41b9-ad54-ddf64a68ac4a}; !- Port 1

OS:PortList,
  {8c552525-de64-4d85-99b7-42e2d0f99d99}, !- Handle
  {410db02a-cb6e-426c-a0c5-12c3f9f6c573}, !- Name
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}; !- HVAC Component

OS:PortList,
  {c7ce4571-7557-4eeb-981d-f2a33d93d7c6}, !- Handle
  {7e46a5fc-2818-4a0d-a60d-43c62568e36b}, !- Name
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- HVAC Component
  {ff8a75dd-7d32-4377-b839-39181e208d14}; !- Port 1

OS:Sizing:Zone,
  {84368ac2-899f-4f24-a7a5-6ce9ffa595ab}, !- Handle
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fe1357b-e9d5-44a2-a060-d616b83d11e3}, !- Handle
  Floor 1 Locker Room Hall ZN Zone HVAC Equipment List, !- Name
  {c6ea432c-6ceb-434d-8359-62dbbd88cdef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a48537e2-dc4b-451c-bbf9-9c799cad4c3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d46c10f-bd99-4497-a328-9b430b0b43f4}, !- Handle
  Outpatient Hall Thermostat 3,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- Handle
  Floor 1 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f03cb84c-b1b8-4950-9f1f-6f286f6fc660}, !- Zone Air Inlet Port List
  {cf53c0c0-56cf-4242-a8bf-2b218ea37587}, !- Zone Air Exhaust Port List
  {79c8036a-04e0-4318-9705-dd8e1ef0d185}, !- Zone Air Node Name
  {d8b5268c-d7ea-4686-af90-7e61e966d87b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b3e4a36-c613-4a95-aabf-ee0e99b7ae00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76332d49-4c47-4c27-be67-596549a64d12}, !- Handle
  Floor 1 Lounge ZN Zone Air Node,        !- Name
  {79c8036a-04e0-4318-9705-dd8e1ef0d185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79c8036a-04e0-4318-9705-dd8e1ef0d185}, !- Handle
  {0e39f168-1883-43e7-9f38-5cc51e9f80c6}, !- Name
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- Source Object
  11,                                     !- Outlet Port
  {76332d49-4c47-4c27-be67-596549a64d12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f03cb84c-b1b8-4950-9f1f-6f286f6fc660}, !- Handle
  {d17fda5d-24e6-4436-b2d4-c6d2eb4c4f80}, !- Name
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- HVAC Component
  {c8156c6c-4323-4974-8f11-da9de65be148}; !- Port 1

OS:PortList,
  {cf53c0c0-56cf-4242-a8bf-2b218ea37587}, !- Handle
  {01ae287c-57fa-4bb1-9b24-55906d40ead4}, !- Name
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}; !- HVAC Component

OS:PortList,
  {d8b5268c-d7ea-4686-af90-7e61e966d87b}, !- Handle
  {ab3137b8-2c4a-4ed9-a3b6-801f58a5bb5c}, !- Name
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- HVAC Component
  {067d6468-e129-454b-b225-fd6662ee4b1d}; !- Port 1

OS:Sizing:Zone,
  {9488273c-668b-4612-aa7e-6ea4326d6078}, !- Handle
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {105a01c9-c3fc-42cf-8fad-7b7ca99ebe0f}, !- Handle
  Floor 1 Lounge ZN Zone HVAC Equipment List, !- Name
  {839b9bfa-6f01-415c-9d66-a24fb18b7a5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05d419fc-8fe9-4c53-b032-d669e2352407}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b3e4a36-c613-4a95-aabf-ee0e99b7ae00}, !- Handle
  Outpatient Lounge Thermostat 1,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- Handle
  Floor 1 Med Gas ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3d91924-d148-4629-8cb5-b775fff6bdcb}, !- Zone Air Inlet Port List
  {bc2dabdf-73f4-424c-bda2-3e9bfa57a9a5}, !- Zone Air Exhaust Port List
  {353eef5b-f5ae-44c4-a139-fa28aa2c9ae7}, !- Zone Air Node Name
  {f0a32abc-01a0-45d4-a24c-cdaf934ac923}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c959537-71e6-4ab6-8fef-d64b8c33f135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7bc47b3-3851-4a50-94c4-81ed1e87e3a1}, !- Handle
  Floor 1 Med Gas ZN Zone Air Node,       !- Name
  {353eef5b-f5ae-44c4-a139-fa28aa2c9ae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353eef5b-f5ae-44c4-a139-fa28aa2c9ae7}, !- Handle
  {eb3a98ee-2dac-4a3d-a70f-cec06869f8dc}, !- Name
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- Source Object
  11,                                     !- Outlet Port
  {e7bc47b3-3851-4a50-94c4-81ed1e87e3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3d91924-d148-4629-8cb5-b775fff6bdcb}, !- Handle
  {1a0f91d8-512c-44e3-9da2-3292a85a537c}, !- Name
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- HVAC Component
  {72cda431-41c7-4b57-8e59-9a385bbc327c}; !- Port 1

OS:PortList,
  {bc2dabdf-73f4-424c-bda2-3e9bfa57a9a5}, !- Handle
  {259ea39b-8879-48bb-a1ec-1b317a5b5671}, !- Name
  {f6933b32-b655-4a7a-99f4-0f226220ad58}; !- HVAC Component

OS:PortList,
  {f0a32abc-01a0-45d4-a24c-cdaf934ac923}, !- Handle
  {0f72278c-403f-4cd5-b1b1-6cf53c54f754}, !- Name
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- HVAC Component
  {aa6b25c1-2360-455c-b6af-7a74d63f2d7a}; !- Port 1

OS:Sizing:Zone,
  {7997b785-96a0-4f6c-8a01-91838e99e208}, !- Handle
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61b95901-4fd8-4d34-ba3c-dd4a961d5aa1}, !- Handle
  Floor 1 Med Gas ZN Zone HVAC Equipment List, !- Name
  {f6933b32-b655-4a7a-99f4-0f226220ad58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43c84c57-4236-4eb8-99d6-43ef16bba53f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c959537-71e6-4ab6-8fef-d64b8c33f135}, !- Handle
  Outpatient MedGas Thermostat 1,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd73309a-049a-44a4-ab00-784afe045569}, !- Handle
  Floor 1 MRI Control Room ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cec5415-a6fb-4265-8b4b-3f119791456b}, !- Zone Air Inlet Port List
  {1064234e-6bbe-40aa-a208-9de42ba8ec48}, !- Zone Air Exhaust Port List
  {3cafbf15-76c7-4522-8057-4b78fcf3a4f4}, !- Zone Air Node Name
  {d9092b50-88ea-4f0d-b754-1179896de0bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b150908d-8823-4fc1-8cfd-67a9a7098010}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0a3d7ef-16bd-4c4c-9d7b-2e18adada99c}, !- Handle
  Floor 1 MRI Control Room ZN Zone Air Node, !- Name
  {3cafbf15-76c7-4522-8057-4b78fcf3a4f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cafbf15-76c7-4522-8057-4b78fcf3a4f4}, !- Handle
  {14616fb1-dbbe-4d24-bd53-e34c72643142}, !- Name
  {bd73309a-049a-44a4-ab00-784afe045569}, !- Source Object
  11,                                     !- Outlet Port
  {c0a3d7ef-16bd-4c4c-9d7b-2e18adada99c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cec5415-a6fb-4265-8b4b-3f119791456b}, !- Handle
  {9b63ac50-547c-42a3-988a-a43e98dad364}, !- Name
  {bd73309a-049a-44a4-ab00-784afe045569}, !- HVAC Component
  {579e36e8-1737-42ce-8351-d9dd90020629}; !- Port 1

OS:PortList,
  {1064234e-6bbe-40aa-a208-9de42ba8ec48}, !- Handle
  {608b1a0c-39d1-45a8-b94e-433e2820300a}, !- Name
  {bd73309a-049a-44a4-ab00-784afe045569}, !- HVAC Component
  {d92e819d-423f-4eb6-9406-67aeeaf04d7d}; !- Port 1

OS:PortList,
  {d9092b50-88ea-4f0d-b754-1179896de0bd}, !- Handle
  {4d8905a2-9421-4239-9c29-aa995207df3d}, !- Name
  {bd73309a-049a-44a4-ab00-784afe045569}, !- HVAC Component
  {db076870-2a4a-4355-b1bd-1d436aa82292}; !- Port 1

OS:Sizing:Zone,
  {fd4dc3c9-9a49-4586-b049-6dff9c0d7338}, !- Handle
  {bd73309a-049a-44a4-ab00-784afe045569}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4f8d584-48cb-47d9-aefe-7d7d7a07e8b5}, !- Handle
  Floor 1 MRI Control Room ZN Zone HVAC Equipment List, !- Name
  {bd73309a-049a-44a4-ab00-784afe045569}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d240eacc-d85a-4ac9-980b-7f69cfb696cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {adb36bc1-8292-487a-8164-0d12cad2e564}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b150908d-8823-4fc1-8cfd-67a9a7098010}, !- Handle
  Outpatient MRI_Control Thermostat 1,    !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- Handle
  Floor 1 MRI Hall ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c2e00e-0396-4609-891f-286b31eddffd}, !- Zone Air Inlet Port List
  {4018897a-69d8-4517-8ad8-1268f119f1cd}, !- Zone Air Exhaust Port List
  {445d73d2-8cb1-4646-b5ae-c7b2be25271a}, !- Zone Air Node Name
  {c571c99a-8e40-4d52-86f8-165034785955}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d47ee58-daf4-40ce-9a02-2744a0f4f8f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d401a3bd-a2ef-49c2-b1fb-689da0cb40e9}, !- Handle
  Floor 1 MRI Hall ZN Zone Air Node,      !- Name
  {445d73d2-8cb1-4646-b5ae-c7b2be25271a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {445d73d2-8cb1-4646-b5ae-c7b2be25271a}, !- Handle
  {2872f71e-1123-4632-b4e6-5ca65ab6c30c}, !- Name
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- Source Object
  11,                                     !- Outlet Port
  {d401a3bd-a2ef-49c2-b1fb-689da0cb40e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c2e00e-0396-4609-891f-286b31eddffd}, !- Handle
  {36b43f47-7872-46a8-9d3f-c4c35aad2de2}, !- Name
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- HVAC Component
  {4fcf22c6-8c05-4c31-a212-0c32c04a61d4}; !- Port 1

OS:PortList,
  {4018897a-69d8-4517-8ad8-1268f119f1cd}, !- Handle
  {6cce2cce-c47e-4146-ad95-ddac791da8d6}, !- Name
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}; !- HVAC Component

OS:PortList,
  {c571c99a-8e40-4d52-86f8-165034785955}, !- Handle
  {7c97d063-4b78-4426-b784-f6ed97c54c20}, !- Name
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- HVAC Component
  {98f2cae9-12a1-4652-83f7-bf1d8a344fe2}; !- Port 1

OS:Sizing:Zone,
  {9cdd958f-12ba-463c-9ab5-9ddb7569ee0c}, !- Handle
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fd596df-5fc8-441d-b51a-e4d2d32ab7fb}, !- Handle
  Floor 1 MRI Hall ZN Zone HVAC Equipment List, !- Name
  {8b60a20e-9087-49a7-9bfb-9f24e931e328}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee6c4295-c070-4fd9-a46f-0913f509fbc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d47ee58-daf4-40ce-9a02-2744a0f4f8f0}, !- Handle
  Outpatient Hall Thermostat 4,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- Handle
  Floor 1 MRI Room ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63be02df-2a18-4d19-a273-04725118f5e0}, !- Zone Air Inlet Port List
  {ff2e8f6d-067d-4a7d-8a5c-a2e9f426c2ea}, !- Zone Air Exhaust Port List
  {08bb092c-12c6-4141-9d87-93a32c0d8c73}, !- Zone Air Node Name
  {522f588b-4410-4faa-81bc-9015763160eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6dbd2c5-0eb5-42eb-9d49-b98af84530b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {538e99b7-93f0-4fb3-bd94-45cbce5f7d4b}, !- Handle
  Floor 1 MRI Room ZN Zone Air Node,      !- Name
  {08bb092c-12c6-4141-9d87-93a32c0d8c73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08bb092c-12c6-4141-9d87-93a32c0d8c73}, !- Handle
  {efcebb2e-beb5-4b50-bb10-73d8ccba83da}, !- Name
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- Source Object
  11,                                     !- Outlet Port
  {538e99b7-93f0-4fb3-bd94-45cbce5f7d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63be02df-2a18-4d19-a273-04725118f5e0}, !- Handle
  {42b045f5-9b37-493c-9f0f-9eff07936b6b}, !- Name
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- HVAC Component
  {82a416b7-2960-43f6-b216-655bb25af139}; !- Port 1

OS:PortList,
  {ff2e8f6d-067d-4a7d-8a5c-a2e9f426c2ea}, !- Handle
  {63683abc-a500-4233-9829-21e75df03693}, !- Name
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- HVAC Component
  {72c29e1f-1c99-47a7-80cd-ee91dc2aaa2f}; !- Port 1

OS:PortList,
  {522f588b-4410-4faa-81bc-9015763160eb}, !- Handle
  {070ffce9-d1e6-4ae5-8fd2-eb4a84bd7769}, !- Name
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- HVAC Component
  {9ba72e45-f0db-499f-9c02-ad711d8fb13e}; !- Port 1

OS:Sizing:Zone,
  {3da402b2-831b-48d8-bdf7-dadeed0eab79}, !- Handle
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c25d2b29-7cee-468f-bad9-dc06bc5004eb}, !- Handle
  Floor 1 MRI Room ZN Zone HVAC Equipment List, !- Name
  {28ae1137-5f21-4459-840b-e7caed3c96ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7a76698-8077-4a07-82f7-620c53f2090e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4d0c947e-d19b-4ee8-9b56-a26374239543}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6dbd2c5-0eb5-42eb-9d49-b98af84530b7}, !- Handle
  Outpatient MRI Thermostat 1,            !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- Handle
  Floor 1 MRI Toilet ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a00ffdb6-97c0-4787-86ce-d471fec3ed75}, !- Zone Air Inlet Port List
  {9830d55d-171f-4280-b11c-d0088cb28663}, !- Zone Air Exhaust Port List
  {6dc2608a-1dc8-4b4c-b189-4e3fea41e38d}, !- Zone Air Node Name
  {bd4d51b6-a04e-47b6-aca1-e622039ca9a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d446b54e-a9c1-456d-9c8c-9148ddcec125}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dea3de3d-1d03-4fc0-8f50-31f7863bd2d9}, !- Handle
  Floor 1 MRI Toilet ZN Zone Air Node,    !- Name
  {6dc2608a-1dc8-4b4c-b189-4e3fea41e38d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dc2608a-1dc8-4b4c-b189-4e3fea41e38d}, !- Handle
  {6b464ee0-5c71-4d84-8987-3dad3252955b}, !- Name
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- Source Object
  11,                                     !- Outlet Port
  {dea3de3d-1d03-4fc0-8f50-31f7863bd2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a00ffdb6-97c0-4787-86ce-d471fec3ed75}, !- Handle
  {3445a5ce-76b5-4d70-89c8-1012f4ba9c7f}, !- Name
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- HVAC Component
  {efa10e18-1319-417e-8647-ef83a173565f}; !- Port 1

OS:PortList,
  {9830d55d-171f-4280-b11c-d0088cb28663}, !- Handle
  {c9a8ac79-472f-45ca-90d9-166a1f18e24c}, !- Name
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- HVAC Component
  {e9fa05ad-b2b1-45cd-abd0-d18a150fc73c}; !- Port 1

OS:PortList,
  {bd4d51b6-a04e-47b6-aca1-e622039ca9a2}, !- Handle
  {0d745fbd-71a6-45f2-ba42-f5b8458de8e9}, !- Name
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- HVAC Component
  {74dbb008-5041-49a5-8e45-c7ea88146352}; !- Port 1

OS:Sizing:Zone,
  {c90ee110-06f5-4313-bb51-f5230c9f1bf3}, !- Handle
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed2a29af-1e1a-417b-b48a-e5377be6d7cb}, !- Handle
  Floor 1 MRI Toilet ZN Zone HVAC Equipment List, !- Name
  {23285a45-cbaf-4281-85a9-bf0c0a4c6670}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb3abc10-c012-4199-bf99-7025207c7081}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9e38428f-31e4-495f-bc7d-472d2959f6bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d446b54e-a9c1-456d-9c8c-9148ddcec125}, !- Handle
  Outpatient Toilet Thermostat 2,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- Handle
  Floor 1 Nourishment ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c079a8-e328-4deb-a7f3-b8ba6dcbcff7}, !- Zone Air Inlet Port List
  {5149f037-4f52-4a8b-99e0-1d2d23ea3e33}, !- Zone Air Exhaust Port List
  {49f129fd-d11b-40f9-949c-b393d9e3be35}, !- Zone Air Node Name
  {754b15ae-557f-4bb7-9306-589485fcea67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {767f46db-6a41-4370-a430-77f03d7d25cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb4dd024-e282-4d08-9213-029b1e8ecb6c}, !- Handle
  Floor 1 Nourishment ZN Zone Air Node,   !- Name
  {49f129fd-d11b-40f9-949c-b393d9e3be35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49f129fd-d11b-40f9-949c-b393d9e3be35}, !- Handle
  {c1e4c7dd-082f-49d5-be78-be70c73d139c}, !- Name
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- Source Object
  11,                                     !- Outlet Port
  {cb4dd024-e282-4d08-9213-029b1e8ecb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c079a8-e328-4deb-a7f3-b8ba6dcbcff7}, !- Handle
  {f747edc7-d835-4b2d-9975-3bf4c7e29637}, !- Name
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- HVAC Component
  {2425b69f-4b62-4b11-8311-058cc19a85ab}; !- Port 1

OS:PortList,
  {5149f037-4f52-4a8b-99e0-1d2d23ea3e33}, !- Handle
  {db25751d-ab55-4d88-a41c-94c40e2f0ef0}, !- Name
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}; !- HVAC Component

OS:PortList,
  {754b15ae-557f-4bb7-9306-589485fcea67}, !- Handle
  {3570587c-2a16-4784-ad71-82bd980931c3}, !- Name
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- HVAC Component
  {0657a1c3-5ce2-4238-8969-32eb43275b25}; !- Port 1

OS:Sizing:Zone,
  {918909a4-5f84-4e4a-9d0f-3253a6018ca9}, !- Handle
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {565b40d3-611e-48f0-b821-10e744111034}, !- Handle
  Floor 1 Nourishment ZN Zone HVAC Equipment List, !- Name
  {dc98cdad-00a9-458d-99dd-2b141b66f82b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbe6a3c7-17b0-4356-9c8c-d30e57d5d49f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {767f46db-6a41-4370-a430-77f03d7d25cf}, !- Handle
  Outpatient NurseStation Thermostat 1,   !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- Handle
  Floor 1 Nurse Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ab30bea-2142-4c0d-a1ee-0f54192a4af5}, !- Zone Air Inlet Port List
  {1bebc106-21ac-46f5-96e4-197f182881b1}, !- Zone Air Exhaust Port List
  {b1cb44ae-a83e-4a35-b287-20446fc6ac64}, !- Zone Air Node Name
  {d3c8f763-f586-44e5-94e5-864643827d6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9cec33e-7652-4551-a801-75dd6f88ce94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95dedfbd-b5a5-4d7a-a2ce-76563a3c3723}, !- Handle
  Floor 1 Nurse Hall ZN Zone Air Node,    !- Name
  {b1cb44ae-a83e-4a35-b287-20446fc6ac64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1cb44ae-a83e-4a35-b287-20446fc6ac64}, !- Handle
  {89d8b0e4-1cca-4668-ae39-7c879de85b27}, !- Name
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- Source Object
  11,                                     !- Outlet Port
  {95dedfbd-b5a5-4d7a-a2ce-76563a3c3723}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ab30bea-2142-4c0d-a1ee-0f54192a4af5}, !- Handle
  {47bc3242-4be1-414e-8ca0-6e90a0b8a38a}, !- Name
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- HVAC Component
  {5098ff26-5b1e-43fb-8e87-587a27a773eb}; !- Port 1

OS:PortList,
  {1bebc106-21ac-46f5-96e4-197f182881b1}, !- Handle
  {72d412c3-9ec4-4692-a879-a5a65647a3d8}, !- Name
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}; !- HVAC Component

OS:PortList,
  {d3c8f763-f586-44e5-94e5-864643827d6d}, !- Handle
  {89514e06-5ba7-4a7e-b0bd-ecb527b78039}, !- Name
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- HVAC Component
  {0571b98a-0326-43ef-af75-05d976e086c9}; !- Port 1

OS:Sizing:Zone,
  {c208e0ca-10e6-4814-988a-fd62cdbb03dd}, !- Handle
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87d76cc6-f994-4580-9644-f175980fb260}, !- Handle
  Floor 1 Nurse Hall ZN Zone HVAC Equipment List, !- Name
  {cf661688-a54c-473e-a5bb-ef4f86d14afd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eda2a86b-9873-4262-9c8e-ab9cab0617f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9cec33e-7652-4551-a801-75dd6f88ce94}, !- Handle
  Outpatient Hall Thermostat 5,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- Handle
  Floor 1 Nurse Janitor ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f4de363-bc0e-45fe-bc24-ed89b2ec40b7}, !- Zone Air Inlet Port List
  {1e0a32ba-92d4-4ca6-b27f-a2c5f9a89328}, !- Zone Air Exhaust Port List
  {c7cb6d46-c934-42f6-80c8-9312fd499c99}, !- Zone Air Node Name
  {2fd9b02d-4df6-4ca0-8c49-992e3e9f649d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6011cf31-f9d5-4d9c-bc7f-0c38882f485d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a1f05d1-fb4a-4d39-b2d1-6f49659db280}, !- Handle
  Floor 1 Nurse Janitor ZN Zone Air Node, !- Name
  {c7cb6d46-c934-42f6-80c8-9312fd499c99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7cb6d46-c934-42f6-80c8-9312fd499c99}, !- Handle
  {24d4b81a-0e55-4769-8cb6-66b7464af210}, !- Name
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- Source Object
  11,                                     !- Outlet Port
  {7a1f05d1-fb4a-4d39-b2d1-6f49659db280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f4de363-bc0e-45fe-bc24-ed89b2ec40b7}, !- Handle
  {af7e1f38-4ff3-4321-a479-f06c70d54d50}, !- Name
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- HVAC Component
  {9d712ecf-0e12-4144-9ae8-7705f6e614ce}; !- Port 1

OS:PortList,
  {1e0a32ba-92d4-4ca6-b27f-a2c5f9a89328}, !- Handle
  {6959059d-d125-4a2f-a73d-17cf857a8198}, !- Name
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}; !- HVAC Component

OS:PortList,
  {2fd9b02d-4df6-4ca0-8c49-992e3e9f649d}, !- Handle
  {95d64851-d10e-452e-a096-16b53e66f3e5}, !- Name
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- HVAC Component
  {1ce6078a-5997-44ff-b8da-7bdcd9a4939a}; !- Port 1

OS:Sizing:Zone,
  {4b3c7265-45e9-4977-91af-0bf12a362556}, !- Handle
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b94243c-8826-4693-9e91-dc1786ccfc02}, !- Handle
  Floor 1 Nurse Janitor ZN Zone HVAC Equipment List, !- Name
  {c9bf0fad-38d7-42fb-b7e4-670cbcdb5031}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {837825dc-0996-4c0c-84ac-24aa38bb2617}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6011cf31-f9d5-4d9c-bc7f-0c38882f485d}, !- Handle
  Outpatient Janitor Thermostat 1,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- Handle
  Floor 1 Nurse Station ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e8b79df-49dc-4970-a10a-52ef399711a3}, !- Zone Air Inlet Port List
  {1eaa706c-cdd1-482b-b8d3-6501ddd68306}, !- Zone Air Exhaust Port List
  {c1380d14-d9a6-4677-8883-e48da55069d3}, !- Zone Air Node Name
  {a0f4591e-cbf8-4579-af22-b7dba152b04e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa37edee-2375-4f57-ba62-5428c7bbb694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15bbd038-9252-41c3-9fa9-3feae93cb6ae}, !- Handle
  Floor 1 Nurse Station ZN Zone Air Node, !- Name
  {c1380d14-d9a6-4677-8883-e48da55069d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1380d14-d9a6-4677-8883-e48da55069d3}, !- Handle
  {77e14bde-0850-4cb1-a95b-ab8dc7867466}, !- Name
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- Source Object
  11,                                     !- Outlet Port
  {15bbd038-9252-41c3-9fa9-3feae93cb6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e8b79df-49dc-4970-a10a-52ef399711a3}, !- Handle
  {cf443b27-6ff9-4a6c-b80c-e1ff80346d0b}, !- Name
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- HVAC Component
  {49402ec5-c33a-493a-a667-8d9d58963821}; !- Port 1

OS:PortList,
  {1eaa706c-cdd1-482b-b8d3-6501ddd68306}, !- Handle
  {9330c185-602a-458b-ac8d-0fcf8da493a0}, !- Name
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}; !- HVAC Component

OS:PortList,
  {a0f4591e-cbf8-4579-af22-b7dba152b04e}, !- Handle
  {2c20c773-2133-454b-adf6-89b58a8b081d}, !- Name
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- HVAC Component
  {dce77328-8ee4-4ba1-ad14-f80d49b19035}; !- Port 1

OS:Sizing:Zone,
  {ea579467-d876-47d3-90c2-9243961ee61b}, !- Handle
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d79243fc-4d00-4ff0-b62c-5aa27f86dd71}, !- Handle
  Floor 1 Nurse Station ZN Zone HVAC Equipment List, !- Name
  {44f32320-79c2-4859-bafa-e0bc8cc55d0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d85a3b71-eee0-4e57-8a85-a659b23c42df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa37edee-2375-4f57-ba62-5428c7bbb694}, !- Handle
  Outpatient NurseStation Thermostat 2,   !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- Handle
  Floor 1 Nurse Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f5ae80e-0e1a-475b-b6cb-c874cc5e46c1}, !- Zone Air Inlet Port List
  {649ebb7d-0432-4b90-803c-15287f2440ab}, !- Zone Air Exhaust Port List
  {de61f115-21e0-4663-bd88-58aae72014a5}, !- Zone Air Node Name
  {77473a3b-be4c-4521-9201-e9d6e37927bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3457cc36-e6f2-43a2-be90-9b000906bc5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {189a9cd4-eccf-4771-9e38-a87ca81c9102}, !- Handle
  Floor 1 Nurse Toilet ZN Zone Air Node,  !- Name
  {de61f115-21e0-4663-bd88-58aae72014a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de61f115-21e0-4663-bd88-58aae72014a5}, !- Handle
  {aa6b6f10-1e3a-4271-9e46-e7e04428e0a7}, !- Name
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- Source Object
  11,                                     !- Outlet Port
  {189a9cd4-eccf-4771-9e38-a87ca81c9102}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f5ae80e-0e1a-475b-b6cb-c874cc5e46c1}, !- Handle
  {ff909387-609e-49b6-8923-5afc4c6e6d1a}, !- Name
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- HVAC Component
  {96a5e783-0c17-4e98-85cc-4fd62d27f6c2}; !- Port 1

OS:PortList,
  {649ebb7d-0432-4b90-803c-15287f2440ab}, !- Handle
  {2873da0f-2031-450c-be47-793c1fa6bc26}, !- Name
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- HVAC Component
  {98be433b-d3bf-4528-9ea5-70ce57dff97b}; !- Port 1

OS:PortList,
  {77473a3b-be4c-4521-9201-e9d6e37927bb}, !- Handle
  {27b57490-0e67-41d6-b440-9f734967e866}, !- Name
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- HVAC Component
  {4e2e6583-56f9-489d-ad77-67cd4be8ab6e}; !- Port 1

OS:Sizing:Zone,
  {8af139ab-a16a-4aac-a2af-82ea690a3a1b}, !- Handle
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {578b406a-82ea-49d8-8b24-4ce1acbcce64}, !- Handle
  Floor 1 Nurse Toilet ZN Zone HVAC Equipment List, !- Name
  {5361cd82-ba6c-4b3c-b409-2ceb59a48048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de5d9eab-ee73-4196-91ee-d4cae54459ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a518b210-93b0-4544-bd90-19705086ba57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3457cc36-e6f2-43a2-be90-9b000906bc5a}, !- Handle
  Outpatient Toilet Thermostat 3,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- Handle
  Floor 1 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4785daeb-5d72-4fd8-a691-359df2dcb9d1}, !- Zone Air Inlet Port List
  {30f0caaa-495d-42a4-b163-5af4f46e9dd4}, !- Zone Air Exhaust Port List
  {41c10d04-ada5-4ca1-817d-ce18db0e3aa1}, !- Zone Air Node Name
  {24445fb5-feae-485c-9be7-5c7c1e866dc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8d8515b-0516-4100-a290-b6ebea4a58c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d994e72d-272f-4d6a-9294-a6c2d2868a01}, !- Handle
  Floor 1 Office ZN Zone Air Node,        !- Name
  {41c10d04-ada5-4ca1-817d-ce18db0e3aa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41c10d04-ada5-4ca1-817d-ce18db0e3aa1}, !- Handle
  {784a5ddd-3ef1-4117-ba9b-76097d988cca}, !- Name
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- Source Object
  11,                                     !- Outlet Port
  {d994e72d-272f-4d6a-9294-a6c2d2868a01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4785daeb-5d72-4fd8-a691-359df2dcb9d1}, !- Handle
  {f7a8b993-a8fc-42cd-b8a3-f52b9d952dc0}, !- Name
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- HVAC Component
  {030237ea-7bc5-4712-a340-3154b5fdf35c}; !- Port 1

OS:PortList,
  {30f0caaa-495d-42a4-b163-5af4f46e9dd4}, !- Handle
  {b2a9557f-d3fc-4088-9c7d-afffa600f3d5}, !- Name
  {31e804d5-3bde-4d34-b32a-c832b785a89a}; !- HVAC Component

OS:PortList,
  {24445fb5-feae-485c-9be7-5c7c1e866dc2}, !- Handle
  {cbfcc3e5-3913-4e1e-867c-c498928ec591}, !- Name
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- HVAC Component
  {88dcdc44-b9b5-444d-9e59-624a739ec2b3}; !- Port 1

OS:Sizing:Zone,
  {fd810e40-d8f4-459e-a428-371ac8409163}, !- Handle
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce1c0171-49fe-4d0b-b927-0ac8af7c55c4}, !- Handle
  Floor 1 Office ZN Zone HVAC Equipment List, !- Name
  {31e804d5-3bde-4d34-b32a-c832b785a89a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abe85d3b-55b6-4d06-8335-0ffb69d34393}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d8d8515b-0516-4100-a290-b6ebea4a58c0}, !- Handle
  Outpatient Office Thermostat 3,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- Handle
  Floor 1 Operating Room 1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b90a556-901b-42f0-9e3a-0cf1216f0d03}, !- Zone Air Inlet Port List
  {2343d10c-ea8c-4582-b414-eee10343594e}, !- Zone Air Exhaust Port List
  {08363817-e14b-4e65-b7bb-10e11204c07c}, !- Zone Air Node Name
  {940b7d97-f9f3-4f35-8b05-4dae83a97d7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0c42c2b-7b5f-4c6b-b8e9-a115f02c65b2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {431f645c-f19e-4b90-ba47-668ba2e9a637}; !- Humidistat Name

OS:Node,
  {16a0941d-9422-4031-9caa-55cae80cbca8}, !- Handle
  Floor 1 Operating Room 1 ZN Zone Air Node, !- Name
  {08363817-e14b-4e65-b7bb-10e11204c07c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08363817-e14b-4e65-b7bb-10e11204c07c}, !- Handle
  {37089ff3-7bb5-4329-a6b4-df02d078c2a6}, !- Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- Source Object
  11,                                     !- Outlet Port
  {16a0941d-9422-4031-9caa-55cae80cbca8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b90a556-901b-42f0-9e3a-0cf1216f0d03}, !- Handle
  {d1000726-68b5-42c2-a50a-e85dc3334039}, !- Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- HVAC Component
  {a1d01904-17b1-4822-8f56-5d585a65a819}; !- Port 1

OS:PortList,
  {2343d10c-ea8c-4582-b414-eee10343594e}, !- Handle
  {840d5475-4258-45b4-bbf8-1f06147e40b3}, !- Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}; !- HVAC Component

OS:PortList,
  {940b7d97-f9f3-4f35-8b05-4dae83a97d7a}, !- Handle
  {1c967659-5596-4b88-983e-cb1b5a68be2f}, !- Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- HVAC Component
  {518ba2a8-89c9-4186-9e0c-2ceb995f6503}; !- Port 1

OS:Sizing:Zone,
  {525e74bd-8434-473a-b0ba-2e8a7bc4d2cf}, !- Handle
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81a40f7a-0340-483f-8470-77f34dba6930}, !- Handle
  Floor 1 Operating Room 1 ZN Zone HVAC Equipment List, !- Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd744de7-3abb-4d49-a4bd-3097eec3b934}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0c42c2b-7b5f-4c6b-b8e9-a115f02c65b2}, !- Handle
  Outpatient OR Thermostat 1,             !- Name
  {28504b81-20ec-496f-b95e-f5cf66beff6a}, !- Heating Setpoint Temperature Schedule Name
  {095d0af7-99a7-4cfe-81fe-6f7e381bd3db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- Handle
  Floor 1 Operating Room 2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d7e5241-8ccf-47da-b1b7-ab6046ff277e}, !- Zone Air Inlet Port List
  {60cdf05a-44bb-46ed-a0fa-27b0d24c0f8e}, !- Zone Air Exhaust Port List
  {dd1216ff-ba28-4456-9f3d-4e94d8e53b24}, !- Zone Air Node Name
  {8f2c8817-9925-45fe-a3d8-8ac99c69a37c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4edefc5c-6f22-4a42-b2a4-0f0e96fa10a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e73f5ac6-68e2-454c-8487-ed2c71c6a2ef}, !- Handle
  Floor 1 Operating Room 2 ZN Zone Air Node, !- Name
  {dd1216ff-ba28-4456-9f3d-4e94d8e53b24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd1216ff-ba28-4456-9f3d-4e94d8e53b24}, !- Handle
  {e8b4470d-39b4-48cb-9936-4abe025eddf0}, !- Name
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- Source Object
  11,                                     !- Outlet Port
  {e73f5ac6-68e2-454c-8487-ed2c71c6a2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d7e5241-8ccf-47da-b1b7-ab6046ff277e}, !- Handle
  {338b5feb-def1-4003-b09a-377578f7900f}, !- Name
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- HVAC Component
  {f42bcc6a-f5ca-4c72-a909-93f449720787}; !- Port 1

OS:PortList,
  {60cdf05a-44bb-46ed-a0fa-27b0d24c0f8e}, !- Handle
  {90273110-0884-4de3-b797-b8804a492571}, !- Name
  {8841c6aa-6419-492a-a41d-a32609c78839}; !- HVAC Component

OS:PortList,
  {8f2c8817-9925-45fe-a3d8-8ac99c69a37c}, !- Handle
  {9812091f-30a4-4d14-b8ed-53944d9f638a}, !- Name
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- HVAC Component
  {01581921-2b30-4033-86b0-ca6fcf871440}; !- Port 1

OS:Sizing:Zone,
  {aed70a43-cdf3-40a8-9a20-45bddb557f99}, !- Handle
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae1b3a64-3805-4f64-9b4e-60bcb001cb32}, !- Handle
  Floor 1 Operating Room 2 ZN Zone HVAC Equipment List, !- Name
  {8841c6aa-6419-492a-a41d-a32609c78839}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18701415-69d1-4a68-873c-1d2aa883102a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4edefc5c-6f22-4a42-b2a4-0f0e96fa10a7}, !- Handle
  Outpatient OR Thermostat 2,             !- Name
  {28504b81-20ec-496f-b95e-f5cf66beff6a}, !- Heating Setpoint Temperature Schedule Name
  {095d0af7-99a7-4cfe-81fe-6f7e381bd3db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- Handle
  Floor 1 Operating Room 3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77f56514-c5ec-4bcd-bdac-961cbd3c53b7}, !- Zone Air Inlet Port List
  {02760a91-aace-4319-bedc-70f411699b6c}, !- Zone Air Exhaust Port List
  {f9d023f6-5eb0-4aae-b7d9-78ef598fa54e}, !- Zone Air Node Name
  {ecafcd3c-e74a-41fa-b45a-bb783c3c9975}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {331b31b4-c94e-4ef5-8e07-eda1350f74a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a387e048-25d9-4a66-bb31-2464c0bbc301}, !- Handle
  Floor 1 Operating Room 3 ZN Zone Air Node, !- Name
  {f9d023f6-5eb0-4aae-b7d9-78ef598fa54e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9d023f6-5eb0-4aae-b7d9-78ef598fa54e}, !- Handle
  {f5cbd196-dbd7-4172-874b-3f38c84cee20}, !- Name
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- Source Object
  11,                                     !- Outlet Port
  {a387e048-25d9-4a66-bb31-2464c0bbc301}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77f56514-c5ec-4bcd-bdac-961cbd3c53b7}, !- Handle
  {bf86b6f9-188f-4f7c-bb81-e9bf29971fa1}, !- Name
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- HVAC Component
  {5838df92-d8bf-49bd-a212-96aebe7a595c}; !- Port 1

OS:PortList,
  {02760a91-aace-4319-bedc-70f411699b6c}, !- Handle
  {31887c9c-1c6b-4e39-8ece-32a95e9e72d8}, !- Name
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}; !- HVAC Component

OS:PortList,
  {ecafcd3c-e74a-41fa-b45a-bb783c3c9975}, !- Handle
  {ff1663c8-860d-43f3-827f-1bf0c8f9bde3}, !- Name
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- HVAC Component
  {3c3ebcca-d560-4677-809f-e8a5917816ef}; !- Port 1

OS:Sizing:Zone,
  {fd8f383e-d1df-4498-bdfa-63cf50aae241}, !- Handle
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c7b88d3-2faf-4544-9639-36b57945da2d}, !- Handle
  Floor 1 Operating Room 3 ZN Zone HVAC Equipment List, !- Name
  {3067f7ea-da7f-4df7-89b6-70b9c9966177}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07b5c924-a723-40f6-a1c1-7ae1c7f03224}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {331b31b4-c94e-4ef5-8e07-eda1350f74a1}, !- Handle
  Outpatient OR Thermostat 3,             !- Name
  {28504b81-20ec-496f-b95e-f5cf66beff6a}, !- Heating Setpoint Temperature Schedule Name
  {095d0af7-99a7-4cfe-81fe-6f7e381bd3db}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- Handle
  Floor 1 PACU ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6135291b-9a9d-4d3e-a64a-fdc8ccc78cbf}, !- Zone Air Inlet Port List
  {f29ae2bd-2a6a-44f7-bda3-ab65c110883c}, !- Zone Air Exhaust Port List
  {d6cf8bef-52d0-40a3-98b4-d92987b2f64d}, !- Zone Air Node Name
  {9d45f786-af63-4dff-be6a-f803912c4a90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05b69735-908c-42ab-9b60-16243b5421e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02071597-60f9-4549-9848-754c554e064e}, !- Handle
  Floor 1 PACU ZN Zone Air Node,          !- Name
  {d6cf8bef-52d0-40a3-98b4-d92987b2f64d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6cf8bef-52d0-40a3-98b4-d92987b2f64d}, !- Handle
  {d39b36f7-7512-4365-a62f-6b041cdf9570}, !- Name
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- Source Object
  11,                                     !- Outlet Port
  {02071597-60f9-4549-9848-754c554e064e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6135291b-9a9d-4d3e-a64a-fdc8ccc78cbf}, !- Handle
  {a668260a-9593-4558-831d-4b24fe44d022}, !- Name
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- HVAC Component
  {52aa6751-3aa3-40e4-8f01-88ab324573f5}; !- Port 1

OS:PortList,
  {f29ae2bd-2a6a-44f7-bda3-ab65c110883c}, !- Handle
  {7db93145-b50f-4c24-a90d-2f652a438c16}, !- Name
  {81ca1165-b1d6-494c-a486-efbf072a338b}; !- HVAC Component

OS:PortList,
  {9d45f786-af63-4dff-be6a-f803912c4a90}, !- Handle
  {c7fd3f1d-3033-41a0-93c7-7b9cefdab9da}, !- Name
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- HVAC Component
  {b7803b54-b7af-4c3f-b07b-c99dfd4680cd}; !- Port 1

OS:Sizing:Zone,
  {d9432101-0c55-41cf-bed5-e3c28930e8a8}, !- Handle
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e531b216-5913-4293-b34a-55c7d097f59e}, !- Handle
  Floor 1 PACU ZN Zone HVAC Equipment List, !- Name
  {81ca1165-b1d6-494c-a486-efbf072a338b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5227edfb-3b72-46db-bc0d-de18afc1e006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {05b69735-908c-42ab-9b60-16243b5421e8}, !- Handle
  Outpatient PACU Thermostat 1,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- Handle
  Floor 1 Pre-Op Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73fa761d-d2ad-4b21-9e57-eea3d4ce395f}, !- Zone Air Inlet Port List
  {a6461ec5-4dee-4f16-bac5-8720579f9d85}, !- Zone Air Exhaust Port List
  {9771eeee-5166-4085-a580-08d6bbc115f8}, !- Zone Air Node Name
  {ca63b332-0415-4eb5-be77-e26d54812ca9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b957a39b-3df7-4556-b008-4b5fb3580893}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c4650ab-6b34-4ed7-9538-b5642ae7a05a}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone Air Node,   !- Name
  {9771eeee-5166-4085-a580-08d6bbc115f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9771eeee-5166-4085-a580-08d6bbc115f8}, !- Handle
  {4e0fcd52-91a5-4738-8aef-562ee920ddd5}, !- Name
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- Source Object
  11,                                     !- Outlet Port
  {4c4650ab-6b34-4ed7-9538-b5642ae7a05a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73fa761d-d2ad-4b21-9e57-eea3d4ce395f}, !- Handle
  {6897de22-2cf9-469b-b376-e446414d9777}, !- Name
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- HVAC Component
  {5cb62e38-c6cf-47bb-a2b3-a54de16b5443}; !- Port 1

OS:PortList,
  {a6461ec5-4dee-4f16-bac5-8720579f9d85}, !- Handle
  {5919e0e4-f071-4782-8b75-fe43be577229}, !- Name
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}; !- HVAC Component

OS:PortList,
  {ca63b332-0415-4eb5-be77-e26d54812ca9}, !- Handle
  {b21b4778-f153-4eb2-87c9-7f1ec4cc66e6}, !- Name
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- HVAC Component
  {97d1b046-3eb1-498e-ae08-6aada66fa463}; !- Port 1

OS:Sizing:Zone,
  {94d80439-62b8-4aad-80db-74c520999f8d}, !- Handle
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a63d455-dc0a-4b6e-b777-a3acbba12d35}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone HVAC Equipment List, !- Name
  {c125a090-c4ba-49f4-8a3c-cc6362925ec8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f62f1d00-eb4d-4fa2-8085-58114459d9c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b957a39b-3df7-4556-b008-4b5fb3580893}, !- Handle
  Outpatient Hall Thermostat 6,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- Handle
  Floor 1 Pre-Op Room 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaff82bf-b9f7-4492-a4a9-561fc022a223}, !- Zone Air Inlet Port List
  {87370231-3e2f-4671-8346-7ab8287eacfb}, !- Zone Air Exhaust Port List
  {8808b3f2-1c8b-4c0f-9c4c-a1f42034acf8}, !- Zone Air Node Name
  {eec90337-a406-45ca-a6f8-275dfe5685f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {622835dc-66c5-470e-9b2e-d9ebfca4af2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5991d59-31a9-46eb-bff6-4b816addb4e1}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone Air Node, !- Name
  {8808b3f2-1c8b-4c0f-9c4c-a1f42034acf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8808b3f2-1c8b-4c0f-9c4c-a1f42034acf8}, !- Handle
  {157e1313-f6d9-42ff-9081-0aa104a02d69}, !- Name
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- Source Object
  11,                                     !- Outlet Port
  {c5991d59-31a9-46eb-bff6-4b816addb4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaff82bf-b9f7-4492-a4a9-561fc022a223}, !- Handle
  {d533dd6c-7a28-469a-8510-357a5bd27ded}, !- Name
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- HVAC Component
  {63abd5ba-ffd6-4fd1-862a-19da70bb3c1c}; !- Port 1

OS:PortList,
  {87370231-3e2f-4671-8346-7ab8287eacfb}, !- Handle
  {b33bafbf-9790-4aae-b202-9cf9e36633d8}, !- Name
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}; !- HVAC Component

OS:PortList,
  {eec90337-a406-45ca-a6f8-275dfe5685f7}, !- Handle
  {81295a41-4482-4c73-8a40-058a94c26567}, !- Name
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- HVAC Component
  {9e4fbf05-66d2-4e66-a59a-8456d6e0a3ca}; !- Port 1

OS:Sizing:Zone,
  {41d1d962-9e36-4da9-9a8b-f6612f67e37b}, !- Handle
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6c712c7-d358-4319-bfac-263dbb8fb2a8}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone HVAC Equipment List, !- Name
  {72dc1c5a-bf2f-4dce-af08-dde005fbdbbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b0a00ef-c930-48fb-b596-9ea7107bead9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {622835dc-66c5-470e-9b2e-d9ebfca4af2d}, !- Handle
  Outpatient PreOp Thermostat 1,          !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- Handle
  Floor 1 Pre-Op Room 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {316a5bba-2310-40d8-9d94-9181e871e103}, !- Zone Air Inlet Port List
  {41a7de9d-a3c1-4b61-b7ed-d38422708820}, !- Zone Air Exhaust Port List
  {40cb8690-55dd-4e39-8abd-2ed1316daea4}, !- Zone Air Node Name
  {8281890e-ca92-4282-984a-50c9c48fc344}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c36689f-752c-4222-9958-6adf8ce0d95a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfd61d0a-6b64-47f8-b020-991dd2bf760e}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone Air Node, !- Name
  {40cb8690-55dd-4e39-8abd-2ed1316daea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40cb8690-55dd-4e39-8abd-2ed1316daea4}, !- Handle
  {ff40aa8d-b329-46fe-b5a1-c6918cf27d6f}, !- Name
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- Source Object
  11,                                     !- Outlet Port
  {dfd61d0a-6b64-47f8-b020-991dd2bf760e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {316a5bba-2310-40d8-9d94-9181e871e103}, !- Handle
  {87521a6f-74b1-4ed3-a963-b729a72a9d48}, !- Name
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- HVAC Component
  {d5b04241-69d2-48d6-a313-4aa3c408c586}; !- Port 1

OS:PortList,
  {41a7de9d-a3c1-4b61-b7ed-d38422708820}, !- Handle
  {678255e2-3604-454e-a49b-38910ab458e0}, !- Name
  {9dae6149-0b49-46fa-bcee-462f209285b2}; !- HVAC Component

OS:PortList,
  {8281890e-ca92-4282-984a-50c9c48fc344}, !- Handle
  {a18d9fda-d79a-4485-848d-159e8b0b10be}, !- Name
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- HVAC Component
  {30dd9bfe-fe37-45af-8d73-e97f8b861097}; !- Port 1

OS:Sizing:Zone,
  {23c2da07-0495-4b33-9c47-b6f2e75815cd}, !- Handle
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6c8adb0-3486-4cf6-8f0c-a215ec9ef03f}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone HVAC Equipment List, !- Name
  {9dae6149-0b49-46fa-bcee-462f209285b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85cf49d1-e0b8-4349-ac20-c7081f69b75a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c36689f-752c-4222-9958-6adf8ce0d95a}, !- Handle
  Outpatient PreOp Thermostat 2,          !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b810922c-c105-40c5-b105-287fc6d29509}, !- Handle
  Floor 1 Pre-Op Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fd6970b-2535-4607-a974-c7f6e711f0e8}, !- Zone Air Inlet Port List
  {85d1942f-730b-4992-b4d3-d0c5261a338a}, !- Zone Air Exhaust Port List
  {93260325-cbde-4f3b-a023-3d1690ee032a}, !- Zone Air Node Name
  {4f6bbc95-8a5d-4afc-808f-0a40e1d6815d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a9b4c73-23d6-4764-9f83-d25d371d9378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69fda651-b38b-4a27-bcda-8dcb7654a8de}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone Air Node, !- Name
  {93260325-cbde-4f3b-a023-3d1690ee032a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93260325-cbde-4f3b-a023-3d1690ee032a}, !- Handle
  {47a45a80-b877-48f5-9259-69af986ef5b2}, !- Name
  {b810922c-c105-40c5-b105-287fc6d29509}, !- Source Object
  11,                                     !- Outlet Port
  {69fda651-b38b-4a27-bcda-8dcb7654a8de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fd6970b-2535-4607-a974-c7f6e711f0e8}, !- Handle
  {f274148a-827c-48a1-8132-930d896e6cdd}, !- Name
  {b810922c-c105-40c5-b105-287fc6d29509}, !- HVAC Component
  {259643a7-ce04-4d3f-825e-daa493750c8d}; !- Port 1

OS:PortList,
  {85d1942f-730b-4992-b4d3-d0c5261a338a}, !- Handle
  {59330130-d0fa-458d-9c17-6b9870b3d32e}, !- Name
  {b810922c-c105-40c5-b105-287fc6d29509}, !- HVAC Component
  {bf24dfc9-b62b-4d28-bc81-665dc94295ba}; !- Port 1

OS:PortList,
  {4f6bbc95-8a5d-4afc-808f-0a40e1d6815d}, !- Handle
  {f0cc705c-8c2a-453a-8141-ad1b4fdb9083}, !- Name
  {b810922c-c105-40c5-b105-287fc6d29509}, !- HVAC Component
  {86363cb3-3b32-4893-a8b3-889f2fbd910f}; !- Port 1

OS:Sizing:Zone,
  {18d53612-cd94-42f9-8059-b4c274de8837}, !- Handle
  {b810922c-c105-40c5-b105-287fc6d29509}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ebd0638-a6af-4d0f-b410-e91441321ed8}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone HVAC Equipment List, !- Name
  {b810922c-c105-40c5-b105-287fc6d29509}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {640e4660-b93d-4789-a855-f47fbd4f9baa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ddd77445-7f99-43b9-86fd-46ce1d397194}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1a9b4c73-23d6-4764-9f83-d25d371d9378}, !- Handle
  Outpatient Toilet Thermostat 4,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- Handle
  Floor 1 Procedure Room ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b76c3bc1-e7cd-481e-bcbf-2eff5c1544b1}, !- Zone Air Inlet Port List
  {457ea96d-b7da-4b47-aa7f-5125380cb3b1}, !- Zone Air Exhaust Port List
  {8c80ec38-9d3b-4951-87ca-69de8482ee1f}, !- Zone Air Node Name
  {c74a6fe1-5eaf-4eca-b66f-00bc3dcf1b9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2eb8ce0b-acbe-4802-9070-1125b08cae0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38e7ef24-3b6c-4cb3-abb6-ae9ea4dc1762}, !- Handle
  Floor 1 Procedure Room ZN Zone Air Node, !- Name
  {8c80ec38-9d3b-4951-87ca-69de8482ee1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c80ec38-9d3b-4951-87ca-69de8482ee1f}, !- Handle
  {2162ffdc-7a8d-41fb-890d-9772facb089a}, !- Name
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- Source Object
  11,                                     !- Outlet Port
  {38e7ef24-3b6c-4cb3-abb6-ae9ea4dc1762}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b76c3bc1-e7cd-481e-bcbf-2eff5c1544b1}, !- Handle
  {af14c44f-1252-42df-9e91-5d9189d33ab0}, !- Name
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- HVAC Component
  {423f6884-a751-48c3-abbf-9ce7502e0cd8}; !- Port 1

OS:PortList,
  {457ea96d-b7da-4b47-aa7f-5125380cb3b1}, !- Handle
  {70502911-f3ea-45b9-a540-c6b4c8a41538}, !- Name
  {59d036c4-0510-43e4-916d-69cd8a7b3030}; !- HVAC Component

OS:PortList,
  {c74a6fe1-5eaf-4eca-b66f-00bc3dcf1b9f}, !- Handle
  {05d77482-b41d-4d3e-8510-8699da393124}, !- Name
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- HVAC Component
  {f827c197-91e1-4d58-9de7-275779ce605e}; !- Port 1

OS:Sizing:Zone,
  {09b58dcb-34dd-4444-897e-02916c3ab77d}, !- Handle
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0127,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33b32364-3f40-4196-b327-9160418b08ac}, !- Handle
  Floor 1 Procedure Room ZN Zone HVAC Equipment List, !- Name
  {59d036c4-0510-43e4-916d-69cd8a7b3030}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90d9e7c8-df0a-4f89-a3d4-4139f4759ff4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2eb8ce0b-acbe-4802-9070-1125b08cae0e}, !- Handle
  Outpatient ProcedureRoom Thermostat 1,  !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- Handle
  Floor 1 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5960d709-fb37-43d0-a0c8-c4a1dd26f797}, !- Zone Air Inlet Port List
  {c992f63e-3795-4bf8-96c0-cc00a470edc7}, !- Zone Air Exhaust Port List
  {1527aa18-3fe1-4850-a2d1-19c174deb33d}, !- Zone Air Node Name
  {4cd9f8eb-e697-48e4-8e73-33c856449a93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f53cb6ee-f8aa-4c4d-b2d5-3fcfcbfe6a84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f54e8f4-1811-44c9-aa9b-07e2210a6eeb}, !- Handle
  Floor 1 Reception ZN Zone Air Node,     !- Name
  {1527aa18-3fe1-4850-a2d1-19c174deb33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1527aa18-3fe1-4850-a2d1-19c174deb33d}, !- Handle
  {6f8352c1-6441-4dd6-b386-a8d766da8f24}, !- Name
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- Source Object
  11,                                     !- Outlet Port
  {8f54e8f4-1811-44c9-aa9b-07e2210a6eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5960d709-fb37-43d0-a0c8-c4a1dd26f797}, !- Handle
  {cd6930fb-d18b-4de2-a5b7-83cc55447f13}, !- Name
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- HVAC Component
  {7904c8eb-b51c-4d22-8eea-9238003a8b0e}; !- Port 1

OS:PortList,
  {c992f63e-3795-4bf8-96c0-cc00a470edc7}, !- Handle
  {0dfe4496-0c79-4cba-946b-7ecc01c4c095}, !- Name
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}; !- HVAC Component

OS:PortList,
  {4cd9f8eb-e697-48e4-8e73-33c856449a93}, !- Handle
  {6ab292a1-1d16-4c66-b752-1248d2ac38e7}, !- Name
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- HVAC Component
  {866eb38f-faf3-4b58-8641-e96223cf2709}; !- Port 1

OS:Sizing:Zone,
  {27538eb6-bfdc-4b61-99a7-c5d3ac286cdf}, !- Handle
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9b21d0f-b68c-4e91-9f8c-10b0de94c856}, !- Handle
  Floor 1 Reception ZN Zone HVAC Equipment List, !- Name
  {4d911fd0-8efb-4f4d-8453-2fd51f0db801}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c401433-4162-446c-a8b6-892b8f3b0a8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f53cb6ee-f8aa-4c4d-b2d5-3fcfcbfe6a84}, !- Handle
  Outpatient Reception Thermostat 1,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- Handle
  Floor 1 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab30a4ce-8e1e-44c7-b38c-0fe67babbe17}, !- Zone Air Inlet Port List
  {a67aa2ee-5e10-4a53-89f5-fe9ad3c2a526}, !- Zone Air Exhaust Port List
  {0238d3b7-2fe2-4c13-a8d6-6052d83aaabc}, !- Zone Air Node Name
  {26c0db93-7d1d-4c4a-9432-3a49efcef1a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ee391a5-ed41-49d0-a4d2-c11afc3616f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f02bb797-6d02-407e-9a03-b259aad86bc6}, !- Handle
  Floor 1 Reception Hall ZN Zone Air Node, !- Name
  {0238d3b7-2fe2-4c13-a8d6-6052d83aaabc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0238d3b7-2fe2-4c13-a8d6-6052d83aaabc}, !- Handle
  {3ce27372-b0bd-4e7a-8e91-4e7bc585d821}, !- Name
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- Source Object
  11,                                     !- Outlet Port
  {f02bb797-6d02-407e-9a03-b259aad86bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab30a4ce-8e1e-44c7-b38c-0fe67babbe17}, !- Handle
  {9b2e77ad-e711-491a-b3d0-96c9f18ef1ec}, !- Name
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- HVAC Component
  {5a5fa36c-4d6a-44d0-85af-a3880d0e14d9}; !- Port 1

OS:PortList,
  {a67aa2ee-5e10-4a53-89f5-fe9ad3c2a526}, !- Handle
  {0b473ea9-db10-4782-a72e-0ef6b24e7445}, !- Name
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}; !- HVAC Component

OS:PortList,
  {26c0db93-7d1d-4c4a-9432-3a49efcef1a8}, !- Handle
  {cbf610dd-c3a4-4e5f-92ea-3c05c8a0da6d}, !- Name
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- HVAC Component
  {ef2dd5c2-fbaf-4d9b-a6ab-3c43d8ee4ee4}; !- Port 1

OS:Sizing:Zone,
  {ff3a1ca8-b17d-4159-9047-8ebd615f2c76}, !- Handle
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ed9a339-74e3-4aaa-9c58-70c85a8c4748}, !- Handle
  Floor 1 Reception Hall ZN Zone HVAC Equipment List, !- Name
  {afa0d130-91bb-4082-8cf3-557a9d8eec4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {433d5652-ca6d-42f2-946e-86d5a2742ae2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ee391a5-ed41-49d0-a4d2-c11afc3616f1}, !- Handle
  Outpatient Hall Thermostat 7,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- Handle
  Floor 1 Recovery Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28606fa9-6bb7-46b6-980e-3e3d728468e8}, !- Zone Air Inlet Port List
  {0ff84b84-0b91-45fe-b69d-481095b8e698}, !- Zone Air Exhaust Port List
  {dc915d2e-66b8-4dea-ab06-c0196d0cc629}, !- Zone Air Node Name
  {fffac823-41a4-47c1-9092-e3da09d76a6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abfef977-2721-479c-948d-5526ffcbae97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5d39c3-ee2d-47d9-98ef-78c3037d43db}, !- Handle
  Floor 1 Recovery Room ZN Zone Air Node, !- Name
  {dc915d2e-66b8-4dea-ab06-c0196d0cc629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc915d2e-66b8-4dea-ab06-c0196d0cc629}, !- Handle
  {940092c1-9be7-4a71-a735-f3009af81521}, !- Name
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- Source Object
  11,                                     !- Outlet Port
  {de5d39c3-ee2d-47d9-98ef-78c3037d43db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28606fa9-6bb7-46b6-980e-3e3d728468e8}, !- Handle
  {951cadaf-aad9-4df8-8aab-81c69edfda54}, !- Name
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- HVAC Component
  {2eea561a-557c-44fa-9589-ac3c19c6bc6f}; !- Port 1

OS:PortList,
  {0ff84b84-0b91-45fe-b69d-481095b8e698}, !- Handle
  {142a393d-7687-418d-bd9e-71df0391686f}, !- Name
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}; !- HVAC Component

OS:PortList,
  {fffac823-41a4-47c1-9092-e3da09d76a6c}, !- Handle
  {7d5c9a26-b5bf-44d1-bc06-1b802d6d0853}, !- Name
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- HVAC Component
  {9fdbd987-a2bd-45dd-b967-8cc585a8255e}; !- Port 1

OS:Sizing:Zone,
  {1b945480-ab1a-4db6-99de-a180001e3bd3}, !- Handle
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e2919d5-501f-47fc-9362-9be480a4cfb1}, !- Handle
  Floor 1 Recovery Room ZN Zone HVAC Equipment List, !- Name
  {54c3825d-238e-45b1-a5fc-3cfbb4e34583}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa32b55d-7450-47e8-9f14-3f4cbd73be83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {abfef977-2721-479c-948d-5526ffcbae97}, !- Handle
  Outpatient PACU Thermostat 2,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- Handle
  Floor 1 Scheduling ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32aa4d15-e21e-4452-b108-c3eb5713114b}, !- Zone Air Inlet Port List
  {933b72b5-1965-41fa-be32-d758f8f04964}, !- Zone Air Exhaust Port List
  {3443a9d8-973e-46e0-931d-aa7536602632}, !- Zone Air Node Name
  {fa0fd6d2-5820-425f-b989-b82c5088815f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf6b3c94-547e-41af-b13a-547085028d74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8e4894e-5ab2-4d88-8c91-ba0afddffba4}, !- Handle
  Floor 1 Scheduling ZN Zone Air Node,    !- Name
  {3443a9d8-973e-46e0-931d-aa7536602632}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3443a9d8-973e-46e0-931d-aa7536602632}, !- Handle
  {5ce90034-d540-40c2-9eb6-4ee3c58a2a70}, !- Name
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- Source Object
  11,                                     !- Outlet Port
  {c8e4894e-5ab2-4d88-8c91-ba0afddffba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32aa4d15-e21e-4452-b108-c3eb5713114b}, !- Handle
  {0c9aca01-2257-4ef4-b868-160dcbc1b774}, !- Name
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- HVAC Component
  {d37e0754-c7db-4fe2-81eb-7d5fde5ce6cb}; !- Port 1

OS:PortList,
  {933b72b5-1965-41fa-be32-d758f8f04964}, !- Handle
  {519dbffd-fc93-4bc2-9a50-19e05de3248c}, !- Name
  {0a267498-8a04-4be1-baed-ce98147ab1a6}; !- HVAC Component

OS:PortList,
  {fa0fd6d2-5820-425f-b989-b82c5088815f}, !- Handle
  {c23199a3-5051-43ea-ab7d-52dd1f4d4084}, !- Name
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- HVAC Component
  {7ffc2a9e-1e34-4788-b314-8f2618d1924b}; !- Port 1

OS:Sizing:Zone,
  {8b8f33d1-2edd-4d81-9332-9132931829d5}, !- Handle
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37a082c5-8ded-4884-b4fb-19e1dd41d9c1}, !- Handle
  Floor 1 Scheduling ZN Zone HVAC Equipment List, !- Name
  {0a267498-8a04-4be1-baed-ce98147ab1a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1c9633b-b44b-4417-942b-aedebbfcd499}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf6b3c94-547e-41af-b13a-547085028d74}, !- Handle
  Outpatient Office Thermostat 4,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- Handle
  Floor 1 Scrub ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6757e662-3f3f-4700-99bf-16677ac8fdfb}, !- Zone Air Inlet Port List
  {1416882a-1770-459e-b40c-2d186119c3e6}, !- Zone Air Exhaust Port List
  {f21b125a-806e-4f57-aecf-a0c2e602c5ed}, !- Zone Air Node Name
  {75a76609-435d-4a09-9420-2f6b36588d38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40612d2b-41a3-486a-a78a-ad373152f474}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4a2b6b0-b4b2-4e6d-85c1-c9dc4efc2afa}, !- Handle
  Floor 1 Scrub ZN Zone Air Node,         !- Name
  {f21b125a-806e-4f57-aecf-a0c2e602c5ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f21b125a-806e-4f57-aecf-a0c2e602c5ed}, !- Handle
  {7255d0ba-43fc-47be-a8c5-68c1fef15ef2}, !- Name
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- Source Object
  11,                                     !- Outlet Port
  {e4a2b6b0-b4b2-4e6d-85c1-c9dc4efc2afa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6757e662-3f3f-4700-99bf-16677ac8fdfb}, !- Handle
  {1a6105b6-b10f-4a93-871c-10329363060e}, !- Name
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- HVAC Component
  {f41b354d-1ae9-4474-bc8d-0bbbea7fc8d1}; !- Port 1

OS:PortList,
  {1416882a-1770-459e-b40c-2d186119c3e6}, !- Handle
  {c246a9a4-08f1-40d8-9b36-c497fca26711}, !- Name
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}; !- HVAC Component

OS:PortList,
  {75a76609-435d-4a09-9420-2f6b36588d38}, !- Handle
  {5a5c38f1-d6cb-44a3-95ed-f7f37da86c59}, !- Name
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- HVAC Component
  {5f3a90bc-22b6-4d63-a057-e34c49e57568}; !- Port 1

OS:Sizing:Zone,
  {2359ace3-f057-416e-9fe5-034679fd5e9d}, !- Handle
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {647c25e3-a191-4829-a301-e4ebb8786d29}, !- Handle
  Floor 1 Scrub ZN Zone HVAC Equipment List, !- Name
  {d2aa83e0-b2ed-4bf3-8f8b-d1ac883841c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b23d3bd-f136-485f-aa2e-669262224634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {40612d2b-41a3-486a-a78a-ad373152f474}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a230ae8-bfcd-4055-b370-e285be61f64f}, !- Zone Air Inlet Port List
  {2d841844-ecae-41f1-87a5-75cdcf5ee362}, !- Zone Air Exhaust Port List
  {45eebcfe-80cb-40ed-804d-a7fadcd2d1f2}, !- Zone Air Node Name
  {e888360f-63a4-4a12-b0eb-1407be768f28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {982e8166-d38e-4a0b-afe5-10e3b048cd12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d969f882-285d-49e0-af22-86f8e333ea59}, !- Handle
  Floor 1 Soil ZN Zone Air Node,          !- Name
  {45eebcfe-80cb-40ed-804d-a7fadcd2d1f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45eebcfe-80cb-40ed-804d-a7fadcd2d1f2}, !- Handle
  {4afaf8b8-83cc-45a6-ae6e-77fc94d783bb}, !- Name
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- Source Object
  11,                                     !- Outlet Port
  {d969f882-285d-49e0-af22-86f8e333ea59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a230ae8-bfcd-4055-b370-e285be61f64f}, !- Handle
  {34197c63-9e48-43c4-99ec-d008fcc5b3b2}, !- Name
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- HVAC Component
  {2a2be5f1-cd1e-4413-b1b9-32cd7f549963}; !- Port 1

OS:PortList,
  {2d841844-ecae-41f1-87a5-75cdcf5ee362}, !- Handle
  {31390245-1c8d-4279-b5cd-6bd9247fb49f}, !- Name
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- HVAC Component
  {1483c4eb-4cc1-4df8-adf4-a07cdb596d7a}; !- Port 1

OS:PortList,
  {e888360f-63a4-4a12-b0eb-1407be768f28}, !- Handle
  {dc824fcd-e6b2-4301-8a0a-2a3f6f314b2e}, !- Name
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- HVAC Component
  {d349c640-44ec-411d-80bd-ead2d137e73f}; !- Port 1

OS:Sizing:Zone,
  {197d7216-55fe-4198-b74a-845b07227775}, !- Handle
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab98dfa6-1c3d-47b8-b00d-c5cd3fe65b57}, !- Handle
  Floor 1 Soil ZN Zone HVAC Equipment List, !- Name
  {a99ce412-2052-4933-9fa4-2ed40364c110}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55b61588-87b8-439d-9474-7c559fefd834}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {72f4f9c9-a86d-403d-8ea4-28922a0aba94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {982e8166-d38e-4a0b-afe5-10e3b048cd12}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dadad25e-3fd5-46fc-8ae5-33540680e2fb}, !- Zone Air Inlet Port List
  {7733efc6-ddf4-4cae-a46e-930fed4c6be7}, !- Zone Air Exhaust Port List
  {eff50fd6-66ab-4e11-8f2a-91f5aa632a3c}, !- Zone Air Node Name
  {5d167249-302c-44a1-9634-aad605db5ea3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdfeb3a2-cbab-4f49-937c-214f847f7a6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {302b70fb-9e09-4352-ab21-eea1c231e9eb}, !- Handle
  Floor 1 Soil Hold ZN Zone Air Node,     !- Name
  {eff50fd6-66ab-4e11-8f2a-91f5aa632a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eff50fd6-66ab-4e11-8f2a-91f5aa632a3c}, !- Handle
  {96429ed7-b94d-430e-b590-c7e529b96a91}, !- Name
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- Source Object
  11,                                     !- Outlet Port
  {302b70fb-9e09-4352-ab21-eea1c231e9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dadad25e-3fd5-46fc-8ae5-33540680e2fb}, !- Handle
  {12a6de7e-0c1c-4a83-9eca-e7224734a291}, !- Name
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- HVAC Component
  {912febb6-13bd-4d85-b371-626ca22f642f}; !- Port 1

OS:PortList,
  {7733efc6-ddf4-4cae-a46e-930fed4c6be7}, !- Handle
  {09efdbe9-0d51-4d55-bcdf-7063f840375e}, !- Name
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- HVAC Component
  {4e965635-0091-40bc-a550-7e6e457b2cd6}; !- Port 1

OS:PortList,
  {5d167249-302c-44a1-9634-aad605db5ea3}, !- Handle
  {d6845a23-fbf0-4f8f-b63c-74341aac3f4e}, !- Name
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- HVAC Component
  {5119cb57-76c0-456e-8914-6966a13d1c74}; !- Port 1

OS:Sizing:Zone,
  {98da2a8c-2c88-4296-8983-7d364e37406e}, !- Handle
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d0464e2-1fb4-4642-baa4-fbd3f839733e}, !- Handle
  Floor 1 Soil Hold ZN Zone HVAC Equipment List, !- Name
  {3576b817-4a25-44e2-80ea-587a07c83b61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcb742aa-d56a-4d46-b892-728d77a81136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b1f4a6d9-87a8-4fa2-9dc1-ac39a3fd1228}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdfeb3a2-cbab-4f49-937c-214f847f7a6f}, !- Handle
  Outpatient Soil Work Thermostat 2,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- Handle
  Floor 1 Soil Work ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a39ef170-39bc-41b9-90ef-62caa8a358ac}, !- Zone Air Inlet Port List
  {4ca89feb-7b29-42ff-90dc-bfa5a105f84e}, !- Zone Air Exhaust Port List
  {04a74fe4-9ad4-4ba6-bb5b-5949a0a64613}, !- Zone Air Node Name
  {e6c12dc3-3fd2-484b-9ca1-3dd0fb1a183e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7abc8545-c36b-42ec-b82b-f289bc598c71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5513051-ac09-4dc0-864f-4d5c348a5a91}, !- Handle
  Floor 1 Soil Work ZN Zone Air Node,     !- Name
  {04a74fe4-9ad4-4ba6-bb5b-5949a0a64613}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04a74fe4-9ad4-4ba6-bb5b-5949a0a64613}, !- Handle
  {244fbef7-f057-4108-bc9a-eb297e397844}, !- Name
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- Source Object
  11,                                     !- Outlet Port
  {a5513051-ac09-4dc0-864f-4d5c348a5a91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39ef170-39bc-41b9-90ef-62caa8a358ac}, !- Handle
  {8ae46b64-ee43-4e4b-a91a-2e1b751edd27}, !- Name
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- HVAC Component
  {769c655c-ea22-4f59-afd8-40c14c2dbccf}; !- Port 1

OS:PortList,
  {4ca89feb-7b29-42ff-90dc-bfa5a105f84e}, !- Handle
  {4a8a785d-a0c7-4184-b80b-52bbde36b38d}, !- Name
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- HVAC Component
  {7bf3ff51-ee2c-447f-8b32-a3e3fa17d80c}; !- Port 1

OS:PortList,
  {e6c12dc3-3fd2-484b-9ca1-3dd0fb1a183e}, !- Handle
  {47ed8906-87fc-46f5-a1ac-0513369a400a}, !- Name
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- HVAC Component
  {416874d2-24fc-436a-b53a-f9d753d2b411}; !- Port 1

OS:Sizing:Zone,
  {834414f1-2b56-4d5f-a406-2ccd158068ac}, !- Handle
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7dd0c58-eb03-4932-a52c-c7cd6e795fa4}, !- Handle
  Floor 1 Soil Work ZN Zone HVAC Equipment List, !- Name
  {4e6ce146-b30a-4590-a6a3-f668f1bd6794}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7398761-6f2e-47d9-8977-a4f261bd2d4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {97f97479-f05a-4bc5-9e41-395c463b88c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7abc8545-c36b-42ec-b82b-f289bc598c71}, !- Handle
  Outpatient Soil Work Thermostat 3,      !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- Handle
  Floor 1 Step Down ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e41e4b4-01ea-485f-bbd6-6eb5e58ff630}, !- Zone Air Inlet Port List
  {b5dd980f-baad-4ebe-b61b-8a1cc3e21c94}, !- Zone Air Exhaust Port List
  {220510da-18d5-4eb0-828e-96d81bd37e61}, !- Zone Air Node Name
  {fa663142-802f-4758-bda7-34f440a90bf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {454bc7fd-7f2b-4133-9579-018d51708c34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c537397-794e-4514-a037-64f5a26a3aa9}, !- Handle
  Floor 1 Step Down ZN Zone Air Node,     !- Name
  {220510da-18d5-4eb0-828e-96d81bd37e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {220510da-18d5-4eb0-828e-96d81bd37e61}, !- Handle
  {e3dc9e2c-2b38-40ef-9588-d9ba32506565}, !- Name
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- Source Object
  11,                                     !- Outlet Port
  {0c537397-794e-4514-a037-64f5a26a3aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e41e4b4-01ea-485f-bbd6-6eb5e58ff630}, !- Handle
  {8b825cb0-7a1f-4ee6-8d35-026098aacaca}, !- Name
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- HVAC Component
  {e62cb3d6-35be-4d81-a737-1d514ab8d284}; !- Port 1

OS:PortList,
  {b5dd980f-baad-4ebe-b61b-8a1cc3e21c94}, !- Handle
  {f4399f1f-d93e-49bd-bbbf-cc2ea6a6af56}, !- Name
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}; !- HVAC Component

OS:PortList,
  {fa663142-802f-4758-bda7-34f440a90bf3}, !- Handle
  {d6739cc8-548d-4d79-92f7-2bd777105c12}, !- Name
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- HVAC Component
  {c8ca8f8b-049c-4cdf-a083-dbac0a73dd76}; !- Port 1

OS:Sizing:Zone,
  {c3aa2ae3-5533-4b38-a59f-3181b817ee07}, !- Handle
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bf98356-2edb-4a7a-8945-60ff8648fbd7}, !- Handle
  Floor 1 Step Down ZN Zone HVAC Equipment List, !- Name
  {dbfab3b0-bcb3-40d9-90b6-2a5e43d51291}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14310503-713c-447f-9042-2f51079ebe8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {454bc7fd-7f2b-4133-9579-018d51708c34}, !- Handle
  Outpatient PACU Thermostat 3,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- Handle
  Floor 1 Sterile Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58af8ba2-b63e-40cf-8f12-984f7d3444f2}, !- Zone Air Inlet Port List
  {95ae0c08-6de0-4037-a78a-d4d1a1c52c77}, !- Zone Air Exhaust Port List
  {43044d20-ef3c-49ce-b4fc-ab2d305add9e}, !- Zone Air Node Name
  {559da521-85e1-47d6-875a-d7da638dd3c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ae11bdb-addd-4e09-8613-afc5582f399e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be1cf3e1-2470-4ef7-9a1f-0ffc4c7fbdd7}, !- Handle
  Floor 1 Sterile Hall ZN Zone Air Node,  !- Name
  {43044d20-ef3c-49ce-b4fc-ab2d305add9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43044d20-ef3c-49ce-b4fc-ab2d305add9e}, !- Handle
  {696867cc-6189-4127-8ce4-6320ba84f73a}, !- Name
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- Source Object
  11,                                     !- Outlet Port
  {be1cf3e1-2470-4ef7-9a1f-0ffc4c7fbdd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58af8ba2-b63e-40cf-8f12-984f7d3444f2}, !- Handle
  {31aa9fdc-3470-42b5-8dd7-8cf423076880}, !- Name
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- HVAC Component
  {c6c24631-5029-49f7-8493-45deab0e716f}; !- Port 1

OS:PortList,
  {95ae0c08-6de0-4037-a78a-d4d1a1c52c77}, !- Handle
  {31f032bf-d79f-4985-9b10-f043130ffaca}, !- Name
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}; !- HVAC Component

OS:PortList,
  {559da521-85e1-47d6-875a-d7da638dd3c2}, !- Handle
  {266d1b5c-45ac-4ad0-bdb9-58e6fb658543}, !- Name
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- HVAC Component
  {0702a488-b7c9-44cd-934d-d05b31e23be5}; !- Port 1

OS:Sizing:Zone,
  {807d5a8e-0c2a-4a57-9f46-649bff8c61aa}, !- Handle
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3520b1d-29c3-4767-bd17-1b16ec732871}, !- Handle
  Floor 1 Sterile Hall ZN Zone HVAC Equipment List, !- Name
  {7ddf756b-9ea0-4bab-9939-25ea02a9b1be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1193610d-3606-443d-b2e6-03d11068f45d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ae11bdb-addd-4e09-8613-afc5582f399e}, !- Handle
  Outpatient Hall Thermostat 9,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- Handle
  Floor 1 Sterile Storage ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {598e19c2-5f19-4e66-adb4-aa90c8fae680}, !- Zone Air Inlet Port List
  {41b04464-95b7-4f59-922c-802734f0652e}, !- Zone Air Exhaust Port List
  {0540ad41-edac-4d3a-9508-606645288d19}, !- Zone Air Node Name
  {cd71ca2b-428e-45f7-aa38-bd0e3796eca0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {accb8bf3-dcda-408b-81ec-acf46e073a2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b292f8ec-f14b-44ce-af85-0051109ccfcb}, !- Handle
  Floor 1 Sterile Storage ZN Zone Air Node, !- Name
  {0540ad41-edac-4d3a-9508-606645288d19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0540ad41-edac-4d3a-9508-606645288d19}, !- Handle
  {b9f8c0af-008b-4ff9-b617-0f73db404057}, !- Name
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- Source Object
  11,                                     !- Outlet Port
  {b292f8ec-f14b-44ce-af85-0051109ccfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {598e19c2-5f19-4e66-adb4-aa90c8fae680}, !- Handle
  {35dd107f-5f1b-42f7-940b-b053deca9dde}, !- Name
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- HVAC Component
  {f26a5a80-a00d-453f-b691-9614dcdaf622}; !- Port 1

OS:PortList,
  {41b04464-95b7-4f59-922c-802734f0652e}, !- Handle
  {c6977518-37d1-460e-98dc-968350a2b2a7}, !- Name
  {73edbf8d-50c7-4236-895a-603706e266e3}; !- HVAC Component

OS:PortList,
  {cd71ca2b-428e-45f7-aa38-bd0e3796eca0}, !- Handle
  {1b605a1b-670b-430d-8cc8-39b172f25a54}, !- Name
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- HVAC Component
  {8470b514-793d-4773-8766-ae9558fba69f}; !- Port 1

OS:Sizing:Zone,
  {06eef35c-4909-4674-b0f1-c51c0850ba1e}, !- Handle
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f34265a3-0209-464f-8ce4-98c4938b59e7}, !- Handle
  Floor 1 Sterile Storage ZN Zone HVAC Equipment List, !- Name
  {73edbf8d-50c7-4236-895a-603706e266e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8b7dd42-5385-4c68-a317-fc4bdcf243ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {accb8bf3-dcda-408b-81ec-acf46e073a2b}, !- Handle
  Outpatient Janitor Thermostat 2,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- Handle
  Floor 1 Storage ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e7b9cd1-87b3-4e72-ac2c-b2ffe63ad52f}, !- Zone Air Inlet Port List
  {6cdc37ff-1111-4cc6-ba5c-d44ddf2f4187}, !- Zone Air Exhaust Port List
  {15a3330a-ae04-4eb8-9afe-09aa340405a0}, !- Zone Air Node Name
  {381e7d74-ef92-484c-8bdd-45156fc22ada}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {880360e0-d1b2-4f46-821a-20b347df4798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc3118b5-8ee4-4967-ae74-13cbe19f3e05}, !- Handle
  Floor 1 Storage ZN Zone Air Node,       !- Name
  {15a3330a-ae04-4eb8-9afe-09aa340405a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15a3330a-ae04-4eb8-9afe-09aa340405a0}, !- Handle
  {a91a50e2-ddf9-4b6d-afae-a73758f5189a}, !- Name
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- Source Object
  11,                                     !- Outlet Port
  {dc3118b5-8ee4-4967-ae74-13cbe19f3e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e7b9cd1-87b3-4e72-ac2c-b2ffe63ad52f}, !- Handle
  {675e5cac-e99b-4695-a630-7de9db006581}, !- Name
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- HVAC Component
  {f7d063c0-4a87-4eb1-b520-ce482416fb2c}; !- Port 1

OS:PortList,
  {6cdc37ff-1111-4cc6-ba5c-d44ddf2f4187}, !- Handle
  {ba5edf0b-4fe5-4951-93de-1dcb818fbb97}, !- Name
  {184e1066-9c35-4714-be4d-7e3febce8ede}; !- HVAC Component

OS:PortList,
  {381e7d74-ef92-484c-8bdd-45156fc22ada}, !- Handle
  {1fc0573e-ee11-4fcf-8ec7-2ac522d1f2fb}, !- Name
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- HVAC Component
  {d33b82a7-015e-4129-ba14-0a5faafdabdc}; !- Port 1

OS:Sizing:Zone,
  {1d5c6d15-8789-4b9b-bdb5-4ba9d8a553bf}, !- Handle
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9561aa28-f4b1-4419-8535-3ad90fbd16d2}, !- Handle
  Floor 1 Storage ZN Zone HVAC Equipment List, !- Name
  {184e1066-9c35-4714-be4d-7e3febce8ede}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed9601f4-89f6-4832-a94a-66356f399b40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {880360e0-d1b2-4f46-821a-20b347df4798}, !- Handle
  Outpatient Janitor Thermostat 3,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- Handle
  Floor 1 Sub-Sterile ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c5f2c59-3dbb-4f08-b63c-e67f380a6d41}, !- Zone Air Inlet Port List
  {452374b5-8c25-4c27-b188-c12142ca6e0f}, !- Zone Air Exhaust Port List
  {eea932db-7778-43ff-954c-b7d45817f3b7}, !- Zone Air Node Name
  {bcc70759-ed8d-4582-ae3d-4c16487c06a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c6787f4-830c-479b-ba82-6c139a3c2ad4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {115e1e8e-75a7-4440-9f12-5ef9bc2eb1ba}, !- Handle
  Floor 1 Sub-Sterile ZN Zone Air Node,   !- Name
  {eea932db-7778-43ff-954c-b7d45817f3b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eea932db-7778-43ff-954c-b7d45817f3b7}, !- Handle
  {9e45f69a-9cbe-4cc4-a7a1-2cb2a7193601}, !- Name
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- Source Object
  11,                                     !- Outlet Port
  {115e1e8e-75a7-4440-9f12-5ef9bc2eb1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c5f2c59-3dbb-4f08-b63c-e67f380a6d41}, !- Handle
  {fdf0f6e1-3b6e-4d55-9927-47f44f6f8475}, !- Name
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- HVAC Component
  {1d6d71e0-b3c8-4a36-baf0-8131db93b310}; !- Port 1

OS:PortList,
  {452374b5-8c25-4c27-b188-c12142ca6e0f}, !- Handle
  {42ebd2a9-eb34-4672-8a3e-55d534e4d688}, !- Name
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}; !- HVAC Component

OS:PortList,
  {bcc70759-ed8d-4582-ae3d-4c16487c06a8}, !- Handle
  {26d58361-5576-4d6e-a8ee-285ef6dae6b3}, !- Name
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- HVAC Component
  {4aade9a5-0858-498a-894c-d0d36397cb37}; !- Port 1

OS:Sizing:Zone,
  {363e4646-95ec-41b3-ac52-44672061a2cc}, !- Handle
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88c33289-7bed-42d0-b68f-09f9dfea9127}, !- Handle
  Floor 1 Sub-Sterile ZN Zone HVAC Equipment List, !- Name
  {a84dcb3c-3a7f-479e-98b2-a9cd81d0ff4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {851bc8b4-3e64-4a99-af7d-4d1ea7fd0702}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2c6787f4-830c-479b-ba82-6c139a3c2ad4}, !- Handle
  Outpatient Hall_infil Thermostat 1,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- Handle
  Floor 1 Utility Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9902c78-2554-4379-a2b4-83e8266ff7a6}, !- Zone Air Inlet Port List
  {fa74269c-00bf-4072-a080-92e8c723d828}, !- Zone Air Exhaust Port List
  {0af8a50f-b1ec-4175-a68d-1ff563835482}, !- Zone Air Node Name
  {ed875e62-c4d4-4cf5-b6c3-e99ca0cd900f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73129ed5-1397-42ea-8577-86bff30f83e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58ad4b51-858d-4cba-a24a-177c6fd65f27}, !- Handle
  Floor 1 Utility Hall ZN Zone Air Node,  !- Name
  {0af8a50f-b1ec-4175-a68d-1ff563835482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0af8a50f-b1ec-4175-a68d-1ff563835482}, !- Handle
  {0c1db029-dc44-449e-b807-7ec488e91fd2}, !- Name
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- Source Object
  11,                                     !- Outlet Port
  {58ad4b51-858d-4cba-a24a-177c6fd65f27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9902c78-2554-4379-a2b4-83e8266ff7a6}, !- Handle
  {adcc5ce9-9b76-47a4-b97b-f460c2de13ef}, !- Name
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- HVAC Component
  {5172274f-e324-4496-a54e-ff1ca4bbfe41}; !- Port 1

OS:PortList,
  {fa74269c-00bf-4072-a080-92e8c723d828}, !- Handle
  {3762ec01-ecaa-4d1b-a3e5-bd934c5596a8}, !- Name
  {be3c3767-1282-48af-986b-a2ece6a9a744}; !- HVAC Component

OS:PortList,
  {ed875e62-c4d4-4cf5-b6c3-e99ca0cd900f}, !- Handle
  {0b484057-d551-4ab6-b98e-a4fdaf45b0bc}, !- Name
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- HVAC Component
  {38f9dad6-6185-4c98-ac3c-541805fd7605}; !- Port 1

OS:Sizing:Zone,
  {dd18613f-1aaa-42ca-bf7c-264ee0685406}, !- Handle
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b4fa624-cc1d-4696-884b-c2963dcdd998}, !- Handle
  Floor 1 Utility Hall ZN Zone HVAC Equipment List, !- Name
  {be3c3767-1282-48af-986b-a2ece6a9a744}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {154134de-9339-4f16-8851-49f6c53027ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {73129ed5-1397-42ea-8577-86bff30f83e8}, !- Handle
  Outpatient Hall_infil Thermostat 2,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- Handle
  Floor 1 Utility Janitor ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de80e67f-4efa-4c1e-a065-3180f8c90d7e}, !- Zone Air Inlet Port List
  {b41f830a-7ec7-4635-8808-68fbee883368}, !- Zone Air Exhaust Port List
  {290eb921-29c2-4b82-b3df-21610fd7c053}, !- Zone Air Node Name
  {d1c37ca5-c4ef-4460-8228-30133c75fe6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3de27f2f-651d-4283-82fb-5f342d0e8313}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dbbeb01-4634-43f0-8a44-15ef5fa4475c}, !- Handle
  Floor 1 Utility Janitor ZN Zone Air Node, !- Name
  {290eb921-29c2-4b82-b3df-21610fd7c053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {290eb921-29c2-4b82-b3df-21610fd7c053}, !- Handle
  {06dc3b5a-9888-407a-af97-76aed202b492}, !- Name
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- Source Object
  11,                                     !- Outlet Port
  {6dbbeb01-4634-43f0-8a44-15ef5fa4475c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de80e67f-4efa-4c1e-a065-3180f8c90d7e}, !- Handle
  {47f76123-2396-4a6e-923b-204386337f28}, !- Name
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- HVAC Component
  {6ab2c477-cf7c-4844-bc1e-683702707384}; !- Port 1

OS:PortList,
  {b41f830a-7ec7-4635-8808-68fbee883368}, !- Handle
  {e69bae2b-a577-42fe-a573-abeb49200424}, !- Name
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}; !- HVAC Component

OS:PortList,
  {d1c37ca5-c4ef-4460-8228-30133c75fe6a}, !- Handle
  {9e356d13-fe60-4afb-8f9b-702b18ce7273}, !- Name
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- HVAC Component
  {d1df89f7-b09b-4855-a31d-8e489a1e4deb}; !- Port 1

OS:Sizing:Zone,
  {6cfc723d-18c7-4a2b-bf47-f01dc717d11d}, !- Handle
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b09ecbae-def8-4f97-bf9d-95079f4faf09}, !- Handle
  Floor 1 Utility Janitor ZN Zone HVAC Equipment List, !- Name
  {dd1b607f-f0ee-4a0d-b0eb-a7b4649ece0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {751d80e0-4b82-40b7-acb4-2337197ba426}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3de27f2f-651d-4283-82fb-5f342d0e8313}, !- Handle
  Outpatient Janitor Thermostat 4,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- Handle
  Floor 1 Utility Room ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f21faca-72d1-4dba-a309-fa86b00a6b92}, !- Zone Air Inlet Port List
  {2709018c-d019-45c5-b79a-1722774778dd}, !- Zone Air Exhaust Port List
  {b4ae4adc-ca2d-438c-8f71-2c3d4502a85e}, !- Zone Air Node Name
  {8cd47597-aff1-4c2d-b6f1-f3862e88d364}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c6c0124-b84c-4e6e-91b7-ac42954291e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c318b182-e955-49a1-88c5-31313ce58a19}, !- Handle
  Floor 1 Utility Room ZN Zone Air Node,  !- Name
  {b4ae4adc-ca2d-438c-8f71-2c3d4502a85e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4ae4adc-ca2d-438c-8f71-2c3d4502a85e}, !- Handle
  {8d376baf-93c7-4562-a55b-a26185c9120d}, !- Name
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- Source Object
  11,                                     !- Outlet Port
  {c318b182-e955-49a1-88c5-31313ce58a19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f21faca-72d1-4dba-a309-fa86b00a6b92}, !- Handle
  {ade2e091-f89b-4d80-a010-89cf2b635a7d}, !- Name
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- HVAC Component
  {fb70abe7-2318-473a-bcee-6a3b7a4eea76}; !- Port 1

OS:PortList,
  {2709018c-d019-45c5-b79a-1722774778dd}, !- Handle
  {a31709b9-ae7c-4778-a115-52686f731382}, !- Name
  {d2dbde14-9a1b-4eba-9c08-728de324b082}; !- HVAC Component

OS:PortList,
  {8cd47597-aff1-4c2d-b6f1-f3862e88d364}, !- Handle
  {f607c97a-8001-48ce-83ec-cc22ff7e6f57}, !- Name
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- HVAC Component
  {0eec5e57-10d8-4a4f-8232-10f154061716}; !- Port 1

OS:Sizing:Zone,
  {d977bd8f-48db-4453-9f94-213c4ec73555}, !- Handle
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85f0ba36-4e04-42ac-ad3d-ec8d6462fa8b}, !- Handle
  Floor 1 Utility Room ZN Zone HVAC Equipment List, !- Name
  {d2dbde14-9a1b-4eba-9c08-728de324b082}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {878323a5-c541-4e43-b123-363db4716823}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4c6c0124-b84c-4e6e-91b7-ac42954291e7}, !- Handle
  Outpatient Janitor Thermostat 5,        !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- Handle
  Floor 1 Vestibule ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da629145-42f7-4be4-9e9b-9d1af68aaaab}, !- Zone Air Inlet Port List
  {466bcb14-8e4a-4148-b5f0-c2b8c5b9129f}, !- Zone Air Exhaust Port List
  {b8a6bc3a-5017-4998-831a-6e768ec81bd7}, !- Zone Air Node Name
  {0afd8fda-fe72-49ef-9097-8b38b96dc140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef99ee37-bd67-4897-a81c-9c14f0653529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {795b9bd0-e808-409b-8ba0-159da19ff1ee}, !- Handle
  Floor 1 Vestibule ZN Zone Air Node,     !- Name
  {b8a6bc3a-5017-4998-831a-6e768ec81bd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8a6bc3a-5017-4998-831a-6e768ec81bd7}, !- Handle
  {c907113f-540d-435b-a704-c838c4aaef45}, !- Name
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- Source Object
  11,                                     !- Outlet Port
  {795b9bd0-e808-409b-8ba0-159da19ff1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da629145-42f7-4be4-9e9b-9d1af68aaaab}, !- Handle
  {5f35923a-359a-4d86-a9f1-b7a2d28b0c22}, !- Name
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- HVAC Component
  {35db0293-7bb2-4666-a579-d014bd5b5338}; !- Port 1

OS:PortList,
  {466bcb14-8e4a-4148-b5f0-c2b8c5b9129f}, !- Handle
  {27a120de-c00d-4d60-9490-5cfb6c4e27e7}, !- Name
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}; !- HVAC Component

OS:PortList,
  {0afd8fda-fe72-49ef-9097-8b38b96dc140}, !- Handle
  {05920d9e-79d9-41e6-ba8d-98ad2d23b1a0}, !- Name
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- HVAC Component
  {fe9a90b4-bb0f-4b35-b641-403ca6ad0567}; !- Port 1

OS:Sizing:Zone,
  {6dac04fc-30f8-4343-baab-d9e029a89d21}, !- Handle
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e19d8bb-1592-4094-b9b1-184546554631}, !- Handle
  Floor 1 Vestibule ZN Zone HVAC Equipment List, !- Name
  {c8dd3059-ea5b-428e-8c54-cf00ae520a22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9aac61fa-7787-4c3d-a6de-b28c262ad577}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef99ee37-bd67-4897-a81c-9c14f0653529}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd028656-759a-4032-966a-2c718946ba5b}, !- Zone Air Inlet Port List
  {0c502647-5441-4ddf-a87d-05aba8a3aac7}, !- Zone Air Exhaust Port List
  {92bc64a2-49a4-486e-ab8d-ee7476da2fdd}, !- Zone Air Node Name
  {9d49a698-10e3-448a-a9e3-1abb3608be13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ded26246-0f03-4bbf-92cc-b1de7708e90b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46b083da-6390-4bd7-af84-fb487fd27b86}, !- Handle
  Floor 2 Conference ZN Zone Air Node,    !- Name
  {92bc64a2-49a4-486e-ab8d-ee7476da2fdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92bc64a2-49a4-486e-ab8d-ee7476da2fdd}, !- Handle
  {4db743c6-064a-4468-b3f9-6bfa51b4bad6}, !- Name
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- Source Object
  11,                                     !- Outlet Port
  {46b083da-6390-4bd7-af84-fb487fd27b86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd028656-759a-4032-966a-2c718946ba5b}, !- Handle
  {ecbe8433-2e0e-46df-8b32-b3bc3c652553}, !- Name
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- HVAC Component
  {81e72c07-cc7b-4a42-9edc-21d044ca0052}; !- Port 1

OS:PortList,
  {0c502647-5441-4ddf-a87d-05aba8a3aac7}, !- Handle
  {573eebad-6eaa-4f3d-af94-50b24e04e668}, !- Name
  {13ed1692-37ae-4bbd-8179-1d11a552da22}; !- HVAC Component

OS:PortList,
  {9d49a698-10e3-448a-a9e3-1abb3608be13}, !- Handle
  {9b6b94fa-b7c2-41ec-a0c8-8636d7a4ec68}, !- Name
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- HVAC Component
  {31be67d1-053a-4bb0-9f26-5af864cc69d1}; !- Port 1

OS:Sizing:Zone,
  {218dc5c6-66d5-460e-a769-98ae2bc55ce4}, !- Handle
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {883dc27f-999e-4e26-a7e3-b5babcf32c2c}, !- Handle
  Floor 2 Conference ZN Zone HVAC Equipment List, !- Name
  {13ed1692-37ae-4bbd-8179-1d11a552da22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {871296f4-ec49-438e-bc5b-1254e32231a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ded26246-0f03-4bbf-92cc-b1de7708e90b}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40637e07-dd0b-4f74-a62a-0f67eedb0520}, !- Zone Air Inlet Port List
  {9ce18515-2d2a-4783-9495-6684d4466d88}, !- Zone Air Exhaust Port List
  {7a1a654e-df9e-4233-a5b2-d0d81c551813}, !- Zone Air Node Name
  {e1e23cbe-d59c-4aad-b228-fe30c0811ccc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {139542e0-e159-47be-8079-70ad7b564db0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d417f0eb-af23-40ed-a364-77c26180dd36}, !- Handle
  Floor 2 Conference Toilet ZN Zone Air Node, !- Name
  {7a1a654e-df9e-4233-a5b2-d0d81c551813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a1a654e-df9e-4233-a5b2-d0d81c551813}, !- Handle
  {041285c4-cb6b-4e33-ac11-146f1a6a2719}, !- Name
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- Source Object
  11,                                     !- Outlet Port
  {d417f0eb-af23-40ed-a364-77c26180dd36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40637e07-dd0b-4f74-a62a-0f67eedb0520}, !- Handle
  {25f23a8b-21ec-415e-87f5-fd528112a23c}, !- Name
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- HVAC Component
  {7f9dd7f4-e21e-4631-a726-fce160ed5fad}; !- Port 1

OS:PortList,
  {9ce18515-2d2a-4783-9495-6684d4466d88}, !- Handle
  {754ea492-1099-4aa0-a69f-cdd7f19d9ef5}, !- Name
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- HVAC Component
  {bb4d6509-39b9-4265-ab81-48283d2bd824}; !- Port 1

OS:PortList,
  {e1e23cbe-d59c-4aad-b228-fe30c0811ccc}, !- Handle
  {34336201-0b3e-411d-81ea-1986c005e51f}, !- Name
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- HVAC Component
  {167c376a-52ad-4007-ba0f-e6b8d98d8cce}; !- Port 1

OS:Sizing:Zone,
  {11c81b16-ebf0-41f3-9004-7824c1ee4e94}, !- Handle
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1760fd4-1b2c-4e8a-ad23-ce6a5b2ac4d5}, !- Handle
  Floor 2 Conference Toilet ZN Zone HVAC Equipment List, !- Name
  {62a12714-09ab-4139-85f8-e770fefaef3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ca12e1b-bec7-4a26-8c2d-101e63c7070b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e643026a-ab1f-4614-bca7-4c053d16e1e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {139542e0-e159-47be-8079-70ad7b564db0}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feb459e8-f25b-4361-8671-43fdac87cf67}, !- Zone Air Inlet Port List
  {04054a68-43d4-4364-b7fc-e46eb1bb6de1}, !- Zone Air Exhaust Port List
  {66b17680-393d-4e89-9796-39b5403b7536}, !- Zone Air Node Name
  {fb026b2e-5fb6-40df-aa59-8d4460dd8ce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68c213db-15f1-4535-aabd-86d492eac5ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8891569d-33e4-4628-a0d8-905b4ad52732}, !- Handle
  Floor 2 Dictation ZN Zone Air Node,     !- Name
  {66b17680-393d-4e89-9796-39b5403b7536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66b17680-393d-4e89-9796-39b5403b7536}, !- Handle
  {726e856c-43cd-418f-aca8-391a06fd643b}, !- Name
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- Source Object
  11,                                     !- Outlet Port
  {8891569d-33e4-4628-a0d8-905b4ad52732}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feb459e8-f25b-4361-8671-43fdac87cf67}, !- Handle
  {dd73efa4-642e-4203-b46e-0f3f9d8cad2e}, !- Name
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- HVAC Component
  {7954b279-bce4-47cb-88b2-1c10f04fadd4}; !- Port 1

OS:PortList,
  {04054a68-43d4-4364-b7fc-e46eb1bb6de1}, !- Handle
  {d66b41eb-cda5-405d-a3df-97cad0bd22d4}, !- Name
  {1a231024-5f47-4ad2-b934-8dbe28f70493}; !- HVAC Component

OS:PortList,
  {fb026b2e-5fb6-40df-aa59-8d4460dd8ce9}, !- Handle
  {a449dca3-f466-4d76-8a96-171122059548}, !- Name
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- HVAC Component
  {1fa1a987-6452-4ad4-8e73-c3f132991067}; !- Port 1

OS:Sizing:Zone,
  {99788b50-13d5-4b4e-946c-3a306e05e6f8}, !- Handle
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c658060a-5d19-4151-9e94-3f8a79fa8f41}, !- Handle
  Floor 2 Dictation ZN Zone HVAC Equipment List, !- Name
  {1a231024-5f47-4ad2-b934-8dbe28f70493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a169f40b-4111-4e12-afc3-e48fbb9834c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {68c213db-15f1-4535-aabd-86d492eac5ad}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {399938a2-38a2-4b05-bc01-9d9cca24b1d7}, !- Zone Air Inlet Port List
  {0f72967b-0bc5-4b76-8089-dc796059607f}, !- Zone Air Exhaust Port List
  {ab795ca6-3a45-47f9-8eb1-83604e176d75}, !- Zone Air Node Name
  {3d8788c2-cede-42b0-85d3-254a06b804a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6741d3a9-7efc-46d0-b7a8-f3c5a171f990}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b6b7d4a-6342-438c-8556-7955b8d7671c}, !- Handle
  Floor 2 Exam 1 ZN Zone Air Node,        !- Name
  {ab795ca6-3a45-47f9-8eb1-83604e176d75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab795ca6-3a45-47f9-8eb1-83604e176d75}, !- Handle
  {6010930d-a462-4324-aca3-0998812ea975}, !- Name
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- Source Object
  11,                                     !- Outlet Port
  {1b6b7d4a-6342-438c-8556-7955b8d7671c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {399938a2-38a2-4b05-bc01-9d9cca24b1d7}, !- Handle
  {ff90ea26-d415-40ce-b40b-17fe2c860739}, !- Name
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- HVAC Component
  {12af1d14-437c-4651-acf5-5532f6b9095a}; !- Port 1

OS:PortList,
  {0f72967b-0bc5-4b76-8089-dc796059607f}, !- Handle
  {5ec06aa6-2a2b-4abe-957f-b1ce77296320}, !- Name
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}; !- HVAC Component

OS:PortList,
  {3d8788c2-cede-42b0-85d3-254a06b804a6}, !- Handle
  {eace095a-1316-4b4b-bc11-4c24a918585c}, !- Name
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- HVAC Component
  {0eb9aac7-d7e6-4876-bd56-38e34655cc73}; !- Port 1

OS:Sizing:Zone,
  {0d09a717-70ee-487c-b4b9-c37a07dec60a}, !- Handle
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a398430f-6328-4b88-a0ef-cc6e51a6f9cb}, !- Handle
  Floor 2 Exam 1 ZN Zone HVAC Equipment List, !- Name
  {6dfd4631-4180-4fd9-ac46-5968a84385eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d357fd3b-648f-4a69-a825-299257de04d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6741d3a9-7efc-46d0-b7a8-f3c5a171f990}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Heating Setpoint Temperature Schedule Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac44435e-5c94-474b-807c-674fa3f183f3}, !- Zone Air Inlet Port List
  {736597bf-0623-4a46-9c0b-a0d542e8bbf9}, !- Zone Air Exhaust Port List
  {d14b87c3-c009-4709-b1dc-9b57d14075ea}, !- Zone Air Node Name
  {79ff5899-15e0-4203-8155-c40f606d4b94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1eb97593-a205-49cd-98e7-2abfe259d4c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b379e3de-3b58-466e-b8b7-caaa2f00cb97}, !- Handle
  Floor 2 Exam 2 ZN Zone Air Node,        !- Name
  {d14b87c3-c009-4709-b1dc-9b57d14075ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d14b87c3-c009-4709-b1dc-9b57d14075ea}, !- Handle
  {97168208-f6b9-4bff-b66c-337f0d1f0d54}, !- Name
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}, !- Source Object
  11,                                     !- Outlet Port
  {b379e3de-3b58-466e-b8b7-caaa2f00cb97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac44435e-5c94-474b-807c-674fa3f183f3}, !- Handle
  {91f60d26-6e29-44f2-9d31-40f82b17e02a}, !- Name
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}, !- HVAC Component
  {41de0961-c9fe-4e0b-9014-00193982b663}; !- Port 1

OS:PortList,
  {736597bf-0623-4a46-9c0b-a0d542e8bbf9}, !- Handle
  {aac87477-e635-4f66-8ea1-c0e92dcbf105}, !- Name
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}; !- HVAC Component

OS:PortList,
  {79ff5899-15e0-4203-8155-c40f606d4b94}, !- Handle
  {72120f26-d90d-43a5-9b32-977cd121f2dd}, !- Name
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}, !- HVAC Component
  {abde9137-04e4-4cb1-8ba4-eedd3f7b09ac}; !- Port 1

OS:Sizing:Zone,
  {7221e176-bc22-4624-acc8-9cb59a2d6122}, !- Handle
  {34e212c8-6719-4f99-b968-dd1e6e1c3848}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
