  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {2b45406b-020e-4dbe-8661-d3fb945031b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b1eb6097-d79a-42e6-941f-c05d2b310dcd}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {85933d25-4f4b-4c1a-9021-5f71331633b0}, !- Handle
  OutPatientHealthCare HVACOperationSchd, !- Name
  ,                                       !- Schedule Type Limits Name
  {5b0d29bd-5b4c-477e-b981-6d93dbad0ae1}, !- Default Day Schedule Name
  {79a8050e-4add-4289-a26a-0c00f07bd69d}, !- Summer Design Day Schedule Name
  {93dc640d-5ff9-4b17-ab71-62e229358af1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b0d29bd-5b4c-477e-b981-6d93dbad0ae1}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93dc640d-5ff9-4b17-ab71-62e229358af1}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79a8050e-4add-4289-a26a-0c00f07bd69d}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH,       !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {bcc2266f-7fc8-42fa-b797-bfa63d248a1d}, !- Default Day Schedule Name
  {9d062c8b-942b-436f-930f-424ef10733d7}, !- Summer Design Day Schedule Name
  {1cc34d55-6742-42e1-bc8b-10d7d635a4b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcc2266f-7fc8-42fa-b797-bfa63d248a1d}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cc34d55-6742-42e1-bc8b-10d7d635a4b9}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d062c8b-942b-436f-930f-424ef10733d7}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {258f904a-aeeb-484b-aa5f-dc5674cb2554}, !- Handle
  Schedule Rule 22,                       !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {317a5162-04c8-4614-9edb-e478516c1c11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {317a5162-04c8-4614-9edb-e478516c1c11}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {47e93fc5-2ad8-4eef-9f88-991ce3a30e29}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {e6ecd319-adf5-4e1f-ac88-2249c0ab675f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ecd319-adf5-4e1f-ac88-2249c0ab675f}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d1c1b9e4-ed73-4e84-9ecc-734298e73f20}, !- Handle
  PVAV Outpatient F1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {47e93fc5-2ad8-4eef-9f88-991ce3a30e29}, !- Schedule Name
  {75319fea-98f3-4a1b-a73e-343b1a8240cf}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {caf2e01d-6f63-441c-8ebf-4daf4d7b657f}, !- Handle
  PVAV Outpatient F1 Fan,                 !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {236b2454-063a-4bbf-a9e3-42d2ec144730}, !- Air Inlet Node Name
  {c4c2a750-7fef-4bbf-aece-5ef89efdeb02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Handle
  PVAV Outpatient F1 Main Htg Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8c6b5a5-e978-4755-a146-746995d9a121}, !- Water Inlet Node Name
  {8e9b1e8a-88b9-451c-a9e2-3d595716417a}, !- Water Outlet Node Name
  {9ca8cf81-f156-4d94-958d-49de0667798a}, !- Air Inlet Node Name
  {a0456261-bad2-49df-abd2-0ea18dfe63f4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d09cba3a-ef39-4b2c-b151-88643af759bb}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Inlet Water Node, !- Name
  {1eabf969-3a5b-4169-b243-9e40304f1ca9}, !- Inlet Port
  {e8c6b5a5-e978-4755-a146-746995d9a121}; !- Outlet Port

OS:Connection,
  {1eabf969-3a5b-4169-b243-9e40304f1ca9}, !- Handle
  {cc1922a7-0165-4016-a3f6-9fa4a8188c6b}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  4,                                      !- Outlet Port
  {d09cba3a-ef39-4b2c-b151-88643af759bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d29d47-8b47-4b3e-81e2-3466d8608678}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Water Node, !- Name
  {8e9b1e8a-88b9-451c-a9e2-3d595716417a}, !- Inlet Port
  {b6a1cb5d-d5f1-4bb1-979d-96e132232a38}; !- Outlet Port

OS:Connection,
  {e8c6b5a5-e978-4755-a146-746995d9a121}, !- Handle
  {ee06ec8f-4949-40b9-878c-35958f02a8db}, !- Name
  {d09cba3a-ef39-4b2c-b151-88643af759bb}, !- Source Object
  3,                                      !- Outlet Port
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e9b1e8a-88b9-451c-a9e2-3d595716417a}, !- Handle
  {71d8dcef-4725-4e5d-a197-75040ccb5cac}, !- Name
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Source Object
  6,                                      !- Outlet Port
  {b7d29d47-8b47-4b3e-81e2-3466d8608678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a1cb5d-d5f1-4bb1-979d-96e132232a38}, !- Handle
  {02532c58-6ac2-4f8a-ba14-8e0f184f3681}, !- Name
  {b7d29d47-8b47-4b3e-81e2-3466d8608678}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {df0f2c2e-b62f-4e85-b55d-b00b4582620d}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Air Node, !- Name
  {a0456261-bad2-49df-abd2-0ea18dfe63f4}, !- Inlet Port
  {601a6776-34ef-4c3e-b1ae-4a315e21e0d4}; !- Outlet Port

OS:Connection,
  {a0456261-bad2-49df-abd2-0ea18dfe63f4}, !- Handle
  {585411de-c543-4126-969b-51eada7ab363}, !- Name
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Source Object
  8,                                      !- Outlet Port
  {df0f2c2e-b62f-4e85-b55d-b00b4582620d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {662f2943-1a49-42ad-8f39-42f41b4f3ad3}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Controller, !- Name
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {82d92444-353f-456b-965f-64dcce049703}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 564kBtu/hr 9.3EER, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {09b7fc4f-2bac-410f-867d-f0e3071e0e6b}, !- Air Inlet Node Name
  {4235a498-933c-4130-bb1b-00be4663ec89}, !- Air Outlet Node Name
  {6ad1ede9-7b39-4ad4-a3ac-c7100cf0df20}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f08c50c9-1e48-47b0-9908-9d2199640eda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {662705b6-52b0-4625-b7d2-a493ab1f9d9f}, !- Energy Input Ratio Function of Temperature Curve Name
  {2dfe74cd-ff65-4a4c-9c7f-3c09ad2c1408}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8bef08f9-703d-49b5-bed6-c31fdfa03275}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {6ad1ede9-7b39-4ad4-a3ac-c7100cf0df20}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {662705b6-52b0-4625-b7d2-a493ab1f9d9f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a1e6f31d-e49e-4be9-bfcd-b525783e9b9b}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 564kBtu/hr 9.3EER Outlet Air Node, !- Name
  {4235a498-933c-4130-bb1b-00be4663ec89}, !- Inlet Port
  {9ca8cf81-f156-4d94-958d-49de0667798a}; !- Outlet Port

OS:Connection,
  {4235a498-933c-4130-bb1b-00be4663ec89}, !- Handle
  {3a42f6b6-6a7e-4463-a868-5a789fd29c3d}, !- Name
  {82d92444-353f-456b-965f-64dcce049703}, !- Source Object
  8,                                      !- Outlet Port
  {a1e6f31d-e49e-4be9-bfcd-b525783e9b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ca8cf81-f156-4d94-958d-49de0667798a}, !- Handle
  {d7427a7c-437e-4cf9-998d-b6e0316f21e5}, !- Name
  {a1e6f31d-e49e-4be9-bfcd-b525783e9b9b}, !- Source Object
  3,                                      !- Outlet Port
  {71742b89-48d9-4c87-974b-3a4eeb827bef}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {297a1525-d1c1-4493-b37e-085f9193a390}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Minimum Outdoor Air Schedule Name
  {52833176-cc87-4091-8954-678946435d75}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe5ca08a-4e07-41b6-8850-7cf9a2a84868}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe5ca08a-4e07-41b6-8850-7cf9a2a84868}, !- Handle
  PVAV Outpatient F1 Ventilation Controller, !- Name
  {8ce98c65-48f7-4b2a-ab4e-9d8773bcbe80}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {434aed3f-1832-4425-97c0-aa24c1d41229}, !- Handle
  PVAV Outpatient F1 OA System,           !- Name
  {297a1525-d1c1-4493-b37e-085f9193a390}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bec73c37-b74e-4d10-ad5c-673440aa341d}, !- Mixed Air Node Name
  {7282cadd-53b9-40d1-99b0-0252e7f2f428}, !- Outdoor Air Stream Node Name
  {46bebb27-3dac-413b-807e-a647dfa7a607}, !- Relief Air Stream Node Name
  {9df3a388-effe-4f97-acbb-5c9494f96442}; !- Return Air Stream Node Name

OS:Node,
  {a98fc2af-b232-4dea-992f-f4b475a1a9c6}, !- Handle
  PVAV Outpatient F1 Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {7282cadd-53b9-40d1-99b0-0252e7f2f428}; !- Outlet Port

OS:Connection,
  {7282cadd-53b9-40d1-99b0-0252e7f2f428}, !- Handle
  {e18904a1-9975-4150-8230-db1ec55574a0}, !- Name
  {a98fc2af-b232-4dea-992f-f4b475a1a9c6}, !- Source Object
  3,                                      !- Outlet Port
  {434aed3f-1832-4425-97c0-aa24c1d41229}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3bd79c8-0241-451c-95ec-83da4316563f}, !- Handle
  PVAV Outpatient F1 Relief Air Node,     !- Name
  {46bebb27-3dac-413b-807e-a647dfa7a607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46bebb27-3dac-413b-807e-a647dfa7a607}, !- Handle
  {f2b0a104-e2d3-4075-a038-9d9912fc0441}, !- Name
  {434aed3f-1832-4425-97c0-aa24c1d41229}, !- Source Object
  7,                                      !- Outlet Port
  {d3bd79c8-0241-451c-95ec-83da4316563f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36409d51-29c9-46b0-99ee-cdc2a362dba5}, !- Handle
  PVAV Outpatient F1 Mixed Air Node,      !- Name
  {bec73c37-b74e-4d10-ad5c-673440aa341d}, !- Inlet Port
  {09b7fc4f-2bac-410f-867d-f0e3071e0e6b}; !- Outlet Port

OS:Connection,
  {9df3a388-effe-4f97-acbb-5c9494f96442}, !- Handle
  {e2f0a773-6cb6-4081-b8ed-fba95d6d149f}, !- Name
  {8506fecd-b499-418d-9750-846421f5e730}, !- Source Object
  3,                                      !- Outlet Port
  {434aed3f-1832-4425-97c0-aa24c1d41229}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bec73c37-b74e-4d10-ad5c-673440aa341d}, !- Handle
  {715283c2-e794-4518-add6-94012fec64bd}, !- Name
  {434aed3f-1832-4425-97c0-aa24c1d41229}, !- Source Object
  5,                                      !- Outlet Port
  {36409d51-29c9-46b0-99ee-cdc2a362dba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b7fc4f-2bac-410f-867d-f0e3071e0e6b}, !- Handle
  {9cfe52be-86b3-4260-817e-78e6ae437dd0}, !- Name
  {36409d51-29c9-46b0-99ee-cdc2a362dba5}, !- Source Object
  3,                                      !- Outlet Port
  {82d92444-353f-456b-965f-64dcce049703}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b1eb6097-d79a-42e6-941f-c05d2b310dcd}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0727d9b8-2a84-481e-9252-50ca503cb59b}, !- Control Zone or Zone List Name
  {17056185-f269-4645-9f85-490ff4897576}, !- Cooling Control Zone or Zone List Name
  {ab7e1a45-3db8-4f50-b825-c082526c8140}, !- Heating Control Zone or Zone List Name
  {23349c93-434d-43db-b7e9-2fb3d6c8cfce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0727d9b8-2a84-481e-9252-50ca503cb59b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {17056185-f269-4645-9f85-490ff4897576}, !- Handle
  {32bce1a4-f443-4b30-9dfd-19c713efa0cd}; !- Name

OS:ModelObjectList,
  {ab7e1a45-3db8-4f50-b825-c082526c8140}, !- Handle
  {8059764f-1d36-4695-ac3b-fb8d1ef8bfcf}; !- Name

OS:ModelObjectList,
  {23349c93-434d-43db-b7e9-2fb3d6c8cfce}, !- Handle
  {a8976408-2ebf-4f8c-8053-ca8932c877ce}; !- Name

OS:Coil:Heating:Water,
  {935af196-bb10-4723-97f8-9b2b2084d419}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88b5232e-93e7-49a8-933e-3e737ef62f6b}, !- Water Inlet Node Name
  {efeebf7d-04da-41d5-bbfb-52edc918bf30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77211025-4f86-4f97-af42-6c1facc84f5f}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Inlet Water Node, !- Name
  {0c0db80e-47b8-46cd-9900-1917a67238d4}, !- Inlet Port
  {88b5232e-93e7-49a8-933e-3e737ef62f6b}; !- Outlet Port

OS:Connection,
  {0c0db80e-47b8-46cd-9900-1917a67238d4}, !- Handle
  {bf69c3e2-a9f8-4e38-a379-c20a41cb8a01}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  5,                                      !- Outlet Port
  {77211025-4f86-4f97-af42-6c1facc84f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf24c725-d125-41aa-82dd-6f3a07cbe039}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Outlet Water Node, !- Name
  {efeebf7d-04da-41d5-bbfb-52edc918bf30}, !- Inlet Port
  {a8a23c2b-9190-4ab9-a8f5-a8533f27f55d}; !- Outlet Port

OS:Connection,
  {88b5232e-93e7-49a8-933e-3e737ef62f6b}, !- Handle
  {78457647-6c91-45f0-9b0d-81792089157b}, !- Name
  {77211025-4f86-4f97-af42-6c1facc84f5f}, !- Source Object
  3,                                      !- Outlet Port
  {935af196-bb10-4723-97f8-9b2b2084d419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {efeebf7d-04da-41d5-bbfb-52edc918bf30}, !- Handle
  {187df9ff-d650-42c3-a427-72426eddca42}, !- Name
  {935af196-bb10-4723-97f8-9b2b2084d419}, !- Source Object
  6,                                      !- Outlet Port
  {bf24c725-d125-41aa-82dd-6f3a07cbe039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a23c2b-9190-4ab9-a8f5-a8533f27f55d}, !- Handle
  {7bfd6cf3-5b5a-40a5-b4b1-18b038619f41}, !- Name
  {bf24c725-d125-41aa-82dd-6f3a07cbe039}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77f6138d-309e-4f8a-91d8-232f1eacf666}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Controller, !- Name
  {935af196-bb10-4723-97f8-9b2b2084d419}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ea41615-ced1-4130-a898-7e75806d11fa}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {fb7bf897-5e74-4c98-9b0b-6e846f5c0cc7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {935af196-bb10-4723-97f8-9b2b2084d419}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58e43692-7e71-4e30-abe4-c2a9c8e56823}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b10964f3-9764-4271-86ea-82cd8ac91266}, !- Handle
  Floor 1 Anesthesia ZN Return Air Node,  !- Name
  {6a7b1f43-2d48-4089-9df4-0712ab764695}, !- Inlet Port
  {f6b73a05-22d2-4ad7-aca3-29ee23fdc5dd}; !- Outlet Port

OS:Connection,
  {df8c7ba8-c67f-48a7-9046-4e6c0528acdf}, !- Handle
  {c37f96b0-ae93-4deb-9f87-7c2ee1322c75}, !- Name
  {ac0001a6-5888-4fe2-8ee4-f6a75f0ab76e}, !- Source Object
  3,                                      !- Outlet Port
  {8aea9a93-473c-45b4-b2d9-453d2fb3d8a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a7b1f43-2d48-4089-9df4-0712ab764695}, !- Handle
  {aefa1770-6c96-4299-90fa-2fc3231e3c5a}, !- Name
  {855c7ea0-f823-48c3-82ab-83bc78d429c5}, !- Source Object
  3,                                      !- Outlet Port
  {b10964f3-9764-4271-86ea-82cd8ac91266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b73a05-22d2-4ad7-aca3-29ee23fdc5dd}, !- Handle
  {df1b554b-ece0-4a25-b104-0e451c117a9b}, !- Name
  {b10964f3-9764-4271-86ea-82cd8ac91266}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab40c309-f298-4f34-94f1-2d34bcabf6a3}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal Inlet Air Node, !- Name
  {0597af52-26f4-4c7f-84a4-caf270f0e297}, !- Inlet Port
  {fb7bf897-5e74-4c98-9b0b-6e846f5c0cc7}; !- Outlet Port

OS:Connection,
  {0597af52-26f4-4c7f-84a4-caf270f0e297}, !- Handle
  {064a0380-4d12-4276-97bc-29b50dfaf3ea}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  3,                                      !- Outlet Port
  {ab40c309-f298-4f34-94f1-2d34bcabf6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7bf897-5e74-4c98-9b0b-6e846f5c0cc7}, !- Handle
  {535091b8-109a-455b-931d-d3615a82ffb5}, !- Name
  {ab40c309-f298-4f34-94f1-2d34bcabf6a3}, !- Source Object
  3,                                      !- Outlet Port
  {1ea41615-ced1-4130-a898-7e75806d11fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58e43692-7e71-4e30-abe4-c2a9c8e56823}, !- Handle
  {bd93cab4-1986-4488-aa8b-e8e74e089c20}, !- Name
  {1ea41615-ced1-4130-a898-7e75806d11fa}, !- Source Object
  12,                                     !- Outlet Port
  {ac0001a6-5888-4fe2-8ee4-f6a75f0ab76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {748c58a8-ea63-4abf-b700-44030e354816}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {498a8c85-77ad-4f92-a098-6e3c70a160a7}, !- Water Inlet Node Name
  {34b96ce1-9659-4a8c-b4ae-daba9cad800b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {505fd75c-60aa-47fb-8f71-5c7bdf92b094}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Inlet Water Node, !- Name
  {ccf7ef8d-f0ef-445d-a415-143405eab619}, !- Inlet Port
  {498a8c85-77ad-4f92-a098-6e3c70a160a7}; !- Outlet Port

OS:Connection,
  {ccf7ef8d-f0ef-445d-a415-143405eab619}, !- Handle
  {22374517-54a8-48bd-b30e-9847cc06d4ee}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  6,                                      !- Outlet Port
  {505fd75c-60aa-47fb-8f71-5c7bdf92b094}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c3d4104-e358-468e-8739-80844be4d7fa}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Outlet Water Node, !- Name
  {34b96ce1-9659-4a8c-b4ae-daba9cad800b}, !- Inlet Port
  {5927a6f6-d124-43d1-a167-e6b0d726686d}; !- Outlet Port

OS:Connection,
  {498a8c85-77ad-4f92-a098-6e3c70a160a7}, !- Handle
  {1878ca8b-800a-430b-a349-30307f691e6c}, !- Name
  {505fd75c-60aa-47fb-8f71-5c7bdf92b094}, !- Source Object
  3,                                      !- Outlet Port
  {748c58a8-ea63-4abf-b700-44030e354816}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34b96ce1-9659-4a8c-b4ae-daba9cad800b}, !- Handle
  {203ed9c5-3bd4-4fe1-89b5-52117f77cd3b}, !- Name
  {748c58a8-ea63-4abf-b700-44030e354816}, !- Source Object
  6,                                      !- Outlet Port
  {1c3d4104-e358-468e-8739-80844be4d7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5927a6f6-d124-43d1-a167-e6b0d726686d}, !- Handle
  {8c1fd927-8874-46bb-b01a-b72878abf0e5}, !- Name
  {1c3d4104-e358-468e-8739-80844be4d7fa}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e19b0e45-4a2a-4bb5-8703-eb5f19a2f331}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Controller, !- Name
  {748c58a8-ea63-4abf-b700-44030e354816}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {add45c85-254f-45ca-9188-3b99c3117c36}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {386cd231-7d4d-49de-ae30-df11b64f7574}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {748c58a8-ea63-4abf-b700-44030e354816}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95efbed0-d2fb-4f29-8cc5-556ea5dd8d0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {27451502-3838-4655-b39c-693c9047b7b1}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Outlet Air Node, !- Name
  {95efbed0-d2fb-4f29-8cc5-556ea5dd8d0f}, !- Inlet Port
  {1aee5f1f-77ec-478e-a3bf-2ba9d41cd27b}; !- Outlet Port

OS:Node,
  {ec7f2bfd-950d-4ea0-98eb-1d13e9eaa582}, !- Handle
  Floor 1 Bio Haz ZN Return Air Node,     !- Name
  {62c7fd04-b485-4d5b-a062-a6dc2e75d3f0}, !- Inlet Port
  {f382fe0a-1a87-46b9-a290-fd631c820863}; !- Outlet Port

OS:Connection,
  {1aee5f1f-77ec-478e-a3bf-2ba9d41cd27b}, !- Handle
  {0bd1861f-5f60-43dc-bfd5-abaf7ace9df9}, !- Name
  {27451502-3838-4655-b39c-693c9047b7b1}, !- Source Object
  3,                                      !- Outlet Port
  {ac08eb48-727a-4d27-aea0-4d777cac01de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c7fd04-b485-4d5b-a062-a6dc2e75d3f0}, !- Handle
  {8cfeb81d-d868-4ce3-bd0b-df583bb87bc8}, !- Name
  {8a31201b-75a0-4f71-ac80-59a592de62d1}, !- Source Object
  3,                                      !- Outlet Port
  {ec7f2bfd-950d-4ea0-98eb-1d13e9eaa582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f382fe0a-1a87-46b9-a290-fd631c820863}, !- Handle
  {167c40b3-ea33-410f-9606-c2a8bd8e1f2a}, !- Name
  {ec7f2bfd-950d-4ea0-98eb-1d13e9eaa582}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e9aee088-d43b-47d0-ac6e-9eb939ea26a6}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Inlet Air Node, !- Name
  {10e2ce34-d556-46f8-8d1f-ad71355ea168}, !- Inlet Port
  {386cd231-7d4d-49de-ae30-df11b64f7574}; !- Outlet Port

OS:Connection,
  {10e2ce34-d556-46f8-8d1f-ad71355ea168}, !- Handle
  {d9e26335-2e95-4323-a446-3aeb5ef4a8c7}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  4,                                      !- Outlet Port
  {e9aee088-d43b-47d0-ac6e-9eb939ea26a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386cd231-7d4d-49de-ae30-df11b64f7574}, !- Handle
  {a507ec09-f582-4e00-8b17-67dfd81d3b94}, !- Name
  {e9aee088-d43b-47d0-ac6e-9eb939ea26a6}, !- Source Object
  3,                                      !- Outlet Port
  {add45c85-254f-45ca-9188-3b99c3117c36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95efbed0-d2fb-4f29-8cc5-556ea5dd8d0f}, !- Handle
  {a8c69f65-6390-4ca5-b46d-b3e7d8e82252}, !- Name
  {add45c85-254f-45ca-9188-3b99c3117c36}, !- Source Object
  12,                                     !- Outlet Port
  {27451502-3838-4655-b39c-693c9047b7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9684adb2-8647-4bbf-a300-7fcaf97b53c5}, !- Handle
  Floor 1 Cafe ZN Reheat Coil,            !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {23b9a53b-317b-4acb-bb0a-c820d842a4b7}, !- Water Inlet Node Name
  {03efb2c9-e146-4547-8c4b-52ce88ea0bac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2daaaa47-97c7-4286-8daa-7acdb18b6347}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Inlet Water Node, !- Name
  {645d8365-c206-4212-acb2-95c4c8503f91}, !- Inlet Port
  {23b9a53b-317b-4acb-bb0a-c820d842a4b7}; !- Outlet Port

OS:Connection,
  {645d8365-c206-4212-acb2-95c4c8503f91}, !- Handle
  {1db07edf-9a5a-424f-9a48-5e0d420fba12}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  7,                                      !- Outlet Port
  {2daaaa47-97c7-4286-8daa-7acdb18b6347}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23ea323d-984e-4e32-b93c-d0b75e99be42}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Outlet Water Node, !- Name
  {03efb2c9-e146-4547-8c4b-52ce88ea0bac}, !- Inlet Port
  {53940178-2d34-46aa-ad55-54c11f5efed5}; !- Outlet Port

OS:Connection,
  {23b9a53b-317b-4acb-bb0a-c820d842a4b7}, !- Handle
  {a0c157ba-f278-4250-bf31-5e7d540ef70c}, !- Name
  {2daaaa47-97c7-4286-8daa-7acdb18b6347}, !- Source Object
  3,                                      !- Outlet Port
  {9684adb2-8647-4bbf-a300-7fcaf97b53c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03efb2c9-e146-4547-8c4b-52ce88ea0bac}, !- Handle
  {ce239d1f-996e-40ba-a4db-509bc151d894}, !- Name
  {9684adb2-8647-4bbf-a300-7fcaf97b53c5}, !- Source Object
  6,                                      !- Outlet Port
  {23ea323d-984e-4e32-b93c-d0b75e99be42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53940178-2d34-46aa-ad55-54c11f5efed5}, !- Handle
  {604f62f0-4774-40c2-a34e-8936ffcd533c}, !- Name
  {23ea323d-984e-4e32-b93c-d0b75e99be42}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd2b947a-ed56-4979-90af-e3362df884a6}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Controller, !- Name
  {9684adb2-8647-4bbf-a300-7fcaf97b53c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b56d4bf-b83c-46d4-a690-29c23349482b}, !- Handle
  Floor 1 Cafe ZN VAV Terminal,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {a3ac1f25-9234-4220-8424-1a0d1ed24510}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9684adb2-8647-4bbf-a300-7fcaf97b53c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2125abb7-1286-4018-8044-00c1dfc33b7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8cfc243a-c5ce-4569-ab3c-f3c55457337c}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Outlet Air Node, !- Name
  {2125abb7-1286-4018-8044-00c1dfc33b7c}, !- Inlet Port
  {df6ba836-1a94-4854-b829-86ae470d8099}; !- Outlet Port

OS:Node,
  {cfe91af1-9098-4d11-8d89-fbed7f3be206}, !- Handle
  Floor 1 Cafe ZN Return Air Node,        !- Name
  {4699a7ea-1080-4454-a0cd-95ff724bb5e2}, !- Inlet Port
  {edc99a15-e552-4023-bca0-f4a6fe75a562}; !- Outlet Port

OS:Connection,
  {df6ba836-1a94-4854-b829-86ae470d8099}, !- Handle
  {285d9486-47eb-4cd0-85c5-0ce193a7cc96}, !- Name
  {8cfc243a-c5ce-4569-ab3c-f3c55457337c}, !- Source Object
  3,                                      !- Outlet Port
  {def4c844-9c34-425e-803e-b124fa748233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4699a7ea-1080-4454-a0cd-95ff724bb5e2}, !- Handle
  {9e94f204-5be1-4fe9-95cf-7bafdb0ea6a9}, !- Name
  {539d5221-664d-4a47-963d-38b58ea28a17}, !- Source Object
  3,                                      !- Outlet Port
  {cfe91af1-9098-4d11-8d89-fbed7f3be206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc99a15-e552-4023-bca0-f4a6fe75a562}, !- Handle
  {e3cb4778-f625-414b-91aa-9817ad8c2827}, !- Name
  {cfe91af1-9098-4d11-8d89-fbed7f3be206}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee012abc-9da7-42e2-85f8-333a307aec9e}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Inlet Air Node, !- Name
  {4cad544e-2ad4-473e-8b3f-77815433c867}, !- Inlet Port
  {a3ac1f25-9234-4220-8424-1a0d1ed24510}; !- Outlet Port

OS:Connection,
  {4cad544e-2ad4-473e-8b3f-77815433c867}, !- Handle
  {7ec3fd85-cfb9-4b6d-8d00-24c573887cf9}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  5,                                      !- Outlet Port
  {ee012abc-9da7-42e2-85f8-333a307aec9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ac1f25-9234-4220-8424-1a0d1ed24510}, !- Handle
  {5e5fa1e5-fd77-4d19-a73b-282193e30341}, !- Name
  {ee012abc-9da7-42e2-85f8-333a307aec9e}, !- Source Object
  3,                                      !- Outlet Port
  {0b56d4bf-b83c-46d4-a690-29c23349482b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2125abb7-1286-4018-8044-00c1dfc33b7c}, !- Handle
  {4e5b8527-3894-4d3e-9b01-2e0b27aecd3a}, !- Name
  {0b56d4bf-b83c-46d4-a690-29c23349482b}, !- Source Object
  12,                                     !- Outlet Port
  {8cfc243a-c5ce-4569-ab3c-f3c55457337c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce5b20fd-acf4-4ded-960e-c5a7af466a37}, !- Handle
  Floor 1 Clean ZN Reheat Coil,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {37d95f08-7b69-4fb5-9286-e462b451ca99}, !- Water Inlet Node Name
  {71527bfd-72de-4485-b3a0-9d8b311923d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98c87738-c2cf-4129-b97e-bf826e70f1d2}, !- Handle
  Floor 1 Clean ZN Reheat Coil Inlet Water Node, !- Name
  {aed6fcbe-e287-4636-ad39-39cff589976a}, !- Inlet Port
  {37d95f08-7b69-4fb5-9286-e462b451ca99}; !- Outlet Port

OS:Connection,
  {aed6fcbe-e287-4636-ad39-39cff589976a}, !- Handle
  {8dd2a6d2-b843-4377-8418-c07233e937e9}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  8,                                      !- Outlet Port
  {98c87738-c2cf-4129-b97e-bf826e70f1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cc46711-6000-429d-afec-0ae33084af4f}, !- Handle
  Floor 1 Clean ZN Reheat Coil Outlet Water Node, !- Name
  {71527bfd-72de-4485-b3a0-9d8b311923d7}, !- Inlet Port
  {46d30c08-a0d6-470f-b6f4-72f1cc2e903a}; !- Outlet Port

OS:Connection,
  {37d95f08-7b69-4fb5-9286-e462b451ca99}, !- Handle
  {95e08114-7115-4a42-aa96-21c7e800c0c0}, !- Name
  {98c87738-c2cf-4129-b97e-bf826e70f1d2}, !- Source Object
  3,                                      !- Outlet Port
  {ce5b20fd-acf4-4ded-960e-c5a7af466a37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71527bfd-72de-4485-b3a0-9d8b311923d7}, !- Handle
  {bcdbe5c3-9c4c-485d-ae2b-958a687acb48}, !- Name
  {ce5b20fd-acf4-4ded-960e-c5a7af466a37}, !- Source Object
  6,                                      !- Outlet Port
  {0cc46711-6000-429d-afec-0ae33084af4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d30c08-a0d6-470f-b6f4-72f1cc2e903a}, !- Handle
  {34c45833-0681-49f3-ab86-266b21593fa1}, !- Name
  {0cc46711-6000-429d-afec-0ae33084af4f}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c628577-dc07-43ba-879b-6538c7482d9a}, !- Handle
  Floor 1 Clean ZN Reheat Coil Controller, !- Name
  {ce5b20fd-acf4-4ded-960e-c5a7af466a37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92469547-125b-4521-8b90-fb8c3abfc70e}, !- Handle
  Floor 1 Clean ZN VAV Terminal,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {ffe4f58e-2632-4252-88ce-84b6e1761488}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce5b20fd-acf4-4ded-960e-c5a7af466a37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a41c4ab3-3f13-4a19-81a8-5013697e70b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a431a0b7-9e07-4314-8503-c78856979b53}, !- Handle
  Floor 1 Clean ZN VAV Terminal Outlet Air Node, !- Name
  {a41c4ab3-3f13-4a19-81a8-5013697e70b4}, !- Inlet Port
  {7fd534dd-5d2e-4c8c-9812-61ff3105d961}; !- Outlet Port

OS:Node,
  {b83fc4c3-ed19-47e2-bf9e-8bffcdfcf5b9}, !- Handle
  Floor 1 Clean ZN Return Air Node,       !- Name
  {c6aa9ef6-4c83-4f16-bf49-f7bea615fd0b}, !- Inlet Port
  {00ec937c-de97-43e9-b03e-2048cfb1e9ea}; !- Outlet Port

OS:Connection,
  {7fd534dd-5d2e-4c8c-9812-61ff3105d961}, !- Handle
  {e5fd3d9b-1c42-42ac-8d00-a92e357a2341}, !- Name
  {a431a0b7-9e07-4314-8503-c78856979b53}, !- Source Object
  3,                                      !- Outlet Port
  {ab443cd7-ec1f-41e6-9c86-98ae21246460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6aa9ef6-4c83-4f16-bf49-f7bea615fd0b}, !- Handle
  {8cbf3958-038f-43a4-9f39-f1615b3a0821}, !- Name
  {23b874f1-6edd-46d1-80b6-32dd1f638579}, !- Source Object
  3,                                      !- Outlet Port
  {b83fc4c3-ed19-47e2-bf9e-8bffcdfcf5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ec937c-de97-43e9-b03e-2048cfb1e9ea}, !- Handle
  {5052f839-affc-482f-8f27-182ce273dcd2}, !- Name
  {b83fc4c3-ed19-47e2-bf9e-8bffcdfcf5b9}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {790b114e-dec1-4bec-8748-675e6482620e}, !- Handle
  Floor 1 Clean ZN VAV Terminal Inlet Air Node, !- Name
  {fc36534c-f57d-4d79-9642-9ed3dabc825b}, !- Inlet Port
  {ffe4f58e-2632-4252-88ce-84b6e1761488}; !- Outlet Port

OS:Connection,
  {fc36534c-f57d-4d79-9642-9ed3dabc825b}, !- Handle
  {2069cb11-e2d0-403c-ba46-fd9af63cbf96}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  6,                                      !- Outlet Port
  {790b114e-dec1-4bec-8748-675e6482620e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe4f58e-2632-4252-88ce-84b6e1761488}, !- Handle
  {79561c8b-b73d-4cf1-bfbc-16db4866679a}, !- Name
  {790b114e-dec1-4bec-8748-675e6482620e}, !- Source Object
  3,                                      !- Outlet Port
  {92469547-125b-4521-8b90-fb8c3abfc70e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a41c4ab3-3f13-4a19-81a8-5013697e70b4}, !- Handle
  {73054cd3-fcd7-402a-b332-c9400373e0c3}, !- Name
  {92469547-125b-4521-8b90-fb8c3abfc70e}, !- Source Object
  12,                                     !- Outlet Port
  {a431a0b7-9e07-4314-8503-c78856979b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a27ac9b1-2827-4f76-9dd2-9dba828e66f0}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {245f99dc-ca2a-41bd-b560-733e50cb63a2}, !- Water Inlet Node Name
  {b639daba-1b84-416c-93e2-9e956fd246e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94c33143-f007-4d2f-85f6-e9c9dd32fa09}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Inlet Water Node, !- Name
  {9790f749-a13a-4c29-81b8-4bc54c060dc9}, !- Inlet Port
  {245f99dc-ca2a-41bd-b560-733e50cb63a2}; !- Outlet Port

OS:Connection,
  {9790f749-a13a-4c29-81b8-4bc54c060dc9}, !- Handle
  {1e53c99d-749d-4b46-bed3-c4b9199b771a}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  9,                                      !- Outlet Port
  {94c33143-f007-4d2f-85f6-e9c9dd32fa09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3165bb0d-ea8a-4380-b7bb-4e766507e106}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Outlet Water Node, !- Name
  {b639daba-1b84-416c-93e2-9e956fd246e7}, !- Inlet Port
  {7e748720-f5d2-4040-94a8-b0cace396ce0}; !- Outlet Port

OS:Connection,
  {245f99dc-ca2a-41bd-b560-733e50cb63a2}, !- Handle
  {a5cd97a4-0b56-42d5-bcb2-727a4dd30f56}, !- Name
  {94c33143-f007-4d2f-85f6-e9c9dd32fa09}, !- Source Object
  3,                                      !- Outlet Port
  {a27ac9b1-2827-4f76-9dd2-9dba828e66f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b639daba-1b84-416c-93e2-9e956fd246e7}, !- Handle
  {2f5aa775-4cd3-4a4f-9eb8-f86266b8489d}, !- Name
  {a27ac9b1-2827-4f76-9dd2-9dba828e66f0}, !- Source Object
  6,                                      !- Outlet Port
  {3165bb0d-ea8a-4380-b7bb-4e766507e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e748720-f5d2-4040-94a8-b0cace396ce0}, !- Handle
  {f9ab0db6-98b0-42fd-abc3-5c91adee3cd3}, !- Name
  {3165bb0d-ea8a-4380-b7bb-4e766507e106}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {92d6b07d-9c30-4419-8129-51921fa358d5}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Controller, !- Name
  {a27ac9b1-2827-4f76-9dd2-9dba828e66f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c736673-c1ae-4f1a-a5cf-79457012fc71}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {d430ee1e-acca-4c3c-a586-b6f1eddc442d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a27ac9b1-2827-4f76-9dd2-9dba828e66f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94c93ec6-d9da-4275-a742-74e269ba3327}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e6d70c2-770f-49db-bbde-33f1595ce1c3}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Outlet Air Node, !- Name
  {94c93ec6-d9da-4275-a742-74e269ba3327}, !- Inlet Port
  {3507cfed-a993-4418-a140-0014ad431ebc}; !- Outlet Port

OS:Node,
  {0f23be12-3342-4c73-8752-5556ff0c2dcb}, !- Handle
  Floor 1 Clean Work ZN Return Air Node,  !- Name
  {c147f170-d023-4674-96c1-a116c3c3ba74}, !- Inlet Port
  {17bf6e37-44e4-4360-8f25-b3df5e317b18}; !- Outlet Port

OS:Connection,
  {3507cfed-a993-4418-a140-0014ad431ebc}, !- Handle
  {6feff762-959b-4429-9c06-f531269ef5bf}, !- Name
  {1e6d70c2-770f-49db-bbde-33f1595ce1c3}, !- Source Object
  3,                                      !- Outlet Port
  {5c643b12-c026-4c00-94e6-e1913f6cf9ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c147f170-d023-4674-96c1-a116c3c3ba74}, !- Handle
  {71e2bad8-ceff-462a-8671-1bf89bd7b38f}, !- Name
  {bfbf2796-2211-4fb9-bb8c-aab891e74b25}, !- Source Object
  3,                                      !- Outlet Port
  {0f23be12-3342-4c73-8752-5556ff0c2dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bf6e37-44e4-4360-8f25-b3df5e317b18}, !- Handle
  {ec0809ae-aff3-44ac-8f54-28df6a29e708}, !- Name
  {0f23be12-3342-4c73-8752-5556ff0c2dcb}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7fc79a38-d3de-4c26-ad92-cbcb55cc8383}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Inlet Air Node, !- Name
  {3df96826-ff89-4137-b37e-b5936aba4a39}, !- Inlet Port
  {d430ee1e-acca-4c3c-a586-b6f1eddc442d}; !- Outlet Port

OS:Connection,
  {3df96826-ff89-4137-b37e-b5936aba4a39}, !- Handle
  {3867e0f7-7b1b-4a55-b622-703ef56a1c49}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  7,                                      !- Outlet Port
  {7fc79a38-d3de-4c26-ad92-cbcb55cc8383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d430ee1e-acca-4c3c-a586-b6f1eddc442d}, !- Handle
  {9ba3cfa3-f7f7-4d44-89f6-37854a90956f}, !- Name
  {7fc79a38-d3de-4c26-ad92-cbcb55cc8383}, !- Source Object
  3,                                      !- Outlet Port
  {1c736673-c1ae-4f1a-a5cf-79457012fc71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94c93ec6-d9da-4275-a742-74e269ba3327}, !- Handle
  {cf11c9da-42a5-4582-93bd-b654420700bd}, !- Name
  {1c736673-c1ae-4f1a-a5cf-79457012fc71}, !- Source Object
  12,                                     !- Outlet Port
  {1e6d70c2-770f-49db-bbde-33f1595ce1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4661aae7-0ba2-451d-a4cf-652e3853fa62}, !- Handle
  Floor 1 Dictation ZN Reheat Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3820461c-63df-45a1-b40b-b3ba156d8d76}, !- Water Inlet Node Name
  {fc90fc6b-2617-482b-9ed1-96ab14d22496}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a83ed66-1677-41b3-81cf-810c0b81445a}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Inlet Water Node, !- Name
  {3b3c76f1-e6a9-4b4b-abca-7d2e53138820}, !- Inlet Port
  {3820461c-63df-45a1-b40b-b3ba156d8d76}; !- Outlet Port

OS:Connection,
  {3b3c76f1-e6a9-4b4b-abca-7d2e53138820}, !- Handle
  {946d4a76-1cc7-4d8a-b270-266e2e991916}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  10,                                     !- Outlet Port
  {2a83ed66-1677-41b3-81cf-810c0b81445a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {774f5ad0-c698-4999-b7f0-a32724892e1b}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Outlet Water Node, !- Name
  {fc90fc6b-2617-482b-9ed1-96ab14d22496}, !- Inlet Port
  {3bf432c4-e10a-45fd-a775-440102459e09}; !- Outlet Port

OS:Connection,
  {3820461c-63df-45a1-b40b-b3ba156d8d76}, !- Handle
  {2cdb2a00-fb98-48c8-9df9-3d8d2d1fc202}, !- Name
  {2a83ed66-1677-41b3-81cf-810c0b81445a}, !- Source Object
  3,                                      !- Outlet Port
  {4661aae7-0ba2-451d-a4cf-652e3853fa62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc90fc6b-2617-482b-9ed1-96ab14d22496}, !- Handle
  {54d4038e-2320-4146-851a-e91da699fd5b}, !- Name
  {4661aae7-0ba2-451d-a4cf-652e3853fa62}, !- Source Object
  6,                                      !- Outlet Port
  {774f5ad0-c698-4999-b7f0-a32724892e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf432c4-e10a-45fd-a775-440102459e09}, !- Handle
  {3e967a77-8006-4f08-8d53-081a07c18d26}, !- Name
  {774f5ad0-c698-4999-b7f0-a32724892e1b}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ae77e59-62a7-4c44-9420-514b1dc43771}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Controller, !- Name
  {4661aae7-0ba2-451d-a4cf-652e3853fa62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6666c7d-2d60-4a87-8058-941e82b19163}, !- Handle
  Floor 1 Dictation ZN VAV Terminal,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {b8fbe864-832f-46a6-bfea-d9f7e97d00ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4661aae7-0ba2-451d-a4cf-652e3853fa62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc50b6a5-6233-483e-96f8-17a503944c66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {798de38d-0b70-4bd9-b2fb-4a31ac5df8ed}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Outlet Air Node, !- Name
  {cc50b6a5-6233-483e-96f8-17a503944c66}, !- Inlet Port
  {d02cebe5-50d2-4d45-884e-ee70583d296f}; !- Outlet Port

OS:Node,
  {798129b9-b661-4f5d-9058-575ebb6985c1}, !- Handle
  Floor 1 Dictation ZN Return Air Node,   !- Name
  {254b497b-5863-468c-aa95-b889495737f6}, !- Inlet Port
  {89270a0b-d171-4df0-aa19-5f1797bdbaf9}; !- Outlet Port

OS:Connection,
  {d02cebe5-50d2-4d45-884e-ee70583d296f}, !- Handle
  {906c9a62-8153-4b6a-bb7d-29b5dd4040aa}, !- Name
  {798de38d-0b70-4bd9-b2fb-4a31ac5df8ed}, !- Source Object
  3,                                      !- Outlet Port
  {8107e927-ca6c-420c-abca-2373d775014c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {254b497b-5863-468c-aa95-b889495737f6}, !- Handle
  {66fb035e-d578-4b0a-b79b-1e78e030814a}, !- Name
  {b756c800-fabf-4fc8-a718-8645b227de25}, !- Source Object
  3,                                      !- Outlet Port
  {798129b9-b661-4f5d-9058-575ebb6985c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89270a0b-d171-4df0-aa19-5f1797bdbaf9}, !- Handle
  {89f92293-e69b-4472-940b-f97e62242aa7}, !- Name
  {798129b9-b661-4f5d-9058-575ebb6985c1}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f940e485-a931-4b65-b83c-679377f90f75}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Inlet Air Node, !- Name
  {e78e42d7-7da6-4992-b850-d792bc5cddc4}, !- Inlet Port
  {b8fbe864-832f-46a6-bfea-d9f7e97d00ec}; !- Outlet Port

OS:Connection,
  {e78e42d7-7da6-4992-b850-d792bc5cddc4}, !- Handle
  {124facad-928e-4fc5-8d42-2e8d2894c1e2}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  8,                                      !- Outlet Port
  {f940e485-a931-4b65-b83c-679377f90f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fbe864-832f-46a6-bfea-d9f7e97d00ec}, !- Handle
  {ed811dbf-4a6e-48b2-8ae6-e576bbfe9206}, !- Name
  {f940e485-a931-4b65-b83c-679377f90f75}, !- Source Object
  3,                                      !- Outlet Port
  {e6666c7d-2d60-4a87-8058-941e82b19163}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc50b6a5-6233-483e-96f8-17a503944c66}, !- Handle
  {2efe5af5-c963-4fd9-a913-c04bacea68b0}, !- Name
  {e6666c7d-2d60-4a87-8058-941e82b19163}, !- Source Object
  12,                                     !- Outlet Port
  {798de38d-0b70-4bd9-b2fb-4a31ac5df8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a3cfafc3-4ff6-498f-bcfa-9130dc058cb2}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b7e2b0c-06cd-4053-aba1-11669ac13a66}, !- Water Inlet Node Name
  {340460b0-fb8e-4a24-85c0-6b9ba25f98c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca2a546d-7b55-4ada-9b8b-1daf0ca918d5}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Inlet Water Node, !- Name
  {2ca3a753-3c69-4d45-a59c-e7a7ee120ccd}, !- Inlet Port
  {9b7e2b0c-06cd-4053-aba1-11669ac13a66}; !- Outlet Port

OS:Connection,
  {2ca3a753-3c69-4d45-a59c-e7a7ee120ccd}, !- Handle
  {4efbab3e-5849-469e-abf4-48a6da6efb47}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  11,                                     !- Outlet Port
  {ca2a546d-7b55-4ada-9b8b-1daf0ca918d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00f4dc53-0f91-448b-9f12-fec23dcfdb48}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Outlet Water Node, !- Name
  {340460b0-fb8e-4a24-85c0-6b9ba25f98c5}, !- Inlet Port
  {c826835a-2510-4aee-83a8-241c0171e43a}; !- Outlet Port

OS:Connection,
  {9b7e2b0c-06cd-4053-aba1-11669ac13a66}, !- Handle
  {4a66f375-018e-43b5-adf2-b43bd3276e2e}, !- Name
  {ca2a546d-7b55-4ada-9b8b-1daf0ca918d5}, !- Source Object
  3,                                      !- Outlet Port
  {a3cfafc3-4ff6-498f-bcfa-9130dc058cb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {340460b0-fb8e-4a24-85c0-6b9ba25f98c5}, !- Handle
  {91875f89-88da-4d08-88a3-6d016e32051e}, !- Name
  {a3cfafc3-4ff6-498f-bcfa-9130dc058cb2}, !- Source Object
  6,                                      !- Outlet Port
  {00f4dc53-0f91-448b-9f12-fec23dcfdb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c826835a-2510-4aee-83a8-241c0171e43a}, !- Handle
  {eb1766c6-2cc1-4230-8b47-4776dade46f9}, !- Name
  {00f4dc53-0f91-448b-9f12-fec23dcfdb48}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e34035c1-7e93-4ba0-a4c4-f80a95a332ba}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Controller, !- Name
  {a3cfafc3-4ff6-498f-bcfa-9130dc058cb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c017912a-f802-436e-b3a0-c2ef98b0bcab}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {739fe86f-12d4-4955-92c2-07fc90533e11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3cfafc3-4ff6-498f-bcfa-9130dc058cb2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d065d149-c887-42f9-bea6-64b77d0071e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4d7f00bf-a4ce-4b21-8662-7ff663ef2319}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {d065d149-c887-42f9-bea6-64b77d0071e0}, !- Inlet Port
  {3376dec8-f2bc-49d5-a30f-da39f784a14b}; !- Outlet Port

OS:Node,
  {fc85a6aa-9b7a-439c-9269-3799b27aec83}, !- Handle
  Floor 1 Dressing Room ZN Return Air Node, !- Name
  {29851f0a-9135-4cfb-b6c9-29142f257f2d}, !- Inlet Port
  {ea367fc0-d80c-4034-8084-9b4dfea8bc15}; !- Outlet Port

OS:Connection,
  {3376dec8-f2bc-49d5-a30f-da39f784a14b}, !- Handle
  {15566ec7-c4a2-4b5c-ac7e-216b2a67c388}, !- Name
  {4d7f00bf-a4ce-4b21-8662-7ff663ef2319}, !- Source Object
  3,                                      !- Outlet Port
  {fb2392eb-d0de-44f1-b9ce-992e3163d6a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29851f0a-9135-4cfb-b6c9-29142f257f2d}, !- Handle
  {f213e306-8e9d-4276-a087-99b493e20d6f}, !- Name
  {354cf74f-a6c2-47d9-b0d9-41327e75117b}, !- Source Object
  3,                                      !- Outlet Port
  {fc85a6aa-9b7a-439c-9269-3799b27aec83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea367fc0-d80c-4034-8084-9b4dfea8bc15}, !- Handle
  {99ae1905-6a4c-4d9e-9dac-8b01a405513f}, !- Name
  {fc85a6aa-9b7a-439c-9269-3799b27aec83}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6a0670c5-896a-4895-a0c5-8f49f407b083}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {6e2e8d41-b5e4-49b3-b03d-fb3295d40035}, !- Inlet Port
  {739fe86f-12d4-4955-92c2-07fc90533e11}; !- Outlet Port

OS:Connection,
  {6e2e8d41-b5e4-49b3-b03d-fb3295d40035}, !- Handle
  {295f09fc-8725-4869-ab63-6f3ff2478d64}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  9,                                      !- Outlet Port
  {6a0670c5-896a-4895-a0c5-8f49f407b083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739fe86f-12d4-4955-92c2-07fc90533e11}, !- Handle
  {61e7ea6f-133f-4804-b361-517d41047fac}, !- Name
  {6a0670c5-896a-4895-a0c5-8f49f407b083}, !- Source Object
  3,                                      !- Outlet Port
  {c017912a-f802-436e-b3a0-c2ef98b0bcab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d065d149-c887-42f9-bea6-64b77d0071e0}, !- Handle
  {701bba0b-6d63-4116-a1ad-ec493b0ecf84}, !- Name
  {c017912a-f802-436e-b3a0-c2ef98b0bcab}, !- Source Object
  12,                                     !- Outlet Port
  {4d7f00bf-a4ce-4b21-8662-7ff663ef2319}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f0c795ee-dd10-4a2f-a337-ac04766636c3}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b0a67853-94ae-47b3-a869-ffeda813f338}, !- Water Inlet Node Name
  {a459cd5e-2a10-47f6-bfa7-06ec2a8e86e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b26f01a7-83ea-4e44-9c21-86fc34ac58a6}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Inlet Water Node, !- Name
  {c7628286-6639-49e5-975e-642fad29a9bd}, !- Inlet Port
  {b0a67853-94ae-47b3-a869-ffeda813f338}; !- Outlet Port

OS:Connection,
  {c7628286-6639-49e5-975e-642fad29a9bd}, !- Handle
  {c3a4e7a1-cd5f-4642-8421-a9f140393f1d}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  12,                                     !- Outlet Port
  {b26f01a7-83ea-4e44-9c21-86fc34ac58a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a6a979-a2c6-42e8-b3eb-22e001acdbab}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Outlet Water Node, !- Name
  {a459cd5e-2a10-47f6-bfa7-06ec2a8e86e6}, !- Inlet Port
  {c6f1497c-67aa-4204-be42-308ca1d3f369}; !- Outlet Port

OS:Connection,
  {b0a67853-94ae-47b3-a869-ffeda813f338}, !- Handle
  {cab05210-74f8-4924-be88-47bb043d77a9}, !- Name
  {b26f01a7-83ea-4e44-9c21-86fc34ac58a6}, !- Source Object
  3,                                      !- Outlet Port
  {f0c795ee-dd10-4a2f-a337-ac04766636c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a459cd5e-2a10-47f6-bfa7-06ec2a8e86e6}, !- Handle
  {83f8dd51-e185-4a15-8db2-efcd341594b3}, !- Name
  {f0c795ee-dd10-4a2f-a337-ac04766636c3}, !- Source Object
  6,                                      !- Outlet Port
  {18a6a979-a2c6-42e8-b3eb-22e001acdbab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f1497c-67aa-4204-be42-308ca1d3f369}, !- Handle
  {332f68ee-f038-4fa5-b8af-aad2d720dceb}, !- Name
  {18a6a979-a2c6-42e8-b3eb-22e001acdbab}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d29b72c-b858-4e3f-b681-2dc625897778}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Controller, !- Name
  {f0c795ee-dd10-4a2f-a337-ac04766636c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9de8ec0d-55b1-4850-ad51-537af0800664}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {2fed0a63-1a05-4e94-a383-f9eee20c0ff2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0c795ee-dd10-4a2f-a337-ac04766636c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0e44663-5e66-499e-b48d-93b170a805ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1bc138dd-b108-455e-9ff0-63f0aeabfb77}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Outlet Air Node, !- Name
  {b0e44663-5e66-499e-b48d-93b170a805ce}, !- Inlet Port
  {fa5f0386-b1e1-4e04-853a-66f0af88239d}; !- Outlet Port

OS:Node,
  {f0deb57f-2d6b-4d8c-b309-d11543a1b5b1}, !- Handle
  Floor 1 Electrical Room ZN Return Air Node, !- Name
  {9d45f1ac-5bac-44b8-b939-70ab5594ae6e}, !- Inlet Port
  {0890aad3-7f07-48e0-ad98-b9b8fb67689b}; !- Outlet Port

OS:Connection,
  {fa5f0386-b1e1-4e04-853a-66f0af88239d}, !- Handle
  {3d7f0070-396c-408f-9368-2571c5cb281a}, !- Name
  {1bc138dd-b108-455e-9ff0-63f0aeabfb77}, !- Source Object
  3,                                      !- Outlet Port
  {4e0fbebd-f163-4dce-a66a-e7cf121eb2da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d45f1ac-5bac-44b8-b939-70ab5594ae6e}, !- Handle
  {feb70a37-a15a-489b-8729-37f08ab3df5d}, !- Name
  {00cf9919-8293-4883-80e4-3281228ad8b2}, !- Source Object
  3,                                      !- Outlet Port
  {f0deb57f-2d6b-4d8c-b309-d11543a1b5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0890aad3-7f07-48e0-ad98-b9b8fb67689b}, !- Handle
  {3cca89e8-028e-48bf-9a2a-d009299663e2}, !- Name
  {f0deb57f-2d6b-4d8c-b309-d11543a1b5b1}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fcef8f47-8446-4815-aa02-a4fe86e19528}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Inlet Air Node, !- Name
  {319d7c72-27f0-4fe6-99d1-15b97fbb7149}, !- Inlet Port
  {2fed0a63-1a05-4e94-a383-f9eee20c0ff2}; !- Outlet Port

OS:Connection,
  {319d7c72-27f0-4fe6-99d1-15b97fbb7149}, !- Handle
  {96da527d-7be2-4f7c-be88-b1fb8b563be3}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  10,                                     !- Outlet Port
  {fcef8f47-8446-4815-aa02-a4fe86e19528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fed0a63-1a05-4e94-a383-f9eee20c0ff2}, !- Handle
  {405e3f87-7548-407c-8c16-aa44adde6c9d}, !- Name
  {fcef8f47-8446-4815-aa02-a4fe86e19528}, !- Source Object
  3,                                      !- Outlet Port
  {9de8ec0d-55b1-4850-ad51-537af0800664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0e44663-5e66-499e-b48d-93b170a805ce}, !- Handle
  {437f00da-601e-4024-8a24-4aa58e6dc8bf}, !- Name
  {9de8ec0d-55b1-4850-ad51-537af0800664}, !- Source Object
  12,                                     !- Outlet Port
  {1bc138dd-b108-455e-9ff0-63f0aeabfb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7602c412-0978-4762-bd2e-e260569c7339}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1557a074-8543-46e7-b860-2d63b4f0d3d7}, !- Water Inlet Node Name
  {2c5789cd-ca36-467f-b5f7-286c9c3f017c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1a56533-835b-4195-89fc-2e8935ae1c98}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Inlet Water Node, !- Name
  {873d6992-65b5-4b54-a5a4-d46826c9fc78}, !- Inlet Port
  {1557a074-8543-46e7-b860-2d63b4f0d3d7}; !- Outlet Port

OS:Connection,
  {873d6992-65b5-4b54-a5a4-d46826c9fc78}, !- Handle
  {c188e744-0705-4ce0-8bdf-ec6adc0950f1}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  13,                                     !- Outlet Port
  {d1a56533-835b-4195-89fc-2e8935ae1c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1e17ae2-153c-499a-830b-ae8cf363a2ac}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Outlet Water Node, !- Name
  {2c5789cd-ca36-467f-b5f7-286c9c3f017c}, !- Inlet Port
  {f28bdb1c-1237-43ee-a16e-b3d91db8c212}; !- Outlet Port

OS:Connection,
  {1557a074-8543-46e7-b860-2d63b4f0d3d7}, !- Handle
  {deb5d99c-b57a-4a03-8e96-61f51d625a8f}, !- Name
  {d1a56533-835b-4195-89fc-2e8935ae1c98}, !- Source Object
  3,                                      !- Outlet Port
  {7602c412-0978-4762-bd2e-e260569c7339}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c5789cd-ca36-467f-b5f7-286c9c3f017c}, !- Handle
  {a39f599f-ac57-4fd7-af69-8a55666a278a}, !- Name
  {7602c412-0978-4762-bd2e-e260569c7339}, !- Source Object
  6,                                      !- Outlet Port
  {b1e17ae2-153c-499a-830b-ae8cf363a2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28bdb1c-1237-43ee-a16e-b3d91db8c212}, !- Handle
  {76fe86a6-f7b5-4374-ab9d-8681c7ad1e24}, !- Name
  {b1e17ae2-153c-499a-830b-ae8cf363a2ac}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df6fb0e2-99c4-4e7b-84e2-bc37bd265bf7}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Controller, !- Name
  {7602c412-0978-4762-bd2e-e260569c7339}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de35a7ce-8e08-4f32-9802-864da7946fff}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {ee412610-9043-4102-8793-073274d2659d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7602c412-0978-4762-bd2e-e260569c7339}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc222b91-ce41-48f1-8d2f-6fee58b92a50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7b03d58-7529-4650-a5e4-f437b84159f4}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Outlet Air Node, !- Name
  {bc222b91-ce41-48f1-8d2f-6fee58b92a50}, !- Inlet Port
  {276a99dd-4661-4663-85db-55dc9bbb4d0e}; !- Outlet Port

OS:Node,
  {6affd3d4-4bf2-43c9-9108-31fda37defea}, !- Handle
  Floor 1 Elevator Pump Room ZN Return Air Node, !- Name
  {41fe246a-fc35-498f-b719-336e3e96799b}, !- Inlet Port
  {b0b07861-d3bc-4bd8-aa87-c9b52a380783}; !- Outlet Port

OS:Connection,
  {276a99dd-4661-4663-85db-55dc9bbb4d0e}, !- Handle
  {ad354d91-c541-4ff2-9767-8f549cffb5d3}, !- Name
  {e7b03d58-7529-4650-a5e4-f437b84159f4}, !- Source Object
  3,                                      !- Outlet Port
  {86a474e9-d566-4cbb-b3fe-0556772f8ac2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41fe246a-fc35-498f-b719-336e3e96799b}, !- Handle
  {de199693-397c-4b11-af48-3744428a9705}, !- Name
  {939c0262-e423-4a55-97e3-762081d154be}, !- Source Object
  3,                                      !- Outlet Port
  {6affd3d4-4bf2-43c9-9108-31fda37defea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b07861-d3bc-4bd8-aa87-c9b52a380783}, !- Handle
  {45516503-eeb6-4cf9-ad81-9ed754381759}, !- Name
  {6affd3d4-4bf2-43c9-9108-31fda37defea}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6fd87d40-53c6-41a5-93ab-cf7607322f84}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Inlet Air Node, !- Name
  {dba306f6-dc7f-4fb2-8d4a-e4fbc44a021d}, !- Inlet Port
  {ee412610-9043-4102-8793-073274d2659d}; !- Outlet Port

OS:Connection,
  {dba306f6-dc7f-4fb2-8d4a-e4fbc44a021d}, !- Handle
  {25cc85b1-5b03-47d1-bf87-8c16f98ec9c9}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  11,                                     !- Outlet Port
  {6fd87d40-53c6-41a5-93ab-cf7607322f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee412610-9043-4102-8793-073274d2659d}, !- Handle
  {d3b12ec1-7df0-4d06-9919-cc6afcd734b9}, !- Name
  {6fd87d40-53c6-41a5-93ab-cf7607322f84}, !- Source Object
  3,                                      !- Outlet Port
  {de35a7ce-8e08-4f32-9802-864da7946fff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc222b91-ce41-48f1-8d2f-6fee58b92a50}, !- Handle
  {02a7915f-53a0-439c-a057-d1af64eb7d90}, !- Name
  {de35a7ce-8e08-4f32-9802-864da7946fff}, !- Source Object
  12,                                     !- Outlet Port
  {e7b03d58-7529-4650-a5e4-f437b84159f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8392b9fb-8edd-40bb-a99f-aff67b78d6f6}, !- Handle
  Floor 1 Humid ZN Reheat Coil,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {123644a2-8a01-4246-8ec8-988992b6059a}, !- Water Inlet Node Name
  {d2102b0f-ff85-42c5-9ae1-4face4672898}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7cf6cc93-b214-422b-95ea-64d07dd506f9}, !- Handle
  Floor 1 Humid ZN Reheat Coil Inlet Water Node, !- Name
  {695c1d61-2ab5-4acd-bbee-0e787f0291e3}, !- Inlet Port
  {123644a2-8a01-4246-8ec8-988992b6059a}; !- Outlet Port

OS:Connection,
  {695c1d61-2ab5-4acd-bbee-0e787f0291e3}, !- Handle
  {d26f9315-e0c9-425c-b905-21c6d071066e}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  14,                                     !- Outlet Port
  {7cf6cc93-b214-422b-95ea-64d07dd506f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b354c6c5-3fcb-4893-9e85-20e20646a2f5}, !- Handle
  Floor 1 Humid ZN Reheat Coil Outlet Water Node, !- Name
  {d2102b0f-ff85-42c5-9ae1-4face4672898}, !- Inlet Port
  {b26be319-98d5-4bfb-8215-d6c66f290bda}; !- Outlet Port

OS:Connection,
  {123644a2-8a01-4246-8ec8-988992b6059a}, !- Handle
  {42a05ff9-e04b-46d0-967f-0557b41e3242}, !- Name
  {7cf6cc93-b214-422b-95ea-64d07dd506f9}, !- Source Object
  3,                                      !- Outlet Port
  {8392b9fb-8edd-40bb-a99f-aff67b78d6f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2102b0f-ff85-42c5-9ae1-4face4672898}, !- Handle
  {d518bcd7-c92f-43d6-9c7f-01ebf4943cd6}, !- Name
  {8392b9fb-8edd-40bb-a99f-aff67b78d6f6}, !- Source Object
  6,                                      !- Outlet Port
  {b354c6c5-3fcb-4893-9e85-20e20646a2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26be319-98d5-4bfb-8215-d6c66f290bda}, !- Handle
  {59781ae6-f412-49c7-a886-d69e49c01267}, !- Name
  {b354c6c5-3fcb-4893-9e85-20e20646a2f5}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffbc54d3-842c-4d69-bc7a-956cc227e105}, !- Handle
  Floor 1 Humid ZN Reheat Coil Controller, !- Name
  {8392b9fb-8edd-40bb-a99f-aff67b78d6f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f72be65-a057-4236-a15e-477e3ca4873c}, !- Handle
  Floor 1 Humid ZN VAV Terminal,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {7624fb22-873e-45f1-8431-6ba12e3d31c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8392b9fb-8edd-40bb-a99f-aff67b78d6f6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8881e9b-c453-4624-a4b7-fbab45b116d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57dff1db-4d07-4693-b7c0-836b0bf5b0d2}, !- Handle
  Floor 1 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {e8881e9b-c453-4624-a4b7-fbab45b116d2}, !- Inlet Port
  {bf7ddfa5-cee0-4e51-94ce-f762475f960c}; !- Outlet Port

OS:Node,
  {bd1f4795-e041-4ba6-8d49-f90094b0f67f}, !- Handle
  Floor 1 Humid ZN Return Air Node,       !- Name
  {33444963-b423-4ab5-8df0-20841b59b57a}, !- Inlet Port
  {548e5ed3-727b-4770-a698-1481c21447b0}; !- Outlet Port

OS:Connection,
  {bf7ddfa5-cee0-4e51-94ce-f762475f960c}, !- Handle
  {1285e8fc-357c-4156-9821-33c47619496d}, !- Name
  {57dff1db-4d07-4693-b7c0-836b0bf5b0d2}, !- Source Object
  3,                                      !- Outlet Port
  {89d07c1c-7720-4bfb-ade4-fa70eb394280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33444963-b423-4ab5-8df0-20841b59b57a}, !- Handle
  {2a63a74c-43c0-4682-ba55-4507ad2f6285}, !- Name
  {2892ebbd-581c-47c9-af52-328726ca799c}, !- Source Object
  3,                                      !- Outlet Port
  {bd1f4795-e041-4ba6-8d49-f90094b0f67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548e5ed3-727b-4770-a698-1481c21447b0}, !- Handle
  {38ada01a-2590-4e60-89d1-1b7d90fd7c5c}, !- Name
  {bd1f4795-e041-4ba6-8d49-f90094b0f67f}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc6aca33-e54a-4f66-be6f-b21834e29230}, !- Handle
  Floor 1 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {1f3f1e21-021c-4669-99b9-981c6b7159ba}, !- Inlet Port
  {7624fb22-873e-45f1-8431-6ba12e3d31c6}; !- Outlet Port

OS:Connection,
  {1f3f1e21-021c-4669-99b9-981c6b7159ba}, !- Handle
  {6778b8b9-225d-4e16-832d-4867246cf94a}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  12,                                     !- Outlet Port
  {bc6aca33-e54a-4f66-be6f-b21834e29230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7624fb22-873e-45f1-8431-6ba12e3d31c6}, !- Handle
  {4f087379-03f7-43bc-a4d9-2d273e4296f4}, !- Name
  {bc6aca33-e54a-4f66-be6f-b21834e29230}, !- Source Object
  3,                                      !- Outlet Port
  {7f72be65-a057-4236-a15e-477e3ca4873c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8881e9b-c453-4624-a4b7-fbab45b116d2}, !- Handle
  {341e3720-a22b-4bca-a828-0c22fc9872fc}, !- Name
  {7f72be65-a057-4236-a15e-477e3ca4873c}, !- Source Object
  12,                                     !- Outlet Port
  {57dff1db-4d07-4693-b7c0-836b0bf5b0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be8aeb85-711c-4e2e-bbb7-1addf5a10841}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {256af0bd-4af1-42b4-9273-1a7f727a75f5}, !- Water Inlet Node Name
  {ff6c7b73-75d8-493b-9bf3-491bfd2828e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84fe9932-4779-471f-9b29-62960f4a82a6}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Inlet Water Node, !- Name
  {26c41cd4-73be-432b-b0b7-4ac4fc41e5d5}, !- Inlet Port
  {256af0bd-4af1-42b4-9273-1a7f727a75f5}; !- Outlet Port

OS:Connection,
  {26c41cd4-73be-432b-b0b7-4ac4fc41e5d5}, !- Handle
  {d6c568af-d07b-4ea5-aaea-57feea056fc2}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  15,                                     !- Outlet Port
  {84fe9932-4779-471f-9b29-62960f4a82a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d570e27e-0c3a-468c-89e5-03a10c81d623}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Outlet Water Node, !- Name
  {ff6c7b73-75d8-493b-9bf3-491bfd2828e9}, !- Inlet Port
  {e1257985-3e95-4865-afb7-c9fd2f4f9630}; !- Outlet Port

OS:Connection,
  {256af0bd-4af1-42b4-9273-1a7f727a75f5}, !- Handle
  {51847ee7-444e-4399-9129-aa014ae18d24}, !- Name
  {84fe9932-4779-471f-9b29-62960f4a82a6}, !- Source Object
  3,                                      !- Outlet Port
  {be8aeb85-711c-4e2e-bbb7-1addf5a10841}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff6c7b73-75d8-493b-9bf3-491bfd2828e9}, !- Handle
  {84fe5075-80e6-4490-8da2-75f94326364a}, !- Name
  {be8aeb85-711c-4e2e-bbb7-1addf5a10841}, !- Source Object
  6,                                      !- Outlet Port
  {d570e27e-0c3a-468c-89e5-03a10c81d623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1257985-3e95-4865-afb7-c9fd2f4f9630}, !- Handle
  {320b116b-8efb-41df-9103-db5dce5444a4}, !- Name
  {d570e27e-0c3a-468c-89e5-03a10c81d623}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a301586-2f35-4fd3-8611-1da21cb75b31}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Controller, !- Name
  {be8aeb85-711c-4e2e-bbb7-1addf5a10841}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a30e9a6c-aba9-4b1c-8806-18d748bc69a8}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {34248f8c-9379-4052-99eb-3b14a714cff8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be8aeb85-711c-4e2e-bbb7-1addf5a10841}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c42309a-276a-44b5-bc37-630dbbbce357}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7bee53a0-1387-4eb1-a93c-a31237e6a966}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Outlet Air Node, !- Name
  {1c42309a-276a-44b5-bc37-630dbbbce357}, !- Inlet Port
  {e986094c-05ac-42be-b173-36efe99681fa}; !- Outlet Port

OS:Node,
  {d1b94cf3-56c1-44fc-a379-3114ffd6a7ab}, !- Handle
  Floor 1 IT Hall ZN Return Air Node,     !- Name
  {ee148857-5e56-42ba-b7ec-cc2e586d54d8}, !- Inlet Port
  {a0e8fc0c-fee4-46ac-84f4-5048e9024520}; !- Outlet Port

OS:Connection,
  {e986094c-05ac-42be-b173-36efe99681fa}, !- Handle
  {39098bd0-0c33-4911-afe8-79bfe1636a88}, !- Name
  {7bee53a0-1387-4eb1-a93c-a31237e6a966}, !- Source Object
  3,                                      !- Outlet Port
  {32efaece-06ac-4b3c-8ea4-35b1e009b0f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee148857-5e56-42ba-b7ec-cc2e586d54d8}, !- Handle
  {508ad0ad-bb59-4257-880e-cbed9847c2e9}, !- Name
  {baafc322-7368-47dd-a4bf-57c83f8b1572}, !- Source Object
  3,                                      !- Outlet Port
  {d1b94cf3-56c1-44fc-a379-3114ffd6a7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e8fc0c-fee4-46ac-84f4-5048e9024520}, !- Handle
  {32e53f0f-bfe8-4457-a01c-bdba7e1c2176}, !- Name
  {d1b94cf3-56c1-44fc-a379-3114ffd6a7ab}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b87ca869-97fe-469d-9558-dc9314dae96d}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Inlet Air Node, !- Name
  {11c87254-34ba-421c-9542-47c2c5d42059}, !- Inlet Port
  {34248f8c-9379-4052-99eb-3b14a714cff8}; !- Outlet Port

OS:Connection,
  {11c87254-34ba-421c-9542-47c2c5d42059}, !- Handle
  {88ed418e-a6a1-4d1c-89e3-54457b3ae045}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  13,                                     !- Outlet Port
  {b87ca869-97fe-469d-9558-dc9314dae96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34248f8c-9379-4052-99eb-3b14a714cff8}, !- Handle
  {6b4ddc19-c771-4e92-b212-73ea937cd9eb}, !- Name
  {b87ca869-97fe-469d-9558-dc9314dae96d}, !- Source Object
  3,                                      !- Outlet Port
  {a30e9a6c-aba9-4b1c-8806-18d748bc69a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c42309a-276a-44b5-bc37-630dbbbce357}, !- Handle
  {60957d87-49f4-4ef0-bf86-a8aa77b0c378}, !- Name
  {a30e9a6c-aba9-4b1c-8806-18d748bc69a8}, !- Source Object
  12,                                     !- Outlet Port
  {7bee53a0-1387-4eb1-a93c-a31237e6a966}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3b82567-1fb2-432d-b872-5eac613766ac}, !- Handle
  Floor 1 IT Room ZN Reheat Coil,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {395ce122-1fef-4189-8961-57ede7da6f33}, !- Water Inlet Node Name
  {5a24c9ec-de04-4b2a-b642-e00ddb50be78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2f7cd89-bec9-4a3f-b296-360c383efbf4}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Inlet Water Node, !- Name
  {9506cfeb-3d2a-4d66-be50-85a4e4d86c0b}, !- Inlet Port
  {395ce122-1fef-4189-8961-57ede7da6f33}; !- Outlet Port

OS:Connection,
  {9506cfeb-3d2a-4d66-be50-85a4e4d86c0b}, !- Handle
  {4d9f1042-7693-423f-9522-4c9bc3bc0e7b}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  16,                                     !- Outlet Port
  {f2f7cd89-bec9-4a3f-b296-360c383efbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c486d7ef-a1be-4055-85d1-b9d81cdc9466}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Outlet Water Node, !- Name
  {5a24c9ec-de04-4b2a-b642-e00ddb50be78}, !- Inlet Port
  {5fad8894-7db5-4248-8530-906002646106}; !- Outlet Port

OS:Connection,
  {395ce122-1fef-4189-8961-57ede7da6f33}, !- Handle
  {d3a13850-73e2-4fc3-888e-369cc195fdae}, !- Name
  {f2f7cd89-bec9-4a3f-b296-360c383efbf4}, !- Source Object
  3,                                      !- Outlet Port
  {b3b82567-1fb2-432d-b872-5eac613766ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a24c9ec-de04-4b2a-b642-e00ddb50be78}, !- Handle
  {d02c06fc-bdda-4b49-b69a-535c4f680b0f}, !- Name
  {b3b82567-1fb2-432d-b872-5eac613766ac}, !- Source Object
  6,                                      !- Outlet Port
  {c486d7ef-a1be-4055-85d1-b9d81cdc9466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fad8894-7db5-4248-8530-906002646106}, !- Handle
  {7ed38ad3-0d48-44db-ae8c-19f745f00d4f}, !- Name
  {c486d7ef-a1be-4055-85d1-b9d81cdc9466}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9702d61-1b67-4d13-8795-7623ff3c2378}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Controller, !- Name
  {b3b82567-1fb2-432d-b872-5eac613766ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff38bd5c-48a6-4fef-8444-43605118b2af}, !- Handle
  Floor 1 IT Room ZN VAV Terminal,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {0831dbc1-1c89-4d65-a265-05dbc9fe0b79}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3b82567-1fb2-432d-b872-5eac613766ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {335ecb86-af20-4245-9e37-0b33e8809725}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30363c8d-ee8c-4664-a7c1-487eb716fc37}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Outlet Air Node, !- Name
  {335ecb86-af20-4245-9e37-0b33e8809725}, !- Inlet Port
  {216e75fe-0fbd-4594-ba03-817465da7019}; !- Outlet Port

OS:Node,
  {58a5d38c-034c-4da9-8783-354517485d96}, !- Handle
  Floor 1 IT Room ZN Return Air Node,     !- Name
  {d1ce7feb-e76f-4111-ba29-80d970704483}, !- Inlet Port
  {bb96bae5-0ad5-424a-bd4e-00c0cbf1318e}; !- Outlet Port

OS:Connection,
  {216e75fe-0fbd-4594-ba03-817465da7019}, !- Handle
  {0b93f1bd-8eb6-46e4-9c16-3189dc62be36}, !- Name
  {30363c8d-ee8c-4664-a7c1-487eb716fc37}, !- Source Object
  3,                                      !- Outlet Port
  {068b6c12-1526-4f16-ba39-711e6d2ee21d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1ce7feb-e76f-4111-ba29-80d970704483}, !- Handle
  {9b51e409-bc92-4ee3-a3ea-a315b535512d}, !- Name
  {2d63eed5-3df4-43ed-a20d-e6c259af0b4b}, !- Source Object
  3,                                      !- Outlet Port
  {58a5d38c-034c-4da9-8783-354517485d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb96bae5-0ad5-424a-bd4e-00c0cbf1318e}, !- Handle
  {fe6ce5a3-2096-4bab-a8e6-cfba095389ea}, !- Name
  {58a5d38c-034c-4da9-8783-354517485d96}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d1b761bf-1d45-4a70-90e9-21d3c1d536e3}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Inlet Air Node, !- Name
  {ab111b82-7cf0-4dce-91d9-2a3b8c78692d}, !- Inlet Port
  {0831dbc1-1c89-4d65-a265-05dbc9fe0b79}; !- Outlet Port

OS:Connection,
  {ab111b82-7cf0-4dce-91d9-2a3b8c78692d}, !- Handle
  {0edd2fb3-5b87-43eb-9388-6b6a278f741b}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  14,                                     !- Outlet Port
  {d1b761bf-1d45-4a70-90e9-21d3c1d536e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0831dbc1-1c89-4d65-a265-05dbc9fe0b79}, !- Handle
  {446775d8-1bb8-4fc4-85d2-9758019374a2}, !- Name
  {d1b761bf-1d45-4a70-90e9-21d3c1d536e3}, !- Source Object
  3,                                      !- Outlet Port
  {ff38bd5c-48a6-4fef-8444-43605118b2af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {335ecb86-af20-4245-9e37-0b33e8809725}, !- Handle
  {91d28884-b516-4738-9e31-3ee740b12418}, !- Name
  {ff38bd5c-48a6-4fef-8444-43605118b2af}, !- Source Object
  12,                                     !- Outlet Port
  {30363c8d-ee8c-4664-a7c1-487eb716fc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f9c4f4e9-470a-45f1-9118-ed58bb169948}, !- Handle
  Floor 1 Lobby ZN Reheat Coil,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {701e21dc-ee28-4bc8-a7e9-12392519e620}, !- Water Inlet Node Name
  {9fc86cd1-9074-44a6-8f6a-96dcd2851abc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d388b9b5-1e3c-432b-b7dc-785ee486796a}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Inlet Water Node, !- Name
  {2174a6d5-02c2-42e1-aa59-0bf39a3f1ffc}, !- Inlet Port
  {701e21dc-ee28-4bc8-a7e9-12392519e620}; !- Outlet Port

OS:Connection,
  {2174a6d5-02c2-42e1-aa59-0bf39a3f1ffc}, !- Handle
  {e60b6175-7506-4fee-821a-1282eff2c1e8}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  17,                                     !- Outlet Port
  {d388b9b5-1e3c-432b-b7dc-785ee486796a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a10836b1-efef-4847-94a8-2361034c889d}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Outlet Water Node, !- Name
  {9fc86cd1-9074-44a6-8f6a-96dcd2851abc}, !- Inlet Port
  {0f5f78c9-97fd-4d83-a675-c76b68b84a6e}; !- Outlet Port

OS:Connection,
  {701e21dc-ee28-4bc8-a7e9-12392519e620}, !- Handle
  {d4ce3cdb-7621-4788-a240-18e910503982}, !- Name
  {d388b9b5-1e3c-432b-b7dc-785ee486796a}, !- Source Object
  3,                                      !- Outlet Port
  {f9c4f4e9-470a-45f1-9118-ed58bb169948}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fc86cd1-9074-44a6-8f6a-96dcd2851abc}, !- Handle
  {d97e5842-a1f5-4015-b98f-140c3690c0e8}, !- Name
  {f9c4f4e9-470a-45f1-9118-ed58bb169948}, !- Source Object
  6,                                      !- Outlet Port
  {a10836b1-efef-4847-94a8-2361034c889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5f78c9-97fd-4d83-a675-c76b68b84a6e}, !- Handle
  {a5f610c2-267f-4601-bc34-0bd650c66905}, !- Name
  {a10836b1-efef-4847-94a8-2361034c889d}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {081a2fb5-3bd9-43bb-9312-136e9a33da52}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Controller, !- Name
  {f9c4f4e9-470a-45f1-9118-ed58bb169948}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {191efc91-60b5-4c8e-a238-401334a40484}, !- Handle
  Floor 1 Lobby ZN VAV Terminal,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {d7579c9b-c8b6-4a09-852a-54dd3188c473}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f9c4f4e9-470a-45f1-9118-ed58bb169948}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02ef1fe5-0690-47ea-99a0-20fcecce3068}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a2e619c-0a96-4f72-aa14-625ecd8af8a6}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Outlet Air Node, !- Name
  {02ef1fe5-0690-47ea-99a0-20fcecce3068}, !- Inlet Port
  {bd2800b5-c760-4ab0-9533-882fd441ba8e}; !- Outlet Port

OS:Node,
  {751f933e-0519-45b0-a753-1daa23fb19d2}, !- Handle
  Floor 1 Lobby ZN Return Air Node,       !- Name
  {506f29d8-8e9b-41b9-bef2-62dd49e58965}, !- Inlet Port
  {5d2e7668-ce9b-4c9e-b535-f2f0ef35f50f}; !- Outlet Port

OS:Connection,
  {bd2800b5-c760-4ab0-9533-882fd441ba8e}, !- Handle
  {87a62ae7-83f8-42aa-8cc0-352fba7ec6ba}, !- Name
  {4a2e619c-0a96-4f72-aa14-625ecd8af8a6}, !- Source Object
  3,                                      !- Outlet Port
  {b4383606-8a94-45f1-8113-21fc623cfbf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {506f29d8-8e9b-41b9-bef2-62dd49e58965}, !- Handle
  {167b9116-0bae-4ddc-9d10-6bf8010f621e}, !- Name
  {76aa95f3-8577-4417-8218-abb05520bbc1}, !- Source Object
  3,                                      !- Outlet Port
  {751f933e-0519-45b0-a753-1daa23fb19d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2e7668-ce9b-4c9e-b535-f2f0ef35f50f}, !- Handle
  {3bef7ee1-6934-451d-b9d2-26b31514c934}, !- Name
  {751f933e-0519-45b0-a753-1daa23fb19d2}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45f61607-f4ec-4363-a10d-3de083be7428}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Inlet Air Node, !- Name
  {99bf8910-f8d5-4d14-8c6b-2331500c1330}, !- Inlet Port
  {d7579c9b-c8b6-4a09-852a-54dd3188c473}; !- Outlet Port

OS:Connection,
  {99bf8910-f8d5-4d14-8c6b-2331500c1330}, !- Handle
  {b6dbbfa6-0ebb-41ae-a8e7-ff7f4f229011}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  15,                                     !- Outlet Port
  {45f61607-f4ec-4363-a10d-3de083be7428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7579c9b-c8b6-4a09-852a-54dd3188c473}, !- Handle
  {a6a499a0-6111-4ed8-88f0-bd2528f500cc}, !- Name
  {45f61607-f4ec-4363-a10d-3de083be7428}, !- Source Object
  3,                                      !- Outlet Port
  {191efc91-60b5-4c8e-a238-401334a40484}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02ef1fe5-0690-47ea-99a0-20fcecce3068}, !- Handle
  {6ba505af-96d2-4758-89f6-748c6731dfd6}, !- Name
  {191efc91-60b5-4c8e-a238-401334a40484}, !- Source Object
  12,                                     !- Outlet Port
  {4a2e619c-0a96-4f72-aa14-625ecd8af8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5941b03-7f9c-4817-bc3e-6cf2b7b4b43b}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4ff4877-246b-4111-9d40-3f7fefb5d819}, !- Water Inlet Node Name
  {bd51f035-225a-4d77-9e95-74542ee4fbd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9efa3c83-9a8f-40da-94ec-d38315a24a09}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Inlet Water Node, !- Name
  {c63e9046-ed0b-495b-8c8b-1153251dcd39}, !- Inlet Port
  {b4ff4877-246b-4111-9d40-3f7fefb5d819}; !- Outlet Port

OS:Connection,
  {c63e9046-ed0b-495b-8c8b-1153251dcd39}, !- Handle
  {6ba817d5-771f-458a-8d4b-8276cf634e3f}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  18,                                     !- Outlet Port
  {9efa3c83-9a8f-40da-94ec-d38315a24a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef13c523-b45c-49ab-bf15-c365f73529af}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Outlet Water Node, !- Name
  {bd51f035-225a-4d77-9e95-74542ee4fbd8}, !- Inlet Port
  {5d999853-2229-428d-b77e-f50f89a457b4}; !- Outlet Port

OS:Connection,
  {b4ff4877-246b-4111-9d40-3f7fefb5d819}, !- Handle
  {d713db44-91b6-407e-b7fb-cf7594edaf0d}, !- Name
  {9efa3c83-9a8f-40da-94ec-d38315a24a09}, !- Source Object
  3,                                      !- Outlet Port
  {f5941b03-7f9c-4817-bc3e-6cf2b7b4b43b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd51f035-225a-4d77-9e95-74542ee4fbd8}, !- Handle
  {e345f068-1713-424e-bdb1-70856cc26be9}, !- Name
  {f5941b03-7f9c-4817-bc3e-6cf2b7b4b43b}, !- Source Object
  6,                                      !- Outlet Port
  {ef13c523-b45c-49ab-bf15-c365f73529af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d999853-2229-428d-b77e-f50f89a457b4}, !- Handle
  {62147fe6-cd8b-4739-96ed-fad5f355eff2}, !- Name
  {ef13c523-b45c-49ab-bf15-c365f73529af}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eef0301-09aa-4f36-a69d-0fc31090ac4a}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Controller, !- Name
  {f5941b03-7f9c-4817-bc3e-6cf2b7b4b43b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b4cd5d5-1a05-4771-8779-7b8cd17dc9d3}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {2a2818cd-ea05-44cb-86b1-5085de2bb583}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5941b03-7f9c-4817-bc3e-6cf2b7b4b43b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a285552-ea44-43ef-a9ec-7c736f0ce08f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e4cb419f-1579-4156-b05b-531b0b0f3a0a}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Outlet Air Node, !- Name
  {5a285552-ea44-43ef-a9ec-7c736f0ce08f}, !- Inlet Port
  {5c6712a6-ecc9-4091-8059-4247ce443ce2}; !- Outlet Port

OS:Node,
  {6815c410-c263-4fdf-8b0f-16ccfd117ca3}, !- Handle
  Floor 1 Lobby Hall ZN Return Air Node,  !- Name
  {ad844120-e336-44d8-a5f5-e5dce43160bf}, !- Inlet Port
  {7dd1ff73-dab9-4092-b815-9629b6f01294}; !- Outlet Port

OS:Connection,
  {5c6712a6-ecc9-4091-8059-4247ce443ce2}, !- Handle
  {10cab3f8-1975-41e9-9b9f-03f306c239a0}, !- Name
  {e4cb419f-1579-4156-b05b-531b0b0f3a0a}, !- Source Object
  3,                                      !- Outlet Port
  {29fb3d5c-eaf4-4408-afb7-9ce07226da3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad844120-e336-44d8-a5f5-e5dce43160bf}, !- Handle
  {3752b005-3794-4ad1-b21a-3b63a23385b0}, !- Name
  {49a3c7cd-78b2-41d8-a5fc-c5f979a997f8}, !- Source Object
  3,                                      !- Outlet Port
  {6815c410-c263-4fdf-8b0f-16ccfd117ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd1ff73-dab9-4092-b815-9629b6f01294}, !- Handle
  {7b36b402-c914-400e-9ba3-ceeb9ec6bd29}, !- Name
  {6815c410-c263-4fdf-8b0f-16ccfd117ca3}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e613b413-857a-4dd4-a26c-61af9bbeab07}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Inlet Air Node, !- Name
  {bbab7b83-f74c-4549-aa45-5887a7b6deed}, !- Inlet Port
  {2a2818cd-ea05-44cb-86b1-5085de2bb583}; !- Outlet Port

OS:Connection,
  {bbab7b83-f74c-4549-aa45-5887a7b6deed}, !- Handle
  {e9bb9eff-03bd-4e23-90bf-c965ae6389b2}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  16,                                     !- Outlet Port
  {e613b413-857a-4dd4-a26c-61af9bbeab07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2818cd-ea05-44cb-86b1-5085de2bb583}, !- Handle
  {4f0a057d-de51-441a-9966-cf1b27306427}, !- Name
  {e613b413-857a-4dd4-a26c-61af9bbeab07}, !- Source Object
  3,                                      !- Outlet Port
  {9b4cd5d5-1a05-4771-8779-7b8cd17dc9d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a285552-ea44-43ef-a9ec-7c736f0ce08f}, !- Handle
  {5bfdc7a8-3290-40dc-b4df-fa5b10bd6acb}, !- Name
  {9b4cd5d5-1a05-4771-8779-7b8cd17dc9d3}, !- Source Object
  12,                                     !- Outlet Port
  {e4cb419f-1579-4156-b05b-531b0b0f3a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8af71373-0f59-444e-bf43-64246280bd04}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7804fc3c-a4db-4a1e-b889-d76ea7c7bb9a}, !- Water Inlet Node Name
  {5c144325-551f-451c-adb5-a96d12de8337}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ecef5d2-3e6a-4712-90fd-b446ff6a061b}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {2e320fdc-7217-4a35-8174-32c528d5b856}, !- Inlet Port
  {7804fc3c-a4db-4a1e-b889-d76ea7c7bb9a}; !- Outlet Port

OS:Connection,
  {2e320fdc-7217-4a35-8174-32c528d5b856}, !- Handle
  {a1d18d8e-5748-47b0-a5b8-d7aed8f9fc0f}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  19,                                     !- Outlet Port
  {8ecef5d2-3e6a-4712-90fd-b446ff6a061b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {026c1956-02d6-470a-ac65-5cb8e9e289d7}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {5c144325-551f-451c-adb5-a96d12de8337}, !- Inlet Port
  {feb64007-584f-400a-9cb6-fc4c0a72aa99}; !- Outlet Port

OS:Connection,
  {7804fc3c-a4db-4a1e-b889-d76ea7c7bb9a}, !- Handle
  {de681d3c-65eb-4923-b3a3-d5c7165be6e7}, !- Name
  {8ecef5d2-3e6a-4712-90fd-b446ff6a061b}, !- Source Object
  3,                                      !- Outlet Port
  {8af71373-0f59-444e-bf43-64246280bd04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c144325-551f-451c-adb5-a96d12de8337}, !- Handle
  {1679eb14-881a-4fd9-8c1c-92fa614c39dc}, !- Name
  {8af71373-0f59-444e-bf43-64246280bd04}, !- Source Object
  6,                                      !- Outlet Port
  {026c1956-02d6-470a-ac65-5cb8e9e289d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb64007-584f-400a-9cb6-fc4c0a72aa99}, !- Handle
  {2d0153e4-cc49-4e72-8427-73d79efe5265}, !- Name
  {026c1956-02d6-470a-ac65-5cb8e9e289d7}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92535307-7589-4216-9fcb-e56d45351bef}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Controller, !- Name
  {8af71373-0f59-444e-bf43-64246280bd04}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7541835-871c-44db-83db-82bed17130cc}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {28e463a0-f010-497d-8c53-05367b4e46af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8af71373-0f59-444e-bf43-64246280bd04}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2406320d-72a0-46b7-b283-663d4f6872b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a8ddcf7-c4d8-4fa3-b227-3172fee319a8}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {2406320d-72a0-46b7-b283-663d4f6872b7}, !- Inlet Port
  {aba8c427-afeb-47a1-8f92-97a2b35cb504}; !- Outlet Port

OS:Node,
  {0fcb0a70-51e8-4f9c-b2e3-67b7516b2f01}, !- Handle
  Floor 1 Lobby Toilet ZN Return Air Node, !- Name
  {44af7d1d-fd29-433e-97bf-e382d49f8e41}, !- Inlet Port
  {708ca777-cea1-45f8-8d40-3d03e408ac2c}; !- Outlet Port

OS:Connection,
  {aba8c427-afeb-47a1-8f92-97a2b35cb504}, !- Handle
  {bd101413-6287-40c5-9ddf-c311eed53a81}, !- Name
  {3a8ddcf7-c4d8-4fa3-b227-3172fee319a8}, !- Source Object
  3,                                      !- Outlet Port
  {5940261b-4c3a-462c-9f12-c92ff89b8420}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44af7d1d-fd29-433e-97bf-e382d49f8e41}, !- Handle
  {c547525d-bd87-4457-91a0-ed42e0254590}, !- Name
  {30ea3f2e-7185-4ead-bafe-21a71bfa5dca}, !- Source Object
  3,                                      !- Outlet Port
  {0fcb0a70-51e8-4f9c-b2e3-67b7516b2f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708ca777-cea1-45f8-8d40-3d03e408ac2c}, !- Handle
  {5e26e11c-08fa-40f2-b4fd-354c8cf1c247}, !- Name
  {0fcb0a70-51e8-4f9c-b2e3-67b7516b2f01}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {77dc2104-fa08-4328-8c96-c54d509afd51}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {7316268e-475a-4939-ab69-fbbb033d4f9a}, !- Inlet Port
  {28e463a0-f010-497d-8c53-05367b4e46af}; !- Outlet Port

OS:Connection,
  {7316268e-475a-4939-ab69-fbbb033d4f9a}, !- Handle
  {b4dd8f26-1acf-455e-8f24-c272060eeba5}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  17,                                     !- Outlet Port
  {77dc2104-fa08-4328-8c96-c54d509afd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e463a0-f010-497d-8c53-05367b4e46af}, !- Handle
  {9395da95-4497-4392-9487-35cafdb666bb}, !- Name
  {77dc2104-fa08-4328-8c96-c54d509afd51}, !- Source Object
  3,                                      !- Outlet Port
  {c7541835-871c-44db-83db-82bed17130cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2406320d-72a0-46b7-b283-663d4f6872b7}, !- Handle
  {30d83885-a749-4ee4-a12e-9e9687facaac}, !- Name
  {c7541835-871c-44db-83db-82bed17130cc}, !- Source Object
  12,                                     !- Outlet Port
  {3a8ddcf7-c4d8-4fa3-b227-3172fee319a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ef9b3e95-05dd-4e2e-acf4-42e8e261067e}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b3eef47-5fbd-4a67-ac27-036dc25aa0e6}, !- Water Inlet Node Name
  {9b412352-3d21-414c-be47-6d7e2c8512f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eeae1550-9ad7-4024-9ef3-20d9fc430c11}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Inlet Water Node, !- Name
  {27e40511-cda2-4608-b656-974271047597}, !- Inlet Port
  {1b3eef47-5fbd-4a67-ac27-036dc25aa0e6}; !- Outlet Port

OS:Connection,
  {27e40511-cda2-4608-b656-974271047597}, !- Handle
  {e7c1796c-d5da-4534-a2d4-6f81f03e1de7}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  20,                                     !- Outlet Port
  {eeae1550-9ad7-4024-9ef3-20d9fc430c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e03e5e26-a904-4084-9cf7-441255fe5f0c}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Outlet Water Node, !- Name
  {9b412352-3d21-414c-be47-6d7e2c8512f6}, !- Inlet Port
  {e98aa3af-d273-46cc-9316-583338d7fcfa}; !- Outlet Port

OS:Connection,
  {1b3eef47-5fbd-4a67-ac27-036dc25aa0e6}, !- Handle
  {c79578d8-d26c-4d8e-aa47-fa7da576e41d}, !- Name
  {eeae1550-9ad7-4024-9ef3-20d9fc430c11}, !- Source Object
  3,                                      !- Outlet Port
  {ef9b3e95-05dd-4e2e-acf4-42e8e261067e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b412352-3d21-414c-be47-6d7e2c8512f6}, !- Handle
  {bc652ecb-5688-4d46-98fb-3547df0e25b6}, !- Name
  {ef9b3e95-05dd-4e2e-acf4-42e8e261067e}, !- Source Object
  6,                                      !- Outlet Port
  {e03e5e26-a904-4084-9cf7-441255fe5f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98aa3af-d273-46cc-9316-583338d7fcfa}, !- Handle
  {465f592d-441a-49c5-bfe6-66d9ba65a4ec}, !- Name
  {e03e5e26-a904-4084-9cf7-441255fe5f0c}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {899af1c4-4c83-48bc-9027-880c986c1028}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Controller, !- Name
  {ef9b3e95-05dd-4e2e-acf4-42e8e261067e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c587e04b-97fc-476f-9890-35bbb535ae7f}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {86b97026-4d59-4c4f-a246-1b554e214f2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef9b3e95-05dd-4e2e-acf4-42e8e261067e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b7afaa6-8379-474e-8620-9cd3eca920ac}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e1d9f66-60f9-43f2-852a-64c0a63d99c2}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Outlet Air Node, !- Name
  {2b7afaa6-8379-474e-8620-9cd3eca920ac}, !- Inlet Port
  {4a2c82d0-45c4-45cf-b232-df1a613570a4}; !- Outlet Port

OS:Node,
  {94f984fe-dc60-4396-979c-e7f17629d589}, !- Handle
  Floor 1 Locker Room ZN Return Air Node, !- Name
  {c39431bb-8beb-4261-b41f-cd1052910c9e}, !- Inlet Port
  {4bcb7fa2-91d6-4a6e-8ed7-a6c1bfd9315c}; !- Outlet Port

OS:Connection,
  {4a2c82d0-45c4-45cf-b232-df1a613570a4}, !- Handle
  {84358a33-b0eb-474f-8703-485d5da7eab4}, !- Name
  {4e1d9f66-60f9-43f2-852a-64c0a63d99c2}, !- Source Object
  3,                                      !- Outlet Port
  {1e0edc63-32ce-4eab-925a-95e3fd6cf748}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c39431bb-8beb-4261-b41f-cd1052910c9e}, !- Handle
  {29ec4e08-ef5a-4f0a-bacd-3916e4bc5386}, !- Name
  {ade3c6ba-69e1-46d7-9890-71df70a07346}, !- Source Object
  3,                                      !- Outlet Port
  {94f984fe-dc60-4396-979c-e7f17629d589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcb7fa2-91d6-4a6e-8ed7-a6c1bfd9315c}, !- Handle
  {c3be89dc-54c0-4f14-8ae8-74773995273c}, !- Name
  {94f984fe-dc60-4396-979c-e7f17629d589}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {51acc2e9-ae93-4436-be9e-236ab2b8f042}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Inlet Air Node, !- Name
  {9452bf42-46be-43f4-ae33-e58832b237fd}, !- Inlet Port
  {86b97026-4d59-4c4f-a246-1b554e214f2f}; !- Outlet Port

OS:Connection,
  {9452bf42-46be-43f4-ae33-e58832b237fd}, !- Handle
  {6afd1fad-647a-4d8b-be0f-d67760a64152}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  18,                                     !- Outlet Port
  {51acc2e9-ae93-4436-be9e-236ab2b8f042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b97026-4d59-4c4f-a246-1b554e214f2f}, !- Handle
  {23d42f23-de0e-4539-a9a0-45db117cf8c1}, !- Name
  {51acc2e9-ae93-4436-be9e-236ab2b8f042}, !- Source Object
  3,                                      !- Outlet Port
  {c587e04b-97fc-476f-9890-35bbb535ae7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b7afaa6-8379-474e-8620-9cd3eca920ac}, !- Handle
  {6dce300b-2aa2-483b-8bfb-b7cbc2a17351}, !- Name
  {c587e04b-97fc-476f-9890-35bbb535ae7f}, !- Source Object
  12,                                     !- Outlet Port
  {4e1d9f66-60f9-43f2-852a-64c0a63d99c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4249147f-5f9c-4c3a-8e2f-18d5326dddf5}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29848037-3b93-4091-99e4-061abc8d6ef9}, !- Water Inlet Node Name
  {d8d78386-f3a7-43f4-a6f4-1ecd3b548574}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe13eaad-ac9c-4a38-8ef0-708a183d04e8}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Inlet Water Node, !- Name
  {bdfabcde-5966-4385-9a82-1106cbb87660}, !- Inlet Port
  {29848037-3b93-4091-99e4-061abc8d6ef9}; !- Outlet Port

OS:Connection,
  {bdfabcde-5966-4385-9a82-1106cbb87660}, !- Handle
  {a2f44563-ab0c-4148-a4bd-7bc8e49ba6a8}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  21,                                     !- Outlet Port
  {fe13eaad-ac9c-4a38-8ef0-708a183d04e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69e7da54-34a3-4226-9b66-d31e12d8ddd7}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Outlet Water Node, !- Name
  {d8d78386-f3a7-43f4-a6f4-1ecd3b548574}, !- Inlet Port
  {3cb186a2-62d9-4fc7-8f5a-bad5e81a6278}; !- Outlet Port

OS:Connection,
  {29848037-3b93-4091-99e4-061abc8d6ef9}, !- Handle
  {f77cc8dd-8197-4ff9-8c8f-4dff2d2ba702}, !- Name
  {fe13eaad-ac9c-4a38-8ef0-708a183d04e8}, !- Source Object
  3,                                      !- Outlet Port
  {4249147f-5f9c-4c3a-8e2f-18d5326dddf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8d78386-f3a7-43f4-a6f4-1ecd3b548574}, !- Handle
  {d43df274-c103-4edf-8751-294cd5a70ad2}, !- Name
  {4249147f-5f9c-4c3a-8e2f-18d5326dddf5}, !- Source Object
  6,                                      !- Outlet Port
  {69e7da54-34a3-4226-9b66-d31e12d8ddd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb186a2-62d9-4fc7-8f5a-bad5e81a6278}, !- Handle
  {94677958-5afd-46db-b0f2-864e5478f291}, !- Name
  {69e7da54-34a3-4226-9b66-d31e12d8ddd7}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc2996c2-7fd8-4d20-99c1-0c6f5dda2145}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Controller, !- Name
  {4249147f-5f9c-4c3a-8e2f-18d5326dddf5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a48537e2-dc4b-451c-bbf9-9c799cad4c3e}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {9a8eacd8-a715-472f-b3f5-b61dbef62653}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4249147f-5f9c-4c3a-8e2f-18d5326dddf5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79a42b57-0f86-483e-a7b9-7423e8d01303}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd79e094-b965-47b7-bc82-4f8060e7b80c}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Outlet Air Node, !- Name
  {79a42b57-0f86-483e-a7b9-7423e8d01303}, !- Inlet Port
  {4da9ead7-075e-41b9-ad54-ddf64a68ac4a}; !- Outlet Port

OS:Node,
  {1620d92a-86d1-4935-b3be-544570aa77f6}, !- Handle
  Floor 1 Locker Room Hall ZN Return Air Node, !- Name
  {ff8a75dd-7d32-4377-b839-39181e208d14}, !- Inlet Port
  {de2e0c0e-1404-4baa-9c34-94253ef98d5a}; !- Outlet Port

OS:Connection,
  {4da9ead7-075e-41b9-ad54-ddf64a68ac4a}, !- Handle
  {e97ed4b6-1d94-4c39-94b3-be6f6acdb01c}, !- Name
  {cd79e094-b965-47b7-bc82-4f8060e7b80c}, !- Source Object
  3,                                      !- Outlet Port
  {66140446-cb68-4c8b-97e5-6ec10a9431e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff8a75dd-7d32-4377-b839-39181e208d14}, !- Handle
  {a757b0ab-ee19-468a-bbfa-9e0422d97a15}, !- Name
  {c7ce4571-7557-4eeb-981d-f2a33d93d7c6}, !- Source Object
  3,                                      !- Outlet Port
  {1620d92a-86d1-4935-b3be-544570aa77f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2e0c0e-1404-4baa-9c34-94253ef98d5a}, !- Handle
  {84583611-e2bd-46fc-a841-807b96a580e8}, !- Name
  {1620d92a-86d1-4935-b3be-544570aa77f6}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {133bdc30-698b-45e5-93a0-aef0a5e9cb52}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Inlet Air Node, !- Name
  {eb3fb5d5-6fd1-4b11-a40d-6df298fe94b0}, !- Inlet Port
  {9a8eacd8-a715-472f-b3f5-b61dbef62653}; !- Outlet Port

OS:Connection,
  {eb3fb5d5-6fd1-4b11-a40d-6df298fe94b0}, !- Handle
  {1c4c2f3a-d794-4ab2-a3d9-085434500974}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  19,                                     !- Outlet Port
  {133bdc30-698b-45e5-93a0-aef0a5e9cb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8eacd8-a715-472f-b3f5-b61dbef62653}, !- Handle
  {2bff2a8a-7f40-43c3-a7e6-75a12eeadb3d}, !- Name
  {133bdc30-698b-45e5-93a0-aef0a5e9cb52}, !- Source Object
  3,                                      !- Outlet Port
  {a48537e2-dc4b-451c-bbf9-9c799cad4c3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79a42b57-0f86-483e-a7b9-7423e8d01303}, !- Handle
  {e1ef732f-ebaf-4a39-a6ae-64625ad50590}, !- Name
  {a48537e2-dc4b-451c-bbf9-9c799cad4c3e}, !- Source Object
  12,                                     !- Outlet Port
  {cd79e094-b965-47b7-bc82-4f8060e7b80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b04d7a1b-c55b-4b3f-b431-d6a5d063a6ea}, !- Handle
  Floor 1 Lounge ZN Reheat Coil,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {303bac82-712e-4e09-81d3-4f4474e4e158}, !- Water Inlet Node Name
  {f2ea995a-174c-4586-91e3-84b8b38e272b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bff75da1-8fb5-4162-b4d9-0a64de73dba5}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Inlet Water Node, !- Name
  {d5d1a9eb-7c8f-4c9b-8cda-cc4a8d73a3a3}, !- Inlet Port
  {303bac82-712e-4e09-81d3-4f4474e4e158}; !- Outlet Port

OS:Connection,
  {d5d1a9eb-7c8f-4c9b-8cda-cc4a8d73a3a3}, !- Handle
  {ec376a5a-5cfe-45c5-8f5b-6e640e5711c9}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  22,                                     !- Outlet Port
  {bff75da1-8fb5-4162-b4d9-0a64de73dba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0423b3e-99cc-4175-829d-6ad4db80a245}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Outlet Water Node, !- Name
  {f2ea995a-174c-4586-91e3-84b8b38e272b}, !- Inlet Port
  {9f8d7358-07c9-4add-9ec6-f14ae34b9077}; !- Outlet Port

OS:Connection,
  {303bac82-712e-4e09-81d3-4f4474e4e158}, !- Handle
  {810fbb8d-269e-48f9-a49c-258dd77bf2f5}, !- Name
  {bff75da1-8fb5-4162-b4d9-0a64de73dba5}, !- Source Object
  3,                                      !- Outlet Port
  {b04d7a1b-c55b-4b3f-b431-d6a5d063a6ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2ea995a-174c-4586-91e3-84b8b38e272b}, !- Handle
  {e9e734a3-41b6-44c1-b306-f5d8d93c015a}, !- Name
  {b04d7a1b-c55b-4b3f-b431-d6a5d063a6ea}, !- Source Object
  6,                                      !- Outlet Port
  {b0423b3e-99cc-4175-829d-6ad4db80a245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8d7358-07c9-4add-9ec6-f14ae34b9077}, !- Handle
  {90414d20-8e07-4da7-a033-d398225a6861}, !- Name
  {b0423b3e-99cc-4175-829d-6ad4db80a245}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7315ddf-15fa-4f7a-aafd-2ab22bddecbe}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Controller, !- Name
  {b04d7a1b-c55b-4b3f-b431-d6a5d063a6ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05d419fc-8fe9-4c53-b032-d669e2352407}, !- Handle
  Floor 1 Lounge ZN VAV Terminal,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {172c7749-dc6b-4e12-9c11-f8396631d115}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b04d7a1b-c55b-4b3f-b431-d6a5d063a6ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5beb03f8-a050-49d1-b893-9ca5a14a165e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f60e737-04fc-4c85-8f24-ab1c333bc304}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {5beb03f8-a050-49d1-b893-9ca5a14a165e}, !- Inlet Port
  {c8156c6c-4323-4974-8f11-da9de65be148}; !- Outlet Port

OS:Node,
  {3355e11c-a8e8-4cac-bfe3-dbc2901d97f0}, !- Handle
  Floor 1 Lounge ZN Return Air Node,      !- Name
  {067d6468-e129-454b-b225-fd6662ee4b1d}, !- Inlet Port
  {277450ad-ccab-4fd6-96c9-1889efae4219}; !- Outlet Port

OS:Connection,
  {c8156c6c-4323-4974-8f11-da9de65be148}, !- Handle
  {e8b58306-b807-435f-aaa0-653187634ead}, !- Name
  {5f60e737-04fc-4c85-8f24-ab1c333bc304}, !- Source Object
  3,                                      !- Outlet Port
  {f03cb84c-b1b8-4950-9f1f-6f286f6fc660}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067d6468-e129-454b-b225-fd6662ee4b1d}, !- Handle
  {27ce38e4-bb40-4a29-8a70-aadb2a553d83}, !- Name
  {d8b5268c-d7ea-4686-af90-7e61e966d87b}, !- Source Object
  3,                                      !- Outlet Port
  {3355e11c-a8e8-4cac-bfe3-dbc2901d97f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277450ad-ccab-4fd6-96c9-1889efae4219}, !- Handle
  {3511a212-be49-4f76-9940-c6fdbf0a078b}, !- Name
  {3355e11c-a8e8-4cac-bfe3-dbc2901d97f0}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {30ee607b-356e-4534-8a5e-5f09049fa443}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {87e30301-f01e-4c3f-91e7-a46e157cf8b9}, !- Inlet Port
  {172c7749-dc6b-4e12-9c11-f8396631d115}; !- Outlet Port

OS:Connection,
  {87e30301-f01e-4c3f-91e7-a46e157cf8b9}, !- Handle
  {18ccffe3-aaf7-4004-a6c4-02f9c8cbe3b2}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  20,                                     !- Outlet Port
  {30ee607b-356e-4534-8a5e-5f09049fa443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172c7749-dc6b-4e12-9c11-f8396631d115}, !- Handle
  {0699d300-960c-4ccb-a5c5-ef547122b7f5}, !- Name
  {30ee607b-356e-4534-8a5e-5f09049fa443}, !- Source Object
  3,                                      !- Outlet Port
  {05d419fc-8fe9-4c53-b032-d669e2352407}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5beb03f8-a050-49d1-b893-9ca5a14a165e}, !- Handle
  {867ffd31-77ff-4998-8db1-c02201fc8da7}, !- Name
  {05d419fc-8fe9-4c53-b032-d669e2352407}, !- Source Object
  12,                                     !- Outlet Port
  {5f60e737-04fc-4c85-8f24-ab1c333bc304}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7159c678-b2b4-4327-9847-a623fcaee6e3}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {186f2027-3478-466f-9223-0fa1ec1d765b}, !- Water Inlet Node Name
  {e8a29e4d-a9cf-40b4-81a4-ec2e5a35c0e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62fc2709-eb84-4344-b497-6f104ff2128f}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Inlet Water Node, !- Name
  {12473904-7dff-40e6-bd97-bc276f9daffc}, !- Inlet Port
  {186f2027-3478-466f-9223-0fa1ec1d765b}; !- Outlet Port

OS:Connection,
  {12473904-7dff-40e6-bd97-bc276f9daffc}, !- Handle
  {c1e0614b-ae45-48ca-a93b-d3219ea1b05a}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  23,                                     !- Outlet Port
  {62fc2709-eb84-4344-b497-6f104ff2128f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e0417ad-e738-4c5c-a8e2-0ee252064051}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Outlet Water Node, !- Name
  {e8a29e4d-a9cf-40b4-81a4-ec2e5a35c0e4}, !- Inlet Port
  {c2806e75-eabe-43f5-90e4-103cb075661e}; !- Outlet Port

OS:Connection,
  {186f2027-3478-466f-9223-0fa1ec1d765b}, !- Handle
  {496f7991-796f-45b2-b07b-10a4d9389c9f}, !- Name
  {62fc2709-eb84-4344-b497-6f104ff2128f}, !- Source Object
  3,                                      !- Outlet Port
  {7159c678-b2b4-4327-9847-a623fcaee6e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8a29e4d-a9cf-40b4-81a4-ec2e5a35c0e4}, !- Handle
  {89dac434-23ee-4a69-9242-c59b5c28c56c}, !- Name
  {7159c678-b2b4-4327-9847-a623fcaee6e3}, !- Source Object
  6,                                      !- Outlet Port
  {3e0417ad-e738-4c5c-a8e2-0ee252064051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2806e75-eabe-43f5-90e4-103cb075661e}, !- Handle
  {b6b17c55-4558-4a0c-b74e-2af999b89afb}, !- Name
  {3e0417ad-e738-4c5c-a8e2-0ee252064051}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {480635d5-fa8e-4e16-a222-defe4622a22f}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Controller, !- Name
  {7159c678-b2b4-4327-9847-a623fcaee6e3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43c84c57-4236-4eb8-99d6-43ef16bba53f}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {9fae0d8a-1eb9-4904-8835-541529466ca1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7159c678-b2b4-4327-9847-a623fcaee6e3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab749703-8f1a-491b-ad42-6ae36023a5bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f03fe0b2-2a2b-486f-9d69-d0c096590719}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Outlet Air Node, !- Name
  {ab749703-8f1a-491b-ad42-6ae36023a5bf}, !- Inlet Port
  {72cda431-41c7-4b57-8e59-9a385bbc327c}; !- Outlet Port

OS:Node,
  {8fd21a8d-c55f-405e-aec2-cb451cc6df1f}, !- Handle
  Floor 1 Med Gas ZN Return Air Node,     !- Name
  {aa6b25c1-2360-455c-b6af-7a74d63f2d7a}, !- Inlet Port
  {8ec2c07e-4a6e-49ed-b72e-66c16b85bfae}; !- Outlet Port

OS:Connection,
  {72cda431-41c7-4b57-8e59-9a385bbc327c}, !- Handle
  {2180ecb1-d9fc-4815-9356-84895ed78f95}, !- Name
  {f03fe0b2-2a2b-486f-9d69-d0c096590719}, !- Source Object
  3,                                      !- Outlet Port
  {b3d91924-d148-4629-8cb5-b775fff6bdcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa6b25c1-2360-455c-b6af-7a74d63f2d7a}, !- Handle
  {b55d3a8a-6dc3-4d20-82c4-8ddb9ee33d39}, !- Name
  {f0a32abc-01a0-45d4-a24c-cdaf934ac923}, !- Source Object
  3,                                      !- Outlet Port
  {8fd21a8d-c55f-405e-aec2-cb451cc6df1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec2c07e-4a6e-49ed-b72e-66c16b85bfae}, !- Handle
  {9d2ce86d-c70c-4694-ae59-438317d2918e}, !- Name
  {8fd21a8d-c55f-405e-aec2-cb451cc6df1f}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {f8094ab8-9f1b-491d-b31f-dc6b2a97f659}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Inlet Air Node, !- Name
  {1b631364-5980-46a2-bdec-0cf2651c2602}, !- Inlet Port
  {9fae0d8a-1eb9-4904-8835-541529466ca1}; !- Outlet Port

OS:Connection,
  {1b631364-5980-46a2-bdec-0cf2651c2602}, !- Handle
  {f3c1280b-417f-417b-9f2b-43f456e3c9a5}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  21,                                     !- Outlet Port
  {f8094ab8-9f1b-491d-b31f-dc6b2a97f659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fae0d8a-1eb9-4904-8835-541529466ca1}, !- Handle
  {e424adff-7331-4fd1-939d-c3a0edd657eb}, !- Name
  {f8094ab8-9f1b-491d-b31f-dc6b2a97f659}, !- Source Object
  3,                                      !- Outlet Port
  {43c84c57-4236-4eb8-99d6-43ef16bba53f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab749703-8f1a-491b-ad42-6ae36023a5bf}, !- Handle
  {af2bb270-23c7-4e2a-a0e7-45b5c239b950}, !- Name
  {43c84c57-4236-4eb8-99d6-43ef16bba53f}, !- Source Object
  12,                                     !- Outlet Port
  {f03fe0b2-2a2b-486f-9d69-d0c096590719}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34e53f40-4055-47dc-8ba4-55bf41b16c45}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cee57d76-5769-4640-a0f2-08fcb5fed80d}, !- Water Inlet Node Name
  {bfe3e14b-d253-43a1-b3d0-b881baf3746c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d69fd8a-8ae7-4c1a-8b1b-3b25aa7f7d44}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Inlet Water Node, !- Name
  {a24df41c-5c72-4849-a27a-f207c5f7a0b6}, !- Inlet Port
  {cee57d76-5769-4640-a0f2-08fcb5fed80d}; !- Outlet Port

OS:Connection,
  {a24df41c-5c72-4849-a27a-f207c5f7a0b6}, !- Handle
  {eab83a3d-d73b-47e1-8d1f-f36e8b709bad}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  24,                                     !- Outlet Port
  {6d69fd8a-8ae7-4c1a-8b1b-3b25aa7f7d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d4903de-2b4f-4a15-a285-c049645db120}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Outlet Water Node, !- Name
  {bfe3e14b-d253-43a1-b3d0-b881baf3746c}, !- Inlet Port
  {1922f8ee-0545-4554-85c4-2883e495bc22}; !- Outlet Port

OS:Connection,
  {cee57d76-5769-4640-a0f2-08fcb5fed80d}, !- Handle
  {b8144c7c-f548-49b8-b5b2-f7809c6412af}, !- Name
  {6d69fd8a-8ae7-4c1a-8b1b-3b25aa7f7d44}, !- Source Object
  3,                                      !- Outlet Port
  {34e53f40-4055-47dc-8ba4-55bf41b16c45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfe3e14b-d253-43a1-b3d0-b881baf3746c}, !- Handle
  {5a71d83a-8e94-4f15-86f7-b3f4790f51e8}, !- Name
  {34e53f40-4055-47dc-8ba4-55bf41b16c45}, !- Source Object
  6,                                      !- Outlet Port
  {4d4903de-2b4f-4a15-a285-c049645db120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1922f8ee-0545-4554-85c4-2883e495bc22}, !- Handle
  {7a931173-035b-46b6-8252-6ccfbda07919}, !- Name
  {4d4903de-2b4f-4a15-a285-c049645db120}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {021f1d4e-4299-44a3-9425-25843b8e67f5}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Controller, !- Name
  {34e53f40-4055-47dc-8ba4-55bf41b16c45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d240eacc-d85a-4ac9-980b-7f69cfb696cb}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {17f67c9b-c37f-40b9-aeaa-58da55be16f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34e53f40-4055-47dc-8ba4-55bf41b16c45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8731e02b-3c0b-42e0-a837-4a1e0ef37ad4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8eb290f5-ea04-4e7b-ba19-67f6fba6ab85}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Outlet Air Node, !- Name
  {8731e02b-3c0b-42e0-a837-4a1e0ef37ad4}, !- Inlet Port
  {579e36e8-1737-42ce-8351-d9dd90020629}; !- Outlet Port

OS:Node,
  {57b6f68e-dcb6-427d-a1e3-f7678559fce4}, !- Handle
  Floor 1 MRI Control Room ZN Return Air Node, !- Name
  {db076870-2a4a-4355-b1bd-1d436aa82292}, !- Inlet Port
  {9c93ac7d-87eb-4b87-abee-8cd544f4f473}; !- Outlet Port

OS:Connection,
  {579e36e8-1737-42ce-8351-d9dd90020629}, !- Handle
  {145bd848-80ba-422c-9ba6-caa76028d031}, !- Name
  {8eb290f5-ea04-4e7b-ba19-67f6fba6ab85}, !- Source Object
  3,                                      !- Outlet Port
  {1cec5415-a6fb-4265-8b4b-3f119791456b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db076870-2a4a-4355-b1bd-1d436aa82292}, !- Handle
  {7089c015-69ae-4971-92ef-6da239488a0b}, !- Name
  {d9092b50-88ea-4f0d-b754-1179896de0bd}, !- Source Object
  3,                                      !- Outlet Port
  {57b6f68e-dcb6-427d-a1e3-f7678559fce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c93ac7d-87eb-4b87-abee-8cd544f4f473}, !- Handle
  {01f94152-12d5-442e-9eb6-c438f513984c}, !- Name
  {57b6f68e-dcb6-427d-a1e3-f7678559fce4}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {0e501b16-3126-4872-b140-8f3e42be4cc7}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Inlet Air Node, !- Name
  {419dbbe4-e60b-401d-80eb-2c3a02961b5e}, !- Inlet Port
  {17f67c9b-c37f-40b9-aeaa-58da55be16f4}; !- Outlet Port

OS:Connection,
  {419dbbe4-e60b-401d-80eb-2c3a02961b5e}, !- Handle
  {4c832941-e3ea-4a19-a1d4-2b17e8c00eac}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  22,                                     !- Outlet Port
  {0e501b16-3126-4872-b140-8f3e42be4cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f67c9b-c37f-40b9-aeaa-58da55be16f4}, !- Handle
  {5daa1165-1ff1-40c8-a1cc-4e834dee1cd4}, !- Name
  {0e501b16-3126-4872-b140-8f3e42be4cc7}, !- Source Object
  3,                                      !- Outlet Port
  {d240eacc-d85a-4ac9-980b-7f69cfb696cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8731e02b-3c0b-42e0-a837-4a1e0ef37ad4}, !- Handle
  {16ef9516-93db-4cf6-b1bb-0191b6770f6a}, !- Name
  {d240eacc-d85a-4ac9-980b-7f69cfb696cb}, !- Source Object
  12,                                     !- Outlet Port
  {8eb290f5-ea04-4e7b-ba19-67f6fba6ab85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5852e670-add5-445c-b188-b863b3e220fb}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24236138-b855-480b-88f4-a79da291223d}, !- Water Inlet Node Name
  {9594bcbe-c652-4042-9660-620001fac784}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {358831f0-d9a6-46d5-90e0-665c7fa3b247}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Inlet Water Node, !- Name
  {c5add655-fd5c-4ae5-991c-bdd17e550464}, !- Inlet Port
  {24236138-b855-480b-88f4-a79da291223d}; !- Outlet Port

OS:Connection,
  {c5add655-fd5c-4ae5-991c-bdd17e550464}, !- Handle
  {ed1c62e8-38e3-40d2-b256-a315f4ca0f74}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  25,                                     !- Outlet Port
  {358831f0-d9a6-46d5-90e0-665c7fa3b247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {310f8f4a-fcdc-43e0-94c4-a509d0ba9b4b}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Outlet Water Node, !- Name
  {9594bcbe-c652-4042-9660-620001fac784}, !- Inlet Port
  {e33c8856-bb37-492c-b18b-79d8154db524}; !- Outlet Port

OS:Connection,
  {24236138-b855-480b-88f4-a79da291223d}, !- Handle
  {11841c76-19bf-4d22-b221-cba4b6e49f8d}, !- Name
  {358831f0-d9a6-46d5-90e0-665c7fa3b247}, !- Source Object
  3,                                      !- Outlet Port
  {5852e670-add5-445c-b188-b863b3e220fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9594bcbe-c652-4042-9660-620001fac784}, !- Handle
  {57214955-211c-497f-9e6f-9f4c8d22a910}, !- Name
  {5852e670-add5-445c-b188-b863b3e220fb}, !- Source Object
  6,                                      !- Outlet Port
  {310f8f4a-fcdc-43e0-94c4-a509d0ba9b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33c8856-bb37-492c-b18b-79d8154db524}, !- Handle
  {3e192497-8520-409e-813d-224c8b89138f}, !- Name
  {310f8f4a-fcdc-43e0-94c4-a509d0ba9b4b}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5d67b45-891b-4f50-bc54-25ed0ef403db}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Controller, !- Name
  {5852e670-add5-445c-b188-b863b3e220fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee6c4295-c070-4fd9-a46f-0913f509fbc1}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {4928b7c3-ce95-4218-b402-47d991081876}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5852e670-add5-445c-b188-b863b3e220fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {632d253b-1269-43a8-911e-82d5d7a4f992}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {385dcc6b-154b-4eb8-a96a-95c920b85f4c}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Outlet Air Node, !- Name
  {632d253b-1269-43a8-911e-82d5d7a4f992}, !- Inlet Port
  {4fcf22c6-8c05-4c31-a212-0c32c04a61d4}; !- Outlet Port

OS:Node,
  {ee9104c1-1864-4d59-a3d9-d0fa367b550f}, !- Handle
  Floor 1 MRI Hall ZN Return Air Node,    !- Name
  {98f2cae9-12a1-4652-83f7-bf1d8a344fe2}, !- Inlet Port
  {217c5274-3776-474a-aeae-f8b463ec1cc4}; !- Outlet Port

OS:Connection,
  {4fcf22c6-8c05-4c31-a212-0c32c04a61d4}, !- Handle
  {2c80de31-0b7e-47fc-a98b-b280874a5cbf}, !- Name
  {385dcc6b-154b-4eb8-a96a-95c920b85f4c}, !- Source Object
  3,                                      !- Outlet Port
  {f7c2e00e-0396-4609-891f-286b31eddffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98f2cae9-12a1-4652-83f7-bf1d8a344fe2}, !- Handle
  {fb643420-ead2-4a4f-8816-b23e58b514e1}, !- Name
  {c571c99a-8e40-4d52-86f8-165034785955}, !- Source Object
  3,                                      !- Outlet Port
  {ee9104c1-1864-4d59-a3d9-d0fa367b550f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217c5274-3776-474a-aeae-f8b463ec1cc4}, !- Handle
  {3727a2ec-cf0c-440e-a6e8-11be1b355963}, !- Name
  {ee9104c1-1864-4d59-a3d9-d0fa367b550f}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {0c43233e-4aa1-4508-9c7f-fb96b07f6bb3}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Inlet Air Node, !- Name
  {560211a2-dbd4-4861-9978-7715c7425018}, !- Inlet Port
  {4928b7c3-ce95-4218-b402-47d991081876}; !- Outlet Port

OS:Connection,
  {560211a2-dbd4-4861-9978-7715c7425018}, !- Handle
  {12b18a12-fe23-429f-90cc-0ea5397182cf}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  23,                                     !- Outlet Port
  {0c43233e-4aa1-4508-9c7f-fb96b07f6bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4928b7c3-ce95-4218-b402-47d991081876}, !- Handle
  {2c61ccc9-b4de-443b-bdf5-639f7128178b}, !- Name
  {0c43233e-4aa1-4508-9c7f-fb96b07f6bb3}, !- Source Object
  3,                                      !- Outlet Port
  {ee6c4295-c070-4fd9-a46f-0913f509fbc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {632d253b-1269-43a8-911e-82d5d7a4f992}, !- Handle
  {6093c0f8-19b9-4737-ae60-86dba76f6bae}, !- Name
  {ee6c4295-c070-4fd9-a46f-0913f509fbc1}, !- Source Object
  12,                                     !- Outlet Port
  {385dcc6b-154b-4eb8-a96a-95c920b85f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62a7e3cd-163b-453a-96ad-62f4dc60d2a8}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil,        !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3474d2d2-7e59-4609-99eb-0d865d722bd1}, !- Water Inlet Node Name
  {bf6d80ac-f5cc-4542-ba2b-591f51692ab0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3fa9b276-8a54-44c5-8ae3-8ff03ed1d16f}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Inlet Water Node, !- Name
  {1b2105f9-bb15-427d-b772-70c028200404}, !- Inlet Port
  {3474d2d2-7e59-4609-99eb-0d865d722bd1}; !- Outlet Port

OS:Connection,
  {1b2105f9-bb15-427d-b772-70c028200404}, !- Handle
  {aecea9c2-3c3f-47e4-8036-08e06509a2e1}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  26,                                     !- Outlet Port
  {3fa9b276-8a54-44c5-8ae3-8ff03ed1d16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e03b05e0-1204-4598-98c3-edb248712aff}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Outlet Water Node, !- Name
  {bf6d80ac-f5cc-4542-ba2b-591f51692ab0}, !- Inlet Port
  {27a399d8-2cd7-4e56-8715-3a70a1d892ee}; !- Outlet Port

OS:Connection,
  {3474d2d2-7e59-4609-99eb-0d865d722bd1}, !- Handle
  {813ee8ef-4c56-4aba-8dfd-b1a2359510db}, !- Name
  {3fa9b276-8a54-44c5-8ae3-8ff03ed1d16f}, !- Source Object
  3,                                      !- Outlet Port
  {62a7e3cd-163b-453a-96ad-62f4dc60d2a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf6d80ac-f5cc-4542-ba2b-591f51692ab0}, !- Handle
  {4ce6444b-a5ee-49c4-bc81-316e8619f501}, !- Name
  {62a7e3cd-163b-453a-96ad-62f4dc60d2a8}, !- Source Object
  6,                                      !- Outlet Port
  {e03b05e0-1204-4598-98c3-edb248712aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a399d8-2cd7-4e56-8715-3a70a1d892ee}, !- Handle
  {4d625602-6f94-4c5e-9bf8-e3adaa26b10e}, !- Name
  {e03b05e0-1204-4598-98c3-edb248712aff}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3fed7076-f3a7-4d00-af6e-718cf85411b0}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Controller, !- Name
  {62a7e3cd-163b-453a-96ad-62f4dc60d2a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7a76698-8077-4a07-82f7-620c53f2090e}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {72710953-d8bb-4dcd-bdfb-eea9e066c154}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62a7e3cd-163b-453a-96ad-62f4dc60d2a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0691fed-bc2b-40ed-bcce-86e707274351}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f42a96b1-ce95-4659-b580-680011c4ec8a}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Outlet Air Node, !- Name
  {f0691fed-bc2b-40ed-bcce-86e707274351}, !- Inlet Port
  {82a416b7-2960-43f6-b216-655bb25af139}; !- Outlet Port

OS:Node,
  {f6b52465-6ea1-4ef8-a3c6-9c4593ae9683}, !- Handle
  Floor 1 MRI Room ZN Return Air Node,    !- Name
  {9ba72e45-f0db-499f-9c02-ad711d8fb13e}, !- Inlet Port
  {d24f4693-21fa-4a3e-96d3-3c9a986d1baa}; !- Outlet Port

OS:Connection,
  {82a416b7-2960-43f6-b216-655bb25af139}, !- Handle
  {9ddaabdb-569f-4f6c-9c4a-531cbc9e0e4b}, !- Name
  {f42a96b1-ce95-4659-b580-680011c4ec8a}, !- Source Object
  3,                                      !- Outlet Port
  {63be02df-2a18-4d19-a273-04725118f5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ba72e45-f0db-499f-9c02-ad711d8fb13e}, !- Handle
  {454540b7-236d-475b-9e7a-c1c811217abf}, !- Name
  {522f588b-4410-4faa-81bc-9015763160eb}, !- Source Object
  3,                                      !- Outlet Port
  {f6b52465-6ea1-4ef8-a3c6-9c4593ae9683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24f4693-21fa-4a3e-96d3-3c9a986d1baa}, !- Handle
  {b8b10221-00fc-4887-8b3b-af70319b9184}, !- Name
  {f6b52465-6ea1-4ef8-a3c6-9c4593ae9683}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {993a4ae4-e5b4-4a1c-b783-7b349f7d97cf}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Inlet Air Node, !- Name
  {fcc237f2-1c1a-4ef4-9fa6-14ffd1a50551}, !- Inlet Port
  {72710953-d8bb-4dcd-bdfb-eea9e066c154}; !- Outlet Port

OS:Connection,
  {fcc237f2-1c1a-4ef4-9fa6-14ffd1a50551}, !- Handle
  {cb36db67-6028-415c-a7df-263705478be6}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  24,                                     !- Outlet Port
  {993a4ae4-e5b4-4a1c-b783-7b349f7d97cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72710953-d8bb-4dcd-bdfb-eea9e066c154}, !- Handle
  {40e32359-5a3c-48b5-bbe5-096bb66d83b7}, !- Name
  {993a4ae4-e5b4-4a1c-b783-7b349f7d97cf}, !- Source Object
  3,                                      !- Outlet Port
  {a7a76698-8077-4a07-82f7-620c53f2090e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0691fed-bc2b-40ed-bcce-86e707274351}, !- Handle
  {8353e660-e084-466e-bdfe-cd9ba272c409}, !- Name
  {a7a76698-8077-4a07-82f7-620c53f2090e}, !- Source Object
  12,                                     !- Outlet Port
  {f42a96b1-ce95-4659-b580-680011c4ec8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {accbbe1a-68e9-4dd1-8904-6746f87575cc}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40adbb28-6cc3-467c-a4d5-f979024b353e}, !- Water Inlet Node Name
  {2b524ab3-274d-440a-bb0f-d2bf2d42f1fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {149c0c76-5bb1-452d-acc5-59d2bc897749}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {a725edc0-8c7b-4c21-a757-7292675971d3}, !- Inlet Port
  {40adbb28-6cc3-467c-a4d5-f979024b353e}; !- Outlet Port

OS:Connection,
  {a725edc0-8c7b-4c21-a757-7292675971d3}, !- Handle
  {d521f484-28d8-4167-b2c2-679837b0dde8}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  27,                                     !- Outlet Port
  {149c0c76-5bb1-452d-acc5-59d2bc897749}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea422f68-ead7-48c6-9500-494c5d8e331d}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {2b524ab3-274d-440a-bb0f-d2bf2d42f1fd}, !- Inlet Port
  {773fb4e7-2dee-4b5b-b481-f29214c09700}; !- Outlet Port

OS:Connection,
  {40adbb28-6cc3-467c-a4d5-f979024b353e}, !- Handle
  {4ef50d5c-1b9c-4d44-8339-e68e84a63bce}, !- Name
  {149c0c76-5bb1-452d-acc5-59d2bc897749}, !- Source Object
  3,                                      !- Outlet Port
  {accbbe1a-68e9-4dd1-8904-6746f87575cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b524ab3-274d-440a-bb0f-d2bf2d42f1fd}, !- Handle
  {f0bccdc3-0fd6-4102-85c5-70b0a06b801d}, !- Name
  {accbbe1a-68e9-4dd1-8904-6746f87575cc}, !- Source Object
  6,                                      !- Outlet Port
  {ea422f68-ead7-48c6-9500-494c5d8e331d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773fb4e7-2dee-4b5b-b481-f29214c09700}, !- Handle
  {7110e9d2-4bed-47aa-9871-6e99069223a8}, !- Name
  {ea422f68-ead7-48c6-9500-494c5d8e331d}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {332c9a66-5e3d-4d3c-a37b-88f481b41c2a}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Controller, !- Name
  {accbbe1a-68e9-4dd1-8904-6746f87575cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb3abc10-c012-4199-bf99-7025207c7081}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {c3b5f4df-6dda-49aa-8549-a27de950c103}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {accbbe1a-68e9-4dd1-8904-6746f87575cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd698041-a6ed-4314-ae6c-d554dacbb3ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f4af4e1-6058-490e-9f36-3bb400eb8a8b}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {fd698041-a6ed-4314-ae6c-d554dacbb3ec}, !- Inlet Port
  {efa10e18-1319-417e-8647-ef83a173565f}; !- Outlet Port

OS:Node,
  {220ce492-9cc6-4a07-ad8a-6ec805506f0e}, !- Handle
  Floor 1 MRI Toilet ZN Return Air Node,  !- Name
  {74dbb008-5041-49a5-8e45-c7ea88146352}, !- Inlet Port
  {a1004ef7-9be1-4de9-8a9d-76440a82895c}; !- Outlet Port

OS:Connection,
  {efa10e18-1319-417e-8647-ef83a173565f}, !- Handle
  {837bcba0-6238-4df2-b3bd-36c0fb11d203}, !- Name
  {8f4af4e1-6058-490e-9f36-3bb400eb8a8b}, !- Source Object
  3,                                      !- Outlet Port
  {a00ffdb6-97c0-4787-86ce-d471fec3ed75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74dbb008-5041-49a5-8e45-c7ea88146352}, !- Handle
  {8649f0ef-c4e7-4c82-b927-f21eca0b6286}, !- Name
  {bd4d51b6-a04e-47b6-aca1-e622039ca9a2}, !- Source Object
  3,                                      !- Outlet Port
  {220ce492-9cc6-4a07-ad8a-6ec805506f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1004ef7-9be1-4de9-8a9d-76440a82895c}, !- Handle
  {e27f8bce-025e-4708-9eae-1eef447a3327}, !- Name
  {220ce492-9cc6-4a07-ad8a-6ec805506f0e}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {f35b7d8e-9f28-4a72-9efa-053e0b557145}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {6aee5d02-c398-47b0-8df7-556fb006602a}, !- Inlet Port
  {c3b5f4df-6dda-49aa-8549-a27de950c103}; !- Outlet Port

OS:Connection,
  {6aee5d02-c398-47b0-8df7-556fb006602a}, !- Handle
  {1f3c3e4b-1ec6-4216-9f27-61ec6b5191df}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  25,                                     !- Outlet Port
  {f35b7d8e-9f28-4a72-9efa-053e0b557145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b5f4df-6dda-49aa-8549-a27de950c103}, !- Handle
  {36afc762-c194-4bb7-a0af-ed4041ee8ab3}, !- Name
  {f35b7d8e-9f28-4a72-9efa-053e0b557145}, !- Source Object
  3,                                      !- Outlet Port
  {eb3abc10-c012-4199-bf99-7025207c7081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd698041-a6ed-4314-ae6c-d554dacbb3ec}, !- Handle
  {14bf0292-46de-459c-b988-7ba776991e41}, !- Name
  {eb3abc10-c012-4199-bf99-7025207c7081}, !- Source Object
  12,                                     !- Outlet Port
  {8f4af4e1-6058-490e-9f36-3bb400eb8a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c2fc59d6-f45a-48ad-9cfb-149634dcb33e}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b4fb79f-0ec2-4358-b75e-6f056c59dc9c}, !- Water Inlet Node Name
  {07b9eead-568f-4539-b5b0-9d73e9a7a3ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b54472b-d8ed-4bca-9054-df9dbec7a2c2}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Inlet Water Node, !- Name
  {61bbe103-9508-4930-9f2b-8ede3a8741f2}, !- Inlet Port
  {3b4fb79f-0ec2-4358-b75e-6f056c59dc9c}; !- Outlet Port

OS:Connection,
  {61bbe103-9508-4930-9f2b-8ede3a8741f2}, !- Handle
  {7f22e6f8-ce91-45d3-99ee-340bc55d52bf}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  28,                                     !- Outlet Port
  {8b54472b-d8ed-4bca-9054-df9dbec7a2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32159f6-191a-4b99-8a16-a23f661c18dc}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Outlet Water Node, !- Name
  {07b9eead-568f-4539-b5b0-9d73e9a7a3ef}, !- Inlet Port
  {cced536d-cc7b-4fcc-a18d-c0b6119e6c24}; !- Outlet Port

OS:Connection,
  {3b4fb79f-0ec2-4358-b75e-6f056c59dc9c}, !- Handle
  {d20e641b-aa15-4be4-849c-ec43513b9e37}, !- Name
  {8b54472b-d8ed-4bca-9054-df9dbec7a2c2}, !- Source Object
  3,                                      !- Outlet Port
  {c2fc59d6-f45a-48ad-9cfb-149634dcb33e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07b9eead-568f-4539-b5b0-9d73e9a7a3ef}, !- Handle
  {21a00fe9-11c8-419c-96e1-6b9777dff960}, !- Name
  {c2fc59d6-f45a-48ad-9cfb-149634dcb33e}, !- Source Object
  6,                                      !- Outlet Port
  {e32159f6-191a-4b99-8a16-a23f661c18dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cced536d-cc7b-4fcc-a18d-c0b6119e6c24}, !- Handle
  {011b2202-f68b-4a9f-8b50-90d5d4ee529d}, !- Name
  {e32159f6-191a-4b99-8a16-a23f661c18dc}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b30f9fa8-0fd6-43a0-81cd-b0f0ebabaccd}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Controller, !- Name
  {c2fc59d6-f45a-48ad-9cfb-149634dcb33e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fbe6a3c7-17b0-4356-9c8c-d30e57d5d49f}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {3fabb1b0-f7d4-4794-8671-995a86ab9449}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2fc59d6-f45a-48ad-9cfb-149634dcb33e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73a812fd-2dad-42e8-ba79-e068da60083d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5bfaecd-5892-4c8c-9562-9ac42b4c0a45}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Outlet Air Node, !- Name
  {73a812fd-2dad-42e8-ba79-e068da60083d}, !- Inlet Port
  {2425b69f-4b62-4b11-8311-058cc19a85ab}; !- Outlet Port

OS:Node,
  {0f73751a-16de-4084-9130-a78d8e4676f3}, !- Handle
  Floor 1 Nourishment ZN Return Air Node, !- Name
  {0657a1c3-5ce2-4238-8969-32eb43275b25}, !- Inlet Port
  {68f5ac34-ae8d-46fa-b97a-fa82994ec501}; !- Outlet Port

OS:Connection,
  {2425b69f-4b62-4b11-8311-058cc19a85ab}, !- Handle
  {4ba59e5c-753f-49c8-8757-95829c9dd73b}, !- Name
  {c5bfaecd-5892-4c8c-9562-9ac42b4c0a45}, !- Source Object
  3,                                      !- Outlet Port
  {47c079a8-e328-4deb-a7f3-b8ba6dcbcff7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0657a1c3-5ce2-4238-8969-32eb43275b25}, !- Handle
  {3a4ea79a-ee5f-40c9-b38a-9d3768201333}, !- Name
  {754b15ae-557f-4bb7-9306-589485fcea67}, !- Source Object
  3,                                      !- Outlet Port
  {0f73751a-16de-4084-9130-a78d8e4676f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f5ac34-ae8d-46fa-b97a-fa82994ec501}, !- Handle
  {c26d8dc6-72c8-4d53-b9a7-ad7564081a55}, !- Name
  {0f73751a-16de-4084-9130-a78d8e4676f3}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {252c204b-250b-4e2d-ad4f-c588b5f5c894}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Inlet Air Node, !- Name
  {a0fbe26d-a7e0-4284-aca7-a07b735aaba8}, !- Inlet Port
  {3fabb1b0-f7d4-4794-8671-995a86ab9449}; !- Outlet Port

OS:Connection,
  {a0fbe26d-a7e0-4284-aca7-a07b735aaba8}, !- Handle
  {cdee3413-e151-42a1-a190-2d7106e7913d}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  26,                                     !- Outlet Port
  {252c204b-250b-4e2d-ad4f-c588b5f5c894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fabb1b0-f7d4-4794-8671-995a86ab9449}, !- Handle
  {f30b2650-d31f-4139-ba15-79b8b2fba17c}, !- Name
  {252c204b-250b-4e2d-ad4f-c588b5f5c894}, !- Source Object
  3,                                      !- Outlet Port
  {fbe6a3c7-17b0-4356-9c8c-d30e57d5d49f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73a812fd-2dad-42e8-ba79-e068da60083d}, !- Handle
  {5160cf53-4d32-407d-b7ad-f3d4c853d8b8}, !- Name
  {fbe6a3c7-17b0-4356-9c8c-d30e57d5d49f}, !- Source Object
  12,                                     !- Outlet Port
  {c5bfaecd-5892-4c8c-9562-9ac42b4c0a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {223ebdff-10aa-4ad1-acd9-41d8c3de06dc}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cba81a9b-fb77-4fb3-b791-1fcab4398273}, !- Water Inlet Node Name
  {5ef853bb-a0cb-4679-abb4-4eed8b722125}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4678190e-8201-4cc9-83b7-79353065aae3}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Inlet Water Node, !- Name
  {ced0878f-4c25-4fb6-84f2-3be8f298cebb}, !- Inlet Port
  {cba81a9b-fb77-4fb3-b791-1fcab4398273}; !- Outlet Port

OS:Connection,
  {ced0878f-4c25-4fb6-84f2-3be8f298cebb}, !- Handle
  {96a80ffe-8fa4-475b-8f84-6d8079e38a1f}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  29,                                     !- Outlet Port
  {4678190e-8201-4cc9-83b7-79353065aae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3ecc3c-81e7-4703-97ec-b09164bfe997}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Outlet Water Node, !- Name
  {5ef853bb-a0cb-4679-abb4-4eed8b722125}, !- Inlet Port
  {d6ff24cc-15fb-4009-9f93-22c6d19bebc7}; !- Outlet Port

OS:Connection,
  {cba81a9b-fb77-4fb3-b791-1fcab4398273}, !- Handle
  {4b6b9696-c0c0-4ccc-93ab-370670617d11}, !- Name
  {4678190e-8201-4cc9-83b7-79353065aae3}, !- Source Object
  3,                                      !- Outlet Port
  {223ebdff-10aa-4ad1-acd9-41d8c3de06dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ef853bb-a0cb-4679-abb4-4eed8b722125}, !- Handle
  {da9ea5a5-27ef-4b01-9d77-48e8b9dbc68d}, !- Name
  {223ebdff-10aa-4ad1-acd9-41d8c3de06dc}, !- Source Object
  6,                                      !- Outlet Port
  {fb3ecc3c-81e7-4703-97ec-b09164bfe997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ff24cc-15fb-4009-9f93-22c6d19bebc7}, !- Handle
  {8239f010-78b8-4072-b0f6-4d8b2b3feaf4}, !- Name
  {fb3ecc3c-81e7-4703-97ec-b09164bfe997}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a6658d1-a4ec-4507-b670-d62c12408638}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Controller, !- Name
  {223ebdff-10aa-4ad1-acd9-41d8c3de06dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eda2a86b-9873-4262-9c8e-ab9cab0617f3}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {c7dbc785-6b43-406a-ae2b-e15dade46552}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {223ebdff-10aa-4ad1-acd9-41d8c3de06dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1963568f-1b27-447e-b2b3-51faae027071}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {563dcb24-cc9d-480a-9de7-6d4589d0a2c0}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Outlet Air Node, !- Name
  {1963568f-1b27-447e-b2b3-51faae027071}, !- Inlet Port
  {5098ff26-5b1e-43fb-8e87-587a27a773eb}; !- Outlet Port

OS:Node,
  {da15f7a6-b70f-4b2a-a511-b4de35c09d98}, !- Handle
  Floor 1 Nurse Hall ZN Return Air Node,  !- Name
  {0571b98a-0326-43ef-af75-05d976e086c9}, !- Inlet Port
  {ec5bcea7-c554-4571-ae5b-fa6414fe87f9}; !- Outlet Port

OS:Connection,
  {5098ff26-5b1e-43fb-8e87-587a27a773eb}, !- Handle
  {d4e93d7f-4827-4739-9839-fcb71e8067c3}, !- Name
  {563dcb24-cc9d-480a-9de7-6d4589d0a2c0}, !- Source Object
  3,                                      !- Outlet Port
  {7ab30bea-2142-4c0d-a1ee-0f54192a4af5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0571b98a-0326-43ef-af75-05d976e086c9}, !- Handle
  {9ed3a67a-99d4-4eec-82d8-8c04960f7d91}, !- Name
  {d3c8f763-f586-44e5-94e5-864643827d6d}, !- Source Object
  3,                                      !- Outlet Port
  {da15f7a6-b70f-4b2a-a511-b4de35c09d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5bcea7-c554-4571-ae5b-fa6414fe87f9}, !- Handle
  {cdf4fc31-a7a7-4320-b8fc-177feeea178b}, !- Name
  {da15f7a6-b70f-4b2a-a511-b4de35c09d98}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {3cb37ec1-c28d-4b73-ada4-b919270124aa}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Inlet Air Node, !- Name
  {6847393b-bc78-4a9e-b89e-8a5f56f97759}, !- Inlet Port
  {c7dbc785-6b43-406a-ae2b-e15dade46552}; !- Outlet Port

OS:Connection,
  {6847393b-bc78-4a9e-b89e-8a5f56f97759}, !- Handle
  {a660c8db-a45f-45a4-a9bb-5413bacdcb4e}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  27,                                     !- Outlet Port
  {3cb37ec1-c28d-4b73-ada4-b919270124aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dbc785-6b43-406a-ae2b-e15dade46552}, !- Handle
  {eb3802e1-faa6-4995-9af3-6bec8c65e0b0}, !- Name
  {3cb37ec1-c28d-4b73-ada4-b919270124aa}, !- Source Object
  3,                                      !- Outlet Port
  {eda2a86b-9873-4262-9c8e-ab9cab0617f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1963568f-1b27-447e-b2b3-51faae027071}, !- Handle
  {ad2ab783-dfa2-48c1-a828-798cadda16ac}, !- Name
  {eda2a86b-9873-4262-9c8e-ab9cab0617f3}, !- Source Object
  12,                                     !- Outlet Port
  {563dcb24-cc9d-480a-9de7-6d4589d0a2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8d54d3f-6584-4c18-8094-527143483ec5}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {048cc719-922e-4a33-9a69-f0293043f38e}, !- Water Inlet Node Name
  {d10f6bb2-1569-4d6b-b54a-aec3c23ff520}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30a585e8-970c-4422-b7f1-a635ba809d83}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Inlet Water Node, !- Name
  {3c174fd0-8813-4543-a07d-eb8e5ea80c33}, !- Inlet Port
  {048cc719-922e-4a33-9a69-f0293043f38e}; !- Outlet Port

OS:Connection,
  {3c174fd0-8813-4543-a07d-eb8e5ea80c33}, !- Handle
  {1e5e5dee-cc03-4321-afe0-c978ecfac2f3}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  30,                                     !- Outlet Port
  {30a585e8-970c-4422-b7f1-a635ba809d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ba28e0-d334-4710-bb7e-33a2d8085859}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Outlet Water Node, !- Name
  {d10f6bb2-1569-4d6b-b54a-aec3c23ff520}, !- Inlet Port
  {d09f2b99-0a1d-446b-b54a-00bad89ffc94}; !- Outlet Port

OS:Connection,
  {048cc719-922e-4a33-9a69-f0293043f38e}, !- Handle
  {45b752a0-aaf3-4421-922c-1bf4d85e3120}, !- Name
  {30a585e8-970c-4422-b7f1-a635ba809d83}, !- Source Object
  3,                                      !- Outlet Port
  {c8d54d3f-6584-4c18-8094-527143483ec5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d10f6bb2-1569-4d6b-b54a-aec3c23ff520}, !- Handle
  {76c63687-0acb-40df-ab3f-ca28001fe057}, !- Name
  {c8d54d3f-6584-4c18-8094-527143483ec5}, !- Source Object
  6,                                      !- Outlet Port
  {a5ba28e0-d334-4710-bb7e-33a2d8085859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09f2b99-0a1d-446b-b54a-00bad89ffc94}, !- Handle
  {3ca13ace-1200-4a6c-8baf-83a2e5202fa1}, !- Name
  {a5ba28e0-d334-4710-bb7e-33a2d8085859}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28dee4ab-f24e-4580-979c-915ba6aac8c0}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Controller, !- Name
  {c8d54d3f-6584-4c18-8094-527143483ec5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {837825dc-0996-4c0c-84ac-24aa38bb2617}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {7160785d-b5ef-42d0-9077-13961a9af40c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8d54d3f-6584-4c18-8094-527143483ec5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c78767c2-6359-4724-a3c1-da08ac85a1cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39eb629d-ca23-4fa4-a93f-7842ecd5b794}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {c78767c2-6359-4724-a3c1-da08ac85a1cf}, !- Inlet Port
  {9d712ecf-0e12-4144-9ae8-7705f6e614ce}; !- Outlet Port

OS:Node,
  {38991e18-f7cd-4e82-bbd4-c82a67affe60}, !- Handle
  Floor 1 Nurse Janitor ZN Return Air Node, !- Name
  {1ce6078a-5997-44ff-b8da-7bdcd9a4939a}, !- Inlet Port
  {21987035-65ff-4a0f-a5fc-b02a22f26a89}; !- Outlet Port

OS:Connection,
  {9d712ecf-0e12-4144-9ae8-7705f6e614ce}, !- Handle
  {dc2d0f4e-bd4f-4ccf-a34c-68f46081b7b3}, !- Name
  {39eb629d-ca23-4fa4-a93f-7842ecd5b794}, !- Source Object
  3,                                      !- Outlet Port
  {0f4de363-bc0e-45fe-bc24-ed89b2ec40b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ce6078a-5997-44ff-b8da-7bdcd9a4939a}, !- Handle
  {cfd67d66-c778-4c0e-bfa9-41e8ccb2235f}, !- Name
  {2fd9b02d-4df6-4ca0-8c49-992e3e9f649d}, !- Source Object
  3,                                      !- Outlet Port
  {38991e18-f7cd-4e82-bbd4-c82a67affe60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21987035-65ff-4a0f-a5fc-b02a22f26a89}, !- Handle
  {61d266b8-437a-4d2e-835c-620953d685d7}, !- Name
  {38991e18-f7cd-4e82-bbd4-c82a67affe60}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {24b946b5-0478-41dd-a4dc-8c3323de87c3}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {1b637f8b-02bc-477e-83e6-ecf216ecbd07}, !- Inlet Port
  {7160785d-b5ef-42d0-9077-13961a9af40c}; !- Outlet Port

OS:Connection,
  {1b637f8b-02bc-477e-83e6-ecf216ecbd07}, !- Handle
  {62ef969c-a824-4aa1-b278-662eead39136}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  28,                                     !- Outlet Port
  {24b946b5-0478-41dd-a4dc-8c3323de87c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7160785d-b5ef-42d0-9077-13961a9af40c}, !- Handle
  {dba1a7e5-8eef-4aff-b57a-e860f66ac824}, !- Name
  {24b946b5-0478-41dd-a4dc-8c3323de87c3}, !- Source Object
  3,                                      !- Outlet Port
  {837825dc-0996-4c0c-84ac-24aa38bb2617}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c78767c2-6359-4724-a3c1-da08ac85a1cf}, !- Handle
  {2d399267-8dcb-4eb9-a3ca-cc890c9c9821}, !- Name
  {837825dc-0996-4c0c-84ac-24aa38bb2617}, !- Source Object
  12,                                     !- Outlet Port
  {39eb629d-ca23-4fa4-a93f-7842ecd5b794}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3fa8cf36-c20a-4039-806e-48422ecaaf96}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5d5ee3d-4fc5-4838-96c9-677d2df6f0cd}, !- Water Inlet Node Name
  {2008475a-f0ca-4433-a079-db635bc90a3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5337dcd3-9852-4a68-972c-60729436e010}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Inlet Water Node, !- Name
  {0e9dfa63-f938-460c-ad44-170ed85ea7ee}, !- Inlet Port
  {d5d5ee3d-4fc5-4838-96c9-677d2df6f0cd}; !- Outlet Port

OS:Connection,
  {0e9dfa63-f938-460c-ad44-170ed85ea7ee}, !- Handle
  {430ba6f2-cae1-4d3a-b153-22b42d89dbb0}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  31,                                     !- Outlet Port
  {5337dcd3-9852-4a68-972c-60729436e010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fda0555-e070-419d-bea5-303d7e40fa68}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Outlet Water Node, !- Name
  {2008475a-f0ca-4433-a079-db635bc90a3e}, !- Inlet Port
  {b6fa12e8-dfb8-415d-b538-0bdc02476e8a}; !- Outlet Port

OS:Connection,
  {d5d5ee3d-4fc5-4838-96c9-677d2df6f0cd}, !- Handle
  {c31327b6-dda4-45d9-a969-9c6fe7f6dc5a}, !- Name
  {5337dcd3-9852-4a68-972c-60729436e010}, !- Source Object
  3,                                      !- Outlet Port
  {3fa8cf36-c20a-4039-806e-48422ecaaf96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2008475a-f0ca-4433-a079-db635bc90a3e}, !- Handle
  {29909b64-ca27-4954-b2ba-0f7ff92d6d3a}, !- Name
  {3fa8cf36-c20a-4039-806e-48422ecaaf96}, !- Source Object
  6,                                      !- Outlet Port
  {0fda0555-e070-419d-bea5-303d7e40fa68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fa12e8-dfb8-415d-b538-0bdc02476e8a}, !- Handle
  {26fa009e-a229-4970-ae6d-fc3bbf2800b3}, !- Name
  {0fda0555-e070-419d-bea5-303d7e40fa68}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1346eca5-1317-4344-8ff8-cc0741bf744a}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Controller, !- Name
  {3fa8cf36-c20a-4039-806e-48422ecaaf96}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d85a3b71-eee0-4e57-8a85-a659b23c42df}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {6e66f6f5-d811-441a-968d-d01daae51ae0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3fa8cf36-c20a-4039-806e-48422ecaaf96}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6daa408-f3b9-41b6-ba48-8604c057544f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a273ef63-eb2d-402b-bda1-837284cdb797}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Outlet Air Node, !- Name
  {f6daa408-f3b9-41b6-ba48-8604c057544f}, !- Inlet Port
  {49402ec5-c33a-493a-a667-8d9d58963821}; !- Outlet Port

OS:Node,
  {ad147b90-3533-4e13-8af2-348e5fe5fe02}, !- Handle
  Floor 1 Nurse Station ZN Return Air Node, !- Name
  {dce77328-8ee4-4ba1-ad14-f80d49b19035}, !- Inlet Port
  {d8d47b4d-e652-43ff-b5d8-de0d336d690e}; !- Outlet Port

OS:Connection,
  {49402ec5-c33a-493a-a667-8d9d58963821}, !- Handle
  {15cb98df-0a3e-450d-871b-54401dba608c}, !- Name
  {a273ef63-eb2d-402b-bda1-837284cdb797}, !- Source Object
  3,                                      !- Outlet Port
  {6e8b79df-49dc-4970-a10a-52ef399711a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dce77328-8ee4-4ba1-ad14-f80d49b19035}, !- Handle
  {06d9ca89-88d7-444f-82b0-52f3c78c61c0}, !- Name
  {a0f4591e-cbf8-4579-af22-b7dba152b04e}, !- Source Object
  3,                                      !- Outlet Port
  {ad147b90-3533-4e13-8af2-348e5fe5fe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d47b4d-e652-43ff-b5d8-de0d336d690e}, !- Handle
  {d21816c4-7d35-4f8d-a64f-8c704185f493}, !- Name
  {ad147b90-3533-4e13-8af2-348e5fe5fe02}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {f10ba523-a073-47c4-869d-c87bc1074f51}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Inlet Air Node, !- Name
  {f184db51-8661-4eee-aa49-c3a1090ab83e}, !- Inlet Port
  {6e66f6f5-d811-441a-968d-d01daae51ae0}; !- Outlet Port

OS:Connection,
  {f184db51-8661-4eee-aa49-c3a1090ab83e}, !- Handle
  {3602576f-3fbb-4cd1-b0f9-4e4d19e59a1b}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  29,                                     !- Outlet Port
  {f10ba523-a073-47c4-869d-c87bc1074f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e66f6f5-d811-441a-968d-d01daae51ae0}, !- Handle
  {86bf7bad-2940-4549-9203-bf43934bada7}, !- Name
  {f10ba523-a073-47c4-869d-c87bc1074f51}, !- Source Object
  3,                                      !- Outlet Port
  {d85a3b71-eee0-4e57-8a85-a659b23c42df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6daa408-f3b9-41b6-ba48-8604c057544f}, !- Handle
  {6f0e7362-9bd9-4218-91be-f5b37eb33f29}, !- Name
  {d85a3b71-eee0-4e57-8a85-a659b23c42df}, !- Source Object
  12,                                     !- Outlet Port
  {a273ef63-eb2d-402b-bda1-837284cdb797}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {502cac73-c521-41e5-98ec-7066a27cff7a}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a33cefef-d7db-474c-b623-3f532b61888a}, !- Water Inlet Node Name
  {a49d8fb4-3d31-4b67-a542-93905f67efa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08f26a44-97cb-4df6-8006-68a4955bfdf3}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {af497563-b0be-4d0e-8b81-18d53fb6305b}, !- Inlet Port
  {a33cefef-d7db-474c-b623-3f532b61888a}; !- Outlet Port

OS:Connection,
  {af497563-b0be-4d0e-8b81-18d53fb6305b}, !- Handle
  {ec52ccba-e5b2-4b7c-af76-a40f544934ea}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  32,                                     !- Outlet Port
  {08f26a44-97cb-4df6-8006-68a4955bfdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a4d7652-4e99-441a-960b-b9b1567efe52}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {a49d8fb4-3d31-4b67-a542-93905f67efa6}, !- Inlet Port
  {bc504677-b3d5-4574-b6fc-e01ec9743655}; !- Outlet Port

OS:Connection,
  {a33cefef-d7db-474c-b623-3f532b61888a}, !- Handle
  {baca906b-19e2-49d5-8649-7f60d952b5b4}, !- Name
  {08f26a44-97cb-4df6-8006-68a4955bfdf3}, !- Source Object
  3,                                      !- Outlet Port
  {502cac73-c521-41e5-98ec-7066a27cff7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a49d8fb4-3d31-4b67-a542-93905f67efa6}, !- Handle
  {c89ce93c-f0e0-4fd7-ab3a-3e0fb5303b08}, !- Name
  {502cac73-c521-41e5-98ec-7066a27cff7a}, !- Source Object
  6,                                      !- Outlet Port
  {2a4d7652-4e99-441a-960b-b9b1567efe52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc504677-b3d5-4574-b6fc-e01ec9743655}, !- Handle
  {4336a085-6a50-4899-8d85-2d888405437e}, !- Name
  {2a4d7652-4e99-441a-960b-b9b1567efe52}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e42f01c-6f37-4a56-b4e7-a2d7a92d18e3}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Controller, !- Name
  {502cac73-c521-41e5-98ec-7066a27cff7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de5d9eab-ee73-4196-91ee-d4cae54459ee}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {f7aa0df5-5b90-4e2d-984f-f20eee4285b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {502cac73-c521-41e5-98ec-7066a27cff7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {082e9115-0191-46d5-8331-789cc5e330b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8909e7fc-ad47-44dd-a745-8f7904a55eed}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {082e9115-0191-46d5-8331-789cc5e330b4}, !- Inlet Port
  {96a5e783-0c17-4e98-85cc-4fd62d27f6c2}; !- Outlet Port

OS:Node,
  {52ca672d-7e44-4607-b91c-b8f34538761a}, !- Handle
  Floor 1 Nurse Toilet ZN Return Air Node, !- Name
  {4e2e6583-56f9-489d-ad77-67cd4be8ab6e}, !- Inlet Port
  {991b5660-bf11-40e6-959c-41134a74d077}; !- Outlet Port

OS:Connection,
  {96a5e783-0c17-4e98-85cc-4fd62d27f6c2}, !- Handle
  {feac534e-ae26-4098-9283-9768b8698f57}, !- Name
  {8909e7fc-ad47-44dd-a745-8f7904a55eed}, !- Source Object
  3,                                      !- Outlet Port
  {3f5ae80e-0e1a-475b-b6cb-c874cc5e46c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e2e6583-56f9-489d-ad77-67cd4be8ab6e}, !- Handle
  {ab47c757-4f52-4e8a-a5fa-fe9a62d1bb3c}, !- Name
  {77473a3b-be4c-4521-9201-e9d6e37927bb}, !- Source Object
  3,                                      !- Outlet Port
  {52ca672d-7e44-4607-b91c-b8f34538761a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991b5660-bf11-40e6-959c-41134a74d077}, !- Handle
  {e49f4ca8-8982-473a-bea6-00e975aeef40}, !- Name
  {52ca672d-7e44-4607-b91c-b8f34538761a}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {59a02cb3-f664-4dc3-9788-38034f8d68a8}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {71ffe938-3ad1-4eeb-883d-9fd3e19d2bbf}, !- Inlet Port
  {f7aa0df5-5b90-4e2d-984f-f20eee4285b9}; !- Outlet Port

OS:Connection,
  {71ffe938-3ad1-4eeb-883d-9fd3e19d2bbf}, !- Handle
  {8a333982-2f08-41fe-a887-d4f0ae846a6d}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  30,                                     !- Outlet Port
  {59a02cb3-f664-4dc3-9788-38034f8d68a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7aa0df5-5b90-4e2d-984f-f20eee4285b9}, !- Handle
  {849b1b7a-ef09-4728-93a0-3f00e3a1ff6c}, !- Name
  {59a02cb3-f664-4dc3-9788-38034f8d68a8}, !- Source Object
  3,                                      !- Outlet Port
  {de5d9eab-ee73-4196-91ee-d4cae54459ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {082e9115-0191-46d5-8331-789cc5e330b4}, !- Handle
  {cd573251-5c05-4bde-846f-a3ac06c0cd6d}, !- Name
  {de5d9eab-ee73-4196-91ee-d4cae54459ee}, !- Source Object
  12,                                     !- Outlet Port
  {8909e7fc-ad47-44dd-a745-8f7904a55eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ad5dc7ec-bb0b-4547-a702-94be14fc5cc2}, !- Handle
  Floor 1 Office ZN Reheat Coil,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f4b19d3-b6a1-41fa-be65-0591213fe8a0}, !- Water Inlet Node Name
  {b154c3c9-a302-4f30-b139-faeb25ab3bd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {597a6fd5-fccb-4ba3-9d9b-a02cf9ca60d8}, !- Handle
  Floor 1 Office ZN Reheat Coil Inlet Water Node, !- Name
  {b6261f82-31c8-4374-adf0-df0e20468b15}, !- Inlet Port
  {0f4b19d3-b6a1-41fa-be65-0591213fe8a0}; !- Outlet Port

OS:Connection,
  {b6261f82-31c8-4374-adf0-df0e20468b15}, !- Handle
  {3ff1352c-9567-4102-a5ec-2569c7626659}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  33,                                     !- Outlet Port
  {597a6fd5-fccb-4ba3-9d9b-a02cf9ca60d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52247679-0aa8-40e7-b14e-a23f6e50300e}, !- Handle
  Floor 1 Office ZN Reheat Coil Outlet Water Node, !- Name
  {b154c3c9-a302-4f30-b139-faeb25ab3bd4}, !- Inlet Port
  {759190a6-0ccd-4657-9116-4c614a167db8}; !- Outlet Port

OS:Connection,
  {0f4b19d3-b6a1-41fa-be65-0591213fe8a0}, !- Handle
  {e92bb54a-8217-48b3-acc4-1a4fe8594c6d}, !- Name
  {597a6fd5-fccb-4ba3-9d9b-a02cf9ca60d8}, !- Source Object
  3,                                      !- Outlet Port
  {ad5dc7ec-bb0b-4547-a702-94be14fc5cc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b154c3c9-a302-4f30-b139-faeb25ab3bd4}, !- Handle
  {ba046cbb-7514-4cdb-a3be-757540b00810}, !- Name
  {ad5dc7ec-bb0b-4547-a702-94be14fc5cc2}, !- Source Object
  6,                                      !- Outlet Port
  {52247679-0aa8-40e7-b14e-a23f6e50300e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759190a6-0ccd-4657-9116-4c614a167db8}, !- Handle
  {ff997245-32ce-4847-803f-82ccffec81f2}, !- Name
  {52247679-0aa8-40e7-b14e-a23f6e50300e}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60c62dc3-709d-43db-a8ce-905239a60ec0}, !- Handle
  Floor 1 Office ZN Reheat Coil Controller, !- Name
  {ad5dc7ec-bb0b-4547-a702-94be14fc5cc2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {abe85d3b-55b6-4d06-8335-0ffb69d34393}, !- Handle
  Floor 1 Office ZN VAV Terminal,         !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {f7186ef9-1c24-4606-8163-ff67a4937aa1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad5dc7ec-bb0b-4547-a702-94be14fc5cc2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02666f70-51b2-46dc-89f9-c435a38a3441}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {195ad9eb-bbec-4ced-969c-113a121dc28d}, !- Handle
  Floor 1 Office ZN VAV Terminal Outlet Air Node, !- Name
  {02666f70-51b2-46dc-89f9-c435a38a3441}, !- Inlet Port
  {030237ea-7bc5-4712-a340-3154b5fdf35c}; !- Outlet Port

OS:Node,
  {e351947d-f223-4147-83dd-0cdb8538b051}, !- Handle
  Floor 1 Office ZN Return Air Node,      !- Name
  {88dcdc44-b9b5-444d-9e59-624a739ec2b3}, !- Inlet Port
  {ce0cf847-5dcd-4547-ba43-21995a8625ce}; !- Outlet Port

OS:Connection,
  {030237ea-7bc5-4712-a340-3154b5fdf35c}, !- Handle
  {bba6e946-fd70-47a7-a4c6-77ff4108c715}, !- Name
  {195ad9eb-bbec-4ced-969c-113a121dc28d}, !- Source Object
  3,                                      !- Outlet Port
  {4785daeb-5d72-4fd8-a691-359df2dcb9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88dcdc44-b9b5-444d-9e59-624a739ec2b3}, !- Handle
  {bda7441a-a990-4f62-8d7e-a15801cc547d}, !- Name
  {24445fb5-feae-485c-9be7-5c7c1e866dc2}, !- Source Object
  3,                                      !- Outlet Port
  {e351947d-f223-4147-83dd-0cdb8538b051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0cf847-5dcd-4547-ba43-21995a8625ce}, !- Handle
  {450860aa-c021-4cb0-b61b-35629c3b5790}, !- Name
  {e351947d-f223-4147-83dd-0cdb8538b051}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {1740d903-2d5d-4e91-9697-29d2df314b9e}, !- Handle
  Floor 1 Office ZN VAV Terminal Inlet Air Node, !- Name
  {b2201f18-6a51-42c9-97f9-3a996d49eeca}, !- Inlet Port
  {f7186ef9-1c24-4606-8163-ff67a4937aa1}; !- Outlet Port

OS:Connection,
  {b2201f18-6a51-42c9-97f9-3a996d49eeca}, !- Handle
  {88554899-4264-4dcb-92d9-33775702fad0}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  31,                                     !- Outlet Port
  {1740d903-2d5d-4e91-9697-29d2df314b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7186ef9-1c24-4606-8163-ff67a4937aa1}, !- Handle
  {0a5d734b-9f03-4019-b60d-8133141b16b3}, !- Name
  {1740d903-2d5d-4e91-9697-29d2df314b9e}, !- Source Object
  3,                                      !- Outlet Port
  {abe85d3b-55b6-4d06-8335-0ffb69d34393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02666f70-51b2-46dc-89f9-c435a38a3441}, !- Handle
  {65f9a10b-71f4-42ec-bb32-606e7f31b509}, !- Name
  {abe85d3b-55b6-4d06-8335-0ffb69d34393}, !- Source Object
  12,                                     !- Outlet Port
  {195ad9eb-bbec-4ced-969c-113a121dc28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ed6045b-9e30-46d7-8e70-4934c82674f4}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {801f6bfa-46fc-4d9a-9883-013fd2785248}, !- Water Inlet Node Name
  {0bac7366-d970-49ca-bdf7-de20a6cc4777}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7c02172-2bc2-47b6-8fc7-4c1d694fab6a}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {ab226bce-4ca4-4c04-8317-8d9c55418378}, !- Inlet Port
  {801f6bfa-46fc-4d9a-9883-013fd2785248}; !- Outlet Port

OS:Connection,
  {ab226bce-4ca4-4c04-8317-8d9c55418378}, !- Handle
  {7c35fe6b-aeb0-457e-a4ee-b4103ca85616}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  34,                                     !- Outlet Port
  {a7c02172-2bc2-47b6-8fc7-4c1d694fab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e61d15-927f-4c7f-a7dc-dc7d66fcd83a}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {0bac7366-d970-49ca-bdf7-de20a6cc4777}, !- Inlet Port
  {3d6a5400-619f-4fb1-a733-255004620925}; !- Outlet Port

OS:Connection,
  {801f6bfa-46fc-4d9a-9883-013fd2785248}, !- Handle
  {b70ec1d2-fbab-44bb-a7b9-8a72faa4188a}, !- Name
  {a7c02172-2bc2-47b6-8fc7-4c1d694fab6a}, !- Source Object
  3,                                      !- Outlet Port
  {1ed6045b-9e30-46d7-8e70-4934c82674f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bac7366-d970-49ca-bdf7-de20a6cc4777}, !- Handle
  {fd9a2da8-b2a6-4b2e-8585-a284f6259bf1}, !- Name
  {1ed6045b-9e30-46d7-8e70-4934c82674f4}, !- Source Object
  6,                                      !- Outlet Port
  {e1e61d15-927f-4c7f-a7dc-dc7d66fcd83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6a5400-619f-4fb1-a733-255004620925}, !- Handle
  {a3d1408c-3556-4f12-a871-7d674503affa}, !- Name
  {e1e61d15-927f-4c7f-a7dc-dc7d66fcd83a}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b2a7b42-9968-4677-86a9-f2b55004b621}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Controller, !- Name
  {1ed6045b-9e30-46d7-8e70-4934c82674f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd744de7-3abb-4d49-a4bd-3097eec3b934}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {d6011f41-8bc1-4854-93a3-722f64740a6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ed6045b-9e30-46d7-8e70-4934c82674f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e26d80b6-f910-47b8-a526-374ecb5468f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5938e608-b00a-436a-a432-d39b64c941dd}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {e26d80b6-f910-47b8-a526-374ecb5468f5}, !- Inlet Port
  {a1d01904-17b1-4822-8f56-5d585a65a819}; !- Outlet Port

OS:Node,
  {4b2dbcf3-3740-4cef-a06f-0950a4cb86c0}, !- Handle
  Floor 1 Operating Room 1 ZN Return Air Node, !- Name
  {518ba2a8-89c9-4186-9e0c-2ceb995f6503}, !- Inlet Port
  {00b1f313-6c1d-42ba-a830-569be54b22af}; !- Outlet Port

OS:Connection,
  {a1d01904-17b1-4822-8f56-5d585a65a819}, !- Handle
  {8ca21ae6-27f6-45c4-9af6-ebdea93b8c79}, !- Name
  {5938e608-b00a-436a-a432-d39b64c941dd}, !- Source Object
  3,                                      !- Outlet Port
  {9b90a556-901b-42f0-9e3a-0cf1216f0d03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {518ba2a8-89c9-4186-9e0c-2ceb995f6503}, !- Handle
  {3723f1db-8f71-4315-ab9d-c6f362dc5872}, !- Name
  {940b7d97-f9f3-4f35-8b05-4dae83a97d7a}, !- Source Object
  3,                                      !- Outlet Port
  {4b2dbcf3-3740-4cef-a06f-0950a4cb86c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b1f313-6c1d-42ba-a830-569be54b22af}, !- Handle
  {93c2de7e-af03-4017-84bd-44212e5746ce}, !- Name
  {4b2dbcf3-3740-4cef-a06f-0950a4cb86c0}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {381f5cc1-d6e3-438e-b9b9-822e5d549060}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {a7d8f35d-46a5-4433-b995-295cddb91ea9}, !- Inlet Port
  {d6011f41-8bc1-4854-93a3-722f64740a6b}; !- Outlet Port

OS:Connection,
  {a7d8f35d-46a5-4433-b995-295cddb91ea9}, !- Handle
  {06d0f0a5-b8ac-4813-af89-b12fcf6102fb}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  32,                                     !- Outlet Port
  {381f5cc1-d6e3-438e-b9b9-822e5d549060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6011f41-8bc1-4854-93a3-722f64740a6b}, !- Handle
  {2e22c2b8-c37a-45a1-b81c-7fb63c0887c2}, !- Name
  {381f5cc1-d6e3-438e-b9b9-822e5d549060}, !- Source Object
  3,                                      !- Outlet Port
  {fd744de7-3abb-4d49-a4bd-3097eec3b934}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e26d80b6-f910-47b8-a526-374ecb5468f5}, !- Handle
  {0d3a18ee-4233-493e-ad21-3442e60f5186}, !- Name
  {fd744de7-3abb-4d49-a4bd-3097eec3b934}, !- Source Object
  12,                                     !- Outlet Port
  {5938e608-b00a-436a-a432-d39b64c941dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85bc4aa6-fada-49ba-b13f-0e5a722d608f}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e60cd5a-ef5d-4134-b68c-d418d5881dc1}, !- Water Inlet Node Name
  {e4c1d669-9806-44c3-8006-0b202b5ae468}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88544c8a-229c-48da-a7b7-fb5de37b0192}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {879ff1e9-f823-4f65-a49d-18e98f8dd65d}, !- Inlet Port
  {6e60cd5a-ef5d-4134-b68c-d418d5881dc1}; !- Outlet Port

OS:Connection,
  {879ff1e9-f823-4f65-a49d-18e98f8dd65d}, !- Handle
  {1edbe1f4-dff9-482e-b007-dfcc31b2cf67}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  35,                                     !- Outlet Port
  {88544c8a-229c-48da-a7b7-fb5de37b0192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72b93dd6-6f2f-4624-ac0b-a7b1215f6373}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {e4c1d669-9806-44c3-8006-0b202b5ae468}, !- Inlet Port
  {17432246-1a62-4290-bf2e-4fe6785ea192}; !- Outlet Port

OS:Connection,
  {6e60cd5a-ef5d-4134-b68c-d418d5881dc1}, !- Handle
  {cf70b946-b29f-40c3-8a52-921ab5c0f2ef}, !- Name
  {88544c8a-229c-48da-a7b7-fb5de37b0192}, !- Source Object
  3,                                      !- Outlet Port
  {85bc4aa6-fada-49ba-b13f-0e5a722d608f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4c1d669-9806-44c3-8006-0b202b5ae468}, !- Handle
  {6a618646-12e2-42ed-995b-014df79a7c00}, !- Name
  {85bc4aa6-fada-49ba-b13f-0e5a722d608f}, !- Source Object
  6,                                      !- Outlet Port
  {72b93dd6-6f2f-4624-ac0b-a7b1215f6373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17432246-1a62-4290-bf2e-4fe6785ea192}, !- Handle
  {51cc0902-cbe7-4dc1-adb9-2a60f1012008}, !- Name
  {72b93dd6-6f2f-4624-ac0b-a7b1215f6373}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b45af548-b19f-424d-8585-062739ab101c}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Controller, !- Name
  {85bc4aa6-fada-49ba-b13f-0e5a722d608f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18701415-69d1-4a68-873c-1d2aa883102a}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {a97239bb-dbfc-401b-984b-a7a53e47c6c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85bc4aa6-fada-49ba-b13f-0e5a722d608f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21e86584-ac6c-4b3d-984b-fdba98f24a2a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fbb08d27-b57f-41c8-b7b9-590eaf5cf514}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {21e86584-ac6c-4b3d-984b-fdba98f24a2a}, !- Inlet Port
  {f42bcc6a-f5ca-4c72-a909-93f449720787}; !- Outlet Port

OS:Node,
  {9f26f00a-62e8-4e01-9c45-e75f314be108}, !- Handle
  Floor 1 Operating Room 2 ZN Return Air Node, !- Name
  {01581921-2b30-4033-86b0-ca6fcf871440}, !- Inlet Port
  {f45c0ceb-410b-48c8-9062-b40d1991f7b6}; !- Outlet Port

OS:Connection,
  {f42bcc6a-f5ca-4c72-a909-93f449720787}, !- Handle
  {23399967-c63f-4391-8cf4-8fa482f38412}, !- Name
  {fbb08d27-b57f-41c8-b7b9-590eaf5cf514}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e5241-8ccf-47da-b1b7-ab6046ff277e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01581921-2b30-4033-86b0-ca6fcf871440}, !- Handle
  {8147df0f-9f44-4632-b87a-52f7d4b69ce2}, !- Name
  {8f2c8817-9925-45fe-a3d8-8ac99c69a37c}, !- Source Object
  3,                                      !- Outlet Port
  {9f26f00a-62e8-4e01-9c45-e75f314be108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45c0ceb-410b-48c8-9062-b40d1991f7b6}, !- Handle
  {8edd85e4-b6ff-410d-9c17-4ba8e657ec25}, !- Name
  {9f26f00a-62e8-4e01-9c45-e75f314be108}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {eb9e93fd-aec4-4064-ade3-b78797e24796}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {f2250211-dd91-4700-b93b-dbc01c249de9}, !- Inlet Port
  {a97239bb-dbfc-401b-984b-a7a53e47c6c4}; !- Outlet Port

OS:Connection,
  {f2250211-dd91-4700-b93b-dbc01c249de9}, !- Handle
  {d979e2b4-96d5-4a05-832e-ec13192cd5a1}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  33,                                     !- Outlet Port
  {eb9e93fd-aec4-4064-ade3-b78797e24796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97239bb-dbfc-401b-984b-a7a53e47c6c4}, !- Handle
  {c227ab80-154b-41e4-9267-60ed05508e34}, !- Name
  {eb9e93fd-aec4-4064-ade3-b78797e24796}, !- Source Object
  3,                                      !- Outlet Port
  {18701415-69d1-4a68-873c-1d2aa883102a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21e86584-ac6c-4b3d-984b-fdba98f24a2a}, !- Handle
  {908203e6-a0da-4045-add1-245f134e443f}, !- Name
  {18701415-69d1-4a68-873c-1d2aa883102a}, !- Source Object
  12,                                     !- Outlet Port
  {fbb08d27-b57f-41c8-b7b9-590eaf5cf514}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9408cc24-bf84-4d04-89cc-ac3e0ffc94f8}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a982e3a-0de0-43bb-b236-395df942bd63}, !- Water Inlet Node Name
  {b106877d-a7be-4e19-bc6f-440874d79d1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {672ab4b5-fc52-4f71-841f-310087e10434}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Inlet Water Node, !- Name
  {b1c5c102-71bd-4725-83ca-fc97eb3fd287}, !- Inlet Port
  {1a982e3a-0de0-43bb-b236-395df942bd63}; !- Outlet Port

OS:Connection,
  {b1c5c102-71bd-4725-83ca-fc97eb3fd287}, !- Handle
  {4ee2797a-47ac-4313-a63c-2131aa327924}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  36,                                     !- Outlet Port
  {672ab4b5-fc52-4f71-841f-310087e10434}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19b49c2e-3774-4fdd-965d-f005ae431076}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Outlet Water Node, !- Name
  {b106877d-a7be-4e19-bc6f-440874d79d1b}, !- Inlet Port
  {46ee7c42-9d30-4282-955b-7c2ab0df1904}; !- Outlet Port

OS:Connection,
  {1a982e3a-0de0-43bb-b236-395df942bd63}, !- Handle
  {1d40c31f-185f-4c92-8610-8853f13618e8}, !- Name
  {672ab4b5-fc52-4f71-841f-310087e10434}, !- Source Object
  3,                                      !- Outlet Port
  {9408cc24-bf84-4d04-89cc-ac3e0ffc94f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b106877d-a7be-4e19-bc6f-440874d79d1b}, !- Handle
  {05040b2f-a023-4708-873b-bd11645ed670}, !- Name
  {9408cc24-bf84-4d04-89cc-ac3e0ffc94f8}, !- Source Object
  6,                                      !- Outlet Port
  {19b49c2e-3774-4fdd-965d-f005ae431076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ee7c42-9d30-4282-955b-7c2ab0df1904}, !- Handle
  {502a6f3e-f4fe-4e99-8f42-b7b6218c1521}, !- Name
  {19b49c2e-3774-4fdd-965d-f005ae431076}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1cacc598-552f-4cef-a95d-0dba69952777}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Controller, !- Name
  {9408cc24-bf84-4d04-89cc-ac3e0ffc94f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07b5c924-a723-40f6-a1c1-7ae1c7f03224}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {e4af275b-af69-4017-b6c3-7554f2c70a93}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9408cc24-bf84-4d04-89cc-ac3e0ffc94f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49cb08d7-3ec7-4634-8738-8b447c4026c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c00ebfa-88cf-4fdc-9355-1cece9e8aaf4}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Outlet Air Node, !- Name
  {49cb08d7-3ec7-4634-8738-8b447c4026c9}, !- Inlet Port
  {5838df92-d8bf-49bd-a212-96aebe7a595c}; !- Outlet Port

OS:Node,
  {4a31bc79-5b70-4666-8408-1ff565897dbb}, !- Handle
  Floor 1 Operating Room 3 ZN Return Air Node, !- Name
  {3c3ebcca-d560-4677-809f-e8a5917816ef}, !- Inlet Port
  {a742e8f1-3a8b-4a29-84a2-accf1481d131}; !- Outlet Port

OS:Connection,
  {5838df92-d8bf-49bd-a212-96aebe7a595c}, !- Handle
  {2e68f5c1-fc0f-49f1-b8e5-5d5aa48640ac}, !- Name
  {5c00ebfa-88cf-4fdc-9355-1cece9e8aaf4}, !- Source Object
  3,                                      !- Outlet Port
  {77f56514-c5ec-4bcd-bdac-961cbd3c53b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c3ebcca-d560-4677-809f-e8a5917816ef}, !- Handle
  {db762603-4bc3-4f24-a8f5-08ee28d9d05f}, !- Name
  {ecafcd3c-e74a-41fa-b45a-bb783c3c9975}, !- Source Object
  3,                                      !- Outlet Port
  {4a31bc79-5b70-4666-8408-1ff565897dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a742e8f1-3a8b-4a29-84a2-accf1481d131}, !- Handle
  {219b75a4-133e-4295-8470-e84ea0d058c1}, !- Name
  {4a31bc79-5b70-4666-8408-1ff565897dbb}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {c20df788-b5c8-456b-9cda-3e4b3cc2604c}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Inlet Air Node, !- Name
  {b3834f2f-4173-4f50-b1ce-5c315094991d}, !- Inlet Port
  {e4af275b-af69-4017-b6c3-7554f2c70a93}; !- Outlet Port

OS:Connection,
  {b3834f2f-4173-4f50-b1ce-5c315094991d}, !- Handle
  {f850519d-2d04-4cf7-b89f-52004bcb2179}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  34,                                     !- Outlet Port
  {c20df788-b5c8-456b-9cda-3e4b3cc2604c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4af275b-af69-4017-b6c3-7554f2c70a93}, !- Handle
  {fa1c167b-03e2-4d5a-a4b5-63d1bd4b6523}, !- Name
  {c20df788-b5c8-456b-9cda-3e4b3cc2604c}, !- Source Object
  3,                                      !- Outlet Port
  {07b5c924-a723-40f6-a1c1-7ae1c7f03224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49cb08d7-3ec7-4634-8738-8b447c4026c9}, !- Handle
  {1feb5821-a1f6-4f66-9883-282bb2c097db}, !- Name
  {07b5c924-a723-40f6-a1c1-7ae1c7f03224}, !- Source Object
  12,                                     !- Outlet Port
  {5c00ebfa-88cf-4fdc-9355-1cece9e8aaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e797f5c-2e2a-4bc6-86e1-307453b075af}, !- Handle
  Floor 1 PACU ZN Reheat Coil,            !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce17570e-29c0-4f2a-acb6-0d99b79a36c9}, !- Water Inlet Node Name
  {9c1e23ea-772e-4d26-bd0a-4439323806cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20ed3af1-e401-402e-bea3-251ed922e78c}, !- Handle
  Floor 1 PACU ZN Reheat Coil Inlet Water Node, !- Name
  {2290d5b3-8058-4533-b352-f40d09dcad41}, !- Inlet Port
  {ce17570e-29c0-4f2a-acb6-0d99b79a36c9}; !- Outlet Port

OS:Connection,
  {2290d5b3-8058-4533-b352-f40d09dcad41}, !- Handle
  {7764b40a-af23-48ef-ba03-59fb59bd1cf5}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  37,                                     !- Outlet Port
  {20ed3af1-e401-402e-bea3-251ed922e78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c30709-af0d-43b9-9f4e-914f231b68be}, !- Handle
  Floor 1 PACU ZN Reheat Coil Outlet Water Node, !- Name
  {9c1e23ea-772e-4d26-bd0a-4439323806cb}, !- Inlet Port
  {f0bec02e-565d-452a-afc3-8f92ba833f2d}; !- Outlet Port

OS:Connection,
  {ce17570e-29c0-4f2a-acb6-0d99b79a36c9}, !- Handle
  {f1db53bd-2227-4516-a35d-5ca3c59dddba}, !- Name
  {20ed3af1-e401-402e-bea3-251ed922e78c}, !- Source Object
  3,                                      !- Outlet Port
  {0e797f5c-2e2a-4bc6-86e1-307453b075af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c1e23ea-772e-4d26-bd0a-4439323806cb}, !- Handle
  {79472e9d-bb3f-402d-abf2-0ea62dd6851d}, !- Name
  {0e797f5c-2e2a-4bc6-86e1-307453b075af}, !- Source Object
  6,                                      !- Outlet Port
  {33c30709-af0d-43b9-9f4e-914f231b68be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bec02e-565d-452a-afc3-8f92ba833f2d}, !- Handle
  {dec46947-f09f-407f-ad1f-d987e5657edd}, !- Name
  {33c30709-af0d-43b9-9f4e-914f231b68be}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42b4863a-cd15-4d8d-8825-147468c2dd1c}, !- Handle
  Floor 1 PACU ZN Reheat Coil Controller, !- Name
  {0e797f5c-2e2a-4bc6-86e1-307453b075af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5227edfb-3b72-46db-bc0d-de18afc1e006}, !- Handle
  Floor 1 PACU ZN VAV Terminal,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {a02b0b55-5d66-4ecf-b188-d0c1444d3d50}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e797f5c-2e2a-4bc6-86e1-307453b075af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e40c37e-ac5c-4a76-921f-9371641c89c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {137a6e93-cd68-4c1a-b0f1-f9371d14d733}, !- Handle
  Floor 1 PACU ZN VAV Terminal Outlet Air Node, !- Name
  {3e40c37e-ac5c-4a76-921f-9371641c89c4}, !- Inlet Port
  {52aa6751-3aa3-40e4-8f01-88ab324573f5}; !- Outlet Port

OS:Node,
  {3820986b-6eb4-4c17-a6a0-2278d2e2b01b}, !- Handle
  Floor 1 PACU ZN Return Air Node,        !- Name
  {b7803b54-b7af-4c3f-b07b-c99dfd4680cd}, !- Inlet Port
  {36243455-bda7-480f-92c5-06d23dfb1124}; !- Outlet Port

OS:Connection,
  {52aa6751-3aa3-40e4-8f01-88ab324573f5}, !- Handle
  {8db202bb-fb56-42fb-8ab8-3317881b0614}, !- Name
  {137a6e93-cd68-4c1a-b0f1-f9371d14d733}, !- Source Object
  3,                                      !- Outlet Port
  {6135291b-9a9d-4d3e-a64a-fdc8ccc78cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7803b54-b7af-4c3f-b07b-c99dfd4680cd}, !- Handle
  {c761d6e0-6d0c-4974-8994-9504844034f5}, !- Name
  {9d45f786-af63-4dff-be6a-f803912c4a90}, !- Source Object
  3,                                      !- Outlet Port
  {3820986b-6eb4-4c17-a6a0-2278d2e2b01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36243455-bda7-480f-92c5-06d23dfb1124}, !- Handle
  {d638ba9f-1930-45d8-9b79-7093e1e8a332}, !- Name
  {3820986b-6eb4-4c17-a6a0-2278d2e2b01b}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {c6c15cca-749e-48e2-bef1-5b32daee1fa1}, !- Handle
  Floor 1 PACU ZN VAV Terminal Inlet Air Node, !- Name
  {078a04ec-697e-4227-952c-4da2ef4c3b92}, !- Inlet Port
  {a02b0b55-5d66-4ecf-b188-d0c1444d3d50}; !- Outlet Port

OS:Connection,
  {078a04ec-697e-4227-952c-4da2ef4c3b92}, !- Handle
  {e8c7768b-b97b-48ba-b517-35f3920db3bb}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  35,                                     !- Outlet Port
  {c6c15cca-749e-48e2-bef1-5b32daee1fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02b0b55-5d66-4ecf-b188-d0c1444d3d50}, !- Handle
  {a3fb1a0c-2576-444b-b0af-aad961a81751}, !- Name
  {c6c15cca-749e-48e2-bef1-5b32daee1fa1}, !- Source Object
  3,                                      !- Outlet Port
  {5227edfb-3b72-46db-bc0d-de18afc1e006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e40c37e-ac5c-4a76-921f-9371641c89c4}, !- Handle
  {5ca34d05-579a-4e23-abe9-2d5f57630769}, !- Name
  {5227edfb-3b72-46db-bc0d-de18afc1e006}, !- Source Object
  12,                                     !- Outlet Port
  {137a6e93-cd68-4c1a-b0f1-f9371d14d733}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b3dd974-264e-44ff-8799-04fc334793f7}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50785ef8-4fbf-4c24-b754-8d9b50614b3d}, !- Water Inlet Node Name
  {c647bff1-df32-40f1-9529-7a47c3774bda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28a6d214-ec37-4350-a5ba-41c133f70f00}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Inlet Water Node, !- Name
  {d852ef67-2cf9-4cdd-be95-fa8fbc540f6b}, !- Inlet Port
  {50785ef8-4fbf-4c24-b754-8d9b50614b3d}; !- Outlet Port

OS:Connection,
  {d852ef67-2cf9-4cdd-be95-fa8fbc540f6b}, !- Handle
  {4fbd983e-35f5-4d52-a4d4-37b6a255c223}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  38,                                     !- Outlet Port
  {28a6d214-ec37-4350-a5ba-41c133f70f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e66d34-4f9c-4d75-b56f-052c977e40f0}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Outlet Water Node, !- Name
  {c647bff1-df32-40f1-9529-7a47c3774bda}, !- Inlet Port
  {b7e04a36-376e-4f3b-bc31-78941eafb340}; !- Outlet Port

OS:Connection,
  {50785ef8-4fbf-4c24-b754-8d9b50614b3d}, !- Handle
  {17614957-f9f7-46e2-b070-5ffc3c46b17f}, !- Name
  {28a6d214-ec37-4350-a5ba-41c133f70f00}, !- Source Object
  3,                                      !- Outlet Port
  {5b3dd974-264e-44ff-8799-04fc334793f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c647bff1-df32-40f1-9529-7a47c3774bda}, !- Handle
  {aaad2f3e-6f16-45fd-83b9-68bf7d41883a}, !- Name
  {5b3dd974-264e-44ff-8799-04fc334793f7}, !- Source Object
  6,                                      !- Outlet Port
  {66e66d34-4f9c-4d75-b56f-052c977e40f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e04a36-376e-4f3b-bc31-78941eafb340}, !- Handle
  {c5795525-b8d0-4dd1-a358-04363c23c5c8}, !- Name
  {66e66d34-4f9c-4d75-b56f-052c977e40f0}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c381351-5e4b-4586-81a0-bb4f1760c682}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Controller, !- Name
  {5b3dd974-264e-44ff-8799-04fc334793f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f62f1d00-eb4d-4fa2-8085-58114459d9c6}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {398a3970-c9b4-429c-8971-a7dc33715a2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b3dd974-264e-44ff-8799-04fc334793f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b09c34c-022f-447e-bad0-d0f76e4c425d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc5ffbd7-7aa1-4b71-959f-d37d5ee018d2}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Outlet Air Node, !- Name
  {7b09c34c-022f-447e-bad0-d0f76e4c425d}, !- Inlet Port
  {5cb62e38-c6cf-47bb-a2b3-a54de16b5443}; !- Outlet Port

OS:Node,
  {45a763b9-2330-46ab-9d44-0a84698f50a2}, !- Handle
  Floor 1 Pre-Op Hall ZN Return Air Node, !- Name
  {97d1b046-3eb1-498e-ae08-6aada66fa463}, !- Inlet Port
  {d466625e-5dba-41c4-9b74-71e7195d823b}; !- Outlet Port

OS:Connection,
  {5cb62e38-c6cf-47bb-a2b3-a54de16b5443}, !- Handle
  {4665bd2f-de46-4126-89a0-f5cf253c68df}, !- Name
  {bc5ffbd7-7aa1-4b71-959f-d37d5ee018d2}, !- Source Object
  3,                                      !- Outlet Port
  {73fa761d-d2ad-4b21-9e57-eea3d4ce395f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97d1b046-3eb1-498e-ae08-6aada66fa463}, !- Handle
  {b2086a8d-4bd7-46a1-abd9-e348ae9c2002}, !- Name
  {ca63b332-0415-4eb5-be77-e26d54812ca9}, !- Source Object
  3,                                      !- Outlet Port
  {45a763b9-2330-46ab-9d44-0a84698f50a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d466625e-5dba-41c4-9b74-71e7195d823b}, !- Handle
  {2c39c147-d1e2-4e4e-9267-2221384cc4af}, !- Name
  {45a763b9-2330-46ab-9d44-0a84698f50a2}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {fdbaba0a-2e31-492e-8f90-ce791fb90578}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Inlet Air Node, !- Name
  {4812690a-5d39-4a20-a6e1-2d8f49abe435}, !- Inlet Port
  {398a3970-c9b4-429c-8971-a7dc33715a2d}; !- Outlet Port

OS:Connection,
  {4812690a-5d39-4a20-a6e1-2d8f49abe435}, !- Handle
  {6f1db645-462c-4a36-839c-2dcf39a76ed6}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  36,                                     !- Outlet Port
  {fdbaba0a-2e31-492e-8f90-ce791fb90578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398a3970-c9b4-429c-8971-a7dc33715a2d}, !- Handle
  {9665cfe9-ffd7-427f-8c3d-7d6cf2777791}, !- Name
  {fdbaba0a-2e31-492e-8f90-ce791fb90578}, !- Source Object
  3,                                      !- Outlet Port
  {f62f1d00-eb4d-4fa2-8085-58114459d9c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b09c34c-022f-447e-bad0-d0f76e4c425d}, !- Handle
  {a4b40bef-a0eb-463a-b63e-f5fcd83e5f40}, !- Name
  {f62f1d00-eb4d-4fa2-8085-58114459d9c6}, !- Source Object
  12,                                     !- Outlet Port
  {bc5ffbd7-7aa1-4b71-959f-d37d5ee018d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ad7053cf-fbbc-4531-959f-957c697cfec8}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49bce057-a12c-4cb9-a3b4-8ef8757a8da2}, !- Water Inlet Node Name
  {3eff18e2-35a6-4feb-acfb-785dca7826f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f51cb3f9-6cca-4513-9ea6-f4efa744bd4a}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {77d93ddb-1361-49ce-86b0-f5a69b9b61a8}, !- Inlet Port
  {49bce057-a12c-4cb9-a3b4-8ef8757a8da2}; !- Outlet Port

OS:Connection,
  {77d93ddb-1361-49ce-86b0-f5a69b9b61a8}, !- Handle
  {0fd4e517-fd44-480c-b4bc-19d9bb5cea1d}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  39,                                     !- Outlet Port
  {f51cb3f9-6cca-4513-9ea6-f4efa744bd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd6dafed-6890-4917-97c6-d53870999df7}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {3eff18e2-35a6-4feb-acfb-785dca7826f3}, !- Inlet Port
  {0e5e891e-3c15-487f-b994-2d5b178e1015}; !- Outlet Port

OS:Connection,
  {49bce057-a12c-4cb9-a3b4-8ef8757a8da2}, !- Handle
  {f9b2d344-d5b5-43c3-8799-41dd85b099d9}, !- Name
  {f51cb3f9-6cca-4513-9ea6-f4efa744bd4a}, !- Source Object
  3,                                      !- Outlet Port
  {ad7053cf-fbbc-4531-959f-957c697cfec8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3eff18e2-35a6-4feb-acfb-785dca7826f3}, !- Handle
  {f6de8a8f-c089-4b7b-adea-d8d3bf819176}, !- Name
  {ad7053cf-fbbc-4531-959f-957c697cfec8}, !- Source Object
  6,                                      !- Outlet Port
  {dd6dafed-6890-4917-97c6-d53870999df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5e891e-3c15-487f-b994-2d5b178e1015}, !- Handle
  {79439732-a851-4268-a124-0c1bc37d44d2}, !- Name
  {dd6dafed-6890-4917-97c6-d53870999df7}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d421bb2c-038c-4cfb-b332-767ef17a4d6e}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Controller, !- Name
  {ad7053cf-fbbc-4531-959f-957c697cfec8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b0a00ef-c930-48fb-b596-9ea7107bead9}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {88212f96-bca9-4d2a-8a8c-a68556896274}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad7053cf-fbbc-4531-959f-957c697cfec8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3061bb8-2b8a-4801-8797-731716bd8027}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cf43ed3-f2e5-498b-8768-45945b8244fb}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {d3061bb8-2b8a-4801-8797-731716bd8027}, !- Inlet Port
  {63abd5ba-ffd6-4fd1-862a-19da70bb3c1c}; !- Outlet Port

OS:Node,
  {2accebd2-3b05-4dca-9a9d-cd4914334ace}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Return Air Node, !- Name
  {9e4fbf05-66d2-4e66-a59a-8456d6e0a3ca}, !- Inlet Port
  {ae070d2d-b01a-43ca-9cae-d24f2b254d30}; !- Outlet Port

OS:Connection,
  {63abd5ba-ffd6-4fd1-862a-19da70bb3c1c}, !- Handle
  {190cdbea-a80a-4bfd-9565-cedaa02ee758}, !- Name
  {1cf43ed3-f2e5-498b-8768-45945b8244fb}, !- Source Object
  3,                                      !- Outlet Port
  {aaff82bf-b9f7-4492-a4a9-561fc022a223}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e4fbf05-66d2-4e66-a59a-8456d6e0a3ca}, !- Handle
  {120a1924-a817-452a-92c4-f5ed09aa1680}, !- Name
  {eec90337-a406-45ca-a6f8-275dfe5685f7}, !- Source Object
  3,                                      !- Outlet Port
  {2accebd2-3b05-4dca-9a9d-cd4914334ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae070d2d-b01a-43ca-9cae-d24f2b254d30}, !- Handle
  {d453307b-ef3d-4fe1-b05f-9d5436b0541e}, !- Name
  {2accebd2-3b05-4dca-9a9d-cd4914334ace}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {942277e5-7c9b-47ac-a8bd-0bbe31983556}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {325c1328-1d27-465f-8921-0294832dda42}, !- Inlet Port
  {88212f96-bca9-4d2a-8a8c-a68556896274}; !- Outlet Port

OS:Connection,
  {325c1328-1d27-465f-8921-0294832dda42}, !- Handle
  {55f9dfbc-bc3d-4363-8ce3-73f6b6e086fb}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  37,                                     !- Outlet Port
  {942277e5-7c9b-47ac-a8bd-0bbe31983556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88212f96-bca9-4d2a-8a8c-a68556896274}, !- Handle
  {a57e9c85-df46-47c6-895c-5ff79ad93783}, !- Name
  {942277e5-7c9b-47ac-a8bd-0bbe31983556}, !- Source Object
  3,                                      !- Outlet Port
  {1b0a00ef-c930-48fb-b596-9ea7107bead9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3061bb8-2b8a-4801-8797-731716bd8027}, !- Handle
  {4e52dce0-3b7f-4734-9979-75d3f4b66e5b}, !- Name
  {1b0a00ef-c930-48fb-b596-9ea7107bead9}, !- Source Object
  12,                                     !- Outlet Port
  {1cf43ed3-f2e5-498b-8768-45945b8244fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {44676562-c79c-4ca4-9e39-49558e69746d}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9606360-3212-468c-8551-2e31d85007de}, !- Water Inlet Node Name
  {6b4d09b1-21aa-4d40-9723-d962b81c590b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94b90863-bcec-4e64-a694-bbf807552a8e}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {f8a5de01-e1d0-4fdc-8a3d-edcec4dcaec6}, !- Inlet Port
  {b9606360-3212-468c-8551-2e31d85007de}; !- Outlet Port

OS:Connection,
  {f8a5de01-e1d0-4fdc-8a3d-edcec4dcaec6}, !- Handle
  {8a120847-1a8e-4c9f-8901-f0ffafb3f654}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  40,                                     !- Outlet Port
  {94b90863-bcec-4e64-a694-bbf807552a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7f8bb6a-8500-4297-a450-58f2b2492cdc}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {6b4d09b1-21aa-4d40-9723-d962b81c590b}, !- Inlet Port
  {136f8195-5950-480f-bf46-a4da22e9fdee}; !- Outlet Port

OS:Connection,
  {b9606360-3212-468c-8551-2e31d85007de}, !- Handle
  {11159bdd-570a-4b6b-9f06-9ed53093023b}, !- Name
  {94b90863-bcec-4e64-a694-bbf807552a8e}, !- Source Object
  3,                                      !- Outlet Port
  {44676562-c79c-4ca4-9e39-49558e69746d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b4d09b1-21aa-4d40-9723-d962b81c590b}, !- Handle
  {caf93d0d-3fec-42b5-828c-28f5b127bf30}, !- Name
  {44676562-c79c-4ca4-9e39-49558e69746d}, !- Source Object
  6,                                      !- Outlet Port
  {d7f8bb6a-8500-4297-a450-58f2b2492cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136f8195-5950-480f-bf46-a4da22e9fdee}, !- Handle
  {7c43a9d1-df75-44b2-973b-9ff1bc0a2365}, !- Name
  {d7f8bb6a-8500-4297-a450-58f2b2492cdc}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dab00678-d770-4846-9d30-c9b04e8a11d5}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Controller, !- Name
  {44676562-c79c-4ca4-9e39-49558e69746d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85cf49d1-e0b8-4349-ac20-c7081f69b75a}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {4adf094b-c1e8-4c59-9aa7-0ce7d54c3e2c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44676562-c79c-4ca4-9e39-49558e69746d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c6c9972-490d-4c0d-a1b9-272d270dbf64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6d2264b-87db-4780-b922-79068a7a9986}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {8c6c9972-490d-4c0d-a1b9-272d270dbf64}, !- Inlet Port
  {d5b04241-69d2-48d6-a313-4aa3c408c586}; !- Outlet Port

OS:Node,
  {e3499864-31b5-4afb-b191-4f997c9402d5}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Return Air Node, !- Name
  {30dd9bfe-fe37-45af-8d73-e97f8b861097}, !- Inlet Port
  {d31770bd-4a1d-4fad-bd62-b4732495efa3}; !- Outlet Port

OS:Connection,
  {d5b04241-69d2-48d6-a313-4aa3c408c586}, !- Handle
  {7a808a15-ebca-4d58-9ce1-501edde20901}, !- Name
  {f6d2264b-87db-4780-b922-79068a7a9986}, !- Source Object
  3,                                      !- Outlet Port
  {316a5bba-2310-40d8-9d94-9181e871e103}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30dd9bfe-fe37-45af-8d73-e97f8b861097}, !- Handle
  {0a68cd81-70bf-4e40-a530-ab003fe86162}, !- Name
  {8281890e-ca92-4282-984a-50c9c48fc344}, !- Source Object
  3,                                      !- Outlet Port
  {e3499864-31b5-4afb-b191-4f997c9402d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31770bd-4a1d-4fad-bd62-b4732495efa3}, !- Handle
  {7095f877-fd22-4817-a438-ffdb479818f6}, !- Name
  {e3499864-31b5-4afb-b191-4f997c9402d5}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {3d9a652d-c4b9-49b5-a708-d5cfc5dfea1f}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {fee01c74-8444-4104-bd32-f297440a8477}, !- Inlet Port
  {4adf094b-c1e8-4c59-9aa7-0ce7d54c3e2c}; !- Outlet Port

OS:Connection,
  {fee01c74-8444-4104-bd32-f297440a8477}, !- Handle
  {f3fd54b2-b12e-472f-b9f5-9c162bd798a4}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  38,                                     !- Outlet Port
  {3d9a652d-c4b9-49b5-a708-d5cfc5dfea1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adf094b-c1e8-4c59-9aa7-0ce7d54c3e2c}, !- Handle
  {3043b950-d222-4da3-9a8a-885d7f865b9b}, !- Name
  {3d9a652d-c4b9-49b5-a708-d5cfc5dfea1f}, !- Source Object
  3,                                      !- Outlet Port
  {85cf49d1-e0b8-4349-ac20-c7081f69b75a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c6c9972-490d-4c0d-a1b9-272d270dbf64}, !- Handle
  {085978cc-16fc-46f2-bd78-541a95539c0d}, !- Name
  {85cf49d1-e0b8-4349-ac20-c7081f69b75a}, !- Source Object
  12,                                     !- Outlet Port
  {f6d2264b-87db-4780-b922-79068a7a9986}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62b17501-6f4a-4dfa-a58d-12571b7a0455}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5fd5c19e-106d-4090-b4e3-daa1cf182491}, !- Water Inlet Node Name
  {bb913096-cfea-4a92-90c7-e5ce98a273cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a929d6e-01a0-485b-a45b-154e55857260}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {fcaca0ec-1371-4e84-8987-75c49d0530ab}, !- Inlet Port
  {5fd5c19e-106d-4090-b4e3-daa1cf182491}; !- Outlet Port

OS:Connection,
  {fcaca0ec-1371-4e84-8987-75c49d0530ab}, !- Handle
  {11a26176-f82e-48a2-9be6-5d9f4a695f8b}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  41,                                     !- Outlet Port
  {8a929d6e-01a0-485b-a45b-154e55857260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c590222b-3752-4425-8c80-0a4e8681eeee}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {bb913096-cfea-4a92-90c7-e5ce98a273cb}, !- Inlet Port
  {e5729217-f525-4eeb-8b40-283bfd02ce65}; !- Outlet Port

OS:Connection,
  {5fd5c19e-106d-4090-b4e3-daa1cf182491}, !- Handle
  {3488a203-1628-4b84-8175-ae0aeb8abc3f}, !- Name
  {8a929d6e-01a0-485b-a45b-154e55857260}, !- Source Object
  3,                                      !- Outlet Port
  {62b17501-6f4a-4dfa-a58d-12571b7a0455}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb913096-cfea-4a92-90c7-e5ce98a273cb}, !- Handle
  {4cc0c38f-b6f6-4fe0-a109-25fd75e79d35}, !- Name
  {62b17501-6f4a-4dfa-a58d-12571b7a0455}, !- Source Object
  6,                                      !- Outlet Port
  {c590222b-3752-4425-8c80-0a4e8681eeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5729217-f525-4eeb-8b40-283bfd02ce65}, !- Handle
  {20817eb6-8ebb-45ee-ac0d-a8032a150434}, !- Name
  {c590222b-3752-4425-8c80-0a4e8681eeee}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d997e4a3-e62a-4da1-b07a-d7d026373141}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Controller, !- Name
  {62b17501-6f4a-4dfa-a58d-12571b7a0455}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {640e4660-b93d-4789-a855-f47fbd4f9baa}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {f178f8b6-4dac-4ff1-b8e1-f13a4ad92156}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62b17501-6f4a-4dfa-a58d-12571b7a0455}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fab3bc21-a288-441e-9d70-09b2d00cc6b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {842a806c-d3a8-458a-8f93-62e28d1b3397}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {fab3bc21-a288-441e-9d70-09b2d00cc6b4}, !- Inlet Port
  {259643a7-ce04-4d3f-825e-daa493750c8d}; !- Outlet Port

OS:Node,
  {017b435b-b4fe-4e6d-9ac9-7ee6203ce3dc}, !- Handle
  Floor 1 Pre-Op Toilet ZN Return Air Node, !- Name
  {86363cb3-3b32-4893-a8b3-889f2fbd910f}, !- Inlet Port
  {b0f311ba-ac33-4d9f-8fbb-531336f709d3}; !- Outlet Port

OS:Connection,
  {259643a7-ce04-4d3f-825e-daa493750c8d}, !- Handle
  {6a230477-9f3f-48dc-aa16-658788ae8587}, !- Name
  {842a806c-d3a8-458a-8f93-62e28d1b3397}, !- Source Object
  3,                                      !- Outlet Port
  {7fd6970b-2535-4607-a974-c7f6e711f0e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86363cb3-3b32-4893-a8b3-889f2fbd910f}, !- Handle
  {b3abccb4-b624-420a-858d-84bb9be63135}, !- Name
  {4f6bbc95-8a5d-4afc-808f-0a40e1d6815d}, !- Source Object
  3,                                      !- Outlet Port
  {017b435b-b4fe-4e6d-9ac9-7ee6203ce3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f311ba-ac33-4d9f-8fbb-531336f709d3}, !- Handle
  {f83a35d9-4d08-4de8-9c6c-a1782d5669a2}, !- Name
  {017b435b-b4fe-4e6d-9ac9-7ee6203ce3dc}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {d11d9cc9-3e73-47a8-a4e6-91efca74887a}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {d1768172-9e01-4059-9b0b-218820502951}, !- Inlet Port
  {f178f8b6-4dac-4ff1-b8e1-f13a4ad92156}; !- Outlet Port

OS:Connection,
  {d1768172-9e01-4059-9b0b-218820502951}, !- Handle
  {828e69ca-e416-4c12-86d7-4af7062008f3}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  39,                                     !- Outlet Port
  {d11d9cc9-3e73-47a8-a4e6-91efca74887a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f178f8b6-4dac-4ff1-b8e1-f13a4ad92156}, !- Handle
  {b3a7aa36-cc57-4b9c-89d8-9bf1f36251dc}, !- Name
  {d11d9cc9-3e73-47a8-a4e6-91efca74887a}, !- Source Object
  3,                                      !- Outlet Port
  {640e4660-b93d-4789-a855-f47fbd4f9baa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fab3bc21-a288-441e-9d70-09b2d00cc6b4}, !- Handle
  {bb0a3a86-3afa-4f66-b06d-3f8d520f2c5c}, !- Name
  {640e4660-b93d-4789-a855-f47fbd4f9baa}, !- Source Object
  12,                                     !- Outlet Port
  {842a806c-d3a8-458a-8f93-62e28d1b3397}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82eeb634-442b-47aa-b6c5-4019f0d213c2}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb7a0699-b4f6-42ab-a39e-6702a2e54e85}, !- Water Inlet Node Name
  {33bddac5-93eb-45f7-848d-d4ee4a253462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {424fb1ca-df37-412c-a0a7-2de781f11fd2}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Inlet Water Node, !- Name
  {6bc7a058-8d95-433e-a9d3-ed376b6d84f0}, !- Inlet Port
  {fb7a0699-b4f6-42ab-a39e-6702a2e54e85}; !- Outlet Port

OS:Connection,
  {6bc7a058-8d95-433e-a9d3-ed376b6d84f0}, !- Handle
  {63438860-53c8-4f02-98f4-ce80808108fc}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  42,                                     !- Outlet Port
  {424fb1ca-df37-412c-a0a7-2de781f11fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbbabbfb-e787-40e6-b4fb-6dfe18626fa5}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Outlet Water Node, !- Name
  {33bddac5-93eb-45f7-848d-d4ee4a253462}, !- Inlet Port
  {79271286-6589-4343-8e92-8cb0bb475a06}; !- Outlet Port

OS:Connection,
  {fb7a0699-b4f6-42ab-a39e-6702a2e54e85}, !- Handle
  {9ecafcb3-8711-4da0-86b6-0fc621e00929}, !- Name
  {424fb1ca-df37-412c-a0a7-2de781f11fd2}, !- Source Object
  3,                                      !- Outlet Port
  {82eeb634-442b-47aa-b6c5-4019f0d213c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33bddac5-93eb-45f7-848d-d4ee4a253462}, !- Handle
  {196a119a-b113-40a9-8728-c4c13f94b66e}, !- Name
  {82eeb634-442b-47aa-b6c5-4019f0d213c2}, !- Source Object
  6,                                      !- Outlet Port
  {bbbabbfb-e787-40e6-b4fb-6dfe18626fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79271286-6589-4343-8e92-8cb0bb475a06}, !- Handle
  {4cdb6266-2b60-4228-856d-7a38ecbc953d}, !- Name
  {bbbabbfb-e787-40e6-b4fb-6dfe18626fa5}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a283375-d9c7-4301-bf49-29e226da4d6e}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Controller, !- Name
  {82eeb634-442b-47aa-b6c5-4019f0d213c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90d9e7c8-df0a-4f89-a3d4-4139f4759ff4}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {e6c7dd21-715c-492d-bf1e-b6bfd3751366}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82eeb634-442b-47aa-b6c5-4019f0d213c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bc0f11e-7409-439b-92f0-321f815f65cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dedc74de-8011-4ca6-a877-afbb1f7a3d27}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Outlet Air Node, !- Name
  {7bc0f11e-7409-439b-92f0-321f815f65cc}, !- Inlet Port
  {423f6884-a751-48c3-abbf-9ce7502e0cd8}; !- Outlet Port

OS:Node,
  {fc1fbe04-7212-4e7b-bd01-8ab75455752b}, !- Handle
  Floor 1 Procedure Room ZN Return Air Node, !- Name
  {f827c197-91e1-4d58-9de7-275779ce605e}, !- Inlet Port
  {70b74576-aa0c-4657-83f8-6939b0d4c210}; !- Outlet Port

OS:Connection,
  {423f6884-a751-48c3-abbf-9ce7502e0cd8}, !- Handle
  {cbfd4f80-f6c2-4c58-bda0-ee0278aac9df}, !- Name
  {dedc74de-8011-4ca6-a877-afbb1f7a3d27}, !- Source Object
  3,                                      !- Outlet Port
  {b76c3bc1-e7cd-481e-bcbf-2eff5c1544b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f827c197-91e1-4d58-9de7-275779ce605e}, !- Handle
  {ee272e12-8e48-4bb7-99eb-696faf2d36a0}, !- Name
  {c74a6fe1-5eaf-4eca-b66f-00bc3dcf1b9f}, !- Source Object
  3,                                      !- Outlet Port
  {fc1fbe04-7212-4e7b-bd01-8ab75455752b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b74576-aa0c-4657-83f8-6939b0d4c210}, !- Handle
  {39a0763e-7187-49b7-9235-de1465f2e179}, !- Name
  {fc1fbe04-7212-4e7b-bd01-8ab75455752b}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {18aec879-119c-49af-865b-03a8481fbe9e}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Inlet Air Node, !- Name
  {5f1b6606-985c-412b-889c-0b5dd19e889f}, !- Inlet Port
  {e6c7dd21-715c-492d-bf1e-b6bfd3751366}; !- Outlet Port

OS:Connection,
  {5f1b6606-985c-412b-889c-0b5dd19e889f}, !- Handle
  {b78bb6b4-89a1-4939-bcab-d1e7f4de887b}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  40,                                     !- Outlet Port
  {18aec879-119c-49af-865b-03a8481fbe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c7dd21-715c-492d-bf1e-b6bfd3751366}, !- Handle
  {0c315486-1238-44fa-9b38-2cbe8789b67d}, !- Name
  {18aec879-119c-49af-865b-03a8481fbe9e}, !- Source Object
  3,                                      !- Outlet Port
  {90d9e7c8-df0a-4f89-a3d4-4139f4759ff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bc0f11e-7409-439b-92f0-321f815f65cc}, !- Handle
  {4c0eb52a-1ee3-4344-9f47-136f6ab49ee8}, !- Name
  {90d9e7c8-df0a-4f89-a3d4-4139f4759ff4}, !- Source Object
  12,                                     !- Outlet Port
  {dedc74de-8011-4ca6-a877-afbb1f7a3d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49f9ce32-b93b-4d9a-a1db-0d1a597553ef}, !- Handle
  Floor 1 Reception ZN Reheat Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2137e2b-122e-4f25-8f81-04f94b440728}, !- Water Inlet Node Name
  {322ad5e8-fddd-49ae-9056-145e5f5e540f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9aa18a5-ece4-4c6f-9d05-3a56188721f0}, !- Handle
  Floor 1 Reception ZN Reheat Coil Inlet Water Node, !- Name
  {b4320fb9-40d1-4e52-8209-620f2e779214}, !- Inlet Port
  {b2137e2b-122e-4f25-8f81-04f94b440728}; !- Outlet Port

OS:Connection,
  {b4320fb9-40d1-4e52-8209-620f2e779214}, !- Handle
  {3249ab12-1ac4-4916-a0fa-0fb531186bdb}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  43,                                     !- Outlet Port
  {b9aa18a5-ece4-4c6f-9d05-3a56188721f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9234e5de-1831-44e8-bb09-3c0c43ff9588}, !- Handle
  Floor 1 Reception ZN Reheat Coil Outlet Water Node, !- Name
  {322ad5e8-fddd-49ae-9056-145e5f5e540f}, !- Inlet Port
  {7f350ab2-bb0b-4542-8988-99c8a76c2e92}; !- Outlet Port

OS:Connection,
  {b2137e2b-122e-4f25-8f81-04f94b440728}, !- Handle
  {230d278b-8078-42ac-8b36-12df0b0e2f82}, !- Name
  {b9aa18a5-ece4-4c6f-9d05-3a56188721f0}, !- Source Object
  3,                                      !- Outlet Port
  {49f9ce32-b93b-4d9a-a1db-0d1a597553ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {322ad5e8-fddd-49ae-9056-145e5f5e540f}, !- Handle
  {6b49b340-1f88-4509-a559-d46ae55936df}, !- Name
  {49f9ce32-b93b-4d9a-a1db-0d1a597553ef}, !- Source Object
  6,                                      !- Outlet Port
  {9234e5de-1831-44e8-bb09-3c0c43ff9588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f350ab2-bb0b-4542-8988-99c8a76c2e92}, !- Handle
  {a08f0845-58f4-4c8f-9492-640b8b536cd8}, !- Name
  {9234e5de-1831-44e8-bb09-3c0c43ff9588}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d38c228d-7bee-4071-a84c-fdfae51ebbd2}, !- Handle
  Floor 1 Reception ZN Reheat Coil Controller, !- Name
  {49f9ce32-b93b-4d9a-a1db-0d1a597553ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c401433-4162-446c-a8b6-892b8f3b0a8d}, !- Handle
  Floor 1 Reception ZN VAV Terminal,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {3335c904-a649-4c6e-a1af-f19299e78e72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49f9ce32-b93b-4d9a-a1db-0d1a597553ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d00f791-9c70-4a89-8a2e-672f981ec006}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d96dbee2-669a-4fb6-b40b-48c1cdc4464e}, !- Handle
  Floor 1 Reception ZN VAV Terminal Outlet Air Node, !- Name
  {4d00f791-9c70-4a89-8a2e-672f981ec006}, !- Inlet Port
  {7904c8eb-b51c-4d22-8eea-9238003a8b0e}; !- Outlet Port

OS:Node,
  {d166e1f1-f583-40f7-ae36-6deb0bc6beb5}, !- Handle
  Floor 1 Reception ZN Return Air Node,   !- Name
  {866eb38f-faf3-4b58-8641-e96223cf2709}, !- Inlet Port
  {4a134c49-fea9-4a4a-9f32-f2066aab15d1}; !- Outlet Port

OS:Connection,
  {7904c8eb-b51c-4d22-8eea-9238003a8b0e}, !- Handle
  {c5da06e2-ffec-4624-a1dd-f85a08594768}, !- Name
  {d96dbee2-669a-4fb6-b40b-48c1cdc4464e}, !- Source Object
  3,                                      !- Outlet Port
  {5960d709-fb37-43d0-a0c8-c4a1dd26f797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {866eb38f-faf3-4b58-8641-e96223cf2709}, !- Handle
  {6c8aadb3-b1fa-455e-b84e-e7529399436b}, !- Name
  {4cd9f8eb-e697-48e4-8e73-33c856449a93}, !- Source Object
  3,                                      !- Outlet Port
  {d166e1f1-f583-40f7-ae36-6deb0bc6beb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a134c49-fea9-4a4a-9f32-f2066aab15d1}, !- Handle
  {61b73078-dd82-472f-846d-04da5f4f266b}, !- Name
  {d166e1f1-f583-40f7-ae36-6deb0bc6beb5}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {f2f18ced-bbc0-4d49-8342-1d62784b8ec6}, !- Handle
  Floor 1 Reception ZN VAV Terminal Inlet Air Node, !- Name
  {6a752261-f853-4b26-8fba-9970fe32cbe6}, !- Inlet Port
  {3335c904-a649-4c6e-a1af-f19299e78e72}; !- Outlet Port

OS:Connection,
  {6a752261-f853-4b26-8fba-9970fe32cbe6}, !- Handle
  {42fb006e-18e8-4f60-beb0-f5f96704ee0e}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  41,                                     !- Outlet Port
  {f2f18ced-bbc0-4d49-8342-1d62784b8ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3335c904-a649-4c6e-a1af-f19299e78e72}, !- Handle
  {25d6f4cd-eeef-4e89-9a70-e920ea674f31}, !- Name
  {f2f18ced-bbc0-4d49-8342-1d62784b8ec6}, !- Source Object
  3,                                      !- Outlet Port
  {8c401433-4162-446c-a8b6-892b8f3b0a8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d00f791-9c70-4a89-8a2e-672f981ec006}, !- Handle
  {b0e81a39-0142-4638-a55d-6d9fa030295a}, !- Name
  {8c401433-4162-446c-a8b6-892b8f3b0a8d}, !- Source Object
  12,                                     !- Outlet Port
  {d96dbee2-669a-4fb6-b40b-48c1cdc4464e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68b37111-a32b-44dd-8f11-fb38e5e64e24}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfa8a1d5-d34c-47c3-9698-e7c2b6119920}, !- Water Inlet Node Name
  {662916eb-a1f9-45d6-941c-27573121babe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2810f32b-09fb-4d70-aaee-e7ff996b3071}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Inlet Water Node, !- Name
  {9b6900be-a272-469c-9dfa-53d675facfac}, !- Inlet Port
  {cfa8a1d5-d34c-47c3-9698-e7c2b6119920}; !- Outlet Port

OS:Connection,
  {9b6900be-a272-469c-9dfa-53d675facfac}, !- Handle
  {20ab07c6-1bd0-4203-a3bd-c0e6f2a888c1}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  44,                                     !- Outlet Port
  {2810f32b-09fb-4d70-aaee-e7ff996b3071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b60de1a-ee36-4253-9402-4ffd927463ae}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Outlet Water Node, !- Name
  {662916eb-a1f9-45d6-941c-27573121babe}, !- Inlet Port
  {96875371-71db-4076-9032-0ae9e695099e}; !- Outlet Port

OS:Connection,
  {cfa8a1d5-d34c-47c3-9698-e7c2b6119920}, !- Handle
  {4e72f080-cf81-44b4-8215-450fb40ec19f}, !- Name
  {2810f32b-09fb-4d70-aaee-e7ff996b3071}, !- Source Object
  3,                                      !- Outlet Port
  {68b37111-a32b-44dd-8f11-fb38e5e64e24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {662916eb-a1f9-45d6-941c-27573121babe}, !- Handle
  {e940c199-64f9-48bf-880e-54a35e8953c1}, !- Name
  {68b37111-a32b-44dd-8f11-fb38e5e64e24}, !- Source Object
  6,                                      !- Outlet Port
  {4b60de1a-ee36-4253-9402-4ffd927463ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96875371-71db-4076-9032-0ae9e695099e}, !- Handle
  {31bb4ba4-f211-41a0-82b8-d55e48b06404}, !- Name
  {4b60de1a-ee36-4253-9402-4ffd927463ae}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7404b322-1959-4d52-8f78-6f57452d3943}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Controller, !- Name
  {68b37111-a32b-44dd-8f11-fb38e5e64e24}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {433d5652-ca6d-42f2-946e-86d5a2742ae2}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal, !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {ebed5c1c-aa87-442f-9b94-628424215325}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68b37111-a32b-44dd-8f11-fb38e5e64e24}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86781f65-1b9c-4404-875a-ca9f1993619e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2876e890-f270-4e62-9272-03a857a5bc82}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Outlet Air Node, !- Name
  {86781f65-1b9c-4404-875a-ca9f1993619e}, !- Inlet Port
  {5a5fa36c-4d6a-44d0-85af-a3880d0e14d9}; !- Outlet Port

OS:Node,
  {c95fe330-9864-4064-b243-d5f0367e271f}, !- Handle
  Floor 1 Reception Hall ZN Return Air Node, !- Name
  {ef2dd5c2-fbaf-4d9b-a6ab-3c43d8ee4ee4}, !- Inlet Port
  {a14ad52b-f0c0-4bcf-9d07-f74799f5ba90}; !- Outlet Port

OS:Connection,
  {5a5fa36c-4d6a-44d0-85af-a3880d0e14d9}, !- Handle
  {1b5aa495-febe-4fb3-843b-77a2a1dff581}, !- Name
  {2876e890-f270-4e62-9272-03a857a5bc82}, !- Source Object
  3,                                      !- Outlet Port
  {ab30a4ce-8e1e-44c7-b38c-0fe67babbe17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef2dd5c2-fbaf-4d9b-a6ab-3c43d8ee4ee4}, !- Handle
  {a46fb427-5610-4413-84bd-4ffbdcc9ace3}, !- Name
  {26c0db93-7d1d-4c4a-9432-3a49efcef1a8}, !- Source Object
  3,                                      !- Outlet Port
  {c95fe330-9864-4064-b243-d5f0367e271f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14ad52b-f0c0-4bcf-9d07-f74799f5ba90}, !- Handle
  {cbc6d6cf-f414-4d38-9611-752bfb4fb5a1}, !- Name
  {c95fe330-9864-4064-b243-d5f0367e271f}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {1e7fd9c9-6055-4663-8637-41d6d1860b4b}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Inlet Air Node, !- Name
  {0cc0c2be-be1c-41fb-b6f0-f449791c33ef}, !- Inlet Port
  {ebed5c1c-aa87-442f-9b94-628424215325}; !- Outlet Port

OS:Connection,
  {0cc0c2be-be1c-41fb-b6f0-f449791c33ef}, !- Handle
  {9cf8b58e-e874-4c98-af8a-3a73f9a72367}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  42,                                     !- Outlet Port
  {1e7fd9c9-6055-4663-8637-41d6d1860b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebed5c1c-aa87-442f-9b94-628424215325}, !- Handle
  {35cf67d6-1d13-428b-a449-ec4a4558f8e2}, !- Name
  {1e7fd9c9-6055-4663-8637-41d6d1860b4b}, !- Source Object
  3,                                      !- Outlet Port
  {433d5652-ca6d-42f2-946e-86d5a2742ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86781f65-1b9c-4404-875a-ca9f1993619e}, !- Handle
  {5de83583-20ca-4242-9f27-172a2ca3f265}, !- Name
  {433d5652-ca6d-42f2-946e-86d5a2742ae2}, !- Source Object
  12,                                     !- Outlet Port
  {2876e890-f270-4e62-9272-03a857a5bc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {03182c28-809d-48a4-bba2-c7c5a4ce3ec6}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil,   !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27ff4bd8-ceff-4411-9e68-83ab22e8111f}, !- Water Inlet Node Name
  {e4d27488-accd-44f1-8a0d-055c7e3a9b49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1038f98-5999-427a-8cc0-2d7df1c67c4c}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Inlet Water Node, !- Name
  {b29f9b81-577d-4a68-8976-93f50fd0a7f3}, !- Inlet Port
  {27ff4bd8-ceff-4411-9e68-83ab22e8111f}; !- Outlet Port

OS:Connection,
  {b29f9b81-577d-4a68-8976-93f50fd0a7f3}, !- Handle
  {fd92972b-60d7-4dc3-81e8-94d254ef5978}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  45,                                     !- Outlet Port
  {d1038f98-5999-427a-8cc0-2d7df1c67c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5496f8cd-a5b6-4c86-9a16-6f12f3ded081}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Outlet Water Node, !- Name
  {e4d27488-accd-44f1-8a0d-055c7e3a9b49}, !- Inlet Port
  {6a95b853-d70e-4cd9-890d-0a28eb32026c}; !- Outlet Port

OS:Connection,
  {27ff4bd8-ceff-4411-9e68-83ab22e8111f}, !- Handle
  {4a6a94da-06e1-4ea4-aa32-cf54c7cb8c55}, !- Name
  {d1038f98-5999-427a-8cc0-2d7df1c67c4c}, !- Source Object
  3,                                      !- Outlet Port
  {03182c28-809d-48a4-bba2-c7c5a4ce3ec6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4d27488-accd-44f1-8a0d-055c7e3a9b49}, !- Handle
  {d9f68a44-24b6-44c7-bad7-84d82a60c165}, !- Name
  {03182c28-809d-48a4-bba2-c7c5a4ce3ec6}, !- Source Object
  6,                                      !- Outlet Port
  {5496f8cd-a5b6-4c86-9a16-6f12f3ded081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a95b853-d70e-4cd9-890d-0a28eb32026c}, !- Handle
  {74b19e68-d79a-4215-ae21-0fc5613397eb}, !- Name
  {5496f8cd-a5b6-4c86-9a16-6f12f3ded081}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bac78ac7-056f-4851-bc5f-6c9e9d391805}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Controller, !- Name
  {03182c28-809d-48a4-bba2-c7c5a4ce3ec6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa32b55d-7450-47e8-9f14-3f4cbd73be83}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal,  !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {5f099b13-9d0c-4f2d-93ca-43e77a9690a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03182c28-809d-48a4-bba2-c7c5a4ce3ec6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff1b2a89-9340-42e3-a806-50963d97c58b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b28cedeb-60ab-4cdf-be3d-b2539bfa8dfe}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Outlet Air Node, !- Name
  {ff1b2a89-9340-42e3-a806-50963d97c58b}, !- Inlet Port
  {2eea561a-557c-44fa-9589-ac3c19c6bc6f}; !- Outlet Port

OS:Node,
  {92a99dcc-7224-43d9-b72f-a10d1e233200}, !- Handle
  Floor 1 Recovery Room ZN Return Air Node, !- Name
  {9fdbd987-a2bd-45dd-b967-8cc585a8255e}, !- Inlet Port
  {13050d47-a8d3-42aa-abb4-1342655eacc5}; !- Outlet Port

OS:Connection,
  {2eea561a-557c-44fa-9589-ac3c19c6bc6f}, !- Handle
  {03ca31c6-e5a2-45d2-86b6-0c7cc0932231}, !- Name
  {b28cedeb-60ab-4cdf-be3d-b2539bfa8dfe}, !- Source Object
  3,                                      !- Outlet Port
  {28606fa9-6bb7-46b6-980e-3e3d728468e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fdbd987-a2bd-45dd-b967-8cc585a8255e}, !- Handle
  {693cc331-773e-4c18-ba16-ae7bacdff026}, !- Name
  {fffac823-41a4-47c1-9092-e3da09d76a6c}, !- Source Object
  3,                                      !- Outlet Port
  {92a99dcc-7224-43d9-b72f-a10d1e233200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13050d47-a8d3-42aa-abb4-1342655eacc5}, !- Handle
  {feaa9ac7-ea36-4cd3-8265-88c4827bc2e4}, !- Name
  {92a99dcc-7224-43d9-b72f-a10d1e233200}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {e51ebc78-c925-4b35-beb2-3193b9e15882}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Inlet Air Node, !- Name
  {711a43bb-3934-48f5-8425-6144d3de7467}, !- Inlet Port
  {5f099b13-9d0c-4f2d-93ca-43e77a9690a8}; !- Outlet Port

OS:Connection,
  {711a43bb-3934-48f5-8425-6144d3de7467}, !- Handle
  {ae9c6a5c-c4aa-4db9-9328-19680f1a027e}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  43,                                     !- Outlet Port
  {e51ebc78-c925-4b35-beb2-3193b9e15882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f099b13-9d0c-4f2d-93ca-43e77a9690a8}, !- Handle
  {ba902b7e-897b-473a-903a-69121d8a27dd}, !- Name
  {e51ebc78-c925-4b35-beb2-3193b9e15882}, !- Source Object
  3,                                      !- Outlet Port
  {fa32b55d-7450-47e8-9f14-3f4cbd73be83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff1b2a89-9340-42e3-a806-50963d97c58b}, !- Handle
  {20681185-2a58-4a3a-8ee1-454ac017a38e}, !- Name
  {fa32b55d-7450-47e8-9f14-3f4cbd73be83}, !- Source Object
  12,                                     !- Outlet Port
  {b28cedeb-60ab-4cdf-be3d-b2539bfa8dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63ebe41d-6744-4c5c-b20e-c4b73648ed28}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09e5ff67-a481-40b3-90aa-56d60e7d14de}, !- Water Inlet Node Name
  {38968688-b51a-4808-aa26-2c65c58c3d29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {977069c1-d909-41e6-849d-f9cb02c5f56d}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Inlet Water Node, !- Name
  {2a9fb48e-92bc-4955-b679-05bf7a580574}, !- Inlet Port
  {09e5ff67-a481-40b3-90aa-56d60e7d14de}; !- Outlet Port

OS:Connection,
  {2a9fb48e-92bc-4955-b679-05bf7a580574}, !- Handle
  {765a54dd-1f20-4bd0-8e89-32fb210e404c}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  46,                                     !- Outlet Port
  {977069c1-d909-41e6-849d-f9cb02c5f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c3e83d1-0879-4cf7-bec6-b5a7c40fe051}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Outlet Water Node, !- Name
  {38968688-b51a-4808-aa26-2c65c58c3d29}, !- Inlet Port
  {202150e9-85a4-4ddc-9f2f-bd89da9e7a8f}; !- Outlet Port

OS:Connection,
  {09e5ff67-a481-40b3-90aa-56d60e7d14de}, !- Handle
  {c2e334b4-3d59-4b8a-b761-57ea8a73a9cd}, !- Name
  {977069c1-d909-41e6-849d-f9cb02c5f56d}, !- Source Object
  3,                                      !- Outlet Port
  {63ebe41d-6744-4c5c-b20e-c4b73648ed28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38968688-b51a-4808-aa26-2c65c58c3d29}, !- Handle
  {67b962b9-0066-4067-ade4-24cf7b81bcce}, !- Name
  {63ebe41d-6744-4c5c-b20e-c4b73648ed28}, !- Source Object
  6,                                      !- Outlet Port
  {9c3e83d1-0879-4cf7-bec6-b5a7c40fe051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202150e9-85a4-4ddc-9f2f-bd89da9e7a8f}, !- Handle
  {945363a0-be17-471f-862f-58517940a0c3}, !- Name
  {9c3e83d1-0879-4cf7-bec6-b5a7c40fe051}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7992ad2c-34a8-43a0-9364-189a507f89a6}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Controller, !- Name
  {63ebe41d-6744-4c5c-b20e-c4b73648ed28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1c9633b-b44b-4417-942b-aedebbfcd499}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal,     !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {c2ecde48-dc63-414b-b058-18438a7ef88c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63ebe41d-6744-4c5c-b20e-c4b73648ed28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63ab0b58-f4e5-49ef-a73c-aa079540938a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78b767cc-f376-433a-959a-6ae7dcfb3281}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Outlet Air Node, !- Name
  {63ab0b58-f4e5-49ef-a73c-aa079540938a}, !- Inlet Port
  {d37e0754-c7db-4fe2-81eb-7d5fde5ce6cb}; !- Outlet Port

OS:Node,
  {31c2ed8e-9114-437d-ba10-b08663f390c8}, !- Handle
  Floor 1 Scheduling ZN Return Air Node,  !- Name
  {7ffc2a9e-1e34-4788-b314-8f2618d1924b}, !- Inlet Port
  {1498bd87-bf65-4420-b0d7-6c0d7b3945e7}; !- Outlet Port

OS:Connection,
  {d37e0754-c7db-4fe2-81eb-7d5fde5ce6cb}, !- Handle
  {6dd2b460-3cbe-4478-b1f8-1c9eb3ae289b}, !- Name
  {78b767cc-f376-433a-959a-6ae7dcfb3281}, !- Source Object
  3,                                      !- Outlet Port
  {32aa4d15-e21e-4452-b108-c3eb5713114b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ffc2a9e-1e34-4788-b314-8f2618d1924b}, !- Handle
  {5df65a20-90b7-4f3f-8421-52a2ca9cb2bf}, !- Name
  {fa0fd6d2-5820-425f-b989-b82c5088815f}, !- Source Object
  3,                                      !- Outlet Port
  {31c2ed8e-9114-437d-ba10-b08663f390c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1498bd87-bf65-4420-b0d7-6c0d7b3945e7}, !- Handle
  {df470d40-6821-4448-9a72-0ba42df8858d}, !- Name
  {31c2ed8e-9114-437d-ba10-b08663f390c8}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {7307bcdb-fba4-434c-a904-ceb2b5606781}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Inlet Air Node, !- Name
  {c1f7f094-2451-44aa-b568-209e39f8bb7a}, !- Inlet Port
  {c2ecde48-dc63-414b-b058-18438a7ef88c}; !- Outlet Port

OS:Connection,
  {c1f7f094-2451-44aa-b568-209e39f8bb7a}, !- Handle
  {e9d5d86b-b27c-42e6-9438-2798685024ce}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  44,                                     !- Outlet Port
  {7307bcdb-fba4-434c-a904-ceb2b5606781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ecde48-dc63-414b-b058-18438a7ef88c}, !- Handle
  {ebb8fd64-e70a-4164-a75d-80d2da42165c}, !- Name
  {7307bcdb-fba4-434c-a904-ceb2b5606781}, !- Source Object
  3,                                      !- Outlet Port
  {c1c9633b-b44b-4417-942b-aedebbfcd499}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63ab0b58-f4e5-49ef-a73c-aa079540938a}, !- Handle
  {ba93fcef-1435-4cfb-b4af-46812d8cf70f}, !- Name
  {c1c9633b-b44b-4417-942b-aedebbfcd499}, !- Source Object
  12,                                     !- Outlet Port
  {78b767cc-f376-433a-959a-6ae7dcfb3281}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b45e3552-3870-46a4-8087-5021c70ccc46}, !- Handle
  Floor 1 Scrub ZN Reheat Coil,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0888d718-b58b-43d5-9240-c6f8b25b7f85}, !- Water Inlet Node Name
  {1d2e23d8-3496-4a20-a62e-f5cc2e55c784}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d82d0c60-2f81-4daa-94c5-130578a5a8d2}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Inlet Water Node, !- Name
  {9d4bdfdb-ba7f-49de-8259-cfc0632317b0}, !- Inlet Port
  {0888d718-b58b-43d5-9240-c6f8b25b7f85}; !- Outlet Port

OS:Connection,
  {9d4bdfdb-ba7f-49de-8259-cfc0632317b0}, !- Handle
  {eb676be1-9d69-412d-9634-870a43491add}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  47,                                     !- Outlet Port
  {d82d0c60-2f81-4daa-94c5-130578a5a8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953dce90-7794-4e7f-a6f5-e8e611872566}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Outlet Water Node, !- Name
  {1d2e23d8-3496-4a20-a62e-f5cc2e55c784}, !- Inlet Port
  {c358bf0b-837b-4d2d-a36b-ccbfd0864fc0}; !- Outlet Port

OS:Connection,
  {0888d718-b58b-43d5-9240-c6f8b25b7f85}, !- Handle
  {7062b6d2-7e25-4de4-902d-81f63120e4d4}, !- Name
  {d82d0c60-2f81-4daa-94c5-130578a5a8d2}, !- Source Object
  3,                                      !- Outlet Port
  {b45e3552-3870-46a4-8087-5021c70ccc46}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d2e23d8-3496-4a20-a62e-f5cc2e55c784}, !- Handle
  {4f6de93f-0503-40bc-bf75-c15b8e58fd03}, !- Name
  {b45e3552-3870-46a4-8087-5021c70ccc46}, !- Source Object
  6,                                      !- Outlet Port
  {953dce90-7794-4e7f-a6f5-e8e611872566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c358bf0b-837b-4d2d-a36b-ccbfd0864fc0}, !- Handle
  {762e8bca-b016-493f-b319-0e4c1b9eccc3}, !- Name
  {953dce90-7794-4e7f-a6f5-e8e611872566}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cdb5f38-80be-4eb6-945b-76f88fcaca0c}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Controller, !- Name
  {b45e3552-3870-46a4-8087-5021c70ccc46}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2b23d3bd-f136-485f-aa2e-669262224634}, !- Handle
  Floor 1 Scrub ZN VAV Terminal,          !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {7b3291f8-8c0e-4e8b-bd71-cdecd73fa7d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b45e3552-3870-46a4-8087-5021c70ccc46}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2fa3419c-6ff6-4a7a-9b2b-1b643a6dee33}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {908d0dca-6edf-409b-b5ed-086cab8635ac}, !- Handle
  Floor 1 Scrub ZN VAV Terminal Outlet Air Node, !- Name
  {2fa3419c-6ff6-4a7a-9b2b-1b643a6dee33}, !- Inlet Port
  {f41b354d-1ae9-4474-bc8d-0bbbea7fc8d1}; !- Outlet Port

OS:Node,
  {64269be6-9194-49bc-8c46-055fda6aa677}, !- Handle
  Floor 1 Scrub ZN Return Air Node,       !- Name
  {5f3a90bc-22b6-4d63-a057-e34c49e57568}, !- Inlet Port
  {e0828796-dcf4-4ade-bb8d-8a0470a791c3}; !- Outlet Port

OS:Connection,
  {f41b354d-1ae9-4474-bc8d-0bbbea7fc8d1}, !- Handle
  {2184acd4-06ad-4da3-98cf-7ed56c6f79ad}, !- Name
  {908d0dca-6edf-409b-b5ed-086cab8635ac}, !- Source Object
  3,                                      !- Outlet Port
  {6757e662-3f3f-4700-99bf-16677ac8fdfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f3a90bc-22b6-4d63-a057-e34c49e57568}, !- Handle
  {8b61cb1d-a0b1-4f73-8990-d2800e17e73d}, !- Name
  {75a76609-435d-4a09-9420-2f6b36588d38}, !- Source Object
  3,                                      !- Outlet Port
  {64269be6-9194-49bc-8c46-055fda6aa677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0828796-dcf4-4ade-bb8d-8a0470a791c3}, !- Handle
  {1764de17-40fc-41f8-ab69-bd88437488ff}, !- Name
  {64269be6-9194-49bc-8c46-055fda6aa677}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {6a7fdd57-1eab-4e73-9918-ea5c1c4b93cf}, !- Handle
  Floor 1 Scrub ZN VAV Terminal Inlet Air Node, !- Name
  {9586399d-60c0-4de8-86f1-006f92dff4ae}, !- Inlet Port
  {7b3291f8-8c0e-4e8b-bd71-cdecd73fa7d3}; !- Outlet Port

OS:Connection,
  {9586399d-60c0-4de8-86f1-006f92dff4ae}, !- Handle
  {41061878-608d-4d32-9d40-925ddd1183ed}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  45,                                     !- Outlet Port
  {6a7fdd57-1eab-4e73-9918-ea5c1c4b93cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3291f8-8c0e-4e8b-bd71-cdecd73fa7d3}, !- Handle
  {e598680b-2b66-4b5e-89f9-6acd48dc73bb}, !- Name
  {6a7fdd57-1eab-4e73-9918-ea5c1c4b93cf}, !- Source Object
  3,                                      !- Outlet Port
  {2b23d3bd-f136-485f-aa2e-669262224634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fa3419c-6ff6-4a7a-9b2b-1b643a6dee33}, !- Handle
  {c76cdc56-f227-47ce-8a57-bf84173ea8c4}, !- Name
  {2b23d3bd-f136-485f-aa2e-669262224634}, !- Source Object
  12,                                     !- Outlet Port
  {908d0dca-6edf-409b-b5ed-086cab8635ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7ad1fc71-f538-4e0c-96aa-93d1ebd783f3}, !- Handle
  Floor 1 Soil ZN Reheat Coil,            !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2dd8133-46ce-4361-a85f-71f614a10983}, !- Water Inlet Node Name
  {72855834-5127-4126-bf41-4819df8df45a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b37fe364-9c00-4aee-a6f1-d3e80abb7a9e}, !- Handle
  Floor 1 Soil ZN Reheat Coil Inlet Water Node, !- Name
  {0ac36f63-6a5c-4049-97e7-0e7bb258faa0}, !- Inlet Port
  {f2dd8133-46ce-4361-a85f-71f614a10983}; !- Outlet Port

OS:Connection,
  {0ac36f63-6a5c-4049-97e7-0e7bb258faa0}, !- Handle
  {dd9da819-cc94-4867-bb11-6b3a1f0e6b56}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  48,                                     !- Outlet Port
  {b37fe364-9c00-4aee-a6f1-d3e80abb7a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ea8036-65a2-4622-b6ed-4fc67f75ed55}, !- Handle
  Floor 1 Soil ZN Reheat Coil Outlet Water Node, !- Name
  {72855834-5127-4126-bf41-4819df8df45a}, !- Inlet Port
  {d1ece005-063f-4641-98eb-5763d86e7fdf}; !- Outlet Port

OS:Connection,
  {f2dd8133-46ce-4361-a85f-71f614a10983}, !- Handle
  {e5f669e4-6409-4a55-aa60-588c57bb313f}, !- Name
  {b37fe364-9c00-4aee-a6f1-d3e80abb7a9e}, !- Source Object
  3,                                      !- Outlet Port
  {7ad1fc71-f538-4e0c-96aa-93d1ebd783f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72855834-5127-4126-bf41-4819df8df45a}, !- Handle
  {3b9378f0-7250-4b97-80d3-940396394700}, !- Name
  {7ad1fc71-f538-4e0c-96aa-93d1ebd783f3}, !- Source Object
  6,                                      !- Outlet Port
  {64ea8036-65a2-4622-b6ed-4fc67f75ed55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ece005-063f-4641-98eb-5763d86e7fdf}, !- Handle
  {653ce443-53d5-469e-bad3-09b9b3b212db}, !- Name
  {64ea8036-65a2-4622-b6ed-4fc67f75ed55}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50394871-07d5-4b4c-9458-80a973c6c93a}, !- Handle
  Floor 1 Soil ZN Reheat Coil Controller, !- Name
  {7ad1fc71-f538-4e0c-96aa-93d1ebd783f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {55b61588-87b8-439d-9474-7c559fefd834}, !- Handle
  Floor 1 Soil ZN VAV Terminal,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {e30267a3-dd6b-4a01-840c-6507ce0aee68}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7ad1fc71-f538-4e0c-96aa-93d1ebd783f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3376e060-7df2-42ac-97e2-e1262fe88d6f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ebe999ab-afa3-4154-907d-9741b2a2d748}, !- Handle
  Floor 1 Soil ZN VAV Terminal Outlet Air Node, !- Name
  {3376e060-7df2-42ac-97e2-e1262fe88d6f}, !- Inlet Port
  {2a2be5f1-cd1e-4413-b1b9-32cd7f549963}; !- Outlet Port

OS:Node,
  {606c5351-596d-4c45-83f7-54b8bb5fe318}, !- Handle
  Floor 1 Soil ZN Return Air Node,        !- Name
  {d349c640-44ec-411d-80bd-ead2d137e73f}, !- Inlet Port
  {2910db36-5d9f-4292-b118-68692d5dda50}; !- Outlet Port

OS:Connection,
  {2a2be5f1-cd1e-4413-b1b9-32cd7f549963}, !- Handle
  {63f27804-4a5c-4efe-9e6a-eb5324148d1b}, !- Name
  {ebe999ab-afa3-4154-907d-9741b2a2d748}, !- Source Object
  3,                                      !- Outlet Port
  {1a230ae8-bfcd-4055-b370-e285be61f64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d349c640-44ec-411d-80bd-ead2d137e73f}, !- Handle
  {91bd77e3-3339-4e94-b192-9cb8afee6ac5}, !- Name
  {e888360f-63a4-4a12-b0eb-1407be768f28}, !- Source Object
  3,                                      !- Outlet Port
  {606c5351-596d-4c45-83f7-54b8bb5fe318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2910db36-5d9f-4292-b118-68692d5dda50}, !- Handle
  {506bfbdf-13da-4a5d-8150-cdc66fd0f465}, !- Name
  {606c5351-596d-4c45-83f7-54b8bb5fe318}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {8916de11-00fa-4f6a-aa24-6260a3d532eb}, !- Handle
  Floor 1 Soil ZN VAV Terminal Inlet Air Node, !- Name
  {46885712-664d-4afd-aa18-e7376a630a7d}, !- Inlet Port
  {e30267a3-dd6b-4a01-840c-6507ce0aee68}; !- Outlet Port

OS:Connection,
  {46885712-664d-4afd-aa18-e7376a630a7d}, !- Handle
  {c42483cf-3651-40be-87ee-e45964f3d87f}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  46,                                     !- Outlet Port
  {8916de11-00fa-4f6a-aa24-6260a3d532eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30267a3-dd6b-4a01-840c-6507ce0aee68}, !- Handle
  {f95900bd-a9e7-40bc-9114-441a78cf085b}, !- Name
  {8916de11-00fa-4f6a-aa24-6260a3d532eb}, !- Source Object
  3,                                      !- Outlet Port
  {55b61588-87b8-439d-9474-7c559fefd834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3376e060-7df2-42ac-97e2-e1262fe88d6f}, !- Handle
  {191620bf-b341-4eda-b0d7-319efcf1212f}, !- Name
  {55b61588-87b8-439d-9474-7c559fefd834}, !- Source Object
  12,                                     !- Outlet Port
  {ebe999ab-afa3-4154-907d-9741b2a2d748}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {28a4c72b-9fe4-4e04-b479-2b3b68f4dae5}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f66607f3-956d-44c8-a644-570eac4e7c1a}, !- Water Inlet Node Name
  {74ac325b-ce51-4326-bb8a-5ef05a7309b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab20fc4f-a7e7-48a2-afba-4ee7bf4c87a2}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Inlet Water Node, !- Name
  {dcca24e4-6de1-4715-a2ec-534a5381ecf2}, !- Inlet Port
  {f66607f3-956d-44c8-a644-570eac4e7c1a}; !- Outlet Port

OS:Connection,
  {dcca24e4-6de1-4715-a2ec-534a5381ecf2}, !- Handle
  {47212d47-6c22-444b-bd5f-95ce37d6fee5}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  49,                                     !- Outlet Port
  {ab20fc4f-a7e7-48a2-afba-4ee7bf4c87a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62ea66ca-a90e-493c-8f41-72d3bca591cf}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Outlet Water Node, !- Name
  {74ac325b-ce51-4326-bb8a-5ef05a7309b0}, !- Inlet Port
  {c912633d-11b7-4905-bbd7-bc982816a7c9}; !- Outlet Port

OS:Connection,
  {f66607f3-956d-44c8-a644-570eac4e7c1a}, !- Handle
  {564b8bb6-d2c8-4683-a20f-5ab4fe9857db}, !- Name
  {ab20fc4f-a7e7-48a2-afba-4ee7bf4c87a2}, !- Source Object
  3,                                      !- Outlet Port
  {28a4c72b-9fe4-4e04-b479-2b3b68f4dae5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74ac325b-ce51-4326-bb8a-5ef05a7309b0}, !- Handle
  {71f96548-9e39-4f84-a9f9-9cf59a8378d6}, !- Name
  {28a4c72b-9fe4-4e04-b479-2b3b68f4dae5}, !- Source Object
  6,                                      !- Outlet Port
  {62ea66ca-a90e-493c-8f41-72d3bca591cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c912633d-11b7-4905-bbd7-bc982816a7c9}, !- Handle
  {8b8da153-c4db-42a5-be55-8928fcc9ee35}, !- Name
  {62ea66ca-a90e-493c-8f41-72d3bca591cf}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62c01aa1-de5a-4e08-b9e3-3b5d4ade500d}, !- Handle
  Floor 1 Soil Hold ZN Reheat Coil Controller, !- Name
  {28a4c72b-9fe4-4e04-b479-2b3b68f4dae5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fcb742aa-d56a-4d46-b892-728d77a81136}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {2ab50673-99b7-4730-8dbc-babc439c3d33}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28a4c72b-9fe4-4e04-b479-2b3b68f4dae5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4471d280-b2a8-4354-8c23-30b2a11cbc53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {024624f3-ce11-4973-bc1e-990f762bbfb6}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal Outlet Air Node, !- Name
  {4471d280-b2a8-4354-8c23-30b2a11cbc53}, !- Inlet Port
  {912febb6-13bd-4d85-b371-626ca22f642f}; !- Outlet Port

OS:Node,
  {1f2de6db-2646-4949-8d69-c8d7fb1f810c}, !- Handle
  Floor 1 Soil Hold ZN Return Air Node,   !- Name
  {5119cb57-76c0-456e-8914-6966a13d1c74}, !- Inlet Port
  {2186697a-e176-4a55-bdaf-10a3adeca100}; !- Outlet Port

OS:Connection,
  {912febb6-13bd-4d85-b371-626ca22f642f}, !- Handle
  {f82de33a-0429-4a56-8bd0-f942ed14b310}, !- Name
  {024624f3-ce11-4973-bc1e-990f762bbfb6}, !- Source Object
  3,                                      !- Outlet Port
  {dadad25e-3fd5-46fc-8ae5-33540680e2fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5119cb57-76c0-456e-8914-6966a13d1c74}, !- Handle
  {125de8fa-6800-4a94-96ae-11524616679b}, !- Name
  {5d167249-302c-44a1-9634-aad605db5ea3}, !- Source Object
  3,                                      !- Outlet Port
  {1f2de6db-2646-4949-8d69-c8d7fb1f810c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2186697a-e176-4a55-bdaf-10a3adeca100}, !- Handle
  {af36dd84-61bd-41f4-b192-2bf296bab43c}, !- Name
  {1f2de6db-2646-4949-8d69-c8d7fb1f810c}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {394d4d61-247d-4602-aa2d-80b312f45c4f}, !- Handle
  Floor 1 Soil Hold ZN VAV Terminal Inlet Air Node, !- Name
  {ac6601bb-001c-431b-b885-6b25715be109}, !- Inlet Port
  {2ab50673-99b7-4730-8dbc-babc439c3d33}; !- Outlet Port

OS:Connection,
  {ac6601bb-001c-431b-b885-6b25715be109}, !- Handle
  {7d9a4ac8-a1e1-42a9-81b1-533493041ee2}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  47,                                     !- Outlet Port
  {394d4d61-247d-4602-aa2d-80b312f45c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab50673-99b7-4730-8dbc-babc439c3d33}, !- Handle
  {b325c265-cdba-4320-9b38-c6747f1c253c}, !- Name
  {394d4d61-247d-4602-aa2d-80b312f45c4f}, !- Source Object
  3,                                      !- Outlet Port
  {fcb742aa-d56a-4d46-b892-728d77a81136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4471d280-b2a8-4354-8c23-30b2a11cbc53}, !- Handle
  {72c64df1-f7ba-41e8-8164-d9ebc7d3971c}, !- Name
  {fcb742aa-d56a-4d46-b892-728d77a81136}, !- Source Object
  12,                                     !- Outlet Port
  {024624f3-ce11-4973-bc1e-990f762bbfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b5beaa3-8f45-41ee-aa57-384985a32740}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ef45a50-1880-480d-a891-7da05a3322cc}, !- Water Inlet Node Name
  {df420609-198f-49c6-a122-2cd2e2dac097}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f22f754f-0b75-4c41-855e-69f8ae210ec3}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Inlet Water Node, !- Name
  {c7a0132e-bd1e-4feb-bcac-50c4c1767bbc}, !- Inlet Port
  {5ef45a50-1880-480d-a891-7da05a3322cc}; !- Outlet Port

OS:Connection,
  {c7a0132e-bd1e-4feb-bcac-50c4c1767bbc}, !- Handle
  {dd3303cf-f85b-4069-8aec-8bb3f5ea3e5f}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  50,                                     !- Outlet Port
  {f22f754f-0b75-4c41-855e-69f8ae210ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d89e82b8-71d6-44fa-906c-e7484d6b31f7}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Outlet Water Node, !- Name
  {df420609-198f-49c6-a122-2cd2e2dac097}, !- Inlet Port
  {21a05e81-c03e-49f7-8750-d76a9256a8cb}; !- Outlet Port

OS:Connection,
  {5ef45a50-1880-480d-a891-7da05a3322cc}, !- Handle
  {1401a393-a7ca-4621-9e80-63ffda9f554e}, !- Name
  {f22f754f-0b75-4c41-855e-69f8ae210ec3}, !- Source Object
  3,                                      !- Outlet Port
  {1b5beaa3-8f45-41ee-aa57-384985a32740}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df420609-198f-49c6-a122-2cd2e2dac097}, !- Handle
  {4f3b47f8-1e05-4885-ba17-f0d62a8fefc8}, !- Name
  {1b5beaa3-8f45-41ee-aa57-384985a32740}, !- Source Object
  6,                                      !- Outlet Port
  {d89e82b8-71d6-44fa-906c-e7484d6b31f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a05e81-c03e-49f7-8750-d76a9256a8cb}, !- Handle
  {b48ede46-883b-4944-992e-2f6beba7000b}, !- Name
  {d89e82b8-71d6-44fa-906c-e7484d6b31f7}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a080b72d-5e29-4962-9784-0b7a266d37bd}, !- Handle
  Floor 1 Soil Work ZN Reheat Coil Controller, !- Name
  {1b5beaa3-8f45-41ee-aa57-384985a32740}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7398761-6f2e-47d9-8977-a4f261bd2d4c}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {3013568b-16e9-40ac-be38-fe46d38ee32e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b5beaa3-8f45-41ee-aa57-384985a32740}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a1ee32d-83b5-4fff-a710-d6d8ab0c0b25}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59396a19-4ca3-483b-b691-4c8d1b83df85}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal Outlet Air Node, !- Name
  {4a1ee32d-83b5-4fff-a710-d6d8ab0c0b25}, !- Inlet Port
  {769c655c-ea22-4f59-afd8-40c14c2dbccf}; !- Outlet Port

OS:Node,
  {cd45ff97-3142-4e59-b69d-005d593d2b8c}, !- Handle
  Floor 1 Soil Work ZN Return Air Node,   !- Name
  {416874d2-24fc-436a-b53a-f9d753d2b411}, !- Inlet Port
  {495f81aa-4f2a-4b6f-90de-b1b0cb75ad0b}; !- Outlet Port

OS:Connection,
  {769c655c-ea22-4f59-afd8-40c14c2dbccf}, !- Handle
  {086a92c7-9b27-4790-9e87-e66dd7b5229b}, !- Name
  {59396a19-4ca3-483b-b691-4c8d1b83df85}, !- Source Object
  3,                                      !- Outlet Port
  {a39ef170-39bc-41b9-90ef-62caa8a358ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {416874d2-24fc-436a-b53a-f9d753d2b411}, !- Handle
  {797061a7-a228-491a-b34b-7ff08f513f13}, !- Name
  {e6c12dc3-3fd2-484b-9ca1-3dd0fb1a183e}, !- Source Object
  3,                                      !- Outlet Port
  {cd45ff97-3142-4e59-b69d-005d593d2b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495f81aa-4f2a-4b6f-90de-b1b0cb75ad0b}, !- Handle
  {a914f2c7-838d-4c93-972c-9f46b3ae62ca}, !- Name
  {cd45ff97-3142-4e59-b69d-005d593d2b8c}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {1ceebad3-f92a-4886-b26c-79d4ad3d0a5c}, !- Handle
  Floor 1 Soil Work ZN VAV Terminal Inlet Air Node, !- Name
  {a3833f6f-3e4a-420d-ae7c-5530f6c9541d}, !- Inlet Port
  {3013568b-16e9-40ac-be38-fe46d38ee32e}; !- Outlet Port

OS:Connection,
  {a3833f6f-3e4a-420d-ae7c-5530f6c9541d}, !- Handle
  {4cd3345b-f6d0-47c8-9d61-774ec5b911fe}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  48,                                     !- Outlet Port
  {1ceebad3-f92a-4886-b26c-79d4ad3d0a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3013568b-16e9-40ac-be38-fe46d38ee32e}, !- Handle
  {c2aedca7-8c5e-4091-9d5b-e4cf76034855}, !- Name
  {1ceebad3-f92a-4886-b26c-79d4ad3d0a5c}, !- Source Object
  3,                                      !- Outlet Port
  {a7398761-6f2e-47d9-8977-a4f261bd2d4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a1ee32d-83b5-4fff-a710-d6d8ab0c0b25}, !- Handle
  {b0bfe4cc-a4e7-4cdf-b523-fe9710d4e6d6}, !- Name
  {a7398761-6f2e-47d9-8977-a4f261bd2d4c}, !- Source Object
  12,                                     !- Outlet Port
  {59396a19-4ca3-483b-b691-4c8d1b83df85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ec254fa-f32f-40a2-ae85-ce4e9d4dcc8b}, !- Handle
  Floor 1 Step Down ZN Reheat Coil,       !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f2f3dcc-c21b-4fe8-b52a-da3c77ec8d5e}, !- Water Inlet Node Name
  {691c3963-1ffe-49d7-bf0c-becd37a02968}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {596db4a6-f71d-4f1f-81dc-0784b7fb36b6}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Inlet Water Node, !- Name
  {110299bc-2f5f-4aac-bf8f-3815a0e79b30}, !- Inlet Port
  {7f2f3dcc-c21b-4fe8-b52a-da3c77ec8d5e}; !- Outlet Port

OS:Connection,
  {110299bc-2f5f-4aac-bf8f-3815a0e79b30}, !- Handle
  {396c76ce-9adb-4c9f-9d60-4844a3452b0b}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  51,                                     !- Outlet Port
  {596db4a6-f71d-4f1f-81dc-0784b7fb36b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1240d66b-dac0-4640-a132-f52dd1f5feca}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Outlet Water Node, !- Name
  {691c3963-1ffe-49d7-bf0c-becd37a02968}, !- Inlet Port
  {7929bc18-8cf6-4d9d-b566-af4ef3501e1e}; !- Outlet Port

OS:Connection,
  {7f2f3dcc-c21b-4fe8-b52a-da3c77ec8d5e}, !- Handle
  {f4d2afb4-7d7a-4ac2-b2af-4f355a0dcced}, !- Name
  {596db4a6-f71d-4f1f-81dc-0784b7fb36b6}, !- Source Object
  3,                                      !- Outlet Port
  {2ec254fa-f32f-40a2-ae85-ce4e9d4dcc8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {691c3963-1ffe-49d7-bf0c-becd37a02968}, !- Handle
  {d52c1f1a-b059-41e7-a172-282dadd6e949}, !- Name
  {2ec254fa-f32f-40a2-ae85-ce4e9d4dcc8b}, !- Source Object
  6,                                      !- Outlet Port
  {1240d66b-dac0-4640-a132-f52dd1f5feca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7929bc18-8cf6-4d9d-b566-af4ef3501e1e}, !- Handle
  {7c427e22-57a1-4aa0-a030-caa26940cc95}, !- Name
  {1240d66b-dac0-4640-a132-f52dd1f5feca}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {619a6f7c-e5da-47cd-bb8c-3cac6d80ee4e}, !- Handle
  Floor 1 Step Down ZN Reheat Coil Controller, !- Name
  {2ec254fa-f32f-40a2-ae85-ce4e9d4dcc8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14310503-713c-447f-9042-2f51079ebe8b}, !- Handle
  Floor 1 Step Down ZN VAV Terminal,      !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  {bcf995b4-cac3-40da-9f45-6cf6a9a7db30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ec254fa-f32f-40a2-ae85-ce4e9d4dcc8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2ed5374-7da3-4429-84d0-733294f04d17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {484e2aa4-1e1b-4e58-8001-507963125f35}, !- Handle
  Floor 1 Step Down ZN VAV Terminal Outlet Air Node, !- Name
  {c2ed5374-7da3-4429-84d0-733294f04d17}, !- Inlet Port
  {e62cb3d6-35be-4d81-a737-1d514ab8d284}; !- Outlet Port

OS:Node,
  {203bfc4d-2e7d-43bc-bef4-b5021289a002}, !- Handle
  Floor 1 Step Down ZN Return Air Node,   !- Name
  {c8ca8f8b-049c-4cdf-a083-dbac0a73dd76}, !- Inlet Port
  {0ec055dd-87fc-4812-bcc6-8fcb408cd3d3}; !- Outlet Port

OS:Connection,
  {e62cb3d6-35be-4d81-a737-1d514ab8d284}, !- Handle
  {858430a5-f086-4f3a-b223-59cfe2df6f06}, !- Name
  {484e2aa4-1e1b-4e58-8001-507963125f35}, !- Source Object
  3,                                      !- Outlet Port
  {2e41e4b4-01ea-485f-bbd6-6eb5e58ff630}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8ca8f8b-049c-4cdf-a083-dbac0a73dd76}, !- Handle
  {d0f13890-cfd2-4085-b1e8-3c5584f73b7f}, !- Name
  {fa663142-802f-4758-bda7-34f440a90bf3}, !- Source Object
  3,                                      !- Outlet Port
  {203bfc4d-2e7d-43bc-bef4-b5021289a002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec055dd-87fc-4812-bcc6-8fcb408cd3d3}, !- Handle
  {9b7d96f9-dc1c-43d5-b332-f992776126e4}, !- Name
  {203bfc4d-2e7d-43bc-bef4-b5021289a002}, !- Source Object
  3,                                      !- Outlet Port
  {50d6375c-5833-412f-b7a2-0a7c0c779d81}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {1a08cc85-8fa4-453f-b013-fde6be72f5a1}, !- Handle
  Floor 1 Step Down ZN VAV Terminal Inlet Air Node, !- Name
  {c72c1381-c945-42d3-8181-7d6f347158b5}, !- Inlet Port
  {bcf995b4-cac3-40da-9f45-6cf6a9a7db30}; !- Outlet Port

OS:Connection,
  {c72c1381-c945-42d3-8181-7d6f347158b5}, !- Handle
  {3bddb457-ff4e-4612-a62b-188ab2ec28bd}, !- Name
  {78a14dc4-3e0b-49a3-b9fe-d710a971a6c9}, !- Source Object
  49,                                     !- Outlet Port
  {1a08cc85-8fa4-453f-b013-fde6be72f5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf995b4-cac3-40da-9f45-6cf6a9a7db30}, !- Handle
  {3685aae6-4e8b-463d-80d9-fe0db300768c}, !- Name
  {1a08cc85-8fa4-453f-b013-fde6be72f5a1}, !- Source Object
  3,                                      !- Outlet Port
  {14310503-713c-447f-9042-2f51079ebe8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2ed5374-7da3-4429-84d0-733294f04d17}, !- Handle
  {fc43799b-a12e-4bab-9fe3-5ef98affa94e}, !- Name
  {14310503-713c-447f-9042-2f51079ebe8b}, !- Source Object
  12,                                     !- Outlet Port
  {484e2aa4-1e1b-4e58-8001-507963125f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e89285c-f36d-4573-8fb8-e94efe577392}, !- Handle
  Floor 1 Sterile Hall ZN Reheat Coil,    !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67b894c2-643d-4dff-92ca-05a422df2ddd}, !- Water Inlet Node Name
  {8d3d7bf3-dcea-4c82-9b1b-9d4f58c605d3}, !- Water Outlet Node Name
