  ;                                       !- Outlet Port

OS:Connection,
  {40a46166-ec2a-4a52-910a-1baf31b3e0b4}, !- Handle
  {2eeeebae-dece-4163-942a-9ded231882f8}, !- Name
  {00f7f7c5-579a-4680-825f-49e4e059b254}, !- Source Object
  7,                                      !- Outlet Port
  {6251c8fc-141b-44a0-aa68-b31cfda360e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {adb36bc1-8292-487a-8164-0d12cad2e564}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {2a451a9d-03a2-4fef-a9b9-7c39cd9469bc}, !- Air Inlet Node Name
  {2a0cde83-a26d-4df0-bf09-4377878bba53}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0dafe5fb-fe20-4c7f-aa15-0350bdf1a7af}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Inlet Air Node, !- Name
  {d92e819d-423f-4eb6-9406-67aeeaf04d7d}, !- Inlet Port
  {2a451a9d-03a2-4fef-a9b9-7c39cd9469bc}; !- Outlet Port

OS:Connection,
  {d92e819d-423f-4eb6-9406-67aeeaf04d7d}, !- Handle
  {b7d3306e-f0d6-42e8-a804-be5803296b8a}, !- Name
  {1064234e-6bbe-40aa-a208-9de42ba8ec48}, !- Source Object
  3,                                      !- Outlet Port
  {0dafe5fb-fe20-4c7f-aa15-0350bdf1a7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a451a9d-03a2-4fef-a9b9-7c39cd9469bc}, !- Handle
  {9cc9b55c-3459-4d81-9cbf-5ffe665f8306}, !- Name
  {0dafe5fb-fe20-4c7f-aa15-0350bdf1a7af}, !- Source Object
  3,                                      !- Outlet Port
  {adb36bc1-8292-487a-8164-0d12cad2e564}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e9b764c-ae9b-4f9b-a234-1474b7294a50}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Outlet Air Node, !- Name
  {2a0cde83-a26d-4df0-bf09-4377878bba53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a0cde83-a26d-4df0-bf09-4377878bba53}, !- Handle
  {1eb0e44a-1b20-4ac7-b1ee-5ec638b3b00f}, !- Name
  {adb36bc1-8292-487a-8164-0d12cad2e564}, !- Source Object
  7,                                      !- Outlet Port
  {6e9b764c-ae9b-4f9b-a234-1474b7294a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4d0c947e-d19b-4ee8-9b56-a26374239543}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {d682e13c-24df-48aa-a7b7-4972c95b8259}, !- Air Inlet Node Name
  {aebf2f3b-4051-4d8f-9ff5-b8637de633ea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3ab32b6e-9112-4a38-9e09-d3be59b6f486}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Inlet Air Node, !- Name
  {72c29e1f-1c99-47a7-80cd-ee91dc2aaa2f}, !- Inlet Port
  {d682e13c-24df-48aa-a7b7-4972c95b8259}; !- Outlet Port

OS:Connection,
  {72c29e1f-1c99-47a7-80cd-ee91dc2aaa2f}, !- Handle
  {3c83ede1-733e-4654-924f-80ce01471dba}, !- Name
  {ff2e8f6d-067d-4a7d-8a5c-a2e9f426c2ea}, !- Source Object
  3,                                      !- Outlet Port
  {3ab32b6e-9112-4a38-9e09-d3be59b6f486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d682e13c-24df-48aa-a7b7-4972c95b8259}, !- Handle
  {b4c15043-1149-4061-8bf0-050e58eb4abc}, !- Name
  {3ab32b6e-9112-4a38-9e09-d3be59b6f486}, !- Source Object
  3,                                      !- Outlet Port
  {4d0c947e-d19b-4ee8-9b56-a26374239543}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff376440-4291-4d70-9599-f899975053d8}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Outlet Air Node, !- Name
  {aebf2f3b-4051-4d8f-9ff5-b8637de633ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aebf2f3b-4051-4d8f-9ff5-b8637de633ea}, !- Handle
  {c1fb03fb-8717-41c2-8420-bb4e67d336da}, !- Name
  {4d0c947e-d19b-4ee8-9b56-a26374239543}, !- Source Object
  7,                                      !- Outlet Port
  {ff376440-4291-4d70-9599-f899975053d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9e38428f-31e4-495f-bc7d-472d2959f6bb}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {c91a046d-2649-4c03-aba1-8f84b67a8de7}, !- Air Inlet Node Name
  {7c307e09-7719-4a81-b4d2-5d79ac1f2c25}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e6b47bb0-a08e-4fb7-9416-a154a3f2b49d}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {e9fa05ad-b2b1-45cd-abd0-d18a150fc73c}, !- Inlet Port
  {c91a046d-2649-4c03-aba1-8f84b67a8de7}; !- Outlet Port

OS:Connection,
  {e9fa05ad-b2b1-45cd-abd0-d18a150fc73c}, !- Handle
  {e38cdaa7-4a83-45f2-8453-2454c6fffe68}, !- Name
  {9830d55d-171f-4280-b11c-d0088cb28663}, !- Source Object
  3,                                      !- Outlet Port
  {e6b47bb0-a08e-4fb7-9416-a154a3f2b49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91a046d-2649-4c03-aba1-8f84b67a8de7}, !- Handle
  {9438d2e8-15bd-4fd9-9a6c-6a7cd15fc862}, !- Name
  {e6b47bb0-a08e-4fb7-9416-a154a3f2b49d}, !- Source Object
  3,                                      !- Outlet Port
  {9e38428f-31e4-495f-bc7d-472d2959f6bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {075b6ad8-3cea-49a9-92d7-5cde52d4265d}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {7c307e09-7719-4a81-b4d2-5d79ac1f2c25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c307e09-7719-4a81-b4d2-5d79ac1f2c25}, !- Handle
  {b8c50d1e-563b-40f2-b886-754413e6f85f}, !- Name
  {9e38428f-31e4-495f-bc7d-472d2959f6bb}, !- Source Object
  7,                                      !- Outlet Port
  {075b6ad8-3cea-49a9-92d7-5cde52d4265d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a518b210-93b0-4544-bd90-19705086ba57}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {e53c0689-d806-44b7-8b05-e56548419d22}, !- Air Inlet Node Name
  {ab13eb16-9495-42b1-bc07-cfdb3328d592}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {90a9c3df-5d07-42b0-9e50-df672109c500}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {98be433b-d3bf-4528-9ea5-70ce57dff97b}, !- Inlet Port
  {e53c0689-d806-44b7-8b05-e56548419d22}; !- Outlet Port

OS:Connection,
  {98be433b-d3bf-4528-9ea5-70ce57dff97b}, !- Handle
  {e48bd9bb-5333-41f7-804c-d25ef0ef18a0}, !- Name
  {649ebb7d-0432-4b90-803c-15287f2440ab}, !- Source Object
  3,                                      !- Outlet Port
  {90a9c3df-5d07-42b0-9e50-df672109c500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53c0689-d806-44b7-8b05-e56548419d22}, !- Handle
  {b7dfe87e-892d-40e6-9e6f-d686aebb3712}, !- Name
  {90a9c3df-5d07-42b0-9e50-df672109c500}, !- Source Object
  3,                                      !- Outlet Port
  {a518b210-93b0-4544-bd90-19705086ba57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7e24ca8-00bd-436e-90cc-249f48355b2a}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {ab13eb16-9495-42b1-bc07-cfdb3328d592}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab13eb16-9495-42b1-bc07-cfdb3328d592}, !- Handle
  {bb815354-a6dd-406c-bdc2-0450c91a23eb}, !- Name
  {a518b210-93b0-4544-bd90-19705086ba57}, !- Source Object
  7,                                      !- Outlet Port
  {c7e24ca8-00bd-436e-90cc-249f48355b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ddd77445-7f99-43b9-86fd-46ce1d397194}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {0768ed21-4ad0-4c97-b7e6-fef6828f4bff}, !- Air Inlet Node Name
  {9bcf8d89-5994-4525-8d63-913fe541d91d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f3e0eb67-a018-4dbf-9c3e-6eb8c9591f75}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {bf24dfc9-b62b-4d28-bc81-665dc94295ba}, !- Inlet Port
  {0768ed21-4ad0-4c97-b7e6-fef6828f4bff}; !- Outlet Port

OS:Connection,
  {bf24dfc9-b62b-4d28-bc81-665dc94295ba}, !- Handle
  {a0fd930e-e90a-46bf-9812-f264d72885db}, !- Name
  {85d1942f-730b-4992-b4d3-d0c5261a338a}, !- Source Object
  3,                                      !- Outlet Port
  {f3e0eb67-a018-4dbf-9c3e-6eb8c9591f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0768ed21-4ad0-4c97-b7e6-fef6828f4bff}, !- Handle
  {665e710e-3eb9-4414-88a2-daeb51cce315}, !- Name
  {f3e0eb67-a018-4dbf-9c3e-6eb8c9591f75}, !- Source Object
  3,                                      !- Outlet Port
  {ddd77445-7f99-43b9-86fd-46ce1d397194}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5785720-4510-4d59-96b5-369303490883}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {9bcf8d89-5994-4525-8d63-913fe541d91d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bcf8d89-5994-4525-8d63-913fe541d91d}, !- Handle
  {2b41b1fa-a537-40ed-8310-1ec34d895f83}, !- Name
  {ddd77445-7f99-43b9-86fd-46ce1d397194}, !- Source Object
  7,                                      !- Outlet Port
  {c5785720-4510-4d59-96b5-369303490883}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {72f4f9c9-a86d-403d-8ea4-28922a0aba94}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {355c4115-32ce-44a6-898e-5525b5edc027}, !- Air Inlet Node Name
  {01a31dda-26a2-4fd4-9e49-5cfae952af27}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0f2ab47d-8835-42e8-a576-79841bca015b}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Inlet Air Node, !- Name
  {1483c4eb-4cc1-4df8-adf4-a07cdb596d7a}, !- Inlet Port
  {355c4115-32ce-44a6-898e-5525b5edc027}; !- Outlet Port

OS:Connection,
  {1483c4eb-4cc1-4df8-adf4-a07cdb596d7a}, !- Handle
  {10ba4988-4740-48d0-90c5-26f865e75fc8}, !- Name
  {2d841844-ecae-41f1-87a5-75cdcf5ee362}, !- Source Object
  3,                                      !- Outlet Port
  {0f2ab47d-8835-42e8-a576-79841bca015b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355c4115-32ce-44a6-898e-5525b5edc027}, !- Handle
  {af6c25e1-f0ab-478f-bd8d-74ea43468d08}, !- Name
  {0f2ab47d-8835-42e8-a576-79841bca015b}, !- Source Object
  3,                                      !- Outlet Port
  {72f4f9c9-a86d-403d-8ea4-28922a0aba94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e412a13-9fc3-49cc-8e62-2b65316f2a0f}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Outlet Air Node, !- Name
  {01a31dda-26a2-4fd4-9e49-5cfae952af27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01a31dda-26a2-4fd4-9e49-5cfae952af27}, !- Handle
  {b405250a-e1e0-4622-82fc-3597d0d986ee}, !- Name
  {72f4f9c9-a86d-403d-8ea4-28922a0aba94}, !- Source Object
  7,                                      !- Outlet Port
  {1e412a13-9fc3-49cc-8e62-2b65316f2a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b1f4a6d9-87a8-4fa2-9dc1-ac39a3fd1228}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {41a73720-2e50-43f3-b918-36295acc769b}, !- Air Inlet Node Name
  {dc6b236c-ca6d-4c01-8562-5749c8d5e9f9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0ca126e4-b9a2-4aed-b02f-acac86aea430}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Inlet Air Node, !- Name
  {4e965635-0091-40bc-a550-7e6e457b2cd6}, !- Inlet Port
  {41a73720-2e50-43f3-b918-36295acc769b}; !- Outlet Port

OS:Connection,
  {4e965635-0091-40bc-a550-7e6e457b2cd6}, !- Handle
  {911b35b7-5b07-4a87-bd4c-c30de8d21079}, !- Name
  {7733efc6-ddf4-4cae-a46e-930fed4c6be7}, !- Source Object
  3,                                      !- Outlet Port
  {0ca126e4-b9a2-4aed-b02f-acac86aea430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a73720-2e50-43f3-b918-36295acc769b}, !- Handle
  {05fa0c40-e91f-46be-ad1f-8cdadf0b93ae}, !- Name
  {0ca126e4-b9a2-4aed-b02f-acac86aea430}, !- Source Object
  3,                                      !- Outlet Port
  {b1f4a6d9-87a8-4fa2-9dc1-ac39a3fd1228}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62a3d2cd-54ca-4aca-bd10-a686b0ac18d7}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Outlet Air Node, !- Name
  {dc6b236c-ca6d-4c01-8562-5749c8d5e9f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc6b236c-ca6d-4c01-8562-5749c8d5e9f9}, !- Handle
  {8e10fd17-cb42-4c6e-bb71-a9045e59b5a4}, !- Name
  {b1f4a6d9-87a8-4fa2-9dc1-ac39a3fd1228}, !- Source Object
  7,                                      !- Outlet Port
  {62a3d2cd-54ca-4aca-bd10-a686b0ac18d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {97f97479-f05a-4bc5-9e41-395c463b88c8}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {97e36ad5-e108-45dc-b3e8-4aea87524389}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {6b5b0282-e08a-48df-bb5d-78b538c6c060}, !- Air Inlet Node Name
  {b4eb155c-89b0-4be1-83f7-08b380233228}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d953a3e4-9977-473c-9493-c5f0ec4053c3}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Inlet Air Node, !- Name
  {7bf3ff51-ee2c-447f-8b32-a3e3fa17d80c}, !- Inlet Port
  {6b5b0282-e08a-48df-bb5d-78b538c6c060}; !- Outlet Port

OS:Connection,
  {7bf3ff51-ee2c-447f-8b32-a3e3fa17d80c}, !- Handle
  {9cebb880-4cad-48e0-9355-22de490249c0}, !- Name
  {4ca89feb-7b29-42ff-90dc-bfa5a105f84e}, !- Source Object
  3,                                      !- Outlet Port
  {d953a3e4-9977-473c-9493-c5f0ec4053c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5b0282-e08a-48df-bb5d-78b538c6c060}, !- Handle
  {bc552a77-a380-49a8-9877-90c0f6673858}, !- Name
  {d953a3e4-9977-473c-9493-c5f0ec4053c3}, !- Source Object
  3,                                      !- Outlet Port
  {97f97479-f05a-4bc5-9e41-395c463b88c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2695d819-8813-485d-839f-9c526e5289e2}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Outlet Air Node, !- Name
  {b4eb155c-89b0-4be1-83f7-08b380233228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4eb155c-89b0-4be1-83f7-08b380233228}, !- Handle
  {ecbc7600-5a5a-4b23-a9fd-81213e9647c7}, !- Name
  {97f97479-f05a-4bc5-9e41-395c463b88c8}, !- Source Object
  7,                                      !- Outlet Port
  {2695d819-8813-485d-839f-9c526e5289e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e643026a-ab1f-4614-bca7-4c053d16e1e3}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {d2261d08-b2ed-4b9a-bbc4-e4fc5adc4b5c}, !- Air Inlet Node Name
  {a8b027e9-d463-4bf8-8e13-1dea761e87b2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4c19721e-3666-4f50-9ddb-eac950a8898d}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {bb4d6509-39b9-4265-ab81-48283d2bd824}, !- Inlet Port
  {d2261d08-b2ed-4b9a-bbc4-e4fc5adc4b5c}; !- Outlet Port

OS:Connection,
  {bb4d6509-39b9-4265-ab81-48283d2bd824}, !- Handle
  {4b2389e9-6678-4750-8e94-fb64c1b3c4a2}, !- Name
  {9ce18515-2d2a-4783-9495-6684d4466d88}, !- Source Object
  3,                                      !- Outlet Port
  {4c19721e-3666-4f50-9ddb-eac950a8898d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2261d08-b2ed-4b9a-bbc4-e4fc5adc4b5c}, !- Handle
  {8ba78b8b-99cb-4e77-abd0-38bda5df69e3}, !- Name
  {4c19721e-3666-4f50-9ddb-eac950a8898d}, !- Source Object
  3,                                      !- Outlet Port
  {e643026a-ab1f-4614-bca7-4c053d16e1e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0719cb7-c6c4-4f52-8295-97ed736a1868}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {a8b027e9-d463-4bf8-8e13-1dea761e87b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8b027e9-d463-4bf8-8e13-1dea761e87b2}, !- Handle
  {9fc208b2-ba7a-45c1-9799-90a022a1aa46}, !- Name
  {e643026a-ab1f-4614-bca7-4c053d16e1e3}, !- Source Object
  7,                                      !- Outlet Port
  {e0719cb7-c6c4-4f52-8295-97ed736a1868}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fb1a563d-1f85-40bf-8f9a-1eec9bc86fdb}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {1ece4032-acd2-49be-8cea-1c2a50f76ddb}, !- Air Inlet Node Name
  {28699969-cc56-4ed0-aa6d-219926810d2d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d5e80826-5e0a-4446-9913-7765400ce5c2}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {c8e085b8-44f8-491f-922d-610c5299aeea}, !- Inlet Port
  {1ece4032-acd2-49be-8cea-1c2a50f76ddb}; !- Outlet Port

OS:Connection,
  {c8e085b8-44f8-491f-922d-610c5299aeea}, !- Handle
  {7b271676-6408-4484-ab44-848f942c7124}, !- Name
  {d09d9efc-543b-463c-88d5-d0cb9cef5308}, !- Source Object
  3,                                      !- Outlet Port
  {d5e80826-5e0a-4446-9913-7765400ce5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ece4032-acd2-49be-8cea-1c2a50f76ddb}, !- Handle
  {a213063f-8d24-4eff-9383-feccad4e606f}, !- Name
  {d5e80826-5e0a-4446-9913-7765400ce5c2}, !- Source Object
  3,                                      !- Outlet Port
  {fb1a563d-1f85-40bf-8f9a-1eec9bc86fdb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fb55a14-d1b4-4deb-a0e7-b9637bec215d}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {28699969-cc56-4ed0-aa6d-219926810d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28699969-cc56-4ed0-aa6d-219926810d2d}, !- Handle
  {4145fadc-c798-4769-b21c-f5fdacfc16f9}, !- Name
  {fb1a563d-1f85-40bf-8f9a-1eec9bc86fdb}, !- Source Object
  7,                                      !- Outlet Port
  {8fb55a14-d1b4-4deb-a0e7-b9637bec215d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {56a6d54d-cc7e-4825-99f6-c61567174f08}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {9824594c-8804-4466-a1bd-3bc8bcbcb45e}, !- Air Inlet Node Name
  {03d8c298-f618-4343-9f0f-63fe287cbffb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ddc4df32-bb8d-46aa-8869-4d31b7e3c4b4}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {649f5e0e-c155-4945-ae35-c6e5482462f9}, !- Inlet Port
  {9824594c-8804-4466-a1bd-3bc8bcbcb45e}; !- Outlet Port

OS:Connection,
  {649f5e0e-c155-4945-ae35-c6e5482462f9}, !- Handle
  {41e85f2f-5ef3-4c7d-a5bd-4e9c6a704245}, !- Name
  {a19814f9-636b-4e6a-acf0-0025e1200cb3}, !- Source Object
  3,                                      !- Outlet Port
  {ddc4df32-bb8d-46aa-8869-4d31b7e3c4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9824594c-8804-4466-a1bd-3bc8bcbcb45e}, !- Handle
  {a66250f3-eec1-4f38-84ae-c7c3d1d69e65}, !- Name
  {ddc4df32-bb8d-46aa-8869-4d31b7e3c4b4}, !- Source Object
  3,                                      !- Outlet Port
  {56a6d54d-cc7e-4825-99f6-c61567174f08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51228336-4b76-4178-a21c-72d89aab2cb9}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {03d8c298-f618-4343-9f0f-63fe287cbffb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03d8c298-f618-4343-9f0f-63fe287cbffb}, !- Handle
  {222728ce-322c-49bf-a1f1-98b7f36a1cad}, !- Name
  {56a6d54d-cc7e-4825-99f6-c61567174f08}, !- Source Object
  7,                                      !- Outlet Port
  {51228336-4b76-4178-a21c-72d89aab2cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c602b485-9f91-42b4-a696-be643856eac0}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {c1f6ace4-e638-46bb-90fc-28eafb9c1efb}, !- Air Inlet Node Name
  {db086780-d3c5-409c-93d6-d5aadf50c690}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5bd306fb-85ea-46b0-ae08-71b0705af9e9}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Inlet Air Node, !- Name
  {a28322a9-8196-46e6-b1f2-241c3e74d0bc}, !- Inlet Port
  {c1f6ace4-e638-46bb-90fc-28eafb9c1efb}; !- Outlet Port

OS:Connection,
  {a28322a9-8196-46e6-b1f2-241c3e74d0bc}, !- Handle
  {91bd2d9f-d102-4f0c-9b70-5fdb14896aba}, !- Name
  {82b77f0a-2d40-473f-9839-917b11f87ff6}, !- Source Object
  3,                                      !- Outlet Port
  {5bd306fb-85ea-46b0-ae08-71b0705af9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f6ace4-e638-46bb-90fc-28eafb9c1efb}, !- Handle
  {19fbf54b-97c1-496d-866e-a962affecbe7}, !- Name
  {5bd306fb-85ea-46b0-ae08-71b0705af9e9}, !- Source Object
  3,                                      !- Outlet Port
  {c602b485-9f91-42b4-a696-be643856eac0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d28f9d3-b320-4971-9afb-571f0782275e}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Outlet Air Node, !- Name
  {db086780-d3c5-409c-93d6-d5aadf50c690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db086780-d3c5-409c-93d6-d5aadf50c690}, !- Handle
  {96df6572-a97f-4dba-a75c-9bcfda924c3a}, !- Name
  {c602b485-9f91-42b4-a696-be643856eac0}, !- Source Object
  7,                                      !- Outlet Port
  {6d28f9d3-b320-4971-9afb-571f0782275e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f1551d54-2131-47cd-9808-a116ea48c2ee}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {62fc7b73-c1b0-4195-9bb2-e6ae2a1cea25}, !- Air Inlet Node Name
  {95d80cf7-1aa5-4cb3-a15b-7a1351732d9e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c0c8dbba-2aea-49cd-8412-2f68e65cf9f8}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {f2447e63-0e7c-4875-865a-cc7d3398daa9}, !- Inlet Port
  {62fc7b73-c1b0-4195-9bb2-e6ae2a1cea25}; !- Outlet Port

OS:Connection,
  {f2447e63-0e7c-4875-865a-cc7d3398daa9}, !- Handle
  {caabe355-4d14-4551-92e9-71a7163d01cc}, !- Name
  {2d69c9e6-eb7e-4bfd-9297-e9e9569dd32e}, !- Source Object
  3,                                      !- Outlet Port
  {c0c8dbba-2aea-49cd-8412-2f68e65cf9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fc7b73-c1b0-4195-9bb2-e6ae2a1cea25}, !- Handle
  {f8eac183-343e-45f7-8404-d03675c2056c}, !- Name
  {c0c8dbba-2aea-49cd-8412-2f68e65cf9f8}, !- Source Object
  3,                                      !- Outlet Port
  {f1551d54-2131-47cd-9808-a116ea48c2ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2dfde20-c0e7-4926-9cdb-fb4a4592a11b}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {95d80cf7-1aa5-4cb3-a15b-7a1351732d9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95d80cf7-1aa5-4cb3-a15b-7a1351732d9e}, !- Handle
  {31b4eff1-3146-44f1-b2d4-8b1df818c2bb}, !- Name
  {f1551d54-2131-47cd-9808-a116ea48c2ee}, !- Source Object
  7,                                      !- Outlet Port
  {e2dfde20-c0e7-4926-9cdb-fb4a4592a11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {71c9a7c6-63ad-45cc-be14-467e77af3b4c}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {fb0c9e94-de0d-49cb-a560-a3eece38fe33}, !- Air Inlet Node Name
  {9c980009-6517-4d17-8c71-99ea83d6efe2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f8eabfa7-e645-4327-b001-1a822b0c5f98}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {0838d62d-426d-4c48-9607-0778708a630d}, !- Inlet Port
  {fb0c9e94-de0d-49cb-a560-a3eece38fe33}; !- Outlet Port

OS:Connection,
  {0838d62d-426d-4c48-9607-0778708a630d}, !- Handle
  {3ea55f7b-7d8b-45c2-a15e-9f666681f478}, !- Name
  {5179b84e-7fff-40ba-82af-438b2333c479}, !- Source Object
  3,                                      !- Outlet Port
  {f8eabfa7-e645-4327-b001-1a822b0c5f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0c9e94-de0d-49cb-a560-a3eece38fe33}, !- Handle
  {2095bed2-7560-41f4-b278-e3de80b3521e}, !- Name
  {f8eabfa7-e645-4327-b001-1a822b0c5f98}, !- Source Object
  3,                                      !- Outlet Port
  {71c9a7c6-63ad-45cc-be14-467e77af3b4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3df7856d-0f3f-4f51-a36a-d3ad3efd4513}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {9c980009-6517-4d17-8c71-99ea83d6efe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c980009-6517-4d17-8c71-99ea83d6efe2}, !- Handle
  {49f0ea77-ebd2-42a9-8425-93e42bd16679}, !- Name
  {71c9a7c6-63ad-45cc-be14-467e77af3b4c}, !- Source Object
  7,                                      !- Outlet Port
  {3df7856d-0f3f-4f51-a36a-d3ad3efd4513}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {69799348-4508-44d3-874e-70e5cd61e119}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {a6344a95-fa14-46e6-9de6-b71f82ac5c5d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {1cf878d3-4f7b-4b2e-b678-58a21af10280}, !- Air Inlet Node Name
  {b9a4b463-47c2-424c-9c99-21e033b17a93}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1120f9d0-6f66-43fe-b9e6-894a6940370b}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {fe2c81f0-1bcb-4bd8-ba75-b9315f7465a2}, !- Inlet Port
  {1cf878d3-4f7b-4b2e-b678-58a21af10280}; !- Outlet Port

OS:Connection,
  {fe2c81f0-1bcb-4bd8-ba75-b9315f7465a2}, !- Handle
  {c1fa4953-4ebf-46f4-b8b9-1012642fec2a}, !- Name
  {8b00cbf9-a98e-4384-abdc-bda0e4e2e88c}, !- Source Object
  3,                                      !- Outlet Port
  {1120f9d0-6f66-43fe-b9e6-894a6940370b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf878d3-4f7b-4b2e-b678-58a21af10280}, !- Handle
  {3809847c-4e8e-485a-af61-03e5fb01abaa}, !- Name
  {1120f9d0-6f66-43fe-b9e6-894a6940370b}, !- Source Object
  3,                                      !- Outlet Port
  {69799348-4508-44d3-874e-70e5cd61e119}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdace298-f143-41ff-be3e-adae0d70551c}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {b9a4b463-47c2-424c-9c99-21e033b17a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9a4b463-47c2-424c-9c99-21e033b17a93}, !- Handle
  {7a9005d0-5309-4666-904a-a69db30774cc}, !- Name
  {69799348-4508-44d3-874e-70e5cd61e119}, !- Source Object
  7,                                      !- Outlet Port
  {cdace298-f143-41ff-be3e-adae0d70551c}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {0da5e6e3-541c-4240-8a81-0ce19a10a21a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {60d9db51-4817-422b-a073-462f9dd59337}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f16f81ce-22e0-4b23-ae85-ccc39b7d7050}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a8a1c82a-9a4e-461a-863d-bed832397eb5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {873c5698-b449-46a4-8ebd-c4b6c55e0d6a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {9efb7066-bd05-4d09-b64d-085f408c09e1}, !- Handle
  90.1-2004 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {000f256a-cd64-4e84-bfdd-f8a951c3e23e}, !- Default Exterior Surface Constructions Name
  {03899b75-3bc5-446a-a052-d37520b5451d}, !- Default Interior Surface Constructions Name
  {c6031ad2-537c-4792-aa04-243c31da6cc1}, !- Default Ground Contact Surface Constructions Name
  {7493b837-087a-4f4b-9ced-6890d056073d}, !- Default Exterior SubSurface Constructions Name
  {af51f118-8c04-4742-a5fa-25e97abafab0}, !- Default Interior SubSurface Constructions Name
  {3b32419f-facd-4778-9848-8ca6870f65fd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {000f256a-cd64-4e84-bfdd-f8a951c3e23e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {40bc633c-ee5b-4051-9931-9ca2d08926e6}, !- Floor Construction Name
  {68b1e581-ef9d-41ba-ab08-3110492bc982}, !- Wall Construction Name
  {231657ad-b5f7-4e1c-bd77-71eb3cd08c9e}; !- Roof Ceiling Construction Name

OS:Construction,
  {40bc633c-ee5b-4051-9931-9ca2d08926e6}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {40ae922d-d15d-4826-8916-540d1942b968}, !- Layer 1
  {7ec6af56-425b-43ba-9bea-22dcdcab90ec}, !- Layer 2
  {7dc567f4-3bcf-4a41-b938-c8d3d81eccf7}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d33c2f7-84b6-4bc7-a27e-f9975e709b6c}, !- Handle
  {40bc633c-ee5b-4051-9931-9ca2d08926e6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {40ae922d-d15d-4826-8916-540d1942b968}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ec6af56-425b-43ba-9bea-22dcdcab90ec}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7dc567f4-3bcf-4a41-b938-c8d3d81eccf7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {68b1e581-ef9d-41ba-ab08-3110492bc982}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {20c5bfbb-0e11-459b-a289-5ec575e548fb}, !- Layer 1
  {1bb4590a-489f-4806-afcf-aeda53cdbd78}, !- Layer 2
  {9923398c-7a5d-448e-b077-97d18072994f}, !- Layer 3
  {1bb4590a-489f-4806-afcf-aeda53cdbd78}; !- Layer 4

OS:StandardsInformation:Construction,
  {9f2cf90d-9bd9-446b-99c1-77e759f31f5e}, !- Handle
  {68b1e581-ef9d-41ba-ab08-3110492bc982}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {20c5bfbb-0e11-459b-a289-5ec575e548fb}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1bb4590a-489f-4806-afcf-aeda53cdbd78}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9923398c-7a5d-448e-b077-97d18072994f}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {231657ad-b5f7-4e1c-bd77-71eb3cd08c9e}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {b8427dbd-9f4d-42a5-99b7-8359ff9fa992}, !- Layer 1
  {fc4f43bc-4afd-4813-ac71-4212cb280f66}, !- Layer 2
  {3eb8dcbc-0045-4b93-9087-d90c8e578707}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9ab33c0-26d0-4c96-b913-65f9cff9f71a}, !- Handle
  {231657ad-b5f7-4e1c-bd77-71eb3cd08c9e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b8427dbd-9f4d-42a5-99b7-8359ff9fa992}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fc4f43bc-4afd-4813-ac71-4212cb280f66}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3eb8dcbc-0045-4b93-9087-d90c8e578707}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {03899b75-3bc5-446a-a052-d37520b5451d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3723c9d0-ca6e-4420-bc6c-6cf2d8446271}, !- Floor Construction Name
  {32e18ce6-c8ed-4321-b07d-9eec005af040}, !- Wall Construction Name
  {a85eca56-45c2-4320-a5cd-5cbfbd3b1974}; !- Roof Ceiling Construction Name

OS:Construction,
  {3723c9d0-ca6e-4420-bc6c-6cf2d8446271}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {60d9db51-4817-422b-a073-462f9dd59337}, !- Layer 1
  {0da5e6e3-541c-4240-8a81-0ce19a10a21a}; !- Layer 2

OS:StandardsInformation:Construction,
  {c940a4c3-60bf-4aaa-b278-f40b696fd571}, !- Handle
  {3723c9d0-ca6e-4420-bc6c-6cf2d8446271}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {32e18ce6-c8ed-4321-b07d-9eec005af040}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a8a1c82a-9a4e-461a-863d-bed832397eb5}, !- Layer 1
  {a8a1c82a-9a4e-461a-863d-bed832397eb5}; !- Layer 2

OS:StandardsInformation:Construction,
  {88cba64b-6cb9-40c7-9b93-e2f4d3430441}, !- Handle
  {32e18ce6-c8ed-4321-b07d-9eec005af040}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a85eca56-45c2-4320-a5cd-5cbfbd3b1974}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0da5e6e3-541c-4240-8a81-0ce19a10a21a}, !- Layer 1
  {60d9db51-4817-422b-a073-462f9dd59337}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f3fc444-a28b-4330-85aa-793389bb2ef0}, !- Handle
  {a85eca56-45c2-4320-a5cd-5cbfbd3b1974}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c6031ad2-537c-4792-aa04-243c31da6cc1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1d6c1674-a215-40c8-8f5e-edbecab3c872}, !- Floor Construction Name
  {368037c3-d9aa-4f82-bfa4-196395d438e6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {1d6c1674-a215-40c8-8f5e-edbecab3c872}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {66f8bc50-bf41-4898-81df-254dc28aedb7}, !- Layer 1
  {7dc567f4-3bcf-4a41-b938-c8d3d81eccf7}; !- Layer 2

OS:StandardsInformation:Construction,
  {748fe993-1383-456c-b202-ef582af3d8dc}, !- Handle
  {1d6c1674-a215-40c8-8f5e-edbecab3c872}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {785b1828-2d78-453a-8eda-13fb4f1a9f07}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {66f8bc50-bf41-4898-81df-254dc28aedb7}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {368037c3-d9aa-4f82-bfa4-196395d438e6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0b67674a-1b5f-4c3a-b8b1-95fafaa65868}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e82915c-5e42-44b4-a897-da130265f6f9}, !- Handle
  {368037c3-d9aa-4f82-bfa4-196395d438e6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0b67674a-1b5f-4c3a-b8b1-95fafaa65868}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7493b837-087a-4f4b-9ced-6890d056073d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {97d6c007-3c25-437d-8f26-9e00ad79cdf8}, !- Fixed Window Construction Name
  {97d6c007-3c25-437d-8f26-9e00ad79cdf8}, !- Operable Window Construction Name
  {e4325621-0457-4db0-9317-84a465047c72}, !- Door Construction Name
  {97d6c007-3c25-437d-8f26-9e00ad79cdf8}, !- Glass Door Construction Name
  {c2cc8530-d602-4f11-8898-71394cae7066}, !- Overhead Door Construction Name
  {380cd818-ac96-419e-acac-ad4fb9d26752}, !- Skylight Construction Name
  {ca00746a-369e-4d22-8148-0ec37853ab62}, !- Tubular Daylight Dome Construction Name
  {ca00746a-369e-4d22-8148-0ec37853ab62}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {97d6c007-3c25-437d-8f26-9e00ad79cdf8}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e3bceca5-6a6f-430d-9cbc-71a6f859b8ca}, !- Layer 1
  {37ad751d-1d45-4dfa-8d8e-b27a7026815d}, !- Layer 2
  {defc51dc-b337-41ed-a600-599c93000471}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc524a55-bebe-4c1a-9625-b2013011802a}, !- Handle
  {97d6c007-3c25-437d-8f26-9e00ad79cdf8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e3bceca5-6a6f-430d-9cbc-71a6f859b8ca}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {37ad751d-1d45-4dfa-8d8e-b27a7026815d}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {defc51dc-b337-41ed-a600-599c93000471}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e4325621-0457-4db0-9317-84a465047c72}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {dc33964f-e0fd-4bdb-847f-939b3cad025f}, !- Layer 1
  {785b1828-2d78-453a-8eda-13fb4f1a9f07}; !- Layer 2

OS:StandardsInformation:Construction,
  {a0a77c33-7557-4a52-874a-28fed11308ed}, !- Handle
  {e4325621-0457-4db0-9317-84a465047c72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dc33964f-e0fd-4bdb-847f-939b3cad025f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c2cc8530-d602-4f11-8898-71394cae7066}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fa7a0145-57d4-40b5-b22c-6ef26981c71e}; !- Layer 1

OS:StandardsInformation:Construction,
  {66fa1caa-4200-47ab-8bf3-d5e858301314}, !- Handle
  {c2cc8530-d602-4f11-8898-71394cae7066}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {fa7a0145-57d4-40b5-b22c-6ef26981c71e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {380cd818-ac96-419e-acac-ad4fb9d26752}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {07aad224-c1bb-4bd3-a60c-1f4d787c3d8f}; !- Layer 1

OS:StandardsInformation:Construction,
  {1f088106-1481-4b16-b53c-f1633ef6cd4f}, !- Handle
  {380cd818-ac96-419e-acac-ad4fb9d26752}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {07aad224-c1bb-4bd3-a60c-1f4d787c3d8f}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {ca00746a-369e-4d22-8148-0ec37853ab62}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8f068e7e-1ec6-4044-ad82-d22e67419b63}; !- Layer 1

OS:StandardsInformation:Construction,
  {27dbf4ea-623c-4b23-b42e-a9684ef03c39}, !- Handle
  {ca00746a-369e-4d22-8148-0ec37853ab62}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8f068e7e-1ec6-4044-ad82-d22e67419b63}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {af51f118-8c04-4742-a5fa-25e97abafab0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ca00746a-369e-4d22-8148-0ec37853ab62}, !- Fixed Window Construction Name
  {ca00746a-369e-4d22-8148-0ec37853ab62}, !- Operable Window Construction Name
  {1d634fc4-f63b-472b-a222-8c3b87d1a951}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1d634fc4-f63b-472b-a222-8c3b87d1a951}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {12a2869b-cec5-45b2-bc64-f3b11c461bfb}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf601438-8d4d-4159-a9f0-ba7ca4fe0775}, !- Handle
  {1d634fc4-f63b-472b-a222-8c3b87d1a951}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12a2869b-cec5-45b2-bc64-f3b11c461bfb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3b32419f-facd-4778-9848-8ca6870f65fd}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {12a2869b-cec5-45b2-bc64-f3b11c461bfb}; !- Layer 1

OS:StandardsInformation:Construction,
  {69d0da87-f1fc-4dcf-b836-c9a001cc790c}, !- Handle
  {3b32419f-facd-4778-9848-8ca6870f65fd}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {49c7f928-f33b-4730-ad42-f3c58785c234}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f00eaad0-a42a-478e-8971-1dcad4a5a110}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {49c7f928-f33b-4730-ad42-f3c58785c234}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {01d24e8c-59a1-40b7-8296-ecbf8cec9c78}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {01d24e8c-59a1-40b7-8296-ecbf8cec9c78}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {700a0f1e-6d88-4744-92a3-1c36032a063b}, !- Default Day Schedule Name
  {b0229ced-277c-41bf-bdc9-34c10c53f9d9}, !- Summer Design Day Schedule Name
  {b54d8b93-1a05-4837-b773-e0928fa69493}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {700a0f1e-6d88-4744-92a3-1c36032a063b}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6c08b5e8-6e02-42e2-8eaa-45633fdc2feb}, !- Handle
  Schedule Rule 23,                       !- Name
  {01d24e8c-59a1-40b7-8296-ecbf8cec9c78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {404a0269-ae81-4c15-b088-205841070253}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {404a0269-ae81-4c15-b088-205841070253}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {b0229ced-277c-41bf-bdc9-34c10c53f9d9}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee273761-7a19-49f4-ba7d-0b71f44f8cac}, !- Handle
  Schedule Rule 24,                       !- Name
  {01d24e8c-59a1-40b7-8296-ecbf8cec9c78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {154026d2-b531-455b-a111-f9846f7df7f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {154026d2-b531-455b-a111-f9846f7df7f5}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b54d8b93-1a05-4837-b773-e0928fa69493}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {431f645c-f19e-4b90-ba47-668ba2e9a637}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {264e68ef-bbbb-4027-9353-a1dbb23b4b98}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {118c163e-a4d7-4dc4-a01d-967a96c85085}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {264e68ef-bbbb-4027-9353-a1dbb23b4b98}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  {a2c3c5e0-1bc9-4db9-a87a-2de180cc96ff}, !- Default Day Schedule Name
  {484ae51f-d945-466a-8e36-09f99c5e8b78}, !- Summer Design Day Schedule Name
  {49b38e0e-cc3a-43a8-8fe1-aa4f07336a9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2c3c5e0-1bc9-4db9-a87a-2de180cc96ff}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {49b38e0e-cc3a-43a8-8fe1-aa4f07336a9f}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {484ae51f-d945-466a-8e36-09f99c5e8b78}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {118c163e-a4d7-4dc4-a01d-967a96c85085}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  {6f5ef14f-12b0-431a-859a-f70682022817}, !- Default Day Schedule Name
  {f244ea06-6e3a-4c61-ad99-eca622390982}, !- Summer Design Day Schedule Name
  {bbe303e8-4308-47b0-8b3a-44d35ce6c1d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f5ef14f-12b0-431a-859a-f70682022817}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bbe303e8-4308-47b0-8b3a-44d35ce6c1d6}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f244ea06-6e3a-4c61-ad99-eca622390982}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {051bcf0d-e999-4a11-b27e-e4fb479bc800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {976b521a-7195-4d04-a0be-1c23eae4efe5}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {601a6776-34ef-4c3e-b1ae-4a315e21e0d4}, !- Air Inlet Node Name
  {61caa034-0b76-4080-b7bc-1343fd852bf1}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {af85afc8-d2a6-43f2-bd52-716058652e9d}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier Outlet Air Node, !- Name
  {61caa034-0b76-4080-b7bc-1343fd852bf1}, !- Inlet Port
  {236b2454-063a-4bbf-a9e3-42d2ec144730}; !- Outlet Port

OS:Connection,
  {601a6776-34ef-4c3e-b1ae-4a315e21e0d4}, !- Handle
  {5a476759-5611-404a-a777-522e4645da00}, !- Name
  {df0f2c2e-b62f-4e85-b55d-b00b4582620d}, !- Source Object
  3,                                      !- Outlet Port
  {976b521a-7195-4d04-a0be-1c23eae4efe5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61caa034-0b76-4080-b7bc-1343fd852bf1}, !- Handle
  {ae2a8d3f-0a07-428d-9eed-a30c1fb62fbf}, !- Name
  {976b521a-7195-4d04-a0be-1c23eae4efe5}, !- Source Object
  8,                                      !- Outlet Port
  {af85afc8-d2a6-43f2-bd52-716058652e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236b2454-063a-4bbf-a9e3-42d2ec144730}, !- Handle
  {d5e622a8-f89c-4538-95d5-f2d5ab27976d}, !- Name
  {af85afc8-d2a6-43f2-bd52-716058652e9d}, !- Source Object
  3,                                      !- Outlet Port
  {caf2e01d-6f63-441c-8ebf-4daf4d7b657f}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {164b5bb7-88ee-4eda-be7f-595932d75987}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {af85afc8-d2a6-43f2-bd52-716058652e9d}, !- Setpoint Node or NodeList Name
  {9279e95f-2baa-4a9f-b25d-e446b95c9dff}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {bfea754f-4ac4-4aa9-bb24-378efabcbf28}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a348b613-19da-45bf-aa8e-3f9cc04e73e6}, !- Air Inlet Node Name
  {8007425b-adce-4f41-9827-422fb823e6eb}, !- Air Outlet Node Name
  {75319fea-98f3-4a1b-a73e-343b1a8240cf}; !- Temperature Setpoint Node Name

OS:Node,
  {4cb168d7-44e7-4a68-9c86-cfef44517038}, !- Handle
  PVAV Outpatient F1 Fan Outlet Air Node, !- Name
  {c4c2a750-7fef-4bbf-aece-5ef89efdeb02}, !- Inlet Port
  {a348b613-19da-45bf-aa8e-3f9cc04e73e6}; !- Outlet Port

OS:Connection,
  {c4c2a750-7fef-4bbf-aece-5ef89efdeb02}, !- Handle
  {b3a3841e-fd5c-45d4-9451-b6b77cc06918}, !- Name
  {caf2e01d-6f63-441c-8ebf-4daf4d7b657f}, !- Source Object
  17,                                     !- Outlet Port
  {4cb168d7-44e7-4a68-9c86-cfef44517038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a348b613-19da-45bf-aa8e-3f9cc04e73e6}, !- Handle
  {37fff17c-7afb-4353-822a-8ae5ae9992de}, !- Name
  {4cb168d7-44e7-4a68-9c86-cfef44517038}, !- Source Object
  3,                                      !- Outlet Port
  {bfea754f-4ac4-4aa9-bb24-378efabcbf28}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {578f0bbf-000d-4424-816f-916ef858fd53}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {deeb7d07-b75d-43f6-906a-585cd50fdda0}, !- Water Inlet Node Name
  {df66755c-07b3-4d66-935f-887bea30b5a7}, !- Water Outlet Node Name
  {6597e92d-5935-4cc8-b828-ba69a0ea2a84}, !- Air Inlet Node Name
  {7b35b1c6-d8fc-466e-ae04-df768e3da38b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b71b000-076d-45a9-9c88-6cb4046de2cc}, !- Handle
  AHU1 extra Water Htg Coil Inlet Water Node, !- Name
  {f9328749-987c-4e2e-8c6b-619b8adb0383}, !- Inlet Port
  {deeb7d07-b75d-43f6-906a-585cd50fdda0}; !- Outlet Port

OS:Connection,
  {f9328749-987c-4e2e-8c6b-619b8adb0383}, !- Handle
  {f32e3d3d-a47a-419d-9f7f-e5f888e99c71}, !- Name
  {7fd4587d-f10d-4ce3-9b9d-b72a58000817}, !- Source Object
  61,                                     !- Outlet Port
  {2b71b000-076d-45a9-9c88-6cb4046de2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab91bdad-16e7-4dc7-9abc-28d52fd5b7c5}, !- Handle
  AHU1 extra Water Htg Coil Outlet Water Node, !- Name
  {df66755c-07b3-4d66-935f-887bea30b5a7}, !- Inlet Port
  {2b983b6c-3525-4cd7-8fa6-96c614cbd59e}; !- Outlet Port

OS:Connection,
  {deeb7d07-b75d-43f6-906a-585cd50fdda0}, !- Handle
  {7b467cab-3ee5-4e1a-b6d2-60d5ecb8876c}, !- Name
  {2b71b000-076d-45a9-9c88-6cb4046de2cc}, !- Source Object
  3,                                      !- Outlet Port
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df66755c-07b3-4d66-935f-887bea30b5a7}, !- Handle
  {6ab928a9-27fe-4b92-8548-d1abde6de10e}, !- Name
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Source Object
  6,                                      !- Outlet Port
  {ab91bdad-16e7-4dc7-9abc-28d52fd5b7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b983b6c-3525-4cd7-8fa6-96c614cbd59e}, !- Handle
  {523da734-d4fb-486b-8b4c-12b4fe0abf33}, !- Name
  {ab91bdad-16e7-4dc7-9abc-28d52fd5b7c5}, !- Source Object
  3,                                      !- Outlet Port
  {b57b1c89-4ae2-4409-8537-878ea52f9aca}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {4d488cbf-1554-4a1a-ba17-03f6676b7b4a}, !- Handle
  AHU1 extra Electric Htg Coil Outlet Air Node, !- Name
  {8007425b-adce-4f41-9827-422fb823e6eb}, !- Inlet Port
  {6597e92d-5935-4cc8-b828-ba69a0ea2a84}; !- Outlet Port

OS:Connection,
  {8007425b-adce-4f41-9827-422fb823e6eb}, !- Handle
  {da5806da-e249-40e6-aaba-81ede1d9ba7c}, !- Name
  {bfea754f-4ac4-4aa9-bb24-378efabcbf28}, !- Source Object
  6,                                      !- Outlet Port
  {4d488cbf-1554-4a1a-ba17-03f6676b7b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6597e92d-5935-4cc8-b828-ba69a0ea2a84}, !- Handle
  {6abacad9-fca5-4872-8dff-0d7e357957ca}, !- Name
  {4d488cbf-1554-4a1a-ba17-03f6676b7b4a}, !- Source Object
  3,                                      !- Outlet Port
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7b35b1c6-d8fc-466e-ae04-df768e3da38b}, !- Handle
  {7972bb72-68bc-4a48-ac80-27ab54822c98}, !- Name
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Source Object
  8,                                      !- Outlet Port
  {75319fea-98f3-4a1b-a73e-343b1a8240cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0bf0ca76-a762-415b-9dd6-3f9e3e8cde88}, !- Handle
  AHU1 extra Water Htg Coil Controller,   !- Name
  {7c231259-8853-41e7-b7b9-6a8fdbfa23fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SpaceInfiltration:DesignFlowRate,
  {4d43824c-d17e-4138-8047-526ed117d1fd}, !- Handle
  Vestibule door Infiltration,            !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {44f00097-14cf-4d28-8bbb-b950bb6f83d0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.186002811,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {44f00097-14cf-4d28-8bbb-b950bb6f83d0}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {ab59db48-a8d4-4860-8f3e-6b27ba39a53b}, !- Default Day Schedule Name
  {3c7be5e9-0ea8-4148-b0bc-4a6a63472e60}, !- Summer Design Day Schedule Name
  {ec844723-a691-4e5c-ade8-71d342834f0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab59db48-a8d4-4860-8f3e-6b27ba39a53b}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec844723-a691-4e5c-ade8-71d342834f0d}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c7be5e9-0ea8-4148-b0bc-4a6a63472e60}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aeef3c10-928b-4ab9-8599-c0fe5787dd8f}, !- Handle
  Schedule Rule 25,                       !- Name
  {44f00097-14cf-4d28-8bbb-b950bb6f83d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a581dd95-65ee-49ba-8fa5-ca2d7ecdc690}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a581dd95-65ee-49ba-8fa5-ca2d7ecdc690}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144 Wkdy Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Material,
  {402c4900-1c07-47d8-99d7-f559637226a1}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aac2476a-d2d5-4b20-acf4-222fe595dd45}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {402c4900-1c07-47d8-99d7-f559637226a1}; !- Layer 1

OS:InternalMass:Definition,
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Handle
  Internal Mass Definition 1,             !- Name
  {aac2476a-d2d5-4b20-acf4-222fe595dd45}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7e6af3d6-a290-40b8-be74-199e512978ae}, !- Handle
  Floor 1 Clean Work Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fe46813-c246-4204-80b4-e685f24bd3eb}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91aa9191-4d99-469f-a9e7-f35d3f3ee8c2}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16933810-92ff-4b8f-97f8-957bad14c2d2}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32a9b089-a587-4dde-a550-73fb51ce4778}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {511372b4-57ac-46b8-9f15-3b0df6636c49}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92104227-ac7b-469a-8438-363a7ec10da2}, !- Handle
  Floor 1 Step Down Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {476172e1-c9f0-4755-8720-39ec43291437}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5f13f89-c141-46de-84b2-046d8b8d07de}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40238c8f-a74a-450c-af34-5a112102d875}, !- Handle
  NW Stair Mass,                          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a2061fa-b9fa-4e22-a93b-29ef8f4030f3}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4718099-8b8b-43e0-9c6b-96b3873af4eb}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35c1b8fa-9129-41b2-a2c2-f81af8ca6194}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15f26ed4-54c7-4f36-9840-fd37b4c9901d}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f0c9415-c1bd-4c3b-b61b-4af13160bd76}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f2595c6-2e97-47f8-8a39-51e569857490}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08a9aad7-a35b-4f72-b549-11ab71274d01}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4cec1f8d-dcfd-491a-930d-9272293a0f7f}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70107a3c-f9ca-4381-b80b-45b857c4004b}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6b47737-1b1e-44f3-9fe8-6e751d9fec20}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91306c43-a947-48cf-ac12-4e1f7a829163}, !- Handle
  Floor 2 Storage 2 Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d76554ed-3483-4b8b-9148-527412e9db1b}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d8c79d7-7432-48b7-8625-43725536700e}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61fcf821-ebf4-467a-8d78-a4169afe05d9}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c850a706-c6ef-427e-97a1-aa9b16e985fd}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bc5f321-6349-41d7-8ce2-28d3020f6b9d}, !- Handle
  SW Stair Mass,                          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d23f7b5-c294-47f0-9478-de002d4bc91f}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4712a77e-c5e4-4c23-9315-d0e18fe03538}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c2a47d2-33ee-4bb8-9efd-5dfb4bbdd15a}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64630b6a-9012-411c-9368-b3e23b8a287f}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd947a53-0a48-4917-80d4-9e553e261da3}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4befda19-a05c-4314-bd34-2fdc4af45b04}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fec00a95-53dd-43dd-925d-c7749903cb4f}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47633cdf-eeff-4113-bf05-ea575613522f}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83bbe946-4daa-464e-95c5-958368e04edf}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06015232-9e8b-48ed-ae0a-2bb7f2717288}, !- Handle
  Floor 1 Elevator Pump Room Mass,        !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7d4e193-d8ff-4e41-af4e-f886d8d777ca}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {beaf184d-d396-484d-aa22-58a68e5d32d7}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe890527-cd6e-43f8-b0d8-73ba83d1b6b7}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d22e7c1a-f55b-47a8-a646-026795d08510}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40f527af-566b-4b65-82d4-2001f644707d}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae62c1f7-b545-4c47-b3ac-521e24be877b}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c24601a-1714-4f41-b8cb-99f6df4ab255}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17b3404c-1eac-4db2-bd9b-45de49d239ed}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26267ed3-6d0d-41a4-bf41-aadd41603579}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bb9654d-0f3f-4c86-b13e-831cfab5ae0e}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {470d5ea7-cbba-4d70-be1c-dd7f8b85c10f}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {147e49d8-b6ac-4542-81bf-793c55540805}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {650f83d1-244b-433b-8927-ce679ad5db95}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9fdeab2-1b81-418a-a58c-4655ea05b4e9}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {972bbc32-34d5-4a16-ba2e-2a171437c95d}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e401afe4-15e5-4b1f-afb1-49f46d7adea0}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {125f14f4-f1e0-4bb2-80e9-4c34d8808cf9}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb9c747f-5858-45db-8b99-7274a0c9f812}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93dc6081-7d87-438b-a317-2e95522f4b83}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9dc02a73-0a9b-499f-8b06-1bfe3eee2386}, !- Handle
  NE Stair Mass,                          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a21c90c3-189c-40b3-899b-55cbc97c7c7e}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c08f7ef3-2a9c-4efd-b0e2-67438aa20ece}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {092ef11a-41f3-4b66-9fbe-e52d8d08421e}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {492b1b4f-cc39-4fc3-9d58-c4f917c21fa3}, !- Handle
  Floor 1 Recovery Room Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa63183c-4092-408f-b2cf-27a4607e25a7}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73759dc7-69d8-4128-826c-07f646722061}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {444e50a7-c6c3-4ba5-8997-191deceddcc0}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e4458d9-1cd8-45d3-b7f0-862d4d385f86}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e13367ab-21b0-462d-9222-9055e5e40e57}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd3c1919-843b-494d-9d36-3cfcc7c71af4}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3daa870e-083c-423b-a6ce-736fac2a8b53}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d5afe9f-d231-4489-a009-471250226ff7}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {baa80745-7209-4d1d-9bea-ed24b1d21cb9}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a38c6d9-31a2-48e8-aed7-62b91972424d}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04e53d23-9cd0-40d4-98f2-51e1da84f4b9}, !- Handle
  Floor 1 Med Gas Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c818ced-da89-4b0e-91eb-5ee816ae37cb}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de64c4da-f32e-4c57-8286-db613d0aec53}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3f18933-1761-430e-9da7-50f90a6af67b}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd09a630-7590-487d-bbda-07a60b337a76}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cad0fa4-26ac-46d8-ac7c-390e906dfdc0}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4da3f12-71ea-4c5d-9b77-0bc07ff6c38b}, !- Handle
  NW Elevator Mass,                       !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fae53a8-e0f2-4335-ba79-fcfdf74cb15c}, !- Handle
  Floor 2 Conference Toilet Mass,         !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8c0a2d0-9da4-40ce-9d78-c3ecad33bb5e}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b84aa9ed-2dc6-4abb-b559-bc76590fd8be}, !- Handle
  Floor 1 Sub-Sterile Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {874ab6b2-076f-4da3-b897-7f7e00602a8e}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1923c9e2-b47a-454e-82b3-4157597142ee}, !- Handle
  Floor 3 Office Hall Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a898753-eb86-4d6f-8408-450a88ea0f0b}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7999cc0-b05c-4387-b852-0e44c03ff02c}, !- Handle
  Floor 2 Exam 4 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e369ddb-29b1-4788-9e0b-173abdc812c2}, !- Handle
  Floor 2 Work Mass,                      !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49739565-42ae-4759-b86f-938e97f0dbc0}, !- Handle
  Floor 1 MRI Room Mass,                  !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eee5ef54-e663-485d-a2df-e54350f16b73}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {499300da-d2d1-4f6f-9122-fdc161410829}, !- Handle
  Floor 1 Lounge Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3129326-e00a-4b16-abc7-52e01ed68e78}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d83ce589-e9cd-45bc-b8b8-b0677734fcd3}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc11742f-e446-4451-9ac1-ef46003fccf3}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f30cae71-83bb-47c6-b7f5-00d06528305f}, !- Handle
  Floor 3 Mechanical Hall Mass,           !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f82ccae0-5e05-4b3c-a54c-2fd1800da60e}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fcf7ba05-9161-4ed2-8d4f-f99a2e216926}, !- Handle
  Floor 3 Treatment Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9fe6fb9-62e6-4feb-a4a0-d73aa1249109}, !- Handle
  Floor 2 X-Ray Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ce73349-8902-4225-8435-1fda169d438c}, !- Handle
  Floor 1 Soil Hold Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {661a7b7c-f088-4107-a668-39a20b4f23df}, !- Handle
  Floor 1 Pre-Op Toilet Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4e859b1-0f3a-454b-88d8-e4891cf1ab35}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ab7a7e6-0905-4edb-89c8-257a22467f47}, !- Handle
  Floor 2 Lounge Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d488844f-154e-4b9c-a3a0-d3c24eea0334}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {297b5af9-5723-4b10-b061-8fd0ee656075}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {300757ca-36cb-4cb8-a43f-9cdaef60b635}, !- Handle
  Floor 1 Nurse Toilet Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebe2515d-af3c-460c-a78c-46dc6a3f914b}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d115a91d-5357-40e9-ba44-1003f1507551}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1d088bf-8e16-41d9-8432-73f1c483b66c}, !- Handle
  Floor 2 Exam 6 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfefd9ee-fd4b-4bba-a13d-2279cfc48614}, !- Handle
  Floor 1 MRI Control Room Mass,          !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fce28670-2aad-4b22-9744-c6d523aae90b}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb95dc4a-655c-4398-a981-9ac87b28252f}, !- Handle
  Floor 1 Dressing Room Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1389cb66-ce1b-40a0-bb18-292d1b668a05}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b758e77d-8261-4da4-82b5-4762f3ef3842}, !- Handle
  Floor 1 Nurse Hall Mass,                !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {accc6af1-035a-4010-b368-a7a7b4836509}, !- Handle
  Floor 1 Utility Hall Mass,              !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2452a3d-f122-4235-82b5-ee9f9722d409}, !- Handle
  Floor 2 Exam 5 Mass,                    !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37c9afde-84af-49a1-aad6-4ea9c723f6e7}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c9561ee-df4e-4590-a7d5-66e729044b6a}, !- Handle
  Floor 1 Soil Work Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a37d3c01-bf51-4263-86c4-51126ba805fe}, !- Handle
  Floor 2 Storage 1 Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c87748ae-e648-4f90-b570-c1e2a55d914a}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48df7b02-bd2f-4f78-b0b4-840065058ca5}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7afdc1d8-dc8e-44af-9b6b-aed55f341e37}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {7b1a304c-86f2-464e-8516-d3740c265c67}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cce72483-81ed-498f-abff-92282d01c4fc}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {46c4aa1c-69c1-41fb-8b84-f064c2e8b1b2}, !- Plant Side Inlet Node Name
  {4bc82a1e-f65b-4124-8021-103deb883787}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2e9b0366-8175-4de2-989a-7c7b69c6aac1}, !- Demand Side Inlet Node Name
  {1f817636-ab50-4a0e-b6ba-f6ed9119e5b8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b633a0fd-9c99-449d-b6b3-a30fb0e12de0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Demand Mixer Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Demand Splitter Name
  {f29348dc-9c8c-4280-be22-8df8ed02c992}, !- Supply Mixer Name
  {946c97b4-d025-4b49-bedc-b7ab60bc17db}; !- Supply Splitter Name

OS:Sizing:Plant,
  {9f75b033-b6e6-4b57-aae5-fea4e813d869}, !- Handle
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {74c027ed-66b9-4f6b-be86-ca5c498f8e4b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {46c4aa1c-69c1-41fb-8b84-f064c2e8b1b2}, !- Inlet Port
  {a4aaf6fe-61b6-4ad3-ae42-1b07566fbac0}; !- Outlet Port

OS:Node,
  {cce72483-81ed-498f-abff-92282d01c4fc}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c085e6e5-95cd-452b-8d81-6310b35ca0c2}, !- Inlet Port
  {4bc82a1e-f65b-4124-8021-103deb883787}; !- Outlet Port

OS:Node,
  {55e43ea5-6c71-4aba-8886-d6929dac808f}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {218b26ac-09ba-4f83-8c2a-ecdd7e6bffb9}, !- Inlet Port
  {c02340a9-6a1b-460d-bbcb-615055da96ac}; !- Outlet Port

OS:Connector:Mixer,
  {f29348dc-9c8c-4280-be22-8df8ed02c992}, !- Handle
  Connector Mixer 3,                      !- Name
  {40352c10-d938-440c-b9f2-da8eb0e7e743}, !- Outlet Branch Name
  {929462f8-d3b5-4cdc-8927-2deaeb6f3b14}, !- Inlet Branch Name 1
  {58a515fc-26c1-43de-b2f3-0b66bb720c31}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {946c97b4-d025-4b49-bedc-b7ab60bc17db}, !- Handle
  Connector Splitter 3,                   !- Name
  {f822eacb-4bc6-4fe7-86a5-fedaaf523d0f}, !- Inlet Branch Name
  {218b26ac-09ba-4f83-8c2a-ecdd7e6bffb9}, !- Outlet Branch Name 1
  {4b99005c-cdd1-4353-8dc7-7329137b8ef1}; !- Outlet Branch Name 2

OS:Connection,
  {46c4aa1c-69c1-41fb-8b84-f064c2e8b1b2}, !- Handle
  {00f8aff3-7314-466f-9bc4-4c0c0d545d65}, !- Name
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Source Object
  14,                                     !- Outlet Port
  {74c027ed-66b9-4f6b-be86-ca5c498f8e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218b26ac-09ba-4f83-8c2a-ecdd7e6bffb9}, !- Handle
  {2922638d-273d-4cc8-8af9-20a27527713f}, !- Name
  {946c97b4-d025-4b49-bedc-b7ab60bc17db}, !- Source Object
  3,                                      !- Outlet Port
  {55e43ea5-6c71-4aba-8886-d6929dac808f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc82a1e-f65b-4124-8021-103deb883787}, !- Handle
  {d1f5ff38-0d8a-48e7-9a4c-a36d1decb5ea}, !- Name
  {cce72483-81ed-498f-abff-92282d01c4fc}, !- Source Object
  3,                                      !- Outlet Port
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {142c49ce-2d7a-4be2-9f5e-c9e3b45c9b9a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {2e9b0366-8175-4de2-989a-7c7b69c6aac1}, !- Inlet Port
  {f959830d-413c-4465-b4d5-8221dd60774d}; !- Outlet Port

OS:Node,
  {db65d3e8-116f-4630-bda7-37b64c93ffce}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {20bedda4-979d-4d2a-bdf7-f2c7328f2c00}, !- Inlet Port
  {1f817636-ab50-4a0e-b6ba-f6ed9119e5b8}; !- Outlet Port

OS:Node,
  {cfb26b5b-c365-4f6e-81b1-402ef2183777}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8875e017-0bd3-43a9-a203-a1f2f0cf1ec4}, !- Inlet Port
  {5306eaec-3d07-4954-849e-40058f9be9a6}; !- Outlet Port

OS:Connector:Mixer,
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Handle
  Connector Mixer 4,                      !- Name
  {1bb8e5ad-fa23-4ed0-9592-d6181ff1a786}, !- Outlet Branch Name
  {056ea7e6-94cf-44ef-9d75-0e9a2c3a5ad4}, !- Inlet Branch Name 1
  {cde4e653-b838-4859-80ac-157f6f9fcf63}, !- Inlet Branch Name 2
  {3877a461-ea44-4deb-bbf5-2652c819f47d}, !- Inlet Branch Name 3
  {086dd67d-3d63-4880-8ecb-cdabc85adeb4}, !- Inlet Branch Name 4
  {3b579d46-84f8-43aa-a80b-e1ca14f1795e}, !- Inlet Branch Name 5
  {9b571583-b35f-4092-bce9-56d8048820fa}, !- Inlet Branch Name 6
  {2ddda49c-3970-42e4-bd2d-49da5b2fd438}, !- Inlet Branch Name 7
  {ba106545-cbf7-434a-94ff-d3721ff9b9b6}, !- Inlet Branch Name 8
  {23ad18f2-a793-4c95-a014-5068ed311ee6}, !- Inlet Branch Name 9
  {366ea387-fe03-4829-a11e-f626d9a62d4e}, !- Inlet Branch Name 10
  {02afa4da-293f-4c4b-9ddf-6f21bcf2920b}, !- Inlet Branch Name 11
  {71316022-96b4-481c-910b-6a6bbdb5821f}, !- Inlet Branch Name 12
  {6aa4bb26-f4ce-4b9c-b1ff-d3fe3a337c2c}, !- Inlet Branch Name 13
  {74027735-f38d-488a-9465-6ec2dc92b6e3}, !- Inlet Branch Name 14
  {d5a14bf4-de96-43f3-a5bd-9f0e3480d1a9}, !- Inlet Branch Name 15
  {712c8950-3063-4737-88ce-99f7c3a997fb}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Handle
  Connector Splitter 4,                   !- Name
  {f959830d-413c-4465-b4d5-8221dd60774d}, !- Inlet Branch Name
  {8875e017-0bd3-43a9-a203-a1f2f0cf1ec4}, !- Outlet Branch Name 1
  {13351358-bb1b-4de9-940f-4bcb16997fab}, !- Outlet Branch Name 2
  {f41251b0-007b-45c5-bac6-d0ee30e624bf}, !- Outlet Branch Name 3
  {af094b97-d25a-4446-9909-463ee8c3d04e}, !- Outlet Branch Name 4
  {66613a40-d4cd-4ee5-822d-43d00de02470}, !- Outlet Branch Name 5
  {e6447a3b-0955-4607-8342-3c6a5e93584d}, !- Outlet Branch Name 6
  {3962bed8-56f0-4fb7-adbc-5b1b03e86473}, !- Outlet Branch Name 7
  {c48f830d-9fbb-4628-87fd-33555d691bbd}, !- Outlet Branch Name 8
  {9ef33868-149c-4b9c-afbf-6e0742bb41a2}, !- Outlet Branch Name 9
  {daea9f93-f881-4b3b-809b-1f2f8bf6dbe1}, !- Outlet Branch Name 10
  {bffae796-3972-4e53-9ea6-e8a4d04041ab}, !- Outlet Branch Name 11
  {cb880246-eac0-44ef-b6c7-a21580c82165}, !- Outlet Branch Name 12
  {b12b4778-c5a9-4bc8-9483-5d2ab6398c6f}, !- Outlet Branch Name 13
  {4e82547c-a84d-4eb3-b1a4-3992d1ccc2bd}, !- Outlet Branch Name 14
  {72df7361-dd5f-4a0c-808b-c337306c8892}, !- Outlet Branch Name 15
  {bbde0207-2a87-42d6-9581-ec9254f75adc}; !- Outlet Branch Name 16

OS:Connection,
  {2e9b0366-8175-4de2-989a-7c7b69c6aac1}, !- Handle
  {e41ad8cc-2239-4130-af06-cac58a898c83}, !- Name
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Source Object
  17,                                     !- Outlet Port
  {142c49ce-2d7a-4be2-9f5e-c9e3b45c9b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f959830d-413c-4465-b4d5-8221dd60774d}, !- Handle
  {a8d02e26-5f41-45fe-af96-4f55eab24631}, !- Name
  {142c49ce-2d7a-4be2-9f5e-c9e3b45c9b9a}, !- Source Object
  3,                                      !- Outlet Port
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8875e017-0bd3-43a9-a203-a1f2f0cf1ec4}, !- Handle
  {2721af27-9792-4389-9262-89bf9bebc93a}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  3,                                      !- Outlet Port
  {cfb26b5b-c365-4f6e-81b1-402ef2183777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f817636-ab50-4a0e-b6ba-f6ed9119e5b8}, !- Handle
  {7e089433-71eb-4dc7-90a0-1429da7c3504}, !- Name
  {db65d3e8-116f-4630-bda7-37b64c93ffce}, !- Source Object
  3,                                      !- Outlet Port
  {60ed1730-5a08-4279-bdca-d2447008e724}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b633a0fd-9c99-449d-b6b3-a30fb0e12de0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {15dec17a-8aa3-4e48-ab77-7f9389847214}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {94b53dd4-5367-450f-bd67-4e27a565fd32}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {15dec17a-8aa3-4e48-ab77-7f9389847214}, !- Schedule Type Limits Name
  {741f2368-f84c-440c-b010-f4bf93b57c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {741f2368-f84c-440c-b010-f4bf93b57c8c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {15dec17a-8aa3-4e48-ab77-7f9389847214}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f54d91a7-df53-4931-abc1-3f9b4f5a99ed}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {94b53dd4-5367-450f-bd67-4e27a565fd32}, !- Schedule Name
  {cce72483-81ed-498f-abff-92282d01c4fc}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {af78e94b-3d31-4112-9fa6-686c8851835f}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {a4aaf6fe-61b6-4ad3-ae42-1b07566fbac0}, !- Inlet Node Name
  {6ae01d4c-e314-46fe-a48e-6d5d0ce2b498}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {e2248ed0-a9be-4e87-a7fd-1e1e3ea6939a}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6ae01d4c-e314-46fe-a48e-6d5d0ce2b498}, !- Inlet Port
  {f822eacb-4bc6-4fe7-86a5-fedaaf523d0f}; !- Outlet Port

OS:Connection,
  {a4aaf6fe-61b6-4ad3-ae42-1b07566fbac0}, !- Handle
  {b1bdd3fa-81c3-4f37-95e0-589f2e3d2d47}, !- Name
  {74c027ed-66b9-4f6b-be86-ca5c498f8e4b}, !- Source Object
  3,                                      !- Outlet Port
  {af78e94b-3d31-4112-9fa6-686c8851835f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae01d4c-e314-46fe-a48e-6d5d0ce2b498}, !- Handle
  {9493bc68-af96-4f33-9d2c-3d2c88b90102}, !- Name
  {af78e94b-3d31-4112-9fa6-686c8851835f}, !- Source Object
  3,                                      !- Outlet Port
  {e2248ed0-a9be-4e87-a7fd-1e1e3ea6939a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f822eacb-4bc6-4fe7-86a5-fedaaf523d0f}, !- Handle
  {541ec8a6-b939-4e0b-a601-8a50b2efb4b5}, !- Name
  {e2248ed0-a9be-4e87-a7fd-1e1e3ea6939a}, !- Source Object
  3,                                      !- Outlet Port
  {946c97b4-d025-4b49-bedc-b7ab60bc17db}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {12784dd0-078a-48be-bb4d-fd9934ccab6c}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {94b53dd4-5367-450f-bd67-4e27a565fd32}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7639.61082005372,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7639.61082005372,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {abd7e8d8-786e-4e0b-917a-35dddbfa48e1}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c02340a9-6a1b-460d-bbcb-615055da96ac}, !- Use Side Inlet Node Name
  {96641e85-c2d8-4ed9-aabe-61fc922dd236}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {94c45b43-2b3b-4308-abd4-d19692ddab6e}, !- Handle
  Schedule Day 45,                        !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a6334a33-4bfa-4a94-8a65-a9839e55b185}, !- Handle
  Schedule Day 46,                        !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {8a32cd46-cc27-4558-aee9-a3c7b2761053}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {96641e85-c2d8-4ed9-aabe-61fc922dd236}, !- Inlet Port
  {929462f8-d3b5-4cdc-8927-2deaeb6f3b14}; !- Outlet Port

OS:Connection,
  {c02340a9-6a1b-460d-bbcb-615055da96ac}, !- Handle
  {1640ff9f-8d49-4c86-83d3-91bbaac4578c}, !- Name
  {55e43ea5-6c71-4aba-8886-d6929dac808f}, !- Source Object
  3,                                      !- Outlet Port
  {12784dd0-078a-48be-bb4d-fd9934ccab6c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {96641e85-c2d8-4ed9-aabe-61fc922dd236}, !- Handle
  {52bc1424-5d51-4b17-9e55-b7ad52ac67e6}, !- Name
  {12784dd0-078a-48be-bb4d-fd9934ccab6c}, !- Source Object
  32,                                     !- Outlet Port
  {8a32cd46-cc27-4558-aee9-a3c7b2761053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929462f8-d3b5-4cdc-8927-2deaeb6f3b14}, !- Handle
  {0d452fcf-cd75-444e-93d5-d0d7f92654d2}, !- Name
  {8a32cd46-cc27-4558-aee9-a3c7b2761053}, !- Source Object
  3,                                      !- Outlet Port
  {f29348dc-9c8c-4280-be22-8df8ed02c992}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6aa69f2-9918-4caa-848b-82664c2f0fb8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4c8a59ab-be9d-450e-b38f-e9915130c1dd}, !- Inlet Node Name
  {92016ecc-e965-4805-ab1d-0faf02ed48b7}; !- Outlet Node Name

OS:Node,
  {09057560-e6c8-4f53-9dea-b6498c6633f8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4b99005c-cdd1-4353-8dc7-7329137b8ef1}, !- Inlet Port
  {4c8a59ab-be9d-450e-b38f-e9915130c1dd}; !- Outlet Port

OS:Connection,
  {4b99005c-cdd1-4353-8dc7-7329137b8ef1}, !- Handle
  {6157e5fe-444e-43c3-acb0-1b79e172053e}, !- Name
  {946c97b4-d025-4b49-bedc-b7ab60bc17db}, !- Source Object
  4,                                      !- Outlet Port
  {09057560-e6c8-4f53-9dea-b6498c6633f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbbd86de-6708-4fc4-a7e2-8cb1ca22ef10}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {92016ecc-e965-4805-ab1d-0faf02ed48b7}, !- Inlet Port
  {58a515fc-26c1-43de-b2f3-0b66bb720c31}; !- Outlet Port

OS:Connection,
  {4c8a59ab-be9d-450e-b38f-e9915130c1dd}, !- Handle
  {d7909c6c-1643-44fe-b800-81182ca156df}, !- Name
  {09057560-e6c8-4f53-9dea-b6498c6633f8}, !- Source Object
  3,                                      !- Outlet Port
  {f6aa69f2-9918-4caa-848b-82664c2f0fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92016ecc-e965-4805-ab1d-0faf02ed48b7}, !- Handle
  {9b8fac0e-61f5-4a93-b2d8-1af807b5f449}, !- Name
  {f6aa69f2-9918-4caa-848b-82664c2f0fb8}, !- Source Object
  3,                                      !- Outlet Port
  {cbbd86de-6708-4fc4-a7e2-8cb1ca22ef10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a515fc-26c1-43de-b2f3-0b66bb720c31}, !- Handle
  {59dc49dd-a1a2-4af3-84f3-24ce42be359e}, !- Name
  {cbbd86de-6708-4fc4-a7e2-8cb1ca22ef10}, !- Source Object
  3,                                      !- Outlet Port
  {f29348dc-9c8c-4280-be22-8df8ed02c992}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5240506f-89b0-4a04-ae86-225bd224b758}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5306eaec-3d07-4954-849e-40058f9be9a6}, !- Inlet Node Name
  {29331939-6a33-4bfc-98e7-ec57f8a1556c}; !- Outlet Node Name

OS:Node,
  {45449c38-3743-4f98-b710-2e0b69ec2cb4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {29331939-6a33-4bfc-98e7-ec57f8a1556c}, !- Inlet Port
  {056ea7e6-94cf-44ef-9d75-0e9a2c3a5ad4}; !- Outlet Port

OS:Connection,
  {5306eaec-3d07-4954-849e-40058f9be9a6}, !- Handle
  {551e1249-2de3-42a2-9aaf-e2a61305b5bd}, !- Name
  {cfb26b5b-c365-4f6e-81b1-402ef2183777}, !- Source Object
  3,                                      !- Outlet Port
  {5240506f-89b0-4a04-ae86-225bd224b758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29331939-6a33-4bfc-98e7-ec57f8a1556c}, !- Handle
  {12c63f01-7bef-4ed7-8495-701230f8cb2b}, !- Name
  {5240506f-89b0-4a04-ae86-225bd224b758}, !- Source Object
  3,                                      !- Outlet Port
  {45449c38-3743-4f98-b710-2e0b69ec2cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056ea7e6-94cf-44ef-9d75-0e9a2c3a5ad4}, !- Handle
  {c4d3187e-8a1c-42dc-9ac4-e31019c0f009}, !- Name
  {45449c38-3743-4f98-b710-2e0b69ec2cb4}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4eb5634-1518-4482-9959-3d0014222e79}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {98eeb2f4-f767-41ac-a6ae-c1d85458e887}, !- Inlet Node Name
  {c085e6e5-95cd-452b-8d81-6310b35ca0c2}; !- Outlet Node Name

OS:Node,
  {17e18248-b72e-4e82-a3e5-316b23550d25}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {40352c10-d938-440c-b9f2-da8eb0e7e743}, !- Inlet Port
  {98eeb2f4-f767-41ac-a6ae-c1d85458e887}; !- Outlet Port

OS:Connection,
  {40352c10-d938-440c-b9f2-da8eb0e7e743}, !- Handle
  {8aac6eb0-dd2b-43ee-a2e3-a812962d4d64}, !- Name
  {f29348dc-9c8c-4280-be22-8df8ed02c992}, !- Source Object
  2,                                      !- Outlet Port
  {17e18248-b72e-4e82-a3e5-316b23550d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98eeb2f4-f767-41ac-a6ae-c1d85458e887}, !- Handle
  {0b8ebda3-f632-4f53-b4fb-c264ebc94a72}, !- Name
  {17e18248-b72e-4e82-a3e5-316b23550d25}, !- Source Object
  3,                                      !- Outlet Port
  {d4eb5634-1518-4482-9959-3d0014222e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c085e6e5-95cd-452b-8d81-6310b35ca0c2}, !- Handle
  {95775a0f-9e05-4501-8e96-f395be19fe16}, !- Name
  {d4eb5634-1518-4482-9959-3d0014222e79}, !- Source Object
  3,                                      !- Outlet Port
  {cce72483-81ed-498f-abff-92282d01c4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0d753a2-20f7-43c4-84d3-1ed037f4ed9b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9f3c0382-28a8-4812-bd01-6452ed091c6c}, !- Inlet Node Name
  {20bedda4-979d-4d2a-bdf7-f2c7328f2c00}; !- Outlet Node Name

OS:Node,
  {e3a8e3f9-669f-4193-b703-0c1a709ac196}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1bb8e5ad-fa23-4ed0-9592-d6181ff1a786}, !- Inlet Port
  {9f3c0382-28a8-4812-bd01-6452ed091c6c}; !- Outlet Port

OS:Connection,
  {1bb8e5ad-fa23-4ed0-9592-d6181ff1a786}, !- Handle
  {3adaac35-c4b7-4781-86cf-4e994a1f886b}, !- Name
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Source Object
  2,                                      !- Outlet Port
  {e3a8e3f9-669f-4193-b703-0c1a709ac196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3c0382-28a8-4812-bd01-6452ed091c6c}, !- Handle
  {9ed75285-0a20-4b72-a924-41401e2a971e}, !- Name
  {e3a8e3f9-669f-4193-b703-0c1a709ac196}, !- Source Object
  3,                                      !- Outlet Port
  {f0d753a2-20f7-43c4-84d3-1ed037f4ed9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bedda4-979d-4d2a-bdf7-f2c7328f2c00}, !- Handle
  {79e93f27-84f6-4227-81cf-97217590a990}, !- Name
  {f0d753a2-20f7-43c4-84d3-1ed037f4ed9b}, !- Source Object
  3,                                      !- Outlet Port
  {db65d3e8-116f-4630-bda7-37b64c93ffce}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {369b06dd-f017-4e92-8570-6432664c1ad0}, !- Handle
  Water Use Connections 1,                !- Name
  {93f2bcbe-2e22-440e-b1ec-56f8bd25e517}, !- Inlet Node Name
  {b7732878-492a-4cd9-b25d-816423e0b6eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2469b2e3-325f-466c-9031-eb255f0d685c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76eb1435-650d-44bd-ad72-19b049a3d35d}, !- Handle
  Floor 1 Anesthesia Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-006,                  !- Peak Flow Rate {m3/s}
  {b3745b82-501d-40e4-b909-8593d9a7fed3}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {b56fc389-b7e6-45e5-b9bf-0c2c53b15582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b56fc389-b7e6-45e5-b9bf-0c2c53b15582}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {aed2ac18-ca8d-497a-a389-5b481e56278b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aed2ac18-ca8d-497a-a389-5b481e56278b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3745b82-501d-40e4-b909-8593d9a7fed3}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {aabe1e82-92a4-4544-89c8-6608e7e07ea7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aabe1e82-92a4-4544-89c8-6608e7e07ea7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2469b2e3-325f-466c-9031-eb255f0d685c}, !- Handle
  Floor 1 Anesthesia Service Water Use 0.03gpm, !- Name
  {76eb1435-650d-44bd-ad72-19b049a3d35d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f46aee69-d54c-474e-ba6f-19b828716dd8}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {16e11653-1937-4d4c-8ab0-cbe7685ad646}, !- Default Day Schedule Name
  {5464525a-a941-4246-964d-d8d923c81908}, !- Summer Design Day Schedule Name
  {1a3629b5-0dd4-4d99-8723-97bfa4a09391}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16e11653-1937-4d4c-8ab0-cbe7685ad646}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5464525a-a941-4246-964d-d8d923c81908}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {ef5b0bba-7846-4786-b947-c4c059f7e73d}, !- Handle
  Schedule Rule 26,                       !- Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8365266e-6aa9-461d-8220-3bd733aeffce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8365266e-6aa9-461d-8220-3bd733aeffce}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {1a3629b5-0dd4-4d99-8723-97bfa4a09391}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {bb6d4717-c01a-43d5-b618-fcda87c8abf0}, !- Handle
  Schedule Rule 27,                       !- Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a10838e9-b4f1-47b2-ac5f-06423713c9c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a10838e9-b4f1-47b2-ac5f-06423713c9c7}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Node,
  {feaf42f9-e659-42d4-9db7-e49cb86c12fc}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {13351358-bb1b-4de9-940f-4bcb16997fab}, !- Inlet Port
  {93f2bcbe-2e22-440e-b1ec-56f8bd25e517}; !- Outlet Port

OS:Connection,
  {13351358-bb1b-4de9-940f-4bcb16997fab}, !- Handle
  {0af379b3-a859-461e-aeee-024f1b3dcf55}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  4,                                      !- Outlet Port
  {feaf42f9-e659-42d4-9db7-e49cb86c12fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d21cc8e-21cc-4557-8cc0-c2dbb61bf381}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {b7732878-492a-4cd9-b25d-816423e0b6eb}, !- Inlet Port
  {cde4e653-b838-4859-80ac-157f6f9fcf63}; !- Outlet Port

OS:Connection,
  {93f2bcbe-2e22-440e-b1ec-56f8bd25e517}, !- Handle
  {1793bf4d-3dee-4e93-bd98-c42dbf621b4a}, !- Name
  {feaf42f9-e659-42d4-9db7-e49cb86c12fc}, !- Source Object
  3,                                      !- Outlet Port
  {369b06dd-f017-4e92-8570-6432664c1ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7732878-492a-4cd9-b25d-816423e0b6eb}, !- Handle
  {17499356-8140-4a2f-912c-19bc60226d19}, !- Name
  {369b06dd-f017-4e92-8570-6432664c1ad0}, !- Source Object
  3,                                      !- Outlet Port
  {9d21cc8e-21cc-4557-8cc0-c2dbb61bf381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde4e653-b838-4859-80ac-157f6f9fcf63}, !- Handle
  {32883462-9942-442a-9e0b-69baa3a0ce8b}, !- Name
  {9d21cc8e-21cc-4557-8cc0-c2dbb61bf381}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f8b999fc-2728-4d1a-b749-ecc158d53794}, !- Handle
  Water Use Connections 2,                !- Name
  {8f28a1f4-6426-41af-a6fe-3be7a31ddff9}, !- Inlet Node Name
  {5987307b-f988-4f1e-9606-cdef23d481ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f44d803e-5eaf-4e59-be1b-929a882ed1a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c847af6-c087-4cd8-ae1a-d22bb64fe408}, !- Handle
  Floor 1 MRI Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {0ad3cbb7-c9d2-446d-acc1-80c794a93aed}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ad3cbb7-c9d2-446d-acc1-80c794a93aed}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {ab9fb17a-00d8-49ba-a993-05f41ba4bbc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab9fb17a-00d8-49ba-a993-05f41ba4bbc7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f44d803e-5eaf-4e59-be1b-929a882ed1a9}, !- Handle
  Floor 1 MRI Room Service Water Use 0.03gpm, !- Name
  {6c847af6-c087-4cd8-ae1a-d22bb64fe408}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42ba84b5-78d0-4c81-ae0d-93c8810f4784}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {f41251b0-007b-45c5-bac6-d0ee30e624bf}, !- Inlet Port
  {8f28a1f4-6426-41af-a6fe-3be7a31ddff9}; !- Outlet Port

OS:Connection,
  {f41251b0-007b-45c5-bac6-d0ee30e624bf}, !- Handle
  {78fe1b35-c7e9-4d59-b63f-f81b5d22f795}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  5,                                      !- Outlet Port
  {42ba84b5-78d0-4c81-ae0d-93c8810f4784}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254a9f72-6af3-4ec2-b65c-22104c4bb671}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {5987307b-f988-4f1e-9606-cdef23d481ae}, !- Inlet Port
  {3877a461-ea44-4deb-bbf5-2652c819f47d}; !- Outlet Port

OS:Connection,
  {8f28a1f4-6426-41af-a6fe-3be7a31ddff9}, !- Handle
  {7bcb917b-3ed5-4c7b-8b97-11f8b6e59c62}, !- Name
  {42ba84b5-78d0-4c81-ae0d-93c8810f4784}, !- Source Object
  3,                                      !- Outlet Port
  {f8b999fc-2728-4d1a-b749-ecc158d53794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5987307b-f988-4f1e-9606-cdef23d481ae}, !- Handle
  {e6568489-2154-414c-a1e7-2e311cc491a3}, !- Name
  {f8b999fc-2728-4d1a-b749-ecc158d53794}, !- Source Object
  3,                                      !- Outlet Port
  {254a9f72-6af3-4ec2-b65c-22104c4bb671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3877a461-ea44-4deb-bbf5-2652c819f47d}, !- Handle
  {2a5fd8d6-7d89-4d2e-9828-06ec80f21f7b}, !- Name
  {254a9f72-6af3-4ec2-b65c-22104c4bb671}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38dbdb9d-43f9-4f45-9621-28640dcbe63b}, !- Handle
  Water Use Connections 3,                !- Name
  {81324364-1dac-467a-86a9-0971b1a2a8b7}, !- Inlet Node Name
  {d450873a-7bf7-4fd9-8017-2f4412a9c869}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54b40eee-dd58-48ce-8e73-3828a8532d1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82d47128-ff78-4aa7-a118-8ecb7c5a12de}, !- Handle
  Floor 1 MRI Control Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-006,                  !- Peak Flow Rate {m3/s}
  {8ddd4775-9fc3-428c-8111-174a2b14ae8f}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ddd4775-9fc3-428c-8111-174a2b14ae8f}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {95b008fd-8a43-45fa-814e-e0d2f3fb971a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95b008fd-8a43-45fa-814e-e0d2f3fb971a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {54b40eee-dd58-48ce-8e73-3828a8532d1d}, !- Handle
  Floor 1 MRI Control Room Service Water Use 0.03gpm, !- Name
  {82d47128-ff78-4aa7-a118-8ecb7c5a12de}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47e7a2a2-c62d-4db4-9c77-8c04a2601b90}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {af094b97-d25a-4446-9909-463ee8c3d04e}, !- Inlet Port
  {81324364-1dac-467a-86a9-0971b1a2a8b7}; !- Outlet Port

OS:Connection,
  {af094b97-d25a-4446-9909-463ee8c3d04e}, !- Handle
  {5c55b5ea-5625-4309-8e8e-f83aaf9196a0}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  6,                                      !- Outlet Port
  {47e7a2a2-c62d-4db4-9c77-8c04a2601b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {870c8edf-cd14-4021-a697-6c4d45ac4d2f}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {d450873a-7bf7-4fd9-8017-2f4412a9c869}, !- Inlet Port
  {086dd67d-3d63-4880-8ecb-cdabc85adeb4}; !- Outlet Port

OS:Connection,
  {81324364-1dac-467a-86a9-0971b1a2a8b7}, !- Handle
  {14c64605-ac58-4237-a6b0-5d48fe5d6754}, !- Name
  {47e7a2a2-c62d-4db4-9c77-8c04a2601b90}, !- Source Object
  3,                                      !- Outlet Port
  {38dbdb9d-43f9-4f45-9621-28640dcbe63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d450873a-7bf7-4fd9-8017-2f4412a9c869}, !- Handle
  {20c3f39d-e419-41ce-9721-b785f0b1327e}, !- Name
  {38dbdb9d-43f9-4f45-9621-28640dcbe63b}, !- Source Object
  3,                                      !- Outlet Port
  {870c8edf-cd14-4021-a697-6c4d45ac4d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086dd67d-3d63-4880-8ecb-cdabc85adeb4}, !- Handle
  {164b5e6c-e41b-49f2-b0f4-09ed07bb0075}, !- Name
  {870c8edf-cd14-4021-a697-6c4d45ac4d2f}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6c40b968-5de1-48ca-a7c9-5749a7834c40}, !- Handle
  Water Use Connections 4,                !- Name
  {89b1152b-bc43-4bf7-882c-b59658f9b42d}, !- Inlet Node Name
  {946be229-13b4-48bd-bd6d-4c3cb2a4ce4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a80b1d57-2312-4e5a-9435-767e808757e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b752a66-d86e-482c-a4c4-4ba2b451dc3f}, !- Handle
  Floor 1 Operating Room 1 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-005,                  !- Peak Flow Rate {m3/s}
  {3069d8d0-a669-4a74-906a-83638a02c1c0}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3069d8d0-a669-4a74-906a-83638a02c1c0}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {6c2b63bc-1bdf-4d23-9d0a-88ce78572d58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c2b63bc-1bdf-4d23-9d0a-88ce78572d58}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a80b1d57-2312-4e5a-9435-767e808757e1}, !- Handle
  Floor 1 Operating Room 1 Service Water Use 0.19gpm, !- Name
  {2b752a66-d86e-482c-a4c4-4ba2b451dc3f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dac00eed-dfbe-4213-8e2b-65c3bed37edc}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {66613a40-d4cd-4ee5-822d-43d00de02470}, !- Inlet Port
  {89b1152b-bc43-4bf7-882c-b59658f9b42d}; !- Outlet Port

OS:Connection,
  {66613a40-d4cd-4ee5-822d-43d00de02470}, !- Handle
  {5d5cf90c-55d9-4814-a7d7-6db413bcd88c}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  7,                                      !- Outlet Port
  {dac00eed-dfbe-4213-8e2b-65c3bed37edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {242abfca-818e-4a75-8235-4da8a08b88cd}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {946be229-13b4-48bd-bd6d-4c3cb2a4ce4e}, !- Inlet Port
  {3b579d46-84f8-43aa-a80b-e1ca14f1795e}; !- Outlet Port

OS:Connection,
  {89b1152b-bc43-4bf7-882c-b59658f9b42d}, !- Handle
  {d4721c71-3ea6-4385-bf3e-5e2db662e8d3}, !- Name
  {dac00eed-dfbe-4213-8e2b-65c3bed37edc}, !- Source Object
  3,                                      !- Outlet Port
  {6c40b968-5de1-48ca-a7c9-5749a7834c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946be229-13b4-48bd-bd6d-4c3cb2a4ce4e}, !- Handle
  {028ab208-6445-47e1-b426-fb8b967c798b}, !- Name
  {6c40b968-5de1-48ca-a7c9-5749a7834c40}, !- Source Object
  3,                                      !- Outlet Port
  {242abfca-818e-4a75-8235-4da8a08b88cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b579d46-84f8-43aa-a80b-e1ca14f1795e}, !- Handle
  {3b60b6b5-4fd6-4111-93c4-0368ade04d4a}, !- Name
  {242abfca-818e-4a75-8235-4da8a08b88cd}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b82abfe8-1632-45f7-a6e2-8cd0fa091477}, !- Handle
  Water Use Connections 5,                !- Name
  {e1278ad0-0ee2-465d-a6dd-b5299b40579e}, !- Inlet Node Name
  {034e292a-a232-4c78-89bf-b69d653efe89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efbed017-2a12-41d0-accd-ff59465d1c85}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3c940b8-3dcc-484d-9ad4-a8b6d59045ed}, !- Handle
  Floor 1 Operating Room 2 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-005,                  !- Peak Flow Rate {m3/s}
  {0cd48a14-86a7-4380-832f-94312f0bdebc}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cd48a14-86a7-4380-832f-94312f0bdebc}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {5a269156-0c8f-4885-af33-3b4377b4cbcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a269156-0c8f-4885-af33-3b4377b4cbcc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {efbed017-2a12-41d0-accd-ff59465d1c85}, !- Handle
  Floor 1 Operating Room 2 Service Water Use 0.2gpm, !- Name
  {f3c940b8-3dcc-484d-9ad4-a8b6d59045ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e2aa973-faf0-4648-bd85-d80bc538eac0}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {e6447a3b-0955-4607-8342-3c6a5e93584d}, !- Inlet Port
  {e1278ad0-0ee2-465d-a6dd-b5299b40579e}; !- Outlet Port

OS:Connection,
  {e6447a3b-0955-4607-8342-3c6a5e93584d}, !- Handle
  {8dacedbe-9fad-48b0-a119-8cfbe406ef20}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  8,                                      !- Outlet Port
  {6e2aa973-faf0-4648-bd85-d80bc538eac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1ec3a6c-5928-45f1-9058-ebb58afa1ab0}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {034e292a-a232-4c78-89bf-b69d653efe89}, !- Inlet Port
  {9b571583-b35f-4092-bce9-56d8048820fa}; !- Outlet Port

OS:Connection,
  {e1278ad0-0ee2-465d-a6dd-b5299b40579e}, !- Handle
  {32180aec-56f7-44de-831d-cef72e90e0c1}, !- Name
  {6e2aa973-faf0-4648-bd85-d80bc538eac0}, !- Source Object
  3,                                      !- Outlet Port
  {b82abfe8-1632-45f7-a6e2-8cd0fa091477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034e292a-a232-4c78-89bf-b69d653efe89}, !- Handle
  {8ecec8c3-a500-44f2-96e9-1eaac970826e}, !- Name
  {b82abfe8-1632-45f7-a6e2-8cd0fa091477}, !- Source Object
  3,                                      !- Outlet Port
  {f1ec3a6c-5928-45f1-9058-ebb58afa1ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b571583-b35f-4092-bce9-56d8048820fa}, !- Handle
  {96556a75-56b1-4d85-8db0-66b9aa3291d2}, !- Name
  {f1ec3a6c-5928-45f1-9058-ebb58afa1ab0}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d5516b0f-e1f6-4858-ad3d-ba5f17797dee}, !- Handle
  Water Use Connections 6,                !- Name
  {3400f827-b4d2-4a26-b804-6e1b3727cb5a}, !- Inlet Node Name
  {5389b92a-a70a-4b84-a9a3-9eda26ee38a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27d3d3df-3fcd-40b3-9c33-63fddf0cc2e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {212d3d15-e89e-4a34-acbf-629f649116c7}, !- Handle
  Floor 1 Operating Room 3 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-005,                  !- Peak Flow Rate {m3/s}
  {dc9cbb31-4191-4b3a-8d05-96137f3e1886}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc9cbb31-4191-4b3a-8d05-96137f3e1886}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {412d4f52-6f81-4aa7-8c74-dbc3e807bd2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {412d4f52-6f81-4aa7-8c74-dbc3e807bd2d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {27d3d3df-3fcd-40b3-9c33-63fddf0cc2e4}, !- Handle
  Floor 1 Operating Room 3 Service Water Use 0.2gpm, !- Name
  {212d3d15-e89e-4a34-acbf-629f649116c7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b065e26-5ba5-40cb-8d78-bb1e53bd76ed}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {3962bed8-56f0-4fb7-adbc-5b1b03e86473}, !- Inlet Port
  {3400f827-b4d2-4a26-b804-6e1b3727cb5a}; !- Outlet Port

OS:Connection,
  {3962bed8-56f0-4fb7-adbc-5b1b03e86473}, !- Handle
  {51c11312-86f5-4a88-8687-e76676a5d17c}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  9,                                      !- Outlet Port
  {8b065e26-5ba5-40cb-8d78-bb1e53bd76ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1229fb57-01fc-4655-85dd-615b9c4be196}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {5389b92a-a70a-4b84-a9a3-9eda26ee38a3}, !- Inlet Port
  {2ddda49c-3970-42e4-bd2d-49da5b2fd438}; !- Outlet Port

OS:Connection,
  {3400f827-b4d2-4a26-b804-6e1b3727cb5a}, !- Handle
  {ccfc1a29-d321-463e-97d6-70993b436e49}, !- Name
  {8b065e26-5ba5-40cb-8d78-bb1e53bd76ed}, !- Source Object
  3,                                      !- Outlet Port
  {d5516b0f-e1f6-4858-ad3d-ba5f17797dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5389b92a-a70a-4b84-a9a3-9eda26ee38a3}, !- Handle
  {c86ec28e-dab7-49dd-9d07-a3f1a50d4d0c}, !- Name
  {d5516b0f-e1f6-4858-ad3d-ba5f17797dee}, !- Source Object
  3,                                      !- Outlet Port
  {1229fb57-01fc-4655-85dd-615b9c4be196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddda49c-3970-42e4-bd2d-49da5b2fd438}, !- Handle
  {0917074f-b2aa-4ef8-89db-bd272c5b6c80}, !- Name
  {1229fb57-01fc-4655-85dd-615b9c4be196}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9a7a8d90-3c5c-4af4-942e-d70d0670c0b3}, !- Handle
  Water Use Connections 7,                !- Name
  {0d6c7e1f-e158-4fe6-b33d-daed2c2bba97}, !- Inlet Node Name
  {3e3cdc53-d472-40b6-af37-2b95cc3b9bda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {610110b3-9f1a-44bf-9c03-2ce1099d782f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abe4c576-720d-4701-8f2b-57b1e4377440}, !- Handle
  Floor 1 PACU Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-007,                  !- Peak Flow Rate {m3/s}
  {a3f7ba3b-a11a-4a7d-b090-50d40244b100}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3f7ba3b-a11a-4a7d-b090-50d40244b100}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {550a0d9a-cfd9-4f04-b230-10583c5adaa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {550a0d9a-cfd9-4f04-b230-10583c5adaa4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {610110b3-9f1a-44bf-9c03-2ce1099d782f}, !- Handle
  Floor 1 PACU Service Water Use 0.01gpm, !- Name
  {abe4c576-720d-4701-8f2b-57b1e4377440}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23845dc9-237c-4c18-a6bd-8bbe48a96327}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {c48f830d-9fbb-4628-87fd-33555d691bbd}, !- Inlet Port
  {0d6c7e1f-e158-4fe6-b33d-daed2c2bba97}; !- Outlet Port

OS:Connection,
  {c48f830d-9fbb-4628-87fd-33555d691bbd}, !- Handle
  {459ded65-c231-48d0-a94f-9f864ff2b259}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  10,                                     !- Outlet Port
  {23845dc9-237c-4c18-a6bd-8bbe48a96327}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e207c50a-af82-45b3-9b42-a41e4d2d5fe9}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {3e3cdc53-d472-40b6-af37-2b95cc3b9bda}, !- Inlet Port
  {ba106545-cbf7-434a-94ff-d3721ff9b9b6}; !- Outlet Port

OS:Connection,
  {0d6c7e1f-e158-4fe6-b33d-daed2c2bba97}, !- Handle
  {8152ea11-4dab-409c-b89e-274d3336fbd4}, !- Name
  {23845dc9-237c-4c18-a6bd-8bbe48a96327}, !- Source Object
  3,                                      !- Outlet Port
  {9a7a8d90-3c5c-4af4-942e-d70d0670c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3cdc53-d472-40b6-af37-2b95cc3b9bda}, !- Handle
  {81a5a97f-9201-4fc2-8710-124a87b944a3}, !- Name
  {9a7a8d90-3c5c-4af4-942e-d70d0670c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {e207c50a-af82-45b3-9b42-a41e4d2d5fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba106545-cbf7-434a-94ff-d3721ff9b9b6}, !- Handle
  {bfa6f4ce-f606-4a9d-b24d-f72faf5731d7}, !- Name
  {e207c50a-af82-45b3-9b42-a41e4d2d5fe9}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b97edfac-6f07-46e1-83b6-9401ccb04a11}, !- Handle
  Water Use Connections 8,                !- Name
  {bf05369f-466c-4dc5-ab70-fd03f8ffbefa}, !- Inlet Node Name
  {3adc939b-ddee-4969-ae7b-b7db6504ec8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6e02560-c275-4a2f-897e-feffd46582a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79fafadd-97ae-4eba-ae13-f748414d827b}, !- Handle
  Floor 1 Recovery Room Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-006,                  !- Peak Flow Rate {m3/s}
  {b84ab1e1-1fa4-4b04-b770-87a12e14fc59}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b84ab1e1-1fa4-4b04-b770-87a12e14fc59}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {8cd565d3-59ae-4504-8d88-dc29a21749d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cd565d3-59ae-4504-8d88-dc29a21749d4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6e02560-c275-4a2f-897e-feffd46582a4}, !- Handle
  Floor 1 Recovery Room Service Water Use 0.06gpm, !- Name
  {79fafadd-97ae-4eba-ae13-f748414d827b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4fd63b25-6274-432d-85d4-b6fe711c0dd8}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {9ef33868-149c-4b9c-afbf-6e0742bb41a2}, !- Inlet Port
  {bf05369f-466c-4dc5-ab70-fd03f8ffbefa}; !- Outlet Port

OS:Connection,
  {9ef33868-149c-4b9c-afbf-6e0742bb41a2}, !- Handle
  {d19b919a-f64e-407c-841e-3863dd9f494a}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  11,                                     !- Outlet Port
  {4fd63b25-6274-432d-85d4-b6fe711c0dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c805bf0-79ed-4020-bf1d-1634f916459c}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {3adc939b-ddee-4969-ae7b-b7db6504ec8e}, !- Inlet Port
  {23ad18f2-a793-4c95-a014-5068ed311ee6}; !- Outlet Port

OS:Connection,
  {bf05369f-466c-4dc5-ab70-fd03f8ffbefa}, !- Handle
  {e4d18500-1bc1-45ec-901f-ee4b54522865}, !- Name
  {4fd63b25-6274-432d-85d4-b6fe711c0dd8}, !- Source Object
  3,                                      !- Outlet Port
  {b97edfac-6f07-46e1-83b6-9401ccb04a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adc939b-ddee-4969-ae7b-b7db6504ec8e}, !- Handle
  {fdde66a9-8b27-41af-87f8-a90811bcb816}, !- Name
  {b97edfac-6f07-46e1-83b6-9401ccb04a11}, !- Source Object
  3,                                      !- Outlet Port
  {4c805bf0-79ed-4020-bf1d-1634f916459c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ad18f2-a793-4c95-a014-5068ed311ee6}, !- Handle
  {53d5b8be-0fc2-490b-92ab-3d4c5257435c}, !- Name
  {4c805bf0-79ed-4020-bf1d-1634f916459c}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a94092c-6a6f-4e03-a573-d24986cd51eb}, !- Handle
  Water Use Connections 9,                !- Name
  {9799abc3-7de3-44e2-977e-61841898fd41}, !- Inlet Node Name
  {d1e9a7d8-6f70-4ae9-bf95-d34a3d7f7352}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d04e0f7-5e37-4a08-84eb-f685469f33b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbf3881c-c194-4867-b66d-1300480035a2}, !- Handle
  Floor 1 Step Down Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-006,                  !- Peak Flow Rate {m3/s}
  {5ec374fb-4e9c-43d4-a727-7506c435d6ad}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ec374fb-4e9c-43d4-a727-7506c435d6ad}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {6b10bd21-4171-40fd-8959-c97dcd46dc00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b10bd21-4171-40fd-8959-c97dcd46dc00}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d04e0f7-5e37-4a08-84eb-f685469f33b5}, !- Handle
  Floor 1 Step Down Service Water Use 0.03gpm, !- Name
  {cbf3881c-c194-4867-b66d-1300480035a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14577d43-13dc-4e61-b073-36d749c07cb2}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {daea9f93-f881-4b3b-809b-1f2f8bf6dbe1}, !- Inlet Port
  {9799abc3-7de3-44e2-977e-61841898fd41}; !- Outlet Port

OS:Connection,
  {daea9f93-f881-4b3b-809b-1f2f8bf6dbe1}, !- Handle
  {80ee1d0f-de19-4d2c-a20f-5d6334566f05}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  12,                                     !- Outlet Port
  {14577d43-13dc-4e61-b073-36d749c07cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb7183e7-d1c4-4b35-babf-088841dd37f5}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {d1e9a7d8-6f70-4ae9-bf95-d34a3d7f7352}, !- Inlet Port
  {366ea387-fe03-4829-a11e-f626d9a62d4e}; !- Outlet Port

OS:Connection,
  {9799abc3-7de3-44e2-977e-61841898fd41}, !- Handle
  {835a5d7d-7c3d-4527-a354-ac0f18583a89}, !- Name
  {14577d43-13dc-4e61-b073-36d749c07cb2}, !- Source Object
  3,                                      !- Outlet Port
  {5a94092c-6a6f-4e03-a573-d24986cd51eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e9a7d8-6f70-4ae9-bf95-d34a3d7f7352}, !- Handle
  {8aeff9cd-133c-45ac-a7fa-5b11f8fcf9e4}, !- Name
  {5a94092c-6a6f-4e03-a573-d24986cd51eb}, !- Source Object
  3,                                      !- Outlet Port
  {fb7183e7-d1c4-4b35-babf-088841dd37f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366ea387-fe03-4829-a11e-f626d9a62d4e}, !- Handle
  {8df45a64-a2ed-43f5-9518-b76ee25f4572}, !- Name
  {fb7183e7-d1c4-4b35-babf-088841dd37f5}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {18dd7fc2-74fc-4bd5-bb6f-09d1ba85ade4}, !- Handle
  Water Use Connections 10,               !- Name
  {a75205bd-5ffe-4285-879f-d0ef159ac9c9}, !- Inlet Node Name
  {bfd03bce-f3fb-4c2e-8406-616157828f53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1386c000-6259-4eab-8cd8-fca53792c778}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbe92d14-b07f-4a0d-82e6-28f75a318769}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-006,                  !- Peak Flow Rate {m3/s}
  {cb5b49a6-5dcf-4753-9f1e-aa805972482f}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb5b49a6-5dcf-4753-9f1e-aa805972482f}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {03f1ee2e-b23d-4c41-bf79-2be103bb99e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f1ee2e-b23d-4c41-bf79-2be103bb99e4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1386c000-6259-4eab-8cd8-fca53792c778}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use 0.05gpm, !- Name
  {dbe92d14-b07f-4a0d-82e6-28f75a318769}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {673b60a6-713d-4dc8-8ce3-41efb61e23b9}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {bffae796-3972-4e53-9ea6-e8a4d04041ab}, !- Inlet Port
  {a75205bd-5ffe-4285-879f-d0ef159ac9c9}; !- Outlet Port

OS:Connection,
  {bffae796-3972-4e53-9ea6-e8a4d04041ab}, !- Handle
  {6a3c457e-d859-4bdf-aa65-793567df797d}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  13,                                     !- Outlet Port
  {673b60a6-713d-4dc8-8ce3-41efb61e23b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be09e04a-e16e-4a2d-8fe2-8331a02e844d}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {bfd03bce-f3fb-4c2e-8406-616157828f53}, !- Inlet Port
  {02afa4da-293f-4c4b-9ddf-6f21bcf2920b}; !- Outlet Port

OS:Connection,
  {a75205bd-5ffe-4285-879f-d0ef159ac9c9}, !- Handle
  {04af7d9d-63ec-4047-a427-860c2f253893}, !- Name
  {673b60a6-713d-4dc8-8ce3-41efb61e23b9}, !- Source Object
  3,                                      !- Outlet Port
  {18dd7fc2-74fc-4bd5-bb6f-09d1ba85ade4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd03bce-f3fb-4c2e-8406-616157828f53}, !- Handle
  {13c1d8c0-ce2c-41c9-acb1-7413e88e0f02}, !- Name
  {18dd7fc2-74fc-4bd5-bb6f-09d1ba85ade4}, !- Source Object
  3,                                      !- Outlet Port
  {be09e04a-e16e-4a2d-8fe2-8331a02e844d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02afa4da-293f-4c4b-9ddf-6f21bcf2920b}, !- Handle
  {1af70f07-b645-4849-9170-e4f6746043d6}, !- Name
  {be09e04a-e16e-4a2d-8fe2-8331a02e844d}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f75c9434-2b8f-46a7-8fac-ba9a9ca2c796}, !- Handle
  Water Use Connections 11,               !- Name
  {c4045309-321d-4ec3-91aa-b85c71e64baa}, !- Inlet Node Name
  {9958ca6f-2651-4e07-ae15-36dd7c250e47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f0d717c-b0ab-455d-9a8f-33794c84a2b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c570a2ac-eb49-404b-964c-2bdf56aed12b}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-006,                   !- Peak Flow Rate {m3/s}
  {db6b6f15-dfdf-424b-94e2-ff76235b6684}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db6b6f15-dfdf-424b-94e2-ff76235b6684}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {dcdc7e5e-c81c-47ed-bc04-507f8aace174}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcdc7e5e-c81c-47ed-bc04-507f8aace174}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f0d717c-b0ab-455d-9a8f-33794c84a2b6}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use 0.02gpm, !- Name
  {c570a2ac-eb49-404b-964c-2bdf56aed12b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17eb585b-8820-4a08-a382-44bed85661cd}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {cb880246-eac0-44ef-b6c7-a21580c82165}, !- Inlet Port
  {c4045309-321d-4ec3-91aa-b85c71e64baa}; !- Outlet Port

OS:Connection,
  {cb880246-eac0-44ef-b6c7-a21580c82165}, !- Handle
  {dab02715-b15e-4754-891e-0921593b3b71}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  14,                                     !- Outlet Port
  {17eb585b-8820-4a08-a382-44bed85661cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f67d4018-50e1-44ba-abd4-9ae48978f73a}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {9958ca6f-2651-4e07-ae15-36dd7c250e47}, !- Inlet Port
  {71316022-96b4-481c-910b-6a6bbdb5821f}; !- Outlet Port

OS:Connection,
  {c4045309-321d-4ec3-91aa-b85c71e64baa}, !- Handle
  {9f020a30-2fdf-47ea-a33d-9e5b5a5fcf21}, !- Name
  {17eb585b-8820-4a08-a382-44bed85661cd}, !- Source Object
  3,                                      !- Outlet Port
  {f75c9434-2b8f-46a7-8fac-ba9a9ca2c796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9958ca6f-2651-4e07-ae15-36dd7c250e47}, !- Handle
  {60884073-6f95-4894-9ca9-713f673f7cb2}, !- Name
  {f75c9434-2b8f-46a7-8fac-ba9a9ca2c796}, !- Source Object
  3,                                      !- Outlet Port
  {f67d4018-50e1-44ba-abd4-9ae48978f73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71316022-96b4-481c-910b-6a6bbdb5821f}, !- Handle
  {b70d9144-68f4-44ad-a87b-0673dfbc9237}, !- Name
  {f67d4018-50e1-44ba-abd4-9ae48978f73a}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93fcc091-f4a9-41bf-83ee-1e7a33578c76}, !- Handle
  Water Use Connections 12,               !- Name
  {9ad001a8-d8d7-4b65-8a52-3a14867c946d}, !- Inlet Node Name
  {92c9838f-4e77-49c0-adf6-23e9930a47bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45505745-b1ed-4106-9255-8aa093989e8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecb22703-d4c1-4c69-82ff-2d9423ea58e5}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-006,                  !- Peak Flow Rate {m3/s}
  {680d56b0-e993-4f66-b2f4-390342a11985}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {680d56b0-e993-4f66-b2f4-390342a11985}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {16cbd47c-7682-46b3-b8fc-fe329ac0d140}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16cbd47c-7682-46b3-b8fc-fe329ac0d140}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {45505745-b1ed-4106-9255-8aa093989e8c}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use 0.02gpm, !- Name
  {ecb22703-d4c1-4c69-82ff-2d9423ea58e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70b2e758-ed86-432d-96f7-a716c656a20d}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {b12b4778-c5a9-4bc8-9483-5d2ab6398c6f}, !- Inlet Port
  {9ad001a8-d8d7-4b65-8a52-3a14867c946d}; !- Outlet Port

OS:Connection,
  {b12b4778-c5a9-4bc8-9483-5d2ab6398c6f}, !- Handle
  {cb40fed0-e2f0-49cb-a529-0625a7844fe9}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  15,                                     !- Outlet Port
  {70b2e758-ed86-432d-96f7-a716c656a20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6f60b36-ebe9-45d9-8a18-fb22d03241c1}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {92c9838f-4e77-49c0-adf6-23e9930a47bf}, !- Inlet Port
  {6aa4bb26-f4ce-4b9c-b1ff-d3fe3a337c2c}; !- Outlet Port

OS:Connection,
  {9ad001a8-d8d7-4b65-8a52-3a14867c946d}, !- Handle
  {7d581d5d-e2d5-4628-9de4-4f1a6201b615}, !- Name
  {70b2e758-ed86-432d-96f7-a716c656a20d}, !- Source Object
  3,                                      !- Outlet Port
  {93fcc091-f4a9-41bf-83ee-1e7a33578c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c9838f-4e77-49c0-adf6-23e9930a47bf}, !- Handle
  {f25e9f04-aa92-4569-a42f-21db0d73811d}, !- Name
  {93fcc091-f4a9-41bf-83ee-1e7a33578c76}, !- Source Object
  3,                                      !- Outlet Port
  {e6f60b36-ebe9-45d9-8a18-fb22d03241c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa4bb26-f4ce-4b9c-b1ff-d3fe3a337c2c}, !- Handle
  {300e8f88-f86e-4402-add7-10d1059c4bb6}, !- Name
  {e6f60b36-ebe9-45d9-8a18-fb22d03241c1}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4396ac1-8652-4d83-8a01-8defc779b1ef}, !- Handle
  Water Use Connections 13,               !- Name
  {24a4575f-86af-42fb-9b3f-e42ff64708d7}, !- Inlet Node Name
  {9bd00d64-81f5-41ba-bbdc-05404337c012}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d21797af-ea23-471f-be1d-f648beca1de8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28fe8d34-2240-4198-b756-a8a78adfa994}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-006,                  !- Peak Flow Rate {m3/s}
  {e5a19329-bc13-4843-82c6-a2614217d0e7}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5a19329-bc13-4843-82c6-a2614217d0e7}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {9035a804-f7ef-4a8c-b51d-93f66ef234ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9035a804-f7ef-4a8c-b51d-93f66ef234ec}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d21797af-ea23-471f-be1d-f648beca1de8}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use 0.04gpm, !- Name
  {28fe8d34-2240-4198-b756-a8a78adfa994}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6ea8a82-04ac-4095-92e4-ad943c53a1b7}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {4e82547c-a84d-4eb3-b1a4-3992d1ccc2bd}, !- Inlet Port
  {24a4575f-86af-42fb-9b3f-e42ff64708d7}; !- Outlet Port

OS:Connection,
  {4e82547c-a84d-4eb3-b1a4-3992d1ccc2bd}, !- Handle
  {513ef739-9fc3-40f9-9e2a-ead257ebe9d6}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  16,                                     !- Outlet Port
  {c6ea8a82-04ac-4095-92e4-ad943c53a1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e8dfd12-3811-4d88-b59a-2cc01d25d87d}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {9bd00d64-81f5-41ba-bbdc-05404337c012}, !- Inlet Port
  {74027735-f38d-488a-9465-6ec2dc92b6e3}; !- Outlet Port

OS:Connection,
  {24a4575f-86af-42fb-9b3f-e42ff64708d7}, !- Handle
  {1e67c85e-1bc3-4897-8347-ed7db3d83134}, !- Name
  {c6ea8a82-04ac-4095-92e4-ad943c53a1b7}, !- Source Object
  3,                                      !- Outlet Port
  {b4396ac1-8652-4d83-8a01-8defc779b1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd00d64-81f5-41ba-bbdc-05404337c012}, !- Handle
  {47193e47-7c08-4ae7-a24f-ce66fbfa369a}, !- Name
  {b4396ac1-8652-4d83-8a01-8defc779b1ef}, !- Source Object
  3,                                      !- Outlet Port
  {7e8dfd12-3811-4d88-b59a-2cc01d25d87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74027735-f38d-488a-9465-6ec2dc92b6e3}, !- Handle
  {f80c609a-0ad5-4d46-9304-dcf8e16c0497}, !- Name
  {7e8dfd12-3811-4d88-b59a-2cc01d25d87d}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c489c5f4-6e79-45d3-bf50-b5f4c97b676c}, !- Handle
  Water Use Connections 14,               !- Name
  {8e12fbff-c952-40db-b377-d963b619b21b}, !- Inlet Node Name
  {640e33d4-2781-4c66-b757-8d6604dc8d5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a42d2046-e345-4640-955c-c72421b0ea57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abf499aa-d6c3-4976-88c6-a44b461309fe}, !- Handle
  Floor 1 Procedure Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-006,                  !- Peak Flow Rate {m3/s}
  {45793ad1-d38b-4f67-8fa6-970b0abaeef5}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45793ad1-d38b-4f67-8fa6-970b0abaeef5}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {b978d419-4e0a-4afb-8847-5626a88e2bd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b978d419-4e0a-4afb-8847-5626a88e2bd2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a42d2046-e345-4640-955c-c72421b0ea57}, !- Handle
  Floor 1 Procedure Room Service Water Use 0.03gpm, !- Name
  {abf499aa-d6c3-4976-88c6-a44b461309fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1b171d7-4469-4497-a581-5d7e811f4396}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {72df7361-dd5f-4a0c-808b-c337306c8892}, !- Inlet Port
  {8e12fbff-c952-40db-b377-d963b619b21b}; !- Outlet Port

OS:Connection,
  {72df7361-dd5f-4a0c-808b-c337306c8892}, !- Handle
  {9905dc22-e71e-4486-87fd-15708d1e9e1f}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  17,                                     !- Outlet Port
  {e1b171d7-4469-4497-a581-5d7e811f4396}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {776ffa2c-ef13-45a1-bf38-c312eb12ce41}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {640e33d4-2781-4c66-b757-8d6604dc8d5e}, !- Inlet Port
  {d5a14bf4-de96-43f3-a5bd-9f0e3480d1a9}; !- Outlet Port

OS:Connection,
  {8e12fbff-c952-40db-b377-d963b619b21b}, !- Handle
  {99f8edaa-2907-4882-81cb-0e11cd4ee0bc}, !- Name
  {e1b171d7-4469-4497-a581-5d7e811f4396}, !- Source Object
  3,                                      !- Outlet Port
  {c489c5f4-6e79-45d3-bf50-b5f4c97b676c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640e33d4-2781-4c66-b757-8d6604dc8d5e}, !- Handle
  {28c82a4d-7b22-4061-bbe2-39572f47e522}, !- Name
  {c489c5f4-6e79-45d3-bf50-b5f4c97b676c}, !- Source Object
  3,                                      !- Outlet Port
  {776ffa2c-ef13-45a1-bf38-c312eb12ce41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a14bf4-de96-43f3-a5bd-9f0e3480d1a9}, !- Handle
  {77691c55-f6d2-4f05-8e73-570e3b9f4538}, !- Name
  {776ffa2c-ef13-45a1-bf38-c312eb12ce41}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7ec86a0-c0bb-42f1-afb1-e817e210c52f}, !- Handle
  Water Use Connections 15,               !- Name
  {9acab701-3683-466f-b69c-4630173015be}, !- Inlet Node Name
  {e1529327-63eb-45a9-af85-6c922a4dfeb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9c5c1d1-7b7f-4ec5-80e8-a2fae422bceb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {feb8ca7b-1ef1-4089-8aca-6ab4c129f9ae}, !- Handle
  Floor 2 X-Ray Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {9c374aa5-59f2-4365-8911-8dcff812c481}, !- Target Temperature Schedule Name
  {318b9cb7-3546-4e19-972c-806208955b2e}, !- Sensible Fraction Schedule Name
  {1b3246cd-0633-47ab-b33e-d4c4490c5112}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c374aa5-59f2-4365-8911-8dcff812c481}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  {7692f54a-c2c3-4f3f-af4e-5d80cdca2905}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7692f54a-c2c3-4f3f-af4e-5d80cdca2905}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {0f87e612-69f2-42e4-9d5b-986bc4156945}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9c5c1d1-7b7f-4ec5-80e8-a2fae422bceb}, !- Handle
  Floor 2 X-Ray Service Water Use 0.03gpm, !- Name
  {feb8ca7b-1ef1-4089-8aca-6ab4c129f9ae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f46aee69-d54c-474e-ba6f-19b828716dd8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5bd79c26-72b5-4f6c-82f7-bccfa98e1b26}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {bbde0207-2a87-42d6-9581-ec9254f75adc}, !- Inlet Port
  {9acab701-3683-466f-b69c-4630173015be}; !- Outlet Port

OS:Connection,
  {bbde0207-2a87-42d6-9581-ec9254f75adc}, !- Handle
  {f11cfda6-14a9-436f-a197-088e07c79142}, !- Name
  {d37b3963-1058-4739-80ef-7cf321e45cdd}, !- Source Object
  18,                                     !- Outlet Port
  {5bd79c26-72b5-4f6c-82f7-bccfa98e1b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93bb4c5a-117c-400e-9ce5-f6a24b39d888}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {e1529327-63eb-45a9-af85-6c922a4dfeb4}, !- Inlet Port
  {712c8950-3063-4737-88ce-99f7c3a997fb}; !- Outlet Port

OS:Connection,
  {9acab701-3683-466f-b69c-4630173015be}, !- Handle
  {476ec591-9ab5-4fc0-941c-442a80043855}, !- Name
  {5bd79c26-72b5-4f6c-82f7-bccfa98e1b26}, !- Source Object
  3,                                      !- Outlet Port
  {f7ec86a0-c0bb-42f1-afb1-e817e210c52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1529327-63eb-45a9-af85-6c922a4dfeb4}, !- Handle
  {1b5a57de-8b51-4e91-bbf4-502fbdf8257f}, !- Name
  {f7ec86a0-c0bb-42f1-afb1-e817e210c52f}, !- Source Object
  3,                                      !- Outlet Port
  {93bb4c5a-117c-400e-9ce5-f6a24b39d888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712c8950-3063-4737-88ce-99f7c3a997fb}, !- Handle
  {49bc720d-13ea-45cd-81ac-0464dec66275}, !- Name
  {93bb4c5a-117c-400e-9ce5-f6a24b39d888}, !- Source Object
  3,                                      !- Outlet Port
  {18653f33-c39e-41ce-9db1-3b320451570c}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {1f4dbb66-4b7f-4c97-b9dc-a524f7c4e3fa}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  14442;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {c55551cc-9387-49c6-81a8-57f88ca0d3ab}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {27fc7895-e91e-45ce-a329-1189f85b99d3}, !- Default Day Schedule Name
  {fd36968a-fea2-4535-b83a-4481f3e57e40}, !- Summer Design Day Schedule Name
  {8c3ab945-f932-439b-b267-3ec67e559332}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27fc7895-e91e-45ce-a329-1189f85b99d3}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3ab945-f932-439b-b267-3ec67e559332}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd36968a-fea2-4535-b83a-4481f3e57e40}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {de189dbd-1734-40e0-9f2e-f3768f80b893}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1f4dbb66-4b7f-4c97-b9dc-a524f7c4e3fa}, !- Exterior Lights Definition Name
  {c55551cc-9387-49c6-81a8-57f88ca0d3ab}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {0efbef55-c87a-4d0c-abe4-bf0acb4e81c4}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  file:///C:/Users/lero023/OneDrive - PNNL/Documents/Projects/OpenStudio Prototypes/nrel_master_test/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f5fb47a3-40e2-43b7-a11a-bd5743accda0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7a851c7b-c160-4108-8281-ccdc607005ca}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {24649132-4726-4479-83dc-9b50f5e974d7}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {04fd848c-b6fe-4bd6-8f9f-189c3067ad54}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {5c6e4f49-c8da-416a-9ff2-75f5ea3be806}, !- Handle
  20.15,                                  !- January Ground Temperature {C}
  20.07,                                  !- February Ground Temperature {C}
  20.18,                                  !- March Ground Temperature {C}
  20.33,                                  !- April Ground Temperature {C}
  20.5,                                   !- May Ground Temperature {C}
  21.55,                                  !- June Ground Temperature {C}
  21.82,                                  !- July Ground Temperature {C}
  21.91,                                  !- August Ground Temperature {C}
  21.85,                                  !- September Ground Temperature {C}
  20.84,                                  !- October Ground Temperature {C}
  20.51,                                  !- November Ground Temperature {C}
  20.3;                                   !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {5bee6c8d-176c-4337-b8c4-ce4a1514a5f9}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {51c4a7e0-48b8-49ac-868f-872aa9d5cdec}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Schedule:Day,
  {91603822-061c-4c49-829f-7bfc66eb3bb4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {8ce98c65-48f7-4b2a-ab4e-9d8773bcbe80}, !- Handle
  Always Off Discrete,                    !- Name
  {8e32d8c0-8d97-463e-a31d-9fab70ec3b85}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {8e32d8c0-8d97-463e-a31d-9fab70ec3b85}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {52833176-cc87-4091-8954-678946435d75}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {bc949cd1-3c1b-4e44-a607-57e75ea97e81}, !- Default Day Schedule Name
  {055e9266-f3e4-41de-adec-ee78f4f8313f}, !- Summer Design Day Schedule Name
  {d80985a9-8b41-47dd-bdd7-730d05fd13b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc949cd1-3c1b-4e44-a607-57e75ea97e81}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d80985a9-8b41-47dd-bdd7-730d05fd13b4}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {055e9266-f3e4-41de-adec-ee78f4f8313f}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {08e0e983-296c-44c8-9dd2-455b7988181e}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH,  !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  {db33bf66-b3a4-4d13-870b-631abacd2612}, !- Default Day Schedule Name
  {328f621d-d408-4797-8215-3a028c277605}, !- Summer Design Day Schedule Name
  {caf01541-ae18-4c7b-9385-0b95fef7c572}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db33bf66-b3a4-4d13-870b-631abacd2612}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Default, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {caf01541-ae18-4c7b-9385-0b95fef7c572}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {328f621d-d408-4797-8215-3a028c277605}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51d36387-a0dc-49d7-b92b-19ef4e1e256a}, !- Handle
  Schedule Rule 28,                       !- Name
  {08e0e983-296c-44c8-9dd2-455b7988181e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d00c880d-af6b-423b-a2bc-8f51139cd12e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d00c880d-af6b-423b-a2bc-8f51139cd12e}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {9d8e15bc-d68f-47f9-8022-0cf4a1a55ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {f05e3146-9509-409b-a4c2-cb452dbda198}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5aa9a48c-b428-483d-a640-e3e12543cf2e}, !- Handle
  PVAVOutpatientF1HtgSch0,                !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b82df273-48ae-4372-9708-b34c37f7c40b}, !- Handle
  PVAVOutpatientF1ClgSch0,                !- Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d242dfda-3d3a-4904-94c3-2b5907dae769}, !- Handle
  PVAVOutpatientF1OptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 1
  SET {b82df273-48ae-4372-9708-b34c37f7c40b} = 29.4, !- Program Line 2
  SET {5aa9a48c-b428-483d-a640-e3e12543cf2e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 4
  SET {b82df273-48ae-4372-9708-b34c37f7c40b} = 29.4, !- Program Line 5
  SET {5aa9a48c-b428-483d-a640-e3e12543cf2e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 7
  SET {b82df273-48ae-4372-9708-b34c37f7c40b} = 29.4, !- Program Line 8
  SET {5aa9a48c-b428-483d-a640-e3e12543cf2e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 10
  SET {b82df273-48ae-4372-9708-b34c37f7c40b} = 29.4, !- Program Line 11
  SET {5aa9a48c-b428-483d-a640-e3e12543cf2e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b82df273-48ae-4372-9708-b34c37f7c40b} = NULL, !- Program Line 14
  SET {5aa9a48c-b428-483d-a640-e3e12543cf2e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9ffcde8a-b88a-43e5-a26d-5f089d70daa0}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d242dfda-3d3a-4904-94c3-2b5907dae769}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {76cf4075-044a-4f14-97cb-97c59c13c7f6}, !- Handle
  PVAVOutpatientF1HtgSch1,                !- Name
  {28504b81-20ec-496f-b95e-f5cf66beff6a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {388b678b-f887-42e4-b593-b54e3ce17f83}, !- Handle
  PVAVOutpatientF1ClgSch1,                !- Name
  {095d0af7-99a7-4cfe-81fe-6f7e381bd3db}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e23795ce-8668-41e8-b598-36079bc620aa}, !- Handle
  PVAVOutpatientF1OptimumStartProg1,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 1
  SET {388b678b-f887-42e4-b593-b54e3ce17f83} = 29.4, !- Program Line 2
  SET {76cf4075-044a-4f14-97cb-97c59c13c7f6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 4
  SET {388b678b-f887-42e4-b593-b54e3ce17f83} = 29.4, !- Program Line 5
  SET {76cf4075-044a-4f14-97cb-97c59c13c7f6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 7
  SET {388b678b-f887-42e4-b593-b54e3ce17f83} = 29.4, !- Program Line 8
  SET {76cf4075-044a-4f14-97cb-97c59c13c7f6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f05e3146-9509-409b-a4c2-cb452dbda198}<23.9 && {f05e3146-9509-409b-a4c2-cb452dbda198}>1.7, !- Program Line 10
  SET {388b678b-f887-42e4-b593-b54e3ce17f83} = 29.4, !- Program Line 11
  SET {76cf4075-044a-4f14-97cb-97c59c13c7f6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {388b678b-f887-42e4-b593-b54e3ce17f83} = NULL, !- Program Line 14
  SET {76cf4075-044a-4f14-97cb-97c59c13c7f6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {11bf4582-800d-407c-b1d8-0229f2127e95}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e23795ce-8668-41e8-b598-36079bc620aa}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {824b43df-964e-4a1c-bb1f-376b7ac81d54}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2a737d20-e32e-4011-9319-399440b3ea8e}, !- Handle
  PVAVOutpatientF2F3HtgSch0,              !- Name
  {a5aeb20e-407a-4b95-98a7-0b4cb587cb79}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {93e292f5-a61d-4d4f-8205-710d6fe46d74}, !- Handle
  PVAVOutpatientF2F3ClgSch0,              !- Name
  {2d086cc7-ec4e-4ce9-8411-de294cce1ced}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ff4ff30d-3252-4f9e-8a01-b2e3e46ba2fb}, !- Handle
  PVAVOutpatientF2F3OptimumStartProg0,    !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}<23.9 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}>1.7, !- Program Line 1
  SET {93e292f5-a61d-4d4f-8205-710d6fe46d74} = 29.4, !- Program Line 2
  SET {2a737d20-e32e-4011-9319-399440b3ea8e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}<23.9 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}>1.7, !- Program Line 4
  SET {93e292f5-a61d-4d4f-8205-710d6fe46d74} = 29.4, !- Program Line 5
  SET {2a737d20-e32e-4011-9319-399440b3ea8e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}<23.9 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}>1.7, !- Program Line 7
  SET {93e292f5-a61d-4d4f-8205-710d6fe46d74} = 29.4, !- Program Line 8
  SET {2a737d20-e32e-4011-9319-399440b3ea8e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}<23.9 && {824b43df-964e-4a1c-bb1f-376b7ac81d54}>1.7, !- Program Line 10
  SET {93e292f5-a61d-4d4f-8205-710d6fe46d74} = 29.4, !- Program Line 11
  SET {2a737d20-e32e-4011-9319-399440b3ea8e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {93e292f5-a61d-4d4f-8205-710d6fe46d74} = NULL, !- Program Line 14
  SET {2a737d20-e32e-4011-9319-399440b3ea8e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8107e15a-a256-4356-ba14-17077bd4d454}, !- Handle
  PVAVOutpatientF2F3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ff4ff30d-3252-4f9e-8a01-b2e3e46ba2fb}; !- Program Name 1

OS:Curve:Biquadratic,
  {6ad1ede9-7b39-4ad4-a3ac-c7100cf0df20}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f08c50c9-1e48-47b0-9908-9d2199640eda}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {662705b6-52b0-4625-b7d2-a493ab1f9d9f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2dfe74cd-ff65-4a4c-9c7f-3c09ad2c1408}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8bef08f9-703d-49b5-bed6-c31fdfa03275}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ff3a3f8-a746-4685-a715-4a3861e8f36f}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {3a664527-f22a-4589-9eaf-64e301d1a5d6}, !- Handle
  {12784dd0-078a-48be-bb4d-fd9934ccab6c}; !- Object Name

