  {60932dd1-bc71-4912-b042-9294c28e8c66}, !- Electric Equipment Definition Name
  {8737ee0e-31cb-4091-a254-494d350c6be5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {02d5050f-6f77-489c-9a83-92381f034b41}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a8321afa-dcd2-4f03-af9f-983309fbce7b}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eeee23ba-9809-4e4a-931a-b66fa00f9982}, !- Number of People Schedule Name
  {3c3b2c26-890b-45fc-9705-3509373455d2}, !- People Activity Level Schedule Name
  {9efa5e13-4fa6-4145-9c99-6bc0256512a9}, !- Lighting Schedule Name
  {9cb73d82-71b1-4a4f-bb11-20d40d0be6a7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85fc2c2b-80bd-499d-b7eb-9e50d2470c86}, !- Handle
  Outpatient Soil Work Thermostat,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8fc9ffe8-bc46-479d-974d-aa4d606ac2d1}, !- Handle
  Rendering Color 63,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b53dd4e9-028d-4148-b70c-270fd4a34ff3}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5250170500341,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f8bd4294-c264-415b-ac09-ba90d82ba230}, !- Handle
  Outpatient Stair Lights,                !- Name
  {b53dd4e9-028d-4148-b70c-270fd4a34ff3}, !- Lights Definition Name
  {615c2f63-3492-4b6b-8f8f-48ded0f6bfdb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {a63fb285-4e09-4365-98d0-1808d3514316}, !- Handle
  Outpatient Stair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8d33d090-2f73-481a-b083-fc672049a375}, !- Handle
  Outpatient Stair Elec Equip,            !- Name
  {a63fb285-4e09-4365-98d0-1808d3514316}, !- Electric Equipment Definition Name
  {615c2f63-3492-4b6b-8f8f-48ded0f6bfdb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cb10ea83-e410-4e16-aeb0-da66b6cc19c1}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8b64b7d-e442-487b-b24f-9f2d529d0dac}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eeee23ba-9809-4e4a-931a-b66fa00f9982}, !- Number of People Schedule Name
  {3c3b2c26-890b-45fc-9705-3509373455d2}, !- People Activity Level Schedule Name
  {92f12770-5def-49e0-9ff0-37c7847be6a1}, !- Lighting Schedule Name
  {4065d08f-6f25-4e17-83b5-0403b803ce7f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {615115bf-3871-44ad-8a61-d2aea1dfbc0a}, !- Handle
  Outpatient Stair Thermostat,            !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a8f9c38f-56a9-4750-860a-f0644f3c4958}, !- Handle
  Rendering Color 64,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {510203ab-051f-4e48-ac59-586183eb56be}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8e352755-23e1-4fd2-9301-0e939597f3b8}, !- Handle
  Outpatient Toilet Lights,               !- Name
  {510203ab-051f-4e48-ac59-586183eb56be}, !- Lights Definition Name
  {fa98dbae-aa04-45f0-b36f-1ce550503b80}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {10afabe8-8469-4769-94eb-5963b3b397e4}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {09a5ceba-6f7c-4d64-a480-72dc3710fd47}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {10afabe8-8469-4769-94eb-5963b3b397e4}, !- Electric Equipment Definition Name
  {fa98dbae-aa04-45f0-b36f-1ce550503b80}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {20e5e236-10bc-4d3c-8903-ce07f5dc0c66}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0859dc4a-dea2-4a05-94a9-942f69a528e6}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eeee23ba-9809-4e4a-931a-b66fa00f9982}, !- Number of People Schedule Name
  {3c3b2c26-890b-45fc-9705-3509373455d2}, !- People Activity Level Schedule Name
  {cad65a29-5cdb-4ad3-86ff-d2853ceff5ad}, !- Lighting Schedule Name
  {9cb73d82-71b1-4a4f-bb11-20d40d0be6a7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a42146f4-8119-44d2-824a-3f8e3b1f8ebb}, !- Handle
  Outpatient Toilet Thermostat,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7bb1838-6320-48f1-a775-f4530c19570c}, !- Handle
  Rendering Color 65,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {624d43e4-bb60-4e71-98e3-eabd4f6b57ba}, !- Handle
  Outpatient Undeveloped Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c858914a-609e-4016-95b0-2b836ef8ad43}, !- Handle
  Outpatient Undeveloped Lights,          !- Name
  {624d43e4-bb60-4e71-98e3-eabd4f6b57ba}, !- Lights Definition Name
  {1a769d0c-0fb3-4675-802b-24120cabc7ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {24ee04e2-f587-497a-9a80-68eee1402aca}, !- Handle
  Outpatient Undeveloped Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {51f72e4a-b2b4-40d0-b42a-81f7dc1bb083}, !- Handle
  Outpatient Undeveloped Elec Equip,      !- Name
  {24ee04e2-f587-497a-9a80-68eee1402aca}, !- Electric Equipment Definition Name
  {1a769d0c-0fb3-4675-802b-24120cabc7ef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fe7064e4-d140-4c96-b287-1eeba0822937}, !- Handle
  Outpatient Undeveloped Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3a7b7236-1173-4a9a-a724-fbf8bceeab4c}, !- Handle
  Outpatient Undeveloped Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eeee23ba-9809-4e4a-931a-b66fa00f9982}, !- Number of People Schedule Name
  {3c3b2c26-890b-45fc-9705-3509373455d2}, !- People Activity Level Schedule Name
  {d97f433a-b562-4924-ad84-fbe82f48fa34}, !- Lighting Schedule Name
  {9cb73d82-71b1-4a4f-bb11-20d40d0be6a7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {667c38f4-4a18-43fc-a53b-0a705c7819b3}, !- Handle
  Outpatient Undeveloped Thermostat,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {99ffdb1e-7b63-493a-be6c-93c94b4d24d2}, !- Handle
  Rendering Color 66,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b9f0b42-2356-4dae-9bf5-b088854f1539}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8324b52-25f3-4191-978b-390b0c695f31}, !- Handle
  Outpatient Xray People,                 !- Name
  {8b9f0b42-2356-4dae-9bf5-b088854f1539}, !- People Definition Name
  {9c904ce4-731f-4641-ade9-8a441498ded7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1a56b543-38fb-42e5-afe0-82441d7586ea}, !- Work Efficiency Schedule Name
  {973c2c3f-14f1-4cbe-9ba5-b60d599d9af0}, !- Clothing Insulation Schedule Name
  {346952e7-3054-4ec6-a1e3-3392e1a87085}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {87c707f6-f2b1-4672-a18a-115ac24d7c50}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.2535047292317,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {358dcb37-9228-4ba2-9b6a-1f60a13b46d0}, !- Handle
  Outpatient Xray Lights,                 !- Name
  {87c707f6-f2b1-4672-a18a-115ac24d7c50}, !- Lights Definition Name
  {9c904ce4-731f-4641-ade9-8a441498ded7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {25c7155d-29cd-4129-9117-fdcac024ba8f}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {79fb37cd-885d-461e-bfd5-deb1024b72ff}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {25c7155d-29cd-4129-9117-fdcac024ba8f}, !- Electric Equipment Definition Name
  {9c904ce4-731f-4641-ade9-8a441498ded7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b0367004-3fd9-4b78-aa1d-fecbf66dbe9d}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6f6cb54-146e-4da0-a0bc-26cfe545d39a}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eeee23ba-9809-4e4a-931a-b66fa00f9982}, !- Number of People Schedule Name
  {3c3b2c26-890b-45fc-9705-3509373455d2}, !- People Activity Level Schedule Name
  {9efa5e13-4fa6-4145-9c99-6bc0256512a9}, !- Lighting Schedule Name
  {9cb73d82-71b1-4a4f-bb11-20d40d0be6a7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddc5ec47-c864-4a4d-b729-5d23f4a095f4}, !- Handle
  Outpatient Xray Thermostat,             !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {29193f87-bc1f-4872-aacc-b452cd44beac}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f017273-9a62-4378-a7ff-b9f180e42c03}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7da2a1a-38eb-48c1-b300-706898e6aa69}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a105ec4d-585d-4020-be70-9bee8290e4e6}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab42e8a0-6fac-4f1c-bcc5-e7c0246c89f5}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2174df63-c668-45ca-95a1-2c30c9a643d7}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a507fee-d568-47ed-b718-be546dc55220}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b0e20a8-4a16-4d82-b6cd-1ba77c7eeb31}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4e3c1fd-b644-446a-b497-50dd447b0d26}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000414737905053288,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96ef232c-3007-40a8-87ef-08a0027359de}, !- Handle
  Floor 1 MRI Control Room Infiltration,  !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f66aab6-2505-4fc6-8399-4bb5bd08dc64}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bc5c411-6cbf-4de7-8300-dcd9e6e4d8b4}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0827da14-f513-4de2-8acf-97a3886f5471}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {905700db-54f8-4e31-86d9-46edce4c0530}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e383a15-34ed-4df0-9552-6970adad6cf8}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {179fc071-0e86-427f-8e9d-76709a6c94ec}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b18f7c2-930e-488a-ae65-b310b4ed53ae}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {737b6ef9-b26b-4a58-90e4-286a492a70f7}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {618da6b5-1c60-434e-abc3-1b62f3eafde6}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54f45347-5929-4a8d-8ef2-6a2b933c5ade}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af30cad7-1a87-4e32-8439-6391b9262326}, !- Handle
  Floor 1 Sterile Hall Infiltration,      !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a5354f6-1547-4000-87c2-46d6d39ad3eb}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000231504022872326,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79c89f63-b249-46dd-8373-58a073c2ed31}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a2c3a37-18cf-4aae-b08a-8b544e810ebc}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000316429660892509,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69e38f84-3658-4100-b28b-66d6d755b9ee}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88b4562c-0641-4f2d-bfec-c9e2c203084b}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {487d5243-41a3-4326-88f2-5252cb32cf83}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e75134d1-4a16-4ef8-9734-8d2582800cef}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be12f2a1-0fa5-4cd1-bf83-003d23c93dce}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6c94745-f561-4de0-956f-116622af9439}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0778fab1-cb83-4bc0-97a4-d110fff3408f}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a368e9d-5c1c-4a24-8b17-15388a3c8b69}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d10d6d8f-284c-4d17-8689-8da51f0c7953}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e39cdd7-0120-46d3-bdd2-f8e1c8dcb588}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d78d227-4dea-4a6f-be96-05e93e1471d6}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8fbe5b8d-2e1d-459a-98f6-7bf64d75d4da}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d43cfc4a-8540-4c30-aefc-d803adb2a6cb}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce962aca-b3e7-484b-8cdc-8fc3393585f9}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75594c14-85cd-4ac5-9d27-53efedf991e6}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2432615d-e5de-4da8-b5ea-7bc1184d5c68}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61d6cdc8-1915-473e-b5c5-c7fcecab4afe}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c543e1a5-64c0-4c3a-975a-d586a4453986}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45fc39fc-41dd-47d8-83b7-aafc0cc13656}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58becbbf-a08a-495c-9388-de722c48fde6}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df7cd3aa-c612-481e-ae40-80af6454a589}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6958d4b-a2a4-4037-9603-545b3c145e9a}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e826d3df-61f2-4a18-95ff-564eba905e98}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24a324a4-628f-4d53-963a-6b138e4c20a0}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37b2968b-acac-4f9b-a226-846ae8658df2}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89052e46-ae37-48fa-a20a-686069985770}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dee26ae-e59c-421c-9219-543b921f2fde}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.55681355713674e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {766b4530-81df-48c4-9d41-105603c5022d}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408662521690773,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa71efd4-7353-41dc-8130-868989804802}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000132458927815469,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {204010fc-afeb-4607-9d37-15d9d3327c84}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219066688310198,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8538a95c-ccb0-49b0-adf0-a1355f647b0f}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000237322245669382,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5da4de06-f14b-41ca-bdd9-382c50cc8f4b}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00011162190368348,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a992de1-be27-4a6f-83f7-558bf0d92544}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.82264019870145e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8af38c0-0670-4691-b45a-8e1ede72f34c}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000299775468213956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {598cf249-03bf-4cd1-ab50-d18a129e10e6}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000225180177286297,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c38d399-3c9c-4c26-9f30-379851e465e0}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000137246599905185,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6914a671-f585-4f26-8623-2df29b949165}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000186309052675028,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94e324f1-0712-4d99-9fde-550469e58a06}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000237322245669382,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {929a02c9-b103-44e2-bb74-a01cea206839}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000491011542764237,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {081e1205-fefe-4f48-8fdf-4a2779d8ab6d}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000485636258506608,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02f7351c-a286-4996-89dc-9be5a8b73e37}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000491011542764238,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9b5445d-eeea-4dd3-9e97-27f9ca078b3b}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {34192c35-b65e-4bb0-a01c-d2db52a7086a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000491011542764238,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {e392b1a0-4bba-46e5-a08f-6e5780485787}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d58c60ee-b6a6-4939-86a5-d0681bd999d9}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {ade0c2c0-eb87-47af-9934-b7f3e887d48d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3061cfc9-eac3-43a1-9c87-cdc4586a2e26}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3fb9beaa-e5b2-44f0-843c-b1daa5eab793}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {68c2fd03-7a78-44df-8561-5614b3ca6d8d}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {ade0c2c0-eb87-47af-9934-b7f3e887d48d}, !- Layer 1
  {3061cfc9-eac3-43a1-9c87-cdc4586a2e26}, !- Layer 2
  {3fb9beaa-e5b2-44f0-843c-b1daa5eab793}; !- Layer 3

OS:Material,
  {08310ff8-fbe0-458c-a4dd-7d5ebd6ddb9b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d23d6dfb-21d1-4ed0-91ea-080dbf90b566}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {08310ff8-fbe0-458c-a4dd-7d5ebd6ddb9b}, !- Layer 1
  {08310ff8-fbe0-458c-a4dd-7d5ebd6ddb9b}; !- Layer 2

OS:Material,
  {9d9624b9-ba5e-42bf-bb78-c7bc3cbce6f7}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {772ee1f3-c722-4be0-8c9e-ac3875d09ac2}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9d9624b9-ba5e-42bf-bb78-c7bc3cbce6f7}; !- Layer 1

OS:Construction,
  {390b46ea-4cdd-4833-bbaf-3a19987c2255}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9d9624b9-ba5e-42bf-bb78-c7bc3cbce6f7}, !- Layer 1
  {ade0c2c0-eb87-47af-9934-b7f3e887d48d}; !- Layer 2

OS:DefaultConstructionSet,
  {c968f8b7-8cd0-45d9-96bc-be37cad883e7}, !- Handle
  90.1-2013 - Outpatient - ASHRAE 169-3A, !- Name
  {5b6a91ef-73b6-4d1f-9d47-5260e886a148}, !- Default Exterior Surface Constructions Name
  {a51b372f-2a6a-4c2b-bb92-f847f834bce3}, !- Default Interior Surface Constructions Name
  {d66ab24a-f9c7-48e2-9932-ebb6722a1f3c}, !- Default Ground Contact Surface Constructions Name
  {5a2bcce2-4a6c-49d2-a909-8c0a744d77ab}, !- Default Exterior SubSurface Constructions Name
  {443fbc2a-e43c-4e55-8f6a-6ed1b69dcd96}, !- Default Interior SubSurface Constructions Name
  {782e57b3-37f3-4b78-9074-f9f14f92db0e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5b6a91ef-73b6-4d1f-9d47-5260e886a148}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a4ce6619-92b1-410f-a507-57ea59f1d633}, !- Floor Construction Name
  {b25f6b7f-95f5-4a61-870e-7bb8d7220e13}, !- Wall Construction Name
  {8a20af4a-4cb3-4cee-919a-378132605d96}; !- Roof Ceiling Construction Name

OS:Construction,
  {a4ce6619-92b1-410f-a507-57ea59f1d633}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {b2ecd7d1-2d83-4476-a4dc-3b638df3064a}, !- Layer 1
  {9f3aef35-75c2-4a10-843c-02feafcfb39c}, !- Layer 2
  {2516c3de-f51e-47b5-9622-d19aae9d0d4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {68371faa-f913-4212-b774-ac56466c2c91}, !- Handle
  {a4ce6619-92b1-410f-a507-57ea59f1d633}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b2ecd7d1-2d83-4476-a4dc-3b638df3064a}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f3aef35-75c2-4a10-843c-02feafcfb39c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2516c3de-f51e-47b5-9622-d19aae9d0d4b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b25f6b7f-95f5-4a61-870e-7bb8d7220e13}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {dd781be1-4539-4986-b539-cdf5a3842f39}, !- Layer 1
  {9eb85c71-1bc6-48db-9079-e5e56422d577}, !- Layer 2
  {8e988216-746f-449e-bc55-2fc2f35cca74}, !- Layer 3
  {9eb85c71-1bc6-48db-9079-e5e56422d577}; !- Layer 4

OS:StandardsInformation:Construction,
  {2dbbed02-57fe-47f6-9fc4-c07fff4ef464}, !- Handle
  {b25f6b7f-95f5-4a61-870e-7bb8d7220e13}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {dd781be1-4539-4986-b539-cdf5a3842f39}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9eb85c71-1bc6-48db-9079-e5e56422d577}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8e988216-746f-449e-bc55-2fc2f35cca74}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a20af4a-4cb3-4cee-919a-378132605d96}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {e11a2401-a184-4619-9f22-102cd2f6bc5c}, !- Layer 1
  {00d8fdd5-3484-42c6-8e52-2471142d74b4}, !- Layer 2
  {91234a41-cd41-4cc7-8da0-c14f0269458d}; !- Layer 3

OS:StandardsInformation:Construction,
  {cac4c966-37e1-4d32-916f-805dc1891c62}, !- Handle
  {8a20af4a-4cb3-4cee-919a-378132605d96}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e11a2401-a184-4619-9f22-102cd2f6bc5c}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {00d8fdd5-3484-42c6-8e52-2471142d74b4}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {91234a41-cd41-4cc7-8da0-c14f0269458d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a51b372f-2a6a-4c2b-bb92-f847f834bce3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {964d8e01-86c0-44c7-a09c-cbf11e42ac0d}, !- Floor Construction Name
  {2294bfad-c96b-4630-a46d-0ecb827818f7}, !- Wall Construction Name
  {9d389153-a9c0-4694-9fc0-17091bae166e}; !- Roof Ceiling Construction Name

OS:Construction,
  {964d8e01-86c0-44c7-a09c-cbf11e42ac0d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3061cfc9-eac3-43a1-9c87-cdc4586a2e26}, !- Layer 1
  {ade0c2c0-eb87-47af-9934-b7f3e887d48d}; !- Layer 2

OS:StandardsInformation:Construction,
  {48b1a221-8496-4ba8-a939-42cc933bce8a}, !- Handle
  {964d8e01-86c0-44c7-a09c-cbf11e42ac0d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2294bfad-c96b-4630-a46d-0ecb827818f7}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {08310ff8-fbe0-458c-a4dd-7d5ebd6ddb9b}, !- Layer 1
  {08310ff8-fbe0-458c-a4dd-7d5ebd6ddb9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {153500b3-5ce3-4c7c-aa29-6e933fc772b7}, !- Handle
  {2294bfad-c96b-4630-a46d-0ecb827818f7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9d389153-a9c0-4694-9fc0-17091bae166e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ade0c2c0-eb87-47af-9934-b7f3e887d48d}, !- Layer 1
  {3061cfc9-eac3-43a1-9c87-cdc4586a2e26}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed9e559c-543d-439c-9242-73724681b052}, !- Handle
  {9d389153-a9c0-4694-9fc0-17091bae166e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d66ab24a-f9c7-48e2-9932-ebb6722a1f3c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a568b8be-db62-4512-9b6a-426509c3b29e}, !- Floor Construction Name
  {bfc614bb-9b8f-431c-ad29-ec47c4012e38}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a568b8be-db62-4512-9b6a-426509c3b29e}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fdd72758-d5e6-4f40-9c1a-09c5e83d67df}, !- Layer 1
  {2516c3de-f51e-47b5-9622-d19aae9d0d4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {08f86229-4cdc-4d08-9d21-ac630b573762}, !- Handle
  {a568b8be-db62-4512-9b6a-426509c3b29e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9266df50-45e7-49be-9f51-ae77f72f5f6d}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fdd72758-d5e6-4f40-9c1a-09c5e83d67df}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfc614bb-9b8f-431c-ad29-ec47c4012e38}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dbf898b7-e835-4af6-a567-2733ad5dafd8}; !- Layer 1

OS:StandardsInformation:Construction,
  {51f56b35-ebfe-4b45-b2e6-fa146fc4b113}, !- Handle
  {bfc614bb-9b8f-431c-ad29-ec47c4012e38}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {dbf898b7-e835-4af6-a567-2733ad5dafd8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5a2bcce2-4a6c-49d2-a909-8c0a744d77ab}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Fixed Window Construction Name
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Operable Window Construction Name
  {05a3a41a-dac3-4463-b855-37114e60f8bd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bc4edaca-9f0f-49ae-ae2e-2dea189f7c44}, !- Overhead Door Construction Name
  {e747ff35-52c0-4550-a794-998d3490a149}, !- Skylight Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Tubular Daylight Dome Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Handle
  U 0.55 SHGC 0.25,                       !- Name
  ,                                       !- Surface Rendering Name
  {b6a00196-49cb-4ed5-994b-2ef8ada57fbf}, !- Layer 1
  {d4272183-2b95-4976-87ea-bf97f4a66b2d}, !- Layer 2
  {d6a19d6f-2b71-45bf-bbc9-b3b8dc902f8f}; !- Layer 3

OS:StandardsInformation:Construction,
  {e78f352d-d6f9-4a6f-94da-c13296032017}, !- Handle
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b6a00196-49cb-4ed5-994b-2ef8ada57fbf}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d4272183-2b95-4976-87ea-bf97f4a66b2d}, !- Handle
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.00319999999999998;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d6a19d6f-2b71-45bf-bbc9-b3b8dc902f8f}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {05a3a41a-dac3-4463-b855-37114e60f8bd}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {cc86d36a-941d-4e64-95be-f3dd3c726218}, !- Layer 1
  {9266df50-45e7-49be-9f51-ae77f72f5f6d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c81fd171-91ee-4944-bfd9-a230b642c2c2}, !- Handle
  {05a3a41a-dac3-4463-b855-37114e60f8bd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cc86d36a-941d-4e64-95be-f3dd3c726218}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bc4edaca-9f0f-49ae-ae2e-2dea189f7c44}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {1492d4e8-7b0d-4258-8a8e-9483200d63f1}; !- Layer 1

OS:StandardsInformation:Construction,
  {8909244d-aa20-475d-9b2b-1636e12b12e6}, !- Handle
  {bc4edaca-9f0f-49ae-ae2e-2dea189f7c44}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {1492d4e8-7b0d-4258-8a8e-9483200d63f1}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e747ff35-52c0-4550-a794-998d3490a149}, !- Handle
  Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in, !- Name
  ,                                       !- Surface Rendering Name
  {58fadcfe-a16a-4faa-bec7-765035f086ff}, !- Layer 1
  {05859e41-0208-4236-a468-a2979ae04b6f}, !- Layer 2
  {0efd9611-ab5b-475d-8d8a-59f7b9245103}; !- Layer 3

OS:StandardsInformation:Construction,
  {83cc3aa7-25d1-4b4a-8e28-b40a450a52ad}, !- Handle
  {e747ff35-52c0-4550-a794-998d3490a149}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {58fadcfe-a16a-4faa-bec7-765035f086ff}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {05859e41-0208-4236-a468-a2979ae04b6f}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {0efd9611-ab5b-475d-8d8a-59f7b9245103}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {567af782-6326-4eb3-b828-5f5a810eaba4}, !- Handle
  Skylight frame R-0.02 8.5 in. wide,     !- Name
  0.2160016,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6646c93b-2399-4661-81a4-9b805f8775bb}; !- Layer 1

OS:StandardsInformation:Construction,
  {196eb38d-0071-4570-8bbf-3e0c23ef7d97}, !- Handle
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6646c93b-2399-4661-81a4-9b805f8775bb}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {443fbc2a-e43c-4e55-8f6a-6ed1b69dcd96}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Fixed Window Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Operable Window Construction Name
  {6dde2012-a233-445f-ab00-da44f64ca52e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6dde2012-a233-445f-ab00-da44f64ca52e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {821d535b-2020-4051-b136-520e8fdb79da}; !- Layer 1

OS:StandardsInformation:Construction,
  {da886606-2910-41a0-ad36-1410370d914b}, !- Handle
  {6dde2012-a233-445f-ab00-da44f64ca52e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {821d535b-2020-4051-b136-520e8fdb79da}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {782e57b3-37f3-4b78-9074-f9f14f92db0e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {821d535b-2020-4051-b136-520e8fdb79da}; !- Layer 1

OS:StandardsInformation:Construction,
  {0f3470d5-01ac-4aeb-b41c-3da373995db2}, !- Handle
  {782e57b3-37f3-4b78-9074-f9f14f92db0e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {e7abf3f4-7936-46da-bf92-08084d925e99}, !- Handle
  90.1-2013 - Outpatient - Office - ASHRAE 169-3A, !- Name
  {0ade1d4c-50cc-43fe-9ff5-63ee42f3fd63}, !- Default Exterior Surface Constructions Name
  {0ce5e741-52d1-44cf-8b72-1805b2f05584}, !- Default Interior Surface Constructions Name
  {e75b498b-0a96-44b6-b1e7-193ed1d9e550}, !- Default Ground Contact Surface Constructions Name
  {b3dbf66b-c76c-4238-abc4-3b35a8e1bc31}, !- Default Exterior SubSurface Constructions Name
  {0679389e-30e2-4921-8002-348b59361428}, !- Default Interior SubSurface Constructions Name
  {782e57b3-37f3-4b78-9074-f9f14f92db0e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0ade1d4c-50cc-43fe-9ff5-63ee42f3fd63}, !- Handle
  Default Surface Constructions 4,        !- Name
  {40b4e777-3491-4afd-8f50-a4b86e464309}, !- Floor Construction Name
  {cc3c7d29-930a-4b6f-a442-5532013f5786}, !- Wall Construction Name
  {62455036-a0e8-4083-ae16-44e348d6554b}; !- Roof Ceiling Construction Name

OS:Construction,
  {40b4e777-3491-4afd-8f50-a4b86e464309}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51 1, !- Name
  ,                                       !- Surface Rendering Name
  {33df483e-8f68-4665-859e-50d97764e5fe}, !- Layer 1
  {9f3aef35-75c2-4a10-843c-02feafcfb39c}, !- Layer 2
  {2516c3de-f51e-47b5-9622-d19aae9d0d4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b6756d4-fd99-4a8b-9797-fd09f511ade1}, !- Handle
  {40b4e777-3491-4afd-8f50-a4b86e464309}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {33df483e-8f68-4665-859e-50d97764e5fe}, !- Handle
  Typical Insulation R-10.94 1,           !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc3c7d29-930a-4b6f-a442-5532013f5786}, !- Handle
  Typical Insulated Metal Building Wall R-10.64, !- Name
  ,                                       !- Surface Rendering Name
  {5db41a18-d195-4f65-a7b1-78d8f5b2cbc4}, !- Layer 1
  {8c39f157-fe2b-45bd-ab74-527ccbaa0a99}, !- Layer 2
  {57becde8-74ff-4bcd-9bae-074b448b45e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe5d2559-c522-42a2-a235-634bdf116eb1}, !- Handle
  {cc3c7d29-930a-4b6f-a442-5532013f5786}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5db41a18-d195-4f65-a7b1-78d8f5b2cbc4}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c39f157-fe2b-45bd-ab74-527ccbaa0a99}, !- Handle
  Typical Insulation R-9.34,              !- Name
  Smooth,                                 !- Roughness
  1.64441057324567,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {57becde8-74ff-4bcd-9bae-074b448b45e8}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {62455036-a0e8-4083-ae16-44e348d6554b}, !- Handle
  Typical Insulated Metal Building Roof R-24.39, !- Name
  ,                                       !- Surface Rendering Name
  {91234a41-cd41-4cc7-8da0-c14f0269458d}, !- Layer 1
  {92f0c3e8-6fad-474f-b203-a0a6b8e3967d}; !- Layer 2

OS:StandardsInformation:Construction,
  {a87faa8b-f541-48a8-bd5c-5e4b955e7bd6}, !- Handle
  {62455036-a0e8-4083-ae16-44e348d6554b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {92f0c3e8-6fad-474f-b203-a0a6b8e3967d}, !- Handle
  Typical Insulation R-23.61,             !- Name
  Smooth,                                 !- Roughness
  4.15798672259806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0ce5e741-52d1-44cf-8b72-1805b2f05584}, !- Handle
  Default Surface Constructions 5,        !- Name
  {964d8e01-86c0-44c7-a09c-cbf11e42ac0d}, !- Floor Construction Name
  {2294bfad-c96b-4630-a46d-0ecb827818f7}, !- Wall Construction Name
  {9d389153-a9c0-4694-9fc0-17091bae166e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e75b498b-0a96-44b6-b1e7-193ed1d9e550}, !- Handle
  Default Surface Constructions 6,        !- Name
  {4e248b05-3b66-4f56-a1f2-6df36f90385e}, !- Floor Construction Name
  {bfc614bb-9b8f-431c-ad29-ec47c4012e38}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4e248b05-3b66-4f56-a1f2-6df36f90385e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {16d68f90-ad1b-4590-86ed-79980c457432}, !- Layer 1
  {2516c3de-f51e-47b5-9622-d19aae9d0d4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c9b97b8-4f6d-42ac-be31-83c4fcc0e670}, !- Handle
  {4e248b05-3b66-4f56-a1f2-6df36f90385e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {558b8cad-9f9d-4d60-9ce4-bea28c6913a7}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {16d68f90-ad1b-4590-86ed-79980c457432}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b3dbf66b-c76c-4238-abc4-3b35a8e1bc31}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Fixed Window Construction Name
  {47ca84c3-d067-4f12-a04a-387e39cec8db}, !- Operable Window Construction Name
  {0a5400b8-17e8-46e0-9cf1-7d86d45e0646}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {9a2ddf2d-b950-48a6-bf84-e5269714b783}, !- Overhead Door Construction Name
  {e747ff35-52c0-4550-a794-998d3490a149}, !- Skylight Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Tubular Daylight Dome Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0a5400b8-17e8-46e0-9cf1-7d86d45e0646}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {cc86d36a-941d-4e64-95be-f3dd3c726218}, !- Layer 1
  {558b8cad-9f9d-4d60-9ce4-bea28c6913a7}; !- Layer 2

OS:StandardsInformation:Construction,
  {993b400d-714f-493f-bc38-c3fab27ec87f}, !- Handle
  {0a5400b8-17e8-46e0-9cf1-7d86d45e0646}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9a2ddf2d-b950-48a6-bf84-e5269714b783}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6e6628ac-2666-4115-9e69-7b785837bd97}; !- Layer 1

OS:StandardsInformation:Construction,
  {99f389b1-4c5b-48bf-ad3f-3289e2c123ca}, !- Handle
  {9a2ddf2d-b950-48a6-bf84-e5269714b783}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {6e6628ac-2666-4115-9e69-7b785837bd97}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0679389e-30e2-4921-8002-348b59361428}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Fixed Window Construction Name
  {278674d9-18c6-47ea-8a67-cbe3b72fdf97}, !- Operable Window Construction Name
  {6dde2012-a233-445f-ab00-da44f64ca52e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {db425b5d-14f1-4191-a9c6-8cac8423828c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46be3ed6-86b4-45f1-a94c-5e8589da960f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {db425b5d-14f1-4191-a9c6-8cac8423828c}; !- Layer 1

OS:InternalMass:Definition,
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Handle
  Internal Mass Definition 1,             !- Name
  {46be3ed6-86b4-45f1-a94c-5e8589da960f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e2b47e0d-03ce-4c13-a394-86135fe588c1}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}; !- Space or SpaceType Name

OS:InternalMass,
  {48519d36-48df-4f4b-8264-86dc10988bf4}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}; !- Space or SpaceType Name

OS:InternalMass,
  {2571c880-417f-4e0a-a57c-63eb563f68b0}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}; !- Space or SpaceType Name

OS:InternalMass,
  {57e9aac8-573e-4ef9-b39e-4a3eabcdbaca}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}; !- Space or SpaceType Name

OS:InternalMass,
  {5df4c9c5-77c5-4b8d-8aa1-9f73f12342b9}, !- Handle
  Floor 1 Clean Work Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}; !- Space or SpaceType Name

OS:InternalMass,
  {6f707a17-aece-44c8-96ea-5dbacf457eb8}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}; !- Space or SpaceType Name

OS:InternalMass,
  {c4555fd0-8ba8-4e45-91c3-583bfabba522}, !- Handle
  Floor 1 Dressing Room Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}; !- Space or SpaceType Name

OS:InternalMass,
  {6de0d02a-dcfb-4002-b705-b3798eac7e21}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}; !- Space or SpaceType Name

OS:InternalMass,
  {e160125d-129d-4b37-8dfe-2d2aa8a1552f}, !- Handle
  Floor 1 Elevator Pump Room Mass,        !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}; !- Space or SpaceType Name

OS:InternalMass,
  {cbb8e1a8-ac10-4807-9db4-6b17ea0625fb}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}; !- Space or SpaceType Name

OS:InternalMass,
  {d91c67b8-54aa-44db-ac4f-909c95a28bb7}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}; !- Space or SpaceType Name

OS:InternalMass,
  {47d7b41b-b723-4dc4-b626-29a6bd6865c4}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}; !- Space or SpaceType Name

OS:InternalMass,
  {06af5a1b-f311-4426-9d74-88d12d6cf7f0}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}; !- Space or SpaceType Name

OS:InternalMass,
  {695c68cc-8a53-4264-9b3c-a91a17c9f65e}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}; !- Space or SpaceType Name

OS:InternalMass,
  {3f467baa-6818-47df-9408-d87c42d359ed}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}; !- Space or SpaceType Name

OS:InternalMass,
  {d08e9a8e-272a-4158-b932-63c8cf49a149}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}; !- Space or SpaceType Name

OS:InternalMass,
  {13d4177d-b703-420a-8e03-8da38bff084a}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}; !- Space or SpaceType Name

OS:InternalMass,
  {6a67dae1-bbdb-4641-bfac-669d87a9f87e}, !- Handle
  Floor 1 Lounge Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}; !- Space or SpaceType Name

OS:InternalMass,
  {49a61ad8-0267-44f6-9c0e-e70b71248dd9}, !- Handle
  Floor 1 Med Gas Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}; !- Space or SpaceType Name

OS:InternalMass,
  {b14125e5-07fa-4882-935c-593afd5aeb52}, !- Handle
  Floor 1 MRI Control Room Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}; !- Space or SpaceType Name

OS:InternalMass,
  {121c8da1-1c23-4ed5-b971-bd77f0b98efd}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}; !- Space or SpaceType Name

OS:InternalMass,
  {be7e65f9-13f5-40cd-82b2-c958ae677571}, !- Handle
  Floor 1 MRI Room Mass,                  !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}; !- Space or SpaceType Name

OS:InternalMass,
  {d0dc0191-8338-41e0-a9bc-fc1bf23ab6d9}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}; !- Space or SpaceType Name

OS:InternalMass,
  {2e2a242c-53eb-49f9-94eb-0d248524e6af}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}; !- Space or SpaceType Name

OS:InternalMass,
  {e1b42628-e719-438a-8824-96f38578c67d}, !- Handle
  Floor 1 Nurse Hall Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}; !- Space or SpaceType Name

OS:InternalMass,
  {65dcee72-3911-4d8f-b0ae-e1bb73bf262a}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}; !- Space or SpaceType Name

OS:InternalMass,
  {ba05cdf9-078b-48e6-b63b-d2667ed45dd8}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}; !- Space or SpaceType Name

OS:InternalMass,
  {91094369-3cb2-437a-8d19-d05a56c2af68}, !- Handle
  Floor 1 Nurse Toilet Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}; !- Space or SpaceType Name

OS:InternalMass,
  {612be5c0-e8e4-44e0-bf1c-04aca9e674b3}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}; !- Space or SpaceType Name

OS:InternalMass,
  {3cdcc5db-4e44-4e78-b61e-f8c57affa4f9}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}; !- Space or SpaceType Name

OS:InternalMass,
  {cbf74fa1-cc96-4aed-b9b1-6c76e73dc160}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}; !- Space or SpaceType Name

OS:InternalMass,
  {2663bedb-42db-4037-8877-a943e1aa8f27}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}; !- Space or SpaceType Name

OS:InternalMass,
  {23634880-dd0e-4e82-b5ef-ec8af0cb34d8}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}; !- Space or SpaceType Name

OS:InternalMass,
  {c032f87b-a080-4b6f-a123-f8997b7e98d4}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}; !- Space or SpaceType Name

OS:InternalMass,
  {b935e056-19ca-4c66-be7a-a4abd445cfe4}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}; !- Space or SpaceType Name

OS:InternalMass,
  {858773be-90b0-4f0d-8030-abba31342830}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}; !- Space or SpaceType Name

OS:InternalMass,
  {96189a44-ea6f-4f0a-9b6c-4b3cf11e2cd3}, !- Handle
  Floor 1 Pre-Op Toilet Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}; !- Space or SpaceType Name

OS:InternalMass,
  {69f7ca2b-28dd-45b3-8a45-400737825dbc}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}; !- Space or SpaceType Name

OS:InternalMass,
  {ceb765fd-01dd-474a-a379-1e7f6ca83356}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}; !- Space or SpaceType Name

OS:InternalMass,
  {f330de3e-7afe-4f63-8ce1-c1f024c339f2}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}; !- Space or SpaceType Name

OS:InternalMass,
  {29a072a3-e4f4-437d-ac8c-b872236b4b5e}, !- Handle
  Floor 1 Recovery Room Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}; !- Space or SpaceType Name

OS:InternalMass,
  {11ec748a-4eac-4718-8e99-1267ab76c9dd}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}; !- Space or SpaceType Name

OS:InternalMass,
  {4aab5f34-9781-4854-8acf-5b915139ef6e}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}; !- Space or SpaceType Name

OS:InternalMass,
  {8c94b6b6-b008-46b2-bf11-4aaab7e06f59}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}; !- Space or SpaceType Name

OS:InternalMass,
  {e0543592-d339-4e42-baa0-ae985ed6aae9}, !- Handle
  Floor 1 Soil Hold Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}; !- Space or SpaceType Name

OS:InternalMass,
  {33b3d8cf-454f-4002-9644-197797712707}, !- Handle
  Floor 1 Soil Work Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}; !- Space or SpaceType Name

OS:InternalMass,
  {6fba84ff-54b9-423b-86f3-2cb0899174a1}, !- Handle
  Floor 1 Step Down Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}; !- Space or SpaceType Name

OS:InternalMass,
  {b098f800-1b19-46f7-a80a-d5cd73cb4e01}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}; !- Space or SpaceType Name

OS:InternalMass,
  {10518ffb-891c-4ba9-b9ad-ac72746e2cc6}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}; !- Space or SpaceType Name

OS:InternalMass,
  {cfdef108-36c0-4813-946a-eb44833a6594}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}; !- Space or SpaceType Name

OS:InternalMass,
  {ed38c791-e4a5-4fed-a39d-c9f853870dd3}, !- Handle
  Floor 1 Sub-Sterile Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}; !- Space or SpaceType Name

OS:InternalMass,
  {c815f2c9-f212-479c-bc98-6deff2830158}, !- Handle
  Floor 1 Utility Hall Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {76587d08-bea8-4aba-978c-c40b921186a7}; !- Space or SpaceType Name

OS:InternalMass,
  {a64d57c8-ae04-49bd-95c1-481c0a26f62a}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}; !- Space or SpaceType Name

OS:InternalMass,
  {dc4cebd8-99ba-4a18-86b1-ec5ba3ac5d3c}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}; !- Space or SpaceType Name

OS:InternalMass,
  {e3be460c-48fa-4709-9fbc-c207359df199}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}; !- Space or SpaceType Name

OS:InternalMass,
  {cfc36b4b-7fd4-4baf-914a-bb15bb1522bf}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}; !- Space or SpaceType Name

OS:InternalMass,
  {248cf8e6-da65-4ef6-846e-9af8d9a8ce63}, !- Handle
  Floor 2 Conference Toilet Mass,         !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}; !- Space or SpaceType Name

OS:InternalMass,
  {a2d66d47-d710-42c1-8e78-ad42549e5340}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}; !- Space or SpaceType Name

OS:InternalMass,
  {b87fad80-bb7e-43e9-8ac1-0b28768bde41}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}; !- Space or SpaceType Name

OS:InternalMass,
  {90ea7c93-3216-47bc-af3d-0fd7af109d96}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}; !- Space or SpaceType Name

OS:InternalMass,
  {fc2815ab-171f-42d1-855f-b81aa3ce31c6}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}; !- Space or SpaceType Name

OS:InternalMass,
  {0dda7965-bd08-46c1-9752-cb60f6266ad9}, !- Handle
  Floor 2 Exam 4 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}; !- Space or SpaceType Name

OS:InternalMass,
  {e64ac179-4fa1-40bc-82d6-7655bf66d2fa}, !- Handle
  Floor 2 Exam 5 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}; !- Space or SpaceType Name

OS:InternalMass,
  {87a085c4-c0d9-4bd5-b637-906244ca50c2}, !- Handle
  Floor 2 Exam 6 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}; !- Space or SpaceType Name

OS:InternalMass,
  {5af8def9-121f-4fac-bde9-382a4b7e8efe}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}; !- Space or SpaceType Name

OS:InternalMass,
  {5225c9c8-7b23-41dc-b39b-3c3dd6ec2c00}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}; !- Space or SpaceType Name

OS:InternalMass,
  {b58984ac-3187-4f07-bf2f-345536dc045a}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}; !- Space or SpaceType Name

OS:InternalMass,
  {857355d0-3ce7-4a75-b677-54ee7a3fe8ed}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}; !- Space or SpaceType Name

OS:InternalMass,
  {cfc52bdc-bba3-4d63-bcde-3c216ce892e9}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}; !- Space or SpaceType Name

OS:InternalMass,
  {a6a69ab2-b1e3-4305-a9e9-59c167811f55}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}; !- Space or SpaceType Name

OS:InternalMass,
  {71c13578-d1c3-4bce-b71f-c96c8970ecde}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}; !- Space or SpaceType Name

OS:InternalMass,
  {3a10cdb1-88e6-4546-afd2-8cee6f36a96e}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}; !- Space or SpaceType Name

OS:InternalMass,
  {82a37004-222f-4882-8b6a-4d4534bb1002}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}; !- Space or SpaceType Name

OS:InternalMass,
  {f6684980-9aef-4b25-9ad1-708cf6a5b84e}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}; !- Space or SpaceType Name

OS:InternalMass,
  {012a1ff9-7d1c-4276-bacf-fc775dad9514}, !- Handle
  Floor 2 Lounge Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}; !- Space or SpaceType Name

OS:InternalMass,
  {2a423160-0e4a-4aee-947b-7cd275f2ea8b}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}; !- Space or SpaceType Name

OS:InternalMass,
  {037e5de3-8b75-498d-bbcd-b3c0c31f82da}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}; !- Space or SpaceType Name

OS:InternalMass,
  {2da8ebd7-bbf3-499f-ab13-33f0c7316f8e}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}; !- Space or SpaceType Name

OS:InternalMass,
  {37e9ad6c-d1ca-4a3f-9d68-6467eecab980}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}; !- Space or SpaceType Name

OS:InternalMass,
  {3b0cb285-ae45-4b0a-9a3e-e2f81c4fd9c5}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}; !- Space or SpaceType Name

OS:InternalMass,
  {b5906273-1c7a-4be0-98a0-3ac7bfaaab4c}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}; !- Space or SpaceType Name

OS:InternalMass,
  {fae9a99c-cd5e-4cdb-87aa-049811868bf9}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}; !- Space or SpaceType Name

OS:InternalMass,
  {6843c7bb-b213-495a-bbb5-d4a97263c113}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}; !- Space or SpaceType Name

OS:InternalMass,
  {673a7b40-1719-4f12-8c3e-bc9e29c7773a}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}; !- Space or SpaceType Name

OS:InternalMass,
  {c32d1f18-d9a8-49c2-b513-93b15ac3605e}, !- Handle
  Floor 2 Storage 1 Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}; !- Space or SpaceType Name

OS:InternalMass,
  {4f664fee-6579-419e-b1a7-fcb1584b0b14}, !- Handle
  Floor 2 Storage 2 Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}; !- Space or SpaceType Name

OS:InternalMass,
  {92c6b97b-b1e1-4312-b397-cd1efb7d08bb}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}; !- Space or SpaceType Name

OS:InternalMass,
  {65e31151-a099-4725-8f31-9851bd28c864}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}; !- Space or SpaceType Name

OS:InternalMass,
  {fc54f8a0-7946-4eef-b31e-c0b44d769d12}, !- Handle
  Floor 2 Work Mass,                      !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}; !- Space or SpaceType Name

OS:InternalMass,
  {e16879c9-4610-4743-b9b0-cb949c62e4b7}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}; !- Space or SpaceType Name

OS:InternalMass,
  {decc5404-0e5e-46f0-8292-cef5fcdda6db}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}; !- Space or SpaceType Name

OS:InternalMass,
  {9e807d96-d4fd-4c63-980a-5d60ebb30f38}, !- Handle
  Floor 2 X-Ray Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}; !- Space or SpaceType Name

OS:InternalMass,
  {35ed49ab-4ebb-411e-93cb-9a4f22158710}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}; !- Space or SpaceType Name

OS:InternalMass,
  {7dfb80f1-979e-4667-834b-287081baa9d0}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}; !- Space or SpaceType Name

OS:InternalMass,
  {0a7778f8-f7c0-4d18-a504-89a2952baacf}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}; !- Space or SpaceType Name

OS:InternalMass,
  {9a785467-fbec-4edb-9260-f27eb0aa8741}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}; !- Space or SpaceType Name

OS:InternalMass,
  {9d71c500-b002-478e-8301-d6a6505505ee}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}; !- Space or SpaceType Name

OS:InternalMass,
  {63bcbafb-d9e3-466c-8c84-074e61541571}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}; !- Space or SpaceType Name

OS:InternalMass,
  {eff34088-9872-4ddb-bcc8-d8e1f044a089}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}; !- Space or SpaceType Name

OS:InternalMass,
  {bcfd4933-bd2b-4bf3-ab9a-502f1209688e}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}; !- Space or SpaceType Name

OS:InternalMass,
  {9f86afda-919e-46fa-8dc4-a9e88d71b756}, !- Handle
  Floor 3 Mechanical Hall Mass,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}; !- Space or SpaceType Name

OS:InternalMass,
  {09e82e41-b8fa-49dc-98d2-2cbdb2f98218}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}; !- Space or SpaceType Name

OS:InternalMass,
  {5a726e35-70a3-4c54-b3e3-d17bc3935ab2}, !- Handle
  Floor 3 Office Hall Mass,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}; !- Space or SpaceType Name

OS:InternalMass,
  {1659e7b0-41e8-47b8-bf86-67b448641116}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}; !- Space or SpaceType Name

OS:InternalMass,
  {ba310c8d-14d8-4d9e-8853-d74509f94ba6}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}; !- Space or SpaceType Name

OS:InternalMass,
  {ca8afb64-7add-45ef-bbb6-e4d5f212652c}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}; !- Space or SpaceType Name

OS:InternalMass,
  {d4546034-c90e-4a2f-ba49-ebee16fd23a0}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}; !- Space or SpaceType Name

OS:InternalMass,
  {3ad2bd23-785e-439f-ab4a-5e860957ae27}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}; !- Space or SpaceType Name

OS:InternalMass,
  {0815f45b-4d21-42b3-85a4-3a5f50ad6e36}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}; !- Space or SpaceType Name

OS:InternalMass,
  {146f8e9b-afc0-4a66-a458-d88aed49aecf}, !- Handle
  Floor 3 Treatment Mass,                 !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}; !- Space or SpaceType Name

OS:InternalMass,
  {6bb09c1a-10b3-4f5a-b42e-d1fd09da8809}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}; !- Space or SpaceType Name

OS:InternalMass,
  {3babd230-2f9e-454f-8576-ea1aff561344}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}; !- Space or SpaceType Name

OS:InternalMass,
  {8954f850-9a36-4fc4-a645-8dffeb5dd63e}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}; !- Space or SpaceType Name

OS:InternalMass,
  {cbe479e5-9539-404d-ad3b-7ffc39443894}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}; !- Space or SpaceType Name

OS:InternalMass,
  {9a81765b-1224-49b0-acb0-f998085c5dae}, !- Handle
  NE Stair Mass,                          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}; !- Space or SpaceType Name

OS:InternalMass,
  {50b57866-6eee-4e5f-b09f-7a0c478c1b9c}, !- Handle
  NW Elevator Mass,                       !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}; !- Space or SpaceType Name

OS:InternalMass,
  {e9c4f78e-7730-4652-950d-e000b21b6e03}, !- Handle
  NW Stair Mass,                          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}; !- Space or SpaceType Name

OS:InternalMass,
  {9c4fe57e-f681-41d9-b119-0cf163f1b1eb}, !- Handle
  SW Stair Mass,                          !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}; !- Space or SpaceType Name

OS:InternalMass,
  {75c43291-26cb-48cb-86dc-dc346bf29cce}, !- Handle
  Floor 1 Anesthesia Mass 1,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}; !- Space or SpaceType Name

OS:InternalMass,
  {cdb81fc3-5bf8-4905-be1d-d3c89495901f}, !- Handle
  Floor 1 Lobby Toilet Mass 1,            !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}; !- Space or SpaceType Name

OS:InternalMass,
  {7de432ca-8123-4177-b540-2509daec17a6}, !- Handle
  Floor 1 MRI Control Room Mass 1,        !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}; !- Space or SpaceType Name

OS:InternalMass,
  {1b4639be-4f2d-45ab-85d0-e27b8d7b4b84}, !- Handle
  Floor 1 MRI Room Mass 1,                !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}; !- Space or SpaceType Name

OS:InternalMass,
  {71fcacb1-5b28-4f32-be73-328661bbca09}, !- Handle
  Floor 1 MRI Toilet Mass 1,              !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}; !- Space or SpaceType Name

OS:InternalMass,
  {375ae434-100a-4963-bc3f-52e6cf7c8c8f}, !- Handle
  Floor 1 Nurse Toilet Mass 1,            !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}; !- Space or SpaceType Name

OS:InternalMass,
  {baf3cd14-a7a2-462f-8811-7b483ab7bb9e}, !- Handle
  Floor 1 Pre-Op Toilet Mass 1,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}; !- Space or SpaceType Name

OS:InternalMass,
  {42db7f65-c10f-4069-8a35-23b6d232629b}, !- Handle
  Floor 1 Soil Mass 1,                    !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}; !- Space or SpaceType Name

OS:InternalMass,
  {5243e57b-a58f-48a3-8c93-92778919c87e}, !- Handle
  Floor 1 Soil Hold Mass 1,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}; !- Space or SpaceType Name

OS:InternalMass,
  {60121639-5b40-4be4-aad4-5db5b088dc37}, !- Handle
  Floor 1 Soil Work Mass 1,               !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}; !- Space or SpaceType Name

OS:InternalMass,
  {b74cf1e5-9d91-4a10-8b03-5c8b35c08ca5}, !- Handle
  Floor 2 Conference Toilet Mass 1,       !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}; !- Space or SpaceType Name

OS:InternalMass,
  {18b112ae-92f3-4e2e-851f-a20555408af5}, !- Handle
  Floor 2 Reception Toilet Mass 1,        !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}; !- Space or SpaceType Name

OS:InternalMass,
  {88f7ff50-4591-4680-b733-d6893a0bc083}, !- Handle
  Floor 2 Work Toilet Mass 1,             !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}; !- Space or SpaceType Name

OS:InternalMass,
  {adc7469b-d8aa-4ec3-af20-a54967e473b6}, !- Handle
  Floor 2 X-Ray Mass 1,                   !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}; !- Space or SpaceType Name

OS:InternalMass,
  {54b6dfca-ca63-499f-9561-02542fd503d0}, !- Handle
  Floor 3 Lounge Toilet Mass 1,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}; !- Space or SpaceType Name

OS:InternalMass,
  {569b19d1-3b9e-4a1b-a8cf-a318ffbd4201}, !- Handle
  Floor 3 Office Toilet Mass 1,           !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}; !- Space or SpaceType Name

OS:InternalMass,
  {c91b3669-fa2b-47c1-ba28-82070adc77f3}, !- Handle
  Floor 3 Physical Therapy Toilet Mass 1, !- Name
  {1bf94878-8bfd-4afd-8fe4-6268853aa342}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}; !- Space or SpaceType Name

OS:ThermalZone,
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- Handle
  Floor 1 Clean ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c95f1a0-3bc9-446c-a987-6967766537c7}, !- Zone Air Inlet Port List
  {a9886ad4-4d07-4ddd-a6d4-971d21b1c00c}, !- Zone Air Exhaust Port List
  {8fd7b1cb-1d81-4ece-995c-3483ee260a59}, !- Zone Air Node Name
  {924797ac-a1c5-40ad-acfa-9c9a67f809da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c96115f-accf-4c27-b151-b98f7f065bb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e37df23-79cd-4282-8697-7089a44860f9}, !- Handle
  Node 1,                                 !- Name
  {8fd7b1cb-1d81-4ece-995c-3483ee260a59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fd7b1cb-1d81-4ece-995c-3483ee260a59}, !- Handle
  {1833d44e-d9d9-4481-8b83-9196d301a1fd}, !- Name
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- Source Object
  11,                                     !- Outlet Port
  {6e37df23-79cd-4282-8697-7089a44860f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c95f1a0-3bc9-446c-a987-6967766537c7}, !- Handle
  Port List 1,                            !- Name
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- HVAC Component
  {6023570f-1efc-40e1-88c0-bec50f36e9b2}; !- Port 1

OS:PortList,
  {a9886ad4-4d07-4ddd-a6d4-971d21b1c00c}, !- Handle
  Port List 2,                            !- Name
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}; !- HVAC Component

OS:Sizing:Zone,
  {bcea74b2-bbf8-47b8-9ddc-cb9f33e1d1e8}, !- Handle
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4a851a6-9436-4510-baf1-656a82d2efe2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- Thermal Zone
  {6f95c6a3-8922-4042-aad5-4b5e72f7f6fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c96115f-accf-4c27-b151-b98f7f065bb2}, !- Handle
  Outpatient CleanWork Thermostat 1,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e247d9a2-4899-4fae-a88f-a17dd1e8d78b}, !- Zone Air Inlet Port List
  {78a2c8f9-fa54-4a74-9e0d-082c9f67aa5b}, !- Zone Air Exhaust Port List
  {0555695b-8941-413b-a1f2-4626268b45d0}, !- Zone Air Node Name
  {82cacb9d-cd4c-4241-a210-63c8d77ca708}, !- Zone Return Air Node Name
  {f23ba91a-2381-44bf-97de-bfac267422f3}, !- Primary Daylighting Control Name
  0.738095238095238,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {4d9ef0ca-fef2-4406-8afc-4d96fde15687}, !- Secondary Daylighting Control Name
  0.226190476190476,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a09c003f-d9e7-44cc-bfc3-e8dcb66bd4ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a8c6cd2-d948-4a10-a711-d44acf097f29}, !- Handle
  Node 2,                                 !- Name
  {0555695b-8941-413b-a1f2-4626268b45d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0555695b-8941-413b-a1f2-4626268b45d0}, !- Handle
  {6da735db-bf9c-47d2-bb91-733bc7cbcb04}, !- Name
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- Source Object
  11,                                     !- Outlet Port
  {0a8c6cd2-d948-4a10-a711-d44acf097f29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e247d9a2-4899-4fae-a88f-a17dd1e8d78b}, !- Handle
  Port List 3,                            !- Name
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- HVAC Component
  {54532a54-9023-4f1d-a819-eb05989fe76d}; !- Port 1

OS:PortList,
  {78a2c8f9-fa54-4a74-9e0d-082c9f67aa5b}, !- Handle
  Port List 4,                            !- Name
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}; !- HVAC Component

OS:Sizing:Zone,
  {4a6266a2-5027-49a2-946a-0e883602a665}, !- Handle
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04bb1875-cff6-4d30-842d-ddc044c589ea}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- Thermal Zone
  {fa6d7b0d-9fef-4ab9-bee1-55d2fb2ad122}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a09c003f-d9e7-44cc-bfc3-e8dcb66bd4ef}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- Handle
  Floor 1 MRI Room ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40ea8c4f-3f37-48bb-8831-51f5825387bd}, !- Zone Air Inlet Port List
  {67b5275f-96a6-4052-82ed-4694c6667459}, !- Zone Air Exhaust Port List
  {c3640b1d-e573-4fa8-aad6-4fb0e429af1e}, !- Zone Air Node Name
  {191c5077-ce65-4dbc-8dc7-9e379a83b6f3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44a002b8-7dea-4527-88d7-a59714e24d33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0ada90b-4a7b-4cff-a001-d80262ecfc79}, !- Handle
  Node 3,                                 !- Name
  {c3640b1d-e573-4fa8-aad6-4fb0e429af1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3640b1d-e573-4fa8-aad6-4fb0e429af1e}, !- Handle
  {70ac7967-162d-4c1b-88ff-15e020c63054}, !- Name
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- Source Object
  11,                                     !- Outlet Port
  {a0ada90b-4a7b-4cff-a001-d80262ecfc79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40ea8c4f-3f37-48bb-8831-51f5825387bd}, !- Handle
  Port List 5,                            !- Name
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- HVAC Component
  {8a3b25f7-6d72-4e43-8990-d621e011d558}; !- Port 1

OS:PortList,
  {67b5275f-96a6-4052-82ed-4694c6667459}, !- Handle
  Port List 6,                            !- Name
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- HVAC Component
  {21dc4103-4b48-48d0-a61c-24eb50709e5f}; !- Port 1

OS:Sizing:Zone,
  {dc417bf1-08c0-4c6d-b7c4-3a1d86e92913}, !- Handle
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4844349b-9369-48d5-8e94-0b0cfb3f8e78}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- Thermal Zone
  {47d07efb-9c8d-4b9e-98d0-244090b89f21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6385c75c-c02a-44c7-922d-a0f310fc0a96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {44a002b8-7dea-4527-88d7-a59714e24d33}, !- Handle
  Outpatient MRI Thermostat 1,            !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- Handle
  Floor 2 Exam Hall 4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff84c111-cbb2-4800-91c0-5381e10447c5}, !- Zone Air Inlet Port List
  {f67654a4-5db1-45c8-982b-a79c0ecc642c}, !- Zone Air Exhaust Port List
  {a2df29ee-083a-45df-98fb-851a5e20169b}, !- Zone Air Node Name
  {55b77fa9-1318-4d45-acf1-156da130c98a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {517ee0f1-5e52-4577-a0f1-85da1534f339}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33285f8e-4a74-4ed9-8e0f-7603b2165533}, !- Handle
  Node 4,                                 !- Name
  {a2df29ee-083a-45df-98fb-851a5e20169b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2df29ee-083a-45df-98fb-851a5e20169b}, !- Handle
  {005ec5a8-cf75-45bc-97fb-42adc49cd70d}, !- Name
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- Source Object
  11,                                     !- Outlet Port
  {33285f8e-4a74-4ed9-8e0f-7603b2165533}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff84c111-cbb2-4800-91c0-5381e10447c5}, !- Handle
  Port List 7,                            !- Name
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- HVAC Component
  {a7dddf8d-8242-486e-a181-88ed4ed71b80}; !- Port 1

OS:PortList,
  {f67654a4-5db1-45c8-982b-a79c0ecc642c}, !- Handle
  Port List 8,                            !- Name
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}; !- HVAC Component

OS:Sizing:Zone,
  {e1a6056d-4a24-4691-b480-d4821b11d812}, !- Handle
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87e29b2f-d693-4bc2-b22a-37eaf76d09d9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- Thermal Zone
  {66105447-b3bb-493d-b238-38a0cb069806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {517ee0f1-5e52-4577-a0f1-85da1534f339}, !- Handle
  Outpatient Hall Thermostat 1,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1db1776-81db-496a-9a72-27fb22484093}, !- Zone Air Inlet Port List
  {6fc40fec-283f-441b-8c5d-2fc4fc454472}, !- Zone Air Exhaust Port List
  {2098f96c-d3c5-45d4-bdd6-9e6b99bc61ef}, !- Zone Air Node Name
  {a555c8b2-e795-41cb-8ad0-65577b2ca09d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a73390a-b765-4537-8e66-f5d5939d2b33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f9954bf-d686-4f70-b9cb-49d6219a5b88}, !- Handle
  Node 5,                                 !- Name
  {2098f96c-d3c5-45d4-bdd6-9e6b99bc61ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2098f96c-d3c5-45d4-bdd6-9e6b99bc61ef}, !- Handle
  {f5b88a82-be20-4201-8fa5-b9fdb601564c}, !- Name
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- Source Object
  11,                                     !- Outlet Port
  {6f9954bf-d686-4f70-b9cb-49d6219a5b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1db1776-81db-496a-9a72-27fb22484093}, !- Handle
  Port List 9,                            !- Name
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- HVAC Component
  {aa5d390f-fbb7-4c82-974d-81a6be14db5b}; !- Port 1

OS:PortList,
  {6fc40fec-283f-441b-8c5d-2fc4fc454472}, !- Handle
  Port List 10,                           !- Name
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}; !- HVAC Component

OS:Sizing:Zone,
  {99ba0d9a-de51-4b3e-ac30-04987a198efa}, !- Handle
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b1314d0-5d4b-4b1d-bbec-70178faeee9c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- Thermal Zone
  {5c7d3b68-fd9f-4964-be87-6b93c5e42537}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6a73390a-b765-4537-8e66-f5d5939d2b33}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- Handle
  Floor 2 Scheduling 1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db636513-6540-4f0c-a5c7-54a7425520d8}, !- Zone Air Inlet Port List
  {5e5d943c-4546-47da-9684-59049b93813f}, !- Zone Air Exhaust Port List
  {18a24ca1-548c-461c-9980-6d2d1f271746}, !- Zone Air Node Name
  {0d627279-3a19-48d5-b909-1b09e213ae5e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d0f212c-dc0c-4a3e-8c27-06fa2017dc98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2621d30-5d73-4313-a021-cbaf248dda74}, !- Handle
  Node 6,                                 !- Name
  {18a24ca1-548c-461c-9980-6d2d1f271746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18a24ca1-548c-461c-9980-6d2d1f271746}, !- Handle
  {c4f3c212-ba7e-46c8-8b4c-723f28028b38}, !- Name
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- Source Object
  11,                                     !- Outlet Port
  {c2621d30-5d73-4313-a021-cbaf248dda74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db636513-6540-4f0c-a5c7-54a7425520d8}, !- Handle
  Port List 11,                           !- Name
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- HVAC Component
  {d89ce2ed-29e5-40fc-94dc-47bf820a51f0}; !- Port 1

OS:PortList,
  {5e5d943c-4546-47da-9684-59049b93813f}, !- Handle
  Port List 12,                           !- Name
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}; !- HVAC Component

OS:Sizing:Zone,
  {f9b9b360-57ac-408f-b1dc-902135b746ed}, !- Handle
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7ed7d80-55fd-49b2-8d12-5723dbcb9257}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- Thermal Zone
  {630449bf-0d32-4c7d-8e23-adc571a72620}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d0f212c-dc0c-4a3e-8c27-06fa2017dc98}, !- Handle
  Outpatient Office Thermostat 1,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- Handle
  Floor 1 Lobby Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3f72ffe-695d-4d57-9950-80fecf0b0906}, !- Zone Air Inlet Port List
  {db3bd78d-ac32-40f8-9add-730c1d1b79d0}, !- Zone Air Exhaust Port List
  {1d47478f-de13-4101-be32-1d3c9b3064aa}, !- Zone Air Node Name
  {b65512c2-30a6-4a6d-b681-fe23350a12ae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31b3649d-4113-4caf-a689-16e7d8aac31b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc034512-feeb-4420-9a77-f58514b53031}, !- Handle
  Node 7,                                 !- Name
  {1d47478f-de13-4101-be32-1d3c9b3064aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d47478f-de13-4101-be32-1d3c9b3064aa}, !- Handle
  {d4279242-3caf-4180-af1c-625c8f9b4027}, !- Name
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- Source Object
  11,                                     !- Outlet Port
  {fc034512-feeb-4420-9a77-f58514b53031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3f72ffe-695d-4d57-9950-80fecf0b0906}, !- Handle
  Port List 13,                           !- Name
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- HVAC Component
  {33059c78-6092-4a43-8845-aff5eb906c44}; !- Port 1

OS:PortList,
  {db3bd78d-ac32-40f8-9add-730c1d1b79d0}, !- Handle
  Port List 14,                           !- Name
  {5840ba42-f297-486d-85aa-1f187dd7a088}; !- HVAC Component

OS:Sizing:Zone,
  {52a854fb-3655-465e-97ef-01c6f302fb1a}, !- Handle
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61321147-2c7d-4f22-a0d4-c844296c489e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- Thermal Zone
  {2121b837-34dd-4cd8-95c8-f4cf458322cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {31b3649d-4113-4caf-a689-16e7d8aac31b}, !- Handle
  Outpatient Hall Thermostat 2,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- Handle
  Floor 2 Exam Hall 3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41ebbf5b-3e3b-4cb8-bd23-f4466ff57b46}, !- Zone Air Inlet Port List
  {6359061b-2343-465f-b71a-506c4edf2e3c}, !- Zone Air Exhaust Port List
  {7fab87ce-2879-4ae2-96aa-2ef6a22a5357}, !- Zone Air Node Name
  {e65b9bfa-6c91-4959-b7cf-11f94846414a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62d17b71-283f-4978-b32e-4f13d043613c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc26018a-b993-4906-8d0f-15b1172d99f5}, !- Handle
  Node 8,                                 !- Name
  {7fab87ce-2879-4ae2-96aa-2ef6a22a5357}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fab87ce-2879-4ae2-96aa-2ef6a22a5357}, !- Handle
  {987e9114-db5e-4029-996e-c6c32f14befe}, !- Name
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- Source Object
  11,                                     !- Outlet Port
  {bc26018a-b993-4906-8d0f-15b1172d99f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41ebbf5b-3e3b-4cb8-bd23-f4466ff57b46}, !- Handle
  Port List 15,                           !- Name
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- HVAC Component
  {a63e118d-696f-4350-9984-9bdfa9b0f754}; !- Port 1

OS:PortList,
  {6359061b-2343-465f-b71a-506c4edf2e3c}, !- Handle
  Port List 16,                           !- Name
  {0809e9cb-b556-4e2d-9186-89b913972dec}; !- HVAC Component

OS:Sizing:Zone,
  {81eb71b5-8949-4402-b3fd-3091e63c9835}, !- Handle
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdb675c2-4b10-4eac-b192-c7f45cb3d49f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- Thermal Zone
  {81199b28-5264-47dc-aa1b-2c656ac8db3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {62d17b71-283f-4978-b32e-4f13d043613c}, !- Handle
  Outpatient Hall Thermostat 3,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- Handle
  Floor 1 Nurse Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ff2dba-8a03-4988-b9c3-71f21d942cc7}, !- Zone Air Inlet Port List
  {bb0c22d8-9b53-407b-87cf-0f7b17afaa98}, !- Zone Air Exhaust Port List
  {a76b5784-e3f1-4e9a-b5b3-47d2efda68e4}, !- Zone Air Node Name
  {f3450336-0f16-4fb5-8eac-21e70dd5303a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a963eff-3429-4cbb-baad-1b5a898dd463}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5099e584-dadd-4785-8854-1657ecb2875a}, !- Handle
  Node 9,                                 !- Name
  {a76b5784-e3f1-4e9a-b5b3-47d2efda68e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a76b5784-e3f1-4e9a-b5b3-47d2efda68e4}, !- Handle
  {04c26290-50d8-4b4c-b5fc-45e35594d827}, !- Name
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- Source Object
  11,                                     !- Outlet Port
  {5099e584-dadd-4785-8854-1657ecb2875a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ff2dba-8a03-4988-b9c3-71f21d942cc7}, !- Handle
  Port List 17,                           !- Name
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- HVAC Component
  {108fb4e6-1af9-43fc-979d-d4418732a447}; !- Port 1

OS:PortList,
  {bb0c22d8-9b53-407b-87cf-0f7b17afaa98}, !- Handle
  Port List 18,                           !- Name
  {cac275aa-dd39-440e-b45c-20b310306acb}; !- HVAC Component

OS:Sizing:Zone,
  {a03bbd63-3c8a-4e15-9fd1-7d36772dbd3e}, !- Handle
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfe17615-4aec-4354-8dc7-950a0206d560}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- Thermal Zone
  {5856887f-eb7f-422c-993a-b2ecdbc156eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a963eff-3429-4cbb-baad-1b5a898dd463}, !- Handle
  Outpatient Hall Thermostat 4,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- Handle
  Floor 2 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07109e8a-eb87-4343-91e5-8be4d8978ac9}, !- Zone Air Inlet Port List
  {14ef7597-eb65-4cda-a04e-1fd5c8ce0844}, !- Zone Air Exhaust Port List
  {18259269-9074-4a06-922f-68089a33825c}, !- Zone Air Node Name
  {dd08564b-f94f-4610-9634-7adc7f0e3566}, !- Zone Return Air Node Name
  {0ad4ea18-55c1-4579-a35e-f8869d80fb36}, !- Primary Daylighting Control Name
  0.570980385264342,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {f9c94674-dadf-47f4-abc7-11e432ade19a}, !- Secondary Daylighting Control Name
  0.428019614735658,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8102383a-3ed7-4a0a-baca-1dbf908161a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {240c9f66-0716-41ef-b6a6-a456c1873368}, !- Handle
  Node 10,                                !- Name
  {18259269-9074-4a06-922f-68089a33825c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18259269-9074-4a06-922f-68089a33825c}, !- Handle
  {a879e62e-aab9-43c7-ad2a-1f7df9c51dea}, !- Name
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- Source Object
  11,                                     !- Outlet Port
  {240c9f66-0716-41ef-b6a6-a456c1873368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07109e8a-eb87-4343-91e5-8be4d8978ac9}, !- Handle
  Port List 19,                           !- Name
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- HVAC Component
  {19276cb5-8576-439f-9c19-881bb0ca721d}; !- Port 1

OS:PortList,
  {14ef7597-eb65-4cda-a04e-1fd5c8ce0844}, !- Handle
  Port List 20,                           !- Name
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}; !- HVAC Component

OS:Sizing:Zone,
  {151b0a57-3e91-4678-8f35-3d552ceebf07}, !- Handle
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42a60047-1712-4ec6-89c3-78b68a1e5510}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- Thermal Zone
  {b3d23c2a-7847-404e-8b08-c991c4c89d86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8102383a-3ed7-4a0a-baca-1dbf908161a1}, !- Handle
  Outpatient Office Thermostat 2,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- Handle
  Floor 1 Pre-Op Room 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65334dee-807f-4539-a918-9dc0ec9c63bf}, !- Zone Air Inlet Port List
  {828cc935-2c9d-4cdd-9dbb-75802225cef1}, !- Zone Air Exhaust Port List
  {6b68f8b2-0b39-4eb0-9a9d-b44d4184c65b}, !- Zone Air Node Name
  {95d4e1fc-861d-42e0-a938-ff962649d782}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f54c002-140d-4e56-95b9-59a246867229}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36e7e7fe-74b4-4713-8d5c-f1deb7123960}, !- Handle
  Node 11,                                !- Name
  {6b68f8b2-0b39-4eb0-9a9d-b44d4184c65b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b68f8b2-0b39-4eb0-9a9d-b44d4184c65b}, !- Handle
  {952b3079-4bed-45cb-8079-c41af8037331}, !- Name
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- Source Object
  11,                                     !- Outlet Port
  {36e7e7fe-74b4-4713-8d5c-f1deb7123960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65334dee-807f-4539-a918-9dc0ec9c63bf}, !- Handle
  Port List 21,                           !- Name
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- HVAC Component
  {ef767b46-6db2-43e9-bee9-c916bdbe45fd}; !- Port 1

OS:PortList,
  {828cc935-2c9d-4cdd-9dbb-75802225cef1}, !- Handle
  Port List 22,                           !- Name
  {bd06d838-bbbd-4083-8a44-7f8d55914318}; !- HVAC Component

OS:Sizing:Zone,
  {c6ebce69-4efc-4c9d-9cc0-70f7a0aba3d1}, !- Handle
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c000e356-0eda-44c6-80e0-f95e1bc3bf0d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- Thermal Zone
  {5c01fbd8-e4ca-43e9-8538-4fa2a25d3be0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5f54c002-140d-4e56-95b9-59a246867229}, !- Handle
  Outpatient PreOp Thermostat 1,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- Handle
  Floor 3 Locker ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb26de28-9772-4d5a-b7a2-bb48ccda03e8}, !- Zone Air Inlet Port List
  {0bfcb822-b198-4c1d-a7d7-a64f45d3706c}, !- Zone Air Exhaust Port List
  {4ea4b91a-97e2-4c97-ac24-7822156c97cd}, !- Zone Air Node Name
  {945cc701-bd1a-4deb-a8c7-a34ef4aad989}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c862a7de-1543-4fd9-88b0-68c70f8754d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d3a57c8-3d57-4330-8c44-467565a440a0}, !- Handle
  Node 12,                                !- Name
  {4ea4b91a-97e2-4c97-ac24-7822156c97cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea4b91a-97e2-4c97-ac24-7822156c97cd}, !- Handle
  {d4a5b3bd-6441-46e5-a232-59eda2fb35e5}, !- Name
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- Source Object
  11,                                     !- Outlet Port
  {7d3a57c8-3d57-4330-8c44-467565a440a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb26de28-9772-4d5a-b7a2-bb48ccda03e8}, !- Handle
  Port List 23,                           !- Name
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- HVAC Component
  {c69b68fb-0a6b-4870-b6b8-4e190ed08a26}; !- Port 1

OS:PortList,
  {0bfcb822-b198-4c1d-a7d7-a64f45d3706c}, !- Handle
  Port List 24,                           !- Name
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}; !- HVAC Component

OS:Sizing:Zone,
  {6536ca03-ee86-42e5-928d-a4351acbb0f6}, !- Handle
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a5bb7b0-88dc-4c45-9a72-600fe7a75174}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- Thermal Zone
  {183aaa6b-5b46-49f3-9506-e88f1be7c196}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c862a7de-1543-4fd9-88b0-68c70f8754d2}, !- Handle
  Outpatient LockerRoom Thermostat 1,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- Handle
  NE Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {968a4d7e-8110-4209-b8ef-9b90da210630}, !- Zone Air Inlet Port List
  {14ac37c6-7111-4d88-a365-80bc24b13886}, !- Zone Air Exhaust Port List
  {d013b339-3718-49b2-965e-5bdfe5dd4027}, !- Zone Air Node Name
  {dc58cd3b-ad87-4793-94d2-d61ae6b748e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {374b97c8-3104-4ca2-a0e8-194433b36e1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a64ed73c-97b6-468f-b087-d5e76f08ecb9}, !- Handle
  Node 13,                                !- Name
  {d013b339-3718-49b2-965e-5bdfe5dd4027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d013b339-3718-49b2-965e-5bdfe5dd4027}, !- Handle
  {be52ced8-c03e-4b52-9ffc-675a5a2d50e9}, !- Name
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- Source Object
  11,                                     !- Outlet Port
  {a64ed73c-97b6-468f-b087-d5e76f08ecb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {968a4d7e-8110-4209-b8ef-9b90da210630}, !- Handle
  Port List 25,                           !- Name
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- HVAC Component
  {e5b0d11a-3068-462e-9c2d-564b26828ab4}; !- Port 1

OS:PortList,
  {14ac37c6-7111-4d88-a365-80bc24b13886}, !- Handle
  Port List 26,                           !- Name
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}; !- HVAC Component

OS:Sizing:Zone,
  {6e4bbb17-591d-48a1-94b2-27ae23e8d1b4}, !- Handle
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83378bee-0145-4c27-b439-7d9540fcc34a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- Thermal Zone
  {b3d8fc9e-659a-47c3-b0c3-0d2a4726c5f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {374b97c8-3104-4ca2-a0e8-194433b36e1a}, !- Handle
  Outpatient Stair Thermostat 1,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- Handle
  Floor 2 Exam Hall 1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2fcb23b-578f-482e-8256-ad7acc70ce13}, !- Zone Air Inlet Port List
  {cd6516cb-d8a6-4498-a744-9094ca15365f}, !- Zone Air Exhaust Port List
  {a4c773d9-0160-4bf5-91b3-dd5e5eb4c772}, !- Zone Air Node Name
  {a316c4e3-3ed5-4cff-8b2b-203614b64f77}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12028bd4-8900-4139-aa21-b74f282b104e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {613b73f3-8074-4349-9d88-466d01b88bc8}, !- Handle
  Node 14,                                !- Name
  {a4c773d9-0160-4bf5-91b3-dd5e5eb4c772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4c773d9-0160-4bf5-91b3-dd5e5eb4c772}, !- Handle
  {0d86d15a-a6bd-4fe8-aea9-42f07ace1a24}, !- Name
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- Source Object
  11,                                     !- Outlet Port
  {613b73f3-8074-4349-9d88-466d01b88bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2fcb23b-578f-482e-8256-ad7acc70ce13}, !- Handle
  Port List 27,                           !- Name
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- HVAC Component
  {b4859bcd-1f99-4aa8-8556-be3b1b9dd1a8}; !- Port 1

OS:PortList,
  {cd6516cb-d8a6-4498-a744-9094ca15365f}, !- Handle
  Port List 28,                           !- Name
  {eb9842f6-c46f-4695-b325-07a71490728f}; !- HVAC Component

OS:Sizing:Zone,
  {c97757e8-51b2-45a0-a5fc-cdd52dee5594}, !- Handle
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14cb37c5-5104-4ef5-af77-c9106994f2aa}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- Thermal Zone
  {27c013aa-9038-4b93-ab21-c50c251ebc04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {12028bd4-8900-4139-aa21-b74f282b104e}, !- Handle
  Outpatient Hall Thermostat 5,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- Handle
  Floor 2 Storage 3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2316a7c-2723-41e5-a335-c539696ee20e}, !- Zone Air Inlet Port List
  {117a9e0e-ffc2-4f58-b798-1cf259bf51b3}, !- Zone Air Exhaust Port List
  {a2b3823e-953e-4b3a-aec7-928954e39d07}, !- Zone Air Node Name
  {4cfb524f-31e0-428b-8fdc-8f0a0fcf70dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95af01e3-2826-483b-864b-ff466fb928dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb131023-9e01-4898-8985-f6ef70284424}, !- Handle
  Node 15,                                !- Name
  {a2b3823e-953e-4b3a-aec7-928954e39d07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b3823e-953e-4b3a-aec7-928954e39d07}, !- Handle
  {8c767bcf-76ad-4b0f-bf18-fdfeaf151b33}, !- Name
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- Source Object
  11,                                     !- Outlet Port
  {bb131023-9e01-4898-8985-f6ef70284424}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2316a7c-2723-41e5-a335-c539696ee20e}, !- Handle
  Port List 29,                           !- Name
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- HVAC Component
  {7af8fc1b-91b9-4ff1-a32b-834909a515ee}; !- Port 1

OS:PortList,
  {117a9e0e-ffc2-4f58-b798-1cf259bf51b3}, !- Handle
  Port List 30,                           !- Name
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}; !- HVAC Component

OS:Sizing:Zone,
  {4e95536e-603e-47ac-914f-952acc81d81a}, !- Handle
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0dd318f-214a-4a85-82c0-2297b08c1ae5}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- Thermal Zone
  {49f77a86-5a0f-41b9-a318-10570fa2c982}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {95af01e3-2826-483b-864b-ff466fb928dd}, !- Handle
  Outpatient Janitor Thermostat 1,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- Handle
  Floor 1 Sterile Storage ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a11ab8ec-b249-425b-90c1-2c9e8df29cd4}, !- Zone Air Inlet Port List
  {f5caa7f7-99c1-479c-90ed-0d945bca745b}, !- Zone Air Exhaust Port List
  {032a259d-24ca-4069-8b7e-9c9bad92a231}, !- Zone Air Node Name
  {725f1088-f9ad-48ed-9db4-befd580f3afe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ea6f86e-7215-4a74-88f8-51f4af19b589}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eda77053-d448-4202-9450-e0c1897d6a5c}, !- Handle
  Node 16,                                !- Name
  {032a259d-24ca-4069-8b7e-9c9bad92a231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {032a259d-24ca-4069-8b7e-9c9bad92a231}, !- Handle
  {aacdc7e8-5e90-4a81-a8c3-5165d0b0dc68}, !- Name
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- Source Object
  11,                                     !- Outlet Port
  {eda77053-d448-4202-9450-e0c1897d6a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a11ab8ec-b249-425b-90c1-2c9e8df29cd4}, !- Handle
  Port List 31,                           !- Name
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- HVAC Component
  {6b5d028a-973a-4510-9a38-653ad5c58d1c}; !- Port 1

OS:PortList,
  {f5caa7f7-99c1-479c-90ed-0d945bca745b}, !- Handle
  Port List 32,                           !- Name
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}; !- HVAC Component

OS:Sizing:Zone,
  {245409f9-c4c1-4d39-bbe5-f72d7a9e1a09}, !- Handle
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d283093e-6717-42be-b2d1-6fc0ba466cb6}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- Thermal Zone
  {32aabb8f-04a6-46e3-abe0-1e52a3a1f5fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ea6f86e-7215-4a74-88f8-51f4af19b589}, !- Handle
  Outpatient Janitor Thermostat 2,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- Handle
  Floor 1 Utility Janitor ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a3bfb09-ddfa-4628-8869-ea40ad38bd22}, !- Zone Air Inlet Port List
  {8fcf06ad-b2e2-4fbd-9f91-cc446e8cc6c7}, !- Zone Air Exhaust Port List
  {31cbd07a-cb78-456c-a114-86f15e088b3c}, !- Zone Air Node Name
  {b7421dda-89c6-472a-a1aa-13f499c8fa36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3523dd4-aab9-427f-8efc-ddfd16da7381}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ae86f16-7ea7-4659-95e7-9b9b0c14281b}, !- Handle
  Node 17,                                !- Name
  {31cbd07a-cb78-456c-a114-86f15e088b3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31cbd07a-cb78-456c-a114-86f15e088b3c}, !- Handle
  {0b607f5d-e54e-41a0-86d4-5e94b7ab4c9e}, !- Name
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- Source Object
  11,                                     !- Outlet Port
  {9ae86f16-7ea7-4659-95e7-9b9b0c14281b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a3bfb09-ddfa-4628-8869-ea40ad38bd22}, !- Handle
  Port List 33,                           !- Name
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- HVAC Component
  {5da33cc0-521e-41e6-a593-53067ca20517}; !- Port 1

OS:PortList,
  {8fcf06ad-b2e2-4fbd-9f91-cc446e8cc6c7}, !- Handle
  Port List 34,                           !- Name
  {421635b5-1402-4bdf-acae-d10f70d7884f}; !- HVAC Component

OS:Sizing:Zone,
  {9cc625f6-1032-4387-b591-5360cc0bc1f8}, !- Handle
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3487dec3-00fb-4c7d-a2da-03780e325adb}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- Thermal Zone
  {8e3f01a7-4824-40db-88ac-192cb8272043}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f3523dd4-aab9-427f-8efc-ddfd16da7381}, !- Handle
  Outpatient Janitor Thermostat 3,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- Handle
  Floor 2 Exam 9 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3e7349-cb5a-4ad1-95ce-85507e6c466c}, !- Zone Air Inlet Port List
  {2cb70ab6-99df-4988-9ce3-078b6b396c9f}, !- Zone Air Exhaust Port List
  {0dcf2d88-8789-4b04-bde3-3660bd76e105}, !- Zone Air Node Name
  {824257c4-66cf-4792-8466-502f2cd57487}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {299f974d-5f65-46cb-a9df-5770ab5c1a04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09f0585e-ed99-4101-9474-5712160fd498}, !- Handle
  Node 18,                                !- Name
  {0dcf2d88-8789-4b04-bde3-3660bd76e105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dcf2d88-8789-4b04-bde3-3660bd76e105}, !- Handle
  {4a5d1d73-dbbe-4279-af6d-ac579d108bb1}, !- Name
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- Source Object
  11,                                     !- Outlet Port
  {09f0585e-ed99-4101-9474-5712160fd498}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3e7349-cb5a-4ad1-95ce-85507e6c466c}, !- Handle
  Port List 35,                           !- Name
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- HVAC Component
  {83e6dd29-5109-4bd7-9b97-d9ae200be2a4}; !- Port 1

OS:PortList,
  {2cb70ab6-99df-4988-9ce3-078b6b396c9f}, !- Handle
  Port List 36,                           !- Name
  {af12216f-5d19-43cd-b114-16542afb05d4}; !- HVAC Component

OS:Sizing:Zone,
  {73b8630d-535c-446a-a66b-5fa6316b9c90}, !- Handle
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d526005e-cbf7-4445-9c07-3e0be112f1ed}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- Thermal Zone
  {4a2579a7-bc9c-4b2b-b09a-5d7144a6f50c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {299f974d-5f65-46cb-a9df-5770ab5c1a04}, !- Handle
  Outpatient Exam Thermostat 2,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- Handle
  Floor 1 Operating Room 1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e9f66dc-bcb1-4ee2-93be-af61befb8606}, !- Zone Air Inlet Port List
  {80cc6bc0-bce5-4059-829b-370275787215}, !- Zone Air Exhaust Port List
  {fbc364b6-1066-4d3e-98e5-78eae1e7dc2d}, !- Zone Air Node Name
  {9fbc00b0-b630-4bfd-9f8d-12db81cf50ff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52e09862-663e-421b-b623-ef195533f467}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {cfaa6316-08a6-44cf-a8d7-7ca4e31e6ccc}; !- Humidistat Name

OS:Node,
  {d87d989b-3f59-4c50-a09e-c254e2109dec}, !- Handle
  Node 19,                                !- Name
  {fbc364b6-1066-4d3e-98e5-78eae1e7dc2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbc364b6-1066-4d3e-98e5-78eae1e7dc2d}, !- Handle
  {a0041334-cedc-40ae-8028-586afd3a3da5}, !- Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- Source Object
  11,                                     !- Outlet Port
  {d87d989b-3f59-4c50-a09e-c254e2109dec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e9f66dc-bcb1-4ee2-93be-af61befb8606}, !- Handle
  Port List 37,                           !- Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- HVAC Component
  {9608799e-4f9a-44c2-abc9-69af0ca1825a}; !- Port 1

OS:PortList,
  {80cc6bc0-bce5-4059-829b-370275787215}, !- Handle
  Port List 38,                           !- Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}; !- HVAC Component

OS:Sizing:Zone,
  {ae4e265d-5499-438d-88c5-fc9b42731aec}, !- Handle
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {906702d5-02f7-495a-8928-b6ca8819dce9}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- Thermal Zone
  {865407e3-ce8a-4b83-9942-2281b1df79d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {52e09862-663e-421b-b623-ef195533f467}, !- Handle
  Outpatient OR Thermostat 1,             !- Name
  {5bfb8b9d-3e80-484f-b52f-d27095a284bf}, !- Heating Setpoint Temperature Schedule Name
  {15a365d5-cf91-4835-8363-01c4dea7f93b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- Handle
  Floor 1 Sub-Sterile ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c6e65c4-480a-453d-ba16-6000ffd884a4}, !- Zone Air Inlet Port List
  {9312fa32-0190-41c9-b7ab-26258060ca38}, !- Zone Air Exhaust Port List
  {58369c74-d4bc-4f6c-91e9-61ef682373aa}, !- Zone Air Node Name
  {a32638a5-2c26-4742-b590-239367be46f8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcc8cbe7-1a84-485e-8edc-065b0043a26f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6bf8a9a-ea41-4e1d-a345-8faf246ccda8}, !- Handle
  Node 20,                                !- Name
  {58369c74-d4bc-4f6c-91e9-61ef682373aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58369c74-d4bc-4f6c-91e9-61ef682373aa}, !- Handle
  {426d0703-4018-4e7d-985f-3616907b76ec}, !- Name
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- Source Object
  11,                                     !- Outlet Port
  {a6bf8a9a-ea41-4e1d-a345-8faf246ccda8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c6e65c4-480a-453d-ba16-6000ffd884a4}, !- Handle
  Port List 39,                           !- Name
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- HVAC Component
  {6cc76fdd-6a11-439f-a75e-92473b583468}; !- Port 1

OS:PortList,
  {9312fa32-0190-41c9-b7ab-26258060ca38}, !- Handle
  Port List 40,                           !- Name
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}; !- HVAC Component

OS:Sizing:Zone,
  {f64ea76a-c94e-45d1-b318-187fa030f5b6}, !- Handle
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43fc519a-7f37-4490-bf17-e7509036014d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- Thermal Zone
  {b9104953-7b33-483b-bc5e-3d1ed11363ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dcc8cbe7-1a84-485e-8edc-065b0043a26f}, !- Handle
  Outpatient Hall_infil Thermostat 1,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- Handle
  Floor 2 Exam 3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ea154b8-954c-489c-93ac-d19bbabf7316}, !- Zone Air Inlet Port List
  {315192b4-ce56-473b-9181-88012ff5053f}, !- Zone Air Exhaust Port List
  {c76c90bd-113a-4238-a4cf-ba35c366ed0a}, !- Zone Air Node Name
  {64e64cb7-eb61-4082-9b72-fb68e6746a70}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72689507-25a0-4768-ac01-617b43eeb1b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b7db813-4a3d-4c5a-b775-4e6c39009039}, !- Handle
  Node 21,                                !- Name
  {c76c90bd-113a-4238-a4cf-ba35c366ed0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76c90bd-113a-4238-a4cf-ba35c366ed0a}, !- Handle
  {42e71a14-c192-47eb-be8f-e29f8ed3b130}, !- Name
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- Source Object
  11,                                     !- Outlet Port
  {6b7db813-4a3d-4c5a-b775-4e6c39009039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ea154b8-954c-489c-93ac-d19bbabf7316}, !- Handle
  Port List 41,                           !- Name
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- HVAC Component
  {8c17d0f0-b90d-4a1a-b9bf-507b644c6ec9}; !- Port 1

OS:PortList,
  {315192b4-ce56-473b-9181-88012ff5053f}, !- Handle
  Port List 42,                           !- Name
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}; !- HVAC Component

OS:Sizing:Zone,
  {e1c89e60-f501-4f1c-a386-29afae325226}, !- Handle
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1ef9ba0-55f4-4a0b-aec2-0c24b98d1907}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- Thermal Zone
  {694e12da-99eb-43e9-bcca-cb8821f9a92c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {72689507-25a0-4768-ac01-617b43eeb1b6}, !- Handle
  Outpatient Exam Thermostat 3,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- Handle
  Floor 1 Pre-Op Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f93189fe-0812-4c67-9025-5c3ddf8eb5ff}, !- Zone Air Inlet Port List
  {394eb6d0-bcf7-4465-bd9b-4f5bbeeebc23}, !- Zone Air Exhaust Port List
  {db916383-8cbf-4834-a86b-6faf6ca2bc46}, !- Zone Air Node Name
  {9bb34432-f1b5-4a80-8e13-9b46b2852d14}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20a04bf3-4b5d-4533-bc3b-761bde51c7cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99e5bde1-8845-4999-a21a-21fdf67cd7a0}, !- Handle
  Node 22,                                !- Name
  {db916383-8cbf-4834-a86b-6faf6ca2bc46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db916383-8cbf-4834-a86b-6faf6ca2bc46}, !- Handle
  {0a8358a2-0667-4431-889a-926c8dc1db53}, !- Name
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- Source Object
  11,                                     !- Outlet Port
  {99e5bde1-8845-4999-a21a-21fdf67cd7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f93189fe-0812-4c67-9025-5c3ddf8eb5ff}, !- Handle
  Port List 43,                           !- Name
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- HVAC Component
  {34fb6934-7e65-427f-8681-83b3e928775d}; !- Port 1

OS:PortList,
  {394eb6d0-bcf7-4465-bd9b-4f5bbeeebc23}, !- Handle
  Port List 44,                           !- Name
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- HVAC Component
  {45864da2-12bd-4fb1-99cb-6c89e7076e39}; !- Port 1

OS:Sizing:Zone,
  {22e1246c-ea61-4f41-8edc-2a391eddce16}, !- Handle
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3bd981c3-87ab-4d57-8fb9-19b77f8efb09}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- Thermal Zone
  {99e776d1-c8d9-4163-9e1a-482b75298785}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {152ef7d6-5a6e-4ccd-b96c-6c846bb62259}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {20a04bf3-4b5d-4533-bc3b-761bde51c7cd}, !- Handle
  Outpatient Toilet Thermostat 1,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- Handle
  Floor 3 Physical Therapy 1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb8bcac3-96ea-41ee-9496-b58de51bde0a}, !- Zone Air Inlet Port List
  {4b725c07-0fbf-4d03-a4c6-9c1fb67c5c4f}, !- Zone Air Exhaust Port List
  {e57fe375-a6f9-4c88-993c-3283a1e903b6}, !- Zone Air Node Name
  {d80a7a2e-00ab-49dc-b132-0993a4cb118b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f38809e-b041-4a58-bb54-243d77658665}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6bdb30f-f7e7-483e-b9c0-8bba4fe81696}, !- Handle
  Node 23,                                !- Name
  {e57fe375-a6f9-4c88-993c-3283a1e903b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57fe375-a6f9-4c88-993c-3283a1e903b6}, !- Handle
  {b8a84854-7125-4a3f-995c-6438bfb3661a}, !- Name
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- Source Object
  11,                                     !- Outlet Port
  {f6bdb30f-f7e7-483e-b9c0-8bba4fe81696}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb8bcac3-96ea-41ee-9496-b58de51bde0a}, !- Handle
  Port List 45,                           !- Name
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- HVAC Component
  {7f5175d5-2360-4931-9356-246d1615888f}; !- Port 1

OS:PortList,
  {4b725c07-0fbf-4d03-a4c6-9c1fb67c5c4f}, !- Handle
  Port List 46,                           !- Name
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}; !- HVAC Component

OS:Sizing:Zone,
  {d52ac6ff-581e-48ea-a972-d52bc67146f1}, !- Handle
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15e7b79d-6ed1-42b7-add1-4588fa975a33}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- Thermal Zone
  {e5ced928-b04d-4460-9815-9b063c4dbd8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f38809e-b041-4a58-bb54-243d77658665}, !- Handle
  Outpatient PhysicalTherapy Thermostat 1, !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- Handle
  Floor 2 Exam Hall 2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb57dc77-f123-4688-bcba-e4747af391ca}, !- Zone Air Inlet Port List
  {6f4f3f27-df38-49df-a1fa-adc8cfb30716}, !- Zone Air Exhaust Port List
  {13a284de-f4ad-4a30-88ba-8a29e37f3960}, !- Zone Air Node Name
  {19f20f14-b60d-4c74-bcc8-6466b3f22d54}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e216c063-b0b1-4976-b168-766f3d0a1b55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2b1de4a-d141-4c20-aaa6-027bb6b205e3}, !- Handle
  Node 24,                                !- Name
  {13a284de-f4ad-4a30-88ba-8a29e37f3960}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13a284de-f4ad-4a30-88ba-8a29e37f3960}, !- Handle
  {ce329e28-24ea-4082-a3f4-e632be836730}, !- Name
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- Source Object
  11,                                     !- Outlet Port
  {e2b1de4a-d141-4c20-aaa6-027bb6b205e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb57dc77-f123-4688-bcba-e4747af391ca}, !- Handle
  Port List 47,                           !- Name
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- HVAC Component
  {e6939732-c7f1-465a-b7c8-8b51b978463c}; !- Port 1

OS:PortList,
  {6f4f3f27-df38-49df-a1fa-adc8cfb30716}, !- Handle
  Port List 48,                           !- Name
  {84671ffd-9632-4fd1-aff1-12974c4af744}; !- HVAC Component

OS:Sizing:Zone,
  {3caa4fc6-ac7c-4ed7-9761-6c94ba55d6a3}, !- Handle
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec95d2b5-c1da-46f9-bc78-a10df2e02344}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- Thermal Zone
  {8b1becdf-13d1-4d35-a239-954474226617}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e216c063-b0b1-4976-b168-766f3d0a1b55}, !- Handle
  Outpatient Hall Thermostat 6,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- Handle
  NW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77fc38fd-d8f8-47d7-b20c-ec0508ba40f8}, !- Zone Air Inlet Port List
  {21257373-5e69-44c1-9f91-9549f7cef184}, !- Zone Air Exhaust Port List
  {feef6255-6699-4d40-8a0a-59431303e6e4}, !- Zone Air Node Name
  {fb45e568-eb10-4045-905f-066e6af15577}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afd2f6f6-323a-4af2-aeac-73cdb0d99e01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a98f58ed-5e74-4466-aff5-498df420d183}, !- Handle
  Node 25,                                !- Name
  {feef6255-6699-4d40-8a0a-59431303e6e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feef6255-6699-4d40-8a0a-59431303e6e4}, !- Handle
  {b738a4e5-7e65-4c92-831c-466732720393}, !- Name
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- Source Object
  11,                                     !- Outlet Port
  {a98f58ed-5e74-4466-aff5-498df420d183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77fc38fd-d8f8-47d7-b20c-ec0508ba40f8}, !- Handle
  Port List 49,                           !- Name
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- HVAC Component
  {4ddf87be-730b-4cd9-bc1b-d86b7917ec76}; !- Port 1

OS:PortList,
  {21257373-5e69-44c1-9f91-9549f7cef184}, !- Handle
  Port List 50,                           !- Name
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}; !- HVAC Component

OS:Sizing:Zone,
  {241276f5-d5b1-4246-8bdd-190e31403f7c}, !- Handle
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {724fdb2d-3400-4218-b9e5-fd331e9037f7}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- Thermal Zone
  {c9bdac4c-f1fb-48a5-a230-f56710f00381}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {afd2f6f6-323a-4af2-aeac-73cdb0d99e01}, !- Handle
  Outpatient Stair Thermostat 2,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- Handle
  Floor 1 Bio Haz ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {357b323d-7aad-4358-8b63-20d6f1a6f6db}, !- Zone Air Inlet Port List
  {3edb158c-c286-487f-a076-faaaf3ffa746}, !- Zone Air Exhaust Port List
  {440e0eab-f888-4c2c-83ef-22f6ab8496f7}, !- Zone Air Node Name
  {bef87f5e-a8ae-4e96-b897-aaeea448baa8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30dc16fe-2925-46f1-a1ea-6e0efc5b7779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6b29489-75f1-4cc8-b7be-ad635e6be523}, !- Handle
  Node 26,                                !- Name
  {440e0eab-f888-4c2c-83ef-22f6ab8496f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440e0eab-f888-4c2c-83ef-22f6ab8496f7}, !- Handle
  {c8b974cb-c9a2-41eb-a705-3c152b8b83f4}, !- Name
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- Source Object
  11,                                     !- Outlet Port
  {e6b29489-75f1-4cc8-b7be-ad635e6be523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {357b323d-7aad-4358-8b63-20d6f1a6f6db}, !- Handle
  Port List 51,                           !- Name
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- HVAC Component
  {e561dfff-afeb-4619-8a51-e7216298af93}; !- Port 1

OS:PortList,
  {3edb158c-c286-487f-a076-faaaf3ffa746}, !- Handle
  Port List 52,                           !- Name
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}; !- HVAC Component

OS:Sizing:Zone,
  {f082f1f5-63ba-4850-8e11-cc68b10e60c9}, !- Handle
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21f2ba77-d101-4318-9602-3b637c01f250}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- Thermal Zone
  {2e87d616-fb35-49a2-a0f3-08ce70da5111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {30dc16fe-2925-46f1-a1ea-6e0efc5b7779}, !- Handle
  Outpatient BioHazard Thermostat 1,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- Handle
  Floor 1 MRI Toilet ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3a8910f-bc38-4d1b-a8ee-63ed31940ca2}, !- Zone Air Inlet Port List
  {d9764f07-3c24-49bf-bc27-f19d8fa2661b}, !- Zone Air Exhaust Port List
  {e056092f-48b9-4fb4-baed-e1003679c930}, !- Zone Air Node Name
  {1fcf09ca-d4d1-46ff-98cd-5e13f9430418}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {959c41c9-6958-44b2-833f-be72b402c405}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef94aa71-a2a3-4f1a-bb96-b3a11a682cd0}, !- Handle
  Node 27,                                !- Name
  {e056092f-48b9-4fb4-baed-e1003679c930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e056092f-48b9-4fb4-baed-e1003679c930}, !- Handle
  {e29f8a65-9a12-4e49-a09e-c35a2f513cf4}, !- Name
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- Source Object
  11,                                     !- Outlet Port
  {ef94aa71-a2a3-4f1a-bb96-b3a11a682cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3a8910f-bc38-4d1b-a8ee-63ed31940ca2}, !- Handle
  Port List 53,                           !- Name
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- HVAC Component
  {32278b76-e03a-4e92-b234-8dc487192df5}; !- Port 1

OS:PortList,
  {d9764f07-3c24-49bf-bc27-f19d8fa2661b}, !- Handle
  Port List 54,                           !- Name
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- HVAC Component
  {e6de058f-f245-4618-a554-b974f1235322}; !- Port 1

OS:Sizing:Zone,
  {37fc7118-e525-4ce9-9d4c-a5ed69a0bef5}, !- Handle
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be9172d0-2dfe-461e-9401-de4c97a85f4d}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- Thermal Zone
  {51eb84b5-27f5-448b-840f-40186f7ef23c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2824a5a8-0ac2-402f-b434-ee28ce5273f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {959c41c9-6958-44b2-833f-be72b402c405}, !- Handle
  Outpatient Toilet Thermostat 2,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- Handle
  Floor 1 Soil Work ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17102a3d-2b42-4efa-b055-57289060f396}, !- Zone Air Inlet Port List
  {616e2d9b-f634-47b4-8fd1-c9f189f0874a}, !- Zone Air Exhaust Port List
  {a6906d3c-95c2-4c1e-a0fd-ebec5441cf70}, !- Zone Air Node Name
  {4895addc-0673-4633-b4ac-febcd15aa0a0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7364ca6-aacc-4aca-bc27-bc031ed0a8a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be62a4f-eaf5-4f20-b241-fb6910b479b1}, !- Handle
  Node 28,                                !- Name
  {a6906d3c-95c2-4c1e-a0fd-ebec5441cf70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6906d3c-95c2-4c1e-a0fd-ebec5441cf70}, !- Handle
  {27ad6239-b27f-43ce-be7c-ee17f91235ae}, !- Name
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- Source Object
  11,                                     !- Outlet Port
  {1be62a4f-eaf5-4f20-b241-fb6910b479b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17102a3d-2b42-4efa-b055-57289060f396}, !- Handle
  Port List 55,                           !- Name
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- HVAC Component
  {ca94a535-760e-48d7-b5e8-dd28e0e63269}; !- Port 1

OS:PortList,
  {616e2d9b-f634-47b4-8fd1-c9f189f0874a}, !- Handle
  Port List 56,                           !- Name
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- HVAC Component
  {2e9e2ef2-eaf9-46f9-a8c3-1dd8b4073b08}; !- Port 1

OS:Sizing:Zone,
  {0d2b7de0-e518-438c-a1b4-e1c27c9ab6f9}, !- Handle
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65d17d72-1a17-4089-ac65-b802818ce2c3}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- Thermal Zone
  {06d4d285-4e65-406d-bd8f-be74d2d6c827}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {701be42e-0e42-4c05-af23-973e9887081f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d7364ca6-aacc-4aca-bc27-bc031ed0a8a0}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- Handle
  Floor 1 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {094fdf94-f263-4a82-9271-44d005af1f75}, !- Zone Air Inlet Port List
  {738b4a58-9cb3-4db2-80d6-67ffadcef097}, !- Zone Air Exhaust Port List
  {2641137d-76b6-4025-857d-be733281e912}, !- Zone Air Node Name
  {743541f6-c81e-4907-b133-e1ba8a596cf8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {730b1fa1-ffb3-4044-a8e4-76d520032e03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {824e00c4-c008-4a17-8212-b61a25a2f582}, !- Handle
  Node 29,                                !- Name
  {2641137d-76b6-4025-857d-be733281e912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2641137d-76b6-4025-857d-be733281e912}, !- Handle
  {203e1597-17ca-466e-aa9f-e39e7e3a6e21}, !- Name
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- Source Object
  11,                                     !- Outlet Port
  {824e00c4-c008-4a17-8212-b61a25a2f582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {094fdf94-f263-4a82-9271-44d005af1f75}, !- Handle
  Port List 57,                           !- Name
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- HVAC Component
  {dbb8cdef-dbd5-440c-a655-a2995975d068}; !- Port 1

OS:PortList,
  {738b4a58-9cb3-4db2-80d6-67ffadcef097}, !- Handle
  Port List 58,                           !- Name
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}; !- HVAC Component

OS:Sizing:Zone,
  {e1284783-f77d-40ec-b669-f66642c75c3e}, !- Handle
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {528a38c6-a822-4f99-a874-f34fc2867b24}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- Thermal Zone
  {84f04881-6ed5-43e3-8e91-2551dfa09a2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {730b1fa1-ffb3-4044-a8e4-76d520032e03}, !- Handle
  Outpatient Reception Thermostat 1,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- Handle
  Floor 3 Physical Therapy 2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c04b9c55-d597-4ec9-bcee-9e6827eb921d}, !- Zone Air Inlet Port List
  {96733c24-f629-4b79-b3fd-02ceb6a207f5}, !- Zone Air Exhaust Port List
  {757acd00-95b6-41be-8788-a460b57e9506}, !- Zone Air Node Name
  {091991e3-1c27-4c8c-9fb1-8f7282ea7a3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86587171-12d6-4491-993b-823b6176e043}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4974ab0c-2f02-41bc-adf8-ed8fdcf2e28f}, !- Handle
  Node 30,                                !- Name
  {757acd00-95b6-41be-8788-a460b57e9506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757acd00-95b6-41be-8788-a460b57e9506}, !- Handle
  {7c8dd0bc-a06d-401a-b56f-022140ac7ebc}, !- Name
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- Source Object
  11,                                     !- Outlet Port
  {4974ab0c-2f02-41bc-adf8-ed8fdcf2e28f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c04b9c55-d597-4ec9-bcee-9e6827eb921d}, !- Handle
  Port List 59,                           !- Name
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- HVAC Component
  {2d8eab3b-9201-4e99-be78-213ef406f574}; !- Port 1

OS:PortList,
  {96733c24-f629-4b79-b3fd-02ceb6a207f5}, !- Handle
  Port List 60,                           !- Name
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}; !- HVAC Component

OS:Sizing:Zone,
  {07276f60-415d-40c0-8e8a-b57e045c7aa2}, !- Handle
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {556d4496-279f-4a20-9f5b-603a4f7d61f6}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- Thermal Zone
  {cd1af908-2847-417c-8964-55c947f085d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {86587171-12d6-4491-993b-823b6176e043}, !- Handle
  Outpatient PhysicalTherapy Thermostat 2, !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79697be3-f614-4f95-82a8-be7388681760}, !- Handle
  Floor 1 Operating Room 3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6467af07-6720-4383-af48-b75f5f06e446}, !- Zone Air Inlet Port List
  {9f9dd2a3-e8f7-4090-b9dc-52c2c9a8ac6a}, !- Zone Air Exhaust Port List
  {794b6ec1-626b-430a-8ba5-9bb2abb97072}, !- Zone Air Node Name
  {6b43e844-647a-4187-94a5-fa02812191a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e25cbd36-3cd1-425f-a1bd-edc1540c4221}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4b76f36-7ce4-4f78-b577-f81759f2291b}, !- Handle
  Node 31,                                !- Name
  {794b6ec1-626b-430a-8ba5-9bb2abb97072}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {794b6ec1-626b-430a-8ba5-9bb2abb97072}, !- Handle
  {be1683ad-87cd-4a25-8396-20a51db2b6ab}, !- Name
  {79697be3-f614-4f95-82a8-be7388681760}, !- Source Object
  11,                                     !- Outlet Port
  {f4b76f36-7ce4-4f78-b577-f81759f2291b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6467af07-6720-4383-af48-b75f5f06e446}, !- Handle
  Port List 61,                           !- Name
  {79697be3-f614-4f95-82a8-be7388681760}, !- HVAC Component
  {19119397-3fac-4155-9710-4c59505e6405}; !- Port 1

OS:PortList,
  {9f9dd2a3-e8f7-4090-b9dc-52c2c9a8ac6a}, !- Handle
  Port List 62,                           !- Name
  {79697be3-f614-4f95-82a8-be7388681760}; !- HVAC Component

OS:Sizing:Zone,
  {f94c3ff8-65ff-4e91-86a5-5f24ecfb7b80}, !- Handle
  {79697be3-f614-4f95-82a8-be7388681760}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1aa78f33-7f5a-470d-92d0-32e896211038}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {79697be3-f614-4f95-82a8-be7388681760}, !- Thermal Zone
  {6dafe207-753c-4f24-b24a-c9182842cd37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e25cbd36-3cd1-425f-a1bd-edc1540c4221}, !- Handle
  Outpatient OR Thermostat 2,             !- Name
  {5bfb8b9d-3e80-484f-b52f-d27095a284bf}, !- Heating Setpoint Temperature Schedule Name
  {15a365d5-cf91-4835-8363-01c4dea7f93b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- Handle
  Floor 1 Nurse Janitor ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa16545e-8af6-4559-bba7-8cf43af124a6}, !- Zone Air Inlet Port List
  {042d6c0d-6de2-4d02-a917-4e5f4396154a}, !- Zone Air Exhaust Port List
  {24fcdd20-846b-4356-af9a-56c36efb928f}, !- Zone Air Node Name
  {f797671a-dcd6-4f64-9dbc-1c48ee0d5b3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d6c5a0b-4263-4e71-9e65-c1a34053da96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {824f4e02-467e-4a33-a79f-9f2a009054a7}, !- Handle
  Node 32,                                !- Name
  {24fcdd20-846b-4356-af9a-56c36efb928f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24fcdd20-846b-4356-af9a-56c36efb928f}, !- Handle
  {364e2981-6ed8-4052-82ca-ab29831f1bac}, !- Name
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- Source Object
  11,                                     !- Outlet Port
  {824f4e02-467e-4a33-a79f-9f2a009054a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa16545e-8af6-4559-bba7-8cf43af124a6}, !- Handle
  Port List 63,                           !- Name
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- HVAC Component
  {69f6403b-6efd-48cd-ae82-1aa47e636a87}; !- Port 1

OS:PortList,
  {042d6c0d-6de2-4d02-a917-4e5f4396154a}, !- Handle
  Port List 64,                           !- Name
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}; !- HVAC Component

OS:Sizing:Zone,
  {5bd7e13f-3787-4cd7-9f2a-eb8a2c77cd8c}, !- Handle
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8155ebe-3fa1-47a5-8a61-283c0e39ec0d}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- Thermal Zone
  {f6675553-eaad-459b-a717-f290e6da72ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d6c5a0b-4263-4e71-9e65-c1a34053da96}, !- Handle
  Outpatient Janitor Thermostat 4,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- Handle
  Floor 2 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ea1ff03-e1f3-4da9-8bd4-f16042da6831}, !- Zone Air Inlet Port List
  {90a28d24-1cab-4d28-b29f-704ff84416dd}, !- Zone Air Exhaust Port List
  {1da9fee0-2758-421c-b8f2-ab771d984549}, !- Zone Air Node Name
  {2ddcd9b2-14ed-4bac-8788-91ccb15493f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3fc4214-73f5-4384-9fa9-4fc5ce89a094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5b5abe6-cfd9-4f16-8972-6a685a220297}, !- Handle
  Node 33,                                !- Name
  {1da9fee0-2758-421c-b8f2-ab771d984549}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1da9fee0-2758-421c-b8f2-ab771d984549}, !- Handle
  {cda54ee8-2ff1-40b3-b9aa-821d30f22980}, !- Name
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- Source Object
  11,                                     !- Outlet Port
  {b5b5abe6-cfd9-4f16-8972-6a685a220297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ea1ff03-e1f3-4da9-8bd4-f16042da6831}, !- Handle
  Port List 65,                           !- Name
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- HVAC Component
  {5ca83952-0171-4218-98b9-6c88c31608d6}; !- Port 1

OS:PortList,
  {90a28d24-1cab-4d28-b29f-704ff84416dd}, !- Handle
  Port List 66,                           !- Name
  {1831a13c-e9b8-4009-85a6-29fb2283823a}; !- HVAC Component

OS:Sizing:Zone,
  {b744e735-5934-4ea3-88b6-c30df51ba0d8}, !- Handle
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3dd9ef7-ad49-4087-b91e-f0345a8610b8}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- Thermal Zone
  {144f094f-ccb7-4dd7-a903-f0b606bf3ef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3fc4214-73f5-4384-9fa9-4fc5ce89a094}, !- Handle
  Outpatient Hall Thermostat 7,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- Handle
  Floor 3 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d7b95a6-d0b0-4027-a495-8901c5016836}, !- Zone Air Inlet Port List
  {9322671b-1f05-4f51-b678-a0910501ce7f}, !- Zone Air Exhaust Port List
  {0d14b3bd-73e5-4118-a63c-f7d9d295dea4}, !- Zone Air Node Name
  {0031e4db-18de-4577-b05c-edf7d1273b43}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2467611f-2ef3-4f07-b5fb-4faea4ff9f30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {944cc055-0d2c-4d78-8ea5-1eb0d779d7e8}, !- Handle
  Node 34,                                !- Name
  {0d14b3bd-73e5-4118-a63c-f7d9d295dea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d14b3bd-73e5-4118-a63c-f7d9d295dea4}, !- Handle
  {77d3eed4-3246-4f7e-b241-de95ebc1b9f1}, !- Name
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- Source Object
  11,                                     !- Outlet Port
  {944cc055-0d2c-4d78-8ea5-1eb0d779d7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d7b95a6-d0b0-4027-a495-8901c5016836}, !- Handle
  Port List 67,                           !- Name
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- HVAC Component
  {6ef0f1ab-bcd2-44b2-8339-214d20ca3a51}; !- Port 1

OS:PortList,
  {9322671b-1f05-4f51-b678-a0910501ce7f}, !- Handle
  Port List 68,                           !- Name
  {f4625552-1403-4016-9d69-a4f3f78410c2}; !- HVAC Component

OS:Sizing:Zone,
  {1c31b6fe-6f6e-43d9-8514-1f2c216d7247}, !- Handle
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd0a369a-e2a1-4109-873f-eb4133d585b2}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- Thermal Zone
  {5a115eee-ef6a-44f9-9cbe-2cafb709743a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2467611f-2ef3-4f07-b5fb-4faea4ff9f30}, !- Handle
  Outpatient Hall_infil Thermostat 2,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- Handle
  Floor 1 Electrical Room ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b6d1dd3-f88e-41f7-8d42-7d9ca25cb25e}, !- Zone Air Inlet Port List
  {89865e94-ebd4-4555-8bff-15e48217beb1}, !- Zone Air Exhaust Port List
  {2bc4a1bc-6ece-4115-84be-45c843276acb}, !- Zone Air Node Name
  {8bd29d83-3575-48a0-bc0d-fd5ad2a81038}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b1adce7-5870-415f-99ae-848291509398}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82c43cbf-340f-46b0-8506-0ff658d6c036}, !- Handle
  Node 35,                                !- Name
  {2bc4a1bc-6ece-4115-84be-45c843276acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bc4a1bc-6ece-4115-84be-45c843276acb}, !- Handle
  {431e99cf-fd76-4ad6-b922-05c5ee0e1dd9}, !- Name
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- Source Object
  11,                                     !- Outlet Port
  {82c43cbf-340f-46b0-8506-0ff658d6c036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b6d1dd3-f88e-41f7-8d42-7d9ca25cb25e}, !- Handle
  Port List 69,                           !- Name
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- HVAC Component
  {75aa6921-2aef-45b3-9b86-76c0903173b7}; !- Port 1

OS:PortList,
  {89865e94-ebd4-4555-8bff-15e48217beb1}, !- Handle
  Port List 70,                           !- Name
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}; !- HVAC Component

OS:Sizing:Zone,
  {b2d980ac-2229-4632-afe0-e840a8117c2c}, !- Handle
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d98f2fa5-be4e-46b1-bd11-a97aa004ac1c}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- Thermal Zone
  {3ece7e8b-9172-46b8-8efd-711b6a75b2c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1b1adce7-5870-415f-99ae-848291509398}, !- Handle
  Outpatient Elec/MechRoom Thermostat 1,  !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- Handle
  Floor 1 Scrub ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9042725-d840-42f8-85d3-757e56f548bd}, !- Zone Air Inlet Port List
  {c516a24e-993e-4873-8265-50beff1d5de4}, !- Zone Air Exhaust Port List
  {bffb074d-7a36-426d-bb1a-2d8626e8dd82}, !- Zone Air Node Name
  {362817b9-f484-4ebc-b524-0b0e0e8be775}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1e087c3-205c-46bc-ada6-133ad700fcc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c91d01-bd1e-4090-8e21-25515dbaf51c}, !- Handle
  Node 36,                                !- Name
  {bffb074d-7a36-426d-bb1a-2d8626e8dd82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bffb074d-7a36-426d-bb1a-2d8626e8dd82}, !- Handle
  {8f4cc71c-02b0-4027-adf5-c1744c018af9}, !- Name
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- Source Object
  11,                                     !- Outlet Port
  {34c91d01-bd1e-4090-8e21-25515dbaf51c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9042725-d840-42f8-85d3-757e56f548bd}, !- Handle
  Port List 71,                           !- Name
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- HVAC Component
  {6611e57d-35ec-46f2-8a8a-d42804f82030}; !- Port 1

OS:PortList,
  {c516a24e-993e-4873-8265-50beff1d5de4}, !- Handle
  Port List 72,                           !- Name
  {1b40de0b-2751-474a-8d15-9377347fb375}; !- HVAC Component

OS:Sizing:Zone,
  {222af98e-3fdf-439a-bc06-54289e6a493b}, !- Handle
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10a1b7a6-ab2b-49ac-8209-7522db754fe5}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- Thermal Zone
  {314b021a-9d9c-4ddd-8620-87d590a835a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1e087c3-205c-46bc-ada6-133ad700fcc5}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- Handle
  Floor 3 Mechanical Hall ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33758162-5550-4421-8843-87eaf872ab67}, !- Zone Air Inlet Port List
  {a6c49899-98c9-4869-b4e1-fa4de538e03a}, !- Zone Air Exhaust Port List
  {279ccb3e-ab46-4692-95dc-0e2a7646b832}, !- Zone Air Node Name
  {067b1533-aa39-4b3d-9d4f-42c1ed0f37c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e600851-b0db-43a8-9e84-20448b4e7f28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b319711-f50b-49e4-970b-7c7921239d49}, !- Handle
  Node 37,                                !- Name
  {279ccb3e-ab46-4692-95dc-0e2a7646b832}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279ccb3e-ab46-4692-95dc-0e2a7646b832}, !- Handle
  {e38e6d1e-9e33-40c8-9271-fe30849a8d4b}, !- Name
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- Source Object
  11,                                     !- Outlet Port
  {7b319711-f50b-49e4-970b-7c7921239d49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33758162-5550-4421-8843-87eaf872ab67}, !- Handle
  Port List 73,                           !- Name
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- HVAC Component
  {08d87f4b-528f-4894-b4dc-8c89a03cb63b}; !- Port 1

OS:PortList,
  {a6c49899-98c9-4869-b4e1-fa4de538e03a}, !- Handle
  Port List 74,                           !- Name
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}; !- HVAC Component

OS:Sizing:Zone,
  {c7173b52-2592-4045-b8a0-53e504fdf97f}, !- Handle
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8d561f7-9ca6-42fc-b84a-8e2df6f6a20b}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- Thermal Zone
  {28d717ff-4c25-44c1-9689-b000b194a1f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e600851-b0db-43a8-9e84-20448b4e7f28}, !- Handle
  Outpatient Hall Thermostat 9,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5288243b-124e-4a6a-94bc-3dc417cb6fc2}, !- Zone Air Inlet Port List
  {1051db3a-4de3-4038-8833-d8e85e6f8d50}, !- Zone Air Exhaust Port List
  {44d2ead6-7e43-4a71-8cf0-0a2758bf597a}, !- Zone Air Node Name
  {a4830c0f-1375-4b09-b605-64295bf89810}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1079ad9-da0b-4020-b0f4-7a648778db34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cfdcdc8-098c-4d5c-ae01-56a02ea9ae77}, !- Handle
  Node 38,                                !- Name
  {44d2ead6-7e43-4a71-8cf0-0a2758bf597a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44d2ead6-7e43-4a71-8cf0-0a2758bf597a}, !- Handle
  {82c84aa7-6c5a-4985-af2a-14d014d805bb}, !- Name
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- Source Object
  11,                                     !- Outlet Port
  {8cfdcdc8-098c-4d5c-ae01-56a02ea9ae77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5288243b-124e-4a6a-94bc-3dc417cb6fc2}, !- Handle
  Port List 75,                           !- Name
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- HVAC Component
  {742f8205-31ac-43c4-a550-978441b7a0e2}; !- Port 1

OS:PortList,
  {1051db3a-4de3-4038-8833-d8e85e6f8d50}, !- Handle
  Port List 76,                           !- Name
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- HVAC Component
  {de5c4efd-7e4d-444b-ac4b-5e1f5a417657}; !- Port 1

OS:Sizing:Zone,
  {d1697dd0-1869-4b26-91b3-5552190951d6}, !- Handle
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25ab2ed5-3b1a-41f1-83ad-5497ed5443f7}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- Thermal Zone
  {b75b727d-72d6-4ec4-a709-7a58df5b343d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e25ebf26-1aa6-4853-8e3f-118515d84b23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1079ad9-da0b-4020-b0f4-7a648778db34}, !- Handle
  Outpatient Soil Work Thermostat 2,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- Handle
  Floor 1 MRI Hall ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c0c16d8-9c24-4597-b518-bb92e3559e48}, !- Zone Air Inlet Port List
  {8036d427-fce1-4bb9-b14b-0f6d78159db3}, !- Zone Air Exhaust Port List
  {3e255095-2f84-46f5-8a68-9e11af67ab62}, !- Zone Air Node Name
  {3931d92b-5697-4975-a983-5f2c64bba094}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d17b052e-e0a6-4199-ae45-395b5bf3556d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53f334e2-6180-4db4-b03c-7cd736e687bc}, !- Handle
  Node 39,                                !- Name
  {3e255095-2f84-46f5-8a68-9e11af67ab62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e255095-2f84-46f5-8a68-9e11af67ab62}, !- Handle
  {ab723fd6-4118-4e1d-9d98-f75bee35610b}, !- Name
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- Source Object
  11,                                     !- Outlet Port
  {53f334e2-6180-4db4-b03c-7cd736e687bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c0c16d8-9c24-4597-b518-bb92e3559e48}, !- Handle
  Port List 77,                           !- Name
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- HVAC Component
  {6d60276d-2f13-47e2-9165-bac8c90a8050}; !- Port 1

OS:PortList,
  {8036d427-fce1-4bb9-b14b-0f6d78159db3}, !- Handle
  Port List 78,                           !- Name
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}; !- HVAC Component

OS:Sizing:Zone,
  {53c3b3a4-5442-472a-b34d-896576785639}, !- Handle
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8bd0aea-33e1-4217-9a88-b2c1af13191c}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- Thermal Zone
  {11d18a9c-6a45-4ca4-a376-3baee2614ffd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d17b052e-e0a6-4199-ae45-395b5bf3556d}, !- Handle
  Outpatient Hall Thermostat 10,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- Handle
  Floor 1 IT Hall ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d0e9ce0-db62-47b8-a388-366c8db7213d}, !- Zone Air Inlet Port List
  {e8b25f73-f5d0-4cbe-8fc6-21e6440c63a1}, !- Zone Air Exhaust Port List
  {3987b3ee-9d46-4e2e-be2c-1701e68b0fdb}, !- Zone Air Node Name
  {46d2ab84-af5a-4c87-b3e2-ffd7a3491fcf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67684c3e-8eb8-4eb1-a939-b9ff7f1fda1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd1550fc-7425-41a1-a099-820773d8b887}, !- Handle
  Node 40,                                !- Name
  {3987b3ee-9d46-4e2e-be2c-1701e68b0fdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3987b3ee-9d46-4e2e-be2c-1701e68b0fdb}, !- Handle
  {31f3b286-753a-4484-958c-4785b46eae5f}, !- Name
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- Source Object
  11,                                     !- Outlet Port
  {cd1550fc-7425-41a1-a099-820773d8b887}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d0e9ce0-db62-47b8-a388-366c8db7213d}, !- Handle
  Port List 79,                           !- Name
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- HVAC Component
  {930c2e0c-d544-4f07-a822-a5d44390c9f9}; !- Port 1

OS:PortList,
  {e8b25f73-f5d0-4cbe-8fc6-21e6440c63a1}, !- Handle
  Port List 80,                           !- Name
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}; !- HVAC Component

OS:Sizing:Zone,
  {b84867e6-04f1-4c11-997f-b82daa8e4421}, !- Handle
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7fe678c-6ef9-4042-b1fb-4668a5fe5f6b}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- Thermal Zone
  {a265cce9-8e69-4c69-babe-e919fb6ce3df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {67684c3e-8eb8-4eb1-a939-b9ff7f1fda1c}, !- Handle
  Outpatient Hall Thermostat 11,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- Handle
  Floor 2 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2292d625-37cb-43c1-9142-872f793e0da3}, !- Zone Air Inlet Port List
  {bcfe3e41-00ac-4fe8-a641-613d30fa4d95}, !- Zone Air Exhaust Port List
  {55bc1a93-1483-4880-a667-3eb3c463ca03}, !- Zone Air Node Name
  {dbacdb1a-e754-4f0c-9b96-ac1b9990e758}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d50d1ea-2d9a-4783-8b08-68a3cd2e7d0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c870d4b3-e7e4-4936-909c-cf62cebe46cd}, !- Handle
  Node 41,                                !- Name
  {55bc1a93-1483-4880-a667-3eb3c463ca03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55bc1a93-1483-4880-a667-3eb3c463ca03}, !- Handle
  {f5987a43-9f45-4e12-9dc0-3e2a20aafa38}, !- Name
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- Source Object
  11,                                     !- Outlet Port
  {c870d4b3-e7e4-4936-909c-cf62cebe46cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2292d625-37cb-43c1-9142-872f793e0da3}, !- Handle
  Port List 81,                           !- Name
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- HVAC Component
  {b2fbbf67-9bb8-42c1-be2e-d1edef1508b2}; !- Port 1

OS:PortList,
  {bcfe3e41-00ac-4fe8-a641-613d30fa4d95}, !- Handle
  Port List 82,                           !- Name
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}; !- HVAC Component

OS:Sizing:Zone,
  {02c30ed6-2c1f-4e2f-8ad3-c5830968dc29}, !- Handle
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbda9164-146d-492a-9e68-70da1fbb7599}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- Thermal Zone
  {011015a6-d24c-46f2-b65b-4cda4757aaee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d50d1ea-2d9a-4783-8b08-68a3cd2e7d0b}, !- Handle
  Outpatient Lounge Thermostat 1,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- Handle
  Floor 1 Lobby Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
