  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a55c9c8f-ebdb-4088-82e4-314250d04632}, !- Zone Air Inlet Port List
  {dcbd8102-ee95-465c-a03e-f6f2fc6deb38}, !- Zone Air Exhaust Port List
  {791eeee5-d6c6-490c-87ed-d46fa5ebbcc4}, !- Zone Air Node Name
  {79164e89-64a6-4599-b283-33bcf5cc7e47}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79c45a92-7116-49f1-b074-5c81ec3132f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93e80f76-8aaa-47af-948e-ca409fdb010d}, !- Handle
  Node 42,                                !- Name
  {791eeee5-d6c6-490c-87ed-d46fa5ebbcc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {791eeee5-d6c6-490c-87ed-d46fa5ebbcc4}, !- Handle
  {48befffe-85c4-48d2-ae38-280b263f1241}, !- Name
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- Source Object
  11,                                     !- Outlet Port
  {93e80f76-8aaa-47af-948e-ca409fdb010d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a55c9c8f-ebdb-4088-82e4-314250d04632}, !- Handle
  Port List 83,                           !- Name
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- HVAC Component
  {7a80b300-3c9a-4b98-ae0a-20a01459daf9}; !- Port 1

OS:PortList,
  {dcbd8102-ee95-465c-a03e-f6f2fc6deb38}, !- Handle
  Port List 84,                           !- Name
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- HVAC Component
  {700b6691-2d5f-4949-8c28-72ed1ac0319b}; !- Port 1

OS:Sizing:Zone,
  {707094ac-8610-48fb-b3be-f074cda8e324}, !- Handle
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abdabdb4-3e9c-4ba3-ad79-d2591e509f06}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- Thermal Zone
  {5cff4b79-e14f-4110-893d-92325017b224}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c229ce7-42c1-40cb-a72a-01bbf63df0f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {79c45a92-7116-49f1-b074-5c81ec3132f6}, !- Handle
  Outpatient Toilet Thermostat 3,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab33033c-bbd2-4ec6-b621-d40a82de94c2}, !- Zone Air Inlet Port List
  {57826106-57ca-4ac8-afdb-cd4199bcc55e}, !- Zone Air Exhaust Port List
  {2d1f30fd-03a5-4487-bb91-47d76b17a825}, !- Zone Air Node Name
  {25b75416-9154-439b-8bee-4678d9c1b7b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08ae8592-24ba-4ba0-a382-401affa677ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c75d03af-c372-41c3-9e98-fb3571a42308}, !- Handle
  Node 43,                                !- Name
  {2d1f30fd-03a5-4487-bb91-47d76b17a825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d1f30fd-03a5-4487-bb91-47d76b17a825}, !- Handle
  {2fdf9d93-d1c0-400d-b0ab-d0da13ab6694}, !- Name
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- Source Object
  11,                                     !- Outlet Port
  {c75d03af-c372-41c3-9e98-fb3571a42308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab33033c-bbd2-4ec6-b621-d40a82de94c2}, !- Handle
  Port List 85,                           !- Name
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- HVAC Component
  {0dd27d4b-c11f-4ba9-b417-df12362e8740}; !- Port 1

OS:PortList,
  {57826106-57ca-4ac8-afdb-cd4199bcc55e}, !- Handle
  Port List 86,                           !- Name
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- HVAC Component
  {6cf82ca5-0b08-435d-b253-62710f08f654}; !- Port 1

OS:Sizing:Zone,
  {56d6ddd3-df6f-40ff-ae6f-4451ad546d15}, !- Handle
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbb6634e-6336-4420-9a37-7482a16908eb}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- Thermal Zone
  {3f4590c1-7eaa-4ef0-8081-32c084a43af0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aba54576-18f4-4dc0-b0f0-39fe7ebe13af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {08ae8592-24ba-4ba0-a382-401affa677ad}, !- Handle
  Outpatient Soil Work Thermostat 3,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- Handle
  Floor 1 Scheduling ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf8ba513-cf06-4bea-8fd6-32aac8cc467e}, !- Zone Air Inlet Port List
  {199306d9-8381-4f62-95fe-10d5c3d7cdaf}, !- Zone Air Exhaust Port List
  {96e4e265-95ab-493c-995f-bc1cbe3720da}, !- Zone Air Node Name
  {25fc23d4-f9d8-43cb-8445-b510c1424eca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c93084b0-7590-469f-b8de-289212d7a3ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5440972-11d9-4fb8-92ab-dc5f03586e60}, !- Handle
  Node 44,                                !- Name
  {96e4e265-95ab-493c-995f-bc1cbe3720da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e4e265-95ab-493c-995f-bc1cbe3720da}, !- Handle
  {01aeda7a-ae5c-44c6-94b9-9e86d3bc6423}, !- Name
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- Source Object
  11,                                     !- Outlet Port
  {b5440972-11d9-4fb8-92ab-dc5f03586e60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf8ba513-cf06-4bea-8fd6-32aac8cc467e}, !- Handle
  Port List 87,                           !- Name
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- HVAC Component
  {71165c83-6ac9-4c2c-8202-22af6a1c039c}; !- Port 1

OS:PortList,
  {199306d9-8381-4f62-95fe-10d5c3d7cdaf}, !- Handle
  Port List 88,                           !- Name
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}; !- HVAC Component

OS:Sizing:Zone,
  {094cc41e-1146-44a9-aa44-38907c8b1f70}, !- Handle
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acc9b132-6e5e-4253-81e8-08f9b7f27acd}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- Thermal Zone
  {dfee96d0-08df-43c3-b01c-ca625ecef4fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c93084b0-7590-469f-b8de-289212d7a3ee}, !- Handle
  Outpatient Office Thermostat 3,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- Handle
  Floor 3 Office Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {251865e3-6bb6-44de-ae60-1bb403865be6}, !- Zone Air Inlet Port List
  {a5366395-c053-42c5-a7be-c943dca748c2}, !- Zone Air Exhaust Port List
  {96ecece2-5204-4b73-8f74-7333e99faba6}, !- Zone Air Node Name
  {52de43d5-f8e2-46c8-be18-b1efb12f0b23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7809980-b7cb-4d49-9b0b-a1afd84c48ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc325b04-3df0-4e9c-814b-b08795f8bee4}, !- Handle
  Node 45,                                !- Name
  {96ecece2-5204-4b73-8f74-7333e99faba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ecece2-5204-4b73-8f74-7333e99faba6}, !- Handle
  {f9e46ea7-53a0-4475-96e3-3a377ea160db}, !- Name
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- Source Object
  11,                                     !- Outlet Port
  {bc325b04-3df0-4e9c-814b-b08795f8bee4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {251865e3-6bb6-44de-ae60-1bb403865be6}, !- Handle
  Port List 89,                           !- Name
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- HVAC Component
  {f6cdafdb-347a-479c-b635-0759834cb5ff}; !- Port 1

OS:PortList,
  {a5366395-c053-42c5-a7be-c943dca748c2}, !- Handle
  Port List 90,                           !- Name
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- HVAC Component
  {979f8fab-4730-43b5-8c30-2a9bdabfa982}; !- Port 1

OS:Sizing:Zone,
  {4e21f9b3-ba5a-4c96-b233-cb6fce3423ab}, !- Handle
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d4c035e-fc37-47bf-8dde-b1f504bd78f8}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- Thermal Zone
  {6b21a045-01d9-45ce-9005-8f59d164e369}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11a77ecd-ed62-4278-b2c2-12e435d8703d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b7809980-b7cb-4d49-9b0b-a1afd84c48ff}, !- Handle
  Outpatient Toilet Thermostat 4,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- Handle
  Floor 3 Lounge Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43fb5a91-dabd-4b04-a3b6-183988b42a77}, !- Zone Air Inlet Port List
  {b5abee32-ba6c-4079-b747-005a41103b07}, !- Zone Air Exhaust Port List
  {7bac61be-ba24-4464-acf1-4f96ee0ca2cc}, !- Zone Air Node Name
  {7e5a40e4-5c65-4a99-8707-18d4d791e1ea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c4827f6-e840-4d8c-b31d-25c7117b74a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6063a310-71eb-4019-ba36-0470109e71cc}, !- Handle
  Node 46,                                !- Name
  {7bac61be-ba24-4464-acf1-4f96ee0ca2cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bac61be-ba24-4464-acf1-4f96ee0ca2cc}, !- Handle
  {d3c8c2d4-0dee-4f41-a19f-3b89efabe63d}, !- Name
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- Source Object
  11,                                     !- Outlet Port
  {6063a310-71eb-4019-ba36-0470109e71cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43fb5a91-dabd-4b04-a3b6-183988b42a77}, !- Handle
  Port List 91,                           !- Name
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- HVAC Component
  {266da5e5-86e8-4765-9f68-3deb6e7ac2d2}; !- Port 1

OS:PortList,
  {b5abee32-ba6c-4079-b747-005a41103b07}, !- Handle
  Port List 92,                           !- Name
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- HVAC Component
  {27936970-6d02-4a78-a777-b356ca9eff36}; !- Port 1

OS:Sizing:Zone,
  {615ba5c3-0238-44be-9287-4b535736bd7b}, !- Handle
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9743c5e8-ce4e-46a9-9943-401046b5ae00}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- Thermal Zone
  {d9d0a79b-bc23-4399-8cb2-696a43743367}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {90946e90-ac42-4012-8136-f966c36cb42f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6c4827f6-e840-4d8c-b31d-25c7117b74a5}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- Handle
  Floor 2 Nurse Station 2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ec2da9f-5c3b-4fee-964d-3d8fa96b75bb}, !- Zone Air Inlet Port List
  {b146c429-b01d-4abb-8c60-5e8a59acfaa1}, !- Zone Air Exhaust Port List
  {391cc24c-76c1-4769-b7b0-286a871c4003}, !- Zone Air Node Name
  {d6ebff6f-d2f2-4817-afc0-ffbb91ef8cf3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90ea5cf1-0012-4b04-b25c-a7d05c77e402}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc53a0a0-b4cd-4a95-8f8e-50339d626ac0}, !- Handle
  Node 47,                                !- Name
  {391cc24c-76c1-4769-b7b0-286a871c4003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {391cc24c-76c1-4769-b7b0-286a871c4003}, !- Handle
  {81c9e9ea-311a-4f65-b8e0-e1d1f0dace8f}, !- Name
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- Source Object
  11,                                     !- Outlet Port
  {dc53a0a0-b4cd-4a95-8f8e-50339d626ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ec2da9f-5c3b-4fee-964d-3d8fa96b75bb}, !- Handle
  Port List 93,                           !- Name
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- HVAC Component
  {e94bf9f5-315c-4476-9bc6-9b247c3747cd}; !- Port 1

OS:PortList,
  {b146c429-b01d-4abb-8c60-5e8a59acfaa1}, !- Handle
  Port List 94,                           !- Name
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}; !- HVAC Component

OS:Sizing:Zone,
  {6b579515-86bd-41b4-b00f-92656886d138}, !- Handle
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc1f258-b6cd-4d69-836e-18f8a220ac51}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- Thermal Zone
  {dfd8aa1d-fac7-4c6f-9c00-9591f6b43c35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {90ea5cf1-0012-4b04-b25c-a7d05c77e402}, !- Handle
  Outpatient NurseStation Thermostat 1,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- Handle
  Floor 1 Utility Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff7fc7b-e851-41a0-a81f-5566aeebed79}, !- Zone Air Inlet Port List
  {61cd50cc-f984-42d2-9c53-45d68f6a69eb}, !- Zone Air Exhaust Port List
  {cac59272-2cca-4790-b0bd-8fed7b3872ee}, !- Zone Air Node Name
  {3aff92b1-9706-4238-9dc8-7d346207d800}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14ab0fb7-6e96-4426-9d6b-1fa7c33eed06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8536f6ed-b68c-413e-a072-4c9bc2c50959}, !- Handle
  Node 48,                                !- Name
  {cac59272-2cca-4790-b0bd-8fed7b3872ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cac59272-2cca-4790-b0bd-8fed7b3872ee}, !- Handle
  {38d723ad-2252-431c-9c20-92cfc510eea6}, !- Name
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- Source Object
  11,                                     !- Outlet Port
  {8536f6ed-b68c-413e-a072-4c9bc2c50959}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff7fc7b-e851-41a0-a81f-5566aeebed79}, !- Handle
  Port List 95,                           !- Name
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- HVAC Component
  {e28e5302-6582-4023-b946-4ef397cc43ff}; !- Port 1

OS:PortList,
  {61cd50cc-f984-42d2-9c53-45d68f6a69eb}, !- Handle
  Port List 96,                           !- Name
  {93499b36-1f24-443d-aaf7-288daa87337a}; !- HVAC Component

OS:Sizing:Zone,
  {de43e4b3-3577-48a7-b688-15804e8270fc}, !- Handle
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f65c7913-08af-4c8f-94d9-add35ce145aa}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- Thermal Zone
  {e876b204-5fe7-452e-8b73-c2a9a719d052}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {14ab0fb7-6e96-4426-9d6b-1fa7c33eed06}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- Handle
  NW Elevator ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd5751a-07c1-4ba9-b5f1-acbc6f2dae54}, !- Zone Air Inlet Port List
  {555fe5ef-017b-4fe4-a167-78f7ba70c77a}, !- Zone Air Exhaust Port List
  {1ff509cb-e1f4-4913-8e49-adab2c07df20}, !- Zone Air Node Name
  {95779771-5a40-416c-8a75-b225c2559c22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2591bb90-7f63-45da-a5b6-a34ad6c9ed39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6acb9844-9182-4ccd-be20-4073de7cce31}, !- Handle
  Node 49,                                !- Name
  {1ff509cb-e1f4-4913-8e49-adab2c07df20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff509cb-e1f4-4913-8e49-adab2c07df20}, !- Handle
  {c2872831-d690-41a8-a56b-96e7c11a45e6}, !- Name
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- Source Object
  11,                                     !- Outlet Port
  {6acb9844-9182-4ccd-be20-4073de7cce31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd5751a-07c1-4ba9-b5f1-acbc6f2dae54}, !- Handle
  Port List 97,                           !- Name
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- HVAC Component
  {7f89678b-87e2-476c-be09-3c99106cd6d2}; !- Port 1

OS:PortList,
  {555fe5ef-017b-4fe4-a167-78f7ba70c77a}, !- Handle
  Port List 98,                           !- Name
  {72186229-7adf-480b-b9f4-5987c00eae89}; !- HVAC Component

OS:Sizing:Zone,
  {a7278730-e98b-49f9-9b3c-fc25b3b78de1}, !- Handle
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d463055f-4fe9-4320-83f4-2fe6abce4d6a}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- Thermal Zone
  {cc2b782a-3519-45f0-ab09-8651882fdfc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2591bb90-7f63-45da-a5b6-a34ad6c9ed39}, !- Handle
  Outpatient Stair Thermostat 3,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- Handle
  Floor 2 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6b59317-23df-49c8-87fd-f53466dde7e9}, !- Zone Air Inlet Port List
  {4f67d44d-5ae8-47ab-9a4c-2cd2b625ecc6}, !- Zone Air Exhaust Port List
  {fd234919-ad24-47f3-ba77-5cc15041d8ca}, !- Zone Air Node Name
  {12e16f1d-b168-4f0f-aa10-0f989cc721a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {488a7776-f899-4076-bd20-ac91e3d79334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b56181-fade-44a6-ba89-70cf1bed1710}, !- Handle
  Node 50,                                !- Name
  {fd234919-ad24-47f3-ba77-5cc15041d8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd234919-ad24-47f3-ba77-5cc15041d8ca}, !- Handle
  {59f39fdc-54c9-4e71-9840-25b844634c02}, !- Name
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- Source Object
  11,                                     !- Outlet Port
  {55b56181-fade-44a6-ba89-70cf1bed1710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6b59317-23df-49c8-87fd-f53466dde7e9}, !- Handle
  Port List 99,                           !- Name
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- HVAC Component
  {ee286b28-4a24-40e7-b3f0-3e3aacef8156}; !- Port 1

OS:PortList,
  {4f67d44d-5ae8-47ab-9a4c-2cd2b625ecc6}, !- Handle
  Port List 100,                          !- Name
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}; !- HVAC Component

OS:Sizing:Zone,
  {2bb8a207-e19b-4d29-a54e-214e92b70383}, !- Handle
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2442cea-c43d-4c45-9bde-cfd8e04e8501}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- Thermal Zone
  {e1c108e1-48b5-4c1e-bc47-d3ec066ec967}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {488a7776-f899-4076-bd20-ac91e3d79334}, !- Handle
  Outpatient Janitor Thermostat 5,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- Handle
  Floor 1 Sterile Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f106565-27b1-4e25-8c1e-41a9557085e8}, !- Zone Air Inlet Port List
  {284d8103-ba2a-42e2-9eba-e295efafa6d3}, !- Zone Air Exhaust Port List
  {ee8c6453-e69e-4922-8fb1-45e1b88ecdd9}, !- Zone Air Node Name
  {81157103-8896-4d10-b339-6bc70d54b8ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4b7079d-2b56-4231-ad7b-ca52704e7773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0360b86c-376a-4f27-8073-d8ee2bb3954b}, !- Handle
  Node 51,                                !- Name
  {ee8c6453-e69e-4922-8fb1-45e1b88ecdd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee8c6453-e69e-4922-8fb1-45e1b88ecdd9}, !- Handle
  {ad78e553-c1f1-4a72-ae7a-8e185394c0c8}, !- Name
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- Source Object
  11,                                     !- Outlet Port
  {0360b86c-376a-4f27-8073-d8ee2bb3954b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f106565-27b1-4e25-8c1e-41a9557085e8}, !- Handle
  Port List 101,                          !- Name
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- HVAC Component
  {68245618-f2f3-4188-afdf-37b4393d428b}; !- Port 1

OS:PortList,
  {284d8103-ba2a-42e2-9eba-e295efafa6d3}, !- Handle
  Port List 102,                          !- Name
  {cf687171-2286-403a-a83c-ac8a370aa5ee}; !- HVAC Component

OS:Sizing:Zone,
  {6399a47f-d09d-4444-9a82-2eb1c3a3854c}, !- Handle
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45a77ad5-298b-4fc8-b1e5-1895bf165d2b}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- Thermal Zone
  {03f08f46-6ebe-4ef2-b549-6c88f9a03c27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e4b7079d-2b56-4231-ad7b-ca52704e7773}, !- Handle
  Outpatient Hall Thermostat 12,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- Handle
  Floor 1 Nourishment ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fdcd7ad-6460-4290-83e3-70b1b5a394fa}, !- Zone Air Inlet Port List
  {7dbc499b-eb66-4ee7-bcd4-3e0a1da0931f}, !- Zone Air Exhaust Port List
  {e84dce49-fcc0-485c-8eef-919b1d63cda7}, !- Zone Air Node Name
  {76ba958d-187a-429e-82e2-2cbbf51ee08a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38420a6c-a9a7-4440-b01e-e4652bee3777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dc57890-6ac4-4d78-b29b-3ed82d4a043c}, !- Handle
  Node 52,                                !- Name
  {e84dce49-fcc0-485c-8eef-919b1d63cda7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e84dce49-fcc0-485c-8eef-919b1d63cda7}, !- Handle
  {86165337-95e4-4efd-b778-d29c3b901a5b}, !- Name
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- Source Object
  11,                                     !- Outlet Port
  {2dc57890-6ac4-4d78-b29b-3ed82d4a043c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fdcd7ad-6460-4290-83e3-70b1b5a394fa}, !- Handle
  Port List 103,                          !- Name
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- HVAC Component
  {7e51cc96-c3fe-4ab5-9418-7445cc75d018}; !- Port 1

OS:PortList,
  {7dbc499b-eb66-4ee7-bcd4-3e0a1da0931f}, !- Handle
  Port List 104,                          !- Name
  {93787b5e-6690-45c9-b309-c6e41b862198}; !- HVAC Component

OS:Sizing:Zone,
  {e70331a2-5b70-4d9e-8e34-04c597218add}, !- Handle
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb851718-073b-4622-ad25-9b57401be11b}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- Thermal Zone
  {b519d481-d8ca-45bc-aac6-77af12db4037}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {38420a6c-a9a7-4440-b01e-e4652bee3777}, !- Handle
  Outpatient NurseStation Thermostat 2,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- Handle
  Floor 3 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97a6613c-2c75-43aa-931f-7f7262ae6aa2}, !- Zone Air Inlet Port List
  {71d38f55-5327-4f64-bd3b-d298c6c741a2}, !- Zone Air Exhaust Port List
  {e608404a-47ae-4a60-92a1-f75d4779ef1a}, !- Zone Air Node Name
  {d7a9c631-aef5-4da9-9345-f7f1755f3cb5}, !- Zone Return Air Node Name
  {004b023d-b4ce-445d-b285-b31c65ade3c3}, !- Primary Daylighting Control Name
  0.242424242424242,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {39e0ffbd-e3e7-46e8-aefd-06c682015a0f}, !- Secondary Daylighting Control Name
  0.242424242424242,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81b22b0e-2e2f-4ecf-ad65-f8c1280fadeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2609b39f-bb38-45f2-881a-360f6a4d3871}, !- Handle
  Node 53,                                !- Name
  {e608404a-47ae-4a60-92a1-f75d4779ef1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e608404a-47ae-4a60-92a1-f75d4779ef1a}, !- Handle
  {e4cf99cd-f14d-4377-bed4-d14a6fb2f3bb}, !- Name
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- Source Object
  11,                                     !- Outlet Port
  {2609b39f-bb38-45f2-881a-360f6a4d3871}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97a6613c-2c75-43aa-931f-7f7262ae6aa2}, !- Handle
  Port List 105,                          !- Name
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- HVAC Component
  {fb9b9da1-769f-431c-80a4-1ecbed9a7298}; !- Port 1

OS:PortList,
  {71d38f55-5327-4f64-bd3b-d298c6c741a2}, !- Handle
  Port List 106,                          !- Name
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}; !- HVAC Component

OS:Sizing:Zone,
  {3acaf5f5-f41b-4c91-937a-e949fd3502d6}, !- Handle
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12b14f24-0c1c-48ce-86cd-afce70cd7ebd}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- Thermal Zone
  {08560b17-8df9-4f6a-ace6-e74ce17080bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {81b22b0e-2e2f-4ecf-ad65-f8c1280fadeb}, !- Handle
  Outpatient Lounge Thermostat 2,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- Handle
  Floor 2 Exam Hall 5 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {087ff94f-4c23-4b1d-8694-812b6f868bed}, !- Zone Air Inlet Port List
  {876a7626-cab3-486f-b673-e4ebc9c1eaff}, !- Zone Air Exhaust Port List
  {51aa0a94-32d7-449a-b199-be9719155eec}, !- Zone Air Node Name
  {3c4fee2c-6f69-4171-bee2-720f4157d04f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4004df67-4294-41c3-8689-e609b9d6e311}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd940d71-1728-43ac-af9a-51cc37373c19}, !- Handle
  Node 54,                                !- Name
  {51aa0a94-32d7-449a-b199-be9719155eec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51aa0a94-32d7-449a-b199-be9719155eec}, !- Handle
  {33dd78aa-0184-42c8-99b0-db938947d274}, !- Name
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- Source Object
  11,                                     !- Outlet Port
  {fd940d71-1728-43ac-af9a-51cc37373c19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {087ff94f-4c23-4b1d-8694-812b6f868bed}, !- Handle
  Port List 107,                          !- Name
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- HVAC Component
  {c83887d8-872a-411d-8ee1-30837273eb57}; !- Port 1

OS:PortList,
  {876a7626-cab3-486f-b673-e4ebc9c1eaff}, !- Handle
  Port List 108,                          !- Name
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}; !- HVAC Component

OS:Sizing:Zone,
  {8f70c626-0057-4eab-9d2d-0960bffc800e}, !- Handle
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4ad69d6-3483-49ca-bd6e-d64fa194aa57}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- Thermal Zone
  {57ddf351-e46c-4bb7-8e0d-25239f264ec3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4004df67-4294-41c3-8689-e609b9d6e311}, !- Handle
  Outpatient Hall Thermostat 13,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81496be1-7f2e-4236-be76-bbd87b88219f}, !- Zone Air Inlet Port List
  {ec22f12d-a3fd-497f-9335-7f0e7d5e6eac}, !- Zone Air Exhaust Port List
  {dface553-5c8e-4349-8bc9-16b241203db6}, !- Zone Air Node Name
  {2d0991eb-b2db-4c75-babf-15267adc5543}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82e5c587-d928-4a38-b30a-12fc3bde53ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b84446cf-6ddf-4299-a4fc-3a1a02a2df2a}, !- Handle
  Node 55,                                !- Name
  {dface553-5c8e-4349-8bc9-16b241203db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dface553-5c8e-4349-8bc9-16b241203db6}, !- Handle
  {e1678db8-d92a-42b1-9ed9-67680e93479e}, !- Name
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- Source Object
  11,                                     !- Outlet Port
  {b84446cf-6ddf-4299-a4fc-3a1a02a2df2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81496be1-7f2e-4236-be76-bbd87b88219f}, !- Handle
  Port List 109,                          !- Name
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- HVAC Component
  {1f228ec6-863c-4601-b5d5-ea3167060b6d}; !- Port 1

OS:PortList,
  {ec22f12d-a3fd-497f-9335-7f0e7d5e6eac}, !- Handle
  Port List 110,                          !- Name
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}; !- HVAC Component

OS:Sizing:Zone,
  {d210144a-165f-4ca6-9050-3e2d05bb6b10}, !- Handle
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0f29c3d-6648-474d-a0b9-4f8e779911f2}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- Thermal Zone
  {655dfe5a-5c3d-49d5-89de-e4beed7e9ca0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {82e5c587-d928-4a38-b30a-12fc3bde53ed}, !- Handle
  Outpatient Office Thermostat 4,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- Handle
  Floor 1 MRI Control Room ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2e2b047-1153-4445-94ce-da56fbca51fd}, !- Zone Air Inlet Port List
  {c4bac896-5720-4cad-afcc-32a96e79d449}, !- Zone Air Exhaust Port List
  {820797da-df54-40f4-b0e7-09f70e0efaf3}, !- Zone Air Node Name
  {9811ea68-f801-4121-bf9f-5182683e8dbd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57c34799-4c57-48a1-812f-f3b2583f3e18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d67470c2-83e2-45f5-8e67-072ed2cdd1cd}, !- Handle
  Node 56,                                !- Name
  {820797da-df54-40f4-b0e7-09f70e0efaf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {820797da-df54-40f4-b0e7-09f70e0efaf3}, !- Handle
  {4416ca9e-ad76-4437-aa72-6e7d82b388df}, !- Name
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- Source Object
  11,                                     !- Outlet Port
  {d67470c2-83e2-45f5-8e67-072ed2cdd1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2e2b047-1153-4445-94ce-da56fbca51fd}, !- Handle
  Port List 111,                          !- Name
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- HVAC Component
  {fe003c34-7407-4a36-8c46-e890f9370fd9}; !- Port 1

OS:PortList,
  {c4bac896-5720-4cad-afcc-32a96e79d449}, !- Handle
  Port List 112,                          !- Name
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- HVAC Component
  {bda466a1-8caf-41fc-ae68-74f16f5d1d58}; !- Port 1

OS:Sizing:Zone,
  {3b40897a-c3b5-42a5-92f4-287c14bc752e}, !- Handle
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d49c9e89-9230-4a4d-ac84-f9c9d2a7f875}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- Thermal Zone
  {39cf4000-c6bb-49c8-aece-a51f8ad289f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fa734dba-5ada-47b9-9aee-6113f8cf634e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {57c34799-4c57-48a1-812f-f3b2583f3e18}, !- Handle
  Outpatient MRI_Control Thermostat 1,    !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- Handle
  Floor 1 Pre-Op Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd02ad75-27e7-4973-86cc-36098f2e2ce9}, !- Zone Air Inlet Port List
  {3af81ab3-eb93-4d2b-84c5-1bd0354d2248}, !- Zone Air Exhaust Port List
  {239fa4a1-a623-4f05-9658-6e016092f24e}, !- Zone Air Node Name
  {1a935cb1-8650-40e3-8f29-cc6c8d478f08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b5dbdae-2347-4e5f-ad5d-8538858a6f78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbed6184-8d9a-4b49-9c62-21893bd741eb}, !- Handle
  Node 57,                                !- Name
  {239fa4a1-a623-4f05-9658-6e016092f24e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {239fa4a1-a623-4f05-9658-6e016092f24e}, !- Handle
  {49f73d40-2aad-4bae-8f55-ab18ae393d73}, !- Name
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- Source Object
  11,                                     !- Outlet Port
  {dbed6184-8d9a-4b49-9c62-21893bd741eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd02ad75-27e7-4973-86cc-36098f2e2ce9}, !- Handle
  Port List 113,                          !- Name
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- HVAC Component
  {67c63c26-fde4-47a9-8dc3-c84550272a06}; !- Port 1

OS:PortList,
  {3af81ab3-eb93-4d2b-84c5-1bd0354d2248}, !- Handle
  Port List 114,                          !- Name
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}; !- HVAC Component

OS:Sizing:Zone,
  {9b777a57-51a5-4ead-993c-7d935f92bae2}, !- Handle
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c6d88ff-3a7a-4985-be7c-6bf13d8466c1}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- Thermal Zone
  {3e59f013-f340-4b4a-8cac-519a52a5531b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b5dbdae-2347-4e5f-ad5d-8538858a6f78}, !- Handle
  Outpatient Hall Thermostat 14,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- Handle
  Floor 3 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e57281b1-cf78-481b-80e0-3b62f16fd626}, !- Zone Air Inlet Port List
  {cba70c04-23f9-45ec-90e4-eb9272ddebdd}, !- Zone Air Exhaust Port List
  {1cc4adcd-67fa-451f-8cdc-f14cd0324ff9}, !- Zone Air Node Name
  {b97bc6f4-8e8c-485d-984c-eb79573b16d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfec6cf0-5ea6-499d-8d4a-9a8e83234586}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a5ecc43-7946-4015-9f1f-76c17d1fdfe5}, !- Handle
  Node 58,                                !- Name
  {1cc4adcd-67fa-451f-8cdc-f14cd0324ff9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cc4adcd-67fa-451f-8cdc-f14cd0324ff9}, !- Handle
  {81051f00-6075-468b-ae5a-5cc701c485f9}, !- Name
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- Source Object
  11,                                     !- Outlet Port
  {1a5ecc43-7946-4015-9f1f-76c17d1fdfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e57281b1-cf78-481b-80e0-3b62f16fd626}, !- Handle
  Port List 115,                          !- Name
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- HVAC Component
  {c943c069-75df-45fa-8e81-9be44729cd6b}; !- Port 1

OS:PortList,
  {cba70c04-23f9-45ec-90e4-eb9272ddebdd}, !- Handle
  Port List 116,                          !- Name
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}; !- HVAC Component

OS:Sizing:Zone,
  {5e7b4b8e-ffe5-40e0-b21b-5e64a2d3e29f}, !- Handle
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c924112-5e8d-487e-964b-b8f7e8bee938}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- Thermal Zone
  {fcd9a260-82c7-4dcb-8b4e-77ed04591c97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dfec6cf0-5ea6-499d-8d4a-9a8e83234586}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- Handle
  Floor 1 Lobby ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e40d295c-9b81-43b9-aaf6-a3a64f4db35d}, !- Zone Air Inlet Port List
  {627a219a-4548-4a36-9107-49738812d35f}, !- Zone Air Exhaust Port List
  {5597d1d1-3852-4e7f-bf3a-c9b3a0360605}, !- Zone Air Node Name
  {e5590be1-9446-41d3-b731-fd1113ae36c5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {223ab9f9-4eb7-48ef-8306-5e127063030c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71b36c4f-d7ad-4230-90c3-2bac7149e492}, !- Handle
  Node 59,                                !- Name
  {5597d1d1-3852-4e7f-bf3a-c9b3a0360605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5597d1d1-3852-4e7f-bf3a-c9b3a0360605}, !- Handle
  {65e41a7a-1bc2-405f-ab73-ed7190fbec2d}, !- Name
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- Source Object
  11,                                     !- Outlet Port
  {71b36c4f-d7ad-4230-90c3-2bac7149e492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e40d295c-9b81-43b9-aaf6-a3a64f4db35d}, !- Handle
  Port List 117,                          !- Name
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- HVAC Component
  {28f48c60-1b1e-4890-9c0e-62466b529b02}; !- Port 1

OS:PortList,
  {627a219a-4548-4a36-9107-49738812d35f}, !- Handle
  Port List 118,                          !- Name
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}; !- HVAC Component

OS:Sizing:Zone,
  {795eee3e-76a0-4b38-8d62-14005dabec6e}, !- Handle
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6766a935-a194-48fe-8583-1999e2ef13a8}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- Thermal Zone
  {1f84d1e5-2d64-4ecb-b3ac-f583375b051c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {223ab9f9-4eb7-48ef-8306-5e127063030c}, !- Handle
  Outpatient Lobby Thermostat 1,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- Handle
  Floor 2 Exam 7 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7a85bab-8b48-4571-aebf-2f8e94cef4d7}, !- Zone Air Inlet Port List
  {eb599ad9-518e-4851-a0d3-b2666777c893}, !- Zone Air Exhaust Port List
  {66e9dfd4-6e80-41bb-b792-6e51afdead48}, !- Zone Air Node Name
  {9b602386-d927-4a86-94ac-aa8a457ee76d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {748e8f4a-5b9e-4db1-9631-5494a192caf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8fb4958-4e40-4df8-b0f9-0739902e082c}, !- Handle
  Node 60,                                !- Name
  {66e9dfd4-6e80-41bb-b792-6e51afdead48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e9dfd4-6e80-41bb-b792-6e51afdead48}, !- Handle
  {378c419a-19ea-4cc6-8fb6-0e5ed3884376}, !- Name
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- Source Object
  11,                                     !- Outlet Port
  {f8fb4958-4e40-4df8-b0f9-0739902e082c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7a85bab-8b48-4571-aebf-2f8e94cef4d7}, !- Handle
  Port List 119,                          !- Name
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- HVAC Component
  {bcd30c53-0bb4-472b-b0e8-a8bdabce451a}; !- Port 1

OS:PortList,
  {eb599ad9-518e-4851-a0d3-b2666777c893}, !- Handle
  Port List 120,                          !- Name
  {f7e97541-9502-467a-8251-5aedc8ab15a3}; !- HVAC Component

OS:Sizing:Zone,
  {67767267-7ab9-4fb6-b6cc-56db43b5acde}, !- Handle
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbe08868-9459-4ecf-a611-90018c6c9af9}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- Thermal Zone
  {2c45ad92-87f2-4784-99f5-9b8b2b1a034b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {748e8f4a-5b9e-4db1-9631-5494a192caf1}, !- Handle
  Outpatient Exam Thermostat 4,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- Handle
  Floor 1 Step Down ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4764092-22a8-4cf2-819c-8c6fcc53e518}, !- Zone Air Inlet Port List
  {fdb49d23-6c13-4204-8451-64855c467039}, !- Zone Air Exhaust Port List
  {ebe67663-cbae-4a43-aed9-bead69527fe9}, !- Zone Air Node Name
  {a3b8b6f8-6536-4a9a-b4c3-89a6db3e648e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13318701-67d0-443c-a729-b9e13b4718e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46f4250f-7025-45af-adda-2320090288e3}, !- Handle
  Node 61,                                !- Name
  {ebe67663-cbae-4a43-aed9-bead69527fe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebe67663-cbae-4a43-aed9-bead69527fe9}, !- Handle
  {ccb83466-c9bb-40a0-9c08-662bf0cfc3ee}, !- Name
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- Source Object
  11,                                     !- Outlet Port
  {46f4250f-7025-45af-adda-2320090288e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4764092-22a8-4cf2-819c-8c6fcc53e518}, !- Handle
  Port List 121,                          !- Name
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- HVAC Component
  {1a4090e8-131b-4306-bf22-16a2a5738642}; !- Port 1

OS:PortList,
  {fdb49d23-6c13-4204-8451-64855c467039}, !- Handle
  Port List 122,                          !- Name
  {a723c622-09ed-4d3c-9c21-6a841e167083}; !- HVAC Component

OS:Sizing:Zone,
  {5bbca779-dc49-49ef-a081-266176329a0b}, !- Handle
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {385f5122-d9ad-463e-981c-e287974e8680}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- Thermal Zone
  {4670fddf-adcf-4bee-9000-da4ffc05335e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {13318701-67d0-443c-a729-b9e13b4718e5}, !- Handle
  Outpatient PACU Thermostat 1,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- Handle
  Floor 3 Elevator Hall ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f4fcf0e-84af-4b87-a417-8c8a19f6ed27}, !- Zone Air Inlet Port List
  {ea342065-e1a6-480f-9c9a-55fa47de7c4a}, !- Zone Air Exhaust Port List
  {fbf0ee30-3f64-40bd-8d86-9854bc5c630c}, !- Zone Air Node Name
  {e22adab6-49fb-471b-b80e-dc40e9d91d7d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af70d044-2da0-4ed6-94e2-30aeb1f83fef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd492ee0-c4f2-439a-bc59-9a38eb598b28}, !- Handle
  Node 62,                                !- Name
  {fbf0ee30-3f64-40bd-8d86-9854bc5c630c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf0ee30-3f64-40bd-8d86-9854bc5c630c}, !- Handle
  {2b8c9345-299f-4f28-ac05-6f731752d7f4}, !- Name
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- Source Object
  11,                                     !- Outlet Port
  {dd492ee0-c4f2-439a-bc59-9a38eb598b28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f4fcf0e-84af-4b87-a417-8c8a19f6ed27}, !- Handle
  Port List 123,                          !- Name
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- HVAC Component
  {664d42e2-5e13-4e03-b008-0f4464877ec1}; !- Port 1

OS:PortList,
  {ea342065-e1a6-480f-9c9a-55fa47de7c4a}, !- Handle
  Port List 124,                          !- Name
  {07180ceb-d905-44b7-9208-733cdcb96b95}; !- HVAC Component

OS:Sizing:Zone,
  {2337ccb7-2be5-423b-866c-f667ca272dbe}, !- Handle
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ec499c9-c535-45f5-86cd-ab36d2b461e4}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- Thermal Zone
  {46ad7134-66a1-48f6-b32b-06f92940242c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {af70d044-2da0-4ed6-94e2-30aeb1f83fef}, !- Handle
  Outpatient Hall_infil Thermostat 4,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- Handle
  Floor 3 Treatment ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a9f240d-7442-40ca-81e3-e07d3aa8287e}, !- Zone Air Inlet Port List
  {8590b565-792e-4fae-b4ff-e211920e4f84}, !- Zone Air Exhaust Port List
  {6bb71a0f-e490-4054-962a-3a8ed33a4811}, !- Zone Air Node Name
  {f7f96cd2-76fa-4753-9afc-5712b1664a91}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb8ae9dd-68fc-45ee-8282-4b3232250fbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a5779f4-35a7-4a24-8b1c-ed733ef74be4}, !- Handle
  Node 63,                                !- Name
  {6bb71a0f-e490-4054-962a-3a8ed33a4811}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb71a0f-e490-4054-962a-3a8ed33a4811}, !- Handle
  {8d781a20-4f5f-4ed2-967a-3f0687edfdaf}, !- Name
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- Source Object
  11,                                     !- Outlet Port
  {0a5779f4-35a7-4a24-8b1c-ed733ef74be4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a9f240d-7442-40ca-81e3-e07d3aa8287e}, !- Handle
  Port List 125,                          !- Name
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- HVAC Component
  {c3a146f7-e78e-4cd4-bfb4-cda563456c26}; !- Port 1

OS:PortList,
  {8590b565-792e-4fae-b4ff-e211920e4f84}, !- Handle
  Port List 126,                          !- Name
  {4905c815-cf25-485e-a41f-e0c50b4365c2}; !- HVAC Component

OS:Sizing:Zone,
  {05ceaced-36a3-4f56-b761-20943c95e6b8}, !- Handle
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42e2c14f-069c-4ead-b3c0-6d122c47f22a}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- Thermal Zone
  {5a78fd92-89ea-4fa3-b220-0ff2bd28c248}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb8ae9dd-68fc-45ee-8282-4b3232250fbc}, !- Handle
  Outpatient Exam Thermostat 5,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- Handle
  Floor 1 Procedure Room ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80474737-a27e-4ee8-b27d-15368a61e381}, !- Zone Air Inlet Port List
  {e35a227b-9270-4f02-9cce-539f5fd01b5c}, !- Zone Air Exhaust Port List
  {63767237-9da3-4a0b-a7a5-b66135ea6f06}, !- Zone Air Node Name
  {37d6643b-7036-4854-895b-ec3210407dd1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3b14c45-863e-49dd-b110-156b1cda5640}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0459c55e-b254-4404-8782-68c05d192bbb}, !- Handle
  Node 64,                                !- Name
  {63767237-9da3-4a0b-a7a5-b66135ea6f06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63767237-9da3-4a0b-a7a5-b66135ea6f06}, !- Handle
  {70d6febd-e17b-4efc-8734-13ffa5fa4b2c}, !- Name
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- Source Object
  11,                                     !- Outlet Port
  {0459c55e-b254-4404-8782-68c05d192bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80474737-a27e-4ee8-b27d-15368a61e381}, !- Handle
  Port List 127,                          !- Name
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- HVAC Component
  {ffff4dda-da44-4251-ba71-8510646af8a8}; !- Port 1

OS:PortList,
  {e35a227b-9270-4f02-9cce-539f5fd01b5c}, !- Handle
  Port List 128,                          !- Name
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}; !- HVAC Component

OS:Sizing:Zone,
  {414b1342-b4c6-4f31-9e39-9dc667a7a157}, !- Handle
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0127,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beaa89af-9697-4c97-afb0-ac7622011124}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- Thermal Zone
  {9d72a4c9-3310-48f5-b185-04b0659d5d56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3b14c45-863e-49dd-b110-156b1cda5640}, !- Handle
  Outpatient ProcedureRoom Thermostat 1,  !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- Handle
  Floor 2 Reception Toilet ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da5df5e3-23ca-4efc-8075-0b01745c76d2}, !- Zone Air Inlet Port List
  {47c662a7-af86-4fb9-a13b-6f97c343be90}, !- Zone Air Exhaust Port List
  {0acdc002-83e7-4cd4-9e70-6323904f1d01}, !- Zone Air Node Name
  {10509024-64d7-4b82-a846-21cdd8b602bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8234ec1b-02ea-493e-88e9-d1f2e8fb3367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {187b8241-f8e4-4906-b45e-e93a1527c119}, !- Handle
  Node 65,                                !- Name
  {0acdc002-83e7-4cd4-9e70-6323904f1d01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0acdc002-83e7-4cd4-9e70-6323904f1d01}, !- Handle
  {dd7bb2c9-7769-47ac-b040-918e57d98824}, !- Name
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- Source Object
  11,                                     !- Outlet Port
  {187b8241-f8e4-4906-b45e-e93a1527c119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da5df5e3-23ca-4efc-8075-0b01745c76d2}, !- Handle
  Port List 129,                          !- Name
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- HVAC Component
  {1711d666-a90a-479b-bbb8-fa2ab9715e2f}; !- Port 1

OS:PortList,
  {47c662a7-af86-4fb9-a13b-6f97c343be90}, !- Handle
  Port List 130,                          !- Name
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- HVAC Component
  {7c5639d6-1c94-4379-91b9-eb1bcbef1265}; !- Port 1

OS:Sizing:Zone,
  {4e30921b-9619-4e42-a6d1-2b3e45d29ddc}, !- Handle
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c44d9e9b-df98-4049-aecf-39f3897ba982}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- Thermal Zone
  {f6c2007d-6f88-405b-9713-cadbd2c25b29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a0387346-d56b-4ee1-b12d-d3c77ca01d90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8234ec1b-02ea-493e-88e9-d1f2e8fb3367}, !- Handle
  Outpatient Toilet Thermostat 6,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- Handle
  Floor 2 Exam Hall 6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84ee41b-779f-4936-b0c1-0ddc9cc87a87}, !- Zone Air Inlet Port List
  {59e9be8e-fdc8-4194-8afd-ef46fd6f15b7}, !- Zone Air Exhaust Port List
  {0264fd8d-6526-4380-b21b-363c9a1b2f4b}, !- Zone Air Node Name
  {3cad63e1-2d83-4cfa-b83b-5d39a07a7659}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3331f1c3-9a85-4039-807b-eb58a46257e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eafba91-bf5e-4e4e-826c-32ef1168782d}, !- Handle
  Node 66,                                !- Name
  {0264fd8d-6526-4380-b21b-363c9a1b2f4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0264fd8d-6526-4380-b21b-363c9a1b2f4b}, !- Handle
  {8005000c-e1d5-405f-94c0-613f78fdad77}, !- Name
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- Source Object
  11,                                     !- Outlet Port
  {2eafba91-bf5e-4e4e-826c-32ef1168782d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84ee41b-779f-4936-b0c1-0ddc9cc87a87}, !- Handle
  Port List 131,                          !- Name
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- HVAC Component
  {07e5977a-b6b7-4c09-b71a-87100afb41c1}; !- Port 1

OS:PortList,
  {59e9be8e-fdc8-4194-8afd-ef46fd6f15b7}, !- Handle
  Port List 132,                          !- Name
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}; !- HVAC Component

OS:Sizing:Zone,
  {2ad47e62-1fa1-4cd0-90a1-9ea10c751d85}, !- Handle
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {404d26ca-de14-45da-8434-056435bfc353}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- Thermal Zone
  {f7c1b547-78b3-44d8-8ac8-8247689fbf3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3331f1c3-9a85-4039-807b-eb58a46257e4}, !- Handle
  Outpatient Hall Thermostat 15,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10dca262-a605-408a-8ee2-a47398d66272}, !- Handle
  Floor 1 Utility Room ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b1e1ab0-50de-4b51-a67e-b3af8690afb0}, !- Zone Air Inlet Port List
  {fdda426d-6123-485c-9814-eedee3012fe0}, !- Zone Air Exhaust Port List
  {96148551-283e-4a32-ac0d-955a2fbaa786}, !- Zone Air Node Name
  {750c0540-7c3c-4b30-9733-41365ecfffe2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0eb5a143-e2b9-4c57-84a9-254aa2292d39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc3e9e78-3bbc-40cc-882d-f7c79a06a141}, !- Handle
  Node 67,                                !- Name
  {96148551-283e-4a32-ac0d-955a2fbaa786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96148551-283e-4a32-ac0d-955a2fbaa786}, !- Handle
  {b8aaf93e-ce0e-4f75-94c8-2dbd12a05e13}, !- Name
  {10dca262-a605-408a-8ee2-a47398d66272}, !- Source Object
  11,                                     !- Outlet Port
  {bc3e9e78-3bbc-40cc-882d-f7c79a06a141}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b1e1ab0-50de-4b51-a67e-b3af8690afb0}, !- Handle
  Port List 133,                          !- Name
  {10dca262-a605-408a-8ee2-a47398d66272}, !- HVAC Component
  {b197403a-a7cb-4fa9-8dc8-62e3a274edd7}; !- Port 1

OS:PortList,
  {fdda426d-6123-485c-9814-eedee3012fe0}, !- Handle
  Port List 134,                          !- Name
  {10dca262-a605-408a-8ee2-a47398d66272}; !- HVAC Component

OS:Sizing:Zone,
  {fb58d12f-9ef2-41c2-a13b-bca4938013f9}, !- Handle
  {10dca262-a605-408a-8ee2-a47398d66272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {336aac14-bb17-4d96-9691-7dadc48368c1}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {10dca262-a605-408a-8ee2-a47398d66272}, !- Thermal Zone
  {5d732dd6-7710-4fbf-8e59-fadd482e0c64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0eb5a143-e2b9-4c57-84a9-254aa2292d39}, !- Handle
  Outpatient Janitor Thermostat 6,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- Handle
  Floor 3 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38703b41-6db2-4b20-a9e9-e33e5f9b2f0b}, !- Zone Air Inlet Port List
  {a33a4123-e7d3-4391-9926-fcad76069bdc}, !- Zone Air Exhaust Port List
  {32cdb014-21e0-4a82-8ecb-443d0fe5124a}, !- Zone Air Node Name
  {98fdbf43-0dce-44e4-8b8c-ddfcb4b1d4a3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f2d1986-e289-4eb7-9169-ccf0f7b4df45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fd232db-7c7b-4004-9e1a-764012045561}, !- Handle
  Node 68,                                !- Name
  {32cdb014-21e0-4a82-8ecb-443d0fe5124a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32cdb014-21e0-4a82-8ecb-443d0fe5124a}, !- Handle
  {71ec48ed-b7e4-4ae2-ae17-5b83bcb97494}, !- Name
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- Source Object
  11,                                     !- Outlet Port
  {3fd232db-7c7b-4004-9e1a-764012045561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38703b41-6db2-4b20-a9e9-e33e5f9b2f0b}, !- Handle
  Port List 135,                          !- Name
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- HVAC Component
  {3c8fc39c-4ec4-453c-927d-8be0b542d9cd}; !- Port 1

OS:PortList,
  {a33a4123-e7d3-4391-9926-fcad76069bdc}, !- Handle
  Port List 136,                          !- Name
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}; !- HVAC Component

OS:Sizing:Zone,
  {d83a29e1-7585-4e92-9d78-e9c6efc1e15f}, !- Handle
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b20e0aa6-faf0-46bb-9198-67678741bf4b}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- Thermal Zone
  {bcb3cd6d-859d-49ff-977f-c191c89a306c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f2d1986-e289-4eb7-9169-ccf0f7b4df45}, !- Handle
  Outpatient Janitor Thermostat 7,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- Handle
  Floor 1 Elevator Pump Room ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a086a8c9-19c7-4b24-a52b-3c03cfb94671}, !- Zone Air Inlet Port List
  {7589cda1-97c0-4c97-9bbd-326c9a9f76b1}, !- Zone Air Exhaust Port List
  {f7c7de08-4262-4266-ae86-9c80b83dd3d5}, !- Zone Air Node Name
  {81ef46d6-8e39-475d-9dd5-22df5af172c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48d1ac07-3099-4904-8e32-ab99f1cfe555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cf2cdb1-785c-44a8-8738-207a1f363894}, !- Handle
  Node 69,                                !- Name
  {f7c7de08-4262-4266-ae86-9c80b83dd3d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7c7de08-4262-4266-ae86-9c80b83dd3d5}, !- Handle
  {29ea317a-5078-4570-a5f6-6177fba64f51}, !- Name
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- Source Object
  11,                                     !- Outlet Port
  {5cf2cdb1-785c-44a8-8738-207a1f363894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a086a8c9-19c7-4b24-a52b-3c03cfb94671}, !- Handle
  Port List 137,                          !- Name
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- HVAC Component
  {7024f8cb-babe-4db8-a151-89f0f8101a0a}; !- Port 1

OS:PortList,
  {7589cda1-97c0-4c97-9bbd-326c9a9f76b1}, !- Handle
  Port List 138,                          !- Name
  {46ddb46f-c64a-40c1-b275-d963af13c222}; !- HVAC Component

OS:Sizing:Zone,
  {b608105e-fc5c-45f2-9936-fe09eeeb20e2}, !- Handle
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab2b6ea6-b85f-44a1-9f79-7cf55f2bed1b}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- Thermal Zone
  {decca4da-6723-4ebd-93df-391c03eb7659}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {48d1ac07-3099-4904-8e32-ab99f1cfe555}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat 1, !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- Handle
  Floor 2 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a370cf5f-d8d6-4b50-be11-c9a84d416566}, !- Zone Air Inlet Port List
  {f01bf032-844b-42f0-91b2-e23192a1737d}, !- Zone Air Exhaust Port List
  {f41a85ab-7d0c-4334-a19a-fc2fc5a76b91}, !- Zone Air Node Name
  {20487c4f-51b6-41fc-b8fe-ba46c0c9d0e5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f779de7e-8555-4f58-b7e2-a61f93de849d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7ae73e2-c623-411b-8667-5c71deef8368}, !- Handle
  Node 70,                                !- Name
  {f41a85ab-7d0c-4334-a19a-fc2fc5a76b91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f41a85ab-7d0c-4334-a19a-fc2fc5a76b91}, !- Handle
  {e21dc579-2d61-4876-9fd6-aa897cc905b6}, !- Name
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- Source Object
  11,                                     !- Outlet Port
  {a7ae73e2-c623-411b-8667-5c71deef8368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a370cf5f-d8d6-4b50-be11-c9a84d416566}, !- Handle
  Port List 139,                          !- Name
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- HVAC Component
  {7108251e-a1dd-46c8-85dc-6e296edb0cfe}; !- Port 1

OS:PortList,
  {f01bf032-844b-42f0-91b2-e23192a1737d}, !- Handle
  Port List 140,                          !- Name
  {d4096c44-f061-45dd-9aac-e0508f343c38}; !- HVAC Component

OS:Sizing:Zone,
  {6d62519f-0491-4bd7-8113-6c886000dc42}, !- Handle
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e8c613a-7061-4860-8bfd-7b019300c99a}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- Thermal Zone
  {52bdb6da-8e54-479e-9a05-1fc022109555}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f779de7e-8555-4f58-b7e2-a61f93de849d}, !- Handle
  Outpatient Janitor Thermostat 8,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- Handle
  Floor 1 Anesthesia ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f560bf65-870c-4bcf-aa59-82233beb3428}, !- Zone Air Inlet Port List
  {8213e1f4-2b88-47ed-8775-427ed43248c8}, !- Zone Air Exhaust Port List
  {4b9e42cc-d426-44a6-9e19-00365f71dce1}, !- Zone Air Node Name
  {c8abd892-bf6e-4207-8966-39f754b69d7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed9141ce-d6a8-48ed-996b-827bcbb1b28c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcd0840f-f3a2-4c89-8c4a-bd6457390575}, !- Handle
  Node 71,                                !- Name
  {4b9e42cc-d426-44a6-9e19-00365f71dce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b9e42cc-d426-44a6-9e19-00365f71dce1}, !- Handle
  {128ed9ca-8bf0-4157-adde-c67a2dc24b43}, !- Name
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- Source Object
  11,                                     !- Outlet Port
  {bcd0840f-f3a2-4c89-8c4a-bd6457390575}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f560bf65-870c-4bcf-aa59-82233beb3428}, !- Handle
  Port List 141,                          !- Name
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- HVAC Component
  {6b665ded-1993-4e1f-ad8f-f6ad8f2a5405}; !- Port 1

OS:PortList,
  {8213e1f4-2b88-47ed-8775-427ed43248c8}, !- Handle
  Port List 142,                          !- Name
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- HVAC Component
  {cba15aa0-84b4-4220-a1d4-3706c68de1d0}; !- Port 1

OS:Sizing:Zone,
  {faaf4d97-c54b-4233-a0d9-9af8b8cee26f}, !- Handle
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00677333333333333,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {297b89dc-133f-459c-93a4-51a70efc3de6}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- Thermal Zone
  {0957addf-0585-434e-b7b2-596102565dc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1afd74be-7f9f-48d0-aeca-6276a4fe8937}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ed9141ce-d6a8-48ed-996b-827bcbb1b28c}, !- Handle
  Outpatient Anesthesia Thermostat 1,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa160447-e903-40b5-a632-5f08809583cd}, !- Handle
  Floor 2 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {817a4915-17a6-4e14-af1c-12a7b5ba3b4c}, !- Zone Air Inlet Port List
  {29d1f453-526b-4be2-8437-32747f7cfbc4}, !- Zone Air Exhaust Port List
  {4940cc37-9a0b-4965-ac02-604d81fc1296}, !- Zone Air Node Name
  {e2a348dc-9ec8-4496-b649-cfec1e4464f1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d0f4dc4-940a-4121-b9a7-b8dca3e3bd48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fb02ba8-61fb-4037-9f49-311de801a02f}, !- Handle
  Node 72,                                !- Name
  {4940cc37-9a0b-4965-ac02-604d81fc1296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4940cc37-9a0b-4965-ac02-604d81fc1296}, !- Handle
  {338dc253-2cb0-494d-9127-634eb971a4df}, !- Name
  {fa160447-e903-40b5-a632-5f08809583cd}, !- Source Object
  11,                                     !- Outlet Port
  {9fb02ba8-61fb-4037-9f49-311de801a02f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {817a4915-17a6-4e14-af1c-12a7b5ba3b4c}, !- Handle
  Port List 143,                          !- Name
  {fa160447-e903-40b5-a632-5f08809583cd}, !- HVAC Component
  {ffcc6152-2592-47af-a3a2-75304e6d0a27}; !- Port 1

OS:PortList,
  {29d1f453-526b-4be2-8437-32747f7cfbc4}, !- Handle
  Port List 144,                          !- Name
  {fa160447-e903-40b5-a632-5f08809583cd}; !- HVAC Component

OS:Sizing:Zone,
  {e004877a-06eb-47c8-a81b-d6d99c254f13}, !- Handle
  {fa160447-e903-40b5-a632-5f08809583cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a90f65a-b965-4d83-9f75-749df1f0f084}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {fa160447-e903-40b5-a632-5f08809583cd}, !- Thermal Zone
  {87c8ed79-7cb2-4877-8efd-eb1cbae4d1b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d0f4dc4-940a-4121-b9a7-b8dca3e3bd48}, !- Handle
  Outpatient Janitor Thermostat 9,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- Handle
  Floor 3 Undeveloped 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f90829a2-a15d-487f-8a39-3f65e3bc834f}, !- Zone Air Inlet Port List
  {995f4ef3-d7ab-40e2-8f02-feb2a5dcfbae}, !- Zone Air Exhaust Port List
  {063890ee-c4d7-4e02-81e9-f0b3d73cb3e3}, !- Zone Air Node Name
  {8e2fd7ba-c4c0-4671-9508-fbfb53dcf760}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b68fee3-2bc1-42f3-a406-d8394487029c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbe755b0-02ec-4cf5-96f4-b681a4190c2f}, !- Handle
  Node 73,                                !- Name
  {063890ee-c4d7-4e02-81e9-f0b3d73cb3e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {063890ee-c4d7-4e02-81e9-f0b3d73cb3e3}, !- Handle
  {5c53e265-848c-4b5d-9dd9-e651921f3e02}, !- Name
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- Source Object
  11,                                     !- Outlet Port
  {cbe755b0-02ec-4cf5-96f4-b681a4190c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f90829a2-a15d-487f-8a39-3f65e3bc834f}, !- Handle
  Port List 145,                          !- Name
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- HVAC Component
  {52d5ebd7-f042-468b-b16f-91d4d2f2a7c0}; !- Port 1

OS:PortList,
  {995f4ef3-d7ab-40e2-8f02-feb2a5dcfbae}, !- Handle
  Port List 146,                          !- Name
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}; !- HVAC Component

OS:Sizing:Zone,
  {41986701-b5c2-4d7c-b8bd-eda1a1a02c30}, !- Handle
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8aa85718-169d-4472-b9be-7d8e5acc0270}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- Thermal Zone
  {3a81d36b-ad80-49a1-a7d2-5fba88de1606}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4b68fee3-2bc1-42f3-a406-d8394487029c}, !- Handle
  Outpatient Undeveloped Thermostat 1,    !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- Handle
  Floor 1 Recovery Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef32af98-d60e-462d-84a7-a347612dcdd3}, !- Zone Air Inlet Port List
  {1cb3f893-9ba6-444a-a6f5-db1c47b265cf}, !- Zone Air Exhaust Port List
  {f157850c-2770-4604-b4d0-a00d44eb2112}, !- Zone Air Node Name
  {8a9efae1-65a3-493f-984e-2685cc1fb05d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b91437be-0ef3-44b0-97d0-d0be2d1b79e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d56aba32-558e-46ba-8e7f-581c471340a9}, !- Handle
  Node 74,                                !- Name
  {f157850c-2770-4604-b4d0-a00d44eb2112}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f157850c-2770-4604-b4d0-a00d44eb2112}, !- Handle
  {a45e84d4-233b-41c0-b2d2-0d8ebbc44757}, !- Name
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- Source Object
  11,                                     !- Outlet Port
  {d56aba32-558e-46ba-8e7f-581c471340a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef32af98-d60e-462d-84a7-a347612dcdd3}, !- Handle
  Port List 147,                          !- Name
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- HVAC Component
  {96d896a9-bd30-49c2-be80-abe4d7d6b7eb}; !- Port 1

OS:PortList,
  {1cb3f893-9ba6-444a-a6f5-db1c47b265cf}, !- Handle
  Port List 148,                          !- Name
  {af422a28-6fc5-4566-b1e9-fbb618774a29}; !- HVAC Component

OS:Sizing:Zone,
  {760ef3ca-4fda-4cfb-a769-27e5a365204a}, !- Handle
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8b48aca-3fde-4b40-98ec-dfd6633316b7}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- Thermal Zone
  {6e248de1-42da-4134-84f5-002ba07c59f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b91437be-0ef3-44b0-97d0-d0be2d1b79e9}, !- Handle
  Outpatient PACU Thermostat 2,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- Handle
  Floor 3 Physical Therapy Toilet ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac64c316-44c1-4360-a204-102439b58734}, !- Zone Air Inlet Port List
  {e18e88cc-d963-4519-be9f-d605781127ff}, !- Zone Air Exhaust Port List
  {c7d7fc11-dabc-498c-8d8c-698fa9a7ad26}, !- Zone Air Node Name
  {e336595a-fb3b-4af6-ab9c-a2cb38ee094d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dba5909-4d51-4111-88e4-a2c077fd004b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91d1fe63-28e5-4bf1-a7fc-298103cb28ca}, !- Handle
  Node 75,                                !- Name
  {c7d7fc11-dabc-498c-8d8c-698fa9a7ad26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d7fc11-dabc-498c-8d8c-698fa9a7ad26}, !- Handle
  {ca896102-518b-4a06-b8b0-6a6222e10969}, !- Name
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- Source Object
  11,                                     !- Outlet Port
  {91d1fe63-28e5-4bf1-a7fc-298103cb28ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac64c316-44c1-4360-a204-102439b58734}, !- Handle
  Port List 149,                          !- Name
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- HVAC Component
  {f64e6173-cdec-427f-bcee-fede97d28799}; !- Port 1

OS:PortList,
  {e18e88cc-d963-4519-be9f-d605781127ff}, !- Handle
  Port List 150,                          !- Name
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- HVAC Component
  {2812d149-6a36-403b-b29c-1aa4ef28066c}; !- Port 1

OS:Sizing:Zone,
  {9c8312ba-ead1-4e8d-8c2e-665d98f70065}, !- Handle
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b10cad4c-5064-468e-b553-6d00fc9a0fe2}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- Thermal Zone
  {f2b770f8-c8af-48a1-82b1-c1191d1366ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {76a83ef7-e6ba-4fb3-b78b-6b01a2bcd36a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1dba5909-4d51-4111-88e4-a2c077fd004b}, !- Handle
  Outpatient Toilet Thermostat 7,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- Handle
  Floor 1 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c176e49d-25eb-4599-b6e5-c5e723181578}, !- Zone Air Inlet Port List
  {1df7b2e2-ecf5-4ab1-ba69-368a7ae8923a}, !- Zone Air Exhaust Port List
  {5ee8e390-d61b-44d5-942f-67b20d2e4546}, !- Zone Air Node Name
  {06a1a1c0-cd71-48df-99c5-ecb888e8dd18}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cc8f81b-a294-4bbf-832a-44e75a1b1604}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca3d8388-c98c-4fca-a0e5-2b4b2290ede1}, !- Handle
  Node 76,                                !- Name
  {5ee8e390-d61b-44d5-942f-67b20d2e4546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee8e390-d61b-44d5-942f-67b20d2e4546}, !- Handle
  {5be8b2df-89db-4b60-8538-c4147a681e62}, !- Name
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- Source Object
  11,                                     !- Outlet Port
  {ca3d8388-c98c-4fca-a0e5-2b4b2290ede1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c176e49d-25eb-4599-b6e5-c5e723181578}, !- Handle
  Port List 151,                          !- Name
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- HVAC Component
  {c947def7-6f24-428c-b60f-7d88eace1c90}; !- Port 1

OS:PortList,
  {1df7b2e2-ecf5-4ab1-ba69-368a7ae8923a}, !- Handle
  Port List 152,                          !- Name
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}; !- HVAC Component

OS:Sizing:Zone,
  {d4f2bcf1-3c29-4324-a137-e6187557d74c}, !- Handle
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a50d78f-b27a-48ec-9e0b-525a48540c78}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- Thermal Zone
  {850e4c9d-918d-4065-bbb7-2f17b831bc0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6cc8f81b-a294-4bbf-832a-44e75a1b1604}, !- Handle
  Outpatient Hall Thermostat 16,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- Handle
  Floor 1 Locker Room ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f870b9e5-5bc6-474a-968d-d6a95c3e9740}, !- Zone Air Inlet Port List
  {39991810-d9f3-4aaf-8f59-99bb64af2f41}, !- Zone Air Exhaust Port List
  {c29a8c0a-98f4-4079-a4ec-51579e7be728}, !- Zone Air Node Name
  {81862b00-7b98-4514-846a-4b155701b3c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e6ebc18-08ff-40a4-b89a-cb367cb461e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04deea30-1026-4c3a-a604-a0409fdc0d48}, !- Handle
  Node 77,                                !- Name
  {c29a8c0a-98f4-4079-a4ec-51579e7be728}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29a8c0a-98f4-4079-a4ec-51579e7be728}, !- Handle
  {4d67f145-6423-483f-aa6f-6cf1f8774c05}, !- Name
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- Source Object
  11,                                     !- Outlet Port
  {04deea30-1026-4c3a-a604-a0409fdc0d48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f870b9e5-5bc6-474a-968d-d6a95c3e9740}, !- Handle
  Port List 153,                          !- Name
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- HVAC Component
  {c07262a4-9a57-4834-9dc5-cdd1d977e696}; !- Port 1

OS:PortList,
  {39991810-d9f3-4aaf-8f59-99bb64af2f41}, !- Handle
  Port List 154,                          !- Name
  {0407a625-5e6a-4065-aa85-e8f4f6584879}; !- HVAC Component

OS:Sizing:Zone,
  {98ecb4f5-eb33-4b31-9728-1b13ca8c77a3}, !- Handle
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fc73875-9461-41aa-938a-bd37f6a685ce}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- Thermal Zone
  {ed614738-c2f0-4e1d-8f02-d5db34498874}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e6ebc18-08ff-40a4-b89a-cb367cb461e7}, !- Handle
  Outpatient LockerRoom Thermostat 2,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85777750-135a-4247-8eec-53e3e1149a93}, !- Handle
  Floor 2 Nurse Station 1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc382601-1b73-4912-9656-92bbc2200996}, !- Zone Air Inlet Port List
  {884c2eae-803d-438c-9799-aa148c00f08c}, !- Zone Air Exhaust Port List
  {802fb3af-36c7-4ecf-811a-3f8da3482aad}, !- Zone Air Node Name
  {12e27945-e6bf-42bb-aac5-05a2bcf427d8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed4f4930-86ef-4b8f-957d-bdac93a0395e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f68e6c6-f464-4162-ade2-bd3f1e8456ed}, !- Handle
  Node 78,                                !- Name
  {802fb3af-36c7-4ecf-811a-3f8da3482aad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {802fb3af-36c7-4ecf-811a-3f8da3482aad}, !- Handle
  {351b1174-ce17-4f01-847e-2e208647ad47}, !- Name
  {85777750-135a-4247-8eec-53e3e1149a93}, !- Source Object
  11,                                     !- Outlet Port
  {6f68e6c6-f464-4162-ade2-bd3f1e8456ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc382601-1b73-4912-9656-92bbc2200996}, !- Handle
  Port List 155,                          !- Name
  {85777750-135a-4247-8eec-53e3e1149a93}, !- HVAC Component
  {a3b6927b-4b90-4cf0-8e43-c147212c7532}; !- Port 1

OS:PortList,
  {884c2eae-803d-438c-9799-aa148c00f08c}, !- Handle
  Port List 156,                          !- Name
  {85777750-135a-4247-8eec-53e3e1149a93}; !- HVAC Component

OS:Sizing:Zone,
  {a0d4af23-49ea-4d16-bda8-28b3559ceb8e}, !- Handle
  {85777750-135a-4247-8eec-53e3e1149a93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a22f290-b156-44d2-bd22-50a371505af9}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {85777750-135a-4247-8eec-53e3e1149a93}, !- Thermal Zone
  {3064b4be-d4d5-4847-ab74-dbf2ae169638}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed4f4930-86ef-4b8f-957d-bdac93a0395e}, !- Handle
  Outpatient NurseStation Thermostat 3,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- Handle
  Floor 2 Exam 8 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9a0d2c7-d1a8-4a16-befe-8efe432138a6}, !- Zone Air Inlet Port List
  {4ff9a115-ffb7-444d-8fd7-1a96b24b8200}, !- Zone Air Exhaust Port List
  {b2fdc78b-9ec4-4a50-9d13-6f4d9a336f7f}, !- Zone Air Node Name
  {23018b1b-ce5b-4687-8c5d-114c6f3cc933}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c608222b-10e9-44d5-a1f1-54c9dc6bcae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5d0019e-4c8f-4960-9856-6450a8d5bb0c}, !- Handle
  Node 79,                                !- Name
  {b2fdc78b-9ec4-4a50-9d13-6f4d9a336f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2fdc78b-9ec4-4a50-9d13-6f4d9a336f7f}, !- Handle
  {9ee16833-8af6-4090-9c0d-e10376f97e8d}, !- Name
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- Source Object
  11,                                     !- Outlet Port
  {a5d0019e-4c8f-4960-9856-6450a8d5bb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9a0d2c7-d1a8-4a16-befe-8efe432138a6}, !- Handle
  Port List 157,                          !- Name
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- HVAC Component
  {8e4ff98e-8ee2-46f5-80c3-50f89f5344b1}; !- Port 1

OS:PortList,
  {4ff9a115-ffb7-444d-8fd7-1a96b24b8200}, !- Handle
  Port List 158,                          !- Name
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}; !- HVAC Component

OS:Sizing:Zone,
  {4616a984-5575-4561-a340-b54f437089e7}, !- Handle
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2dd68a02-6c71-4fda-80c7-bd253d8a762b}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- Thermal Zone
  {596d8d0b-09e4-4ca1-b6df-042603838f35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c608222b-10e9-44d5-a1f1-54c9dc6bcae5}, !- Handle
  Outpatient Exam Thermostat 6,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- Handle
  Floor 3 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea99dd5b-9390-4748-b484-6283e94f8fc9}, !- Zone Air Inlet Port List
  {a82fcc63-0099-453f-b6d2-f2d3dfbf0e56}, !- Zone Air Exhaust Port List
  {ff01f673-fb64-46ea-9ac0-cdbb3bfd859b}, !- Zone Air Node Name
  {f640d80b-1a44-4da4-a15e-4b1ec66ca162}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7410d50-7f20-4fe2-8fe5-241d135264e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa3629a-8fd6-423e-9ac3-c5dbd7dc463b}, !- Handle
  Node 80,                                !- Name
  {ff01f673-fb64-46ea-9ac0-cdbb3bfd859b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff01f673-fb64-46ea-9ac0-cdbb3bfd859b}, !- Handle
  {0f18b10b-80cf-4cd5-a2bb-1d8b17441f71}, !- Name
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- Source Object
  11,                                     !- Outlet Port
  {dfa3629a-8fd6-423e-9ac3-c5dbd7dc463b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea99dd5b-9390-4748-b484-6283e94f8fc9}, !- Handle
  Port List 159,                          !- Name
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- HVAC Component
  {5d63d253-1593-4554-86d2-0c663469f959}; !- Port 1

OS:PortList,
  {a82fcc63-0099-453f-b6d2-f2d3dfbf0e56}, !- Handle
  Port List 160,                          !- Name
  {9cec0a93-5032-47ee-94db-352a5d801b0d}; !- HVAC Component

OS:Sizing:Zone,
  {59180bff-c104-4917-b1e4-940a65618abd}, !- Handle
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e0d0105-2409-473a-8b03-a93ab4e471c5}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- Thermal Zone
  {8a072865-d25c-4121-b90b-c0844bdcda89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7410d50-7f20-4fe2-8fe5-241d135264e2}, !- Handle
  Outpatient Janitor Thermostat 10,       !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- Handle
  Floor 1 Nurse Station ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb7a856-cc56-4248-9472-ec11abb35e65}, !- Zone Air Inlet Port List
  {0b2fee81-495d-44c7-8999-8f4353a44c36}, !- Zone Air Exhaust Port List
  {3359e291-d095-4158-9a49-9584903cae54}, !- Zone Air Node Name
  {a1049434-2df4-48fe-9ae5-a2279e8cd989}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dcdec83-6b7d-4100-8a5e-9ef2393552c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7b5262b-ae56-4139-aac3-6c789d7668b6}, !- Handle
  Node 81,                                !- Name
  {3359e291-d095-4158-9a49-9584903cae54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3359e291-d095-4158-9a49-9584903cae54}, !- Handle
  {2dc48807-42eb-4cef-9046-3a41bf5cb15c}, !- Name
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- Source Object
  11,                                     !- Outlet Port
  {a7b5262b-ae56-4139-aac3-6c789d7668b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb7a856-cc56-4248-9472-ec11abb35e65}, !- Handle
  Port List 161,                          !- Name
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- HVAC Component
  {e9103218-4184-479c-90fb-8fde16d3ba77}; !- Port 1

OS:PortList,
  {0b2fee81-495d-44c7-8999-8f4353a44c36}, !- Handle
  Port List 162,                          !- Name
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}; !- HVAC Component

OS:Sizing:Zone,
  {d0b3b5e4-586d-4105-81ab-6744f6364664}, !- Handle
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a23ef5a-b8cc-4a1f-9417-9e8ab7056b9c}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- Thermal Zone
  {883449b2-c3d0-4662-85b5-738ffa476086}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dcdec83-6b7d-4100-8a5e-9ef2393552c0}, !- Handle
  Outpatient NurseStation Thermostat 4,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- Handle
  Floor 2 X-Ray ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d32ee4e-5eaf-4707-b431-ed8e77ae8568}, !- Zone Air Inlet Port List
  {1e8550df-a03b-4262-86f1-68d42a64dda3}, !- Zone Air Exhaust Port List
  {5ec55d5a-db9f-44c7-93e7-9dbb7841a6a1}, !- Zone Air Node Name
  {6663432a-c03b-47a6-84f0-d5015f4e7aca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c6b6e6e-479a-4a55-8bc9-b9f5401b79b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {989b2e21-21ad-4b26-b52c-3e241388ed35}, !- Handle
  Node 82,                                !- Name
  {5ec55d5a-db9f-44c7-93e7-9dbb7841a6a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ec55d5a-db9f-44c7-93e7-9dbb7841a6a1}, !- Handle
  {d4ac252e-0be8-45d1-bcb8-ff09ce897d62}, !- Name
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- Source Object
  11,                                     !- Outlet Port
  {989b2e21-21ad-4b26-b52c-3e241388ed35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d32ee4e-5eaf-4707-b431-ed8e77ae8568}, !- Handle
  Port List 163,                          !- Name
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- HVAC Component
  {71e177d4-ca6a-4d55-8fe8-fc426c675d49}; !- Port 1

OS:PortList,
  {1e8550df-a03b-4262-86f1-68d42a64dda3}, !- Handle
  Port List 164,                          !- Name
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- HVAC Component
  {664db4e2-ae55-48f2-b3a7-0a6401e3e5de}; !- Port 1

OS:Sizing:Zone,
  {45efebb6-2df0-4fc6-96a8-fa6cc06f5c82}, !- Handle
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0babb341-a8f5-4ec5-8a49-2eb90bd97dbc}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- Thermal Zone
  {a111ce19-fb95-4273-a46a-14fc3514e1c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e6963579-2aed-4405-a08f-843f4b13d200}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c6b6e6e-479a-4a55-8bc9-b9f5401b79b6}, !- Handle
  Outpatient Xray Thermostat 1,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- Handle
  Floor 2 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c4ef0c9-82a5-4d9c-8081-9e79db06886a}, !- Zone Air Inlet Port List
  {e51f4f2a-7d5e-4058-a131-cbc197421f28}, !- Zone Air Exhaust Port List
  {1a909377-6f0d-4140-b845-f8d4db06f375}, !- Zone Air Node Name
  {318e618f-dda4-4101-a1b3-1a78f77bab95}, !- Zone Return Air Node Name
  {0a484119-69e8-46cf-8167-9d56498c28f2}, !- Primary Daylighting Control Name
  0.398373983739837,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {962fcc2b-1533-4534-b1fd-e84d6c33036e}, !- Secondary Daylighting Control Name
  0.365853658536585,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68ddb443-2b79-43ce-aa57-171de8073c88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0042e61-c32e-40a7-b120-7d78975a1927}, !- Handle
  Node 83,                                !- Name
  {1a909377-6f0d-4140-b845-f8d4db06f375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a909377-6f0d-4140-b845-f8d4db06f375}, !- Handle
  {1db90e1a-eef4-4c66-ab76-b5e97e645c58}, !- Name
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- Source Object
  11,                                     !- Outlet Port
  {a0042e61-c32e-40a7-b120-7d78975a1927}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c4ef0c9-82a5-4d9c-8081-9e79db06886a}, !- Handle
  Port List 165,                          !- Name
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- HVAC Component
  {cfe90b0e-f913-4438-80e3-14d0c5fd0bfc}; !- Port 1

OS:PortList,
  {e51f4f2a-7d5e-4058-a131-cbc197421f28}, !- Handle
  Port List 166,                          !- Name
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}; !- HVAC Component

OS:Sizing:Zone,
  {917dfdf0-bfab-4fe7-81d5-975e0517e44a}, !- Handle
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32514a5f-fe89-410b-a054-929fa4d67439}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- Thermal Zone
  {75bbaee4-617c-48b3-869f-9e301a861c22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {68ddb443-2b79-43ce-aa57-171de8073c88}, !- Handle
  Outpatient Reception Thermostat 2,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a53e0d2b-d080-4b1f-b046-f779ebaf3706}, !- Zone Air Inlet Port List
  {de2fc593-fa2d-4f76-9d49-1b14a64b300e}, !- Zone Air Exhaust Port List
  {981b4748-3ea7-45a4-8fda-6514eab611f9}, !- Zone Air Node Name
  {f11c0b21-8d12-4d50-ba72-467abbb0c8e6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {922a49b9-37ae-432b-b884-a076f765ba90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36fcdf95-3fa9-4b3c-b386-83c9d74c5ca5}, !- Handle
  Node 84,                                !- Name
  {981b4748-3ea7-45a4-8fda-6514eab611f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981b4748-3ea7-45a4-8fda-6514eab611f9}, !- Handle
  {eb79ee08-ccfa-4052-91a4-e495ea502a09}, !- Name
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- Source Object
  11,                                     !- Outlet Port
  {36fcdf95-3fa9-4b3c-b386-83c9d74c5ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a53e0d2b-d080-4b1f-b046-f779ebaf3706}, !- Handle
  Port List 167,                          !- Name
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- HVAC Component
  {21b8cce4-f2f9-4121-b91f-0678912be9aa}; !- Port 1

OS:PortList,
  {de2fc593-fa2d-4f76-9d49-1b14a64b300e}, !- Handle
  Port List 168,                          !- Name
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- HVAC Component
  {6e3e2752-d52c-4530-b2fd-08aacc8b39f8}; !- Port 1

OS:Sizing:Zone,
  {c2f5af9f-ea31-4781-b857-6647e8091ec1}, !- Handle
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b64b55f-2def-4fc6-b415-42a3f9078ad1}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- Thermal Zone
  {82b3bea0-e288-4002-9dc4-85f4310801d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {71a121ea-a291-4277-9990-4c469806c759}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {922a49b9-37ae-432b-b884-a076f765ba90}, !- Handle
  Outpatient Toilet Thermostat 8,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- Handle
  Floor 1 Locker Room Hall ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d006cd23-8e14-47b7-bbd8-58d84df2a756}, !- Zone Air Inlet Port List
  {30bf4f10-916a-47dc-9de5-84bc29737ae5}, !- Zone Air Exhaust Port List
  {385149c8-ec0f-4ce2-b954-8e22e81e1686}, !- Zone Air Node Name
  {002f205d-8f17-416d-aad8-1daa65cf152b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7da2f9f9-d0e6-45e5-b383-50c7d156f5d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37c373f1-2b99-4f20-a33a-a684c1f46a6a}, !- Handle
  Node 85,                                !- Name
  {385149c8-ec0f-4ce2-b954-8e22e81e1686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {385149c8-ec0f-4ce2-b954-8e22e81e1686}, !- Handle
  {d48d1d15-8a37-4689-ba51-2df6372b6002}, !- Name
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- Source Object
  11,                                     !- Outlet Port
  {37c373f1-2b99-4f20-a33a-a684c1f46a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d006cd23-8e14-47b7-bbd8-58d84df2a756}, !- Handle
  Port List 169,                          !- Name
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- HVAC Component
  {55a4b033-f199-43f4-9fba-2de84b59b4bd}; !- Port 1

OS:PortList,
  {30bf4f10-916a-47dc-9de5-84bc29737ae5}, !- Handle
  Port List 170,                          !- Name
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}; !- HVAC Component

OS:Sizing:Zone,
  {e8b9cc48-17a5-4ca4-9968-4e38858e6fe8}, !- Handle
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7df475d1-0c12-498d-8eca-a3a2eb748ca6}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- Thermal Zone
  {5353063e-b35a-422e-b199-a6abc5c62e3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7da2f9f9-d0e6-45e5-b383-50c7d156f5d1}, !- Handle
  Outpatient Hall Thermostat 17,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- Handle
  Floor 2 Work Hall ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a413a90-9e07-4908-96f9-4e77d227fced}, !- Zone Air Inlet Port List
  {df0365e6-f328-40bc-aa3d-7f170375da74}, !- Zone Air Exhaust Port List
  {846d228d-c886-41ae-8323-1daae7328293}, !- Zone Air Node Name
  {959c1f17-ce04-49cf-8b95-ee60b6eb5430}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fd6fa37-6e3c-46df-9e35-f1498ab0cd6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01719bc9-3789-48cc-b68d-23a3a7c860a4}, !- Handle
  Node 86,                                !- Name
  {846d228d-c886-41ae-8323-1daae7328293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {846d228d-c886-41ae-8323-1daae7328293}, !- Handle
  {52bf2c2e-6faa-4ade-ba26-12e19d7aead3}, !- Name
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- Source Object
  11,                                     !- Outlet Port
  {01719bc9-3789-48cc-b68d-23a3a7c860a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a413a90-9e07-4908-96f9-4e77d227fced}, !- Handle
  Port List 171,                          !- Name
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- HVAC Component
  {8ba40f34-f2af-4cbb-a7bf-cf8511f8d68a}; !- Port 1

OS:PortList,
  {df0365e6-f328-40bc-aa3d-7f170375da74}, !- Handle
  Port List 172,                          !- Name
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}; !- HVAC Component

OS:Sizing:Zone,
  {f9ea5ffa-3d95-45b9-8ac6-84f818b05952}, !- Handle
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3ec2ff3-570a-4099-827b-e0f64c099aa0}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- Thermal Zone
  {8c117891-f15f-4571-8ae8-5c49adf1e43b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7fd6fa37-6e3c-46df-9e35-f1498ab0cd6c}, !- Handle
  Outpatient Hall Thermostat 18,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26874ef2-a785-472f-b286-a1325e06334d}, !- Handle
  Floor 1 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78d95b74-e0a9-4d1d-b7f9-e8b2429dd24f}, !- Zone Air Inlet Port List
  {467c8850-0726-43a5-8b04-72ae121f2db3}, !- Zone Air Exhaust Port List
  {9643cce3-4222-47b4-878a-5c0b1644dd1a}, !- Zone Air Node Name
  {ceeec9a7-6124-4c75-8fa3-8cafaaf6633f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4d84f1e-d4aa-4991-b028-8d420826c5a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3f5cb62-2d20-47ac-8fc3-5db4f7d9fea0}, !- Handle
  Node 87,                                !- Name
  {9643cce3-4222-47b4-878a-5c0b1644dd1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9643cce3-4222-47b4-878a-5c0b1644dd1a}, !- Handle
  {d1bb044d-9613-4b5b-9269-59e420551853}, !- Name
  {26874ef2-a785-472f-b286-a1325e06334d}, !- Source Object
  11,                                     !- Outlet Port
  {c3f5cb62-2d20-47ac-8fc3-5db4f7d9fea0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78d95b74-e0a9-4d1d-b7f9-e8b2429dd24f}, !- Handle
  Port List 173,                          !- Name
  {26874ef2-a785-472f-b286-a1325e06334d}, !- HVAC Component
  {40438138-66dd-40e2-b87e-4d2a2f360e86}; !- Port 1

OS:PortList,
  {467c8850-0726-43a5-8b04-72ae121f2db3}, !- Handle
  Port List 174,                          !- Name
  {26874ef2-a785-472f-b286-a1325e06334d}; !- HVAC Component

OS:Sizing:Zone,
  {800edf52-ebca-4ca0-ac9b-e345b148ead7}, !- Handle
  {26874ef2-a785-472f-b286-a1325e06334d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23b5af7f-81bb-4ffd-add1-6bd03a85ddf4}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {26874ef2-a785-472f-b286-a1325e06334d}, !- Thermal Zone
  {5ad13c27-18d5-4256-8b92-049d121e8b19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d4d84f1e-d4aa-4991-b028-8d420826c5a8}, !- Handle
  Outpatient Lounge Thermostat 3,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- Handle
  Floor 1 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5407dd93-d4fd-424c-bebe-1783be22b320}, !- Zone Air Inlet Port List
  {582ecf76-0b4f-4423-8e13-c78534a495dc}, !- Zone Air Exhaust Port List
  {bfa5f7cc-c8d5-43a5-b247-d11e7a1cbbd5}, !- Zone Air Node Name
  {b8c93130-47e8-4089-9242-99fc60e5936b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {799c9076-4629-457d-9e48-60d89ce78119}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731ad799-3c9d-4c6c-9def-b0a4857e4da5}, !- Handle
  Node 88,                                !- Name
  {bfa5f7cc-c8d5-43a5-b247-d11e7a1cbbd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfa5f7cc-c8d5-43a5-b247-d11e7a1cbbd5}, !- Handle
  {d414f4dc-5f63-4e6e-b2f1-593c97727bcc}, !- Name
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- Source Object
  11,                                     !- Outlet Port
  {731ad799-3c9d-4c6c-9def-b0a4857e4da5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5407dd93-d4fd-424c-bebe-1783be22b320}, !- Handle
  Port List 175,                          !- Name
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- HVAC Component
  {16928dc7-8d02-459a-a5c6-acbb65992c97}; !- Port 1

OS:PortList,
  {582ecf76-0b4f-4423-8e13-c78534a495dc}, !- Handle
  Port List 176,                          !- Name
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}; !- HVAC Component

OS:Sizing:Zone,
  {d0f36ba7-b800-4ca7-9a5c-569fe3aff7b9}, !- Handle
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52c365cb-ecb2-4884-9ace-832bde91b669}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- Thermal Zone
  {6d6f3ac1-53da-4c8e-bcda-fabff05a0931}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {799c9076-4629-457d-9e48-60d89ce78119}, !- Handle
  Outpatient DressingRoom Thermostat 1,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- Handle
  Floor 1 Med Gas ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26b11c4c-57e7-4a98-b1c0-5c92d9b10cf8}, !- Zone Air Inlet Port List
  {bdd230ea-e04d-471a-baef-f375960c2d14}, !- Zone Air Exhaust Port List
  {a72b714b-dd23-49fe-be4c-2f84ef177c4b}, !- Zone Air Node Name
  {7926675a-876f-4116-aeae-d8236cbc78e6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16a1c950-7878-4dc1-ba03-52295dc84d5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15ce23b8-416d-432e-8eda-6e6af906fce6}, !- Handle
  Node 89,                                !- Name
  {a72b714b-dd23-49fe-be4c-2f84ef177c4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a72b714b-dd23-49fe-be4c-2f84ef177c4b}, !- Handle
  {ec6da484-0266-4a0c-9524-5a4f5309fd21}, !- Name
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- Source Object
  11,                                     !- Outlet Port
  {15ce23b8-416d-432e-8eda-6e6af906fce6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26b11c4c-57e7-4a98-b1c0-5c92d9b10cf8}, !- Handle
  Port List 177,                          !- Name
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- HVAC Component
  {ebc7cd87-ece8-45bb-96a6-e96956010ca6}; !- Port 1

OS:PortList,
  {bdd230ea-e04d-471a-baef-f375960c2d14}, !- Handle
  Port List 178,                          !- Name
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}; !- HVAC Component

OS:Sizing:Zone,
  {5a1ecb4a-d806-4439-b2a7-abef3ee9f995}, !- Handle
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bd4d20b-3d06-4a6b-b70f-eedf80e3f8a5}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- Thermal Zone
  {a2a0503e-f710-4658-aae8-894380e1b799}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {16a1c950-7878-4dc1-ba03-52295dc84d5e}, !- Handle
  Outpatient MedGas Thermostat 1,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- Handle
  Floor 1 Vestibule ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00591fce-d4bf-4ea3-8a99-1f39fc4401b3}, !- Zone Air Inlet Port List
  {e7a23065-2444-4408-a767-cc9fb30caa51}, !- Zone Air Exhaust Port List
  {eeaee9ec-04a3-416b-bcc5-30cafff8fab1}, !- Zone Air Node Name
  {773a9bf5-0646-4f89-86ca-6c1367fc9d4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adbb02c4-9679-49b5-9f18-06b849f99b1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b03476d-2329-4b4b-bbf8-c2af6eac4cc3}, !- Handle
  Node 90,                                !- Name
  {eeaee9ec-04a3-416b-bcc5-30cafff8fab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeaee9ec-04a3-416b-bcc5-30cafff8fab1}, !- Handle
  {6532e3ef-16dc-450f-a358-8fdb18891442}, !- Name
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- Source Object
  11,                                     !- Outlet Port
  {0b03476d-2329-4b4b-bbf8-c2af6eac4cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00591fce-d4bf-4ea3-8a99-1f39fc4401b3}, !- Handle
  Port List 179,                          !- Name
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- HVAC Component
  {d040464f-1116-4d09-9cbf-822619248194}; !- Port 1

OS:PortList,
  {e7a23065-2444-4408-a767-cc9fb30caa51}, !- Handle
  Port List 180,                          !- Name
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}; !- HVAC Component

OS:Sizing:Zone,
  {4adfb9ca-5d50-43a1-b2fa-d91c2992a35f}, !- Handle
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfabbd82-3bb0-43e4-b335-7c2deb9f112a}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- Thermal Zone
  {41bfba8e-2b92-486a-9117-bee79b8d7fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {adbb02c4-9679-49b5-9f18-06b849f99b1a}, !- Handle
  Outpatient Hall_infil Thermostat 5,     !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- Handle
  Floor 1 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20265166-07a7-406f-ba38-b9790fc9d032}, !- Zone Air Inlet Port List
  {ba4ed24e-2ac7-4de5-9362-1581a74b170d}, !- Zone Air Exhaust Port List
  {cebcf710-3918-4869-bad4-55912b37f8c8}, !- Zone Air Node Name
  {4ab32e76-4c55-4725-9fcd-05680edf2230}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7c661aa-247d-4dd1-91e0-a8a7627105c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3792a2c8-d4bf-4752-8df9-952853bb6241}, !- Handle
  Node 91,                                !- Name
  {cebcf710-3918-4869-bad4-55912b37f8c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cebcf710-3918-4869-bad4-55912b37f8c8}, !- Handle
  {1ef96851-6a50-49f7-9d59-2046fafe2ee0}, !- Name
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- Source Object
  11,                                     !- Outlet Port
  {3792a2c8-d4bf-4752-8df9-952853bb6241}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20265166-07a7-406f-ba38-b9790fc9d032}, !- Handle
  Port List 181,                          !- Name
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- HVAC Component
  {aedf9f70-5030-40c8-8084-cf651172cd01}; !- Port 1

OS:PortList,
  {ba4ed24e-2ac7-4de5-9362-1581a74b170d}, !- Handle
  Port List 182,                          !- Name
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}; !- HVAC Component

OS:Sizing:Zone,
  {e5e7f8e4-cc34-4524-8dd9-e6d50e4562e8}, !- Handle
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b7b942b-7cc7-43d5-9175-515f7f12a78e}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- Thermal Zone
  {e7c2dbd0-fd6e-48e1-8acc-357b92fee103}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7c661aa-247d-4dd1-91e0-a8a7627105c3}, !- Handle
  Outpatient Office Thermostat 6,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- Handle
  SW Stair ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a640f6a9-e01e-4330-8a85-8dc09022f6f6}, !- Zone Air Inlet Port List
  {cd1743fd-9135-435e-b5b5-b420f28790e8}, !- Zone Air Exhaust Port List
  {3cf7f230-0687-43d9-9c4e-edcc89c09805}, !- Zone Air Node Name
  {21e3b720-e2a6-4546-bf61-3e405dd42ca4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b53d29e1-a603-415f-95eb-fa6ac59ff1e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dc1b004-6f36-4279-a382-8153ee7420c5}, !- Handle
  Node 92,                                !- Name
  {3cf7f230-0687-43d9-9c4e-edcc89c09805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cf7f230-0687-43d9-9c4e-edcc89c09805}, !- Handle
  {0eb6b52b-86e7-4ca5-8df3-0e9c8cf857cb}, !- Name
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- Source Object
  11,                                     !- Outlet Port
  {0dc1b004-6f36-4279-a382-8153ee7420c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a640f6a9-e01e-4330-8a85-8dc09022f6f6}, !- Handle
  Port List 183,                          !- Name
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- HVAC Component
  {cd5d27a4-952f-4c5b-a74b-9a0c0e54f44e}; !- Port 1

OS:PortList,
  {cd1743fd-9135-435e-b5b5-b420f28790e8}, !- Handle
  Port List 184,                          !- Name
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}; !- HVAC Component

OS:Sizing:Zone,
  {2e5451c4-c57e-4df2-90ea-ca590dfeed21}, !- Handle
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99ceb826-a594-432a-a509-9c0d6dde9a10}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- Thermal Zone
  {ac4a53a2-f7d7-4870-b49f-69c3ab7b9a0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b53d29e1-a603-415f-95eb-fa6ac59ff1e3}, !- Handle
  Outpatient Stair Thermostat 4,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- Handle
  Floor 1 Cafe ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0d4ad21-7052-491c-bbdc-adbffa7526d3}, !- Zone Air Inlet Port List
  {e7825f16-1b26-4e10-9b96-b6837009a4da}, !- Zone Air Exhaust Port List
  {efa6e80e-8373-438e-aa67-f700a30a9378}, !- Zone Air Node Name
  {28860c0e-9c1f-4260-918e-2a54e1fbf11f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba37558b-17d4-4ef9-939c-d210dd90b7c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c62d3388-defe-441d-ba39-eff2558c584a}, !- Handle
  Node 93,                                !- Name
  {efa6e80e-8373-438e-aa67-f700a30a9378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efa6e80e-8373-438e-aa67-f700a30a9378}, !- Handle
  {46605f2c-92b6-4717-9b22-1be985bfe60d}, !- Name
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- Source Object
  11,                                     !- Outlet Port
  {c62d3388-defe-441d-ba39-eff2558c584a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0d4ad21-7052-491c-bbdc-adbffa7526d3}, !- Handle
  Port List 185,                          !- Name
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- HVAC Component
  {0c0e7b57-a5f7-403d-827b-e291c8728cd5}; !- Port 1

OS:PortList,
  {e7825f16-1b26-4e10-9b96-b6837009a4da}, !- Handle
  Port List 186,                          !- Name
  {985ca533-1552-4549-94d7-0b14fe04250c}; !- HVAC Component

OS:Sizing:Zone,
  {bed9c1a5-04f8-4ce0-9da0-4563139de05a}, !- Handle
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32576934-cb86-4b6f-9a1e-5d9728ac57f0}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- Thermal Zone
  {58037521-c2ab-4bb8-8826-4d4dbaac7310}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba37558b-17d4-4ef9-939c-d210dd90b7c6}, !- Handle
  Outpatient Cafe Thermostat 1,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be03d226-58b9-4ced-a782-dbaa27055c37}, !- Zone Air Inlet Port List
  {2503a539-b1dd-4908-bca5-c65dbfc03148}, !- Zone Air Exhaust Port List
  {4aa949aa-92ab-4e20-b8c6-dfb4aaa6b9ef}, !- Zone Air Node Name
  {58a2caf6-aa4b-4c1e-97b0-12253223d0eb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {156596ac-b1cd-409c-ac75-f5f46d5509bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad6c9111-ebd9-46d8-9b02-5854f7505178}, !- Handle
  Node 94,                                !- Name
  {4aa949aa-92ab-4e20-b8c6-dfb4aaa6b9ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa949aa-92ab-4e20-b8c6-dfb4aaa6b9ef}, !- Handle
  {41701b87-b04f-416f-b49f-cb371655c411}, !- Name
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- Source Object
  11,                                     !- Outlet Port
  {ad6c9111-ebd9-46d8-9b02-5854f7505178}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be03d226-58b9-4ced-a782-dbaa27055c37}, !- Handle
  Port List 187,                          !- Name
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- HVAC Component
  {2394cce5-e42b-4364-9bcf-08f58c482fd7}; !- Port 1

OS:PortList,
  {2503a539-b1dd-4908-bca5-c65dbfc03148}, !- Handle
  Port List 188,                          !- Name
  {557fab9e-34e7-4b71-9279-55a58ab88f48}; !- HVAC Component

OS:Sizing:Zone,
  {dc594606-4f8f-4436-9a99-49c2812ef9d7}, !- Handle
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83979735-c6a7-4e7e-8ce9-a5d33434353c}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- Thermal Zone
  {7b6f5299-dc30-4d73-8c6c-1f078da49b8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {156596ac-b1cd-409c-ac75-f5f46d5509bc}, !- Handle
  Outpatient Exam Thermostat 7,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- Handle
  Floor 1 Nurse Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7370eb37-d8de-4b01-8ed1-8f0cb6abc7d0}, !- Zone Air Inlet Port List
  {d57fdd9d-a4c2-40bc-a338-70ff22e39d50}, !- Zone Air Exhaust Port List
  {cef0ae99-b0d9-4d08-b504-5ddfe8f27727}, !- Zone Air Node Name
  {3f652c12-d86f-4c3e-8062-c1c334b68832}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09e62e4d-d843-4d24-9614-25946c28b8f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95decf4a-889e-4803-80ff-a2c66af5124e}, !- Handle
  Node 95,                                !- Name
  {cef0ae99-b0d9-4d08-b504-5ddfe8f27727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cef0ae99-b0d9-4d08-b504-5ddfe8f27727}, !- Handle
  {a830cbe5-821c-4110-9a40-8d897d397363}, !- Name
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- Source Object
  11,                                     !- Outlet Port
  {95decf4a-889e-4803-80ff-a2c66af5124e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7370eb37-d8de-4b01-8ed1-8f0cb6abc7d0}, !- Handle
  Port List 189,                          !- Name
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- HVAC Component
  {37c4bb9a-662c-442d-965d-e654648bb902}; !- Port 1

OS:PortList,
  {d57fdd9d-a4c2-40bc-a338-70ff22e39d50}, !- Handle
  Port List 190,                          !- Name
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- HVAC Component
  {da35e60e-2e80-45cb-8403-75d5e32f358b}; !- Port 1

OS:Sizing:Zone,
  {d4f6083c-3d1d-4c96-a37b-c61152f70370}, !- Handle
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40eb163f-1bb8-47d9-adc1-3fad1e09ed8e}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- Thermal Zone
  {60a2ec52-a6b2-4549-bf74-bec1bfa3b99c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11d1ea41-63a1-4237-a627-c31ad03d97e0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {09e62e4d-d843-4d24-9614-25946c28b8f8}, !- Handle
  Outpatient Toilet Thermostat 9,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- Handle
  Floor 1 IT Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da80cf14-0001-4c88-9b4b-5a810fbef519}, !- Zone Air Inlet Port List
  {0d20205f-5d8f-4957-9cfb-763cc4c70938}, !- Zone Air Exhaust Port List
  {455e67a8-b969-461f-b6f4-6a3a78b91676}, !- Zone Air Node Name
  {703ca04f-ad99-4907-9278-0f495db8e04e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8b34fe8-f863-4b5e-81fa-a3c916139f76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89c6ca08-1873-4db4-bcb4-b2191fcdf421}, !- Handle
  Node 96,                                !- Name
  {455e67a8-b969-461f-b6f4-6a3a78b91676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {455e67a8-b969-461f-b6f4-6a3a78b91676}, !- Handle
  {d2cc49e5-2c8a-4dc4-966b-33f24f65d76d}, !- Name
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- Source Object
  11,                                     !- Outlet Port
  {89c6ca08-1873-4db4-bcb4-b2191fcdf421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da80cf14-0001-4c88-9b4b-5a810fbef519}, !- Handle
  Port List 191,                          !- Name
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- HVAC Component
  {a25fc0e5-ff59-4ddd-9926-83775b05ae30}; !- Port 1

OS:PortList,
  {0d20205f-5d8f-4957-9cfb-763cc4c70938}, !- Handle
  Port List 192,                          !- Name
  {777e7acc-d526-4598-be1a-efc76c7e0dca}; !- HVAC Component

OS:Sizing:Zone,
  {31164677-5cfd-4e4b-94db-10bcec08dadc}, !- Handle
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33b4b6b4-f281-40c2-8e63-864fd4d1b606}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- Thermal Zone
  {6ff813e2-e705-4e89-b66e-6dd7560f9f53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8b34fe8-f863-4b5e-81fa-a3c916139f76}, !- Handle
  Outpatient IT_Room Thermostat 1,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- Handle
  Floor 2 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f944b9c-acd6-4c44-a9dc-4c6c83a8c5b3}, !- Zone Air Inlet Port List
  {5e18b805-f393-4605-858b-89850e72018b}, !- Zone Air Exhaust Port List
  {88a440f4-f4cc-4ab8-b4db-a4f3aac20c9d}, !- Zone Air Node Name
  {7fd1957e-dd41-475b-8363-4feba86acaf5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c51eaee-a9ed-4137-91f1-f266c88d588a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4436cbc0-43df-45ba-b74d-a4ce86e0d7f3}, !- Handle
  Node 97,                                !- Name
  {88a440f4-f4cc-4ab8-b4db-a4f3aac20c9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88a440f4-f4cc-4ab8-b4db-a4f3aac20c9d}, !- Handle
  {89d87e63-8552-439e-8a85-5b1d373182d5}, !- Name
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- Source Object
  11,                                     !- Outlet Port
  {4436cbc0-43df-45ba-b74d-a4ce86e0d7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f944b9c-acd6-4c44-a9dc-4c6c83a8c5b3}, !- Handle
  Port List 193,                          !- Name
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- HVAC Component
  {81690fb1-49ac-4edd-9bf3-8f36fd4f0a50}; !- Port 1

OS:PortList,
  {5e18b805-f393-4605-858b-89850e72018b}, !- Handle
  Port List 194,                          !- Name
  {733c30ac-57bb-4f98-b71a-59b6094d2046}; !- HVAC Component

OS:Sizing:Zone,
  {4b42e5a4-7d66-429e-8777-437870e04524}, !- Handle
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa2cfa1d-510b-4414-8496-7dc15659e870}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- Thermal Zone
  {337551c3-f4d2-417f-b8f8-4e6285322d52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6c51eaee-a9ed-4137-91f1-f266c88d588a}, !- Handle
  Outpatient Hall Thermostat 19,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- Handle
  Floor 1 Storage ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55c6fc4b-b979-44a8-86fd-54f81fefa49c}, !- Zone Air Inlet Port List
  {35dfbe0c-848b-48e1-97e6-818242caee25}, !- Zone Air Exhaust Port List
  {ac385467-531d-4157-8ae5-8b601f8ade64}, !- Zone Air Node Name
  {def483a5-96f7-4949-97ad-2cefb1752e64}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b73b760f-e30b-4a4a-a2c0-0bd5790b3342}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afe408c2-a895-4a37-84a0-2387e9c1db98}, !- Handle
  Node 98,                                !- Name
  {ac385467-531d-4157-8ae5-8b601f8ade64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac385467-531d-4157-8ae5-8b601f8ade64}, !- Handle
  {40472000-e96d-4be4-87ab-c2208459ce92}, !- Name
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- Source Object
  11,                                     !- Outlet Port
  {afe408c2-a895-4a37-84a0-2387e9c1db98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55c6fc4b-b979-44a8-86fd-54f81fefa49c}, !- Handle
  Port List 195,                          !- Name
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- HVAC Component
  {a0883b97-fae1-49b0-80a6-60e7fd2c2dea}; !- Port 1

OS:PortList,
  {35dfbe0c-848b-48e1-97e6-818242caee25}, !- Handle
  Port List 196,                          !- Name
  {84e74683-c4ca-4712-8a22-c70d9195b96e}; !- HVAC Component

OS:Sizing:Zone,
  {0d1ad1c8-0bd5-4d40-8559-0ac9c249d3c0}, !- Handle
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bf5f435-7629-443f-b9c7-0253805737ac}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- Thermal Zone
  {bb821a02-7936-4003-b9ff-01ec93c10d61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b73b760f-e30b-4a4a-a2c0-0bd5790b3342}, !- Handle
  Outpatient Janitor Thermostat 11,       !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- Handle
  Floor 2 Work Toilet ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3466e325-adeb-4fc3-a332-b6931391ff8e}, !- Zone Air Inlet Port List
  {b2f1ffb1-86d2-4b49-95f5-14cd45e8ffee}, !- Zone Air Exhaust Port List
  {4b14adde-15e4-46b0-b5f0-1fcea1212f6f}, !- Zone Air Node Name
  {4895c066-d76c-432b-92ef-2fdcac69099d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d691fdb6-6c16-4074-8e1f-129faa7eee5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f10d36a-95c0-4694-b53b-67a6cb0c0f03}, !- Handle
  Node 99,                                !- Name
  {4b14adde-15e4-46b0-b5f0-1fcea1212f6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b14adde-15e4-46b0-b5f0-1fcea1212f6f}, !- Handle
  {cc5e74d7-a432-4705-b9f0-88c6b583d55b}, !- Name
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- Source Object
  11,                                     !- Outlet Port
  {8f10d36a-95c0-4694-b53b-67a6cb0c0f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3466e325-adeb-4fc3-a332-b6931391ff8e}, !- Handle
  Port List 197,                          !- Name
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- HVAC Component
  {7c297af0-6e63-4ed1-90c0-4b69e22372ca}; !- Port 1

OS:PortList,
  {b2f1ffb1-86d2-4b49-95f5-14cd45e8ffee}, !- Handle
  Port List 198,                          !- Name
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- HVAC Component
  {e312bcab-e4b4-4d3a-9671-2187dc2cf171}; !- Port 1

OS:Sizing:Zone,
  {a7ce6f06-cdca-427b-80a0-1d7033e8de6d}, !- Handle
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9501994-7598-4476-8cea-dae4201ad838}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- Thermal Zone
  {d2ca27e9-af55-4ad2-97ed-dc6336f50876}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e29fbb91-c4ef-4fd6-a830-b702d68fb1de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d691fdb6-6c16-4074-8e1f-129faa7eee5d}, !- Handle
  Outpatient Toilet Thermostat 10,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- Handle
  Floor 1 Clean Work ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a7ef0af-615a-458e-a3bd-93f817d23f13}, !- Zone Air Inlet Port List
  {c86cdbf2-9c44-4383-9004-6d444b151a10}, !- Zone Air Exhaust Port List
  {f33e2c28-6f7b-4b04-93d6-f9ad0d7d31d4}, !- Zone Air Node Name
  {d967e027-bf89-4b29-83d6-d93525aee216}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdc28386-f63c-47e8-9bd6-653a85357824}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c41a6b04-052a-4e77-952d-2fef15eda37c}, !- Handle
  Node 100,                               !- Name
  {f33e2c28-6f7b-4b04-93d6-f9ad0d7d31d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f33e2c28-6f7b-4b04-93d6-f9ad0d7d31d4}, !- Handle
  {c640ba9c-f47e-422b-98d3-9c9558882803}, !- Name
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- Source Object
  11,                                     !- Outlet Port
  {c41a6b04-052a-4e77-952d-2fef15eda37c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a7ef0af-615a-458e-a3bd-93f817d23f13}, !- Handle
  Port List 199,                          !- Name
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- HVAC Component
  {73c7abd8-1e54-43fc-bc41-e06446c377cd}; !- Port 1

OS:PortList,
  {c86cdbf2-9c44-4383-9004-6d444b151a10}, !- Handle
  Port List 200,                          !- Name
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}; !- HVAC Component

OS:Sizing:Zone,
  {0e0dfd41-5d92-4c2b-b0b2-1808c73245ee}, !- Handle
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998afc4b-dfa6-4a23-8e83-f9363cba0462}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- Thermal Zone
  {e76dc7e6-cf69-4071-98e1-c178f6491317}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bdc28386-f63c-47e8-9bd6-653a85357824}, !- Handle
  Outpatient CleanWork Thermostat 2,      !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- Handle
  Floor 3 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00eb4f7f-e3f4-4ffc-85a6-846a82322482}, !- Zone Air Inlet Port List
  {ec4197fa-7489-4dee-a796-1fb78cf0440b}, !- Zone Air Exhaust Port List
  {0f8ebc40-c32c-4366-9e20-faec4c7b729f}, !- Zone Air Node Name
  {631977eb-8bd8-4c1e-aa8e-26e4b0592d2f}, !- Zone Return Air Node Name
  {48ba4616-665f-44be-9e85-058bbbc590cb}, !- Primary Daylighting Control Name
  0.571428571428571,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {475398f1-507b-42fe-84eb-af06e6ece819}, !- Secondary Daylighting Control Name
  0.428571428571428,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52d08ad8-ce9e-4222-bbec-5717da57f40c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80d873e3-b442-41f5-9cae-95c7ef6fc3dc}, !- Handle
  Node 101,                               !- Name
  {0f8ebc40-c32c-4366-9e20-faec4c7b729f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f8ebc40-c32c-4366-9e20-faec4c7b729f}, !- Handle
  {83a9badf-221c-4392-a630-c5a84bef0bfe}, !- Name
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- Source Object
  11,                                     !- Outlet Port
  {80d873e3-b442-41f5-9cae-95c7ef6fc3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00eb4f7f-e3f4-4ffc-85a6-846a82322482}, !- Handle
  Port List 201,                          !- Name
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- HVAC Component
  {2df80f63-6a3c-4f0c-83ab-b4718a73dec9}; !- Port 1

OS:PortList,
  {ec4197fa-7489-4dee-a796-1fb78cf0440b}, !- Handle
  Port List 202,                          !- Name
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}; !- HVAC Component

OS:Sizing:Zone,
  {345b4330-1c49-4333-b9a7-30d16d9ac242}, !- Handle
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc6afe0e-54f1-4675-a77e-69d850ad4f5a}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- Thermal Zone
  {bc5a9e12-5f43-4749-b1c8-6ba52d79ca28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {52d08ad8-ce9e-4222-bbec-5717da57f40c}, !- Handle
  Outpatient Office Thermostat 7,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- Handle
  Floor 2 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c722bbf-4729-4354-86e0-e1473d596ab6}, !- Zone Air Inlet Port List
  {5550288e-7787-4fed-b103-8fef7da84417}, !- Zone Air Exhaust Port List
  {9b3df9ff-1145-4a79-94fa-f2aac2f6cf38}, !- Zone Air Node Name
  {ffd993a5-311f-442d-804a-13a4ccb8ca02}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfb93578-8ed1-4fc6-b153-95d7b81b9c61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {606d6380-7526-4370-9f8e-698700c066ed}, !- Handle
  Node 102,                               !- Name
  {9b3df9ff-1145-4a79-94fa-f2aac2f6cf38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3df9ff-1145-4a79-94fa-f2aac2f6cf38}, !- Handle
  {511685ca-2785-44e9-a489-b5f193573f35}, !- Name
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- Source Object
  11,                                     !- Outlet Port
  {606d6380-7526-4370-9f8e-698700c066ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c722bbf-4729-4354-86e0-e1473d596ab6}, !- Handle
  Port List 203,                          !- Name
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- HVAC Component
  {436bb29d-759d-453f-9946-b97ab2f3b083}; !- Port 1

OS:PortList,
  {5550288e-7787-4fed-b103-8fef7da84417}, !- Handle
  Port List 204,                          !- Name
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}; !- HVAC Component

OS:Sizing:Zone,
  {04e8f3ce-e246-4295-b1b6-999d85539a24}, !- Handle
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7735617-2ad5-4071-90e1-27d5b35b21f8}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- Thermal Zone
  {2095c49f-bc4c-4643-9855-553401ced1a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dfb93578-8ed1-4fc6-b153-95d7b81b9c61}, !- Handle
  Outpatient Janitor Thermostat 12,       !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- Handle
  Floor 2 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bd9542a-981b-4fb4-9129-5b75dfdc1e9d}, !- Zone Air Inlet Port List
  {52e0db73-b7e5-46f2-b1bf-8c078f306894}, !- Zone Air Exhaust Port List
  {4d61021f-8741-426a-a2f5-52eba40dea36}, !- Zone Air Node Name
  {42906659-c74e-40e5-8c6a-14c46f7f80cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3fedf2c-1e29-4cc1-aca7-b97f04270fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ccad657-f306-4e54-9394-3efd765f8baf}, !- Handle
  Node 103,                               !- Name
  {4d61021f-8741-426a-a2f5-52eba40dea36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d61021f-8741-426a-a2f5-52eba40dea36}, !- Handle
  {cfa09771-919c-407d-bf24-e62b21b812be}, !- Name
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- Source Object
  11,                                     !- Outlet Port
  {7ccad657-f306-4e54-9394-3efd765f8baf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bd9542a-981b-4fb4-9129-5b75dfdc1e9d}, !- Handle
  Port List 205,                          !- Name
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- HVAC Component
  {56a627fd-e1fa-4da3-ac89-607123024a3a}; !- Port 1

OS:PortList,
  {52e0db73-b7e5-46f2-b1bf-8c078f306894}, !- Handle
  Port List 206,                          !- Name
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}; !- HVAC Component

OS:Sizing:Zone,
  {d4dde040-7f36-494b-931d-c609939f6d4a}, !- Handle
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1695e97e-e9e0-4ce0-b176-0450fea4477c}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- Thermal Zone
  {51efa72b-2665-4ada-a23d-5a56048c4f19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3fedf2c-1e29-4cc1-aca7-b97f04270fe2}, !- Handle
  Outpatient OutpatientFloor2Work Thermostat 1, !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- Handle
  Floor 3 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7c961ae-2869-4699-8b6f-41806bd28e25}, !- Zone Air Inlet Port List
  {8521aa52-cfaf-4962-93ca-af5e6f15fd8c}, !- Zone Air Exhaust Port List
  {84a6056a-8ff3-45f5-9a99-f0b6905e9f25}, !- Zone Air Node Name
  {1dee5b69-fdc9-4e7e-8649-9e1f14472777}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee77967d-4269-4941-82d3-dacfc3e09527}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac44eae5-1217-4d55-ac1a-38c305605d98}, !- Handle
  Node 104,                               !- Name
  {84a6056a-8ff3-45f5-9a99-f0b6905e9f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84a6056a-8ff3-45f5-9a99-f0b6905e9f25}, !- Handle
  {15b05433-1921-43d2-9b81-94b09ba0e005}, !- Name
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- Source Object
  11,                                     !- Outlet Port
  {ac44eae5-1217-4d55-ac1a-38c305605d98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7c961ae-2869-4699-8b6f-41806bd28e25}, !- Handle
  Port List 207,                          !- Name
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- HVAC Component
  {fbf4567c-9144-41b9-9d28-c3fbadba10a8}; !- Port 1

OS:PortList,
  {8521aa52-cfaf-4962-93ca-af5e6f15fd8c}, !- Handle
  Port List 208,                          !- Name
  {efe9dd14-b714-487c-9230-d8486f79137d}; !- HVAC Component

OS:Sizing:Zone,
  {e746e173-de71-4201-9813-9d853ab67066}, !- Handle
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13b73cca-c0cd-47e1-940b-e36bfdbc5b8c}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- Thermal Zone
  {ad5370cc-7e09-4051-9108-486a574fbae9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee77967d-4269-4941-82d3-dacfc3e09527}, !- Handle
  Outpatient Janitor Thermostat 13,       !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- Handle
  Floor 1 Operating Room 2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c5b86af-1872-4c87-a94a-09fd6918597b}, !- Zone Air Inlet Port List
  {14507724-273f-4120-a1fe-f2a792bb949b}, !- Zone Air Exhaust Port List
  {a85fb4aa-7001-4819-a762-1b19334c0614}, !- Zone Air Node Name
  {3e345d3a-27c3-4a97-8ee4-f7242d4c6388}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63d28a5c-427a-4e77-8325-54f345709bff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3b083d0-3cb7-441d-a355-6602893ed551}, !- Handle
  Node 105,                               !- Name
  {a85fb4aa-7001-4819-a762-1b19334c0614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a85fb4aa-7001-4819-a762-1b19334c0614}, !- Handle
  {a45079e1-ed2d-408d-8714-83999e5be504}, !- Name
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- Source Object
  11,                                     !- Outlet Port
  {d3b083d0-3cb7-441d-a355-6602893ed551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c5b86af-1872-4c87-a94a-09fd6918597b}, !- Handle
  Port List 209,                          !- Name
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- HVAC Component
  {cf6b0807-7761-4e2e-a674-fb5fbe47e491}; !- Port 1

OS:PortList,
  {14507724-273f-4120-a1fe-f2a792bb949b}, !- Handle
  Port List 210,                          !- Name
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}; !- HVAC Component

OS:Sizing:Zone,
  {f4f7a4d3-f504-4e85-955f-98dc0b555bff}, !- Handle
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc1b730a-aede-415b-b684-72006a663411}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- Thermal Zone
  {9c666492-48c2-4d3d-80de-a8d936f8c9c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {63d28a5c-427a-4e77-8325-54f345709bff}, !- Handle
  Outpatient OR Thermostat 3,             !- Name
  {5bfb8b9d-3e80-484f-b52f-d27095a284bf}, !- Heating Setpoint Temperature Schedule Name
  {15a365d5-cf91-4835-8363-01c4dea7f93b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {325d6609-e215-42d1-a265-781b2247a239}, !- Handle
  Floor 2 Scheduling 2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94ee8990-c04e-4eac-aa85-63dddd8e2db8}, !- Zone Air Inlet Port List
  {9ee09c54-f82d-4593-94b2-049f8bc8041f}, !- Zone Air Exhaust Port List
  {71d99df9-37c2-4a3f-93b9-385809290966}, !- Zone Air Node Name
  {41a6e094-d419-4fe0-865e-e2303c377747}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7513cf46-0e89-4fe8-8bdc-2eb452503a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3378df0d-240b-41bc-8528-91d71e28dbd2}, !- Handle
  Node 106,                               !- Name
  {71d99df9-37c2-4a3f-93b9-385809290966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71d99df9-37c2-4a3f-93b9-385809290966}, !- Handle
  {3e666754-8ea7-40f7-9057-7799f2438c20}, !- Name
  {325d6609-e215-42d1-a265-781b2247a239}, !- Source Object
  11,                                     !- Outlet Port
  {3378df0d-240b-41bc-8528-91d71e28dbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94ee8990-c04e-4eac-aa85-63dddd8e2db8}, !- Handle
  Port List 211,                          !- Name
  {325d6609-e215-42d1-a265-781b2247a239}, !- HVAC Component
  {870261ad-00b0-4f82-8841-7e09859729c1}; !- Port 1

OS:PortList,
  {9ee09c54-f82d-4593-94b2-049f8bc8041f}, !- Handle
  Port List 212,                          !- Name
  {325d6609-e215-42d1-a265-781b2247a239}; !- HVAC Component

OS:Sizing:Zone,
  {7e8ae3c1-a5f7-4e64-95e8-878285907632}, !- Handle
  {325d6609-e215-42d1-a265-781b2247a239}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2018c61-4ff4-4ec2-940e-0fdb3a2f6b0f}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {325d6609-e215-42d1-a265-781b2247a239}, !- Thermal Zone
  {904036ca-ca33-4ac4-bc6c-da51ba211280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7513cf46-0e89-4fe8-8bdc-2eb452503a59}, !- Handle
  Outpatient Office Thermostat 8,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- Handle
  Floor 2 Exam 4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7013ae41-b959-4bc1-ac4d-1454d5a08cd7}, !- Zone Air Inlet Port List
  {a4563a52-fbfe-4c8b-9ccb-d1693f11c119}, !- Zone Air Exhaust Port List
  {6fd65f4a-82ac-4df9-8d6f-b959306e458e}, !- Zone Air Node Name
  {62e4ecea-12b3-4e69-836a-05947560bed6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cd76750-c9ab-4620-a53b-883215ced712}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfabd80b-af1b-4b8e-815c-0fe7f2855305}, !- Handle
  Node 107,                               !- Name
  {6fd65f4a-82ac-4df9-8d6f-b959306e458e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fd65f4a-82ac-4df9-8d6f-b959306e458e}, !- Handle
  {45bb39cc-7ded-4a70-97ff-e282dcfca009}, !- Name
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- Source Object
  11,                                     !- Outlet Port
  {cfabd80b-af1b-4b8e-815c-0fe7f2855305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7013ae41-b959-4bc1-ac4d-1454d5a08cd7}, !- Handle
  Port List 213,                          !- Name
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- HVAC Component
  {208d2af8-ab7b-40d3-bcb4-63939b993251}; !- Port 1

OS:PortList,
  {a4563a52-fbfe-4c8b-9ccb-d1693f11c119}, !- Handle
  Port List 214,                          !- Name
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}; !- HVAC Component

OS:Sizing:Zone,
  {bc1c5df7-7b7b-4f53-825e-3501148b2aa6}, !- Handle
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {020211be-90a7-4f22-a1c4-db590b667ef8}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- Thermal Zone
  {c5c5eeac-787f-4eed-b8d9-9918a8878c96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6cd76750-c9ab-4620-a53b-883215ced712}, !- Handle
  Outpatient Exam Thermostat 8,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- Handle
  Floor 3 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39d10ddd-91d5-49b5-8e98-d42f0071c746}, !- Zone Air Inlet Port List
  {dcf2f5e2-e410-4ea8-b796-d8e9bdc98d22}, !- Zone Air Exhaust Port List
  {fd1d2a52-5906-4446-9368-c0178b556a07}, !- Zone Air Node Name
  {78dd5a0c-36fa-48b3-b566-2b92b33ee324}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f6b7403-a396-4d75-a8eb-53c30ff9c628}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1323796-dc4b-412c-81de-9eed42a4db61}, !- Handle
  Node 108,                               !- Name
  {fd1d2a52-5906-4446-9368-c0178b556a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd1d2a52-5906-4446-9368-c0178b556a07}, !- Handle
  {b78d904e-82f9-4285-a6ff-10fdada477b9}, !- Name
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- Source Object
  11,                                     !- Outlet Port
  {d1323796-dc4b-412c-81de-9eed42a4db61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39d10ddd-91d5-49b5-8e98-d42f0071c746}, !- Handle
  Port List 215,                          !- Name
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- HVAC Component
  {32e57643-9988-401b-8157-a95df8fcc623}; !- Port 1

OS:PortList,
  {dcf2f5e2-e410-4ea8-b796-d8e9bdc98d22}, !- Handle
  Port List 216,                          !- Name
  {48d4b150-6953-4999-8cd2-7ac05b9da913}; !- HVAC Component

OS:Sizing:Zone,
  {1017b7d3-b3ef-43a8-b43e-bb346073ae35}, !- Handle
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbf95d52-b3ec-437a-9892-b55596962022}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- Thermal Zone
  {d4ea2dc9-94e0-459c-a184-f3948aa53372}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7f6b7403-a396-4d75-a8eb-53c30ff9c628}, !- Handle
  Outpatient Janitor Thermostat 14,       !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- Handle
  Floor 2 Exam 5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f93ba30-8a12-4c72-abc8-6ce3cb15689a}, !- Zone Air Inlet Port List
  {70aae4c9-1c7c-49f7-bc0b-14eba7787771}, !- Zone Air Exhaust Port List
  {9d6e94a6-730a-426e-99d5-cf26b14824ca}, !- Zone Air Node Name
  {1478d83c-7338-42bb-87dc-1180c5260b26}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df9fafdf-271d-4007-8fe1-33190251bc0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8247d6dd-a2f5-475c-95c2-79dc58590f85}, !- Handle
  Node 109,                               !- Name
  {9d6e94a6-730a-426e-99d5-cf26b14824ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6e94a6-730a-426e-99d5-cf26b14824ca}, !- Handle
  {3ba63b6f-4543-4ce9-94ad-1e253349d940}, !- Name
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- Source Object
  11,                                     !- Outlet Port
  {8247d6dd-a2f5-475c-95c2-79dc58590f85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f93ba30-8a12-4c72-abc8-6ce3cb15689a}, !- Handle
  Port List 217,                          !- Name
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- HVAC Component
  {1979b1a7-529f-4e9b-ad51-74ae2eef11f4}; !- Port 1

OS:PortList,
  {70aae4c9-1c7c-49f7-bc0b-14eba7787771}, !- Handle
  Port List 218,                          !- Name
  {5f1cc986-9a05-4d91-be8d-e73874524d29}; !- HVAC Component

OS:Sizing:Zone,
  {9896b0eb-9204-46df-9c7a-28389e81bf39}, !- Handle
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7d47503-4214-45f4-a129-d408427754a1}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- Thermal Zone
  {cebca4a4-689c-4d36-9386-ee40545b0ac5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {df9fafdf-271d-4007-8fe1-33190251bc0e}, !- Handle
  Outpatient Exam Thermostat 9,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- Handle
  Floor 1 Pre-Op Room 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcdb30e5-ec22-4625-82ec-b29ae3ece959}, !- Zone Air Inlet Port List
  {f7fd0e9d-62f3-4799-a540-36f233e068c9}, !- Zone Air Exhaust Port List
  {8df85513-d271-4148-9d30-00fc84a85b77}, !- Zone Air Node Name
  {8b7fa894-0bba-4ff9-9136-b49ffd144126}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91287950-2849-4886-bafc-33ddcb259ecd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd932c31-e8ad-4475-a081-1c504cbf3ea8}, !- Handle
  Node 110,                               !- Name
  {8df85513-d271-4148-9d30-00fc84a85b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8df85513-d271-4148-9d30-00fc84a85b77}, !- Handle
  {f6743fef-8999-455e-bfab-82d1a592edfa}, !- Name
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- Source Object
  11,                                     !- Outlet Port
  {cd932c31-e8ad-4475-a081-1c504cbf3ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcdb30e5-ec22-4625-82ec-b29ae3ece959}, !- Handle
  Port List 219,                          !- Name
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- HVAC Component
  {ca1fe084-3dfd-4f41-bf01-aecb16ea2575}; !- Port 1

OS:PortList,
  {f7fd0e9d-62f3-4799-a540-36f233e068c9}, !- Handle
  Port List 220,                          !- Name
  {8d1843d5-d396-4557-b685-7c93ada87f49}; !- HVAC Component

OS:Sizing:Zone,
  {7c6d420d-3771-43f7-aeb5-1d7ca006c56f}, !- Handle
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1704330b-6cd4-40bd-b2dd-6187664950ee}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- Thermal Zone
  {c06a9e87-d9bb-41e6-b492-03994ed89e4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {91287950-2849-4886-bafc-33ddcb259ecd}, !- Handle
  Outpatient PreOp Thermostat 2,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- Handle
  Floor 2 Exam 6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c47b18d4-5450-4857-a8b0-416ffb0be0ae}, !- Zone Air Inlet Port List
  {842f871a-b562-41c7-9644-d92585324c6c}, !- Zone Air Exhaust Port List
  {e3a40cdd-a1a0-458a-833d-34cae1a97a69}, !- Zone Air Node Name
  {4c55d947-f62e-4a66-bae0-0394f90c2034}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
