  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d48593e8-2196-4774-bd4b-4db2e254911f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d17a6640-0cf4-4697-bd79-4fd7bd6f067e}, !- Handle
  Node 111,                               !- Name
  {e3a40cdd-a1a0-458a-833d-34cae1a97a69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3a40cdd-a1a0-458a-833d-34cae1a97a69}, !- Handle
  {db05a312-c8f2-48ed-8604-4cddfb51a434}, !- Name
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- Source Object
  11,                                     !- Outlet Port
  {d17a6640-0cf4-4697-bd79-4fd7bd6f067e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c47b18d4-5450-4857-a8b0-416ffb0be0ae}, !- Handle
  Port List 221,                          !- Name
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- HVAC Component
  {f352f010-115c-4a90-897c-9acfc52f50b9}; !- Port 1

OS:PortList,
  {842f871a-b562-41c7-9644-d92585324c6c}, !- Handle
  Port List 222,                          !- Name
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}; !- HVAC Component

OS:Sizing:Zone,
  {1f8094a9-cd29-4cb0-8dd1-daafe9b57e55}, !- Handle
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa5814f1-bbd8-4379-bdce-c153e102a299}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- Thermal Zone
  {1e8df600-9725-4554-831f-f15a796d5637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d48593e8-2196-4774-bd4b-4db2e254911f}, !- Handle
  Outpatient Exam Thermostat 10,          !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- Handle
  Floor 1 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f53f5dd3-9907-4db0-8c50-c3f9025244f9}, !- Zone Air Inlet Port List
  {df48ee97-c9d0-4bec-89b5-3d65859e98be}, !- Zone Air Exhaust Port List
  {449d9e43-440e-4c35-9e9b-bce8053e19f1}, !- Zone Air Node Name
  {f6abab66-167d-4ef8-9343-cbd154dcded5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86e781a5-cae5-469f-aefa-30774834f3dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {648491fc-b527-48d6-97d7-e9e90ab61ad3}, !- Handle
  Node 112,                               !- Name
  {449d9e43-440e-4c35-9e9b-bce8053e19f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {449d9e43-440e-4c35-9e9b-bce8053e19f1}, !- Handle
  {95492709-98a4-4b9f-a447-0089ede2525c}, !- Name
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- Source Object
  11,                                     !- Outlet Port
  {648491fc-b527-48d6-97d7-e9e90ab61ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f53f5dd3-9907-4db0-8c50-c3f9025244f9}, !- Handle
  Port List 223,                          !- Name
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- HVAC Component
  {bf6de2db-18c0-4b78-b225-de9dd3e20876}; !- Port 1

OS:PortList,
  {df48ee97-c9d0-4bec-89b5-3d65859e98be}, !- Handle
  Port List 224,                          !- Name
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}; !- HVAC Component

OS:Sizing:Zone,
  {6729d503-a953-4e64-8ac7-39e5d4bc7e4d}, !- Handle
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a18b711-f622-48d8-ad00-d423a0856aea}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- Thermal Zone
  {62a060ac-5d04-4921-a0fc-072e471377de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {86e781a5-cae5-469f-aefa-30774834f3dc}, !- Handle
  Outpatient Office Thermostat 9,         !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Handle
  Floor 3 Mechanical ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {365fd481-babe-4124-a0e9-75dbcbd1816a}, !- Zone Air Inlet Port List
  {7fcef8c5-5d38-47fe-94b0-0fd2e07e5b4e}, !- Zone Air Exhaust Port List
  {72865f71-c0eb-44e3-98be-e523e333e62f}, !- Zone Air Node Name
  {ab0ea951-f1fd-432f-9fb7-43c7d53e1ac8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f38198c0-70ad-4308-ba3f-288d441332ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {239f1537-4c64-43cc-80b6-de88e088bc86}, !- Handle
  Node 113,                               !- Name
  {72865f71-c0eb-44e3-98be-e523e333e62f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72865f71-c0eb-44e3-98be-e523e333e62f}, !- Handle
  {3b7f0248-c97e-4124-bd85-17209b3e74e5}, !- Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Source Object
  11,                                     !- Outlet Port
  {239f1537-4c64-43cc-80b6-de88e088bc86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {365fd481-babe-4124-a0e9-75dbcbd1816a}, !- Handle
  Port List 225,                          !- Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- HVAC Component
  {55448eab-7b06-4e9a-9419-a2258fc60fcc}; !- Port 1

OS:PortList,
  {7fcef8c5-5d38-47fe-94b0-0fd2e07e5b4e}, !- Handle
  Port List 226,                          !- Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}; !- HVAC Component

OS:Sizing:Zone,
  {5b28e890-ea78-42d1-a134-02b949e1e0a3}, !- Handle
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9445f760-7d79-4eee-8777-bd093d86483d}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Thermal Zone
  {005179e6-4ca0-410d-b9e5-5166a8b1f592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f38198c0-70ad-4308-ba3f-288d441332ad}, !- Handle
  Outpatient Elec/MechRoom Thermostat 2,  !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- Handle
  Floor 1 PACU ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bc1b15c-531c-4b64-bb76-bb3990f8e117}, !- Zone Air Inlet Port List
  {f479721c-1f78-4361-84b6-91f30a89f8cf}, !- Zone Air Exhaust Port List
  {519c96a3-ed3f-440d-8364-1e2b533338d0}, !- Zone Air Node Name
  {99816f0d-2a83-4dbe-a6c3-92a8db3167e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d68f3562-c0de-4b95-9d89-78d3fedddace}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eba64dda-cebc-4f3f-9a3b-b2c6f3c8aafa}, !- Handle
  Node 114,                               !- Name
  {519c96a3-ed3f-440d-8364-1e2b533338d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {519c96a3-ed3f-440d-8364-1e2b533338d0}, !- Handle
  {158dc249-64f9-427c-b2a2-7ea3e5deb5b0}, !- Name
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- Source Object
  11,                                     !- Outlet Port
  {eba64dda-cebc-4f3f-9a3b-b2c6f3c8aafa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bc1b15c-531c-4b64-bb76-bb3990f8e117}, !- Handle
  Port List 227,                          !- Name
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- HVAC Component
  {181a57bd-368a-4e98-87c0-0bc0b0db6896}; !- Port 1

OS:PortList,
  {f479721c-1f78-4361-84b6-91f30a89f8cf}, !- Handle
  Port List 228,                          !- Name
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}; !- HVAC Component

OS:Sizing:Zone,
  {3dcb4437-e098-461d-9c79-2436fb7e7152}, !- Handle
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5104974-c5ea-4e22-b2c1-93e09f024514}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- Thermal Zone
  {899bbb3b-77e8-4228-87dd-4702a19d1221}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d68f3562-c0de-4b95-9d89-78d3fedddace}, !- Handle
  Outpatient PACU Thermostat 3,           !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- Handle
  Floor 3 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db762b0e-8023-4841-9430-64a1096f7295}, !- Zone Air Inlet Port List
  {4ed17620-a0ae-4708-9351-737872d7857c}, !- Zone Air Exhaust Port List
  {9a311ec9-354c-47b1-8edf-81db83c02bca}, !- Zone Air Node Name
  {977f3ff6-a9c2-4a6a-9713-5f465a9c1ae0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63c9d418-fc82-4a15-be2c-376ba897bb0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76e3143a-9390-4ad8-81e4-f06aab692119}, !- Handle
  Node 115,                               !- Name
  {9a311ec9-354c-47b1-8edf-81db83c02bca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a311ec9-354c-47b1-8edf-81db83c02bca}, !- Handle
  {c60b001e-6997-4d77-9f6f-891f2a190e32}, !- Name
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- Source Object
  11,                                     !- Outlet Port
  {76e3143a-9390-4ad8-81e4-f06aab692119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db762b0e-8023-4841-9430-64a1096f7295}, !- Handle
  Port List 229,                          !- Name
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- HVAC Component
  {ced49d5e-de8a-4798-81f7-03df075bdf41}; !- Port 1

OS:PortList,
  {4ed17620-a0ae-4708-9351-737872d7857c}, !- Handle
  Port List 230,                          !- Name
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}; !- HVAC Component

OS:Sizing:Zone,
  {67cf666e-6503-46b6-9a43-cc03eeb72e87}, !- Handle
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4b855a5-206f-4d05-8f4f-da99e2755b75}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- Thermal Zone
  {7dd43783-c83b-499f-8b12-8148f206c911}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {63c9d418-fc82-4a15-be2c-376ba897bb0f}, !- Handle
  Outpatient DressingRoom Thermostat 2,   !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- Handle
  Floor 1 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb67ba04-64f4-4a73-bd05-e29c395e055e}, !- Zone Air Inlet Port List
  {fc51b748-089e-469d-bafc-49ed8794322d}, !- Zone Air Exhaust Port List
  {b849390e-6fbc-43af-a872-601d66ae617b}, !- Zone Air Node Name
  {b1a5673d-60ea-4c7a-82c7-28eb056956b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14fb705b-8fc1-4e08-96c9-14f726735b83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23502225-da87-4e5c-aef5-0fc482e5d77d}, !- Handle
  Node 116,                               !- Name
  {b849390e-6fbc-43af-a872-601d66ae617b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b849390e-6fbc-43af-a872-601d66ae617b}, !- Handle
  {1f86e6b2-2a54-4e1a-b8ce-34a8c82a21cf}, !- Name
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- Source Object
  11,                                     !- Outlet Port
  {23502225-da87-4e5c-aef5-0fc482e5d77d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb67ba04-64f4-4a73-bd05-e29c395e055e}, !- Handle
  Port List 231,                          !- Name
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- HVAC Component
  {e9c6ad02-4292-4df3-b4df-bb3223140232}; !- Port 1

OS:PortList,
  {fc51b748-089e-469d-bafc-49ed8794322d}, !- Handle
  Port List 232,                          !- Name
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}; !- HVAC Component

OS:Sizing:Zone,
  {542baa1f-53a4-4f48-8699-1ea72f93b324}, !- Handle
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72188048-9b38-4fff-b11b-afcd2026da07}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- Thermal Zone
  {02b78a87-2ba1-44c5-8bfe-f5369494d6d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {14fb705b-8fc1-4e08-96c9-14f726735b83}, !- Handle
  Outpatient Office Thermostat 10,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- Handle
  Floor 3 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {949bbd09-b496-4ff9-967a-6e85d2e5c2a2}, !- Zone Air Inlet Port List
  {ea2fcd8d-61ce-4f21-878f-504337eab1c8}, !- Zone Air Exhaust Port List
  {e1db9818-2ccc-4910-a820-52d8e5bb027e}, !- Zone Air Node Name
  {59688a02-c943-4bd9-92c8-d6d6b7574765}, !- Zone Return Air Node Name
  {d0e94da3-b610-4d07-9374-6385f3b35819}, !- Primary Daylighting Control Name
  0.104084321475626,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {206da450-653d-41f4-adef-dfddf6640d30}, !- Secondary Daylighting Control Name
  0.104084321475626,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1fd446e-eb77-4aa1-855f-f9482b264f2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6f4ca16-c74d-4a93-a3ae-2c2679a1b280}, !- Handle
  Node 117,                               !- Name
  {e1db9818-2ccc-4910-a820-52d8e5bb027e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1db9818-2ccc-4910-a820-52d8e5bb027e}, !- Handle
  {c97e2f32-4ce9-48db-92c8-b13c95a6d702}, !- Name
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- Source Object
  11,                                     !- Outlet Port
  {b6f4ca16-c74d-4a93-a3ae-2c2679a1b280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {949bbd09-b496-4ff9-967a-6e85d2e5c2a2}, !- Handle
  Port List 233,                          !- Name
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- HVAC Component
  {8acf1c57-ed8e-4cd7-bc62-f463f6b3fcae}; !- Port 1

OS:PortList,
  {ea2fcd8d-61ce-4f21-878f-504337eab1c8}, !- Handle
  Port List 234,                          !- Name
  {e9444444-50c1-40e6-8b4d-14478b379855}; !- HVAC Component

OS:Sizing:Zone,
  {80b2c638-eae6-460e-ba86-d3dfc76fdf5b}, !- Handle
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49a1e13d-072f-46f3-974c-3043a8b5fcb4}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- Thermal Zone
  {5d79ee99-63df-4a2f-91dc-9715ed6513f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1fd446e-eb77-4aa1-855f-f9482b264f2d}, !- Handle
  Outpatient Office Thermostat 11,        !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- Handle
  Floor 3 Undeveloped 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad8b8001-3ee8-46d2-895a-7ec47a39f18f}, !- Zone Air Inlet Port List
  {1ddf3e31-46e4-40d3-8650-5a0d914073e6}, !- Zone Air Exhaust Port List
  {bd6ecd84-c634-478f-891c-30df15b10aa0}, !- Zone Air Node Name
  {762a4b5d-e3fd-403b-a293-0a70af88a633}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87104f81-4eb2-4db9-bed5-d86466b7cd63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1aa5a675-1d23-41ae-b1f7-1549d93245f9}, !- Handle
  Node 118,                               !- Name
  {bd6ecd84-c634-478f-891c-30df15b10aa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd6ecd84-c634-478f-891c-30df15b10aa0}, !- Handle
  {e5e3d602-21cd-44e7-a098-8008739c8db8}, !- Name
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- Source Object
  11,                                     !- Outlet Port
  {1aa5a675-1d23-41ae-b1f7-1549d93245f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad8b8001-3ee8-46d2-895a-7ec47a39f18f}, !- Handle
  Port List 235,                          !- Name
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- HVAC Component
  {043eae8e-1dff-4f7d-87b1-f4c79f1e95ff}; !- Port 1

OS:PortList,
  {1ddf3e31-46e4-40d3-8650-5a0d914073e6}, !- Handle
  Port List 236,                          !- Name
  {6f1de296-e834-4805-804a-18c38ddbc832}; !- HVAC Component

OS:Sizing:Zone,
  {170edaf3-0c47-4493-be33-0485540ae6b4}, !- Handle
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da3c8b5d-ef20-486c-a7a5-44eb1fd15612}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- Thermal Zone
  {52ca1b66-8742-4f3c-ad9a-8e84675a2c1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {87104f81-4eb2-4db9-bed5-d86466b7cd63}, !- Handle
  Outpatient Undeveloped Thermostat 2,    !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Heating Setpoint Temperature Schedule Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d0cd894a-4be4-4b2b-aee3-9fe319a82396}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {be6cf177-962e-4d3d-b751-e37276845ebf}, !- Plant Side Inlet Node Name
  {616adb39-b130-40dc-abc6-a9fb4cf169d9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {639731b1-0334-44bb-b2a0-b0338305af2d}, !- Demand Side Inlet Node Name
  {c004571e-a04d-4b79-b6af-7f65debc35e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {bdf536de-735d-43a0-a059-2bb2fdb29d0d}, !- Handle
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {99015dcd-583a-45cb-9f5c-a58738a65654}, !- Handle
  Node 119,                               !- Name
  {be6cf177-962e-4d3d-b751-e37276845ebf}, !- Inlet Port
  {88f63d4f-b8fa-42a1-ae53-0a98127cd728}; !- Outlet Port

OS:Node,
  {d0cd894a-4be4-4b2b-aee3-9fe319a82396}, !- Handle
  Node 120,                               !- Name
  {f43f69f8-09e3-4c2c-8f15-bf4bda64f79c}, !- Inlet Port
  {616adb39-b130-40dc-abc6-a9fb4cf169d9}; !- Outlet Port

OS:Node,
  {1a4db54c-1760-48b2-ad4f-4170d0823bac}, !- Handle
  Node 121,                               !- Name
  {c301dc61-ab1c-405b-81fc-1c11c59f4c70}, !- Inlet Port
  {301a3a52-36b9-4a45-b2c0-e0cf6c7a7d86}; !- Outlet Port

OS:Connector:Mixer,
  {36e1d382-df4a-4779-afb6-f48da1899b6c}, !- Handle
  Connector Mixer 1,                      !- Name
  {fd1fb1a2-2790-4b67-9e68-c681cee3f11b}, !- Outlet Branch Name
  {28ee2679-bced-438a-a6a6-f260ed7fac2a}, !- Inlet Branch Name 1
  {a4909d20-6ba5-4078-b5fd-6945f7338a48}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5fe73b1e-45ff-45a8-b638-452aa6696ec3}, !- Handle
  Connector Splitter 1,                   !- Name
  {a2df7726-d468-4f30-b63a-12d27c1fbf3c}, !- Inlet Branch Name
  {c301dc61-ab1c-405b-81fc-1c11c59f4c70}, !- Outlet Branch Name 1
  {36d330cf-6735-4a09-b25f-34ff7d964107}; !- Outlet Branch Name 2

OS:Connection,
  {be6cf177-962e-4d3d-b751-e37276845ebf}, !- Handle
  {23f838f5-90ae-4066-a592-f797fad10d6c}, !- Name
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Source Object
  13,                                     !- Outlet Port
  {99015dcd-583a-45cb-9f5c-a58738a65654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c301dc61-ab1c-405b-81fc-1c11c59f4c70}, !- Handle
  {80c462df-887d-43ab-a26e-d1ed37e0f34e}, !- Name
  {5fe73b1e-45ff-45a8-b638-452aa6696ec3}, !- Source Object
  3,                                      !- Outlet Port
  {1a4db54c-1760-48b2-ad4f-4170d0823bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616adb39-b130-40dc-abc6-a9fb4cf169d9}, !- Handle
  {88f410cf-be0c-41d1-9ec0-88a87ded4ae3}, !- Name
  {d0cd894a-4be4-4b2b-aee3-9fe319a82396}, !- Source Object
  3,                                      !- Outlet Port
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {faa2bc25-10c6-46e3-a9f1-9ce4da393df8}, !- Handle
  Node 122,                               !- Name
  {639731b1-0334-44bb-b2a0-b0338305af2d}, !- Inlet Port
  {1ac338b8-4423-451d-b6bc-c92a6ff763a2}; !- Outlet Port

OS:Node,
  {1e601468-84ef-46e7-8269-6042339e745e}, !- Handle
  Node 123,                               !- Name
  {ee4174df-2130-4053-ae8c-b85da187cd81}, !- Inlet Port
  {c004571e-a04d-4b79-b6af-7f65debc35e2}; !- Outlet Port

OS:Node,
  {08942f11-cbdc-4457-8234-9376b068ba5c}, !- Handle
  Node 124,                               !- Name
  {0d148086-54cb-4d04-8d13-abc3c7f89743}, !- Inlet Port
  {babaf354-430d-4354-b7dd-bcd31d75628f}; !- Outlet Port

OS:Connector:Mixer,
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Handle
  Connector Mixer 2,                      !- Name
  {70c0d59a-bee4-4b4b-9865-6380d3fd7e50}, !- Outlet Branch Name
  {2f8a8aaf-a5cb-41e3-930f-9a0ad9cf9885}, !- Inlet Branch Name 1
  {c6d50b55-b107-4542-bd77-64550bbae063}, !- Inlet Branch Name 2
  {0699cf75-1bea-403f-9df9-8fe3a89a5bec}, !- Inlet Branch Name 3
  {56e071f3-55fb-440f-91a0-b4421ccc75c8}, !- Inlet Branch Name 4
  {84589099-75d0-4d04-be26-4897f590b34c}, !- Inlet Branch Name 5
  {d0de7ae2-85f9-48d9-afc3-ed523760d413}, !- Inlet Branch Name 6
  {db747ec0-7b11-41ed-9c91-e9ea2e980781}, !- Inlet Branch Name 7
  {5e0f3e26-91c3-4dfd-a3c1-3792c953202e}, !- Inlet Branch Name 8
  {b1f8cf76-9d72-4ddc-84ba-24fc4eff70be}, !- Inlet Branch Name 9
  {e87dc119-a095-4a9d-8dba-a562c3f776ef}, !- Inlet Branch Name 10
  {820f4f56-85cd-4617-9d39-43f30f95637f}, !- Inlet Branch Name 11
  {2a527740-7dbc-4bef-aa61-4d74b8652b13}, !- Inlet Branch Name 12
  {e6308198-2275-485c-975e-9527b559a28b}, !- Inlet Branch Name 13
  {482b0d28-9249-46e5-8307-937c42ea8c44}, !- Inlet Branch Name 14
  {f35e913c-791b-4d66-af2a-5870ecc05e78}, !- Inlet Branch Name 15
  {230d1e1a-b04e-4268-b37f-99963f2de2d3}, !- Inlet Branch Name 16
  {f3cbf493-dd94-42b4-a063-ba9dd446dcf7}, !- Inlet Branch Name 17
  {152c7174-1dda-4588-8de4-d683abefdbb6}, !- Inlet Branch Name 18
  {79ecee77-dbe1-40d3-b18d-4f6e6348a286}, !- Inlet Branch Name 19
  {1fdc68c2-77af-406b-af6f-bb40c8200eef}, !- Inlet Branch Name 20
  {0523083e-06b6-4fe4-b68e-fd14e10b2c1b}, !- Inlet Branch Name 21
  {ca269532-19ee-4a03-a2ab-f437a8b420cf}, !- Inlet Branch Name 22
  {5484b296-c440-409e-8c27-8ccdd3d53bcb}, !- Inlet Branch Name 23
  {a8ed3dd8-d394-4bcc-a518-75fd0e57a0f8}, !- Inlet Branch Name 24
  {c3319f7a-dc37-4f8e-b510-3ae4d3442dc1}, !- Inlet Branch Name 25
  {fe9f2806-1c7a-4364-aa52-3fcd060672b4}, !- Inlet Branch Name 26
  {26f24120-3c72-416b-a8d8-bd9759eca58e}, !- Inlet Branch Name 27
  {f12ae99e-b9e2-4f8e-b83e-b1dfc324e425}, !- Inlet Branch Name 28
  {723f72e3-b39b-4e49-af07-73a2229a295a}, !- Inlet Branch Name 29
  {4f627d06-7cca-4af3-a675-7a41572556ac}, !- Inlet Branch Name 30
  {4823228b-8ce9-4083-b31d-0bff26b83ade}, !- Inlet Branch Name 31
  {b31cf1f1-9fe3-4dd7-890e-1795a58c3de6}, !- Inlet Branch Name 32
  {acd95daf-08d5-4798-88d5-759cea8c8c6a}, !- Inlet Branch Name 33
  {84fea026-691f-491f-b39c-41bc11d55a5d}, !- Inlet Branch Name 34
  {fac1d514-e8c1-407d-8976-c60629a35c16}, !- Inlet Branch Name 35
  {08b413fd-6c25-4a90-ae1b-b609b54350cd}, !- Inlet Branch Name 36
  {61de8024-43c2-4a30-bb18-26878398df2e}, !- Inlet Branch Name 37
  {020db4a7-1203-4e46-afee-0f7b7464e35c}, !- Inlet Branch Name 38
  {3256d07d-0e5b-42a7-9c53-352ddebf54c4}, !- Inlet Branch Name 39
  {b362ab02-6d38-4b9a-9918-5ca55dd2281a}, !- Inlet Branch Name 40
  {e72215aa-57ab-4825-8e2b-0dde8067f736}, !- Inlet Branch Name 41
  {533bbbe8-9ebf-4902-a896-f7c886f17a01}, !- Inlet Branch Name 42
  {77b727db-1d95-43c2-bd3a-43625a24c6de}, !- Inlet Branch Name 43
  {4527dce7-4219-437b-90fc-cd58fe2bdc80}, !- Inlet Branch Name 44
  {fc96da93-ff23-4f0e-ad9a-ade1d0ea7d43}, !- Inlet Branch Name 45
  {8241cfd2-b6b6-4b6b-a0d0-f77833eb92d1}, !- Inlet Branch Name 46
  {b7559eb4-50cb-41dd-936c-0420613bee04}, !- Inlet Branch Name 47
  {38b94fba-8cf1-4b77-b80b-c9f9828f24f4}, !- Inlet Branch Name 48
  {507fd34a-532f-44b3-a174-4d45c00716cf}, !- Inlet Branch Name 49
  {2c393583-d4bc-48f1-91b7-85405dc392c9}, !- Inlet Branch Name 50
  {63ecd0ee-cf1f-466b-bb87-606f2c82529e}, !- Inlet Branch Name 51
  {c9093201-a4d4-4f5e-bd9d-61151a4ae1aa}, !- Inlet Branch Name 52
  {9d6b1eeb-3495-42d0-af15-2ab1d81cf91e}, !- Inlet Branch Name 53
  {a76a20b0-3233-4a98-9a1d-b6fe48cb6b03}, !- Inlet Branch Name 54
  {51f32b7d-ae0b-4150-8a75-ae794ad34fd9}, !- Inlet Branch Name 55
  {dd3c1cc3-d1db-4fe9-838c-e915bb8addb7}, !- Inlet Branch Name 56
  {b9d04bb7-447a-417a-bbb4-aea7a7ceeff7}, !- Inlet Branch Name 57
  {ed497c54-9ab1-4917-ab0d-c62133233bdc}, !- Inlet Branch Name 58
  {47390ddb-5f38-46ad-a743-9653f5889366}; !- Inlet Branch Name 59

OS:Connector:Splitter,
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Handle
  Connector Splitter 2,                   !- Name
  {9edae967-8677-4e57-80bf-5b729d08ad45}, !- Inlet Branch Name
  {0d148086-54cb-4d04-8d13-abc3c7f89743}, !- Outlet Branch Name 1
  {88d81c4d-4f89-414b-8958-395c63c55600}, !- Outlet Branch Name 2
  {6f573ad1-1174-48dd-b8d1-8d80ec18c452}, !- Outlet Branch Name 3
  {e85a069b-92a1-4836-bf1a-a36c9ae401ec}, !- Outlet Branch Name 4
  {2e16a1cd-73b6-4570-946d-1ca79b82c3bf}, !- Outlet Branch Name 5
  {cd46b09b-4710-4468-aeb5-667787cd04df}, !- Outlet Branch Name 6
  {8508e06f-0a5b-40db-a7ed-41e191409251}, !- Outlet Branch Name 7
  {b1dcd450-f3b6-4600-bfd4-4ee4b650a361}, !- Outlet Branch Name 8
  {88fdfa53-f904-4a16-aa50-a5e820683d5e}, !- Outlet Branch Name 9
  {f27cd10f-0db7-4638-bad2-0003340db910}, !- Outlet Branch Name 10
  {8338e3d5-3024-4aa5-a27e-71a3945317ed}, !- Outlet Branch Name 11
  {4f474ede-a81a-447b-bc92-67c94b482938}, !- Outlet Branch Name 12
  {5f3f8487-ef18-4e8d-9528-6b54fd44d280}, !- Outlet Branch Name 13
  {d5b9ba48-0c4b-465c-ad21-c8e3425f218c}, !- Outlet Branch Name 14
  {b43147b0-176e-4ffc-be06-4b438706468e}, !- Outlet Branch Name 15
  {03063adb-fb29-4c90-9f76-236c3b67f47f}, !- Outlet Branch Name 16
  {ff83dac2-bddb-48c4-9a83-fa612a64cbce}, !- Outlet Branch Name 17
  {eb328486-0c2b-4638-abd1-74e2594ba96b}, !- Outlet Branch Name 18
  {1d2cc0da-6344-481a-9faf-782c6b46f507}, !- Outlet Branch Name 19
  {e0e65757-6153-4e5c-bd3d-34fc2fc7c607}, !- Outlet Branch Name 20
  {0b290a17-d050-4f61-a589-5f55d7ccef7b}, !- Outlet Branch Name 21
  {bca848b0-8bf9-4643-b13d-40f5d5737a86}, !- Outlet Branch Name 22
  {d67a0098-5846-47ac-8b27-feaec89316b8}, !- Outlet Branch Name 23
  {dc872b6a-6033-4a6f-92b7-44b0ce5718bd}, !- Outlet Branch Name 24
  {c2d0629a-7cf1-4f0a-bbce-a91b849fff31}, !- Outlet Branch Name 25
  {4efacaaf-f9bf-472f-9e65-fb355753ed1a}, !- Outlet Branch Name 26
  {7732b944-a768-42e4-962b-6069a6d6b1b8}, !- Outlet Branch Name 27
  {41530ff0-7db8-42a7-a154-0876e5899c3a}, !- Outlet Branch Name 28
  {830bad01-25b2-4e41-8bcb-844e182c59e5}, !- Outlet Branch Name 29
  {073aada3-7ab8-46e3-8556-68fb14fa57a2}, !- Outlet Branch Name 30
  {808191c8-4e70-4bb3-aed3-981b7f1077c3}, !- Outlet Branch Name 31
  {6a58ea70-7185-4fea-abfc-15655b84f5d2}, !- Outlet Branch Name 32
  {963c3b62-2833-486e-a9cf-19634a380c74}, !- Outlet Branch Name 33
  {598eaf68-e917-462b-9987-25e4cc91b926}, !- Outlet Branch Name 34
  {7d9ae567-7a07-44c0-86be-5348ee9abd4e}, !- Outlet Branch Name 35
  {e1e11f23-688f-4afd-bb5c-c37f3ad8234f}, !- Outlet Branch Name 36
  {fe13203a-e861-4fce-9c43-bd65d50f7fd2}, !- Outlet Branch Name 37
  {976cf72c-b2f6-41f6-97f6-39ac7791aa58}, !- Outlet Branch Name 38
  {3fe52386-e346-4867-9946-9ba7b1e3ca23}, !- Outlet Branch Name 39
  {1e1038fa-9579-4923-99b7-ce35f3ead915}, !- Outlet Branch Name 40
  {2fb84959-c5f5-49cf-81db-2544550488c8}, !- Outlet Branch Name 41
  {25b704e7-bf68-4dd6-b4dc-0a1a0eb2435f}, !- Outlet Branch Name 42
  {49f832fb-8f68-4818-9c66-bd4125d4dd7c}, !- Outlet Branch Name 43
  {f8eebfbf-2e15-4a19-b9aa-cb17484382b4}, !- Outlet Branch Name 44
  {eaa14d5a-2acc-4301-95f3-e0b5666eb73a}, !- Outlet Branch Name 45
  {52fb4eec-b58f-46c7-b69a-9f6f351da45c}, !- Outlet Branch Name 46
  {2fb785bf-c107-4b1a-9aa4-f4c9a29e2565}, !- Outlet Branch Name 47
  {8c032506-49b5-4267-a52b-e954eb05ab20}, !- Outlet Branch Name 48
  {737a39b6-7f60-44db-9032-f8b7d0a98f6f}, !- Outlet Branch Name 49
  {129163ea-70f9-4e4e-abca-39576769257c}, !- Outlet Branch Name 50
  {ce6fe930-96ae-442d-b4f9-293d411935ee}, !- Outlet Branch Name 51
  {df1f7206-9526-49aa-b4b7-5d6804679809}, !- Outlet Branch Name 52
  {239734fb-5231-4ba0-a5c1-fc2c08726c6f}, !- Outlet Branch Name 53
  {76c24cc3-755e-4e20-9139-a8f99697f45e}, !- Outlet Branch Name 54
  {ee590477-c240-46a2-a52c-42b681820353}, !- Outlet Branch Name 55
  {a754c8f5-b100-4011-aa43-7ded334aaea8}, !- Outlet Branch Name 56
  {01d15773-abf1-481b-9d68-78ffc2417b97}, !- Outlet Branch Name 57
  {34ee10b9-735a-404a-8e04-6e10171dfb59}, !- Outlet Branch Name 58
  {af3fbaf8-2e50-4df5-acb6-1ebb8c5f7340}; !- Outlet Branch Name 59

OS:Connection,
  {639731b1-0334-44bb-b2a0-b0338305af2d}, !- Handle
  {5fca2ed7-e430-4f32-b2f1-95dd4873eb63}, !- Name
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Source Object
  16,                                     !- Outlet Port
  {faa2bc25-10c6-46e3-a9f1-9ce4da393df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d148086-54cb-4d04-8d13-abc3c7f89743}, !- Handle
  {d246abd9-fff2-44e6-9c9b-733826ea7b41}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  3,                                      !- Outlet Port
  {08942f11-cbdc-4457-8234-9376b068ba5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c004571e-a04d-4b79-b6af-7f65debc35e2}, !- Handle
  {93f03189-ed02-48fa-80a0-3bf1a62689f0}, !- Name
  {1e601468-84ef-46e7-8269-6042339e745e}, !- Source Object
  3,                                      !- Outlet Port
  {29b1b788-27d4-4dc4-89fc-32d653bc2b7a}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {6dcc30aa-85e0-4caa-8268-9ebe9248fe93}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  {f5dd8c70-1e32-4407-a1ea-19c456f9eee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5dd8c70-1e32-4407-a1ea-19c456f9eee3}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {263c78e0-aab5-4598-ae9c-608085cd4b54}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {6dcc30aa-85e0-4caa-8268-9ebe9248fe93}, !- Schedule Name
  {d0cd894a-4be4-4b2b-aee3-9fe319a82396}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f953aeaf-5fd9-4188-a5e2-09764c70685e}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {88f63d4f-b8fa-42a1-ae53-0a98127cd728}, !- Inlet Node Name
  {0d9e323b-b95e-4775-9258-53772ca414f7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {9dfdb889-920a-4d41-b8e3-a0be4e804de0}, !- Handle
  Node 125,                               !- Name
  {0d9e323b-b95e-4775-9258-53772ca414f7}, !- Inlet Port
  {a2df7726-d468-4f30-b63a-12d27c1fbf3c}; !- Outlet Port

OS:Connection,
  {88f63d4f-b8fa-42a1-ae53-0a98127cd728}, !- Handle
  {7db1c603-9275-424f-9c39-1fb65aa909b5}, !- Name
  {99015dcd-583a-45cb-9f5c-a58738a65654}, !- Source Object
  3,                                      !- Outlet Port
  {f953aeaf-5fd9-4188-a5e2-09764c70685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9e323b-b95e-4775-9258-53772ca414f7}, !- Handle
  {23e881b8-2253-4070-a831-7cf07cfca4ef}, !- Name
  {f953aeaf-5fd9-4188-a5e2-09764c70685e}, !- Source Object
  3,                                      !- Outlet Port
  {9dfdb889-920a-4d41-b8e3-a0be4e804de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2df7726-d468-4f30-b63a-12d27c1fbf3c}, !- Handle
  {8f587285-b955-4026-92b1-069c332e50f0}, !- Name
  {9dfdb889-920a-4d41-b8e3-a0be4e804de0}, !- Source Object
  3,                                      !- Outlet Port
  {5fe73b1e-45ff-45a8-b638-452aa6696ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3aedbb8d-8e95-4b82-97f7-8294a634b235}, !- Handle
  Hot Water Loop Boiler 209kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {600279da-2db3-48a2-b8e9-7167e12a37e2}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {301a3a52-36b9-4a45-b2c0-e0cf6c7a7d86}, !- Boiler Water Inlet Node Name
  {1ff6ac90-9ead-4539-b0fd-e5968a02d07f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  0.3;                                    !- Sizing Factor

OS:Node,
  {65ce6fc3-2fb5-4114-86be-4eb5e592652b}, !- Handle
  Node 126,                               !- Name
  {1ff6ac90-9ead-4539-b0fd-e5968a02d07f}, !- Inlet Port
  {28ee2679-bced-438a-a6a6-f260ed7fac2a}; !- Outlet Port

OS:Connection,
  {301a3a52-36b9-4a45-b2c0-e0cf6c7a7d86}, !- Handle
  {7eb16d3c-1ca0-4b40-b24e-535dca03a958}, !- Name
  {1a4db54c-1760-48b2-ad4f-4170d0823bac}, !- Source Object
  3,                                      !- Outlet Port
  {3aedbb8d-8e95-4b82-97f7-8294a634b235}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1ff6ac90-9ead-4539-b0fd-e5968a02d07f}, !- Handle
  {0cbfd09b-a424-425d-a193-ccd6604b91c9}, !- Name
  {3aedbb8d-8e95-4b82-97f7-8294a634b235}, !- Source Object
  13,                                     !- Outlet Port
  {65ce6fc3-2fb5-4114-86be-4eb5e592652b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ee2679-bced-438a-a6a6-f260ed7fac2a}, !- Handle
  {727d906f-c47e-49bd-b9c6-cd47331b5dbf}, !- Name
  {65ce6fc3-2fb5-4114-86be-4eb5e592652b}, !- Source Object
  3,                                      !- Outlet Port
  {36e1d382-df4a-4779-afb6-f48da1899b6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {58879e52-dff1-4c2c-bbcd-16435ee56b25}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {56336aa9-53cb-447a-a358-10f106e7aabc}, !- Inlet Node Name
  {2e8976e8-02cb-4d40-91d5-854c4f7ede12}; !- Outlet Node Name

OS:Node,
  {7c57473a-65df-4608-8889-300818159fa6}, !- Handle
  Node 127,                               !- Name
  {36d330cf-6735-4a09-b25f-34ff7d964107}, !- Inlet Port
  {56336aa9-53cb-447a-a358-10f106e7aabc}; !- Outlet Port

OS:Connection,
  {36d330cf-6735-4a09-b25f-34ff7d964107}, !- Handle
  {58007732-5e48-4c2b-a894-cc838003702e}, !- Name
  {5fe73b1e-45ff-45a8-b638-452aa6696ec3}, !- Source Object
  4,                                      !- Outlet Port
  {7c57473a-65df-4608-8889-300818159fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d16e1bb9-b577-4887-8081-93572756d7e4}, !- Handle
  Node 128,                               !- Name
  {2e8976e8-02cb-4d40-91d5-854c4f7ede12}, !- Inlet Port
  {a4909d20-6ba5-4078-b5fd-6945f7338a48}; !- Outlet Port

OS:Connection,
  {56336aa9-53cb-447a-a358-10f106e7aabc}, !- Handle
  {48a15c47-5d2a-415d-b5cd-00434f4dd59b}, !- Name
  {7c57473a-65df-4608-8889-300818159fa6}, !- Source Object
  3,                                      !- Outlet Port
  {58879e52-dff1-4c2c-bbcd-16435ee56b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8976e8-02cb-4d40-91d5-854c4f7ede12}, !- Handle
  {5d25c7eb-66a2-428c-af18-b55b609b4344}, !- Name
  {58879e52-dff1-4c2c-bbcd-16435ee56b25}, !- Source Object
  3,                                      !- Outlet Port
  {d16e1bb9-b577-4887-8081-93572756d7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4909d20-6ba5-4078-b5fd-6945f7338a48}, !- Handle
  {70ee9205-c094-4013-ab56-6d626465cd08}, !- Name
  {d16e1bb9-b577-4887-8081-93572756d7e4}, !- Source Object
  3,                                      !- Outlet Port
  {36e1d382-df4a-4779-afb6-f48da1899b6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4d48f36-7f71-41ad-90b3-97e9bb4ce326}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {babaf354-430d-4354-b7dd-bcd31d75628f}, !- Inlet Node Name
  {2767d02f-7ccc-4cea-ac1d-350ddd0fc6ce}; !- Outlet Node Name

OS:Node,
  {fbc42abe-9d81-4a61-8a78-e5a7c6c45fe8}, !- Handle
  Node 129,                               !- Name
  {2767d02f-7ccc-4cea-ac1d-350ddd0fc6ce}, !- Inlet Port
  {2f8a8aaf-a5cb-41e3-930f-9a0ad9cf9885}; !- Outlet Port

OS:Connection,
  {babaf354-430d-4354-b7dd-bcd31d75628f}, !- Handle
  {8aa0f59b-fabb-4c24-b21a-7c61bf99f61b}, !- Name
  {08942f11-cbdc-4457-8234-9376b068ba5c}, !- Source Object
  3,                                      !- Outlet Port
  {f4d48f36-7f71-41ad-90b3-97e9bb4ce326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2767d02f-7ccc-4cea-ac1d-350ddd0fc6ce}, !- Handle
  {841bf1b2-fbdf-4e14-9183-feb5aca98a58}, !- Name
  {f4d48f36-7f71-41ad-90b3-97e9bb4ce326}, !- Source Object
  3,                                      !- Outlet Port
  {fbc42abe-9d81-4a61-8a78-e5a7c6c45fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8a8aaf-a5cb-41e3-930f-9a0ad9cf9885}, !- Handle
  {ff0e93b1-b382-4e04-8ea4-a27690b49071}, !- Name
  {fbc42abe-9d81-4a61-8a78-e5a7c6c45fe8}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc73d909-a152-447d-a5ec-6a51c860775d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a3d1e965-94ab-4f0a-ae61-e5d24578d85c}, !- Inlet Node Name
  {f43f69f8-09e3-4c2c-8f15-bf4bda64f79c}; !- Outlet Node Name

OS:Node,
  {a0d5ce71-1e9a-4bd2-a0cc-7a24eca4d97a}, !- Handle
  Node 130,                               !- Name
  {fd1fb1a2-2790-4b67-9e68-c681cee3f11b}, !- Inlet Port
  {a3d1e965-94ab-4f0a-ae61-e5d24578d85c}; !- Outlet Port

OS:Connection,
  {fd1fb1a2-2790-4b67-9e68-c681cee3f11b}, !- Handle
  {f79ad1c4-893f-4c07-98e4-5c7ffd49ce58}, !- Name
  {36e1d382-df4a-4779-afb6-f48da1899b6c}, !- Source Object
  2,                                      !- Outlet Port
  {a0d5ce71-1e9a-4bd2-a0cc-7a24eca4d97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d1e965-94ab-4f0a-ae61-e5d24578d85c}, !- Handle
  {8c1e9f81-009f-45a7-bc39-65ba7b687eac}, !- Name
  {a0d5ce71-1e9a-4bd2-a0cc-7a24eca4d97a}, !- Source Object
  3,                                      !- Outlet Port
  {fc73d909-a152-447d-a5ec-6a51c860775d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43f69f8-09e3-4c2c-8f15-bf4bda64f79c}, !- Handle
  {483f91e4-ec60-4f89-9ad2-898bf216a537}, !- Name
  {fc73d909-a152-447d-a5ec-6a51c860775d}, !- Source Object
  3,                                      !- Outlet Port
  {d0cd894a-4be4-4b2b-aee3-9fe319a82396}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de667211-1c06-498f-b578-686fac8b4e22}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1ac338b8-4423-451d-b6bc-c92a6ff763a2}, !- Inlet Node Name
  {e7dcf6cd-7d74-4760-8346-433c154d8f2d}; !- Outlet Node Name

OS:Node,
  {4ebd5df9-a971-4ae8-96a5-7e1b01a55f2b}, !- Handle
  Node 131,                               !- Name
  {e7dcf6cd-7d74-4760-8346-433c154d8f2d}, !- Inlet Port
  {9edae967-8677-4e57-80bf-5b729d08ad45}; !- Outlet Port

OS:Connection,
  {1ac338b8-4423-451d-b6bc-c92a6ff763a2}, !- Handle
  {5d8b93e7-1727-46d2-afed-2a9d93c45612}, !- Name
  {faa2bc25-10c6-46e3-a9f1-9ce4da393df8}, !- Source Object
  3,                                      !- Outlet Port
  {de667211-1c06-498f-b578-686fac8b4e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dcf6cd-7d74-4760-8346-433c154d8f2d}, !- Handle
  {ccd57e34-924c-4b2e-a80f-165ed454d6bf}, !- Name
  {de667211-1c06-498f-b578-686fac8b4e22}, !- Source Object
  3,                                      !- Outlet Port
  {4ebd5df9-a971-4ae8-96a5-7e1b01a55f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edae967-8677-4e57-80bf-5b729d08ad45}, !- Handle
  {7e27e1b2-79e7-4c45-a585-ae391ec69206}, !- Name
  {4ebd5df9-a971-4ae8-96a5-7e1b01a55f2b}, !- Source Object
  3,                                      !- Outlet Port
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4be410a5-9640-45f1-852b-d6bc7d8021fb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {13f5ceb3-e478-4179-bc13-72f4c2e6e2d6}, !- Inlet Node Name
  {ee4174df-2130-4053-ae8c-b85da187cd81}; !- Outlet Node Name

OS:Node,
  {9e369533-bed9-4416-afa6-473fefc1d07f}, !- Handle
  Node 132,                               !- Name
  {70c0d59a-bee4-4b4b-9865-6380d3fd7e50}, !- Inlet Port
  {13f5ceb3-e478-4179-bc13-72f4c2e6e2d6}; !- Outlet Port

OS:Connection,
  {70c0d59a-bee4-4b4b-9865-6380d3fd7e50}, !- Handle
  {393841b3-6a56-4f55-b05a-9ee5ef647931}, !- Name
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Source Object
  2,                                      !- Outlet Port
  {9e369533-bed9-4416-afa6-473fefc1d07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f5ceb3-e478-4179-bc13-72f4c2e6e2d6}, !- Handle
  {3dfe3f42-1baf-475a-b623-569b4867ec31}, !- Name
  {9e369533-bed9-4416-afa6-473fefc1d07f}, !- Source Object
  3,                                      !- Outlet Port
  {4be410a5-9640-45f1-852b-d6bc7d8021fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4174df-2130-4053-ae8c-b85da187cd81}, !- Handle
  {e661c898-6bcc-408e-bda9-f78c2a7d1780}, !- Name
  {4be410a5-9640-45f1-852b-d6bc7d8021fb}, !- Source Object
  3,                                      !- Outlet Port
  {1e601468-84ef-46e7-8269-6042339e745e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0da88282-068d-4eb0-8b34-f47f1320cc17}, !- Handle
  OutPatientHealthCare HVACOperationSchd, !- Name
  ,                                       !- Schedule Type Limits Name
  {118e974f-a826-4d51-b14d-467d61620fdf}, !- Default Day Schedule Name
  {65d91191-8bc5-4213-b2b8-896e9cacc339}, !- Summer Design Day Schedule Name
  {b9a36b2e-8d7f-45ef-bdb8-efba530180c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {118e974f-a826-4d51-b14d-467d61620fdf}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14a1f649-75e7-4ca4-87b0-369c534bd5c1}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a36b2e-8d7f-45ef-bdb8-efba530180c2}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {417a6277-6fd7-4195-a1da-821af08ec57f}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65d91191-8bc5-4213-b2b8-896e9cacc339}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH,       !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {c46b6172-74f0-4217-831e-3572d444a2dd}, !- Default Day Schedule Name
  {b97da61b-41eb-4442-b264-06dbcec4469e}, !- Summer Design Day Schedule Name
  {fc0329b1-f926-4d1a-a757-bdd135c1f5e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c46b6172-74f0-4217-831e-3572d444a2dd}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd9453da-1c15-43b4-8b11-8eaa418a9536}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0329b1-f926-4d1a-a757-bdd135c1f5e9}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99998dcd-2e0b-4829-ab2b-e85824b519b5}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b97da61b-41eb-4442-b264-06dbcec4469e}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e9c9dea-dfa2-4fec-9f5b-4009bc9256af}, !- Handle
  Schedule Rule 30,                       !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b29afef-9ea4-4270-8578-65ae5056317a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b29afef-9ea4-4270-8578-65ae5056317a}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e35e1b67-f726-4570-bf84-17a758068d5d}, !- Handle
  Supply Air Temp - 55F,                  !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  {40e1963d-3332-4dd1-9333-c8e65933fde7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40e1963d-3332-4dd1-9333-c8e65933fde7}, !- Handle
  Supply Air Temp - 55F Default,          !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- Handle
  PVAV Outpatient F1,                     !- Name
  ,                                       !- Controller List Name
  {0da88282-068d-4eb0-8b34-f47f1320cc17}, !- Availability Schedule
  {cdaf6559-c6db-45ed-a21f-54b0ec090709}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db9a109d-e10f-4e58-be9c-959895b863c8}, !- Supply Side Inlet Node Name
  {3ef00d93-707f-459a-9aa5-8a07086f38e2}, !- Demand Side Outlet Node Name
  {8d8a00a0-13ab-46a4-afa0-a291c1ae90c1}, !- Demand Side Inlet Node A
  {5e9d2208-fd8f-4b4f-9cd0-261e24941ea8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8d55ce1e-b491-44a0-baa1-e2e318c7eb7a}, !- Handle
  Node 133,                               !- Name
  {db9a109d-e10f-4e58-be9c-959895b863c8}, !- Inlet Port
  {f4f53ec0-426d-42c5-b9d8-98b0fdecd4dc}; !- Outlet Port

OS:Node,
  {973de926-83b9-4222-bfbc-9300978c6b78}, !- Handle
  Node 134,                               !- Name
  {61686b9f-bd3e-41a5-a246-ac881cb02f81}, !- Inlet Port
  {5e9d2208-fd8f-4b4f-9cd0-261e24941ea8}; !- Outlet Port

OS:Connection,
  {db9a109d-e10f-4e58-be9c-959895b863c8}, !- Handle
  {1c88be96-d6fd-4c68-9aa2-9b8e6ef12067}, !- Name
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- Source Object
  8,                                      !- Outlet Port
  {8d55ce1e-b491-44a0-baa1-e2e318c7eb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9d2208-fd8f-4b4f-9cd0-261e24941ea8}, !- Handle
  {21418e7c-c3d6-4729-948a-3fcc56eb2e63}, !- Name
  {973de926-83b9-4222-bfbc-9300978c6b78}, !- Source Object
  3,                                      !- Outlet Port
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7604782b-21a9-453a-aa49-eba1aebde522}, !- Handle
  Node 135,                               !- Name
  {8d8a00a0-13ab-46a4-afa0-a291c1ae90c1}, !- Inlet Port
  {5131ca46-65ee-4ba9-a8cf-89ecc2c69acb}; !- Outlet Port

OS:Node,
  {0fb69926-ccf8-4975-a4fb-e1a594741076}, !- Handle
  Node 136,                               !- Name
  {941b16b7-97ec-4f5d-90c1-d38dc01b979b}, !- Inlet Port
  {3ef00d93-707f-459a-9aa5-8a07086f38e2}; !- Outlet Port

OS:Node,
  {2dba53cb-3646-4412-8c95-7a47e9f05d5f}, !- Handle
  Node 137,                               !- Name
  {89dff761-a712-42ba-9188-542626182392}, !- Inlet Port
  {6b665ded-1993-4e1f-ad8f-f6ad8f2a5405}; !- Outlet Port

OS:Connection,
  {8d8a00a0-13ab-46a4-afa0-a291c1ae90c1}, !- Handle
  {39a81300-2050-4dc6-b62c-68f9e62c0f09}, !- Name
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- Source Object
  10,                                     !- Outlet Port
  {7604782b-21a9-453a-aa49-eba1aebde522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef00d93-707f-459a-9aa5-8a07086f38e2}, !- Handle
  {d09cb00e-26e6-405d-ae5e-1e0acc8ec429}, !- Name
  {0fb69926-ccf8-4975-a4fb-e1a594741076}, !- Source Object
  3,                                      !- Outlet Port
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5131ca46-65ee-4ba9-a8cf-89ecc2c69acb}, !- Inlet Node Name
  {9d4afed4-6bb6-49b7-8b6d-88d8239e1ab4}, !- Outlet Node Name 1
  {17b864d8-929f-4146-9b20-c6b316cdb5ac}, !- Outlet Node Name 2
  {af3b800e-cc59-4a6b-9c63-f9f575eb78dd}, !- Outlet Node Name 3
  {a1d8697e-33e2-4119-be00-5be50ab9c4f8}, !- Outlet Node Name 4
  {674005ad-71cc-4b42-8441-0c7a2e129630}, !- Outlet Node Name 5
  {16f70c3c-2d22-4273-b139-00cf99641501}, !- Outlet Node Name 6
  {b29e6113-3d7e-42ed-b3f0-f01a7cde8373}, !- Outlet Node Name 7
  {386fbe84-1c47-48f4-9c5c-c0cfdcaa2448}, !- Outlet Node Name 8
  {7cd9609b-f5b2-441e-8bf1-965b3e2f3a61}, !- Outlet Node Name 9
  {f4fd2bb4-6146-4238-b440-f3920cf85512}, !- Outlet Node Name 10
  {976a3c5d-47f2-4b4d-afba-674c22e7c73f}, !- Outlet Node Name 11
  {b22e048f-27ea-4f10-8909-3bd9288a3dc4}, !- Outlet Node Name 12
  {20481793-3e0b-49a3-b567-c29c0122bf81}, !- Outlet Node Name 13
  {4398f94d-95cc-4c29-9717-d5d37b766ae5}, !- Outlet Node Name 14
  {51c5e693-2af0-4e52-aa4f-5e82d24e9348}, !- Outlet Node Name 15
  {3b123ed3-ea88-4d03-9d0e-10d4ad0e9a12}, !- Outlet Node Name 16
  {2fe5daf2-9ca8-4dca-8718-192f5ac11ff2}, !- Outlet Node Name 17
  {b99a211b-e926-4206-81ef-a7e3cd513fc3}, !- Outlet Node Name 18
  {bcef7322-7ace-4334-9d8e-ae7a03427340}, !- Outlet Node Name 19
  {90639c4a-c7ed-4e23-a7bc-a6ecf7b2306d}, !- Outlet Node Name 20
  {33dd5f83-d3a4-45d0-92d0-2a0bf1bda65a}, !- Outlet Node Name 21
  {7ea512f5-2d16-434c-83ec-7dcc3ecf35b0}, !- Outlet Node Name 22
  {5bcda832-5440-45f4-995c-c98cc9a333f3}, !- Outlet Node Name 23
  {964a334e-3a24-4a5d-b6f4-6e6a8c9ee44d}, !- Outlet Node Name 24
  {b9145253-cd92-4f6d-abe3-bd66392cc70a}, !- Outlet Node Name 25
  {f6068e5f-e0aa-4ae2-b9f2-0ef3d39005b4}, !- Outlet Node Name 26
  {20c4ff5d-e606-4634-b956-f010176695e2}, !- Outlet Node Name 27
  {1cd498b8-b8bb-4d09-a039-dff26cb559e0}, !- Outlet Node Name 28
  {caaf66c0-10ae-4ef3-910d-4f6487bd26b4}, !- Outlet Node Name 29
  {33eeea6d-6c3a-43c5-9d50-4838218da57c}, !- Outlet Node Name 30
  {0b10c1ba-aaa3-49e8-b54c-b275f7560869}, !- Outlet Node Name 31
  {65e26aac-477a-4d76-929a-cdbef3fdc555}, !- Outlet Node Name 32
  {aad42bc6-3d23-40ca-9868-fe4d5ebf4d13}, !- Outlet Node Name 33
  {a3ed9992-8794-4cd5-9592-b1f7d5fc1d8d}, !- Outlet Node Name 34
  {b177f20c-a358-415f-9f5f-f26e4c30f5cd}, !- Outlet Node Name 35
  {4868d809-f8af-4de1-8a5a-5dcc8a9c95f0}, !- Outlet Node Name 36
  {0dcb672d-1651-4e8f-ae43-84460773c4b4}, !- Outlet Node Name 37
  {5eaa054f-e5d2-4511-9dd6-b92fee4e0de8}, !- Outlet Node Name 38
  {3e63bc97-4e86-48f8-9cb8-67fd403aaa54}, !- Outlet Node Name 39
  {907aa9a6-b57d-4ecd-8704-b82b392eb0d7}, !- Outlet Node Name 40
  {7dcc2f5e-3f0c-4fea-aacd-f1d4bba1911a}, !- Outlet Node Name 41
  {c9f050c5-7c05-4acc-8dfe-0b6566e1588b}, !- Outlet Node Name 42
  {7c66045b-bcfc-407b-aa14-d812d3f478a2}, !- Outlet Node Name 43
  {8aced810-71b4-49a3-9bf7-f16bd7d8b813}, !- Outlet Node Name 44
  {2cd59c71-6746-499f-ba68-070c6ce40f89}, !- Outlet Node Name 45
  {0754ecff-4330-4491-a9d6-16aa53aa7435}, !- Outlet Node Name 46
  {b4e10804-4c0c-4501-9cf7-f894e196eb3e}, !- Outlet Node Name 47
  {7d948ee9-89a7-4fbc-a213-567c10182c9d}, !- Outlet Node Name 48
  {82f9165d-31de-4be8-9f99-85176516476f}, !- Outlet Node Name 49
  {b9a62bc6-e8dc-4c07-8906-bb5293b116c9}, !- Outlet Node Name 50
  {6c0ee3fb-0312-4fef-a900-159ce675521a}, !- Outlet Node Name 51
  {ba5dfe66-6b75-4a8a-9cec-a518de9adf73}, !- Outlet Node Name 52
  {825d20f3-f566-4526-85c3-839316570866}, !- Outlet Node Name 53
  {33e181b5-b841-4eb6-8c10-ccabc0b951f7}, !- Outlet Node Name 54
  {2506006c-a08f-4cf0-8333-db78d415edd1}; !- Outlet Node Name 55

OS:AirLoopHVAC:ZoneMixer,
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {941b16b7-97ec-4f5d-90c1-d38dc01b979b}, !- Outlet Node Name
  {0a4a43a3-2ae6-4435-b4b1-fc11191a3583}, !- Inlet Node Name 1
  {1f80c50e-821b-4286-9202-f01d174a84b2}, !- Inlet Node Name 2
  {f869578c-4f9c-4d31-96b3-bbb220bcbcd9}, !- Inlet Node Name 3
  {19f37272-d8bd-4cff-9a2d-7c4aaca828ed}, !- Inlet Node Name 4
  {4dc20330-06af-449d-b577-bf4f72b55ddf}, !- Inlet Node Name 5
  {dfdaa8b4-c3c9-47b6-b0af-fec98d08effb}, !- Inlet Node Name 6
  {da9912dd-a96a-4b4f-9dbe-b2c0a50e9165}, !- Inlet Node Name 7
  {ae25ab70-46dc-46ec-bc7c-7ef0cd00f125}, !- Inlet Node Name 8
  {1e49eae8-c1a5-4a78-98cc-9fda091420b3}, !- Inlet Node Name 9
  {9a979249-fa0c-43c8-a41e-6e55d2e88588}, !- Inlet Node Name 10
  {0f1796a1-cdbd-4fe8-9685-712fe88937ee}, !- Inlet Node Name 11
  {b395830d-7774-42b7-9875-63d1c0a6a50c}, !- Inlet Node Name 12
  {8a7e5d1c-523b-4932-a321-b7fd11e2f397}, !- Inlet Node Name 13
  {657c0895-5cee-4fcb-bd7f-a1122380548b}, !- Inlet Node Name 14
  {8eb64419-fc16-4a82-b4c9-238b355e48b6}, !- Inlet Node Name 15
  {18ded2c8-0c05-4bd7-a8fe-f31db4132d2f}, !- Inlet Node Name 16
  {b55d8db6-93cd-41c3-b5bb-fdab636f14f1}, !- Inlet Node Name 17
  {6c867253-2ab6-4eee-aad5-0c46133baf6b}, !- Inlet Node Name 18
  {d5ca7b64-206e-4e49-998b-b2661456923b}, !- Inlet Node Name 19
  {ea857185-185e-45ab-8671-01311d254c64}, !- Inlet Node Name 20
  {e8907998-ff1d-4b90-bc5b-57f84ab0a1a0}, !- Inlet Node Name 21
  {6efc4b7b-cc87-4b5e-a8d4-a1b1cb563fde}, !- Inlet Node Name 22
  {de6b0394-fdde-4384-94b9-fc906c2e751c}, !- Inlet Node Name 23
  {4d026c3b-e20b-4d73-87b0-aa7e92b77e78}, !- Inlet Node Name 24
  {197579a1-b5ee-4020-ba84-97a14450a4d2}, !- Inlet Node Name 25
  {5fab1983-1767-4613-a49a-b14998e04285}, !- Inlet Node Name 26
  {81c60230-a5d1-408f-ac06-21e04016eca2}, !- Inlet Node Name 27
  {cdc9a4f7-f759-4937-85fc-2c716e40a13e}, !- Inlet Node Name 28
  {4853cca1-f098-4518-a17b-cddff1b8dc9e}, !- Inlet Node Name 29
  {b86b33e4-b8ab-4055-9d75-0c2c6e45d0b6}, !- Inlet Node Name 30
  {a5ed906f-428f-4438-baa9-e3b8a067f3b5}, !- Inlet Node Name 31
  {b5852c97-aa8c-4a76-960d-5a45c08bfed3}, !- Inlet Node Name 32
  {51952cbf-b2b0-4780-a572-d5e0431cb18c}, !- Inlet Node Name 33
  {964d35cd-5e23-4713-89e4-3ed1f8047881}, !- Inlet Node Name 34
  {9905f499-ed14-4fbe-8a13-fd0cf3c15b81}, !- Inlet Node Name 35
  {b5992b6f-037e-4e02-9282-ef67891f8067}, !- Inlet Node Name 36
  {9785fbd9-3a8a-441e-93c6-6bf2086055e3}, !- Inlet Node Name 37
  {df709147-6181-461f-b77b-7794b55d1494}, !- Inlet Node Name 38
  {f373322c-53eb-48fe-be83-b2642676bc66}, !- Inlet Node Name 39
  {58876e38-5cc3-4e56-af08-bdd7d26f6c41}, !- Inlet Node Name 40
  {d281ff0f-4870-44ec-a8c4-3543689462ed}, !- Inlet Node Name 41
  {269421b1-a3ed-4492-85d7-ba0b235c3be1}, !- Inlet Node Name 42
  {942dec9c-26ce-4e47-b8ae-ba28b2cfa449}, !- Inlet Node Name 43
  {20b6efe7-7e26-4963-bfc7-78e04b97dbca}, !- Inlet Node Name 44
  {e0c942af-5015-4bd6-882b-0f940c4e021e}, !- Inlet Node Name 45
  {d6b5cdc3-918c-4a90-be3e-8a2f7092f2c0}, !- Inlet Node Name 46
  {200f9359-dd67-4eae-ba08-28af94e8ed59}, !- Inlet Node Name 47
  {83a3776e-7817-4657-87e8-96ae25b2431d}, !- Inlet Node Name 48
  {05c9a8fa-ef21-43b7-8bd1-aa5ab0839b48}, !- Inlet Node Name 49
  {1bbe9c47-b8c3-4583-91c9-c4a9a29f33f2}, !- Inlet Node Name 50
  {f02594c2-c4b3-473b-a011-c785b2952f8f}, !- Inlet Node Name 51
  {726894d6-ec8b-4dd9-a188-a672a4029000}, !- Inlet Node Name 52
  {9d1b252a-10ab-4e3c-b056-384764625328}, !- Inlet Node Name 53
  {2578921c-1c46-4859-8ab2-423965b635f2}, !- Inlet Node Name 54
  {b5b86112-b113-4301-bc04-9769ad63bd3b}; !- Inlet Node Name 55

OS:Connection,
  {5131ca46-65ee-4ba9-a8cf-89ecc2c69acb}, !- Handle
  {ac2ed140-e00b-467d-bf6a-25b07800acc9}, !- Name
  {7604782b-21a9-453a-aa49-eba1aebde522}, !- Source Object
  3,                                      !- Outlet Port
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941b16b7-97ec-4f5d-90c1-d38dc01b979b}, !- Handle
  {63f13083-712f-47e9-9c22-c8de1d7215e9}, !- Name
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Source Object
  2,                                      !- Outlet Port
  {0fb69926-ccf8-4975-a4fb-e1a594741076}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {390f3659-20b4-42de-9c41-bfe758689111}, !- Handle
  {d78ad556-fa04-44f9-95ed-95b6c09a5c77}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Handle
  Always On Discrete,                     !- Name
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {430ce77f-9c5d-4d7a-a859-8136851829b3}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004,  !- Name
  ,                                       !- Schedule Type Limits Name
  {e1581db1-6020-4dab-9863-b0d0a762c837}, !- Default Day Schedule Name
  {55c7c3b9-8196-44ae-8af0-f9fa86351327}, !- Summer Design Day Schedule Name
  {8ece4846-dd5c-44c5-90ab-e8ddf4440101}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1581db1-6020-4dab-9863-b0d0a762c837}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e2f4f29-2635-437b-8eec-c7357698301b}, !- Handle
  Schedule Rule 31,                       !- Name
  {430ce77f-9c5d-4d7a-a859-8136851829b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e2728bb-f557-43b5-929a-2fb6f71d3f80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e2728bb-f557-43b5-929a-2fb6f71d3f80}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Sat|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2fa9a82-a223-4ace-81bd-bb8d7f0ab5c5}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ece4846-dd5c-44c5-90ab-e8ddf4440101}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fc2d5c8-fb7c-4378-82e1-67975f22c137}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55c7c3b9-8196-44ae-8af0-f9fa86351327}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0531cfa7-1597-4db9-9ce8-22734e7472a4}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e35e1b67-f726-4570-bf84-17a758068d5d}, !- Schedule Name
  {973de926-83b9-4222-bfbc-9300978c6b78}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cdaf6559-c6db-45ed-a21f-54b0ec090709}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {59f0cd5d-c82f-45a1-a5da-b332322771e5}, !- Handle
  PVAV Outpatient F1 Fan,                 !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7a740765-f5f4-4433-b6b5-cf416d836473}, !- Air Inlet Node Name
  {11ed0d01-aa80-4005-afc8-b2b7a8039fda}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Handle
  PVAV Outpatient F1 Main Htg Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d308dac-324e-4592-9e28-80fa70fb2e1f}, !- Water Inlet Node Name
  {008b0458-a6b6-4afb-b61d-b2785542e352}, !- Water Outlet Node Name
  {47e185d2-9a94-4735-b61b-e9e8406f4316}, !- Air Inlet Node Name
  {7f7079bd-547f-4d54-bb79-0b78a775adbc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a57c3de3-1d2c-45a5-86a3-b74755b0130f}, !- Handle
  Node 138,                               !- Name
  {7f7079bd-547f-4d54-bb79-0b78a775adbc}, !- Inlet Port
  {5bf15acb-f607-4d87-819e-40e2a561e60a}; !- Outlet Port

OS:Connection,
  {7f7079bd-547f-4d54-bb79-0b78a775adbc}, !- Handle
  {d32df68c-d61a-44bd-819d-520d2acf68b0}, !- Name
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Source Object
  8,                                      !- Outlet Port
  {a57c3de3-1d2c-45a5-86a3-b74755b0130f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f04ac61-dc07-40b3-84cc-5516e1973d4c}, !- Handle
  Node 139,                               !- Name
  {88d81c4d-4f89-414b-8958-395c63c55600}, !- Inlet Port
  {5d308dac-324e-4592-9e28-80fa70fb2e1f}; !- Outlet Port

OS:Connection,
  {88d81c4d-4f89-414b-8958-395c63c55600}, !- Handle
  {f2c8dbac-d272-42a9-ba7d-e962a8325461}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  4,                                      !- Outlet Port
  {4f04ac61-dc07-40b3-84cc-5516e1973d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ff032b-532d-4a6e-83ca-4bd636072f06}, !- Handle
  Node 140,                               !- Name
  {008b0458-a6b6-4afb-b61d-b2785542e352}, !- Inlet Port
  {c6d50b55-b107-4542-bd77-64550bbae063}; !- Outlet Port

OS:Connection,
  {5d308dac-324e-4592-9e28-80fa70fb2e1f}, !- Handle
  {78bade70-5a82-4aa5-a0ab-b6ece6018228}, !- Name
  {4f04ac61-dc07-40b3-84cc-5516e1973d4c}, !- Source Object
  3,                                      !- Outlet Port
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {008b0458-a6b6-4afb-b61d-b2785542e352}, !- Handle
  {67772e82-e67c-4b40-8a76-a59009b72b06}, !- Name
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Source Object
  6,                                      !- Outlet Port
  {e7ff032b-532d-4a6e-83ca-4bd636072f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d50b55-b107-4542-bd77-64550bbae063}, !- Handle
  {dca886d7-3140-4b51-a757-a433d77d0003}, !- Name
  {e7ff032b-532d-4a6e-83ca-4bd636072f06}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ceee6658-8440-47dc-bf0b-9cd00c952866}, !- Handle
  Controller Water Coil 1,                !- Name
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {6287d2d8-4697-4d61-b9d2-bb50403dcdaa}, !- Handle
  PVAV Outpatient F1 Clg Coil 552kBtu/hr 10.0EER, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {cae661f2-a2cb-41e3-847e-f8508edcb5d4}, !- Air Inlet Node Name
  {e19aada0-934c-4c75-b02e-7dca4eebd391}, !- Air Outlet Node Name
  {67a50dac-d6db-4f1e-8428-b3c76500de5f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {732c4e2b-f84b-4790-a9e7-c87234f736f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6fc62936-eb1b-461a-ba71-ad11f21ad5e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {ccd7b3ee-b1b2-494d-8e6c-4076184f5e87}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754a673c-c6e2-4be0-97f2-d62fd53ff28a}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {999ba21b-25d6-4f5b-90da-a2525b5c44e6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {972d74f0-1cc2-442f-8cc9-6ef321f8b7d2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6f5dd462-c751-4ac9-9a7c-812b5cd5657c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {408e3ac7-bf23-480e-a2fd-5ed992bc0b3a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {225cf1cc-0abe-46d6-91d3-754ace58e627}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d94ebdd3-c9e1-4f0d-889f-dba8b4437b20}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1563082f-bae9-455a-995f-cde0f0b7d5b9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c91ffa0-a25f-4b2f-84d9-5aef4c741b0e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d827a8ef-3646-4072-a976-b453a7c44315}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {24b24826-c226-4c3d-a6e7-1d5cfa84690e}, !- Handle
  Node 141,                               !- Name
  {e19aada0-934c-4c75-b02e-7dca4eebd391}, !- Inlet Port
  {47e185d2-9a94-4735-b61b-e9e8406f4316}; !- Outlet Port

OS:Connection,
  {e19aada0-934c-4c75-b02e-7dca4eebd391}, !- Handle
  {7f9fd871-31b0-47bf-9f01-4dbdc2366c94}, !- Name
  {6287d2d8-4697-4d61-b9d2-bb50403dcdaa}, !- Source Object
  8,                                      !- Outlet Port
  {24b24826-c226-4c3d-a6e7-1d5cfa84690e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e185d2-9a94-4735-b61b-e9e8406f4316}, !- Handle
  {a3bccbb8-dafe-4d3d-bf88-62cae482108d}, !- Name
  {24b24826-c226-4c3d-a6e7-1d5cfa84690e}, !- Source Object
  3,                                      !- Outlet Port
  {5be871ce-3e4c-4351-a8eb-38e6e9b835a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {207e3b99-b696-449d-b727-99dcf7ec49c6}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Minimum Outdoor Air Schedule Name
  {b76d4fb5-5a2c-4fd0-982d-fd8d934f985a}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ba3cff7-4d39-4bac-b302-3644c61abe25}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ba3cff7-4d39-4bac-b302-3644c61abe25}, !- Handle
  PVAV Outpatient F1 Ventilation Controller, !- Name
  {766525cb-0c5a-4a1f-8640-dabcb2cfaa2b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8479f5dd-9442-40b8-b5a3-622f2b6e68be}, !- Handle
  PVAV Outpatient F1 OA Sys,              !- Name
  {207e3b99-b696-449d-b727-99dcf7ec49c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {863e68d1-cd4a-4442-807d-caa120cf6494}, !- Mixed Air Node Name
  {9290648c-786c-4ec4-a419-787f68cc7d41}, !- Outdoor Air Stream Node Name
  {1c2152dc-b4fc-4d82-ba10-3304b8e5a823}, !- Relief Air Stream Node Name
  {f4f53ec0-426d-42c5-b9d8-98b0fdecd4dc}; !- Return Air Stream Node Name

OS:Node,
  {2a0ae7c0-5534-47c9-aa48-cf56b6cceb0a}, !- Handle
  Node 142,                               !- Name
  ,                                       !- Inlet Port
  {9290648c-786c-4ec4-a419-787f68cc7d41}; !- Outlet Port

OS:Connection,
  {9290648c-786c-4ec4-a419-787f68cc7d41}, !- Handle
  {81f167ee-0cff-4b6a-8905-1b37bd19a566}, !- Name
  {2a0ae7c0-5534-47c9-aa48-cf56b6cceb0a}, !- Source Object
  3,                                      !- Outlet Port
  {8479f5dd-9442-40b8-b5a3-622f2b6e68be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa0e8a80-135d-4386-936c-c2666a6e3c09}, !- Handle
  Node 143,                               !- Name
  {1c2152dc-b4fc-4d82-ba10-3304b8e5a823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c2152dc-b4fc-4d82-ba10-3304b8e5a823}, !- Handle
  {84e51b1d-94f6-4225-bf22-e3a9e482493e}, !- Name
  {8479f5dd-9442-40b8-b5a3-622f2b6e68be}, !- Source Object
  7,                                      !- Outlet Port
  {fa0e8a80-135d-4386-936c-c2666a6e3c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15c5b63e-c6bf-4f27-8171-fa6756cbaabe}, !- Handle
  Node 144,                               !- Name
  {863e68d1-cd4a-4442-807d-caa120cf6494}, !- Inlet Port
  {cae661f2-a2cb-41e3-847e-f8508edcb5d4}; !- Outlet Port

OS:Connection,
  {f4f53ec0-426d-42c5-b9d8-98b0fdecd4dc}, !- Handle
  {929ae014-000c-4766-8433-cd73b758867a}, !- Name
  {8d55ce1e-b491-44a0-baa1-e2e318c7eb7a}, !- Source Object
  3,                                      !- Outlet Port
  {8479f5dd-9442-40b8-b5a3-622f2b6e68be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {863e68d1-cd4a-4442-807d-caa120cf6494}, !- Handle
  {7b36f8e0-237d-4132-bbb5-a64742d0678b}, !- Name
  {8479f5dd-9442-40b8-b5a3-622f2b6e68be}, !- Source Object
  5,                                      !- Outlet Port
  {15c5b63e-c6bf-4f27-8171-fa6756cbaabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae661f2-a2cb-41e3-847e-f8508edcb5d4}, !- Handle
  {63218f4b-4203-47c8-9175-04b3a5eb8692}, !- Name
  {15c5b63e-c6bf-4f27-8171-fa6756cbaabe}, !- Source Object
  3,                                      !- Outlet Port
  {6287d2d8-4697-4d61-b9d2-bb50403dcdaa}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8ea44ec-dec5-47b9-a083-4d00953b0bd4}, !- Handle
  Floor 1 Anesthesia ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6b2b5569-1f77-4cba-9b32-df9dc6580856}, !- Water Inlet Node Name
  {39812bb3-4924-48da-9f3c-bbabd6a7a4c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a840493-5a52-438f-a77d-cc816fc0d4fd}, !- Handle
  Node 145,                               !- Name
  {6f573ad1-1174-48dd-b8d1-8d80ec18c452}, !- Inlet Port
  {6b2b5569-1f77-4cba-9b32-df9dc6580856}; !- Outlet Port

OS:Connection,
  {6f573ad1-1174-48dd-b8d1-8d80ec18c452}, !- Handle
  {84d8c6c1-c878-44c2-b776-9fdfad86e99f}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  5,                                      !- Outlet Port
  {6a840493-5a52-438f-a77d-cc816fc0d4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39ba5280-6634-464c-8fe6-ec21e1715bbf}, !- Handle
  Node 146,                               !- Name
  {39812bb3-4924-48da-9f3c-bbabd6a7a4c4}, !- Inlet Port
  {0699cf75-1bea-403f-9df9-8fe3a89a5bec}; !- Outlet Port

OS:Connection,
  {6b2b5569-1f77-4cba-9b32-df9dc6580856}, !- Handle
  {03490cdf-d59e-4a6a-b157-53ff0e0ee14f}, !- Name
  {6a840493-5a52-438f-a77d-cc816fc0d4fd}, !- Source Object
  3,                                      !- Outlet Port
  {b8ea44ec-dec5-47b9-a083-4d00953b0bd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39812bb3-4924-48da-9f3c-bbabd6a7a4c4}, !- Handle
  {c4c8469e-5e23-4664-92b4-ad5bb6afd481}, !- Name
  {b8ea44ec-dec5-47b9-a083-4d00953b0bd4}, !- Source Object
  6,                                      !- Outlet Port
  {39ba5280-6634-464c-8fe6-ec21e1715bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0699cf75-1bea-403f-9df9-8fe3a89a5bec}, !- Handle
  {dea5c61e-ed5a-4a29-99e8-3e7fd4e6d5f6}, !- Name
  {39ba5280-6634-464c-8fe6-ec21e1715bbf}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b0983dde-46e8-4bc6-80ae-cf3712b13dc1}, !- Handle
  Controller Water Coil 2,                !- Name
  {b8ea44ec-dec5-47b9-a083-4d00953b0bd4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0957addf-0585-434e-b7b2-596102565dc0}, !- Handle
  Floor 1 Anesthesia ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {6350ac61-49bc-4a0b-a99f-66ae76af0e99}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8ea44ec-dec5-47b9-a083-4d00953b0bd4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89dff761-a712-42ba-9188-542626182392}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd8bffef-5ca5-40e7-978d-4b5c6a23c546}, !- Handle
  Node 147,                               !- Name
  {c8abd892-bf6e-4207-8966-39f754b69d7a}, !- Inlet Port
  {0a4a43a3-2ae6-4435-b4b1-fc11191a3583}; !- Outlet Port

OS:Connection,
  {6b665ded-1993-4e1f-ad8f-f6ad8f2a5405}, !- Handle
  {606380e2-f08e-40da-a41a-4ab691101581}, !- Name
  {2dba53cb-3646-4412-8c95-7a47e9f05d5f}, !- Source Object
  3,                                      !- Outlet Port
  {f560bf65-870c-4bcf-aa59-82233beb3428}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8abd892-bf6e-4207-8966-39f754b69d7a}, !- Handle
  {7b95353e-847d-4230-af7d-ca288741f43b}, !- Name
  {3de42333-142d-4fce-91bc-969a7b7c5c41}, !- Source Object
  12,                                     !- Outlet Port
  {dd8bffef-5ca5-40e7-978d-4b5c6a23c546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4a43a3-2ae6-4435-b4b1-fc11191a3583}, !- Handle
  {4940f749-85cb-4619-b8d4-264059f1a883}, !- Name
  {dd8bffef-5ca5-40e7-978d-4b5c6a23c546}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef42a18f-ec1b-4f6f-9900-77eec9d01a69}, !- Handle
  Node 148,                               !- Name
  {9d4afed4-6bb6-49b7-8b6d-88d8239e1ab4}, !- Inlet Port
  {6350ac61-49bc-4a0b-a99f-66ae76af0e99}; !- Outlet Port

OS:Connection,
  {9d4afed4-6bb6-49b7-8b6d-88d8239e1ab4}, !- Handle
  {c071f922-ddc2-4816-b9b5-9dc56ef78076}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  3,                                      !- Outlet Port
  {ef42a18f-ec1b-4f6f-9900-77eec9d01a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6350ac61-49bc-4a0b-a99f-66ae76af0e99}, !- Handle
  {5d61aff6-17b8-444a-9c09-55b6c5ab7ed1}, !- Name
  {ef42a18f-ec1b-4f6f-9900-77eec9d01a69}, !- Source Object
  3,                                      !- Outlet Port
  {0957addf-0585-434e-b7b2-596102565dc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89dff761-a712-42ba-9188-542626182392}, !- Handle
  {2df13b42-2750-48aa-81e7-1866293a56b5}, !- Name
  {0957addf-0585-434e-b7b2-596102565dc0}, !- Source Object
  12,                                     !- Outlet Port
  {2dba53cb-3646-4412-8c95-7a47e9f05d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0bdff469-5a55-46f0-9eb3-41011a96c012}, !- Handle
  Floor 1 Bio Haz ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {953c95fa-7bb3-4493-af6f-c0a6e695c918}, !- Water Inlet Node Name
  {ec159917-2a8c-4f2c-b582-ad562dd135e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6af3bbd0-f6a1-4ac2-b391-5f0a9a89dadc}, !- Handle
  Node 149,                               !- Name
  {e85a069b-92a1-4836-bf1a-a36c9ae401ec}, !- Inlet Port
  {953c95fa-7bb3-4493-af6f-c0a6e695c918}; !- Outlet Port

OS:Connection,
  {e85a069b-92a1-4836-bf1a-a36c9ae401ec}, !- Handle
  {044cc2e8-fdea-4096-bdd1-2f5fdbfa8b21}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  6,                                      !- Outlet Port
  {6af3bbd0-f6a1-4ac2-b391-5f0a9a89dadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a77ee656-28e8-48ee-a14d-5f4c52c1cce2}, !- Handle
  Node 150,                               !- Name
  {ec159917-2a8c-4f2c-b582-ad562dd135e3}, !- Inlet Port
  {56e071f3-55fb-440f-91a0-b4421ccc75c8}; !- Outlet Port

OS:Connection,
  {953c95fa-7bb3-4493-af6f-c0a6e695c918}, !- Handle
  {c70823fc-66c3-465d-98ea-f5e98baf7093}, !- Name
  {6af3bbd0-f6a1-4ac2-b391-5f0a9a89dadc}, !- Source Object
  3,                                      !- Outlet Port
  {0bdff469-5a55-46f0-9eb3-41011a96c012}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec159917-2a8c-4f2c-b582-ad562dd135e3}, !- Handle
  {ac1c70cc-081d-418f-ae7a-aa1ae13532df}, !- Name
  {0bdff469-5a55-46f0-9eb3-41011a96c012}, !- Source Object
  6,                                      !- Outlet Port
  {a77ee656-28e8-48ee-a14d-5f4c52c1cce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e071f3-55fb-440f-91a0-b4421ccc75c8}, !- Handle
  {03def311-ed72-434e-9be0-d486857500ad}, !- Name
  {a77ee656-28e8-48ee-a14d-5f4c52c1cce2}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7eedbfb3-1d39-4351-a2b0-0cf7bf9b417e}, !- Handle
  Controller Water Coil 3,                !- Name
  {0bdff469-5a55-46f0-9eb3-41011a96c012}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e87d616-fb35-49a2-a0f3-08ce70da5111}, !- Handle
  Floor 1 Bio Haz ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {0d8e102f-8e1f-4309-9497-b1dbda586b4b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0bdff469-5a55-46f0-9eb3-41011a96c012}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06e566a8-2c8a-4ae3-aeeb-55472eb05d12}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32435d27-8cca-4bb7-ab29-617e8ed0397a}, !- Handle
  Node 151,                               !- Name
  {06e566a8-2c8a-4ae3-aeeb-55472eb05d12}, !- Inlet Port
  {e561dfff-afeb-4619-8a51-e7216298af93}; !- Outlet Port

OS:Node,
  {81bebdd0-b069-487e-ade6-417d18e06f1f}, !- Handle
  Node 152,                               !- Name
  {bef87f5e-a8ae-4e96-b897-aaeea448baa8}, !- Inlet Port
  {1f80c50e-821b-4286-9202-f01d174a84b2}; !- Outlet Port

OS:Connection,
  {e561dfff-afeb-4619-8a51-e7216298af93}, !- Handle
  {f591fa26-0338-41fe-9fd2-adc3bcd777ab}, !- Name
  {32435d27-8cca-4bb7-ab29-617e8ed0397a}, !- Source Object
  3,                                      !- Outlet Port
  {357b323d-7aad-4358-8b63-20d6f1a6f6db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bef87f5e-a8ae-4e96-b897-aaeea448baa8}, !- Handle
  {851c0de8-7cc8-4357-9f0b-f6fa1ade487a}, !- Name
  {3a6e00b5-5817-4d2f-8782-6f3f4a5feda9}, !- Source Object
  12,                                     !- Outlet Port
  {81bebdd0-b069-487e-ade6-417d18e06f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f80c50e-821b-4286-9202-f01d174a84b2}, !- Handle
  {94eef743-583c-489a-9343-1aeb0f5a3fab}, !- Name
  {81bebdd0-b069-487e-ade6-417d18e06f1f}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {69a2b5b8-bec9-40ee-8552-95497eb0cd78}, !- Handle
  Node 153,                               !- Name
  {17b864d8-929f-4146-9b20-c6b316cdb5ac}, !- Inlet Port
  {0d8e102f-8e1f-4309-9497-b1dbda586b4b}; !- Outlet Port

OS:Connection,
  {17b864d8-929f-4146-9b20-c6b316cdb5ac}, !- Handle
  {06bdc2a9-384d-40a9-85b6-0a0b4045ea8c}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  4,                                      !- Outlet Port
  {69a2b5b8-bec9-40ee-8552-95497eb0cd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8e102f-8e1f-4309-9497-b1dbda586b4b}, !- Handle
  {89b51fe2-2117-40e8-8225-6a9965352508}, !- Name
  {69a2b5b8-bec9-40ee-8552-95497eb0cd78}, !- Source Object
  3,                                      !- Outlet Port
  {2e87d616-fb35-49a2-a0f3-08ce70da5111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06e566a8-2c8a-4ae3-aeeb-55472eb05d12}, !- Handle
  {21de973a-4b9c-4783-9c9f-468ed35d0325}, !- Name
  {2e87d616-fb35-49a2-a0f3-08ce70da5111}, !- Source Object
  12,                                     !- Outlet Port
  {32435d27-8cca-4bb7-ab29-617e8ed0397a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c03a7ae0-458f-4bce-b85b-e5d96d869565}, !- Handle
  Floor 1 Cafe ZN Rht Coil,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08051c5b-974d-4523-9f20-d94f486194d4}, !- Water Inlet Node Name
  {c986f98e-782e-4ede-99cb-579271e090bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd9dbee1-16af-41ec-9fd4-1f0ec5eadeb9}, !- Handle
  Node 154,                               !- Name
  {2e16a1cd-73b6-4570-946d-1ca79b82c3bf}, !- Inlet Port
  {08051c5b-974d-4523-9f20-d94f486194d4}; !- Outlet Port

OS:Connection,
  {2e16a1cd-73b6-4570-946d-1ca79b82c3bf}, !- Handle
  {fe617246-1111-4e07-b081-ad414e48fccf}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  7,                                      !- Outlet Port
  {dd9dbee1-16af-41ec-9fd4-1f0ec5eadeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d6edf34-2506-4b86-b45c-c690395e16ae}, !- Handle
  Node 155,                               !- Name
  {c986f98e-782e-4ede-99cb-579271e090bb}, !- Inlet Port
  {84589099-75d0-4d04-be26-4897f590b34c}; !- Outlet Port

OS:Connection,
  {08051c5b-974d-4523-9f20-d94f486194d4}, !- Handle
  {ea7e2cde-2280-46c1-b5dd-6ff6db0a4445}, !- Name
  {dd9dbee1-16af-41ec-9fd4-1f0ec5eadeb9}, !- Source Object
  3,                                      !- Outlet Port
  {c03a7ae0-458f-4bce-b85b-e5d96d869565}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c986f98e-782e-4ede-99cb-579271e090bb}, !- Handle
  {b1deab94-a422-45bd-ad85-4c6536698960}, !- Name
  {c03a7ae0-458f-4bce-b85b-e5d96d869565}, !- Source Object
  6,                                      !- Outlet Port
  {6d6edf34-2506-4b86-b45c-c690395e16ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84589099-75d0-4d04-be26-4897f590b34c}, !- Handle
  {bd35ceb6-314a-40d2-87c2-e3a897ac3236}, !- Name
  {6d6edf34-2506-4b86-b45c-c690395e16ae}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ff708805-8077-493e-a6a8-a252049867d3}, !- Handle
  Controller Water Coil 4,                !- Name
  {c03a7ae0-458f-4bce-b85b-e5d96d869565}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58037521-c2ab-4bb8-8826-4d4dbaac7310}, !- Handle
  Floor 1 Cafe ZN VAV Term,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {b5e6530f-fe1c-4b1e-960a-a2e70812503b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c03a7ae0-458f-4bce-b85b-e5d96d869565}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5adcf9fd-8b28-44f7-84bc-a2843ca071b5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3426f7d6-b77c-43c4-ba79-03276eee6264}, !- Handle
  Node 156,                               !- Name
  {5adcf9fd-8b28-44f7-84bc-a2843ca071b5}, !- Inlet Port
  {0c0e7b57-a5f7-403d-827b-e291c8728cd5}; !- Outlet Port

OS:Node,
  {eee55eda-d8cc-489c-89dd-72c00d85546f}, !- Handle
  Node 157,                               !- Name
  {28860c0e-9c1f-4260-918e-2a54e1fbf11f}, !- Inlet Port
  {f869578c-4f9c-4d31-96b3-bbb220bcbcd9}; !- Outlet Port

OS:Connection,
  {0c0e7b57-a5f7-403d-827b-e291c8728cd5}, !- Handle
  {700d4140-0170-4a72-b3e9-9d7f9484ccfb}, !- Name
  {3426f7d6-b77c-43c4-ba79-03276eee6264}, !- Source Object
  3,                                      !- Outlet Port
  {c0d4ad21-7052-491c-bbdc-adbffa7526d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28860c0e-9c1f-4260-918e-2a54e1fbf11f}, !- Handle
  {d8fb897d-861e-4c3e-ae8d-ce30d5c74675}, !- Name
  {985ca533-1552-4549-94d7-0b14fe04250c}, !- Source Object
  12,                                     !- Outlet Port
  {eee55eda-d8cc-489c-89dd-72c00d85546f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f869578c-4f9c-4d31-96b3-bbb220bcbcd9}, !- Handle
  {7e462e5e-91aa-42a6-b72c-8588438ad1f5}, !- Name
  {eee55eda-d8cc-489c-89dd-72c00d85546f}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4e82ddeb-2452-40d7-bd07-c631b003362a}, !- Handle
  Node 158,                               !- Name
  {af3b800e-cc59-4a6b-9c63-f9f575eb78dd}, !- Inlet Port
  {b5e6530f-fe1c-4b1e-960a-a2e70812503b}; !- Outlet Port

OS:Connection,
  {af3b800e-cc59-4a6b-9c63-f9f575eb78dd}, !- Handle
  {9485508f-db6e-4cfd-a733-9bb13ea28fc8}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  5,                                      !- Outlet Port
  {4e82ddeb-2452-40d7-bd07-c631b003362a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e6530f-fe1c-4b1e-960a-a2e70812503b}, !- Handle
  {585c0f24-c089-43c9-9c20-9dba66452f7f}, !- Name
  {4e82ddeb-2452-40d7-bd07-c631b003362a}, !- Source Object
  3,                                      !- Outlet Port
  {58037521-c2ab-4bb8-8826-4d4dbaac7310}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5adcf9fd-8b28-44f7-84bc-a2843ca071b5}, !- Handle
  {8b34ea08-444f-4ee7-a2be-529400283f67}, !- Name
  {58037521-c2ab-4bb8-8826-4d4dbaac7310}, !- Source Object
  12,                                     !- Outlet Port
  {3426f7d6-b77c-43c4-ba79-03276eee6264}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76ea6211-0d98-4863-9ee9-d9a6778c44f2}, !- Handle
  Floor 1 Clean ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27b5f268-02d9-4c7c-bd26-dd874f987267}, !- Water Inlet Node Name
  {1a1fc952-defd-4edc-b847-5b840b0585ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d216f4b6-6c03-4524-b735-8e96ae899778}, !- Handle
  Node 159,                               !- Name
  {cd46b09b-4710-4468-aeb5-667787cd04df}, !- Inlet Port
  {27b5f268-02d9-4c7c-bd26-dd874f987267}; !- Outlet Port

OS:Connection,
  {cd46b09b-4710-4468-aeb5-667787cd04df}, !- Handle
  {ce3ebb42-c080-4a3a-b044-e0856710cd09}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  8,                                      !- Outlet Port
  {d216f4b6-6c03-4524-b735-8e96ae899778}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ca7337b-3b39-4fc3-981d-acfa46c32fd0}, !- Handle
  Node 160,                               !- Name
  {1a1fc952-defd-4edc-b847-5b840b0585ea}, !- Inlet Port
  {d0de7ae2-85f9-48d9-afc3-ed523760d413}; !- Outlet Port

OS:Connection,
  {27b5f268-02d9-4c7c-bd26-dd874f987267}, !- Handle
  {1461cdb8-eaa6-4892-abc6-afcdec9012ff}, !- Name
  {d216f4b6-6c03-4524-b735-8e96ae899778}, !- Source Object
  3,                                      !- Outlet Port
  {76ea6211-0d98-4863-9ee9-d9a6778c44f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a1fc952-defd-4edc-b847-5b840b0585ea}, !- Handle
  {a329cfcc-7575-4931-b608-6e35d9bd03cb}, !- Name
  {76ea6211-0d98-4863-9ee9-d9a6778c44f2}, !- Source Object
  6,                                      !- Outlet Port
  {9ca7337b-3b39-4fc3-981d-acfa46c32fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0de7ae2-85f9-48d9-afc3-ed523760d413}, !- Handle
  {731970bf-f4e4-4ee2-91e1-ebca2a836833}, !- Name
  {9ca7337b-3b39-4fc3-981d-acfa46c32fd0}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e7e1ba7a-ca71-431e-b5c3-e332c77d972c}, !- Handle
  Controller Water Coil 5,                !- Name
  {76ea6211-0d98-4863-9ee9-d9a6778c44f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f95c6a3-8922-4042-aad5-4b5e72f7f6fe}, !- Handle
  Floor 1 Clean ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {6d8b174a-66de-4c63-a690-14b2cc67602a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.822349395624617,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76ea6211-0d98-4863-9ee9-d9a6778c44f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a1456d43-734b-4843-8d59-85b33996de63}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e92abd8-3f59-4f18-b234-c198bbb2a3d7}, !- Handle
  Node 161,                               !- Name
  {a1456d43-734b-4843-8d59-85b33996de63}, !- Inlet Port
  {6023570f-1efc-40e1-88c0-bec50f36e9b2}; !- Outlet Port

OS:Node,
  {a75f5a11-b452-4703-bccc-15f2866d5ac3}, !- Handle
  Node 162,                               !- Name
  {924797ac-a1c5-40ad-acfa-9c9a67f809da}, !- Inlet Port
  {19f37272-d8bd-4cff-9a2d-7c4aaca828ed}; !- Outlet Port

OS:Connection,
  {6023570f-1efc-40e1-88c0-bec50f36e9b2}, !- Handle
  {30ca074e-efaa-4305-9b94-b6c18d70a43b}, !- Name
  {2e92abd8-3f59-4f18-b234-c198bbb2a3d7}, !- Source Object
  3,                                      !- Outlet Port
  {0c95f1a0-3bc9-446c-a987-6967766537c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {924797ac-a1c5-40ad-acfa-9c9a67f809da}, !- Handle
  {707445c5-52a1-492c-8733-a154dc018a4c}, !- Name
  {0f6039de-8977-47c8-8d4a-7b311fb94fb1}, !- Source Object
  12,                                     !- Outlet Port
  {a75f5a11-b452-4703-bccc-15f2866d5ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f37272-d8bd-4cff-9a2d-7c4aaca828ed}, !- Handle
  {aee867d6-3109-4d2d-b041-41da8ba6b069}, !- Name
  {a75f5a11-b452-4703-bccc-15f2866d5ac3}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3de56b4-9679-4b84-badf-0d0c7d84e017}, !- Handle
  Node 163,                               !- Name
  {a1d8697e-33e2-4119-be00-5be50ab9c4f8}, !- Inlet Port
  {6d8b174a-66de-4c63-a690-14b2cc67602a}; !- Outlet Port

OS:Connection,
  {a1d8697e-33e2-4119-be00-5be50ab9c4f8}, !- Handle
  {4723086b-6115-493c-abb3-ef9514f3a40f}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  6,                                      !- Outlet Port
  {a3de56b4-9679-4b84-badf-0d0c7d84e017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8b174a-66de-4c63-a690-14b2cc67602a}, !- Handle
  {5e966012-f571-4d84-8ae5-e62659c7e2e9}, !- Name
  {a3de56b4-9679-4b84-badf-0d0c7d84e017}, !- Source Object
  3,                                      !- Outlet Port
  {6f95c6a3-8922-4042-aad5-4b5e72f7f6fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1456d43-734b-4843-8d59-85b33996de63}, !- Handle
  {31144623-6e40-4f50-840c-3d59fe13d649}, !- Name
  {6f95c6a3-8922-4042-aad5-4b5e72f7f6fe}, !- Source Object
  12,                                     !- Outlet Port
  {2e92abd8-3f59-4f18-b234-c198bbb2a3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecb1f4f5-4635-481e-add7-e7277153037e}, !- Handle
  Floor 1 Clean Work ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80632246-2221-4de5-b7fe-a437e8fb65b7}, !- Water Inlet Node Name
  {1bacef22-9968-49ed-93c2-da6e8af7840a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {845e98a7-48d2-4393-a446-f801164c3d53}, !- Handle
  Node 164,                               !- Name
  {8508e06f-0a5b-40db-a7ed-41e191409251}, !- Inlet Port
  {80632246-2221-4de5-b7fe-a437e8fb65b7}; !- Outlet Port

OS:Connection,
  {8508e06f-0a5b-40db-a7ed-41e191409251}, !- Handle
  {1f86a1da-189b-4895-96c3-0abb8a3d5af2}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  9,                                      !- Outlet Port
  {845e98a7-48d2-4393-a446-f801164c3d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7569f9d6-da94-4911-a887-6b5df53ddff2}, !- Handle
  Node 165,                               !- Name
  {1bacef22-9968-49ed-93c2-da6e8af7840a}, !- Inlet Port
  {db747ec0-7b11-41ed-9c91-e9ea2e980781}; !- Outlet Port

OS:Connection,
  {80632246-2221-4de5-b7fe-a437e8fb65b7}, !- Handle
  {de535d36-5f38-4872-966a-fec0b1a8fb89}, !- Name
  {845e98a7-48d2-4393-a446-f801164c3d53}, !- Source Object
  3,                                      !- Outlet Port
  {ecb1f4f5-4635-481e-add7-e7277153037e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1bacef22-9968-49ed-93c2-da6e8af7840a}, !- Handle
  {0b023a80-55fb-4d9c-82d1-8341b7d26905}, !- Name
  {ecb1f4f5-4635-481e-add7-e7277153037e}, !- Source Object
  6,                                      !- Outlet Port
  {7569f9d6-da94-4911-a887-6b5df53ddff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db747ec0-7b11-41ed-9c91-e9ea2e980781}, !- Handle
  {c9813539-be0c-4ee7-b456-1b4430c007a3}, !- Name
  {7569f9d6-da94-4911-a887-6b5df53ddff2}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d4c5a2f4-8255-4772-bb19-077f9c050ac6}, !- Handle
  Controller Water Coil 6,                !- Name
  {ecb1f4f5-4635-481e-add7-e7277153037e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e76dc7e6-cf69-4071-98e1-c178f6491317}, !- Handle
  Floor 1 Clean Work ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8a84769c-fa6c-46ae-a6ae-48b416e05dae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.86336026958993,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ecb1f4f5-4635-481e-add7-e7277153037e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58010620-d0bc-4e5c-b495-2a515adeacf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b15d7de4-d6b7-4387-afc7-580824475290}, !- Handle
  Node 166,                               !- Name
  {58010620-d0bc-4e5c-b495-2a515adeacf1}, !- Inlet Port
  {73c7abd8-1e54-43fc-bc41-e06446c377cd}; !- Outlet Port

OS:Node,
  {ada0ba6b-3128-48b1-811a-23d1ac87e820}, !- Handle
  Node 167,                               !- Name
  {d967e027-bf89-4b29-83d6-d93525aee216}, !- Inlet Port
  {4dc20330-06af-449d-b577-bf4f72b55ddf}; !- Outlet Port

OS:Connection,
  {73c7abd8-1e54-43fc-bc41-e06446c377cd}, !- Handle
  {c4ff7f6e-a584-4c33-9dfe-4049c8acd476}, !- Name
  {b15d7de4-d6b7-4387-afc7-580824475290}, !- Source Object
  3,                                      !- Outlet Port
  {5a7ef0af-615a-458e-a3bd-93f817d23f13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d967e027-bf89-4b29-83d6-d93525aee216}, !- Handle
  {9974083d-70dc-4466-9184-58bdd6261520}, !- Name
  {29f5276d-c33d-4cc6-88e6-efd033a85b1b}, !- Source Object
  12,                                     !- Outlet Port
  {ada0ba6b-3128-48b1-811a-23d1ac87e820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc20330-06af-449d-b577-bf4f72b55ddf}, !- Handle
  {4212b520-b944-416f-8554-16cfb838ce9a}, !- Name
  {ada0ba6b-3128-48b1-811a-23d1ac87e820}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1d7d87d6-32f7-4bcb-b5b4-fcd5e40df9a7}, !- Handle
  Node 168,                               !- Name
  {674005ad-71cc-4b42-8441-0c7a2e129630}, !- Inlet Port
  {8a84769c-fa6c-46ae-a6ae-48b416e05dae}; !- Outlet Port

OS:Connection,
  {674005ad-71cc-4b42-8441-0c7a2e129630}, !- Handle
  {3d03cfa3-c0e0-43fa-a989-990269126625}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  7,                                      !- Outlet Port
  {1d7d87d6-32f7-4bcb-b5b4-fcd5e40df9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a84769c-fa6c-46ae-a6ae-48b416e05dae}, !- Handle
  {a5732135-ecb5-496c-92c1-25293f4ed6c2}, !- Name
  {1d7d87d6-32f7-4bcb-b5b4-fcd5e40df9a7}, !- Source Object
  3,                                      !- Outlet Port
  {e76dc7e6-cf69-4071-98e1-c178f6491317}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58010620-d0bc-4e5c-b495-2a515adeacf1}, !- Handle
  {2f9a7c0e-595b-4ea1-aacd-47b06949e1cc}, !- Name
  {e76dc7e6-cf69-4071-98e1-c178f6491317}, !- Source Object
  12,                                     !- Outlet Port
  {b15d7de4-d6b7-4387-afc7-580824475290}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84004553-3b1e-4303-8aa8-c2443f91b219}, !- Handle
  Floor 1 Dictation ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47405d2f-8757-4c8d-97ed-df6b251f64f0}, !- Water Inlet Node Name
  {400305d8-1288-43c4-bd05-6f9ea805618a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77ed64d8-3da8-4e72-8611-606ede0fb4bc}, !- Handle
  Node 169,                               !- Name
  {b1dcd450-f3b6-4600-bfd4-4ee4b650a361}, !- Inlet Port
  {47405d2f-8757-4c8d-97ed-df6b251f64f0}; !- Outlet Port

OS:Connection,
  {b1dcd450-f3b6-4600-bfd4-4ee4b650a361}, !- Handle
  {e0648d9e-020e-4f5e-bb33-fe3eaf244b29}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  10,                                     !- Outlet Port
  {77ed64d8-3da8-4e72-8611-606ede0fb4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec3bf8b4-0c42-46c8-84e1-b538326d7059}, !- Handle
  Node 170,                               !- Name
  {400305d8-1288-43c4-bd05-6f9ea805618a}, !- Inlet Port
  {5e0f3e26-91c3-4dfd-a3c1-3792c953202e}; !- Outlet Port

OS:Connection,
  {47405d2f-8757-4c8d-97ed-df6b251f64f0}, !- Handle
  {193ddb25-0904-47c3-b02f-676aa350d13f}, !- Name
  {77ed64d8-3da8-4e72-8611-606ede0fb4bc}, !- Source Object
  3,                                      !- Outlet Port
  {84004553-3b1e-4303-8aa8-c2443f91b219}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {400305d8-1288-43c4-bd05-6f9ea805618a}, !- Handle
  {a416036f-71e2-44d8-ba44-3cd131819fda}, !- Name
  {84004553-3b1e-4303-8aa8-c2443f91b219}, !- Source Object
  6,                                      !- Outlet Port
  {ec3bf8b4-0c42-46c8-84e1-b538326d7059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0f3e26-91c3-4dfd-a3c1-3792c953202e}, !- Handle
  {4866e9ab-0d9e-4306-8b19-36e4769d2eac}, !- Name
  {ec3bf8b4-0c42-46c8-84e1-b538326d7059}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c5ad175-d7aa-4606-a88d-809c364985c1}, !- Handle
  Controller Water Coil 7,                !- Name
  {84004553-3b1e-4303-8aa8-c2443f91b219}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02b78a87-2ba1-44c5-8bfe-f5369494d6d2}, !- Handle
  Floor 1 Dictation ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2f698c91-50a4-4ea1-b315-893afed00c5d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84004553-3b1e-4303-8aa8-c2443f91b219}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc9a50bc-56dd-47d2-bd04-b5a94713fa5e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a533f82-85b6-44b0-95dc-07b8737fa86a}, !- Handle
  Node 171,                               !- Name
  {dc9a50bc-56dd-47d2-bd04-b5a94713fa5e}, !- Inlet Port
  {e9c6ad02-4292-4df3-b4df-bb3223140232}; !- Outlet Port

OS:Node,
  {eec3d180-2544-4edd-9f09-788e655a9644}, !- Handle
  Node 172,                               !- Name
  {b1a5673d-60ea-4c7a-82c7-28eb056956b3}, !- Inlet Port
  {dfdaa8b4-c3c9-47b6-b0af-fec98d08effb}; !- Outlet Port

OS:Connection,
  {e9c6ad02-4292-4df3-b4df-bb3223140232}, !- Handle
  {1747b0cd-f8bc-45f9-84f2-bd6a0ab7dadd}, !- Name
  {2a533f82-85b6-44b0-95dc-07b8737fa86a}, !- Source Object
  3,                                      !- Outlet Port
  {bb67ba04-64f4-4a73-bd05-e29c395e055e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1a5673d-60ea-4c7a-82c7-28eb056956b3}, !- Handle
  {e2731408-f26d-4a94-aa6e-5112344130ef}, !- Name
  {a94eefe6-91bc-48e5-9ecc-69636da639dd}, !- Source Object
  12,                                     !- Outlet Port
  {eec3d180-2544-4edd-9f09-788e655a9644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdaa8b4-c3c9-47b6-b0af-fec98d08effb}, !- Handle
  {ab72c29e-0bf0-41d2-afa9-388f2f71ea30}, !- Name
  {eec3d180-2544-4edd-9f09-788e655a9644}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5c8a880d-c8cb-4127-ad97-03b860e065af}, !- Handle
  Node 173,                               !- Name
  {16f70c3c-2d22-4273-b139-00cf99641501}, !- Inlet Port
  {2f698c91-50a4-4ea1-b315-893afed00c5d}; !- Outlet Port

OS:Connection,
  {16f70c3c-2d22-4273-b139-00cf99641501}, !- Handle
  {d3819504-dbf0-4634-9c1e-e4c730075054}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  8,                                      !- Outlet Port
  {5c8a880d-c8cb-4127-ad97-03b860e065af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f698c91-50a4-4ea1-b315-893afed00c5d}, !- Handle
  {5b4720a2-4a55-45da-9d6b-9e66df8b15bf}, !- Name
  {5c8a880d-c8cb-4127-ad97-03b860e065af}, !- Source Object
  3,                                      !- Outlet Port
  {02b78a87-2ba1-44c5-8bfe-f5369494d6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc9a50bc-56dd-47d2-bd04-b5a94713fa5e}, !- Handle
  {b674d080-0076-4022-ac33-ac07b5cb607c}, !- Name
  {02b78a87-2ba1-44c5-8bfe-f5369494d6d2}, !- Source Object
  12,                                     !- Outlet Port
  {2a533f82-85b6-44b0-95dc-07b8737fa86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9593372d-34c2-4a55-bcde-77d4174760cb}, !- Handle
  Floor 1 Dressing Room ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b6e54f5-beee-4947-acb6-17e089aede5a}, !- Water Inlet Node Name
  {b8ec28ae-6295-4bf1-83ff-3057fdf26b6e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55763fd3-0d2d-4ab2-9027-d2398ec9f4c6}, !- Handle
  Node 174,                               !- Name
  {88fdfa53-f904-4a16-aa50-a5e820683d5e}, !- Inlet Port
  {5b6e54f5-beee-4947-acb6-17e089aede5a}; !- Outlet Port

OS:Connection,
  {88fdfa53-f904-4a16-aa50-a5e820683d5e}, !- Handle
  {48755f13-b5f3-4fd3-9072-7818f083b6b8}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  11,                                     !- Outlet Port
  {55763fd3-0d2d-4ab2-9027-d2398ec9f4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {073518a4-662e-4329-af1e-c2bdd9e700cb}, !- Handle
  Node 175,                               !- Name
  {b8ec28ae-6295-4bf1-83ff-3057fdf26b6e}, !- Inlet Port
  {b1f8cf76-9d72-4ddc-84ba-24fc4eff70be}; !- Outlet Port

OS:Connection,
  {5b6e54f5-beee-4947-acb6-17e089aede5a}, !- Handle
  {b84d198d-7c50-46bf-9f5e-973c8c307d51}, !- Name
  {55763fd3-0d2d-4ab2-9027-d2398ec9f4c6}, !- Source Object
  3,                                      !- Outlet Port
  {9593372d-34c2-4a55-bcde-77d4174760cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8ec28ae-6295-4bf1-83ff-3057fdf26b6e}, !- Handle
  {8b9eb60a-ebc5-4902-9ac6-ee1c8af9b73f}, !- Name
  {9593372d-34c2-4a55-bcde-77d4174760cb}, !- Source Object
  6,                                      !- Outlet Port
  {073518a4-662e-4329-af1e-c2bdd9e700cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f8cf76-9d72-4ddc-84ba-24fc4eff70be}, !- Handle
  {a4430e5a-2575-4368-ab1d-995a17f10887}, !- Name
  {073518a4-662e-4329-af1e-c2bdd9e700cb}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42aba190-6853-4923-a403-6626d1ef30d7}, !- Handle
  Controller Water Coil 8,                !- Name
  {9593372d-34c2-4a55-bcde-77d4174760cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d6f3ac1-53da-4c8e-bcda-fabff05a0931}, !- Handle
  Floor 1 Dressing Room ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {db8987d4-a39d-4fe7-b170-1bdf8ce34fcd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9593372d-34c2-4a55-bcde-77d4174760cb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e630f19-f1b8-4d85-ae9a-230c1983856f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33696897-ff68-44b9-8f7b-a59d4f543d3d}, !- Handle
  Node 176,                               !- Name
  {1e630f19-f1b8-4d85-ae9a-230c1983856f}, !- Inlet Port
  {16928dc7-8d02-459a-a5c6-acbb65992c97}; !- Outlet Port

OS:Node,
  {cadae777-00bd-4514-9db5-a2f6981b4888}, !- Handle
  Node 177,                               !- Name
  {b8c93130-47e8-4089-9242-99fc60e5936b}, !- Inlet Port
  {da9912dd-a96a-4b4f-9dbe-b2c0a50e9165}; !- Outlet Port

OS:Connection,
  {16928dc7-8d02-459a-a5c6-acbb65992c97}, !- Handle
  {d00b98f5-9f15-4b1c-a768-c6b44e800eae}, !- Name
  {33696897-ff68-44b9-8f7b-a59d4f543d3d}, !- Source Object
  3,                                      !- Outlet Port
  {5407dd93-d4fd-424c-bebe-1783be22b320}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8c93130-47e8-4089-9242-99fc60e5936b}, !- Handle
  {7856a532-ed73-438c-b49d-3e57838d31ad}, !- Name
  {2830dd0e-4bce-4046-91ad-f98cdc64161f}, !- Source Object
  12,                                     !- Outlet Port
  {cadae777-00bd-4514-9db5-a2f6981b4888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9912dd-a96a-4b4f-9dbe-b2c0a50e9165}, !- Handle
  {3e8c5439-be2e-43d6-bc9d-fe0b5702e9f4}, !- Name
  {cadae777-00bd-4514-9db5-a2f6981b4888}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {405760e3-44d6-4bc6-b565-161626c4c640}, !- Handle
  Node 178,                               !- Name
  {b29e6113-3d7e-42ed-b3f0-f01a7cde8373}, !- Inlet Port
  {db8987d4-a39d-4fe7-b170-1bdf8ce34fcd}; !- Outlet Port

OS:Connection,
  {b29e6113-3d7e-42ed-b3f0-f01a7cde8373}, !- Handle
  {408c2403-ed6d-4d86-a6aa-b68d2c18a90a}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  9,                                      !- Outlet Port
  {405760e3-44d6-4bc6-b565-161626c4c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8987d4-a39d-4fe7-b170-1bdf8ce34fcd}, !- Handle
  {03099bbf-9b7d-44c2-8917-e1562ab18744}, !- Name
  {405760e3-44d6-4bc6-b565-161626c4c640}, !- Source Object
  3,                                      !- Outlet Port
  {6d6f3ac1-53da-4c8e-bcda-fabff05a0931}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e630f19-f1b8-4d85-ae9a-230c1983856f}, !- Handle
  {34f13147-1145-410c-8cff-c77644e49b98}, !- Name
  {6d6f3ac1-53da-4c8e-bcda-fabff05a0931}, !- Source Object
  12,                                     !- Outlet Port
  {33696897-ff68-44b9-8f7b-a59d4f543d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c8a5389-328c-4487-b2cc-95bf4ea2a8f1}, !- Handle
  Floor 1 Electrical Room ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60e1221a-51a5-4a10-bd21-e8e5bf25afa0}, !- Water Inlet Node Name
  {bc239626-7720-4194-9f39-6584046542b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9655b5b0-e175-427d-9e51-054c5b72b4df}, !- Handle
  Node 179,                               !- Name
  {f27cd10f-0db7-4638-bad2-0003340db910}, !- Inlet Port
  {60e1221a-51a5-4a10-bd21-e8e5bf25afa0}; !- Outlet Port

OS:Connection,
  {f27cd10f-0db7-4638-bad2-0003340db910}, !- Handle
  {6931fc18-8495-4501-bc6c-10f50d8763e4}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  12,                                     !- Outlet Port
  {9655b5b0-e175-427d-9e51-054c5b72b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1e8885-9ed6-4705-a297-635b7ecbb54d}, !- Handle
  Node 180,                               !- Name
  {bc239626-7720-4194-9f39-6584046542b6}, !- Inlet Port
  {e87dc119-a095-4a9d-8dba-a562c3f776ef}; !- Outlet Port

OS:Connection,
  {60e1221a-51a5-4a10-bd21-e8e5bf25afa0}, !- Handle
  {f12fb3c7-4321-473f-b218-549995af67eb}, !- Name
  {9655b5b0-e175-427d-9e51-054c5b72b4df}, !- Source Object
  3,                                      !- Outlet Port
  {9c8a5389-328c-4487-b2cc-95bf4ea2a8f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc239626-7720-4194-9f39-6584046542b6}, !- Handle
  {ace5066d-c7bd-472d-9333-288113915400}, !- Name
  {9c8a5389-328c-4487-b2cc-95bf4ea2a8f1}, !- Source Object
  6,                                      !- Outlet Port
  {4a1e8885-9ed6-4705-a297-635b7ecbb54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87dc119-a095-4a9d-8dba-a562c3f776ef}, !- Handle
  {988546df-992e-44d8-93d1-bef1c5738763}, !- Name
  {4a1e8885-9ed6-4705-a297-635b7ecbb54d}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {575208ba-1fbb-48e2-81c1-f5192f83f019}, !- Handle
  Controller Water Coil 9,                !- Name
  {9c8a5389-328c-4487-b2cc-95bf4ea2a8f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ece7e8b-9172-46b8-8efd-711b6a75b2c7}, !- Handle
  Floor 1 Electrical Room ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {dde7526d-8592-42e2-a4f8-63f1dc3042b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c8a5389-328c-4487-b2cc-95bf4ea2a8f1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec77c3d1-ca6d-4395-a552-a0af6bcf02b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {572c365f-4b56-4e15-823b-075d16aac197}, !- Handle
  Node 181,                               !- Name
  {ec77c3d1-ca6d-4395-a552-a0af6bcf02b0}, !- Inlet Port
  {75aa6921-2aef-45b3-9b86-76c0903173b7}; !- Outlet Port

OS:Node,
  {a16324b6-8dc4-45d3-ae6f-8260ccf285c5}, !- Handle
  Node 182,                               !- Name
  {8bd29d83-3575-48a0-bc0d-fd5ad2a81038}, !- Inlet Port
  {ae25ab70-46dc-46ec-bc7c-7ef0cd00f125}; !- Outlet Port

OS:Connection,
  {75aa6921-2aef-45b3-9b86-76c0903173b7}, !- Handle
  {3007761a-a6be-4db1-88dc-db3603c5b992}, !- Name
  {572c365f-4b56-4e15-823b-075d16aac197}, !- Source Object
  3,                                      !- Outlet Port
  {4b6d1dd3-f88e-41f7-8d42-7d9ca25cb25e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bd29d83-3575-48a0-bc0d-fd5ad2a81038}, !- Handle
  {297330aa-6313-47ba-ad97-b8dd3321af6a}, !- Name
  {61272f7a-1b1f-4711-99e0-471d5bb0361d}, !- Source Object
  12,                                     !- Outlet Port
  {a16324b6-8dc4-45d3-ae6f-8260ccf285c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae25ab70-46dc-46ec-bc7c-7ef0cd00f125}, !- Handle
  {582a9556-64a7-4741-9ae7-5a962dfee872}, !- Name
  {a16324b6-8dc4-45d3-ae6f-8260ccf285c5}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fc55dcff-d7bd-4957-9c9b-7edaeaf01685}, !- Handle
  Node 183,                               !- Name
  {386fbe84-1c47-48f4-9c5c-c0cfdcaa2448}, !- Inlet Port
  {dde7526d-8592-42e2-a4f8-63f1dc3042b3}; !- Outlet Port

OS:Connection,
  {386fbe84-1c47-48f4-9c5c-c0cfdcaa2448}, !- Handle
  {db39cef9-2892-471f-8564-b977e7787cca}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  10,                                     !- Outlet Port
  {fc55dcff-d7bd-4957-9c9b-7edaeaf01685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde7526d-8592-42e2-a4f8-63f1dc3042b3}, !- Handle
  {67728ca2-b37d-4cfd-9131-7ea40e9408cb}, !- Name
  {fc55dcff-d7bd-4957-9c9b-7edaeaf01685}, !- Source Object
  3,                                      !- Outlet Port
  {3ece7e8b-9172-46b8-8efd-711b6a75b2c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec77c3d1-ca6d-4395-a552-a0af6bcf02b0}, !- Handle
  {cc0f10cf-0b63-49f9-8822-4dfbdf8f96d2}, !- Name
  {3ece7e8b-9172-46b8-8efd-711b6a75b2c7}, !- Source Object
  12,                                     !- Outlet Port
  {572c365f-4b56-4e15-823b-075d16aac197}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa5714dd-8925-465c-9c03-e4930bcb5ceb}, !- Handle
  Floor 1 Elevator Pump Room ZN Rht Coil, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc71f380-f4c9-4e15-a515-257d5d6550c1}, !- Water Inlet Node Name
  {42e23dce-a637-4db7-a566-bbc289e3ca01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {911c9e47-7434-4f9b-b552-bbd5e20eaf6b}, !- Handle
  Node 184,                               !- Name
  {8338e3d5-3024-4aa5-a27e-71a3945317ed}, !- Inlet Port
  {bc71f380-f4c9-4e15-a515-257d5d6550c1}; !- Outlet Port

OS:Connection,
  {8338e3d5-3024-4aa5-a27e-71a3945317ed}, !- Handle
  {510a82e4-5bb4-47ee-97dd-4d21b86e77c3}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  13,                                     !- Outlet Port
  {911c9e47-7434-4f9b-b552-bbd5e20eaf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aac9d6f-8afb-4d48-8bc5-cc2af561c1af}, !- Handle
  Node 185,                               !- Name
  {42e23dce-a637-4db7-a566-bbc289e3ca01}, !- Inlet Port
  {820f4f56-85cd-4617-9d39-43f30f95637f}; !- Outlet Port

OS:Connection,
  {bc71f380-f4c9-4e15-a515-257d5d6550c1}, !- Handle
  {77eaea53-6d4c-45ae-8b34-93f602eca225}, !- Name
  {911c9e47-7434-4f9b-b552-bbd5e20eaf6b}, !- Source Object
  3,                                      !- Outlet Port
  {aa5714dd-8925-465c-9c03-e4930bcb5ceb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42e23dce-a637-4db7-a566-bbc289e3ca01}, !- Handle
  {2c928e7f-7e2a-45bd-892c-85f236c2231f}, !- Name
  {aa5714dd-8925-465c-9c03-e4930bcb5ceb}, !- Source Object
  6,                                      !- Outlet Port
  {3aac9d6f-8afb-4d48-8bc5-cc2af561c1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820f4f56-85cd-4617-9d39-43f30f95637f}, !- Handle
  {e58783f3-08b9-4e2a-81b2-0141eb51d03e}, !- Name
  {3aac9d6f-8afb-4d48-8bc5-cc2af561c1af}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f6b6b52-73dc-47a3-afd1-4f15cca0e1b4}, !- Handle
  Controller Water Coil 10,               !- Name
  {aa5714dd-8925-465c-9c03-e4930bcb5ceb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {decca4da-6723-4ebd-93df-391c03eb7659}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Term, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {1fc9c9b8-ebab-422f-8103-e52632f51e60}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa5714dd-8925-465c-9c03-e4930bcb5ceb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7246bd4b-9fb8-4d56-8e5b-6b094a103238}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {867a30bc-2cb8-4e68-beb1-79aa8362d786}, !- Handle
  Node 186,                               !- Name
  {7246bd4b-9fb8-4d56-8e5b-6b094a103238}, !- Inlet Port
  {7024f8cb-babe-4db8-a151-89f0f8101a0a}; !- Outlet Port

OS:Node,
  {e6a956c7-0859-4060-ba8b-ccd2b995ca8c}, !- Handle
  Node 187,                               !- Name
  {81ef46d6-8e39-475d-9dd5-22df5af172c4}, !- Inlet Port
  {1e49eae8-c1a5-4a78-98cc-9fda091420b3}; !- Outlet Port

OS:Connection,
  {7024f8cb-babe-4db8-a151-89f0f8101a0a}, !- Handle
  {2fed504a-26a0-4c2e-a003-f43db462b69a}, !- Name
  {867a30bc-2cb8-4e68-beb1-79aa8362d786}, !- Source Object
  3,                                      !- Outlet Port
  {a086a8c9-19c7-4b24-a52b-3c03cfb94671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ef46d6-8e39-475d-9dd5-22df5af172c4}, !- Handle
  {74b3e055-da3b-4123-b7ae-fae437568c7e}, !- Name
  {46ddb46f-c64a-40c1-b275-d963af13c222}, !- Source Object
  12,                                     !- Outlet Port
  {e6a956c7-0859-4060-ba8b-ccd2b995ca8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e49eae8-c1a5-4a78-98cc-9fda091420b3}, !- Handle
  {0a98b6a6-9e24-4649-9299-643914f3ab97}, !- Name
  {e6a956c7-0859-4060-ba8b-ccd2b995ca8c}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ffff054e-3620-4940-b472-969490a5f0e0}, !- Handle
  Node 188,                               !- Name
  {7cd9609b-f5b2-441e-8bf1-965b3e2f3a61}, !- Inlet Port
  {1fc9c9b8-ebab-422f-8103-e52632f51e60}; !- Outlet Port

OS:Connection,
  {7cd9609b-f5b2-441e-8bf1-965b3e2f3a61}, !- Handle
  {2f299f9f-b1eb-407d-8a44-1812eeb0691f}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  11,                                     !- Outlet Port
  {ffff054e-3620-4940-b472-969490a5f0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc9c9b8-ebab-422f-8103-e52632f51e60}, !- Handle
  {c86ccd48-45fa-418d-9b5a-ce69791116f8}, !- Name
  {ffff054e-3620-4940-b472-969490a5f0e0}, !- Source Object
  3,                                      !- Outlet Port
  {decca4da-6723-4ebd-93df-391c03eb7659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7246bd4b-9fb8-4d56-8e5b-6b094a103238}, !- Handle
  {af081467-3ed5-4a24-a712-034e49c16365}, !- Name
  {decca4da-6723-4ebd-93df-391c03eb7659}, !- Source Object
  12,                                     !- Outlet Port
  {867a30bc-2cb8-4e68-beb1-79aa8362d786}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a1dcc8b-c202-44ea-bd33-7572e63a8c3c}, !- Handle
  Floor 1 Humid ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e2b1502-453a-46a5-af14-26940be22ba5}, !- Water Inlet Node Name
  {c290283a-7f44-4e15-82f4-f014c556f3b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c3e5e2e-900d-4111-9f57-caf385cad0d8}, !- Handle
  Node 189,                               !- Name
  {4f474ede-a81a-447b-bc92-67c94b482938}, !- Inlet Port
  {1e2b1502-453a-46a5-af14-26940be22ba5}; !- Outlet Port

OS:Connection,
  {4f474ede-a81a-447b-bc92-67c94b482938}, !- Handle
  {0edccbaa-5e77-45e8-a36d-918d851a2ac4}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  14,                                     !- Outlet Port
  {0c3e5e2e-900d-4111-9f57-caf385cad0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674ad44d-627e-4060-be38-64b59a200fa8}, !- Handle
  Node 190,                               !- Name
  {c290283a-7f44-4e15-82f4-f014c556f3b1}, !- Inlet Port
  {2a527740-7dbc-4bef-aa61-4d74b8652b13}; !- Outlet Port

OS:Connection,
  {1e2b1502-453a-46a5-af14-26940be22ba5}, !- Handle
  {39a8978d-c45b-4c3a-8907-08a5f2be8dbb}, !- Name
  {0c3e5e2e-900d-4111-9f57-caf385cad0d8}, !- Source Object
  3,                                      !- Outlet Port
  {4a1dcc8b-c202-44ea-bd33-7572e63a8c3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c290283a-7f44-4e15-82f4-f014c556f3b1}, !- Handle
  {b13bfa44-518d-46f9-8707-f00c683b324f}, !- Name
  {4a1dcc8b-c202-44ea-bd33-7572e63a8c3c}, !- Source Object
  6,                                      !- Outlet Port
  {674ad44d-627e-4060-be38-64b59a200fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a527740-7dbc-4bef-aa61-4d74b8652b13}, !- Handle
  {24fe1c17-a84d-4036-9e59-eb32d1e4c6fb}, !- Name
  {674ad44d-627e-4060-be38-64b59a200fa8}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6235d3ca-b731-440b-9aaf-2bcc0a0cd9d1}, !- Handle
  Controller Water Coil 11,               !- Name
  {4a1dcc8b-c202-44ea-bd33-7572e63a8c3c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {62a060ac-5d04-4921-a0fc-072e471377de}, !- Handle
  Floor 1 Humid ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {6ee72483-a5c0-4a9b-b4a5-4fafb26d95b7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a1dcc8b-c202-44ea-bd33-7572e63a8c3c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81625664-3bcd-410d-9dbf-60a627eb3148}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a7e9c6f-8a47-484b-ac7d-0ccf1f9da4fd}, !- Handle
  Node 191,                               !- Name
  {81625664-3bcd-410d-9dbf-60a627eb3148}, !- Inlet Port
  {bf6de2db-18c0-4b78-b225-de9dd3e20876}; !- Outlet Port

OS:Node,
  {7339c66a-d3da-4f1c-9420-999f846acd42}, !- Handle
  Node 192,                               !- Name
  {f6abab66-167d-4ef8-9343-cbd154dcded5}, !- Inlet Port
  {9a979249-fa0c-43c8-a41e-6e55d2e88588}; !- Outlet Port

OS:Connection,
  {bf6de2db-18c0-4b78-b225-de9dd3e20876}, !- Handle
  {e6c7c2a8-7ce9-4847-9157-201957d4f963}, !- Name
  {2a7e9c6f-8a47-484b-ac7d-0ccf1f9da4fd}, !- Source Object
  3,                                      !- Outlet Port
  {f53f5dd3-9907-4db0-8c50-c3f9025244f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6abab66-167d-4ef8-9343-cbd154dcded5}, !- Handle
  {0775400f-ebb0-4f66-9149-b431bc2ca972}, !- Name
  {eaa5aec1-9fe9-4267-a249-5558d0e5d209}, !- Source Object
  12,                                     !- Outlet Port
  {7339c66a-d3da-4f1c-9420-999f846acd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a979249-fa0c-43c8-a41e-6e55d2e88588}, !- Handle
  {f17db7cf-a5e1-49fa-8f5f-9ffa7cd76c9f}, !- Name
  {7339c66a-d3da-4f1c-9420-999f846acd42}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f88c9d0f-2f77-4b6a-90c9-0a7945c74619}, !- Handle
  Node 193,                               !- Name
  {f4fd2bb4-6146-4238-b440-f3920cf85512}, !- Inlet Port
  {6ee72483-a5c0-4a9b-b4a5-4fafb26d95b7}; !- Outlet Port

OS:Connection,
  {f4fd2bb4-6146-4238-b440-f3920cf85512}, !- Handle
  {e6b0deae-4728-41ef-8130-beabc1e52951}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  12,                                     !- Outlet Port
  {f88c9d0f-2f77-4b6a-90c9-0a7945c74619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee72483-a5c0-4a9b-b4a5-4fafb26d95b7}, !- Handle
  {0af3c1c1-5b30-4526-b051-5a478a5af5c5}, !- Name
  {f88c9d0f-2f77-4b6a-90c9-0a7945c74619}, !- Source Object
  3,                                      !- Outlet Port
  {62a060ac-5d04-4921-a0fc-072e471377de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81625664-3bcd-410d-9dbf-60a627eb3148}, !- Handle
  {a4196279-3a66-4f15-ac62-7064afd1bf9c}, !- Name
  {62a060ac-5d04-4921-a0fc-072e471377de}, !- Source Object
  12,                                     !- Outlet Port
  {2a7e9c6f-8a47-484b-ac7d-0ccf1f9da4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {761ec128-a761-4c8b-b2e2-0cda4c86ec1b}, !- Handle
  Floor 1 IT Hall ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7d1823b5-672e-478d-9d76-1bdbdad0ddab}, !- Water Inlet Node Name
  {585b27cf-0715-47f4-ba19-76f9665673ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8abaa5a7-de2f-4788-8f94-3670ed71967d}, !- Handle
  Node 194,                               !- Name
  {5f3f8487-ef18-4e8d-9528-6b54fd44d280}, !- Inlet Port
  {7d1823b5-672e-478d-9d76-1bdbdad0ddab}; !- Outlet Port

OS:Connection,
  {5f3f8487-ef18-4e8d-9528-6b54fd44d280}, !- Handle
  {e49dd1e2-dbc9-4330-987b-5848da4635cb}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  15,                                     !- Outlet Port
  {8abaa5a7-de2f-4788-8f94-3670ed71967d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71547912-b3a1-4c91-9d3d-2fd9a064c670}, !- Handle
  Node 195,                               !- Name
  {585b27cf-0715-47f4-ba19-76f9665673ee}, !- Inlet Port
  {e6308198-2275-485c-975e-9527b559a28b}; !- Outlet Port

OS:Connection,
  {7d1823b5-672e-478d-9d76-1bdbdad0ddab}, !- Handle
  {7b674971-aaad-4ca2-91c5-89f42b5dbe29}, !- Name
  {8abaa5a7-de2f-4788-8f94-3670ed71967d}, !- Source Object
  3,                                      !- Outlet Port
  {761ec128-a761-4c8b-b2e2-0cda4c86ec1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {585b27cf-0715-47f4-ba19-76f9665673ee}, !- Handle
  {4061bc9c-f947-4624-8e1b-71b9c7f4e1ea}, !- Name
  {761ec128-a761-4c8b-b2e2-0cda4c86ec1b}, !- Source Object
  6,                                      !- Outlet Port
  {71547912-b3a1-4c91-9d3d-2fd9a064c670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6308198-2275-485c-975e-9527b559a28b}, !- Handle
  {b1d40129-5b38-49b9-b49a-534b42fc8bd2}, !- Name
  {71547912-b3a1-4c91-9d3d-2fd9a064c670}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0aa4b09-0d9d-4351-bba2-e3aec591f628}, !- Handle
  Controller Water Coil 12,               !- Name
  {761ec128-a761-4c8b-b2e2-0cda4c86ec1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a265cce9-8e69-4c69-babe-e919fb6ce3df}, !- Handle
  Floor 1 IT Hall ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {dd55c375-86f7-4e8a-ad1a-a89baf1082e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {761ec128-a761-4c8b-b2e2-0cda4c86ec1b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {052bbd8a-a762-4a71-a104-5b869116b621}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79d1cdff-590d-4fab-8729-d5e4aa4a360f}, !- Handle
  Node 196,                               !- Name
  {052bbd8a-a762-4a71-a104-5b869116b621}, !- Inlet Port
  {930c2e0c-d544-4f07-a822-a5d44390c9f9}; !- Outlet Port

OS:Node,
  {c19642ea-fb92-4a7d-a558-3e0339e7b1d3}, !- Handle
  Node 197,                               !- Name
  {46d2ab84-af5a-4c87-b3e2-ffd7a3491fcf}, !- Inlet Port
  {0f1796a1-cdbd-4fe8-9685-712fe88937ee}; !- Outlet Port

OS:Connection,
  {930c2e0c-d544-4f07-a822-a5d44390c9f9}, !- Handle
  {ee91e537-0bc7-49e9-9d57-a50dfd976c68}, !- Name
  {79d1cdff-590d-4fab-8729-d5e4aa4a360f}, !- Source Object
  3,                                      !- Outlet Port
  {9d0e9ce0-db62-47b8-a388-366c8db7213d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d2ab84-af5a-4c87-b3e2-ffd7a3491fcf}, !- Handle
  {a7224c44-b82c-4520-aa68-5c46ce8556b1}, !- Name
  {bcc29719-13d7-4747-98ec-ce1802a29ac2}, !- Source Object
  12,                                     !- Outlet Port
  {c19642ea-fb92-4a7d-a558-3e0339e7b1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1796a1-cdbd-4fe8-9685-712fe88937ee}, !- Handle
  {6d6894ac-3a01-444f-a3c0-9b3b0a1dbf6f}, !- Name
  {c19642ea-fb92-4a7d-a558-3e0339e7b1d3}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {22695af0-b936-4998-abf5-fc6ff4746c0d}, !- Handle
  Node 198,                               !- Name
  {976a3c5d-47f2-4b4d-afba-674c22e7c73f}, !- Inlet Port
  {dd55c375-86f7-4e8a-ad1a-a89baf1082e0}; !- Outlet Port

OS:Connection,
  {976a3c5d-47f2-4b4d-afba-674c22e7c73f}, !- Handle
  {c71ed410-121f-454b-96b7-2e9e2c8c81d3}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  13,                                     !- Outlet Port
  {22695af0-b936-4998-abf5-fc6ff4746c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd55c375-86f7-4e8a-ad1a-a89baf1082e0}, !- Handle
  {1d1b568a-a445-4242-97d4-a90c2a5f8a7c}, !- Name
  {22695af0-b936-4998-abf5-fc6ff4746c0d}, !- Source Object
  3,                                      !- Outlet Port
  {a265cce9-8e69-4c69-babe-e919fb6ce3df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {052bbd8a-a762-4a71-a104-5b869116b621}, !- Handle
  {763b0119-c18b-4dff-9aad-f31a6840a13c}, !- Name
  {a265cce9-8e69-4c69-babe-e919fb6ce3df}, !- Source Object
  12,                                     !- Outlet Port
  {79d1cdff-590d-4fab-8729-d5e4aa4a360f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7e94e37-d8a8-4d89-89a7-915ad3da2890}, !- Handle
  Floor 1 IT Room ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b84a3487-4f63-42ea-90e3-dfeeec43304d}, !- Water Inlet Node Name
  {31d18ec9-8f7a-4844-8a30-d0e5ccf4cf61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64d4f75a-96e2-4d8e-89b5-068a48d97032}, !- Handle
  Node 199,                               !- Name
  {d5b9ba48-0c4b-465c-ad21-c8e3425f218c}, !- Inlet Port
  {b84a3487-4f63-42ea-90e3-dfeeec43304d}; !- Outlet Port

OS:Connection,
  {d5b9ba48-0c4b-465c-ad21-c8e3425f218c}, !- Handle
  {d9296bc8-edc3-4a7c-90cd-67a62ea12ae3}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  16,                                     !- Outlet Port
  {64d4f75a-96e2-4d8e-89b5-068a48d97032}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b86846-0145-4491-be21-bc6429b2fe0c}, !- Handle
  Node 200,                               !- Name
  {31d18ec9-8f7a-4844-8a30-d0e5ccf4cf61}, !- Inlet Port
  {482b0d28-9249-46e5-8307-937c42ea8c44}; !- Outlet Port

OS:Connection,
  {b84a3487-4f63-42ea-90e3-dfeeec43304d}, !- Handle
  {2e385b66-5117-4e7b-ab4f-1ae24a02ce10}, !- Name
  {64d4f75a-96e2-4d8e-89b5-068a48d97032}, !- Source Object
  3,                                      !- Outlet Port
  {f7e94e37-d8a8-4d89-89a7-915ad3da2890}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31d18ec9-8f7a-4844-8a30-d0e5ccf4cf61}, !- Handle
  {b4ef6aef-52a1-4dce-a12b-1239945b4d37}, !- Name
  {f7e94e37-d8a8-4d89-89a7-915ad3da2890}, !- Source Object
  6,                                      !- Outlet Port
  {36b86846-0145-4491-be21-bc6429b2fe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482b0d28-9249-46e5-8307-937c42ea8c44}, !- Handle
  {4a5c53d2-bc5d-4d41-8ba2-fb2bb87ef86b}, !- Name
  {36b86846-0145-4491-be21-bc6429b2fe0c}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ba7c461-aa80-43c1-9ca3-d341f6282fab}, !- Handle
  Controller Water Coil 13,               !- Name
  {f7e94e37-d8a8-4d89-89a7-915ad3da2890}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ff813e2-e705-4e89-b66e-6dd7560f9f53}, !- Handle
  Floor 1 IT Room ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {fb94b606-c4cd-4b13-b8df-3027ccbfeb34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7e94e37-d8a8-4d89-89a7-915ad3da2890}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff65ac4a-0bac-4672-980a-de7f15b62bf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36b70168-abf4-432e-a640-a18eb4f03d81}, !- Handle
  Node 201,                               !- Name
  {ff65ac4a-0bac-4672-980a-de7f15b62bf9}, !- Inlet Port
  {a25fc0e5-ff59-4ddd-9926-83775b05ae30}; !- Outlet Port

OS:Node,
  {e78fc4ef-2b4f-4b6d-bd61-3dfb0c519202}, !- Handle
  Node 202,                               !- Name
  {703ca04f-ad99-4907-9278-0f495db8e04e}, !- Inlet Port
  {b395830d-7774-42b7-9875-63d1c0a6a50c}; !- Outlet Port

OS:Connection,
  {a25fc0e5-ff59-4ddd-9926-83775b05ae30}, !- Handle
  {80b62998-2362-442c-97c4-3a509195786e}, !- Name
  {36b70168-abf4-432e-a640-a18eb4f03d81}, !- Source Object
  3,                                      !- Outlet Port
  {da80cf14-0001-4c88-9b4b-5a810fbef519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {703ca04f-ad99-4907-9278-0f495db8e04e}, !- Handle
  {8377ba03-a96a-4c69-b0b4-1e89ceae62a6}, !- Name
  {777e7acc-d526-4598-be1a-efc76c7e0dca}, !- Source Object
  12,                                     !- Outlet Port
  {e78fc4ef-2b4f-4b6d-bd61-3dfb0c519202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b395830d-7774-42b7-9875-63d1c0a6a50c}, !- Handle
  {2578d7b5-a015-4837-bb32-ca9122379c26}, !- Name
  {e78fc4ef-2b4f-4b6d-bd61-3dfb0c519202}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {81f46e9b-9b33-4a05-be77-8b22bd2eeaa4}, !- Handle
  Node 203,                               !- Name
  {b22e048f-27ea-4f10-8909-3bd9288a3dc4}, !- Inlet Port
  {fb94b606-c4cd-4b13-b8df-3027ccbfeb34}; !- Outlet Port

OS:Connection,
  {b22e048f-27ea-4f10-8909-3bd9288a3dc4}, !- Handle
  {0976d7f6-2fba-41e0-bc48-4522e89fde6c}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  14,                                     !- Outlet Port
  {81f46e9b-9b33-4a05-be77-8b22bd2eeaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb94b606-c4cd-4b13-b8df-3027ccbfeb34}, !- Handle
  {c869e060-2713-4476-b4fa-7dbd3ceb76a8}, !- Name
  {81f46e9b-9b33-4a05-be77-8b22bd2eeaa4}, !- Source Object
  3,                                      !- Outlet Port
  {6ff813e2-e705-4e89-b66e-6dd7560f9f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff65ac4a-0bac-4672-980a-de7f15b62bf9}, !- Handle
  {71c06f4f-d637-4680-aaed-7be688969c74}, !- Name
  {6ff813e2-e705-4e89-b66e-6dd7560f9f53}, !- Source Object
  12,                                     !- Outlet Port
  {36b70168-abf4-432e-a640-a18eb4f03d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {04cc9d73-16a4-4b7c-911c-c0a8b1af5180}, !- Handle
  Floor 1 Lobby ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17c92c2a-0548-428b-a67b-d6a56496c4ac}, !- Water Inlet Node Name
  {7f70b421-dd2c-4bef-bd2e-73b1cecdd805}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9df1a625-a801-4ceb-a768-3e3fb248b8cd}, !- Handle
  Node 204,                               !- Name
  {b43147b0-176e-4ffc-be06-4b438706468e}, !- Inlet Port
  {17c92c2a-0548-428b-a67b-d6a56496c4ac}; !- Outlet Port

OS:Connection,
  {b43147b0-176e-4ffc-be06-4b438706468e}, !- Handle
  {1042bae6-8fbd-42c5-bf75-84304ce0d89c}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  17,                                     !- Outlet Port
  {9df1a625-a801-4ceb-a768-3e3fb248b8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ccd6f31-c3d0-408c-b7f1-b6aea2def486}, !- Handle
  Node 205,                               !- Name
  {7f70b421-dd2c-4bef-bd2e-73b1cecdd805}, !- Inlet Port
  {f35e913c-791b-4d66-af2a-5870ecc05e78}; !- Outlet Port

OS:Connection,
  {17c92c2a-0548-428b-a67b-d6a56496c4ac}, !- Handle
  {5c78de7f-8565-490a-8bb8-792c6057eaa8}, !- Name
  {9df1a625-a801-4ceb-a768-3e3fb248b8cd}, !- Source Object
  3,                                      !- Outlet Port
  {04cc9d73-16a4-4b7c-911c-c0a8b1af5180}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f70b421-dd2c-4bef-bd2e-73b1cecdd805}, !- Handle
  {a0a8cf94-4eb6-4fb6-9615-4baf38c113ae}, !- Name
  {04cc9d73-16a4-4b7c-911c-c0a8b1af5180}, !- Source Object
  6,                                      !- Outlet Port
  {7ccd6f31-c3d0-408c-b7f1-b6aea2def486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35e913c-791b-4d66-af2a-5870ecc05e78}, !- Handle
  {81082634-7bf5-45cc-ad95-56a83371302a}, !- Name
  {7ccd6f31-c3d0-408c-b7f1-b6aea2def486}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4391ab10-1257-4d61-9814-88d33234cf08}, !- Handle
  Controller Water Coil 14,               !- Name
  {04cc9d73-16a4-4b7c-911c-c0a8b1af5180}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f84d1e5-2d64-4ecb-b3ac-f583375b051c}, !- Handle
  Floor 1 Lobby ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {72f1dad2-1cd9-475b-954b-287b17a82692}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {04cc9d73-16a4-4b7c-911c-c0a8b1af5180}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95392cf3-b1dd-49b0-a428-775915befe3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00fc245d-5b89-4cda-8765-e0580f403c94}, !- Handle
  Node 206,                               !- Name
  {95392cf3-b1dd-49b0-a428-775915befe3e}, !- Inlet Port
  {28f48c60-1b1e-4890-9c0e-62466b529b02}; !- Outlet Port

OS:Node,
  {e0c2a33f-8e6e-4daf-902c-c9668f350afc}, !- Handle
  Node 207,                               !- Name
  {e5590be1-9446-41d3-b731-fd1113ae36c5}, !- Inlet Port
  {8a7e5d1c-523b-4932-a321-b7fd11e2f397}; !- Outlet Port

OS:Connection,
  {28f48c60-1b1e-4890-9c0e-62466b529b02}, !- Handle
  {f314a8ee-dc8f-466f-b789-6e255337cce4}, !- Name
  {00fc245d-5b89-4cda-8765-e0580f403c94}, !- Source Object
  3,                                      !- Outlet Port
  {e40d295c-9b81-43b9-aaf6-a3a64f4db35d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5590be1-9446-41d3-b731-fd1113ae36c5}, !- Handle
  {27b6d100-d3b3-4150-b38f-64c54c31e7e9}, !- Name
  {5dacdf61-c56a-474c-acc7-92a36e7c0b33}, !- Source Object
  12,                                     !- Outlet Port
  {e0c2a33f-8e6e-4daf-902c-c9668f350afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7e5d1c-523b-4932-a321-b7fd11e2f397}, !- Handle
  {db08de70-1177-497c-85a6-c6259a373b6a}, !- Name
  {e0c2a33f-8e6e-4daf-902c-c9668f350afc}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c36e2b0-a973-441d-8172-dd1e4a923d5d}, !- Handle
  Node 208,                               !- Name
  {20481793-3e0b-49a3-b567-c29c0122bf81}, !- Inlet Port
  {72f1dad2-1cd9-475b-954b-287b17a82692}; !- Outlet Port

OS:Connection,
  {20481793-3e0b-49a3-b567-c29c0122bf81}, !- Handle
  {f5c043c7-c7dc-4ba0-b45d-dc0b28708f1b}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  15,                                     !- Outlet Port
  {4c36e2b0-a973-441d-8172-dd1e4a923d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f1dad2-1cd9-475b-954b-287b17a82692}, !- Handle
  {ebffb040-9408-4783-80b5-91bd7dbd92a8}, !- Name
  {4c36e2b0-a973-441d-8172-dd1e4a923d5d}, !- Source Object
  3,                                      !- Outlet Port
  {1f84d1e5-2d64-4ecb-b3ac-f583375b051c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95392cf3-b1dd-49b0-a428-775915befe3e}, !- Handle
  {04c7170a-b56d-4483-bb3b-f5b9bcc1223a}, !- Name
  {1f84d1e5-2d64-4ecb-b3ac-f583375b051c}, !- Source Object
  12,                                     !- Outlet Port
  {00fc245d-5b89-4cda-8765-e0580f403c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb78ee83-df2b-4774-9744-2b5b7b69cabe}, !- Handle
  Floor 1 Lobby Hall ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86652903-c898-413a-9f3e-673b7f5493d8}, !- Water Inlet Node Name
  {15a228c7-6855-401b-8dac-1365ecf90c52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8d922c58-5f1f-4599-9011-f13671a608bf}, !- Handle
  Node 209,                               !- Name
  {03063adb-fb29-4c90-9f76-236c3b67f47f}, !- Inlet Port
  {86652903-c898-413a-9f3e-673b7f5493d8}; !- Outlet Port

OS:Connection,
  {03063adb-fb29-4c90-9f76-236c3b67f47f}, !- Handle
  {6338768e-097d-4361-8b7a-b5b1d6f53d9b}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  18,                                     !- Outlet Port
  {8d922c58-5f1f-4599-9011-f13671a608bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2acdb71-4717-4bdf-be67-792d52c5818f}, !- Handle
  Node 210,                               !- Name
  {15a228c7-6855-401b-8dac-1365ecf90c52}, !- Inlet Port
  {230d1e1a-b04e-4268-b37f-99963f2de2d3}; !- Outlet Port

OS:Connection,
  {86652903-c898-413a-9f3e-673b7f5493d8}, !- Handle
  {468f0c0b-0a97-4699-9132-29bba2245ef5}, !- Name
  {8d922c58-5f1f-4599-9011-f13671a608bf}, !- Source Object
  3,                                      !- Outlet Port
  {cb78ee83-df2b-4774-9744-2b5b7b69cabe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15a228c7-6855-401b-8dac-1365ecf90c52}, !- Handle
  {bc87ebe6-37c4-4235-bb0a-484974061160}, !- Name
  {cb78ee83-df2b-4774-9744-2b5b7b69cabe}, !- Source Object
  6,                                      !- Outlet Port
  {b2acdb71-4717-4bdf-be67-792d52c5818f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230d1e1a-b04e-4268-b37f-99963f2de2d3}, !- Handle
  {fc37b96f-3655-4740-aa3c-3f2062fa1b5e}, !- Name
  {b2acdb71-4717-4bdf-be67-792d52c5818f}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c108f92-1f63-4b34-9290-c04a28976546}, !- Handle
  Controller Water Coil 15,               !- Name
  {cb78ee83-df2b-4774-9744-2b5b7b69cabe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2121b837-34dd-4cd8-95c8-f4cf458322cb}, !- Handle
  Floor 1 Lobby Hall ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {34b99887-4c43-4976-a497-244757586d49}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb78ee83-df2b-4774-9744-2b5b7b69cabe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b78ce851-4e34-49b0-9dae-9240436be17e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0892cdc-23c8-49e2-ae07-07c021821392}, !- Handle
  Node 211,                               !- Name
  {b78ce851-4e34-49b0-9dae-9240436be17e}, !- Inlet Port
  {33059c78-6092-4a43-8845-aff5eb906c44}; !- Outlet Port

OS:Node,
  {92ca2ebc-efcf-40af-b1ca-8f729a7ae2ea}, !- Handle
  Node 212,                               !- Name
  {b65512c2-30a6-4a6d-b681-fe23350a12ae}, !- Inlet Port
  {657c0895-5cee-4fcb-bd7f-a1122380548b}; !- Outlet Port

OS:Connection,
  {33059c78-6092-4a43-8845-aff5eb906c44}, !- Handle
  {39f2b369-7737-4e31-933f-f263a5a48868}, !- Name
  {b0892cdc-23c8-49e2-ae07-07c021821392}, !- Source Object
  3,                                      !- Outlet Port
  {f3f72ffe-695d-4d57-9950-80fecf0b0906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b65512c2-30a6-4a6d-b681-fe23350a12ae}, !- Handle
  {4e0d34ee-bd56-441f-a3eb-2241cb9cf595}, !- Name
  {5840ba42-f297-486d-85aa-1f187dd7a088}, !- Source Object
  12,                                     !- Outlet Port
  {92ca2ebc-efcf-40af-b1ca-8f729a7ae2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657c0895-5cee-4fcb-bd7f-a1122380548b}, !- Handle
  {18604fae-a431-49a9-8845-ec14b755408d}, !- Name
  {92ca2ebc-efcf-40af-b1ca-8f729a7ae2ea}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6aff1243-a852-4184-b4d3-057daa1f5d3d}, !- Handle
  Node 213,                               !- Name
  {4398f94d-95cc-4c29-9717-d5d37b766ae5}, !- Inlet Port
  {34b99887-4c43-4976-a497-244757586d49}; !- Outlet Port

OS:Connection,
  {4398f94d-95cc-4c29-9717-d5d37b766ae5}, !- Handle
  {77ecc6a7-5fc7-4527-a74f-75fde6793fce}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  16,                                     !- Outlet Port
  {6aff1243-a852-4184-b4d3-057daa1f5d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b99887-4c43-4976-a497-244757586d49}, !- Handle
  {5a836193-46d9-40bb-8bbc-30fd3137a56e}, !- Name
  {6aff1243-a852-4184-b4d3-057daa1f5d3d}, !- Source Object
  3,                                      !- Outlet Port
  {2121b837-34dd-4cd8-95c8-f4cf458322cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b78ce851-4e34-49b0-9dae-9240436be17e}, !- Handle
  {f54bc988-f019-47c4-859d-bec6403c66b9}, !- Name
  {2121b837-34dd-4cd8-95c8-f4cf458322cb}, !- Source Object
  12,                                     !- Outlet Port
  {b0892cdc-23c8-49e2-ae07-07c021821392}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4574d8fe-a537-4e74-a085-67077a2044dc}, !- Handle
  Floor 1 Lobby Toilet ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aee78623-ee5c-4db2-8f57-1c6dbca94dbf}, !- Water Inlet Node Name
  {9826efbe-a5c3-45b5-b837-61303d96a7cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05ec8cd3-a998-465b-b857-6ef8b420e108}, !- Handle
  Node 214,                               !- Name
  {ff83dac2-bddb-48c4-9a83-fa612a64cbce}, !- Inlet Port
  {aee78623-ee5c-4db2-8f57-1c6dbca94dbf}; !- Outlet Port

OS:Connection,
  {ff83dac2-bddb-48c4-9a83-fa612a64cbce}, !- Handle
  {5182c9cc-849d-455b-bdbe-51e2230cc9ff}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  19,                                     !- Outlet Port
  {05ec8cd3-a998-465b-b857-6ef8b420e108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58bc01bc-872b-420a-af5f-9e1434f79b46}, !- Handle
  Node 215,                               !- Name
  {9826efbe-a5c3-45b5-b837-61303d96a7cb}, !- Inlet Port
  {f3cbf493-dd94-42b4-a063-ba9dd446dcf7}; !- Outlet Port

OS:Connection,
  {aee78623-ee5c-4db2-8f57-1c6dbca94dbf}, !- Handle
  {845fa125-1bc6-4dd2-bec1-95b496f79e76}, !- Name
  {05ec8cd3-a998-465b-b857-6ef8b420e108}, !- Source Object
  3,                                      !- Outlet Port
  {4574d8fe-a537-4e74-a085-67077a2044dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9826efbe-a5c3-45b5-b837-61303d96a7cb}, !- Handle
  {1e849f8f-925a-463d-a42e-bc97b0d07223}, !- Name
  {4574d8fe-a537-4e74-a085-67077a2044dc}, !- Source Object
  6,                                      !- Outlet Port
  {58bc01bc-872b-420a-af5f-9e1434f79b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cbf493-dd94-42b4-a063-ba9dd446dcf7}, !- Handle
  {37c6e388-f550-43c3-9b23-0c4b6ba2e726}, !- Name
  {58bc01bc-872b-420a-af5f-9e1434f79b46}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8331cb3-13d9-423a-a49b-0da0f91f76fc}, !- Handle
  Controller Water Coil 16,               !- Name
  {4574d8fe-a537-4e74-a085-67077a2044dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cff4b79-e14f-4110-893d-92325017b224}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ed5668e1-af6e-4463-8485-6037e544084a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4574d8fe-a537-4e74-a085-67077a2044dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4da5503f-f8f8-47e2-8eb4-9bf2c0ec4c6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fdeaa909-210b-490e-8583-b90df4a9650c}, !- Handle
  Node 216,                               !- Name
  {4da5503f-f8f8-47e2-8eb4-9bf2c0ec4c6b}, !- Inlet Port
  {7a80b300-3c9a-4b98-ae0a-20a01459daf9}; !- Outlet Port

OS:Node,
  {5b069cef-87ca-4f25-a560-0ff2801bf2d1}, !- Handle
  Node 217,                               !- Name
  {79164e89-64a6-4599-b283-33bcf5cc7e47}, !- Inlet Port
  {8eb64419-fc16-4a82-b4c9-238b355e48b6}; !- Outlet Port

OS:Connection,
  {7a80b300-3c9a-4b98-ae0a-20a01459daf9}, !- Handle
  {59e8f8a7-150f-42e2-8121-3e66ac065505}, !- Name
  {fdeaa909-210b-490e-8583-b90df4a9650c}, !- Source Object
  3,                                      !- Outlet Port
  {a55c9c8f-ebdb-4088-82e4-314250d04632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79164e89-64a6-4599-b283-33bcf5cc7e47}, !- Handle
  {179ad8f4-ac57-4f69-b995-84fe6052eb91}, !- Name
  {90ff0730-e18d-4df4-8411-4d6ea74cca4a}, !- Source Object
  12,                                     !- Outlet Port
  {5b069cef-87ca-4f25-a560-0ff2801bf2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb64419-fc16-4a82-b4c9-238b355e48b6}, !- Handle
  {fb2e6fc8-3561-4163-bcde-78e9b80952a2}, !- Name
  {5b069cef-87ca-4f25-a560-0ff2801bf2d1}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {d6c31902-ca0c-45f6-9197-5cd4e28e0122}, !- Handle
  Node 218,                               !- Name
  {51c5e693-2af0-4e52-aa4f-5e82d24e9348}, !- Inlet Port
  {ed5668e1-af6e-4463-8485-6037e544084a}; !- Outlet Port

OS:Connection,
  {51c5e693-2af0-4e52-aa4f-5e82d24e9348}, !- Handle
  {58e1603a-a3d1-42e2-8cd0-139f3420bfb0}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  17,                                     !- Outlet Port
  {d6c31902-ca0c-45f6-9197-5cd4e28e0122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5668e1-af6e-4463-8485-6037e544084a}, !- Handle
  {021d70ae-7ece-4b99-a957-691f29faed68}, !- Name
  {d6c31902-ca0c-45f6-9197-5cd4e28e0122}, !- Source Object
  3,                                      !- Outlet Port
  {5cff4b79-e14f-4110-893d-92325017b224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da5503f-f8f8-47e2-8eb4-9bf2c0ec4c6b}, !- Handle
  {93920cf7-82ce-44c9-91bc-5b227b486d03}, !- Name
  {5cff4b79-e14f-4110-893d-92325017b224}, !- Source Object
  12,                                     !- Outlet Port
  {fdeaa909-210b-490e-8583-b90df4a9650c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c59943ee-e05b-407f-8839-79aa3fa0044a}, !- Handle
  Floor 1 Locker Room ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80f6c020-c99a-4873-9d4f-e70a10d0497a}, !- Water Inlet Node Name
  {d04e4dce-1413-42f0-a937-a7f36e80e194}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8ad024b-b257-4e50-9154-7ce190031a64}, !- Handle
  Node 219,                               !- Name
  {eb328486-0c2b-4638-abd1-74e2594ba96b}, !- Inlet Port
  {80f6c020-c99a-4873-9d4f-e70a10d0497a}; !- Outlet Port

OS:Connection,
  {eb328486-0c2b-4638-abd1-74e2594ba96b}, !- Handle
  {1d98936e-5fc3-4660-8c67-767332aab218}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  20,                                     !- Outlet Port
  {a8ad024b-b257-4e50-9154-7ce190031a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a240425a-f1df-4f51-94a9-d993f1646e04}, !- Handle
  Node 220,                               !- Name
  {d04e4dce-1413-42f0-a937-a7f36e80e194}, !- Inlet Port
  {152c7174-1dda-4588-8de4-d683abefdbb6}; !- Outlet Port

OS:Connection,
  {80f6c020-c99a-4873-9d4f-e70a10d0497a}, !- Handle
  {c9482e5d-5e5d-4767-b8ee-9e33fb240e57}, !- Name
  {a8ad024b-b257-4e50-9154-7ce190031a64}, !- Source Object
  3,                                      !- Outlet Port
  {c59943ee-e05b-407f-8839-79aa3fa0044a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d04e4dce-1413-42f0-a937-a7f36e80e194}, !- Handle
  {ee70f108-cc30-447c-9fdd-496d907c81b8}, !- Name
  {c59943ee-e05b-407f-8839-79aa3fa0044a}, !- Source Object
  6,                                      !- Outlet Port
  {a240425a-f1df-4f51-94a9-d993f1646e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152c7174-1dda-4588-8de4-d683abefdbb6}, !- Handle
  {4a2ea05a-6c1f-4878-bea8-828bef6a011e}, !- Name
  {a240425a-f1df-4f51-94a9-d993f1646e04}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d55be6a-8767-417d-8aa6-ed7eafbccf43}, !- Handle
  Controller Water Coil 17,               !- Name
  {c59943ee-e05b-407f-8839-79aa3fa0044a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed614738-c2f0-4e1d-8f02-d5db34498874}, !- Handle
  Floor 1 Locker Room ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ab9e4f7c-a5bb-4630-ad28-12938cded8b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c59943ee-e05b-407f-8839-79aa3fa0044a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {27f3bbcf-ea41-42fb-97fa-5570a150fcb3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {84ad813b-9d49-4c84-b1e7-cd789ef5cc01}, !- Handle
  Node 221,                               !- Name
  {27f3bbcf-ea41-42fb-97fa-5570a150fcb3}, !- Inlet Port
  {c07262a4-9a57-4834-9dc5-cdd1d977e696}; !- Outlet Port

OS:Node,
  {2ce139a7-8b98-4066-85a9-f9db3616010e}, !- Handle
  Node 222,                               !- Name
  {81862b00-7b98-4514-846a-4b155701b3c3}, !- Inlet Port
  {18ded2c8-0c05-4bd7-a8fe-f31db4132d2f}; !- Outlet Port

OS:Connection,
  {c07262a4-9a57-4834-9dc5-cdd1d977e696}, !- Handle
  {eb9b9649-74cf-4017-ae3c-986a9c8a990c}, !- Name
  {84ad813b-9d49-4c84-b1e7-cd789ef5cc01}, !- Source Object
  3,                                      !- Outlet Port
  {f870b9e5-5bc6-474a-968d-d6a95c3e9740}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81862b00-7b98-4514-846a-4b155701b3c3}, !- Handle
  {9ba7d059-b421-4ec9-bbdd-8a7899a84b1d}, !- Name
  {0407a625-5e6a-4065-aa85-e8f4f6584879}, !- Source Object
  12,                                     !- Outlet Port
  {2ce139a7-8b98-4066-85a9-f9db3616010e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ded2c8-0c05-4bd7-a8fe-f31db4132d2f}, !- Handle
  {c0342cff-779a-4012-aaff-bf2792478c9a}, !- Name
  {2ce139a7-8b98-4066-85a9-f9db3616010e}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0c4b5747-b812-43ea-b4f4-446745464019}, !- Handle
  Node 223,                               !- Name
  {3b123ed3-ea88-4d03-9d0e-10d4ad0e9a12}, !- Inlet Port
  {ab9e4f7c-a5bb-4630-ad28-12938cded8b2}; !- Outlet Port

OS:Connection,
  {3b123ed3-ea88-4d03-9d0e-10d4ad0e9a12}, !- Handle
  {7649ea90-c4d7-4a00-90d2-36e0cfb77c19}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  18,                                     !- Outlet Port
  {0c4b5747-b812-43ea-b4f4-446745464019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9e4f7c-a5bb-4630-ad28-12938cded8b2}, !- Handle
  {b499951d-0611-4950-ba61-77f860824057}, !- Name
  {0c4b5747-b812-43ea-b4f4-446745464019}, !- Source Object
  3,                                      !- Outlet Port
  {ed614738-c2f0-4e1d-8f02-d5db34498874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27f3bbcf-ea41-42fb-97fa-5570a150fcb3}, !- Handle
  {023e3906-561e-437b-a096-453b4559621a}, !- Name
  {ed614738-c2f0-4e1d-8f02-d5db34498874}, !- Source Object
  12,                                     !- Outlet Port
  {84ad813b-9d49-4c84-b1e7-cd789ef5cc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a6244a55-d265-4814-b5df-a72791c8bbe9}, !- Handle
  Floor 1 Locker Room Hall ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {871f1756-d5c6-455d-9b45-1c12333135a9}, !- Water Inlet Node Name
  {8c9bebe2-60ed-4529-8d2e-5474c342b744}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da09990b-4ac7-41b4-ac37-51bf651337e2}, !- Handle
  Node 224,                               !- Name
  {1d2cc0da-6344-481a-9faf-782c6b46f507}, !- Inlet Port
  {871f1756-d5c6-455d-9b45-1c12333135a9}; !- Outlet Port

OS:Connection,
  {1d2cc0da-6344-481a-9faf-782c6b46f507}, !- Handle
  {7bde3ae3-88c6-4485-ac4c-44b13803ba39}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  21,                                     !- Outlet Port
  {da09990b-4ac7-41b4-ac37-51bf651337e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01bded14-cd6a-4144-a9a4-273cd0ff65e2}, !- Handle
  Node 225,                               !- Name
  {8c9bebe2-60ed-4529-8d2e-5474c342b744}, !- Inlet Port
  {79ecee77-dbe1-40d3-b18d-4f6e6348a286}; !- Outlet Port

OS:Connection,
  {871f1756-d5c6-455d-9b45-1c12333135a9}, !- Handle
  {ca4b8f4e-1da2-4d74-a3d7-d20e725a5e06}, !- Name
  {da09990b-4ac7-41b4-ac37-51bf651337e2}, !- Source Object
  3,                                      !- Outlet Port
  {a6244a55-d265-4814-b5df-a72791c8bbe9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c9bebe2-60ed-4529-8d2e-5474c342b744}, !- Handle
  {8a2921d4-ea85-4f34-a4d6-d033ce5928ba}, !- Name
  {a6244a55-d265-4814-b5df-a72791c8bbe9}, !- Source Object
  6,                                      !- Outlet Port
  {01bded14-cd6a-4144-a9a4-273cd0ff65e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ecee77-dbe1-40d3-b18d-4f6e6348a286}, !- Handle
  {3e38f952-14b9-4870-8e04-3cbd3253c86f}, !- Name
  {01bded14-cd6a-4144-a9a4-273cd0ff65e2}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21e80a38-1f23-4b99-8fff-c679ecae9a58}, !- Handle
  Controller Water Coil 18,               !- Name
  {a6244a55-d265-4814-b5df-a72791c8bbe9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5353063e-b35a-422e-b199-a6abc5c62e3d}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {c9162ef3-a7b9-450f-9d5d-7726ec19b060}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a6244a55-d265-4814-b5df-a72791c8bbe9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3245ec7-fe64-406e-874b-393eba47513e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff295753-487c-46e9-b401-32faa4acca76}, !- Handle
  Node 226,                               !- Name
  {a3245ec7-fe64-406e-874b-393eba47513e}, !- Inlet Port
  {55a4b033-f199-43f4-9fba-2de84b59b4bd}; !- Outlet Port

OS:Node,
  {27432add-b2c3-4a6d-984d-d3f7a63d4520}, !- Handle
  Node 227,                               !- Name
  {002f205d-8f17-416d-aad8-1daa65cf152b}, !- Inlet Port
  {b55d8db6-93cd-41c3-b5bb-fdab636f14f1}; !- Outlet Port

OS:Connection,
  {55a4b033-f199-43f4-9fba-2de84b59b4bd}, !- Handle
  {3f586491-9854-450c-9b4d-32ad08de5e76}, !- Name
  {ff295753-487c-46e9-b401-32faa4acca76}, !- Source Object
  3,                                      !- Outlet Port
  {d006cd23-8e14-47b7-bbd8-58d84df2a756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {002f205d-8f17-416d-aad8-1daa65cf152b}, !- Handle
  {98fdd034-0f43-4ddc-a655-0483e504767c}, !- Name
  {ec7c00f6-fb61-47ba-a36e-8e68edde6de8}, !- Source Object
  12,                                     !- Outlet Port
  {27432add-b2c3-4a6d-984d-d3f7a63d4520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55d8db6-93cd-41c3-b5bb-fdab636f14f1}, !- Handle
  {aef26f03-a44b-4c63-9a2d-4549c989f310}, !- Name
  {27432add-b2c3-4a6d-984d-d3f7a63d4520}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {d5272b81-d8bd-44fc-93ae-78d04dd35b60}, !- Handle
  Node 228,                               !- Name
  {2fe5daf2-9ca8-4dca-8718-192f5ac11ff2}, !- Inlet Port
  {c9162ef3-a7b9-450f-9d5d-7726ec19b060}; !- Outlet Port

OS:Connection,
  {2fe5daf2-9ca8-4dca-8718-192f5ac11ff2}, !- Handle
  {e24c5342-eb3e-4724-9080-1ba7db955605}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  19,                                     !- Outlet Port
  {d5272b81-d8bd-44fc-93ae-78d04dd35b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9162ef3-a7b9-450f-9d5d-7726ec19b060}, !- Handle
  {72b8e7fd-f82b-4d81-8fa8-f78e4b32d16f}, !- Name
  {d5272b81-d8bd-44fc-93ae-78d04dd35b60}, !- Source Object
  3,                                      !- Outlet Port
  {5353063e-b35a-422e-b199-a6abc5c62e3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3245ec7-fe64-406e-874b-393eba47513e}, !- Handle
  {60e68b87-7f2b-4ad5-be71-0a6434ef3aa8}, !- Name
  {5353063e-b35a-422e-b199-a6abc5c62e3d}, !- Source Object
  12,                                     !- Outlet Port
  {ff295753-487c-46e9-b401-32faa4acca76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0e9f87f-2627-441a-a337-3cf8600820ae}, !- Handle
  Floor 1 Lounge ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d63ade0e-73fa-4b2c-a1ff-4d8e44f41bef}, !- Water Inlet Node Name
  {e825d18c-dde7-460d-af98-5221ff36ce0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9eaebad4-fa00-438f-975a-b024fdd698e8}, !- Handle
  Node 229,                               !- Name
  {e0e65757-6153-4e5c-bd3d-34fc2fc7c607}, !- Inlet Port
  {d63ade0e-73fa-4b2c-a1ff-4d8e44f41bef}; !- Outlet Port

OS:Connection,
  {e0e65757-6153-4e5c-bd3d-34fc2fc7c607}, !- Handle
  {cd207181-d0a8-4215-852e-8368eb51f833}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  22,                                     !- Outlet Port
  {9eaebad4-fa00-438f-975a-b024fdd698e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7aa7182-94bf-4700-b7ed-6ec4153fd184}, !- Handle
  Node 230,                               !- Name
  {e825d18c-dde7-460d-af98-5221ff36ce0d}, !- Inlet Port
  {1fdc68c2-77af-406b-af6f-bb40c8200eef}; !- Outlet Port

OS:Connection,
  {d63ade0e-73fa-4b2c-a1ff-4d8e44f41bef}, !- Handle
  {94db5e47-6492-4d95-8450-bbc16058efe5}, !- Name
  {9eaebad4-fa00-438f-975a-b024fdd698e8}, !- Source Object
  3,                                      !- Outlet Port
  {c0e9f87f-2627-441a-a337-3cf8600820ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e825d18c-dde7-460d-af98-5221ff36ce0d}, !- Handle
  {75bd5580-8072-4f94-8113-138d311e1ef1}, !- Name
  {c0e9f87f-2627-441a-a337-3cf8600820ae}, !- Source Object
  6,                                      !- Outlet Port
  {d7aa7182-94bf-4700-b7ed-6ec4153fd184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdc68c2-77af-406b-af6f-bb40c8200eef}, !- Handle
  {a0886746-aad9-4b1d-bc06-0271f96bf2ea}, !- Name
  {d7aa7182-94bf-4700-b7ed-6ec4153fd184}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51e9c567-4f5c-478a-90ae-a12766840f33}, !- Handle
  Controller Water Coil 19,               !- Name
  {c0e9f87f-2627-441a-a337-3cf8600820ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ad13c27-18d5-4256-8b92-049d121e8b19}, !- Handle
  Floor 1 Lounge ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2988a9c0-7afe-48d1-a43e-9b177118cfd2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0e9f87f-2627-441a-a337-3cf8600820ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {af69f0ac-2942-4b47-8eee-19647e9451ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fa5f0db-7521-4a7d-a21b-97810b37f075}, !- Handle
  Node 231,                               !- Name
  {af69f0ac-2942-4b47-8eee-19647e9451ff}, !- Inlet Port
  {40438138-66dd-40e2-b87e-4d2a2f360e86}; !- Outlet Port

OS:Node,
  {1320606a-fcac-463a-94bf-36aed5ce2cfe}, !- Handle
  Node 232,                               !- Name
  {ceeec9a7-6124-4c75-8fa3-8cafaaf6633f}, !- Inlet Port
  {6c867253-2ab6-4eee-aad5-0c46133baf6b}; !- Outlet Port

OS:Connection,
  {40438138-66dd-40e2-b87e-4d2a2f360e86}, !- Handle
  {c971195a-26bd-4f5a-b36f-2742ce4e7242}, !- Name
  {3fa5f0db-7521-4a7d-a21b-97810b37f075}, !- Source Object
  3,                                      !- Outlet Port
  {78d95b74-e0a9-4d1d-b7f9-e8b2429dd24f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceeec9a7-6124-4c75-8fa3-8cafaaf6633f}, !- Handle
  {906c1a79-e9e6-49a3-af24-5a8a4f0091e1}, !- Name
  {26874ef2-a785-472f-b286-a1325e06334d}, !- Source Object
  12,                                     !- Outlet Port
  {1320606a-fcac-463a-94bf-36aed5ce2cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c867253-2ab6-4eee-aad5-0c46133baf6b}, !- Handle
  {f023e613-5300-4722-aebc-3530906e947e}, !- Name
  {1320606a-fcac-463a-94bf-36aed5ce2cfe}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c5a91419-4502-48a7-a722-008c9e70b227}, !- Handle
  Node 233,                               !- Name
  {b99a211b-e926-4206-81ef-a7e3cd513fc3}, !- Inlet Port
  {2988a9c0-7afe-48d1-a43e-9b177118cfd2}; !- Outlet Port

OS:Connection,
  {b99a211b-e926-4206-81ef-a7e3cd513fc3}, !- Handle
  {e2442178-6204-4b4c-bafc-e1df627fb4af}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  20,                                     !- Outlet Port
  {c5a91419-4502-48a7-a722-008c9e70b227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2988a9c0-7afe-48d1-a43e-9b177118cfd2}, !- Handle
  {8cd400d1-9e9e-4d53-8d96-e3caf2403255}, !- Name
  {c5a91419-4502-48a7-a722-008c9e70b227}, !- Source Object
  3,                                      !- Outlet Port
  {5ad13c27-18d5-4256-8b92-049d121e8b19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af69f0ac-2942-4b47-8eee-19647e9451ff}, !- Handle
  {9713dde9-80ff-446a-ab42-121ef5726d3c}, !- Name
  {5ad13c27-18d5-4256-8b92-049d121e8b19}, !- Source Object
  12,                                     !- Outlet Port
  {3fa5f0db-7521-4a7d-a21b-97810b37f075}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {943f9e0f-6ff5-4997-aa27-304d8ad87a11}, !- Handle
  Floor 1 Med Gas ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b2c0219-4c55-48a8-bcd2-61ca867f21b4}, !- Water Inlet Node Name
  {4057b750-41f3-4ee9-b017-7326773c291c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abdda933-9d4d-49f7-afc6-093d1c39a1f8}, !- Handle
  Node 234,                               !- Name
  {0b290a17-d050-4f61-a589-5f55d7ccef7b}, !- Inlet Port
  {7b2c0219-4c55-48a8-bcd2-61ca867f21b4}; !- Outlet Port

OS:Connection,
  {0b290a17-d050-4f61-a589-5f55d7ccef7b}, !- Handle
  {8461ae9c-5e72-4a64-a223-33c567000945}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  23,                                     !- Outlet Port
  {abdda933-9d4d-49f7-afc6-093d1c39a1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4fa1360-3eab-4351-9c6d-864b75d98224}, !- Handle
  Node 235,                               !- Name
  {4057b750-41f3-4ee9-b017-7326773c291c}, !- Inlet Port
  {0523083e-06b6-4fe4-b68e-fd14e10b2c1b}; !- Outlet Port

OS:Connection,
  {7b2c0219-4c55-48a8-bcd2-61ca867f21b4}, !- Handle
  {c1d0a779-682f-4242-b9a8-46fc9d88dc42}, !- Name
  {abdda933-9d4d-49f7-afc6-093d1c39a1f8}, !- Source Object
  3,                                      !- Outlet Port
  {943f9e0f-6ff5-4997-aa27-304d8ad87a11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4057b750-41f3-4ee9-b017-7326773c291c}, !- Handle
  {03cb5639-6ed1-4294-98b3-bb6fb2fa15bf}, !- Name
  {943f9e0f-6ff5-4997-aa27-304d8ad87a11}, !- Source Object
  6,                                      !- Outlet Port
  {e4fa1360-3eab-4351-9c6d-864b75d98224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0523083e-06b6-4fe4-b68e-fd14e10b2c1b}, !- Handle
  {1b5bf381-468d-40b3-84da-1d6ae60f2f9f}, !- Name
  {e4fa1360-3eab-4351-9c6d-864b75d98224}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6677055e-015d-4cf7-9c53-d1d8e77a2340}, !- Handle
  Controller Water Coil 20,               !- Name
  {943f9e0f-6ff5-4997-aa27-304d8ad87a11}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2a0503e-f710-4658-aae8-894380e1b799}, !- Handle
  Floor 1 Med Gas ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {f47ebc71-2187-48d9-a1ae-040603ded215}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {943f9e0f-6ff5-4997-aa27-304d8ad87a11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0bf65b67-9e9d-480f-956c-5cec1e52fe3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07ae983f-5bc8-4410-8b73-9c93484940c8}, !- Handle
  Node 236,                               !- Name
  {0bf65b67-9e9d-480f-956c-5cec1e52fe3c}, !- Inlet Port
  {ebc7cd87-ece8-45bb-96a6-e96956010ca6}; !- Outlet Port

OS:Node,
  {5fbec23a-c690-42b5-9f0c-bc5237a733da}, !- Handle
  Node 237,                               !- Name
  {7926675a-876f-4116-aeae-d8236cbc78e6}, !- Inlet Port
  {d5ca7b64-206e-4e49-998b-b2661456923b}; !- Outlet Port

OS:Connection,
  {ebc7cd87-ece8-45bb-96a6-e96956010ca6}, !- Handle
  {c9e2a60b-e8ce-4b48-915b-aa1fa254dd22}, !- Name
  {07ae983f-5bc8-4410-8b73-9c93484940c8}, !- Source Object
  3,                                      !- Outlet Port
  {26b11c4c-57e7-4a98-b1c0-5c92d9b10cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7926675a-876f-4116-aeae-d8236cbc78e6}, !- Handle
  {8063e6d6-cde0-4d01-a397-03f14c6a9091}, !- Name
  {cfa759b8-8804-4bb8-b43b-4c33970855b7}, !- Source Object
  12,                                     !- Outlet Port
  {5fbec23a-c690-42b5-9f0c-bc5237a733da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ca7b64-206e-4e49-998b-b2661456923b}, !- Handle
  {2d30fc85-f4b0-4ecf-902c-7e437490c24c}, !- Name
  {5fbec23a-c690-42b5-9f0c-bc5237a733da}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {efe03274-3dde-41f7-aacb-0a8188e71203}, !- Handle
  Node 238,                               !- Name
  {bcef7322-7ace-4334-9d8e-ae7a03427340}, !- Inlet Port
  {f47ebc71-2187-48d9-a1ae-040603ded215}; !- Outlet Port

OS:Connection,
  {bcef7322-7ace-4334-9d8e-ae7a03427340}, !- Handle
  {0c6de984-9cf7-4875-a9c0-913e1269e140}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  21,                                     !- Outlet Port
  {efe03274-3dde-41f7-aacb-0a8188e71203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47ebc71-2187-48d9-a1ae-040603ded215}, !- Handle
  {629c1f19-23d2-48f7-96b7-b180eba464f3}, !- Name
  {efe03274-3dde-41f7-aacb-0a8188e71203}, !- Source Object
  3,                                      !- Outlet Port
  {a2a0503e-f710-4658-aae8-894380e1b799}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bf65b67-9e9d-480f-956c-5cec1e52fe3c}, !- Handle
  {62f757e0-f287-4e43-938d-dbca9655a77a}, !- Name
  {a2a0503e-f710-4658-aae8-894380e1b799}, !- Source Object
  12,                                     !- Outlet Port
  {07ae983f-5bc8-4410-8b73-9c93484940c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1893187-e9b3-449d-89ce-648f4f3a4167}, !- Handle
  Floor 1 MRI Control Room ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7c2e351-8471-48e3-91d6-3d4abca8b2c1}, !- Water Inlet Node Name
  {9327c7ca-aaee-4075-ae9b-aea5a5d2e6d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7c7cbdd-5a4f-477c-9418-aca46baf6800}, !- Handle
  Node 239,                               !- Name
  {bca848b0-8bf9-4643-b13d-40f5d5737a86}, !- Inlet Port
  {a7c2e351-8471-48e3-91d6-3d4abca8b2c1}; !- Outlet Port

OS:Connection,
  {bca848b0-8bf9-4643-b13d-40f5d5737a86}, !- Handle
  {ab3748af-3569-4bf0-9d29-f14cd34cf2a4}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  24,                                     !- Outlet Port
  {e7c7cbdd-5a4f-477c-9418-aca46baf6800}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f47c765-023b-4950-a218-1ae30fb26c0c}, !- Handle
  Node 240,                               !- Name
  {9327c7ca-aaee-4075-ae9b-aea5a5d2e6d3}, !- Inlet Port
  {ca269532-19ee-4a03-a2ab-f437a8b420cf}; !- Outlet Port

OS:Connection,
  {a7c2e351-8471-48e3-91d6-3d4abca8b2c1}, !- Handle
  {0f385e9a-db04-4056-aa82-831526e89682}, !- Name
  {e7c7cbdd-5a4f-477c-9418-aca46baf6800}, !- Source Object
  3,                                      !- Outlet Port
  {a1893187-e9b3-449d-89ce-648f4f3a4167}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9327c7ca-aaee-4075-ae9b-aea5a5d2e6d3}, !- Handle
  {3e7ccd5f-7098-448e-8b99-bbf989cefa29}, !- Name
  {a1893187-e9b3-449d-89ce-648f4f3a4167}, !- Source Object
  6,                                      !- Outlet Port
  {8f47c765-023b-4950-a218-1ae30fb26c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca269532-19ee-4a03-a2ab-f437a8b420cf}, !- Handle
  {f113a900-b7be-490a-b796-99bfae353bc3}, !- Name
  {8f47c765-023b-4950-a218-1ae30fb26c0c}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b511d257-0590-4e07-9603-88d304c41dad}, !- Handle
  Controller Water Coil 21,               !- Name
  {a1893187-e9b3-449d-89ce-648f4f3a4167}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {39cf4000-c6bb-49c8-aece-a51f8ad289f8}, !- Handle
  Floor 1 MRI Control Room ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ef6b6472-dfa8-42df-b262-28c3936e6e05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1893187-e9b3-449d-89ce-648f4f3a4167}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5e50f34-65f3-43e2-891b-26e85c6783d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58efe96d-3f7c-42e5-845a-7c36af95fb52}, !- Handle
  Node 241,                               !- Name
  {e5e50f34-65f3-43e2-891b-26e85c6783d0}, !- Inlet Port
  {fe003c34-7407-4a36-8c46-e890f9370fd9}; !- Outlet Port

OS:Node,
  {452891b8-11b3-4e20-a1cd-009d25744c10}, !- Handle
  Node 242,                               !- Name
  {9811ea68-f801-4121-bf9f-5182683e8dbd}, !- Inlet Port
  {ea857185-185e-45ab-8671-01311d254c64}; !- Outlet Port

OS:Connection,
  {fe003c34-7407-4a36-8c46-e890f9370fd9}, !- Handle
  {e1ee8b61-6c2c-4435-a0d9-e263e293308f}, !- Name
  {58efe96d-3f7c-42e5-845a-7c36af95fb52}, !- Source Object
  3,                                      !- Outlet Port
  {f2e2b047-1153-4445-94ce-da56fbca51fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9811ea68-f801-4121-bf9f-5182683e8dbd}, !- Handle
  {4b795f1b-2717-4ca4-9630-b251b7ddf5bc}, !- Name
  {537718e8-a0c7-4ea8-9815-3eb0e3446fbd}, !- Source Object
  12,                                     !- Outlet Port
  {452891b8-11b3-4e20-a1cd-009d25744c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea857185-185e-45ab-8671-01311d254c64}, !- Handle
  {6d97c227-30f3-44b6-889a-2cc06422a648}, !- Name
  {452891b8-11b3-4e20-a1cd-009d25744c10}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c04104ba-4076-411e-a0ec-a9d49e892ff4}, !- Handle
  Node 243,                               !- Name
  {90639c4a-c7ed-4e23-a7bc-a6ecf7b2306d}, !- Inlet Port
  {ef6b6472-dfa8-42df-b262-28c3936e6e05}; !- Outlet Port

OS:Connection,
  {90639c4a-c7ed-4e23-a7bc-a6ecf7b2306d}, !- Handle
  {2bb7c005-356d-44cb-96ef-dcdbc3558398}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  22,                                     !- Outlet Port
  {c04104ba-4076-411e-a0ec-a9d49e892ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6b6472-dfa8-42df-b262-28c3936e6e05}, !- Handle
  {df6e1c8f-ceec-4a35-bb3c-5500ae701931}, !- Name
  {c04104ba-4076-411e-a0ec-a9d49e892ff4}, !- Source Object
  3,                                      !- Outlet Port
  {39cf4000-c6bb-49c8-aece-a51f8ad289f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5e50f34-65f3-43e2-891b-26e85c6783d0}, !- Handle
  {dcd6a4a6-1958-4a8f-960b-d560e9c0ae73}, !- Name
  {39cf4000-c6bb-49c8-aece-a51f8ad289f8}, !- Source Object
  12,                                     !- Outlet Port
  {58efe96d-3f7c-42e5-845a-7c36af95fb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d1c7cb3-51d8-4ecb-8377-43c02cf1260d}, !- Handle
  Floor 1 MRI Hall ZN Rht Coil,           !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c3428b6-6d00-42ae-aacc-e33b6dce84bc}, !- Water Inlet Node Name
  {632521b1-55bd-4d6d-a826-b790be73783e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {26270fe4-2869-4aa6-a12d-cba43451ed64}, !- Handle
  Node 244,                               !- Name
  {d67a0098-5846-47ac-8b27-feaec89316b8}, !- Inlet Port
  {1c3428b6-6d00-42ae-aacc-e33b6dce84bc}; !- Outlet Port

OS:Connection,
  {d67a0098-5846-47ac-8b27-feaec89316b8}, !- Handle
  {0deaf66d-eb97-4fbf-beac-8fe2da3ddad1}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  25,                                     !- Outlet Port
  {26270fe4-2869-4aa6-a12d-cba43451ed64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0a8a294-0264-4bef-9809-1ebc533c8d25}, !- Handle
  Node 245,                               !- Name
  {632521b1-55bd-4d6d-a826-b790be73783e}, !- Inlet Port
  {5484b296-c440-409e-8c27-8ccdd3d53bcb}; !- Outlet Port

OS:Connection,
  {1c3428b6-6d00-42ae-aacc-e33b6dce84bc}, !- Handle
  {ee6ec85c-173f-4e49-bbb6-37fa38ceb601}, !- Name
  {26270fe4-2869-4aa6-a12d-cba43451ed64}, !- Source Object
  3,                                      !- Outlet Port
  {1d1c7cb3-51d8-4ecb-8377-43c02cf1260d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {632521b1-55bd-4d6d-a826-b790be73783e}, !- Handle
  {79de2ff2-84b7-4f91-88f2-24ad96f17518}, !- Name
  {1d1c7cb3-51d8-4ecb-8377-43c02cf1260d}, !- Source Object
  6,                                      !- Outlet Port
  {e0a8a294-0264-4bef-9809-1ebc533c8d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5484b296-c440-409e-8c27-8ccdd3d53bcb}, !- Handle
  {0cd7e7cd-71fb-43a2-89b6-3f1bd87730ce}, !- Name
  {e0a8a294-0264-4bef-9809-1ebc533c8d25}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {273b0d8e-4ae9-4693-aade-47147d2d4d1b}, !- Handle
  Controller Water Coil 22,               !- Name
  {1d1c7cb3-51d8-4ecb-8377-43c02cf1260d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11d18a9c-6a45-4ca4-a376-3baee2614ffd}, !- Handle
  Floor 1 MRI Hall ZN VAV Term,           !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {f8af7fff-08de-40b7-a8b1-23f7f80a99c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d1c7cb3-51d8-4ecb-8377-43c02cf1260d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {41fc472f-88ff-4620-b9be-622d87ce746b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1ee35d0-9c63-439b-bb0f-7fd713fc41be}, !- Handle
  Node 246,                               !- Name
  {41fc472f-88ff-4620-b9be-622d87ce746b}, !- Inlet Port
  {6d60276d-2f13-47e2-9165-bac8c90a8050}; !- Outlet Port

OS:Node,
  {f1b1e28a-3656-4b0d-ac82-9d336ca86498}, !- Handle
  Node 247,                               !- Name
  {3931d92b-5697-4975-a983-5f2c64bba094}, !- Inlet Port
  {e8907998-ff1d-4b90-bc5b-57f84ab0a1a0}; !- Outlet Port

OS:Connection,
  {6d60276d-2f13-47e2-9165-bac8c90a8050}, !- Handle
  {b66cd797-0620-4d09-af64-e9e6517a2970}, !- Name
  {d1ee35d0-9c63-439b-bb0f-7fd713fc41be}, !- Source Object
  3,                                      !- Outlet Port
  {3c0c16d8-9c24-4597-b518-bb92e3559e48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3931d92b-5697-4975-a983-5f2c64bba094}, !- Handle
  {d3ff0745-16cf-4085-abb5-5c762c403fb1}, !- Name
  {53ccc81e-b8b2-4a9a-b89d-41ef89dc4aaa}, !- Source Object
  12,                                     !- Outlet Port
  {f1b1e28a-3656-4b0d-ac82-9d336ca86498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8907998-ff1d-4b90-bc5b-57f84ab0a1a0}, !- Handle
  {d20a2898-8066-4a1c-a623-327f692b6d82}, !- Name
  {f1b1e28a-3656-4b0d-ac82-9d336ca86498}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {498d2750-19b1-4170-a3bd-af576039c7e2}, !- Handle
  Node 248,                               !- Name
  {33dd5f83-d3a4-45d0-92d0-2a0bf1bda65a}, !- Inlet Port
  {f8af7fff-08de-40b7-a8b1-23f7f80a99c1}; !- Outlet Port

OS:Connection,
  {33dd5f83-d3a4-45d0-92d0-2a0bf1bda65a}, !- Handle
  {7b02cf2a-d449-4285-81e2-a63e2f1ac336}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  23,                                     !- Outlet Port
  {498d2750-19b1-4170-a3bd-af576039c7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8af7fff-08de-40b7-a8b1-23f7f80a99c1}, !- Handle
  {d6a22f1f-281c-4245-a225-eded350df35f}, !- Name
  {498d2750-19b1-4170-a3bd-af576039c7e2}, !- Source Object
  3,                                      !- Outlet Port
  {11d18a9c-6a45-4ca4-a376-3baee2614ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41fc472f-88ff-4620-b9be-622d87ce746b}, !- Handle
  {96fe99c3-0de2-45e1-98e9-e8dd33fa3b3c}, !- Name
  {11d18a9c-6a45-4ca4-a376-3baee2614ffd}, !- Source Object
  12,                                     !- Outlet Port
  {d1ee35d0-9c63-439b-bb0f-7fd713fc41be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8f47eff4-0282-4655-941d-63393926bb80}, !- Handle
  Floor 1 MRI Room ZN Rht Coil,           !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec8a1d7e-5d1b-4480-9609-d7f4a42d3035}, !- Water Inlet Node Name
  {6697db9b-45d7-406d-9fdd-7a8c6d4fafaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4137590-d7e1-4dee-8471-ec9b5de47d01}, !- Handle
  Node 249,                               !- Name
  {dc872b6a-6033-4a6f-92b7-44b0ce5718bd}, !- Inlet Port
  {ec8a1d7e-5d1b-4480-9609-d7f4a42d3035}; !- Outlet Port

OS:Connection,
  {dc872b6a-6033-4a6f-92b7-44b0ce5718bd}, !- Handle
  {ac84416c-0e65-4df6-bf44-98f4e5792104}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  26,                                     !- Outlet Port
  {a4137590-d7e1-4dee-8471-ec9b5de47d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {231d597e-de4a-4a19-979a-67f151655f40}, !- Handle
  Node 250,                               !- Name
  {6697db9b-45d7-406d-9fdd-7a8c6d4fafaa}, !- Inlet Port
  {a8ed3dd8-d394-4bcc-a518-75fd0e57a0f8}; !- Outlet Port

OS:Connection,
  {ec8a1d7e-5d1b-4480-9609-d7f4a42d3035}, !- Handle
  {30a060ab-83e5-49c9-a37e-cf47bdd9c174}, !- Name
  {a4137590-d7e1-4dee-8471-ec9b5de47d01}, !- Source Object
  3,                                      !- Outlet Port
  {8f47eff4-0282-4655-941d-63393926bb80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6697db9b-45d7-406d-9fdd-7a8c6d4fafaa}, !- Handle
  {26af875b-51c5-4de3-b602-d03fff4a8eb0}, !- Name
  {8f47eff4-0282-4655-941d-63393926bb80}, !- Source Object
  6,                                      !- Outlet Port
  {231d597e-de4a-4a19-979a-67f151655f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ed3dd8-d394-4bcc-a518-75fd0e57a0f8}, !- Handle
  {b2716b81-ea11-4fd1-86de-4f7577628438}, !- Name
  {231d597e-de4a-4a19-979a-67f151655f40}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0bed1b7d-590a-43d5-b66d-8e19ddc06a21}, !- Handle
  Controller Water Coil 23,               !- Name
  {8f47eff4-0282-4655-941d-63393926bb80}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47d07efb-9c8d-4b9e-98d0-244090b89f21}, !- Handle
  Floor 1 MRI Room ZN VAV Term,           !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {65ce8cb2-80d4-47f3-b8ac-05b22529db54}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f47eff4-0282-4655-941d-63393926bb80}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f451e30d-7d81-4b70-9c53-ad466e429a36}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18e91af9-6eb3-4263-9373-67d8fae81414}, !- Handle
  Node 251,                               !- Name
  {f451e30d-7d81-4b70-9c53-ad466e429a36}, !- Inlet Port
  {8a3b25f7-6d72-4e43-8990-d621e011d558}; !- Outlet Port

OS:Node,
  {b542c295-d60a-4212-b962-d519446623bb}, !- Handle
  Node 252,                               !- Name
  {191c5077-ce65-4dbc-8dc7-9e379a83b6f3}, !- Inlet Port
  {6efc4b7b-cc87-4b5e-a8d4-a1b1cb563fde}; !- Outlet Port

OS:Connection,
  {8a3b25f7-6d72-4e43-8990-d621e011d558}, !- Handle
  {a69cc7f6-c9dc-4838-b668-8628ae1be0b2}, !- Name
  {18e91af9-6eb3-4263-9373-67d8fae81414}, !- Source Object
  3,                                      !- Outlet Port
  {40ea8c4f-3f37-48bb-8831-51f5825387bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {191c5077-ce65-4dbc-8dc7-9e379a83b6f3}, !- Handle
  {8a351a42-f6f9-4ccc-876b-c9cc76480b38}, !- Name
  {bb1dc11c-9fab-4f92-81a6-d64023954e46}, !- Source Object
  12,                                     !- Outlet Port
  {b542c295-d60a-4212-b962-d519446623bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efc4b7b-cc87-4b5e-a8d4-a1b1cb563fde}, !- Handle
  {a7b48b79-0434-497b-9272-4df2149d5a66}, !- Name
  {b542c295-d60a-4212-b962-d519446623bb}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {81098f71-81a9-46ef-9e2e-41adacee1456}, !- Handle
  Node 253,                               !- Name
  {7ea512f5-2d16-434c-83ec-7dcc3ecf35b0}, !- Inlet Port
  {65ce8cb2-80d4-47f3-b8ac-05b22529db54}; !- Outlet Port

OS:Connection,
  {7ea512f5-2d16-434c-83ec-7dcc3ecf35b0}, !- Handle
  {f8c02c6d-8d4c-4b36-a0d3-d2f2d0c7982a}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  24,                                     !- Outlet Port
  {81098f71-81a9-46ef-9e2e-41adacee1456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ce8cb2-80d4-47f3-b8ac-05b22529db54}, !- Handle
  {10986152-2559-47e0-9efe-9cd3d40e56a2}, !- Name
  {81098f71-81a9-46ef-9e2e-41adacee1456}, !- Source Object
  3,                                      !- Outlet Port
  {47d07efb-9c8d-4b9e-98d0-244090b89f21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f451e30d-7d81-4b70-9c53-ad466e429a36}, !- Handle
  {57bded89-b7de-4e27-b134-83a038026058}, !- Name
  {47d07efb-9c8d-4b9e-98d0-244090b89f21}, !- Source Object
  12,                                     !- Outlet Port
  {18e91af9-6eb3-4263-9373-67d8fae81414}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b12156e-d966-4135-96d8-fb84d27d3f8b}, !- Handle
  Floor 1 MRI Toilet ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7ca8403-33ba-467c-9edf-f201a1839500}, !- Water Inlet Node Name
  {bc696c3d-2da0-4653-ab1d-aea89f9df22c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bce5d33d-3b3b-45eb-8009-83e4880d973f}, !- Handle
  Node 254,                               !- Name
  {c2d0629a-7cf1-4f0a-bbce-a91b849fff31}, !- Inlet Port
  {e7ca8403-33ba-467c-9edf-f201a1839500}; !- Outlet Port

OS:Connection,
  {c2d0629a-7cf1-4f0a-bbce-a91b849fff31}, !- Handle
  {969fb2fb-aec4-46d7-be23-86bbea9c62a9}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  27,                                     !- Outlet Port
  {bce5d33d-3b3b-45eb-8009-83e4880d973f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b193402-2e60-427b-92ae-c93a60895177}, !- Handle
  Node 255,                               !- Name
  {bc696c3d-2da0-4653-ab1d-aea89f9df22c}, !- Inlet Port
  {c3319f7a-dc37-4f8e-b510-3ae4d3442dc1}; !- Outlet Port

OS:Connection,
  {e7ca8403-33ba-467c-9edf-f201a1839500}, !- Handle
  {9730a9a7-2a67-4d87-8b47-d5ea79a30b80}, !- Name
  {bce5d33d-3b3b-45eb-8009-83e4880d973f}, !- Source Object
  3,                                      !- Outlet Port
  {9b12156e-d966-4135-96d8-fb84d27d3f8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc696c3d-2da0-4653-ab1d-aea89f9df22c}, !- Handle
  {2d9deef6-4c92-457a-9393-bf2cc365a960}, !- Name
  {9b12156e-d966-4135-96d8-fb84d27d3f8b}, !- Source Object
  6,                                      !- Outlet Port
  {1b193402-2e60-427b-92ae-c93a60895177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3319f7a-dc37-4f8e-b510-3ae4d3442dc1}, !- Handle
  {576288e3-41e8-49e7-967e-79fad463fb43}, !- Name
  {1b193402-2e60-427b-92ae-c93a60895177}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b757db05-4aaf-4bce-9394-8ae585d0bfd7}, !- Handle
  Controller Water Coil 24,               !- Name
  {9b12156e-d966-4135-96d8-fb84d27d3f8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51eb84b5-27f5-448b-840f-40186f7ef23c}, !- Handle
  Floor 1 MRI Toilet ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {3f60fa8b-f709-441b-b0fe-0b00b867960c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b12156e-d966-4135-96d8-fb84d27d3f8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2eb636cc-e751-4a1b-99ba-afdfd2e9f0f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {196bf481-d546-45f3-a2ca-41caae7202a7}, !- Handle
  Node 256,                               !- Name
  {2eb636cc-e751-4a1b-99ba-afdfd2e9f0f9}, !- Inlet Port
  {32278b76-e03a-4e92-b234-8dc487192df5}; !- Outlet Port

OS:Node,
  {719431b7-4862-4377-b4bb-32a8a2d0ca77}, !- Handle
  Node 257,                               !- Name
  {1fcf09ca-d4d1-46ff-98cd-5e13f9430418}, !- Inlet Port
  {de6b0394-fdde-4384-94b9-fc906c2e751c}; !- Outlet Port

OS:Connection,
  {32278b76-e03a-4e92-b234-8dc487192df5}, !- Handle
  {cc9a0a64-3b0f-4c8c-8a93-ddbdba66c637}, !- Name
  {196bf481-d546-45f3-a2ca-41caae7202a7}, !- Source Object
  3,                                      !- Outlet Port
  {a3a8910f-bc38-4d1b-a8ee-63ed31940ca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fcf09ca-d4d1-46ff-98cd-5e13f9430418}, !- Handle
  {295548a3-2919-480e-bb37-d2b8e043a495}, !- Name
  {19834fa7-50a7-4ccf-8cbb-6c455126b384}, !- Source Object
  12,                                     !- Outlet Port
  {719431b7-4862-4377-b4bb-32a8a2d0ca77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6b0394-fdde-4384-94b9-fc906c2e751c}, !- Handle
  {9a92bb48-1a3e-41e9-9f2c-8b080dc3a158}, !- Name
  {719431b7-4862-4377-b4bb-32a8a2d0ca77}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {16313308-6d5c-42a8-a62e-ac89073ffeb6}, !- Handle
  Node 258,                               !- Name
  {5bcda832-5440-45f4-995c-c98cc9a333f3}, !- Inlet Port
  {3f60fa8b-f709-441b-b0fe-0b00b867960c}; !- Outlet Port

OS:Connection,
  {5bcda832-5440-45f4-995c-c98cc9a333f3}, !- Handle
  {90216959-25e4-4ccb-afc5-a4ec9f2b9810}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  25,                                     !- Outlet Port
  {16313308-6d5c-42a8-a62e-ac89073ffeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f60fa8b-f709-441b-b0fe-0b00b867960c}, !- Handle
  {95ec5faf-433e-4fde-9e74-4e0e9836571c}, !- Name
  {16313308-6d5c-42a8-a62e-ac89073ffeb6}, !- Source Object
  3,                                      !- Outlet Port
  {51eb84b5-27f5-448b-840f-40186f7ef23c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eb636cc-e751-4a1b-99ba-afdfd2e9f0f9}, !- Handle
  {f3b42ab3-67e1-40d9-8df6-90bd2dd164f9}, !- Name
  {51eb84b5-27f5-448b-840f-40186f7ef23c}, !- Source Object
  12,                                     !- Outlet Port
  {196bf481-d546-45f3-a2ca-41caae7202a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ece52049-f4e0-4168-bf23-48db1829a035}, !- Handle
  Floor 1 Nourishment ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1b5b5c1-e552-4dba-87ab-540266dca86b}, !- Water Inlet Node Name
  {2bc50ecc-cbd3-4268-8c9e-afcef0186e7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3068a01f-a8aa-411c-b096-443f37851e6c}, !- Handle
  Node 259,                               !- Name
  {4efacaaf-f9bf-472f-9e65-fb355753ed1a}, !- Inlet Port
  {e1b5b5c1-e552-4dba-87ab-540266dca86b}; !- Outlet Port

OS:Connection,
  {4efacaaf-f9bf-472f-9e65-fb355753ed1a}, !- Handle
  {008c9613-c3f0-4d33-a8c9-e64e9fa7176c}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  28,                                     !- Outlet Port
  {3068a01f-a8aa-411c-b096-443f37851e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f6ded51-76e2-4ee4-8ad5-a2260c225203}, !- Handle
  Node 260,                               !- Name
  {2bc50ecc-cbd3-4268-8c9e-afcef0186e7a}, !- Inlet Port
  {fe9f2806-1c7a-4364-aa52-3fcd060672b4}; !- Outlet Port

OS:Connection,
  {e1b5b5c1-e552-4dba-87ab-540266dca86b}, !- Handle
  {1b10b09c-bd41-4943-b1f5-59b1bf2d49e6}, !- Name
  {3068a01f-a8aa-411c-b096-443f37851e6c}, !- Source Object
  3,                                      !- Outlet Port
  {ece52049-f4e0-4168-bf23-48db1829a035}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bc50ecc-cbd3-4268-8c9e-afcef0186e7a}, !- Handle
  {aea8a9ce-dc2d-4fdf-b265-4bf17208badf}, !- Name
  {ece52049-f4e0-4168-bf23-48db1829a035}, !- Source Object
  6,                                      !- Outlet Port
  {1f6ded51-76e2-4ee4-8ad5-a2260c225203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9f2806-1c7a-4364-aa52-3fcd060672b4}, !- Handle
  {c1d555a9-0b15-4679-99ef-1d09c10307b0}, !- Name
  {1f6ded51-76e2-4ee4-8ad5-a2260c225203}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1800c73-5e05-45e4-878b-b81bb2817dbc}, !- Handle
  Controller Water Coil 25,               !- Name
  {ece52049-f4e0-4168-bf23-48db1829a035}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b519d481-d8ca-45bc-aac6-77af12db4037}, !- Handle
  Floor 1 Nourishment ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {07a6b88b-f430-4955-b698-05635581a06c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ece52049-f4e0-4168-bf23-48db1829a035}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a4f1cb7-ce6b-4cee-b93d-53f6c584c6a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db7abe62-be35-4e4e-89c4-043c3d3cffc8}, !- Handle
  Node 261,                               !- Name
  {3a4f1cb7-ce6b-4cee-b93d-53f6c584c6a8}, !- Inlet Port
  {7e51cc96-c3fe-4ab5-9418-7445cc75d018}; !- Outlet Port

OS:Node,
  {8f63b5af-a51c-46d8-8383-450a4d903b1d}, !- Handle
  Node 262,                               !- Name
  {76ba958d-187a-429e-82e2-2cbbf51ee08a}, !- Inlet Port
  {4d026c3b-e20b-4d73-87b0-aa7e92b77e78}; !- Outlet Port

OS:Connection,
  {7e51cc96-c3fe-4ab5-9418-7445cc75d018}, !- Handle
  {9cd804b6-d368-4642-bf9c-d96fc342aec0}, !- Name
  {db7abe62-be35-4e4e-89c4-043c3d3cffc8}, !- Source Object
  3,                                      !- Outlet Port
  {8fdcd7ad-6460-4290-83e3-70b1b5a394fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76ba958d-187a-429e-82e2-2cbbf51ee08a}, !- Handle
  {83903f53-289b-4bb0-b20f-ff67d5fce450}, !- Name
  {93787b5e-6690-45c9-b309-c6e41b862198}, !- Source Object
  12,                                     !- Outlet Port
  {8f63b5af-a51c-46d8-8383-450a4d903b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d026c3b-e20b-4d73-87b0-aa7e92b77e78}, !- Handle
  {11d87a8e-6315-408b-b230-eb3ca27bb511}, !- Name
  {8f63b5af-a51c-46d8-8383-450a4d903b1d}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {4459840e-8d1a-4ff0-add0-ed74f6be1629}, !- Handle
  Node 263,                               !- Name
  {964a334e-3a24-4a5d-b6f4-6e6a8c9ee44d}, !- Inlet Port
  {07a6b88b-f430-4955-b698-05635581a06c}; !- Outlet Port

OS:Connection,
  {964a334e-3a24-4a5d-b6f4-6e6a8c9ee44d}, !- Handle
  {46d53458-6d33-4f5c-a636-137982425a98}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  26,                                     !- Outlet Port
  {4459840e-8d1a-4ff0-add0-ed74f6be1629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a6b88b-f430-4955-b698-05635581a06c}, !- Handle
  {60bc1efd-a878-4924-aeb3-63c8bcf028de}, !- Name
  {4459840e-8d1a-4ff0-add0-ed74f6be1629}, !- Source Object
  3,                                      !- Outlet Port
  {b519d481-d8ca-45bc-aac6-77af12db4037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4f1cb7-ce6b-4cee-b93d-53f6c584c6a8}, !- Handle
  {3ff2adf3-859c-4b5b-8ec5-892f2543ab6b}, !- Name
  {b519d481-d8ca-45bc-aac6-77af12db4037}, !- Source Object
  12,                                     !- Outlet Port
  {db7abe62-be35-4e4e-89c4-043c3d3cffc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2510488b-8f3d-4b3f-b824-d5dfa7d068a1}, !- Handle
  Floor 1 Nurse Hall ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09bd0fb9-dc4a-46cd-872d-5d872a118316}, !- Water Inlet Node Name
  {4699590c-5992-490e-bd0e-b600bc5ad622}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e76befc2-e596-4acc-9216-b55a60c6677b}, !- Handle
  Node 264,                               !- Name
  {7732b944-a768-42e4-962b-6069a6d6b1b8}, !- Inlet Port
  {09bd0fb9-dc4a-46cd-872d-5d872a118316}; !- Outlet Port

OS:Connection,
  {7732b944-a768-42e4-962b-6069a6d6b1b8}, !- Handle
  {502bb521-0aae-41c8-9a00-d64ad73e75cc}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  29,                                     !- Outlet Port
  {e76befc2-e596-4acc-9216-b55a60c6677b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9187baba-d1fd-4b1f-932b-809b6bd95697}, !- Handle
  Node 265,                               !- Name
  {4699590c-5992-490e-bd0e-b600bc5ad622}, !- Inlet Port
  {26f24120-3c72-416b-a8d8-bd9759eca58e}; !- Outlet Port

OS:Connection,
  {09bd0fb9-dc4a-46cd-872d-5d872a118316}, !- Handle
  {ff8c5f0e-f4bb-45a0-8f44-ad9712cbb36b}, !- Name
  {e76befc2-e596-4acc-9216-b55a60c6677b}, !- Source Object
  3,                                      !- Outlet Port
  {2510488b-8f3d-4b3f-b824-d5dfa7d068a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4699590c-5992-490e-bd0e-b600bc5ad622}, !- Handle
  {90789d31-fbbe-40a7-9acc-660a01de15fd}, !- Name
  {2510488b-8f3d-4b3f-b824-d5dfa7d068a1}, !- Source Object
  6,                                      !- Outlet Port
  {9187baba-d1fd-4b1f-932b-809b6bd95697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f24120-3c72-416b-a8d8-bd9759eca58e}, !- Handle
  {95f1fe61-25bf-42ee-9465-3f36f3c2e2e9}, !- Name
  {9187baba-d1fd-4b1f-932b-809b6bd95697}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a562e2d-6cb1-4c84-abad-84f6d4c8d0dc}, !- Handle
  Controller Water Coil 26,               !- Name
  {2510488b-8f3d-4b3f-b824-d5dfa7d068a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5856887f-eb7f-422c-993a-b2ecdbc156eb}, !- Handle
  Floor 1 Nurse Hall ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2541d0ec-981d-4f1b-9255-07ff613b58e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2510488b-8f3d-4b3f-b824-d5dfa7d068a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9edd303f-bc2b-4a25-811a-3c959213c3cd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54201b9d-4dfa-498e-8bf9-bd6c0016274c}, !- Handle
  Node 266,                               !- Name
  {9edd303f-bc2b-4a25-811a-3c959213c3cd}, !- Inlet Port
  {108fb4e6-1af9-43fc-979d-d4418732a447}; !- Outlet Port

OS:Node,
  {5a52ae86-63ce-4c44-a825-703f05bf3e83}, !- Handle
  Node 267,                               !- Name
  {f3450336-0f16-4fb5-8eac-21e70dd5303a}, !- Inlet Port
  {197579a1-b5ee-4020-ba84-97a14450a4d2}; !- Outlet Port

OS:Connection,
  {108fb4e6-1af9-43fc-979d-d4418732a447}, !- Handle
  {d1a82ce3-615b-4505-a798-cc5a475fff8a}, !- Name
  {54201b9d-4dfa-498e-8bf9-bd6c0016274c}, !- Source Object
  3,                                      !- Outlet Port
  {b0ff2dba-8a03-4988-b9c3-71f21d942cc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3450336-0f16-4fb5-8eac-21e70dd5303a}, !- Handle
  {aa25092a-ad0a-4ebc-8c85-eaad0215bdcf}, !- Name
  {cac275aa-dd39-440e-b45c-20b310306acb}, !- Source Object
  12,                                     !- Outlet Port
  {5a52ae86-63ce-4c44-a825-703f05bf3e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197579a1-b5ee-4020-ba84-97a14450a4d2}, !- Handle
  {83f2a5f1-e088-4996-b5c8-fee4bd7d3446}, !- Name
  {5a52ae86-63ce-4c44-a825-703f05bf3e83}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {99762215-b031-4396-8988-ac9b85526f79}, !- Handle
  Node 268,                               !- Name
  {b9145253-cd92-4f6d-abe3-bd66392cc70a}, !- Inlet Port
  {2541d0ec-981d-4f1b-9255-07ff613b58e9}; !- Outlet Port

OS:Connection,
  {b9145253-cd92-4f6d-abe3-bd66392cc70a}, !- Handle
  {dda31b0a-d62c-49bc-87c0-21a3b3c38ea4}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  27,                                     !- Outlet Port
  {99762215-b031-4396-8988-ac9b85526f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2541d0ec-981d-4f1b-9255-07ff613b58e9}, !- Handle
  {d7cdad75-4b66-4d93-a498-632916bfb1cf}, !- Name
  {99762215-b031-4396-8988-ac9b85526f79}, !- Source Object
  3,                                      !- Outlet Port
  {5856887f-eb7f-422c-993a-b2ecdbc156eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9edd303f-bc2b-4a25-811a-3c959213c3cd}, !- Handle
  {6f9c5b97-942d-482a-865d-f159cb462490}, !- Name
  {5856887f-eb7f-422c-993a-b2ecdbc156eb}, !- Source Object
  12,                                     !- Outlet Port
  {54201b9d-4dfa-498e-8bf9-bd6c0016274c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2201efa6-621a-4f7e-8c6d-300a648dd845}, !- Handle
  Floor 1 Nurse Janitor ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cd078e2-447e-41c4-8577-0e1371750673}, !- Water Inlet Node Name
  {f533b3cb-88d7-4882-b85e-f1fc319fa39e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5a983b1-44c4-4387-b56c-ed380b16ffd9}, !- Handle
  Node 269,                               !- Name
  {41530ff0-7db8-42a7-a154-0876e5899c3a}, !- Inlet Port
  {4cd078e2-447e-41c4-8577-0e1371750673}; !- Outlet Port

OS:Connection,
  {41530ff0-7db8-42a7-a154-0876e5899c3a}, !- Handle
  {98fdc29a-0cdd-48b2-a0f4-e639e58b5ed6}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  30,                                     !- Outlet Port
  {a5a983b1-44c4-4387-b56c-ed380b16ffd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50b0e05a-a9c0-494e-828e-79799eb72287}, !- Handle
  Node 270,                               !- Name
  {f533b3cb-88d7-4882-b85e-f1fc319fa39e}, !- Inlet Port
  {f12ae99e-b9e2-4f8e-b83e-b1dfc324e425}; !- Outlet Port

OS:Connection,
  {4cd078e2-447e-41c4-8577-0e1371750673}, !- Handle
  {d6d200e5-1577-428e-ad44-fb2bee4697ea}, !- Name
  {a5a983b1-44c4-4387-b56c-ed380b16ffd9}, !- Source Object
  3,                                      !- Outlet Port
  {2201efa6-621a-4f7e-8c6d-300a648dd845}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f533b3cb-88d7-4882-b85e-f1fc319fa39e}, !- Handle
  {e5ae50de-9673-44c2-a8ba-e978f2468b50}, !- Name
  {2201efa6-621a-4f7e-8c6d-300a648dd845}, !- Source Object
  6,                                      !- Outlet Port
  {50b0e05a-a9c0-494e-828e-79799eb72287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12ae99e-b9e2-4f8e-b83e-b1dfc324e425}, !- Handle
  {f233c3aa-2153-4a6a-a3d1-1046ffb3832f}, !- Name
  {50b0e05a-a9c0-494e-828e-79799eb72287}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a626abff-3f82-40e4-99dd-61ee7ba59eec}, !- Handle
  Controller Water Coil 27,               !- Name
  {2201efa6-621a-4f7e-8c6d-300a648dd845}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6675553-eaad-459b-a717-f290e6da72ea}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {08ba0e50-e0aa-4a48-a021-44da7a641c1f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2201efa6-621a-4f7e-8c6d-300a648dd845}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5653fe11-dd84-4d26-bb09-4aa55b0a4a4d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {929935b6-a7fa-4dfa-921f-320aaa554cb4}, !- Handle
  Node 271,                               !- Name
  {5653fe11-dd84-4d26-bb09-4aa55b0a4a4d}, !- Inlet Port
  {69f6403b-6efd-48cd-ae82-1aa47e636a87}; !- Outlet Port

OS:Node,
  {ff4bfdb0-4c86-46d9-8a2c-47ad233a763f}, !- Handle
  Node 272,                               !- Name
  {f797671a-dcd6-4f64-9dbc-1c48ee0d5b3e}, !- Inlet Port
  {5fab1983-1767-4613-a49a-b14998e04285}; !- Outlet Port

OS:Connection,
  {69f6403b-6efd-48cd-ae82-1aa47e636a87}, !- Handle
  {84b61910-cd9f-4422-833b-47045526926e}, !- Name
  {929935b6-a7fa-4dfa-921f-320aaa554cb4}, !- Source Object
  3,                                      !- Outlet Port
  {fa16545e-8af6-4559-bba7-8cf43af124a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f797671a-dcd6-4f64-9dbc-1c48ee0d5b3e}, !- Handle
  {6bd60d6a-78bc-46d1-81a8-0f342d419a2f}, !- Name
  {10ffbd0f-6385-45e0-9210-5f48d9e146a2}, !- Source Object
  12,                                     !- Outlet Port
  {ff4bfdb0-4c86-46d9-8a2c-47ad233a763f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fab1983-1767-4613-a49a-b14998e04285}, !- Handle
  {d9963478-0f6a-49c8-8dd6-42245e70f300}, !- Name
  {ff4bfdb0-4c86-46d9-8a2c-47ad233a763f}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {1bdd9cbb-4832-4541-b176-c490dac79e1f}, !- Handle
  Node 273,                               !- Name
  {f6068e5f-e0aa-4ae2-b9f2-0ef3d39005b4}, !- Inlet Port
  {08ba0e50-e0aa-4a48-a021-44da7a641c1f}; !- Outlet Port

OS:Connection,
  {f6068e5f-e0aa-4ae2-b9f2-0ef3d39005b4}, !- Handle
  {8504be8d-8155-4014-a61d-12357b2f32e9}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  28,                                     !- Outlet Port
  {1bdd9cbb-4832-4541-b176-c490dac79e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ba0e50-e0aa-4a48-a021-44da7a641c1f}, !- Handle
  {20dfef3c-62b3-47dc-99e5-f7806fac415b}, !- Name
  {1bdd9cbb-4832-4541-b176-c490dac79e1f}, !- Source Object
  3,                                      !- Outlet Port
  {f6675553-eaad-459b-a717-f290e6da72ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5653fe11-dd84-4d26-bb09-4aa55b0a4a4d}, !- Handle
  {7ef50b5d-1eb3-4872-b999-973ed91c982e}, !- Name
  {f6675553-eaad-459b-a717-f290e6da72ea}, !- Source Object
  12,                                     !- Outlet Port
  {929935b6-a7fa-4dfa-921f-320aaa554cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb482fa2-7813-42f4-885c-8dba9e3d0c45}, !- Handle
  Floor 1 Nurse Station ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b73ffa3-1b5e-41af-a2d7-47623c4d0209}, !- Water Inlet Node Name
  {193b80f3-4125-4edb-b9a2-3ef080ab5d33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e043dc5f-c483-4bce-9871-da402a0e199f}, !- Handle
  Node 274,                               !- Name
  {830bad01-25b2-4e41-8bcb-844e182c59e5}, !- Inlet Port
  {4b73ffa3-1b5e-41af-a2d7-47623c4d0209}; !- Outlet Port

OS:Connection,
  {830bad01-25b2-4e41-8bcb-844e182c59e5}, !- Handle
  {d5fef1a9-2693-47a6-89f5-93eef30ab09c}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  31,                                     !- Outlet Port
  {e043dc5f-c483-4bce-9871-da402a0e199f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c116778e-e2b4-4d47-9deb-08c3a3bfbdc8}, !- Handle
  Node 275,                               !- Name
  {193b80f3-4125-4edb-b9a2-3ef080ab5d33}, !- Inlet Port
  {723f72e3-b39b-4e49-af07-73a2229a295a}; !- Outlet Port

OS:Connection,
  {4b73ffa3-1b5e-41af-a2d7-47623c4d0209}, !- Handle
  {1cb7cfdb-b29b-4a74-8b65-37cd8840c65b}, !- Name
  {e043dc5f-c483-4bce-9871-da402a0e199f}, !- Source Object
  3,                                      !- Outlet Port
  {eb482fa2-7813-42f4-885c-8dba9e3d0c45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {193b80f3-4125-4edb-b9a2-3ef080ab5d33}, !- Handle
  {40468dc8-6256-4009-b3f3-72387c762703}, !- Name
  {eb482fa2-7813-42f4-885c-8dba9e3d0c45}, !- Source Object
  6,                                      !- Outlet Port
  {c116778e-e2b4-4d47-9deb-08c3a3bfbdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723f72e3-b39b-4e49-af07-73a2229a295a}, !- Handle
  {5f2ceb84-78a2-4da7-a681-aa7954d50743}, !- Name
  {c116778e-e2b4-4d47-9deb-08c3a3bfbdc8}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c55309c-0cdb-4802-a544-c5ec39df4ace}, !- Handle
  Controller Water Coil 28,               !- Name
  {eb482fa2-7813-42f4-885c-8dba9e3d0c45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {883449b2-c3d0-4662-85b5-738ffa476086}, !- Handle
  Floor 1 Nurse Station ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8ba03870-0869-417f-8bcd-4a9cedda7154}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb482fa2-7813-42f4-885c-8dba9e3d0c45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dcf42aad-b933-4f32-8531-da4e20f08996}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4cba743-a592-4379-aa69-ee3dd4083552}, !- Handle
  Node 276,                               !- Name
  {dcf42aad-b933-4f32-8531-da4e20f08996}, !- Inlet Port
  {e9103218-4184-479c-90fb-8fde16d3ba77}; !- Outlet Port

OS:Node,
  {6961186b-01ec-4da2-9c06-3266fd7cee9b}, !- Handle
  Node 277,                               !- Name
  {a1049434-2df4-48fe-9ae5-a2279e8cd989}, !- Inlet Port
  {81c60230-a5d1-408f-ac06-21e04016eca2}; !- Outlet Port

OS:Connection,
  {e9103218-4184-479c-90fb-8fde16d3ba77}, !- Handle
  {becdd687-03f2-492a-9bef-9ab50d2811c0}, !- Name
  {c4cba743-a592-4379-aa69-ee3dd4083552}, !- Source Object
  3,                                      !- Outlet Port
  {6bb7a856-cc56-4248-9472-ec11abb35e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1049434-2df4-48fe-9ae5-a2279e8cd989}, !- Handle
  {937a77e1-3723-4b45-bb58-4b74cd90f1d5}, !- Name
  {ddd20985-5a70-4b87-9727-bbd91698d4f9}, !- Source Object
  12,                                     !- Outlet Port
  {6961186b-01ec-4da2-9c06-3266fd7cee9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c60230-a5d1-408f-ac06-21e04016eca2}, !- Handle
  {4f4d29af-df71-4338-aec2-303ad1647617}, !- Name
  {6961186b-01ec-4da2-9c06-3266fd7cee9b}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {22caa758-2651-479d-992e-c3c8b721c8e7}, !- Handle
  Node 278,                               !- Name
  {20c4ff5d-e606-4634-b956-f010176695e2}, !- Inlet Port
  {8ba03870-0869-417f-8bcd-4a9cedda7154}; !- Outlet Port

OS:Connection,
  {20c4ff5d-e606-4634-b956-f010176695e2}, !- Handle
  {c433ad82-64e1-4eb2-8a9c-980bd0ef689c}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  29,                                     !- Outlet Port
  {22caa758-2651-479d-992e-c3c8b721c8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba03870-0869-417f-8bcd-4a9cedda7154}, !- Handle
  {df47e17b-7870-44c0-9213-76cc23897db6}, !- Name
  {22caa758-2651-479d-992e-c3c8b721c8e7}, !- Source Object
  3,                                      !- Outlet Port
  {883449b2-c3d0-4662-85b5-738ffa476086}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcf42aad-b933-4f32-8531-da4e20f08996}, !- Handle
  {da7cbf67-fb5a-43a5-9aca-5ddc6d20f2e4}, !- Name
  {883449b2-c3d0-4662-85b5-738ffa476086}, !- Source Object
  12,                                     !- Outlet Port
  {c4cba743-a592-4379-aa69-ee3dd4083552}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2c6af48d-e0bf-4897-94ad-0843419288c7}, !- Handle
  Floor 1 Nurse Toilet ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9205422f-1436-42da-8fbb-df0443d9d13f}, !- Water Inlet Node Name
  {749a9cca-450a-471a-b6bf-ab27d1bd5539}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8b72170-da3f-466d-bdb4-1fd39a94aef1}, !- Handle
  Node 279,                               !- Name
  {073aada3-7ab8-46e3-8556-68fb14fa57a2}, !- Inlet Port
  {9205422f-1436-42da-8fbb-df0443d9d13f}; !- Outlet Port

OS:Connection,
  {073aada3-7ab8-46e3-8556-68fb14fa57a2}, !- Handle
  {f9b93720-8078-4d1a-8d62-43886b4d40ac}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  32,                                     !- Outlet Port
  {b8b72170-da3f-466d-bdb4-1fd39a94aef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf947819-908b-49ef-9dae-cbd208606d7c}, !- Handle
  Node 280,                               !- Name
  {749a9cca-450a-471a-b6bf-ab27d1bd5539}, !- Inlet Port
  {4f627d06-7cca-4af3-a675-7a41572556ac}; !- Outlet Port

OS:Connection,
  {9205422f-1436-42da-8fbb-df0443d9d13f}, !- Handle
  {92366b6f-e83f-4fb9-87cf-0e2f6112ece0}, !- Name
  {b8b72170-da3f-466d-bdb4-1fd39a94aef1}, !- Source Object
  3,                                      !- Outlet Port
  {2c6af48d-e0bf-4897-94ad-0843419288c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {749a9cca-450a-471a-b6bf-ab27d1bd5539}, !- Handle
  {ec9e4dfc-1599-4431-9631-785a021ed729}, !- Name
  {2c6af48d-e0bf-4897-94ad-0843419288c7}, !- Source Object
  6,                                      !- Outlet Port
  {bf947819-908b-49ef-9dae-cbd208606d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f627d06-7cca-4af3-a675-7a41572556ac}, !- Handle
  {a259ef75-e8b3-459d-a8d3-1450ab32b331}, !- Name
  {bf947819-908b-49ef-9dae-cbd208606d7c}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd4fe09f-1283-46b7-8bed-ad50fcd69bc7}, !- Handle
  Controller Water Coil 29,               !- Name
  {2c6af48d-e0bf-4897-94ad-0843419288c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60a2ec52-a6b2-4549-bf74-bec1bfa3b99c}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {bf636902-304b-4554-996f-15dbeda9baf7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2c6af48d-e0bf-4897-94ad-0843419288c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {099ca754-ff8f-4aec-9a1d-46e042f962a2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {569d7041-b099-47ef-9c08-fbb4f5b69090}, !- Handle
  Node 281,                               !- Name
  {099ca754-ff8f-4aec-9a1d-46e042f962a2}, !- Inlet Port
  {37c4bb9a-662c-442d-965d-e654648bb902}; !- Outlet Port

OS:Node,
  {f029b30a-6b64-473f-8f63-56a010fce231}, !- Handle
  Node 282,                               !- Name
  {3f652c12-d86f-4c3e-8062-c1c334b68832}, !- Inlet Port
  {cdc9a4f7-f759-4937-85fc-2c716e40a13e}; !- Outlet Port

OS:Connection,
  {37c4bb9a-662c-442d-965d-e654648bb902}, !- Handle
  {064bfd74-7124-4b00-a9c6-67d59255c435}, !- Name
  {569d7041-b099-47ef-9c08-fbb4f5b69090}, !- Source Object
  3,                                      !- Outlet Port
  {7370eb37-d8de-4b01-8ed1-8f0cb6abc7d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f652c12-d86f-4c3e-8062-c1c334b68832}, !- Handle
  {06c9d744-d1b0-465a-a036-5e3c99886c12}, !- Name
  {706b25e5-b3c1-47e1-94c1-6c0975531871}, !- Source Object
  12,                                     !- Outlet Port
  {f029b30a-6b64-473f-8f63-56a010fce231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc9a4f7-f759-4937-85fc-2c716e40a13e}, !- Handle
  {6c4c52a7-ae0e-409a-942f-498f6296ad6a}, !- Name
  {f029b30a-6b64-473f-8f63-56a010fce231}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {e01a601e-a9d4-44e1-9cd4-d996c20116fb}, !- Handle
  Node 283,                               !- Name
  {1cd498b8-b8bb-4d09-a039-dff26cb559e0}, !- Inlet Port
  {bf636902-304b-4554-996f-15dbeda9baf7}; !- Outlet Port

OS:Connection,
  {1cd498b8-b8bb-4d09-a039-dff26cb559e0}, !- Handle
  {6302c39e-cdea-4440-87a1-a5d3695a59a9}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  30,                                     !- Outlet Port
  {e01a601e-a9d4-44e1-9cd4-d996c20116fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf636902-304b-4554-996f-15dbeda9baf7}, !- Handle
  {e8cec6f6-0294-490a-bddd-003b801ff44c}, !- Name
  {e01a601e-a9d4-44e1-9cd4-d996c20116fb}, !- Source Object
  3,                                      !- Outlet Port
  {60a2ec52-a6b2-4549-bf74-bec1bfa3b99c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {099ca754-ff8f-4aec-9a1d-46e042f962a2}, !- Handle
  {edaf2488-2405-4137-b24f-6090c5a404fd}, !- Name
  {60a2ec52-a6b2-4549-bf74-bec1bfa3b99c}, !- Source Object
  12,                                     !- Outlet Port
  {569d7041-b099-47ef-9c08-fbb4f5b69090}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41238586-e722-4308-85f9-fd2f29c95c94}, !- Handle
  Floor 1 Office ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c0c18a1-47b3-4170-a48e-72d5d4bf28d2}, !- Water Inlet Node Name
  {aa979619-90a6-4ba3-9d32-2e8ba4ce0d1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c90095b-2576-47db-b6eb-0212f76be2ac}, !- Handle
  Node 284,                               !- Name
  {808191c8-4e70-4bb3-aed3-981b7f1077c3}, !- Inlet Port
  {9c0c18a1-47b3-4170-a48e-72d5d4bf28d2}; !- Outlet Port

OS:Connection,
  {808191c8-4e70-4bb3-aed3-981b7f1077c3}, !- Handle
  {17523ebf-a959-466d-9a37-73d2a9852851}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  33,                                     !- Outlet Port
  {6c90095b-2576-47db-b6eb-0212f76be2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f6faad2-6220-42e4-8ad6-8e3990e94b02}, !- Handle
  Node 285,                               !- Name
  {aa979619-90a6-4ba3-9d32-2e8ba4ce0d1c}, !- Inlet Port
  {4823228b-8ce9-4083-b31d-0bff26b83ade}; !- Outlet Port

OS:Connection,
  {9c0c18a1-47b3-4170-a48e-72d5d4bf28d2}, !- Handle
  {ee5ba641-7252-43f2-81e9-ff50df5ddcbe}, !- Name
  {6c90095b-2576-47db-b6eb-0212f76be2ac}, !- Source Object
  3,                                      !- Outlet Port
  {41238586-e722-4308-85f9-fd2f29c95c94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa979619-90a6-4ba3-9d32-2e8ba4ce0d1c}, !- Handle
  {714b41fb-974b-4725-b8cb-6d98df488025}, !- Name
  {41238586-e722-4308-85f9-fd2f29c95c94}, !- Source Object
  6,                                      !- Outlet Port
  {6f6faad2-6220-42e4-8ad6-8e3990e94b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4823228b-8ce9-4083-b31d-0bff26b83ade}, !- Handle
  {ea3828e7-cdfb-47d2-ad3f-54d810b1e411}, !- Name
  {6f6faad2-6220-42e4-8ad6-8e3990e94b02}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8889205-8e88-430e-be56-08261696d8a5}, !- Handle
  Controller Water Coil 30,               !- Name
  {41238586-e722-4308-85f9-fd2f29c95c94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e7c2dbd0-fd6e-48e1-8acc-357b92fee103}, !- Handle
  Floor 1 Office ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8fbac80f-fa1c-486b-bcec-d7849e9bf89e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41238586-e722-4308-85f9-fd2f29c95c94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e4f74dc-2a40-4b92-87c2-7fbe86ecb82d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {924e0abf-275e-43cc-ad93-7e44d36b62c6}, !- Handle
  Node 286,                               !- Name
  {6e4f74dc-2a40-4b92-87c2-7fbe86ecb82d}, !- Inlet Port
  {aedf9f70-5030-40c8-8084-cf651172cd01}; !- Outlet Port

OS:Node,
  {6098bb86-e605-44c8-8295-adac98401aea}, !- Handle
  Node 287,                               !- Name
  {4ab32e76-4c55-4725-9fcd-05680edf2230}, !- Inlet Port
  {4853cca1-f098-4518-a17b-cddff1b8dc9e}; !- Outlet Port

OS:Connection,
  {aedf9f70-5030-40c8-8084-cf651172cd01}, !- Handle
  {00ba5fae-2ca5-49c9-ad4a-28ddc5a8ffdd}, !- Name
  {924e0abf-275e-43cc-ad93-7e44d36b62c6}, !- Source Object
  3,                                      !- Outlet Port
  {20265166-07a7-406f-ba38-b9790fc9d032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ab32e76-4c55-4725-9fcd-05680edf2230}, !- Handle
  {dfe89dd4-6c37-45d4-84d4-56ec127613a3}, !- Name
  {9fa627c5-39da-42c8-87f4-e2b8b3762c5a}, !- Source Object
  12,                                     !- Outlet Port
  {6098bb86-e605-44c8-8295-adac98401aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4853cca1-f098-4518-a17b-cddff1b8dc9e}, !- Handle
  {bde5d355-894d-4ec5-acbc-b875298b6cef}, !- Name
  {6098bb86-e605-44c8-8295-adac98401aea}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {bc78483e-be88-413f-b1f9-ca46f2e4aa1a}, !- Handle
  Node 288,                               !- Name
  {caaf66c0-10ae-4ef3-910d-4f6487bd26b4}, !- Inlet Port
  {8fbac80f-fa1c-486b-bcec-d7849e9bf89e}; !- Outlet Port

OS:Connection,
  {caaf66c0-10ae-4ef3-910d-4f6487bd26b4}, !- Handle
  {753399a1-aa9c-4ee7-af87-77f925f190ca}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  31,                                     !- Outlet Port
  {bc78483e-be88-413f-b1f9-ca46f2e4aa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbac80f-fa1c-486b-bcec-d7849e9bf89e}, !- Handle
  {8284442e-5b46-48f6-a040-1b182d78b85f}, !- Name
  {bc78483e-be88-413f-b1f9-ca46f2e4aa1a}, !- Source Object
  3,                                      !- Outlet Port
  {e7c2dbd0-fd6e-48e1-8acc-357b92fee103}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e4f74dc-2a40-4b92-87c2-7fbe86ecb82d}, !- Handle
  {885517b3-f454-4f01-b950-3301fa021eaa}, !- Name
  {e7c2dbd0-fd6e-48e1-8acc-357b92fee103}, !- Source Object
  12,                                     !- Outlet Port
  {924e0abf-275e-43cc-ad93-7e44d36b62c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9cae6fb-267b-4097-99cc-4aea11881224}, !- Handle
  Floor 1 Operating Room 1 ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c925ea46-ca44-43d3-bb30-86a26e1c966a}, !- Water Inlet Node Name
  {4b4404b7-8c15-456d-a9a3-9de92ebe8543}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bf45d94-8fc5-4133-b615-6ff96913b20d}, !- Handle
  Node 289,                               !- Name
  {6a58ea70-7185-4fea-abfc-15655b84f5d2}, !- Inlet Port
  {c925ea46-ca44-43d3-bb30-86a26e1c966a}; !- Outlet Port

OS:Connection,
  {6a58ea70-7185-4fea-abfc-15655b84f5d2}, !- Handle
  {469e8060-ba71-4673-a8ca-73c64ace73fc}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  34,                                     !- Outlet Port
  {1bf45d94-8fc5-4133-b615-6ff96913b20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7d38c0-1fec-4345-9402-4defdb0a5d44}, !- Handle
  Node 290,                               !- Name
  {4b4404b7-8c15-456d-a9a3-9de92ebe8543}, !- Inlet Port
  {b31cf1f1-9fe3-4dd7-890e-1795a58c3de6}; !- Outlet Port

OS:Connection,
  {c925ea46-ca44-43d3-bb30-86a26e1c966a}, !- Handle
  {8b050fac-4a9e-49ce-8865-e35d7a614ee9}, !- Name
  {1bf45d94-8fc5-4133-b615-6ff96913b20d}, !- Source Object
  3,                                      !- Outlet Port
  {e9cae6fb-267b-4097-99cc-4aea11881224}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b4404b7-8c15-456d-a9a3-9de92ebe8543}, !- Handle
  {5ea1955c-f17f-4984-a309-603c5cff2e3f}, !- Name
  {e9cae6fb-267b-4097-99cc-4aea11881224}, !- Source Object
  6,                                      !- Outlet Port
  {2b7d38c0-1fec-4345-9402-4defdb0a5d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31cf1f1-9fe3-4dd7-890e-1795a58c3de6}, !- Handle
  {77a4dbcc-594c-453c-8bb0-defac65ea3b7}, !- Name
  {2b7d38c0-1fec-4345-9402-4defdb0a5d44}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc6a5ebd-1705-4f83-a80a-463c97ec6b6e}, !- Handle
  Controller Water Coil 31,               !- Name
  {e9cae6fb-267b-4097-99cc-4aea11881224}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {865407e3-ce8a-4b83-9942-2281b1df79d6}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8768015d-587c-4e58-a55c-e7f773ade788}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.726809358655782,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {68e235d1-0c14-4203-8aad-400e7bb79e03}, !- Minimum Air Flow Fraction Schedule Name
  {e9cae6fb-267b-4097-99cc-4aea11881224}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74657ca4-c856-4422-8fa7-6bdc330b2bab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {533fe25d-2cc7-40e3-b0c3-6ce55dcbe15b}, !- Handle
  Node 291,                               !- Name
  {74657ca4-c856-4422-8fa7-6bdc330b2bab}, !- Inlet Port
  {9608799e-4f9a-44c2-abc9-69af0ca1825a}; !- Outlet Port

OS:Node,
  {3d17bb7f-fa9f-4b19-a933-3a803de2b7a8}, !- Handle
  Node 292,                               !- Name
  {9fbc00b0-b630-4bfd-9f8d-12db81cf50ff}, !- Inlet Port
  {b86b33e4-b8ab-4055-9d75-0c2c6e45d0b6}; !- Outlet Port

OS:Connection,
  {9608799e-4f9a-44c2-abc9-69af0ca1825a}, !- Handle
  {6f4cf9a7-d78a-41a1-8ae8-7a7a58174d81}, !- Name
  {533fe25d-2cc7-40e3-b0c3-6ce55dcbe15b}, !- Source Object
  3,                                      !- Outlet Port
  {5e9f66dc-bcb1-4ee2-93be-af61befb8606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fbc00b0-b630-4bfd-9f8d-12db81cf50ff}, !- Handle
  {25b47d60-7f14-4122-ba54-c82a1833f8e2}, !- Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}, !- Source Object
  12,                                     !- Outlet Port
  {3d17bb7f-fa9f-4b19-a933-3a803de2b7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86b33e4-b8ab-4055-9d75-0c2c6e45d0b6}, !- Handle
  {710304a2-9e56-445d-91d7-7c61bc921cd1}, !- Name
  {3d17bb7f-fa9f-4b19-a933-3a803de2b7a8}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {a9cf2c84-d2f8-43aa-8ee3-561bd8ea5f84}, !- Handle
  Node 293,                               !- Name
  {33eeea6d-6c3a-43c5-9d50-4838218da57c}, !- Inlet Port
  {8768015d-587c-4e58-a55c-e7f773ade788}; !- Outlet Port

OS:Connection,
  {33eeea6d-6c3a-43c5-9d50-4838218da57c}, !- Handle
  {0eb00014-f191-408b-9b81-f2cb9ea636f9}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  32,                                     !- Outlet Port
  {a9cf2c84-d2f8-43aa-8ee3-561bd8ea5f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8768015d-587c-4e58-a55c-e7f773ade788}, !- Handle
  {ed23e359-c561-40c0-aa3a-324d842ca897}, !- Name
  {a9cf2c84-d2f8-43aa-8ee3-561bd8ea5f84}, !- Source Object
  3,                                      !- Outlet Port
  {865407e3-ce8a-4b83-9942-2281b1df79d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74657ca4-c856-4422-8fa7-6bdc330b2bab}, !- Handle
  {9995ecaf-0582-4f02-a6f1-c590ef0831b8}, !- Name
  {865407e3-ce8a-4b83-9942-2281b1df79d6}, !- Source Object
  12,                                     !- Outlet Port
  {533fe25d-2cc7-40e3-b0c3-6ce55dcbe15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {169d37af-8ee1-477b-9134-54e8b15dbb4c}, !- Handle
  Floor 1 Operating Room 2 ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {240335c9-0d4f-4331-992b-4be4913810ed}, !- Water Inlet Node Name
  {fdf744d9-52b8-41d8-bc61-782fb97f4342}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f5833fe-9ba3-4b5f-9551-10fa463343a2}, !- Handle
  Node 294,                               !- Name
  {963c3b62-2833-486e-a9cf-19634a380c74}, !- Inlet Port
  {240335c9-0d4f-4331-992b-4be4913810ed}; !- Outlet Port

OS:Connection,
  {963c3b62-2833-486e-a9cf-19634a380c74}, !- Handle
  {3f03d576-c0e6-453f-b8cf-f19edd82921b}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  35,                                     !- Outlet Port
  {6f5833fe-9ba3-4b5f-9551-10fa463343a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed144f59-b00a-46fb-8a23-0869415d3682}, !- Handle
  Node 295,                               !- Name
  {fdf744d9-52b8-41d8-bc61-782fb97f4342}, !- Inlet Port
  {acd95daf-08d5-4798-88d5-759cea8c8c6a}; !- Outlet Port

OS:Connection,
  {240335c9-0d4f-4331-992b-4be4913810ed}, !- Handle
  {159282ca-135b-4eee-b04b-f8c84a09990d}, !- Name
  {6f5833fe-9ba3-4b5f-9551-10fa463343a2}, !- Source Object
  3,                                      !- Outlet Port
  {169d37af-8ee1-477b-9134-54e8b15dbb4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdf744d9-52b8-41d8-bc61-782fb97f4342}, !- Handle
  {a5fcf011-ea21-49f0-a009-a908196f5a94}, !- Name
  {169d37af-8ee1-477b-9134-54e8b15dbb4c}, !- Source Object
  6,                                      !- Outlet Port
  {ed144f59-b00a-46fb-8a23-0869415d3682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd95daf-08d5-4798-88d5-759cea8c8c6a}, !- Handle
  {93bc01e5-f380-4ef0-b66b-b2fe2f2638d6}, !- Name
  {ed144f59-b00a-46fb-8a23-0869415d3682}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4d4dc7a-ab2d-40e5-a144-e5b0a55b6c1b}, !- Handle
  Controller Water Coil 32,               !- Name
  {169d37af-8ee1-477b-9134-54e8b15dbb4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c666492-48c2-4d3d-80de-a8d936f8c9c8}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {09d2146b-717f-49f7-ba81-168d888749c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.729724641716651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {68e235d1-0c14-4203-8aad-400e7bb79e03}, !- Minimum Air Flow Fraction Schedule Name
  {169d37af-8ee1-477b-9134-54e8b15dbb4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c3ac0de-03f6-4dee-8b7c-2ed09e932ff1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b38b299-3bbc-434e-9608-92f2df5d3a36}, !- Handle
  Node 296,                               !- Name
  {2c3ac0de-03f6-4dee-8b7c-2ed09e932ff1}, !- Inlet Port
  {cf6b0807-7761-4e2e-a674-fb5fbe47e491}; !- Outlet Port

OS:Node,
  {dc9b0fde-248c-4f91-ab6a-c48c567968f7}, !- Handle
  Node 297,                               !- Name
  {3e345d3a-27c3-4a97-8ee4-f7242d4c6388}, !- Inlet Port
  {a5ed906f-428f-4438-baa9-e3b8a067f3b5}; !- Outlet Port

OS:Connection,
  {cf6b0807-7761-4e2e-a674-fb5fbe47e491}, !- Handle
  {dc100dea-1fd9-4b5f-9350-f153d2aea07d}, !- Name
  {0b38b299-3bbc-434e-9608-92f2df5d3a36}, !- Source Object
  3,                                      !- Outlet Port
  {7c5b86af-1872-4c87-a94a-09fd6918597b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e345d3a-27c3-4a97-8ee4-f7242d4c6388}, !- Handle
  {78079a65-dd91-4652-9cc9-a0ac6093ddc2}, !- Name
  {31c09a07-b433-4d1d-b62c-3a1bb9fca41d}, !- Source Object
  12,                                     !- Outlet Port
  {dc9b0fde-248c-4f91-ab6a-c48c567968f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ed906f-428f-4438-baa9-e3b8a067f3b5}, !- Handle
  {32af89bc-f121-48eb-97a3-2c01ba17e3d1}, !- Name
  {dc9b0fde-248c-4f91-ab6a-c48c567968f7}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {b165bc1c-648c-495d-9092-4989c095ff54}, !- Handle
  Node 298,                               !- Name
  {0b10c1ba-aaa3-49e8-b54c-b275f7560869}, !- Inlet Port
  {09d2146b-717f-49f7-ba81-168d888749c1}; !- Outlet Port

OS:Connection,
  {0b10c1ba-aaa3-49e8-b54c-b275f7560869}, !- Handle
  {876da57d-a4f9-4a51-8f47-48e397bcfe96}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  33,                                     !- Outlet Port
  {b165bc1c-648c-495d-9092-4989c095ff54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d2146b-717f-49f7-ba81-168d888749c1}, !- Handle
  {f57eea39-43b6-4b5e-a12d-c16bda6b522d}, !- Name
  {b165bc1c-648c-495d-9092-4989c095ff54}, !- Source Object
  3,                                      !- Outlet Port
  {9c666492-48c2-4d3d-80de-a8d936f8c9c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c3ac0de-03f6-4dee-8b7c-2ed09e932ff1}, !- Handle
  {99482f73-ce23-43d8-b4f3-e7cf8c96f22a}, !- Name
  {9c666492-48c2-4d3d-80de-a8d936f8c9c8}, !- Source Object
  12,                                     !- Outlet Port
  {0b38b299-3bbc-434e-9608-92f2df5d3a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8fe99f5-debe-49b4-bf7a-eff0d6803c5d}, !- Handle
  Floor 1 Operating Room 3 ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97318669-addc-4a95-9645-ac156002c76e}, !- Water Inlet Node Name
  {2db425db-23c7-43a6-8adc-ffd2a317edc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e108f55-f6a1-406c-a4f0-500eb4280daf}, !- Handle
  Node 299,                               !- Name
  {598eaf68-e917-462b-9987-25e4cc91b926}, !- Inlet Port
  {97318669-addc-4a95-9645-ac156002c76e}; !- Outlet Port

OS:Connection,
  {598eaf68-e917-462b-9987-25e4cc91b926}, !- Handle
  {42532e53-c1f0-4a2b-9076-bb5dd138963b}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  36,                                     !- Outlet Port
  {5e108f55-f6a1-406c-a4f0-500eb4280daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c7ae9ee-59e9-4923-8eb1-b1597d0f6323}, !- Handle
  Node 300,                               !- Name
  {2db425db-23c7-43a6-8adc-ffd2a317edc3}, !- Inlet Port
  {84fea026-691f-491f-b39c-41bc11d55a5d}; !- Outlet Port

OS:Connection,
  {97318669-addc-4a95-9645-ac156002c76e}, !- Handle
  {2395c309-0cfd-4bac-9a45-15990c8c7138}, !- Name
  {5e108f55-f6a1-406c-a4f0-500eb4280daf}, !- Source Object
  3,                                      !- Outlet Port
  {c8fe99f5-debe-49b4-bf7a-eff0d6803c5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2db425db-23c7-43a6-8adc-ffd2a317edc3}, !- Handle
  {3e75fd73-9b05-4843-bbc5-9c729c0bb1c1}, !- Name
  {c8fe99f5-debe-49b4-bf7a-eff0d6803c5d}, !- Source Object
  6,                                      !- Outlet Port
  {3c7ae9ee-59e9-4923-8eb1-b1597d0f6323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fea026-691f-491f-b39c-41bc11d55a5d}, !- Handle
  {36f6d1e6-2358-4b4d-9179-fad791b6fbac}, !- Name
  {3c7ae9ee-59e9-4923-8eb1-b1597d0f6323}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7dbd3e50-f008-4da9-abc3-b928e929b7df}, !- Handle
  Controller Water Coil 33,               !- Name
  {c8fe99f5-debe-49b4-bf7a-eff0d6803c5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6dafe207-753c-4f24-b24a-c9182842cd37}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2b400ed4-88d2-4e8a-9fe1-2e59b1bc840f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.92411084453457,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8fe99f5-debe-49b4-bf7a-eff0d6803c5d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3bf67a5-434a-4d4e-950a-d4b61bbf8812}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b32f35e2-7bec-4ba1-bc47-22cdf17abf5c}, !- Handle
  Node 301,                               !- Name
  {e3bf67a5-434a-4d4e-950a-d4b61bbf8812}, !- Inlet Port
  {19119397-3fac-4155-9710-4c59505e6405}; !- Outlet Port

OS:Node,
  {ca720a92-0ba3-4696-a324-bc924809c81f}, !- Handle
  Node 302,                               !- Name
  {6b43e844-647a-4187-94a5-fa02812191a6}, !- Inlet Port
  {b5852c97-aa8c-4a76-960d-5a45c08bfed3}; !- Outlet Port

OS:Connection,
  {19119397-3fac-4155-9710-4c59505e6405}, !- Handle
  {f84c285c-d188-46af-840b-c84b4ee9723e}, !- Name
  {b32f35e2-7bec-4ba1-bc47-22cdf17abf5c}, !- Source Object
  3,                                      !- Outlet Port
  {6467af07-6720-4383-af48-b75f5f06e446}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b43e844-647a-4187-94a5-fa02812191a6}, !- Handle
  {bee1881b-e610-4b10-a611-b5372eff786a}, !- Name
  {79697be3-f614-4f95-82a8-be7388681760}, !- Source Object
  12,                                     !- Outlet Port
  {ca720a92-0ba3-4696-a324-bc924809c81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5852c97-aa8c-4a76-960d-5a45c08bfed3}, !- Handle
  {08ed797d-4288-47b5-a646-41484ebe640b}, !- Name
  {ca720a92-0ba3-4696-a324-bc924809c81f}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {9006a401-90d1-44f0-8b10-ad84a8511d9e}, !- Handle
  Node 303,                               !- Name
  {65e26aac-477a-4d76-929a-cdbef3fdc555}, !- Inlet Port
  {2b400ed4-88d2-4e8a-9fe1-2e59b1bc840f}; !- Outlet Port

OS:Connection,
  {65e26aac-477a-4d76-929a-cdbef3fdc555}, !- Handle
  {919b7ad0-5af3-445b-9062-06b4f47ae949}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  34,                                     !- Outlet Port
  {9006a401-90d1-44f0-8b10-ad84a8511d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b400ed4-88d2-4e8a-9fe1-2e59b1bc840f}, !- Handle
  {6db7a837-9df9-4cab-9b19-155cc3769ce8}, !- Name
  {9006a401-90d1-44f0-8b10-ad84a8511d9e}, !- Source Object
  3,                                      !- Outlet Port
  {6dafe207-753c-4f24-b24a-c9182842cd37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3bf67a5-434a-4d4e-950a-d4b61bbf8812}, !- Handle
  {e7b4a673-abff-478c-a1f3-2938fed4f7c2}, !- Name
  {6dafe207-753c-4f24-b24a-c9182842cd37}, !- Source Object
  12,                                     !- Outlet Port
  {b32f35e2-7bec-4ba1-bc47-22cdf17abf5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a04ee2af-5c74-448b-bf4f-b02b7e134e73}, !- Handle
  Floor 1 PACU ZN Rht Coil,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce65f85a-4212-41eb-99eb-8092542e1232}, !- Water Inlet Node Name
  {9f1b382a-5dda-4e83-8f7b-84dd596bb27d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b25a5d5d-bf98-4f44-91a4-646cfdcc44c2}, !- Handle
  Node 304,                               !- Name
  {7d9ae567-7a07-44c0-86be-5348ee9abd4e}, !- Inlet Port
  {ce65f85a-4212-41eb-99eb-8092542e1232}; !- Outlet Port

OS:Connection,
  {7d9ae567-7a07-44c0-86be-5348ee9abd4e}, !- Handle
  {bd354a69-9fdc-43ad-aab8-c2b9aa2e3bb1}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  37,                                     !- Outlet Port
  {b25a5d5d-bf98-4f44-91a4-646cfdcc44c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfcbfc57-c3aa-4a58-b565-d3df0bf50658}, !- Handle
  Node 305,                               !- Name
  {9f1b382a-5dda-4e83-8f7b-84dd596bb27d}, !- Inlet Port
  {fac1d514-e8c1-407d-8976-c60629a35c16}; !- Outlet Port

OS:Connection,
  {ce65f85a-4212-41eb-99eb-8092542e1232}, !- Handle
  {187e95fc-7f66-49b4-8bc9-b3533f3ed7bf}, !- Name
  {b25a5d5d-bf98-4f44-91a4-646cfdcc44c2}, !- Source Object
  3,                                      !- Outlet Port
  {a04ee2af-5c74-448b-bf4f-b02b7e134e73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f1b382a-5dda-4e83-8f7b-84dd596bb27d}, !- Handle
  {1937a93a-6900-4bad-8951-fea6fb969f5a}, !- Name
  {a04ee2af-5c74-448b-bf4f-b02b7e134e73}, !- Source Object
  6,                                      !- Outlet Port
  {cfcbfc57-c3aa-4a58-b565-d3df0bf50658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac1d514-e8c1-407d-8976-c60629a35c16}, !- Handle
  {981eaf41-ea3d-47fb-8979-b1bbdb3f0ab9}, !- Name
  {cfcbfc57-c3aa-4a58-b565-d3df0bf50658}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d7d8d41-1215-455c-816f-6e51db3b66ce}, !- Handle
  Controller Water Coil 34,               !- Name
  {a04ee2af-5c74-448b-bf4f-b02b7e134e73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {899bbb3b-77e8-4228-87dd-4702a19d1221}, !- Handle
  Floor 1 PACU ZN VAV Term,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {1fdbb4ea-9fbb-49b2-a976-879a5a4a88d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a04ee2af-5c74-448b-bf4f-b02b7e134e73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd55321e-dc18-459c-bf24-127e2f3d28d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a49be34-c6c3-4b62-bf98-9b7b73e45897}, !- Handle
  Node 306,                               !- Name
  {fd55321e-dc18-459c-bf24-127e2f3d28d9}, !- Inlet Port
  {181a57bd-368a-4e98-87c0-0bc0b0db6896}; !- Outlet Port

OS:Node,
  {c3d4b7a3-9a7d-4b73-bd0a-d722826a6abe}, !- Handle
  Node 307,                               !- Name
  {99816f0d-2a83-4dbe-a6c3-92a8db3167e8}, !- Inlet Port
  {51952cbf-b2b0-4780-a572-d5e0431cb18c}; !- Outlet Port

OS:Connection,
  {181a57bd-368a-4e98-87c0-0bc0b0db6896}, !- Handle
  {2103e3a6-3d93-4925-898a-3467a8d9b831}, !- Name
  {8a49be34-c6c3-4b62-bf98-9b7b73e45897}, !- Source Object
  3,                                      !- Outlet Port
  {1bc1b15c-531c-4b64-bb76-bb3990f8e117}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99816f0d-2a83-4dbe-a6c3-92a8db3167e8}, !- Handle
  {9c3e5c30-4e50-4d42-afac-bb964fd3b96e}, !- Name
  {91f0bae9-e332-4d85-ba57-015db6b61ccc}, !- Source Object
  12,                                     !- Outlet Port
  {c3d4b7a3-9a7d-4b73-bd0a-d722826a6abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51952cbf-b2b0-4780-a572-d5e0431cb18c}, !- Handle
  {b92f3220-ff0c-426a-9c0a-138c258fa93c}, !- Name
  {c3d4b7a3-9a7d-4b73-bd0a-d722826a6abe}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {ffa0250a-f222-4def-bbc6-c61cf5b54857}, !- Handle
  Node 308,                               !- Name
  {aad42bc6-3d23-40ca-9868-fe4d5ebf4d13}, !- Inlet Port
  {1fdbb4ea-9fbb-49b2-a976-879a5a4a88d6}; !- Outlet Port

OS:Connection,
  {aad42bc6-3d23-40ca-9868-fe4d5ebf4d13}, !- Handle
  {037cd1fa-7b16-4656-98b4-1abda292cd2e}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  35,                                     !- Outlet Port
  {ffa0250a-f222-4def-bbc6-c61cf5b54857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdbb4ea-9fbb-49b2-a976-879a5a4a88d6}, !- Handle
  {e5b40ad3-d180-4590-b16d-44c028ba06f6}, !- Name
  {ffa0250a-f222-4def-bbc6-c61cf5b54857}, !- Source Object
  3,                                      !- Outlet Port
  {899bbb3b-77e8-4228-87dd-4702a19d1221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd55321e-dc18-459c-bf24-127e2f3d28d9}, !- Handle
  {ff5f4063-53d1-44e8-9b4d-e8acb5ec7ab6}, !- Name
  {899bbb3b-77e8-4228-87dd-4702a19d1221}, !- Source Object
  12,                                     !- Outlet Port
  {8a49be34-c6c3-4b62-bf98-9b7b73e45897}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {115135c1-b371-4e63-9567-92ea5d34a13a}, !- Handle
  Floor 1 Pre-Op Hall ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aaaefb26-9fff-4a87-8284-fe8810b54d5c}, !- Water Inlet Node Name
  {8cdc6139-e4ec-45c3-97e6-960ad0071c7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f657362d-cad8-41ee-91a7-10272ae72eb7}, !- Handle
  Node 309,                               !- Name
  {e1e11f23-688f-4afd-bb5c-c37f3ad8234f}, !- Inlet Port
  {aaaefb26-9fff-4a87-8284-fe8810b54d5c}; !- Outlet Port

OS:Connection,
  {e1e11f23-688f-4afd-bb5c-c37f3ad8234f}, !- Handle
  {4852846d-b64f-4445-a771-e4d4ea7c4b80}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  38,                                     !- Outlet Port
  {f657362d-cad8-41ee-91a7-10272ae72eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40e70d4-1dde-47fd-bfe0-c91febfbceeb}, !- Handle
  Node 310,                               !- Name
  {8cdc6139-e4ec-45c3-97e6-960ad0071c7a}, !- Inlet Port
  {08b413fd-6c25-4a90-ae1b-b609b54350cd}; !- Outlet Port

OS:Connection,
  {aaaefb26-9fff-4a87-8284-fe8810b54d5c}, !- Handle
  {329ef5e0-bb5c-4b70-9a0c-557882f6fb58}, !- Name
  {f657362d-cad8-41ee-91a7-10272ae72eb7}, !- Source Object
  3,                                      !- Outlet Port
  {115135c1-b371-4e63-9567-92ea5d34a13a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cdc6139-e4ec-45c3-97e6-960ad0071c7a}, !- Handle
  {cd0390d7-38c0-41a0-b420-d213caee8cdd}, !- Name
  {115135c1-b371-4e63-9567-92ea5d34a13a}, !- Source Object
  6,                                      !- Outlet Port
  {a40e70d4-1dde-47fd-bfe0-c91febfbceeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b413fd-6c25-4a90-ae1b-b609b54350cd}, !- Handle
  {1028c5aa-a84f-4a32-99ce-e7cd15057232}, !- Name
  {a40e70d4-1dde-47fd-bfe0-c91febfbceeb}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {713eac59-cb5b-422b-b464-1f8270c6f5e0}, !- Handle
  Controller Water Coil 35,               !- Name
  {115135c1-b371-4e63-9567-92ea5d34a13a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e59f013-f340-4b4a-8cac-519a52a5531b}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {84f910cc-1b70-4f08-be42-1e1bfc24aba1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {115135c1-b371-4e63-9567-92ea5d34a13a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b82bd91-2778-49cc-93c7-30e3ecd25f22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08016560-7c75-47f7-ac0b-7fb56038785a}, !- Handle
  Node 311,                               !- Name
  {4b82bd91-2778-49cc-93c7-30e3ecd25f22}, !- Inlet Port
  {67c63c26-fde4-47a9-8dc3-c84550272a06}; !- Outlet Port

OS:Node,
  {364b8b73-ee5e-4339-8d2f-89e1fc1aa5b8}, !- Handle
  Node 312,                               !- Name
  {1a935cb1-8650-40e3-8f29-cc6c8d478f08}, !- Inlet Port
  {964d35cd-5e23-4713-89e4-3ed1f8047881}; !- Outlet Port

OS:Connection,
  {67c63c26-fde4-47a9-8dc3-c84550272a06}, !- Handle
  {48b1e175-2bb3-4882-acf5-8d5e017c5def}, !- Name
  {08016560-7c75-47f7-ac0b-7fb56038785a}, !- Source Object
  3,                                      !- Outlet Port
  {cd02ad75-27e7-4973-86cc-36098f2e2ce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a935cb1-8650-40e3-8f29-cc6c8d478f08}, !- Handle
  {168b52b2-cb6e-4a73-8fb7-3e7fd42af38f}, !- Name
  {6bd9220e-b49b-4383-91af-1afe331fbfdc}, !- Source Object
  12,                                     !- Outlet Port
  {364b8b73-ee5e-4339-8d2f-89e1fc1aa5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964d35cd-5e23-4713-89e4-3ed1f8047881}, !- Handle
  {60c7e18d-9571-4913-87d6-52ef4e6b72ae}, !- Name
  {364b8b73-ee5e-4339-8d2f-89e1fc1aa5b8}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {0f0b10fd-4369-4191-a307-f4af4f4ccf22}, !- Handle
  Node 313,                               !- Name
  {a3ed9992-8794-4cd5-9592-b1f7d5fc1d8d}, !- Inlet Port
  {84f910cc-1b70-4f08-be42-1e1bfc24aba1}; !- Outlet Port

OS:Connection,
  {a3ed9992-8794-4cd5-9592-b1f7d5fc1d8d}, !- Handle
  {19ded975-3b7c-4ba3-9f4e-04a1f8e8b28a}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  36,                                     !- Outlet Port
  {0f0b10fd-4369-4191-a307-f4af4f4ccf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f910cc-1b70-4f08-be42-1e1bfc24aba1}, !- Handle
  {bd01b4b2-4edc-4669-bb12-527b4bfe23f3}, !- Name
  {0f0b10fd-4369-4191-a307-f4af4f4ccf22}, !- Source Object
  3,                                      !- Outlet Port
  {3e59f013-f340-4b4a-8cac-519a52a5531b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b82bd91-2778-49cc-93c7-30e3ecd25f22}, !- Handle
  {14d24705-58ef-4a67-8dce-ea7ae6a44f80}, !- Name
  {3e59f013-f340-4b4a-8cac-519a52a5531b}, !- Source Object
  12,                                     !- Outlet Port
  {08016560-7c75-47f7-ac0b-7fb56038785a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e2f434a-e051-44ef-befc-e55c7bed4875}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {524ddf8c-c311-4bfd-bbc4-d4731c997f7d}, !- Water Inlet Node Name
  {b4d91cfe-575a-4e64-8d7d-1950c96bd4c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98c54a59-ccf3-49ef-a09b-e31dd17cf8d4}, !- Handle
  Node 314,                               !- Name
  {fe13203a-e861-4fce-9c43-bd65d50f7fd2}, !- Inlet Port
  {524ddf8c-c311-4bfd-bbc4-d4731c997f7d}; !- Outlet Port

OS:Connection,
  {fe13203a-e861-4fce-9c43-bd65d50f7fd2}, !- Handle
  {802d424b-e387-4b7c-bf3a-3afd6a1fd03b}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  39,                                     !- Outlet Port
  {98c54a59-ccf3-49ef-a09b-e31dd17cf8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed7dd2a2-41cd-4a3b-b19d-110a2db4e573}, !- Handle
  Node 315,                               !- Name
  {b4d91cfe-575a-4e64-8d7d-1950c96bd4c8}, !- Inlet Port
  {61de8024-43c2-4a30-bb18-26878398df2e}; !- Outlet Port

OS:Connection,
  {524ddf8c-c311-4bfd-bbc4-d4731c997f7d}, !- Handle
  {8c185a55-69df-46f8-aa1c-93afb1ba50a7}, !- Name
  {98c54a59-ccf3-49ef-a09b-e31dd17cf8d4}, !- Source Object
  3,                                      !- Outlet Port
  {4e2f434a-e051-44ef-befc-e55c7bed4875}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4d91cfe-575a-4e64-8d7d-1950c96bd4c8}, !- Handle
  {95c2b7ec-ee4e-4168-83b5-936e56e4a410}, !- Name
  {4e2f434a-e051-44ef-befc-e55c7bed4875}, !- Source Object
  6,                                      !- Outlet Port
  {ed7dd2a2-41cd-4a3b-b19d-110a2db4e573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61de8024-43c2-4a30-bb18-26878398df2e}, !- Handle
  {d4003159-dd96-422f-a5f3-96ddb7189c1e}, !- Name
  {ed7dd2a2-41cd-4a3b-b19d-110a2db4e573}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18f56107-c6f5-4bed-841c-4fd13a343bba}, !- Handle
  Controller Water Coil 36,               !- Name
  {4e2f434a-e051-44ef-befc-e55c7bed4875}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c06a9e87-d9bb-41e6-b492-03994ed89e4e}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {45b2a34b-9190-4380-89f0-0d2062cfa3e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e2f434a-e051-44ef-befc-e55c7bed4875}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1962d8b8-e4b9-4451-b2dc-79764faa864f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76d814c1-b879-4098-807d-1801a42dac47}, !- Handle
  Node 316,                               !- Name
  {1962d8b8-e4b9-4451-b2dc-79764faa864f}, !- Inlet Port
  {ca1fe084-3dfd-4f41-bf01-aecb16ea2575}; !- Outlet Port

OS:Node,
  {06c01bc3-2128-44e4-b9e0-34fe2619a13a}, !- Handle
  Node 317,                               !- Name
  {8b7fa894-0bba-4ff9-9136-b49ffd144126}, !- Inlet Port
  {9905f499-ed14-4fbe-8a13-fd0cf3c15b81}; !- Outlet Port

OS:Connection,
  {ca1fe084-3dfd-4f41-bf01-aecb16ea2575}, !- Handle
  {3250f292-9378-4070-a24d-540874c54be4}, !- Name
  {76d814c1-b879-4098-807d-1801a42dac47}, !- Source Object
  3,                                      !- Outlet Port
  {fcdb30e5-ec22-4625-82ec-b29ae3ece959}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b7fa894-0bba-4ff9-9136-b49ffd144126}, !- Handle
  {15123528-f53d-4e1e-abca-8264b5937010}, !- Name
  {8d1843d5-d396-4557-b685-7c93ada87f49}, !- Source Object
  12,                                     !- Outlet Port
  {06c01bc3-2128-44e4-b9e0-34fe2619a13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9905f499-ed14-4fbe-8a13-fd0cf3c15b81}, !- Handle
  {a9db3e3d-2af5-4ab0-9d27-a42b3cc14adb}, !- Name
  {06c01bc3-2128-44e4-b9e0-34fe2619a13a}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d80a552b-27b6-4999-bd95-1af5771967c2}, !- Handle
  Node 318,                               !- Name
  {b177f20c-a358-415f-9f5f-f26e4c30f5cd}, !- Inlet Port
  {45b2a34b-9190-4380-89f0-0d2062cfa3e2}; !- Outlet Port

OS:Connection,
  {b177f20c-a358-415f-9f5f-f26e4c30f5cd}, !- Handle
  {61ab970d-8e90-4831-85b9-03b8b6b65d0e}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  37,                                     !- Outlet Port
  {d80a552b-27b6-4999-bd95-1af5771967c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b2a34b-9190-4380-89f0-0d2062cfa3e2}, !- Handle
  {a45f944a-c19a-41e4-b769-1363dbe95d4f}, !- Name
  {d80a552b-27b6-4999-bd95-1af5771967c2}, !- Source Object
  3,                                      !- Outlet Port
  {c06a9e87-d9bb-41e6-b492-03994ed89e4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1962d8b8-e4b9-4451-b2dc-79764faa864f}, !- Handle
  {12b54f12-c30b-4189-91dd-3fafd105945f}, !- Name
  {c06a9e87-d9bb-41e6-b492-03994ed89e4e}, !- Source Object
  12,                                     !- Outlet Port
  {76d814c1-b879-4098-807d-1801a42dac47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a06974d7-2119-4b77-9c78-aa0a4e3ffdb8}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
