  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {575eba9e-191f-46bc-9f8a-3fe62e37f052}, !- Water Inlet Node Name
  {36b099db-e61b-4bbb-bbc5-fc57df9c8a27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f847102-4c28-4bb2-8651-a4fb993f0709}, !- Handle
  Node 319,                               !- Name
  {976cf72c-b2f6-41f6-97f6-39ac7791aa58}, !- Inlet Port
  {575eba9e-191f-46bc-9f8a-3fe62e37f052}; !- Outlet Port

OS:Connection,
  {976cf72c-b2f6-41f6-97f6-39ac7791aa58}, !- Handle
  {da38621e-7898-49da-9080-5b69ab6c0be9}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  40,                                     !- Outlet Port
  {0f847102-4c28-4bb2-8651-a4fb993f0709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c1e6e7d-6a0b-4dc4-9f56-9449d8e344f8}, !- Handle
  Node 320,                               !- Name
  {36b099db-e61b-4bbb-bbc5-fc57df9c8a27}, !- Inlet Port
  {020db4a7-1203-4e46-afee-0f7b7464e35c}; !- Outlet Port

OS:Connection,
  {575eba9e-191f-46bc-9f8a-3fe62e37f052}, !- Handle
  {16d094c8-4ecc-4c40-b758-df28115e835a}, !- Name
  {0f847102-4c28-4bb2-8651-a4fb993f0709}, !- Source Object
  3,                                      !- Outlet Port
  {a06974d7-2119-4b77-9c78-aa0a4e3ffdb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36b099db-e61b-4bbb-bbc5-fc57df9c8a27}, !- Handle
  {7c8bedda-a150-47c2-97d6-624b1e298f9c}, !- Name
  {a06974d7-2119-4b77-9c78-aa0a4e3ffdb8}, !- Source Object
  6,                                      !- Outlet Port
  {4c1e6e7d-6a0b-4dc4-9f56-9449d8e344f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020db4a7-1203-4e46-afee-0f7b7464e35c}, !- Handle
  {d95c0d80-d7c2-4161-b02c-5f56312ac342}, !- Name
  {4c1e6e7d-6a0b-4dc4-9f56-9449d8e344f8}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bdefe5ba-86e6-4d52-9821-00d07bbab43f}, !- Handle
  Controller Water Coil 37,               !- Name
  {a06974d7-2119-4b77-9c78-aa0a4e3ffdb8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c01fbd8-e4ca-43e9-8538-4fa2a25d3be0}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2d052759-4009-4a97-9309-63cc615635c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a06974d7-2119-4b77-9c78-aa0a4e3ffdb8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac4dff48-569c-42b5-baa0-ef4e77b520b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0c0ac02-9972-4f24-bc36-45b21ebdc6e1}, !- Handle
  Node 321,                               !- Name
  {ac4dff48-569c-42b5-baa0-ef4e77b520b2}, !- Inlet Port
  {ef767b46-6db2-43e9-bee9-c916bdbe45fd}; !- Outlet Port

OS:Node,
  {b54acd57-c555-4494-8832-aca7bf3815ec}, !- Handle
  Node 322,                               !- Name
  {95d4e1fc-861d-42e0-a938-ff962649d782}, !- Inlet Port
  {b5992b6f-037e-4e02-9282-ef67891f8067}; !- Outlet Port

OS:Connection,
  {ef767b46-6db2-43e9-bee9-c916bdbe45fd}, !- Handle
  {772003fc-ec19-48eb-9a1e-84bd55acb19d}, !- Name
  {c0c0ac02-9972-4f24-bc36-45b21ebdc6e1}, !- Source Object
  3,                                      !- Outlet Port
  {65334dee-807f-4539-a918-9dc0ec9c63bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95d4e1fc-861d-42e0-a938-ff962649d782}, !- Handle
  {6bb56454-fe80-45e3-b0ca-00e243c4e342}, !- Name
  {bd06d838-bbbd-4083-8a44-7f8d55914318}, !- Source Object
  12,                                     !- Outlet Port
  {b54acd57-c555-4494-8832-aca7bf3815ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5992b6f-037e-4e02-9282-ef67891f8067}, !- Handle
  {62fcb949-6020-4811-8833-f25f22d7b7d2}, !- Name
  {b54acd57-c555-4494-8832-aca7bf3815ec}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {9b46b5c9-b18f-411d-8c7b-477ad0e1d373}, !- Handle
  Node 323,                               !- Name
  {4868d809-f8af-4de1-8a5a-5dcc8a9c95f0}, !- Inlet Port
  {2d052759-4009-4a97-9309-63cc615635c0}; !- Outlet Port

OS:Connection,
  {4868d809-f8af-4de1-8a5a-5dcc8a9c95f0}, !- Handle
  {76de2a7c-366d-4e43-8e2c-e8f491d31d58}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  38,                                     !- Outlet Port
  {9b46b5c9-b18f-411d-8c7b-477ad0e1d373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d052759-4009-4a97-9309-63cc615635c0}, !- Handle
  {366f47f2-e0ef-44ac-8b24-d10d66725b50}, !- Name
  {9b46b5c9-b18f-411d-8c7b-477ad0e1d373}, !- Source Object
  3,                                      !- Outlet Port
  {5c01fbd8-e4ca-43e9-8538-4fa2a25d3be0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac4dff48-569c-42b5-baa0-ef4e77b520b2}, !- Handle
  {dc91e5b8-1966-4d09-8436-7d622599d898}, !- Name
  {5c01fbd8-e4ca-43e9-8538-4fa2a25d3be0}, !- Source Object
  12,                                     !- Outlet Port
  {c0c0ac02-9972-4f24-bc36-45b21ebdc6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {569a8e13-50bc-4e48-be73-395a63f605a8}, !- Handle
  Floor 1 Pre-Op Toilet ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28102189-35c2-4c83-af44-806a44cd3c71}, !- Water Inlet Node Name
  {87d3e689-3098-446f-968c-8974ae242c10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b9130dd-0573-47f6-a7c5-0bbf36fb18f4}, !- Handle
  Node 324,                               !- Name
  {3fe52386-e346-4867-9946-9ba7b1e3ca23}, !- Inlet Port
  {28102189-35c2-4c83-af44-806a44cd3c71}; !- Outlet Port

OS:Connection,
  {3fe52386-e346-4867-9946-9ba7b1e3ca23}, !- Handle
  {156195f2-a37f-46d6-b313-92a14deda711}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  41,                                     !- Outlet Port
  {0b9130dd-0573-47f6-a7c5-0bbf36fb18f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c172ccb-870b-4821-a6c2-a3881baf1bd6}, !- Handle
  Node 325,                               !- Name
  {87d3e689-3098-446f-968c-8974ae242c10}, !- Inlet Port
  {3256d07d-0e5b-42a7-9c53-352ddebf54c4}; !- Outlet Port

OS:Connection,
  {28102189-35c2-4c83-af44-806a44cd3c71}, !- Handle
  {3815dd79-2d51-413b-9423-e49f6ceaeb60}, !- Name
  {0b9130dd-0573-47f6-a7c5-0bbf36fb18f4}, !- Source Object
  3,                                      !- Outlet Port
  {569a8e13-50bc-4e48-be73-395a63f605a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87d3e689-3098-446f-968c-8974ae242c10}, !- Handle
  {f30bf610-c7b3-4027-9a10-63fb2e4d2452}, !- Name
  {569a8e13-50bc-4e48-be73-395a63f605a8}, !- Source Object
  6,                                      !- Outlet Port
  {3c172ccb-870b-4821-a6c2-a3881baf1bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3256d07d-0e5b-42a7-9c53-352ddebf54c4}, !- Handle
  {967c8585-3b85-4c9a-9c8d-d55a37df51bb}, !- Name
  {3c172ccb-870b-4821-a6c2-a3881baf1bd6}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21ef1d0a-2c54-4c07-9fdf-b5815d8ad637}, !- Handle
  Controller Water Coil 38,               !- Name
  {569a8e13-50bc-4e48-be73-395a63f605a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99e776d1-c8d9-4163-9e1a-482b75298785}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {a1d86843-013a-4cf3-875b-abadc87a0fae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {569a8e13-50bc-4e48-be73-395a63f605a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4607ed2b-50c4-4595-bb0b-7356c47e45f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22034565-af37-472a-b2d9-48d11d8a60a8}, !- Handle
  Node 326,                               !- Name
  {4607ed2b-50c4-4595-bb0b-7356c47e45f0}, !- Inlet Port
  {34fb6934-7e65-427f-8681-83b3e928775d}; !- Outlet Port

OS:Node,
  {475fe603-76f3-4ec0-b2fe-1ebc63449159}, !- Handle
  Node 327,                               !- Name
  {9bb34432-f1b5-4a80-8e13-9b46b2852d14}, !- Inlet Port
  {9785fbd9-3a8a-441e-93c6-6bf2086055e3}; !- Outlet Port

OS:Connection,
  {34fb6934-7e65-427f-8681-83b3e928775d}, !- Handle
  {759b1124-9e25-46df-9f46-7b77fd4f7f2c}, !- Name
  {22034565-af37-472a-b2d9-48d11d8a60a8}, !- Source Object
  3,                                      !- Outlet Port
  {f93189fe-0812-4c67-9025-5c3ddf8eb5ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bb34432-f1b5-4a80-8e13-9b46b2852d14}, !- Handle
  {d7a275ef-f1f0-4f0b-a7b7-0bf37fd491cc}, !- Name
  {21863e91-ad43-40f5-b287-6fe5af28b593}, !- Source Object
  12,                                     !- Outlet Port
  {475fe603-76f3-4ec0-b2fe-1ebc63449159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9785fbd9-3a8a-441e-93c6-6bf2086055e3}, !- Handle
  {1509f4e1-513b-4a5a-9128-a937beff08e5}, !- Name
  {475fe603-76f3-4ec0-b2fe-1ebc63449159}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {dc092c1f-cdcb-4ce0-a149-613de4231a81}, !- Handle
  Node 328,                               !- Name
  {0dcb672d-1651-4e8f-ae43-84460773c4b4}, !- Inlet Port
  {a1d86843-013a-4cf3-875b-abadc87a0fae}; !- Outlet Port

OS:Connection,
  {0dcb672d-1651-4e8f-ae43-84460773c4b4}, !- Handle
  {255c0c6a-9771-47af-8742-007a68c0045d}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  39,                                     !- Outlet Port
  {dc092c1f-cdcb-4ce0-a149-613de4231a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d86843-013a-4cf3-875b-abadc87a0fae}, !- Handle
  {7791a70e-0798-44cd-8a09-45e0c54e3e81}, !- Name
  {dc092c1f-cdcb-4ce0-a149-613de4231a81}, !- Source Object
  3,                                      !- Outlet Port
  {99e776d1-c8d9-4163-9e1a-482b75298785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4607ed2b-50c4-4595-bb0b-7356c47e45f0}, !- Handle
  {4b49fd30-3160-4792-83c5-a1ca2e3dbd17}, !- Name
  {99e776d1-c8d9-4163-9e1a-482b75298785}, !- Source Object
  12,                                     !- Outlet Port
  {22034565-af37-472a-b2d9-48d11d8a60a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30b953aa-1f01-4783-bbdd-e9744a62c016}, !- Handle
  Floor 1 Procedure Room ZN Rht Coil,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {887bb4fe-0605-4fdb-9bf3-103e57d6cb99}, !- Water Inlet Node Name
  {0e0eb669-3b08-42a0-b7ec-59804c94eb4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff49aecd-80e1-4f26-8d1f-fb2da053b6a1}, !- Handle
  Node 329,                               !- Name
  {1e1038fa-9579-4923-99b7-ce35f3ead915}, !- Inlet Port
  {887bb4fe-0605-4fdb-9bf3-103e57d6cb99}; !- Outlet Port

OS:Connection,
  {1e1038fa-9579-4923-99b7-ce35f3ead915}, !- Handle
  {e096ab5e-611f-4bb3-87ec-9e1186de8e17}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  42,                                     !- Outlet Port
  {ff49aecd-80e1-4f26-8d1f-fb2da053b6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe178a8e-58f0-465b-96ee-be375b38c19c}, !- Handle
  Node 330,                               !- Name
  {0e0eb669-3b08-42a0-b7ec-59804c94eb4e}, !- Inlet Port
  {b362ab02-6d38-4b9a-9918-5ca55dd2281a}; !- Outlet Port

OS:Connection,
  {887bb4fe-0605-4fdb-9bf3-103e57d6cb99}, !- Handle
  {75b61a58-6e12-405d-bbe9-dab317800721}, !- Name
  {ff49aecd-80e1-4f26-8d1f-fb2da053b6a1}, !- Source Object
  3,                                      !- Outlet Port
  {30b953aa-1f01-4783-bbdd-e9744a62c016}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e0eb669-3b08-42a0-b7ec-59804c94eb4e}, !- Handle
  {7a963a45-25dd-495d-ace5-5e22c54b5f52}, !- Name
  {30b953aa-1f01-4783-bbdd-e9744a62c016}, !- Source Object
  6,                                      !- Outlet Port
  {fe178a8e-58f0-465b-96ee-be375b38c19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b362ab02-6d38-4b9a-9918-5ca55dd2281a}, !- Handle
  {f92e488d-8266-43bb-842d-5bf493e6f59f}, !- Name
  {fe178a8e-58f0-465b-96ee-be375b38c19c}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1053993-f419-4362-b8d1-29f12adc8428}, !- Handle
  Controller Water Coil 39,               !- Name
  {30b953aa-1f01-4783-bbdd-e9744a62c016}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d72a4c9-3310-48f5-b185-04b0659d5d56}, !- Handle
  Floor 1 Procedure Room ZN VAV Term,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {faebc534-019a-45a3-835b-f5fc875d0b89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30b953aa-1f01-4783-bbdd-e9744a62c016}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6647927-a4c1-4fdf-b5e4-16005ecc813c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {976d9808-8abb-4c2d-b496-f789d3bdec7d}, !- Handle
  Node 331,                               !- Name
  {d6647927-a4c1-4fdf-b5e4-16005ecc813c}, !- Inlet Port
  {ffff4dda-da44-4251-ba71-8510646af8a8}; !- Outlet Port

OS:Node,
  {463dddcc-2a5b-4757-a03d-3356a1793b2c}, !- Handle
  Node 332,                               !- Name
  {37d6643b-7036-4854-895b-ec3210407dd1}, !- Inlet Port
  {df709147-6181-461f-b77b-7794b55d1494}; !- Outlet Port

OS:Connection,
  {ffff4dda-da44-4251-ba71-8510646af8a8}, !- Handle
  {061d9e70-f97a-4d92-9652-8f78816cecc5}, !- Name
  {976d9808-8abb-4c2d-b496-f789d3bdec7d}, !- Source Object
  3,                                      !- Outlet Port
  {80474737-a27e-4ee8-b27d-15368a61e381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37d6643b-7036-4854-895b-ec3210407dd1}, !- Handle
  {28700909-597c-4248-ae0a-58de1f68838c}, !- Name
  {0453e01c-626c-4a7b-98e0-9c3dbd5ccae2}, !- Source Object
  12,                                     !- Outlet Port
  {463dddcc-2a5b-4757-a03d-3356a1793b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df709147-6181-461f-b77b-7794b55d1494}, !- Handle
  {751ab01b-83ab-4328-ab43-7ebb614e42c0}, !- Name
  {463dddcc-2a5b-4757-a03d-3356a1793b2c}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {954ed5c9-d433-41ec-bcb5-a75c2753a140}, !- Handle
  Node 333,                               !- Name
  {5eaa054f-e5d2-4511-9dd6-b92fee4e0de8}, !- Inlet Port
  {faebc534-019a-45a3-835b-f5fc875d0b89}; !- Outlet Port

OS:Connection,
  {5eaa054f-e5d2-4511-9dd6-b92fee4e0de8}, !- Handle
  {5e875646-4b46-4349-982b-10bc31872ad9}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  40,                                     !- Outlet Port
  {954ed5c9-d433-41ec-bcb5-a75c2753a140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faebc534-019a-45a3-835b-f5fc875d0b89}, !- Handle
  {a11f7adb-c422-4414-9ca0-7e27b641117d}, !- Name
  {954ed5c9-d433-41ec-bcb5-a75c2753a140}, !- Source Object
  3,                                      !- Outlet Port
  {9d72a4c9-3310-48f5-b185-04b0659d5d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6647927-a4c1-4fdf-b5e4-16005ecc813c}, !- Handle
  {b350fb03-70f6-40fe-a8f8-a4dee25d58d5}, !- Name
  {9d72a4c9-3310-48f5-b185-04b0659d5d56}, !- Source Object
  12,                                     !- Outlet Port
  {976d9808-8abb-4c2d-b496-f789d3bdec7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a163f09-6033-438a-b1c7-75bab2700409}, !- Handle
  Floor 1 Reception ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c354987f-84bc-4aa2-bc21-6c04f7211625}, !- Water Inlet Node Name
  {86c66fcb-d967-4e82-909e-036eeb9d10ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4b99e6b-82c6-406d-8b4a-32d3468917ed}, !- Handle
  Node 334,                               !- Name
  {2fb84959-c5f5-49cf-81db-2544550488c8}, !- Inlet Port
  {c354987f-84bc-4aa2-bc21-6c04f7211625}; !- Outlet Port

OS:Connection,
  {2fb84959-c5f5-49cf-81db-2544550488c8}, !- Handle
  {5a053e84-ca70-46e6-83e4-8d312a256fb2}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  43,                                     !- Outlet Port
  {e4b99e6b-82c6-406d-8b4a-32d3468917ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b7a72d7-7f7e-4ac7-a8f5-f36f19187437}, !- Handle
  Node 335,                               !- Name
  {86c66fcb-d967-4e82-909e-036eeb9d10ac}, !- Inlet Port
  {e72215aa-57ab-4825-8e2b-0dde8067f736}; !- Outlet Port

OS:Connection,
  {c354987f-84bc-4aa2-bc21-6c04f7211625}, !- Handle
  {191f8e21-f9ff-4bd1-afee-f31e973764e4}, !- Name
  {e4b99e6b-82c6-406d-8b4a-32d3468917ed}, !- Source Object
  3,                                      !- Outlet Port
  {3a163f09-6033-438a-b1c7-75bab2700409}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86c66fcb-d967-4e82-909e-036eeb9d10ac}, !- Handle
  {7d37129c-b9d7-40ed-847f-f42fffa4cd04}, !- Name
  {3a163f09-6033-438a-b1c7-75bab2700409}, !- Source Object
  6,                                      !- Outlet Port
  {9b7a72d7-7f7e-4ac7-a8f5-f36f19187437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72215aa-57ab-4825-8e2b-0dde8067f736}, !- Handle
  {3a06dd6e-3bbc-4a1e-a039-b6086ef6e7f9}, !- Name
  {9b7a72d7-7f7e-4ac7-a8f5-f36f19187437}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62ce8758-340e-4b5e-bbc5-4f96d685fba5}, !- Handle
  Controller Water Coil 40,               !- Name
  {3a163f09-6033-438a-b1c7-75bab2700409}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84f04881-6ed5-43e3-8e91-2551dfa09a2c}, !- Handle
  Floor 1 Reception ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {7ae27ca3-ca51-47a6-9621-af0536773f60}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a163f09-6033-438a-b1c7-75bab2700409}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50cedbaf-b086-420e-9f6b-5f84e7f2a0c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a6268ce-f01f-440e-9eaa-57c2f62dc5bb}, !- Handle
  Node 336,                               !- Name
  {50cedbaf-b086-420e-9f6b-5f84e7f2a0c6}, !- Inlet Port
  {dbb8cdef-dbd5-440c-a655-a2995975d068}; !- Outlet Port

OS:Node,
  {2bfa2fcd-6e54-4eb8-a734-ea9769e7770a}, !- Handle
  Node 337,                               !- Name
  {743541f6-c81e-4907-b133-e1ba8a596cf8}, !- Inlet Port
  {f373322c-53eb-48fe-be83-b2642676bc66}; !- Outlet Port

OS:Connection,
  {dbb8cdef-dbd5-440c-a655-a2995975d068}, !- Handle
  {51729f61-d5d8-47de-a2eb-898a74106139}, !- Name
  {8a6268ce-f01f-440e-9eaa-57c2f62dc5bb}, !- Source Object
  3,                                      !- Outlet Port
  {094fdf94-f263-4a82-9271-44d005af1f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {743541f6-c81e-4907-b133-e1ba8a596cf8}, !- Handle
  {038dcb92-c55f-401c-9aff-c92c28ad9193}, !- Name
  {2139ce2e-57ac-4ea9-8df2-05ebbaf676b2}, !- Source Object
  12,                                     !- Outlet Port
  {2bfa2fcd-6e54-4eb8-a734-ea9769e7770a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f373322c-53eb-48fe-be83-b2642676bc66}, !- Handle
  {059e2097-3ed5-4284-8268-afb86a6a2615}, !- Name
  {2bfa2fcd-6e54-4eb8-a734-ea9769e7770a}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {ba06aab8-55ef-4992-9545-735e4f2e8ea9}, !- Handle
  Node 338,                               !- Name
  {3e63bc97-4e86-48f8-9cb8-67fd403aaa54}, !- Inlet Port
  {7ae27ca3-ca51-47a6-9621-af0536773f60}; !- Outlet Port

OS:Connection,
  {3e63bc97-4e86-48f8-9cb8-67fd403aaa54}, !- Handle
  {3b1d49a6-0457-4a5c-ac61-bb3341b29e70}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  41,                                     !- Outlet Port
  {ba06aab8-55ef-4992-9545-735e4f2e8ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae27ca3-ca51-47a6-9621-af0536773f60}, !- Handle
  {3c45f11a-da0f-45dd-aa08-4fbe8ff902f1}, !- Name
  {ba06aab8-55ef-4992-9545-735e4f2e8ea9}, !- Source Object
  3,                                      !- Outlet Port
  {84f04881-6ed5-43e3-8e91-2551dfa09a2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50cedbaf-b086-420e-9f6b-5f84e7f2a0c6}, !- Handle
  {b5a88b5f-3347-448f-a92c-9edc8ed95612}, !- Name
  {84f04881-6ed5-43e3-8e91-2551dfa09a2c}, !- Source Object
  12,                                     !- Outlet Port
  {8a6268ce-f01f-440e-9eaa-57c2f62dc5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b233bf1e-3ebd-4742-bd10-9755ee066f94}, !- Handle
  Floor 1 Reception Hall ZN Rht Coil,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a9c4d24-8bc5-4bd3-9f2d-8df018497738}, !- Water Inlet Node Name
  {8b2ddd74-fd1f-4f6c-9553-25200360146b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f410ce1e-5bd1-4ad3-ae51-8dac205e8c6d}, !- Handle
  Node 339,                               !- Name
  {25b704e7-bf68-4dd6-b4dc-0a1a0eb2435f}, !- Inlet Port
  {1a9c4d24-8bc5-4bd3-9f2d-8df018497738}; !- Outlet Port

OS:Connection,
  {25b704e7-bf68-4dd6-b4dc-0a1a0eb2435f}, !- Handle
  {a7b3d0ae-ce11-44bb-aeae-836011797001}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  44,                                     !- Outlet Port
  {f410ce1e-5bd1-4ad3-ae51-8dac205e8c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13458370-c548-4f00-8a28-cfbeadaaeb41}, !- Handle
  Node 340,                               !- Name
  {8b2ddd74-fd1f-4f6c-9553-25200360146b}, !- Inlet Port
  {533bbbe8-9ebf-4902-a896-f7c886f17a01}; !- Outlet Port

OS:Connection,
  {1a9c4d24-8bc5-4bd3-9f2d-8df018497738}, !- Handle
  {64c26c6b-52fd-47af-8026-619d38a952e1}, !- Name
  {f410ce1e-5bd1-4ad3-ae51-8dac205e8c6d}, !- Source Object
  3,                                      !- Outlet Port
  {b233bf1e-3ebd-4742-bd10-9755ee066f94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b2ddd74-fd1f-4f6c-9553-25200360146b}, !- Handle
  {058e1f19-d32a-4489-9f11-732e1ebb9565}, !- Name
  {b233bf1e-3ebd-4742-bd10-9755ee066f94}, !- Source Object
  6,                                      !- Outlet Port
  {13458370-c548-4f00-8a28-cfbeadaaeb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533bbbe8-9ebf-4902-a896-f7c886f17a01}, !- Handle
  {d2ac3668-73bd-4236-8cd4-f55dbdffa998}, !- Name
  {13458370-c548-4f00-8a28-cfbeadaaeb41}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a97bb257-9e3d-4aab-96f9-e01fe2eb9c5a}, !- Handle
  Controller Water Coil 41,               !- Name
  {b233bf1e-3ebd-4742-bd10-9755ee066f94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {850e4c9d-918d-4065-bbb7-2f17b831bc0d}, !- Handle
  Floor 1 Reception Hall ZN VAV Term,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {b1a6f066-5884-4b67-b9c2-31c6ea9997ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b233bf1e-3ebd-4742-bd10-9755ee066f94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {222b10bd-378f-40cf-94ab-078b1fa2a9f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3728761a-2182-405d-ae30-cab3c5b06e31}, !- Handle
  Node 341,                               !- Name
  {222b10bd-378f-40cf-94ab-078b1fa2a9f0}, !- Inlet Port
  {c947def7-6f24-428c-b60f-7d88eace1c90}; !- Outlet Port

OS:Node,
  {2c06042e-9f3a-4e25-b824-e0db379661a6}, !- Handle
  Node 342,                               !- Name
  {06a1a1c0-cd71-48df-99c5-ecb888e8dd18}, !- Inlet Port
  {58876e38-5cc3-4e56-af08-bdd7d26f6c41}; !- Outlet Port

OS:Connection,
  {c947def7-6f24-428c-b60f-7d88eace1c90}, !- Handle
  {a7722f3b-be69-42e3-b003-ed896c87b25b}, !- Name
  {3728761a-2182-405d-ae30-cab3c5b06e31}, !- Source Object
  3,                                      !- Outlet Port
  {c176e49d-25eb-4599-b6e5-c5e723181578}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06a1a1c0-cd71-48df-99c5-ecb888e8dd18}, !- Handle
  {7d30d853-12cf-4998-95cd-bc1214bba1db}, !- Name
  {c8a501ce-f12b-4e36-9ba8-11f5c6c0af0d}, !- Source Object
  12,                                     !- Outlet Port
  {2c06042e-9f3a-4e25-b824-e0db379661a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58876e38-5cc3-4e56-af08-bdd7d26f6c41}, !- Handle
  {ed0cf871-1148-4bb5-8d08-cbfef50e81ce}, !- Name
  {2c06042e-9f3a-4e25-b824-e0db379661a6}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {6a3c21c4-c2eb-4460-a233-40aca904b33b}, !- Handle
  Node 343,                               !- Name
  {907aa9a6-b57d-4ecd-8704-b82b392eb0d7}, !- Inlet Port
  {b1a6f066-5884-4b67-b9c2-31c6ea9997ee}; !- Outlet Port

OS:Connection,
  {907aa9a6-b57d-4ecd-8704-b82b392eb0d7}, !- Handle
  {e08ff637-9fbe-4ec9-9b7a-12db880a041d}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  42,                                     !- Outlet Port
  {6a3c21c4-c2eb-4460-a233-40aca904b33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a6f066-5884-4b67-b9c2-31c6ea9997ee}, !- Handle
  {b61a0c07-3100-4709-8f7b-93d665c1801c}, !- Name
  {6a3c21c4-c2eb-4460-a233-40aca904b33b}, !- Source Object
  3,                                      !- Outlet Port
  {850e4c9d-918d-4065-bbb7-2f17b831bc0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {222b10bd-378f-40cf-94ab-078b1fa2a9f0}, !- Handle
  {97075bdc-67bc-411d-93bd-956e35c36934}, !- Name
  {850e4c9d-918d-4065-bbb7-2f17b831bc0d}, !- Source Object
  12,                                     !- Outlet Port
  {3728761a-2182-405d-ae30-cab3c5b06e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {13f627cb-ae16-47ee-b636-47077f7ae5f7}, !- Handle
  Floor 1 Recovery Room ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dad815b6-8780-482d-8232-6ca4cff83800}, !- Water Inlet Node Name
  {02637289-5d89-4656-af90-397a7e496113}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1156d8be-3705-44c0-8161-5bd28402664b}, !- Handle
  Node 344,                               !- Name
  {49f832fb-8f68-4818-9c66-bd4125d4dd7c}, !- Inlet Port
  {dad815b6-8780-482d-8232-6ca4cff83800}; !- Outlet Port

OS:Connection,
  {49f832fb-8f68-4818-9c66-bd4125d4dd7c}, !- Handle
  {5ca25afc-8513-4206-aca9-c4ef7ccc0ebd}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  45,                                     !- Outlet Port
  {1156d8be-3705-44c0-8161-5bd28402664b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c820df98-d1cb-41c7-901b-9be50ccc8d77}, !- Handle
  Node 345,                               !- Name
  {02637289-5d89-4656-af90-397a7e496113}, !- Inlet Port
  {77b727db-1d95-43c2-bd3a-43625a24c6de}; !- Outlet Port

OS:Connection,
  {dad815b6-8780-482d-8232-6ca4cff83800}, !- Handle
  {a39f769b-b10d-4fbe-8fe5-b7b8c8de24e6}, !- Name
  {1156d8be-3705-44c0-8161-5bd28402664b}, !- Source Object
  3,                                      !- Outlet Port
  {13f627cb-ae16-47ee-b636-47077f7ae5f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02637289-5d89-4656-af90-397a7e496113}, !- Handle
  {48887660-49f9-4bcb-9c16-12e61c7547c2}, !- Name
  {13f627cb-ae16-47ee-b636-47077f7ae5f7}, !- Source Object
  6,                                      !- Outlet Port
  {c820df98-d1cb-41c7-901b-9be50ccc8d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b727db-1d95-43c2-bd3a-43625a24c6de}, !- Handle
  {9e9eb20b-65a4-463c-acf0-561ffd6eadf7}, !- Name
  {c820df98-d1cb-41c7-901b-9be50ccc8d77}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ee47134-9c2b-441d-8b79-a56a3e2db651}, !- Handle
  Controller Water Coil 42,               !- Name
  {13f627cb-ae16-47ee-b636-47077f7ae5f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e248de1-42da-4134-84f5-002ba07c59f4}, !- Handle
  Floor 1 Recovery Room ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {cb358f07-55b2-4011-9838-7bab7865ae6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.853306724929851,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13f627cb-ae16-47ee-b636-47077f7ae5f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fcfdbe8a-2490-442d-a936-d82535a5af1b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e097828f-81f3-4cd0-a65b-5a33a5d811c2}, !- Handle
  Node 346,                               !- Name
  {fcfdbe8a-2490-442d-a936-d82535a5af1b}, !- Inlet Port
  {96d896a9-bd30-49c2-be80-abe4d7d6b7eb}; !- Outlet Port

OS:Node,
  {079b5e30-8faf-4e2d-8bef-0152a7485384}, !- Handle
  Node 347,                               !- Name
  {8a9efae1-65a3-493f-984e-2685cc1fb05d}, !- Inlet Port
  {d281ff0f-4870-44ec-a8c4-3543689462ed}; !- Outlet Port

OS:Connection,
  {96d896a9-bd30-49c2-be80-abe4d7d6b7eb}, !- Handle
  {b7c67ef5-1a3c-48f1-8c5a-b83153d0b5b8}, !- Name
  {e097828f-81f3-4cd0-a65b-5a33a5d811c2}, !- Source Object
  3,                                      !- Outlet Port
  {ef32af98-d60e-462d-84a7-a347612dcdd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a9efae1-65a3-493f-984e-2685cc1fb05d}, !- Handle
  {1587c692-8c1b-4525-8db2-c8c84dbe5a86}, !- Name
  {af422a28-6fc5-4566-b1e9-fbb618774a29}, !- Source Object
  12,                                     !- Outlet Port
  {079b5e30-8faf-4e2d-8bef-0152a7485384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d281ff0f-4870-44ec-a8c4-3543689462ed}, !- Handle
  {95e1a1e4-e1f0-40dd-a246-d19a16fec6c4}, !- Name
  {079b5e30-8faf-4e2d-8bef-0152a7485384}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {529a91e8-b67a-4e01-be2d-00540165a5ce}, !- Handle
  Node 348,                               !- Name
  {7dcc2f5e-3f0c-4fea-aacd-f1d4bba1911a}, !- Inlet Port
  {cb358f07-55b2-4011-9838-7bab7865ae6e}; !- Outlet Port

OS:Connection,
  {7dcc2f5e-3f0c-4fea-aacd-f1d4bba1911a}, !- Handle
  {bb4dbf73-1eea-4246-9f1f-bcf29ff43a3e}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  43,                                     !- Outlet Port
  {529a91e8-b67a-4e01-be2d-00540165a5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb358f07-55b2-4011-9838-7bab7865ae6e}, !- Handle
  {95235e08-1553-4553-85b4-8cb7ca56f1a2}, !- Name
  {529a91e8-b67a-4e01-be2d-00540165a5ce}, !- Source Object
  3,                                      !- Outlet Port
  {6e248de1-42da-4134-84f5-002ba07c59f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcfdbe8a-2490-442d-a936-d82535a5af1b}, !- Handle
  {c88e27c8-eb8a-4da4-bfa1-e40dc2bd300e}, !- Name
  {6e248de1-42da-4134-84f5-002ba07c59f4}, !- Source Object
  12,                                     !- Outlet Port
  {e097828f-81f3-4cd0-a65b-5a33a5d811c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a5a405e6-d8b0-4128-abfa-22bd5fb6f12d}, !- Handle
  Floor 1 Scheduling ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fea2fbb6-7f24-49b6-9498-e78779c76e0c}, !- Water Inlet Node Name
  {8d26341f-4cf6-41bb-a04c-686153e511a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff65f9f6-5ea0-4801-8e5c-898dedb08acd}, !- Handle
  Node 349,                               !- Name
  {f8eebfbf-2e15-4a19-b9aa-cb17484382b4}, !- Inlet Port
  {fea2fbb6-7f24-49b6-9498-e78779c76e0c}; !- Outlet Port

OS:Connection,
  {f8eebfbf-2e15-4a19-b9aa-cb17484382b4}, !- Handle
  {afe8cd26-0039-4acc-bdc3-cbb9c1473b01}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  46,                                     !- Outlet Port
  {ff65f9f6-5ea0-4801-8e5c-898dedb08acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af356e4e-acad-4ada-819a-169044a32031}, !- Handle
  Node 350,                               !- Name
  {8d26341f-4cf6-41bb-a04c-686153e511a9}, !- Inlet Port
  {4527dce7-4219-437b-90fc-cd58fe2bdc80}; !- Outlet Port

OS:Connection,
  {fea2fbb6-7f24-49b6-9498-e78779c76e0c}, !- Handle
  {6e551692-af70-45a1-9884-4bca8b90bb76}, !- Name
  {ff65f9f6-5ea0-4801-8e5c-898dedb08acd}, !- Source Object
  3,                                      !- Outlet Port
  {a5a405e6-d8b0-4128-abfa-22bd5fb6f12d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d26341f-4cf6-41bb-a04c-686153e511a9}, !- Handle
  {9b8f1636-1306-4e91-8668-667c4a40179a}, !- Name
  {a5a405e6-d8b0-4128-abfa-22bd5fb6f12d}, !- Source Object
  6,                                      !- Outlet Port
  {af356e4e-acad-4ada-819a-169044a32031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4527dce7-4219-437b-90fc-cd58fe2bdc80}, !- Handle
  {c025c423-3e3e-4d12-8508-51382909d553}, !- Name
  {af356e4e-acad-4ada-819a-169044a32031}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86106b87-05c7-4e38-945c-709f0d148bef}, !- Handle
  Controller Water Coil 43,               !- Name
  {a5a405e6-d8b0-4128-abfa-22bd5fb6f12d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfee96d0-08df-43c3-b01c-ca625ecef4fa}, !- Handle
  Floor 1 Scheduling ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {b0564a79-d109-4e41-9846-054e89698b94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5a405e6-d8b0-4128-abfa-22bd5fb6f12d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d27f1edc-b593-438d-8895-a43302561f02}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a9aff5c-48e5-43aa-9289-9b73aba4a5fb}, !- Handle
  Node 351,                               !- Name
  {d27f1edc-b593-438d-8895-a43302561f02}, !- Inlet Port
  {71165c83-6ac9-4c2c-8202-22af6a1c039c}; !- Outlet Port

OS:Node,
  {3fb66bc7-c31b-46bf-8800-630f50c7d392}, !- Handle
  Node 352,                               !- Name
  {25fc23d4-f9d8-43cb-8445-b510c1424eca}, !- Inlet Port
  {269421b1-a3ed-4492-85d7-ba0b235c3be1}; !- Outlet Port

OS:Connection,
  {71165c83-6ac9-4c2c-8202-22af6a1c039c}, !- Handle
  {4c261cad-5cf1-4fc8-8ab6-7fbc85884b81}, !- Name
  {0a9aff5c-48e5-43aa-9289-9b73aba4a5fb}, !- Source Object
  3,                                      !- Outlet Port
  {bf8ba513-cf06-4bea-8fd6-32aac8cc467e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25fc23d4-f9d8-43cb-8445-b510c1424eca}, !- Handle
  {35d8a23c-a4a0-4b6b-b050-14f97315d58c}, !- Name
  {19d98d28-efbc-4d0e-8b5b-6660877a8611}, !- Source Object
  12,                                     !- Outlet Port
  {3fb66bc7-c31b-46bf-8800-630f50c7d392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269421b1-a3ed-4492-85d7-ba0b235c3be1}, !- Handle
  {11bbdf22-9511-45f0-a45a-0156fed9b56a}, !- Name
  {3fb66bc7-c31b-46bf-8800-630f50c7d392}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {ce985d43-5af1-4d3c-9a25-9cc2d0c9ea64}, !- Handle
  Node 353,                               !- Name
  {c9f050c5-7c05-4acc-8dfe-0b6566e1588b}, !- Inlet Port
  {b0564a79-d109-4e41-9846-054e89698b94}; !- Outlet Port

OS:Connection,
  {c9f050c5-7c05-4acc-8dfe-0b6566e1588b}, !- Handle
  {26242b50-c1da-4fa8-bf37-9c2bca25b557}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  44,                                     !- Outlet Port
  {ce985d43-5af1-4d3c-9a25-9cc2d0c9ea64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0564a79-d109-4e41-9846-054e89698b94}, !- Handle
  {f65cc4e5-c1fc-4cd9-a996-68d21477d21d}, !- Name
  {ce985d43-5af1-4d3c-9a25-9cc2d0c9ea64}, !- Source Object
  3,                                      !- Outlet Port
  {dfee96d0-08df-43c3-b01c-ca625ecef4fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d27f1edc-b593-438d-8895-a43302561f02}, !- Handle
  {dcc1044c-2240-447e-80a8-b885278dc810}, !- Name
  {dfee96d0-08df-43c3-b01c-ca625ecef4fa}, !- Source Object
  12,                                     !- Outlet Port
  {0a9aff5c-48e5-43aa-9289-9b73aba4a5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {65ba836c-9d6c-45ba-b592-6ee2be05c3be}, !- Handle
  Floor 1 Scrub ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c7b3c6f-a658-441e-aad0-58b86d961296}, !- Water Inlet Node Name
  {acde8e06-3e8f-4617-8876-cb187b7b626f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d275926-bb65-4086-9319-256a38bda6a7}, !- Handle
  Node 354,                               !- Name
  {eaa14d5a-2acc-4301-95f3-e0b5666eb73a}, !- Inlet Port
  {3c7b3c6f-a658-441e-aad0-58b86d961296}; !- Outlet Port

OS:Connection,
  {eaa14d5a-2acc-4301-95f3-e0b5666eb73a}, !- Handle
  {f9570a1b-7970-4c92-ac86-9282772e7870}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  47,                                     !- Outlet Port
  {1d275926-bb65-4086-9319-256a38bda6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbfb4e27-58ba-4b2b-a8f0-f6eb265d32f1}, !- Handle
  Node 355,                               !- Name
  {acde8e06-3e8f-4617-8876-cb187b7b626f}, !- Inlet Port
  {fc96da93-ff23-4f0e-ad9a-ade1d0ea7d43}; !- Outlet Port

OS:Connection,
  {3c7b3c6f-a658-441e-aad0-58b86d961296}, !- Handle
  {81268707-4b2c-42db-a669-d166656044d9}, !- Name
  {1d275926-bb65-4086-9319-256a38bda6a7}, !- Source Object
  3,                                      !- Outlet Port
  {65ba836c-9d6c-45ba-b592-6ee2be05c3be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acde8e06-3e8f-4617-8876-cb187b7b626f}, !- Handle
  {30e6036b-30d4-4ac7-9fbf-b04973d9b1d5}, !- Name
  {65ba836c-9d6c-45ba-b592-6ee2be05c3be}, !- Source Object
  6,                                      !- Outlet Port
  {cbfb4e27-58ba-4b2b-a8f0-f6eb265d32f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc96da93-ff23-4f0e-ad9a-ade1d0ea7d43}, !- Handle
  {943c0f96-2e44-423e-804f-afefc73ef2f0}, !- Name
  {cbfb4e27-58ba-4b2b-a8f0-f6eb265d32f1}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6418d976-9a91-4641-9823-a683922a7577}, !- Handle
  Controller Water Coil 44,               !- Name
  {65ba836c-9d6c-45ba-b592-6ee2be05c3be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {314b021a-9d9c-4ddd-8620-87d590a835a1}, !- Handle
  Floor 1 Scrub ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {eff668c9-399e-451a-9fdd-f05f8d3826fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65ba836c-9d6c-45ba-b592-6ee2be05c3be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eea3b05c-9fcc-452f-a898-0975106a6708}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {255cfd91-5932-45fd-9157-cc41e64a1c20}, !- Handle
  Node 356,                               !- Name
  {eea3b05c-9fcc-452f-a898-0975106a6708}, !- Inlet Port
  {6611e57d-35ec-46f2-8a8a-d42804f82030}; !- Outlet Port

OS:Node,
  {cb2dafda-d91f-4ead-8a83-38f866560cec}, !- Handle
  Node 357,                               !- Name
  {362817b9-f484-4ebc-b524-0b0e0e8be775}, !- Inlet Port
  {942dec9c-26ce-4e47-b8ae-ba28b2cfa449}; !- Outlet Port

OS:Connection,
  {6611e57d-35ec-46f2-8a8a-d42804f82030}, !- Handle
  {4eb88d3a-2c06-46c5-8dfb-185621ab3a0a}, !- Name
  {255cfd91-5932-45fd-9157-cc41e64a1c20}, !- Source Object
  3,                                      !- Outlet Port
  {e9042725-d840-42f8-85d3-757e56f548bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {362817b9-f484-4ebc-b524-0b0e0e8be775}, !- Handle
  {84cc5236-e790-49ea-8829-109cca42b66f}, !- Name
  {1b40de0b-2751-474a-8d15-9377347fb375}, !- Source Object
  12,                                     !- Outlet Port
  {cb2dafda-d91f-4ead-8a83-38f866560cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942dec9c-26ce-4e47-b8ae-ba28b2cfa449}, !- Handle
  {bdcd5d9a-52d7-43ee-b3c7-f9be822ed1d6}, !- Name
  {cb2dafda-d91f-4ead-8a83-38f866560cec}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {2a5554cc-3b27-454b-9bdc-04d629bc69da}, !- Handle
  Node 358,                               !- Name
  {7c66045b-bcfc-407b-aa14-d812d3f478a2}, !- Inlet Port
  {eff668c9-399e-451a-9fdd-f05f8d3826fc}; !- Outlet Port

OS:Connection,
  {7c66045b-bcfc-407b-aa14-d812d3f478a2}, !- Handle
  {962fcd50-16d4-42c7-bda7-05d299298fbd}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  45,                                     !- Outlet Port
  {2a5554cc-3b27-454b-9bdc-04d629bc69da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff668c9-399e-451a-9fdd-f05f8d3826fc}, !- Handle
  {82c98363-1a19-4c9d-8405-fa6358543568}, !- Name
  {2a5554cc-3b27-454b-9bdc-04d629bc69da}, !- Source Object
  3,                                      !- Outlet Port
  {314b021a-9d9c-4ddd-8620-87d590a835a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eea3b05c-9fcc-452f-a898-0975106a6708}, !- Handle
  {16a13c36-a799-4a21-8482-8300b5faa186}, !- Name
  {314b021a-9d9c-4ddd-8620-87d590a835a1}, !- Source Object
  12,                                     !- Outlet Port
  {255cfd91-5932-45fd-9157-cc41e64a1c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {764ef50c-3621-4f11-9810-a4bd26d4e717}, !- Handle
  Floor 1 Soil ZN Rht Coil,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fafde138-0bfd-4986-b020-a404eca1e041}, !- Water Inlet Node Name
  {3d62986d-5025-4783-8cb6-8fc960a02508}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b94d69d-d2a5-423f-9811-dda37008794c}, !- Handle
  Node 359,                               !- Name
  {52fb4eec-b58f-46c7-b69a-9f6f351da45c}, !- Inlet Port
  {fafde138-0bfd-4986-b020-a404eca1e041}; !- Outlet Port

OS:Connection,
  {52fb4eec-b58f-46c7-b69a-9f6f351da45c}, !- Handle
  {839dc21e-26e4-458c-9e99-edc33c6b24bb}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  48,                                     !- Outlet Port
  {7b94d69d-d2a5-423f-9811-dda37008794c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83db7afe-0f6f-4c61-bb06-56e79bbedfa0}, !- Handle
  Node 360,                               !- Name
  {3d62986d-5025-4783-8cb6-8fc960a02508}, !- Inlet Port
  {8241cfd2-b6b6-4b6b-a0d0-f77833eb92d1}; !- Outlet Port

OS:Connection,
  {fafde138-0bfd-4986-b020-a404eca1e041}, !- Handle
  {dbc1036f-ba84-43a2-bb72-7ee37316b914}, !- Name
  {7b94d69d-d2a5-423f-9811-dda37008794c}, !- Source Object
  3,                                      !- Outlet Port
  {764ef50c-3621-4f11-9810-a4bd26d4e717}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d62986d-5025-4783-8cb6-8fc960a02508}, !- Handle
  {fd096b2a-5f48-4695-8aa4-abbb0cd58595}, !- Name
  {764ef50c-3621-4f11-9810-a4bd26d4e717}, !- Source Object
  6,                                      !- Outlet Port
  {83db7afe-0f6f-4c61-bb06-56e79bbedfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8241cfd2-b6b6-4b6b-a0d0-f77833eb92d1}, !- Handle
  {4e754ef5-907d-42a3-8d22-77a6c84da44c}, !- Name
  {83db7afe-0f6f-4c61-bb06-56e79bbedfa0}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b0525bd-7b10-4716-af1d-d1824a676780}, !- Handle
  Controller Water Coil 45,               !- Name
  {764ef50c-3621-4f11-9810-a4bd26d4e717}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b75b727d-72d6-4ec4-a709-7a58df5b343d}, !- Handle
  Floor 1 Soil ZN VAV Term,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {0f2a6450-3b58-45f5-8f10-7fb03c3f0f29}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {764ef50c-3621-4f11-9810-a4bd26d4e717}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa25b30e-13b2-4576-8487-c0149621617c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ef87d5f-21fa-47a0-93fd-75106e3c5eea}, !- Handle
  Node 361,                               !- Name
  {fa25b30e-13b2-4576-8487-c0149621617c}, !- Inlet Port
  {742f8205-31ac-43c4-a550-978441b7a0e2}; !- Outlet Port

OS:Node,
  {460d48f1-c181-44c4-b7b2-8668c6cb8431}, !- Handle
  Node 362,                               !- Name
  {a4830c0f-1375-4b09-b605-64295bf89810}, !- Inlet Port
  {20b6efe7-7e26-4963-bfc7-78e04b97dbca}; !- Outlet Port

OS:Connection,
  {742f8205-31ac-43c4-a550-978441b7a0e2}, !- Handle
  {15c63e74-f89a-4069-a7d6-81fbad4a25c2}, !- Name
  {1ef87d5f-21fa-47a0-93fd-75106e3c5eea}, !- Source Object
  3,                                      !- Outlet Port
  {5288243b-124e-4a6a-94bc-3dc417cb6fc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4830c0f-1375-4b09-b605-64295bf89810}, !- Handle
  {df1c0cce-7ef2-4e60-b820-a6437188e2b9}, !- Name
  {fbd4691c-7edf-4bf6-8134-dfb634c1a752}, !- Source Object
  12,                                     !- Outlet Port
  {460d48f1-c181-44c4-b7b2-8668c6cb8431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b6efe7-7e26-4963-bfc7-78e04b97dbca}, !- Handle
  {b62df5a1-272b-4ea1-b4ba-9ba06d71fe94}, !- Name
  {460d48f1-c181-44c4-b7b2-8668c6cb8431}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {a1856f9c-e730-4879-bea0-c9d905341aba}, !- Handle
  Node 363,                               !- Name
  {8aced810-71b4-49a3-9bf7-f16bd7d8b813}, !- Inlet Port
  {0f2a6450-3b58-45f5-8f10-7fb03c3f0f29}; !- Outlet Port

OS:Connection,
  {8aced810-71b4-49a3-9bf7-f16bd7d8b813}, !- Handle
  {e6493e88-89d6-4e18-bb83-b795f0bc93cc}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  46,                                     !- Outlet Port
  {a1856f9c-e730-4879-bea0-c9d905341aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2a6450-3b58-45f5-8f10-7fb03c3f0f29}, !- Handle
  {806e33b2-5b55-4ecd-81b5-c43fa4643cc9}, !- Name
  {a1856f9c-e730-4879-bea0-c9d905341aba}, !- Source Object
  3,                                      !- Outlet Port
  {b75b727d-72d6-4ec4-a709-7a58df5b343d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa25b30e-13b2-4576-8487-c0149621617c}, !- Handle
  {ac73e087-0b7d-4934-986a-ddea26a763eb}, !- Name
  {b75b727d-72d6-4ec4-a709-7a58df5b343d}, !- Source Object
  12,                                     !- Outlet Port
  {1ef87d5f-21fa-47a0-93fd-75106e3c5eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d66e23fb-bd29-4ebd-9b2f-f7410423ccaa}, !- Handle
  Floor 1 Soil Hold ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6adb0a63-f506-4084-93b6-a28d30ea347d}, !- Water Inlet Node Name
  {3f1ac0fd-a00b-4d80-b358-ecf92a80133c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d5c5f7f-e4c9-49b6-9e5a-4d2b4882bdaa}, !- Handle
  Node 364,                               !- Name
  {2fb785bf-c107-4b1a-9aa4-f4c9a29e2565}, !- Inlet Port
  {6adb0a63-f506-4084-93b6-a28d30ea347d}; !- Outlet Port

OS:Connection,
  {2fb785bf-c107-4b1a-9aa4-f4c9a29e2565}, !- Handle
  {143e7b9d-8128-4c61-84b6-5e189749ef6a}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  49,                                     !- Outlet Port
  {1d5c5f7f-e4c9-49b6-9e5a-4d2b4882bdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b903f31f-0f53-4e1e-98b2-803e34779ec1}, !- Handle
  Node 365,                               !- Name
  {3f1ac0fd-a00b-4d80-b358-ecf92a80133c}, !- Inlet Port
  {b7559eb4-50cb-41dd-936c-0420613bee04}; !- Outlet Port

OS:Connection,
  {6adb0a63-f506-4084-93b6-a28d30ea347d}, !- Handle
  {15d7a163-8471-4c08-a725-657de01619c1}, !- Name
  {1d5c5f7f-e4c9-49b6-9e5a-4d2b4882bdaa}, !- Source Object
  3,                                      !- Outlet Port
  {d66e23fb-bd29-4ebd-9b2f-f7410423ccaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f1ac0fd-a00b-4d80-b358-ecf92a80133c}, !- Handle
  {864a79f8-cb4b-41e6-8ba0-3687cda52a4e}, !- Name
  {d66e23fb-bd29-4ebd-9b2f-f7410423ccaa}, !- Source Object
  6,                                      !- Outlet Port
  {b903f31f-0f53-4e1e-98b2-803e34779ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7559eb4-50cb-41dd-936c-0420613bee04}, !- Handle
  {8a5ac199-7748-4a58-b6dd-117d991ae2a8}, !- Name
  {b903f31f-0f53-4e1e-98b2-803e34779ec1}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af9a4ff8-61d7-4c8a-a243-029bb1a80a87}, !- Handle
  Controller Water Coil 46,               !- Name
  {d66e23fb-bd29-4ebd-9b2f-f7410423ccaa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f4590c1-7eaa-4ef0-8081-32c084a43af0}, !- Handle
  Floor 1 Soil Hold ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {d93be513-81ab-4fc0-bd05-a09d7b0e4957}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d66e23fb-bd29-4ebd-9b2f-f7410423ccaa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3db7793-99c1-4899-9748-f234b88eb4ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f7948fa-e60f-4638-8439-322435d751d0}, !- Handle
  Node 366,                               !- Name
  {a3db7793-99c1-4899-9748-f234b88eb4ca}, !- Inlet Port
  {0dd27d4b-c11f-4ba9-b417-df12362e8740}; !- Outlet Port

OS:Node,
  {2e35d471-f91e-47fa-97ad-9ecb0a0a0635}, !- Handle
  Node 367,                               !- Name
  {25b75416-9154-439b-8bee-4678d9c1b7b0}, !- Inlet Port
  {e0c942af-5015-4bd6-882b-0f940c4e021e}; !- Outlet Port

OS:Connection,
  {0dd27d4b-c11f-4ba9-b417-df12362e8740}, !- Handle
  {77b27534-db97-4159-9443-2465f1087ea8}, !- Name
  {1f7948fa-e60f-4638-8439-322435d751d0}, !- Source Object
  3,                                      !- Outlet Port
  {ab33033c-bbd2-4ec6-b621-d40a82de94c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b75416-9154-439b-8bee-4678d9c1b7b0}, !- Handle
  {80da8717-ef09-4bcb-9b3b-425c099f6be0}, !- Name
  {d8dad49b-2ce3-49b6-bc60-015406b63767}, !- Source Object
  12,                                     !- Outlet Port
  {2e35d471-f91e-47fa-97ad-9ecb0a0a0635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c942af-5015-4bd6-882b-0f940c4e021e}, !- Handle
  {c9ef2dcd-8499-42ac-90a9-59374283b2a5}, !- Name
  {2e35d471-f91e-47fa-97ad-9ecb0a0a0635}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {6ae83b67-04be-47bb-b70c-fce793cfc160}, !- Handle
  Node 368,                               !- Name
  {2cd59c71-6746-499f-ba68-070c6ce40f89}, !- Inlet Port
  {d93be513-81ab-4fc0-bd05-a09d7b0e4957}; !- Outlet Port

OS:Connection,
  {2cd59c71-6746-499f-ba68-070c6ce40f89}, !- Handle
  {000a28b2-1280-4ac9-a3c7-28c576fb0553}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  47,                                     !- Outlet Port
  {6ae83b67-04be-47bb-b70c-fce793cfc160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93be513-81ab-4fc0-bd05-a09d7b0e4957}, !- Handle
  {91f56fd8-6762-47a3-aa52-9f1b7f30f20b}, !- Name
  {6ae83b67-04be-47bb-b70c-fce793cfc160}, !- Source Object
  3,                                      !- Outlet Port
  {3f4590c1-7eaa-4ef0-8081-32c084a43af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3db7793-99c1-4899-9748-f234b88eb4ca}, !- Handle
  {db88aaa7-5ec5-4543-8026-3f71b7fd0a5e}, !- Name
  {3f4590c1-7eaa-4ef0-8081-32c084a43af0}, !- Source Object
  12,                                     !- Outlet Port
  {1f7948fa-e60f-4638-8439-322435d751d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b621984e-2367-4212-9043-dd1fda7cb570}, !- Handle
  Floor 1 Soil Work ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ccec3a3b-d2fd-42e4-84f9-18c76fc4fad6}, !- Water Inlet Node Name
  {64999b0a-0555-4556-92f8-9e621d608a45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e27cfb9e-d22c-4932-b81d-3c67b00bcb80}, !- Handle
  Node 369,                               !- Name
  {8c032506-49b5-4267-a52b-e954eb05ab20}, !- Inlet Port
  {ccec3a3b-d2fd-42e4-84f9-18c76fc4fad6}; !- Outlet Port

OS:Connection,
  {8c032506-49b5-4267-a52b-e954eb05ab20}, !- Handle
  {85b22eb4-2c59-4ada-b604-1825feeaf09a}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  50,                                     !- Outlet Port
  {e27cfb9e-d22c-4932-b81d-3c67b00bcb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e745f476-46f7-40df-b693-dcb4c323cb01}, !- Handle
  Node 370,                               !- Name
  {64999b0a-0555-4556-92f8-9e621d608a45}, !- Inlet Port
  {38b94fba-8cf1-4b77-b80b-c9f9828f24f4}; !- Outlet Port

OS:Connection,
  {ccec3a3b-d2fd-42e4-84f9-18c76fc4fad6}, !- Handle
  {6da5d428-28a9-45d0-911f-ceb9e91abaed}, !- Name
  {e27cfb9e-d22c-4932-b81d-3c67b00bcb80}, !- Source Object
  3,                                      !- Outlet Port
  {b621984e-2367-4212-9043-dd1fda7cb570}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64999b0a-0555-4556-92f8-9e621d608a45}, !- Handle
  {c550decf-ea06-4122-80dc-43899b1df113}, !- Name
  {b621984e-2367-4212-9043-dd1fda7cb570}, !- Source Object
  6,                                      !- Outlet Port
  {e745f476-46f7-40df-b693-dcb4c323cb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b94fba-8cf1-4b77-b80b-c9f9828f24f4}, !- Handle
  {57a53b9f-2b92-47e2-ab82-ca803b376396}, !- Name
  {e745f476-46f7-40df-b693-dcb4c323cb01}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ce1cfcc-a36f-4133-ade8-96da94c9c332}, !- Handle
  Controller Water Coil 47,               !- Name
  {b621984e-2367-4212-9043-dd1fda7cb570}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06d4d285-4e65-406d-bd8f-be74d2d6c827}, !- Handle
  Floor 1 Soil Work ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {039d1dc9-a379-4b3c-97f6-840241b2483b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b621984e-2367-4212-9043-dd1fda7cb570}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {258979fa-4e5b-42ec-bfbf-9d752ff4d0fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a13a465-f14c-4324-ab19-b98481963ac1}, !- Handle
  Node 371,                               !- Name
  {258979fa-4e5b-42ec-bfbf-9d752ff4d0fd}, !- Inlet Port
  {ca94a535-760e-48d7-b5e8-dd28e0e63269}; !- Outlet Port

OS:Node,
  {cf230c4d-a5bd-49cb-999f-906797a72cab}, !- Handle
  Node 372,                               !- Name
  {4895addc-0673-4633-b4ac-febcd15aa0a0}, !- Inlet Port
  {d6b5cdc3-918c-4a90-be3e-8a2f7092f2c0}; !- Outlet Port

OS:Connection,
  {ca94a535-760e-48d7-b5e8-dd28e0e63269}, !- Handle
  {53a4486a-3e62-42ee-acc7-573e0e0fca9a}, !- Name
  {6a13a465-f14c-4324-ab19-b98481963ac1}, !- Source Object
  3,                                      !- Outlet Port
  {17102a3d-2b42-4efa-b055-57289060f396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4895addc-0673-4633-b4ac-febcd15aa0a0}, !- Handle
  {1b9f375d-5b17-4264-b63e-605dcaaa83af}, !- Name
  {ea0f7320-2c8a-472a-bba8-fa3e4e4ef716}, !- Source Object
  12,                                     !- Outlet Port
  {cf230c4d-a5bd-49cb-999f-906797a72cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b5cdc3-918c-4a90-be3e-8a2f7092f2c0}, !- Handle
  {7dd26be8-77c4-4fe4-be84-c94e34e1629a}, !- Name
  {cf230c4d-a5bd-49cb-999f-906797a72cab}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {e6711803-c7ed-4d86-8bdb-a19e34a59b48}, !- Handle
  Node 373,                               !- Name
  {0754ecff-4330-4491-a9d6-16aa53aa7435}, !- Inlet Port
  {039d1dc9-a379-4b3c-97f6-840241b2483b}; !- Outlet Port

OS:Connection,
  {0754ecff-4330-4491-a9d6-16aa53aa7435}, !- Handle
  {5ea66416-9a43-4a41-89ad-8e12e8f7fd3c}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  48,                                     !- Outlet Port
  {e6711803-c7ed-4d86-8bdb-a19e34a59b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039d1dc9-a379-4b3c-97f6-840241b2483b}, !- Handle
  {6ab1d21e-adfb-4eed-89fb-e454c191d6e8}, !- Name
  {e6711803-c7ed-4d86-8bdb-a19e34a59b48}, !- Source Object
  3,                                      !- Outlet Port
  {06d4d285-4e65-406d-bd8f-be74d2d6c827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {258979fa-4e5b-42ec-bfbf-9d752ff4d0fd}, !- Handle
  {3a8043ea-92dc-470c-9e4e-da1f2a3c512f}, !- Name
  {06d4d285-4e65-406d-bd8f-be74d2d6c827}, !- Source Object
  12,                                     !- Outlet Port
  {6a13a465-f14c-4324-ab19-b98481963ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dcb826b3-2aa2-48a5-82bd-43c6126303d6}, !- Handle
  Floor 1 Step Down ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38c92103-5330-4d4f-9987-ea738bcc14ca}, !- Water Inlet Node Name
  {91631eb5-26b9-4ffd-bf26-3465c6a7553e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebf25c50-c903-47f2-9e0a-cd7ab89a2a46}, !- Handle
  Node 374,                               !- Name
  {737a39b6-7f60-44db-9032-f8b7d0a98f6f}, !- Inlet Port
  {38c92103-5330-4d4f-9987-ea738bcc14ca}; !- Outlet Port

OS:Connection,
  {737a39b6-7f60-44db-9032-f8b7d0a98f6f}, !- Handle
  {830f5313-66e9-4f84-a54e-77c77cc65626}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  51,                                     !- Outlet Port
  {ebf25c50-c903-47f2-9e0a-cd7ab89a2a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c72ffa4d-9f71-463c-bc2c-0fd47de489c9}, !- Handle
  Node 375,                               !- Name
  {91631eb5-26b9-4ffd-bf26-3465c6a7553e}, !- Inlet Port
  {507fd34a-532f-44b3-a174-4d45c00716cf}; !- Outlet Port

OS:Connection,
  {38c92103-5330-4d4f-9987-ea738bcc14ca}, !- Handle
  {0c16343c-cc87-460e-b7bc-d1f240f5d57d}, !- Name
  {ebf25c50-c903-47f2-9e0a-cd7ab89a2a46}, !- Source Object
  3,                                      !- Outlet Port
  {dcb826b3-2aa2-48a5-82bd-43c6126303d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91631eb5-26b9-4ffd-bf26-3465c6a7553e}, !- Handle
  {5a28be92-bf6a-4527-a2d9-e1d011dbfe35}, !- Name
  {dcb826b3-2aa2-48a5-82bd-43c6126303d6}, !- Source Object
  6,                                      !- Outlet Port
  {c72ffa4d-9f71-463c-bc2c-0fd47de489c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507fd34a-532f-44b3-a174-4d45c00716cf}, !- Handle
  {4f628a40-0723-4d78-a789-b0c3fbd846c4}, !- Name
  {c72ffa4d-9f71-463c-bc2c-0fd47de489c9}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18fda7dd-31df-43eb-ad55-5047fb1ec492}, !- Handle
  Controller Water Coil 48,               !- Name
  {dcb826b3-2aa2-48a5-82bd-43c6126303d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4670fddf-adcf-4bee-9000-da4ffc05335e}, !- Handle
  Floor 1 Step Down ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {9abc2c70-b1a8-474e-9fc3-ac267090e98e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.735394447664053,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcb826b3-2aa2-48a5-82bd-43c6126303d6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0f198ec-17dd-4168-8c35-01ea254d2ca4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a934cb7c-6e89-49d2-ac4c-3aca4d24bf22}, !- Handle
  Node 376,                               !- Name
  {b0f198ec-17dd-4168-8c35-01ea254d2ca4}, !- Inlet Port
  {1a4090e8-131b-4306-bf22-16a2a5738642}; !- Outlet Port

OS:Node,
  {f2372965-8cb5-4677-91ce-86d5953cfbe5}, !- Handle
  Node 377,                               !- Name
  {a3b8b6f8-6536-4a9a-b4c3-89a6db3e648e}, !- Inlet Port
  {200f9359-dd67-4eae-ba08-28af94e8ed59}; !- Outlet Port

OS:Connection,
  {1a4090e8-131b-4306-bf22-16a2a5738642}, !- Handle
  {5948ddf9-1a2c-49bc-8e15-d1cae81231f2}, !- Name
  {a934cb7c-6e89-49d2-ac4c-3aca4d24bf22}, !- Source Object
  3,                                      !- Outlet Port
  {b4764092-22a8-4cf2-819c-8c6fcc53e518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b8b6f8-6536-4a9a-b4c3-89a6db3e648e}, !- Handle
  {f5c5a692-1c55-49d8-8f46-7776fa9fb3bf}, !- Name
  {a723c622-09ed-4d3c-9c21-6a841e167083}, !- Source Object
  12,                                     !- Outlet Port
  {f2372965-8cb5-4677-91ce-86d5953cfbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200f9359-dd67-4eae-ba08-28af94e8ed59}, !- Handle
  {ce00cdd3-48f1-4f91-8d24-2ae2f4e6d26a}, !- Name
  {f2372965-8cb5-4677-91ce-86d5953cfbe5}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {9e86e582-37a6-4c90-bbf7-d5a93cc766ce}, !- Handle
  Node 378,                               !- Name
  {b4e10804-4c0c-4501-9cf7-f894e196eb3e}, !- Inlet Port
  {9abc2c70-b1a8-474e-9fc3-ac267090e98e}; !- Outlet Port

OS:Connection,
  {b4e10804-4c0c-4501-9cf7-f894e196eb3e}, !- Handle
  {296c7940-1dcc-4447-8e0c-09c3c5b5c1d0}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  49,                                     !- Outlet Port
  {9e86e582-37a6-4c90-bbf7-d5a93cc766ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abc2c70-b1a8-474e-9fc3-ac267090e98e}, !- Handle
  {0c47a92e-2503-4a18-a3ea-3823b07e7759}, !- Name
  {9e86e582-37a6-4c90-bbf7-d5a93cc766ce}, !- Source Object
  3,                                      !- Outlet Port
  {4670fddf-adcf-4bee-9000-da4ffc05335e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0f198ec-17dd-4168-8c35-01ea254d2ca4}, !- Handle
  {61a4aa4d-0515-45f0-8f47-0e364c3324cf}, !- Name
  {4670fddf-adcf-4bee-9000-da4ffc05335e}, !- Source Object
  12,                                     !- Outlet Port
  {a934cb7c-6e89-49d2-ac4c-3aca4d24bf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {506b0340-bef0-402f-9930-90c88e526663}, !- Handle
  Floor 1 Sterile Hall ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d898dfd8-5f03-401f-b33f-33a97fecf0e6}, !- Water Inlet Node Name
  {83406c0d-8177-41c4-8a7b-3ebe2447c9be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c75bfc3-1d02-414a-a0e0-50ec8cdcf5f0}, !- Handle
  Node 379,                               !- Name
  {129163ea-70f9-4e4e-abca-39576769257c}, !- Inlet Port
  {d898dfd8-5f03-401f-b33f-33a97fecf0e6}; !- Outlet Port

OS:Connection,
  {129163ea-70f9-4e4e-abca-39576769257c}, !- Handle
  {aa3ca928-945d-4c69-8f09-63c3d4fcc2ca}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  52,                                     !- Outlet Port
  {6c75bfc3-1d02-414a-a0e0-50ec8cdcf5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd16eaf6-5f61-4cf4-90f2-eb578df98390}, !- Handle
  Node 380,                               !- Name
  {83406c0d-8177-41c4-8a7b-3ebe2447c9be}, !- Inlet Port
  {2c393583-d4bc-48f1-91b7-85405dc392c9}; !- Outlet Port

OS:Connection,
  {d898dfd8-5f03-401f-b33f-33a97fecf0e6}, !- Handle
  {adb2ca7c-5b9a-4c59-9507-cbfc8ccecdb0}, !- Name
  {6c75bfc3-1d02-414a-a0e0-50ec8cdcf5f0}, !- Source Object
  3,                                      !- Outlet Port
  {506b0340-bef0-402f-9930-90c88e526663}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83406c0d-8177-41c4-8a7b-3ebe2447c9be}, !- Handle
  {0c7fcd39-f5fc-4399-9885-149fc29830ee}, !- Name
  {506b0340-bef0-402f-9930-90c88e526663}, !- Source Object
  6,                                      !- Outlet Port
  {bd16eaf6-5f61-4cf4-90f2-eb578df98390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c393583-d4bc-48f1-91b7-85405dc392c9}, !- Handle
  {4f5cb51e-4c29-4ad4-8e98-a4eedc6e20e2}, !- Name
  {bd16eaf6-5f61-4cf4-90f2-eb578df98390}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6ab8391-eb11-4bd0-8bb1-fa58a3a6a0ce}, !- Handle
  Controller Water Coil 49,               !- Name
  {506b0340-bef0-402f-9930-90c88e526663}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03f08f46-6ebe-4ef2-b549-6c88f9a03c27}, !- Handle
  Floor 1 Sterile Hall ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ca4487fe-91d0-409e-be8e-3b9fb1483497}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {506b0340-bef0-402f-9930-90c88e526663}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2adb6288-d7c7-414a-9e3b-fe45a1c6ddff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a09cd256-6abf-46fb-9460-aa1a93f732cc}, !- Handle
  Node 381,                               !- Name
  {2adb6288-d7c7-414a-9e3b-fe45a1c6ddff}, !- Inlet Port
  {68245618-f2f3-4188-afdf-37b4393d428b}; !- Outlet Port

OS:Node,
  {cbe262ab-1193-439d-b196-c5672238eb8d}, !- Handle
  Node 382,                               !- Name
  {81157103-8896-4d10-b339-6bc70d54b8ba}, !- Inlet Port
  {83a3776e-7817-4657-87e8-96ae25b2431d}; !- Outlet Port

OS:Connection,
  {68245618-f2f3-4188-afdf-37b4393d428b}, !- Handle
  {75bd59d2-e7e6-4d06-bf09-cacd74e6ec50}, !- Name
  {a09cd256-6abf-46fb-9460-aa1a93f732cc}, !- Source Object
  3,                                      !- Outlet Port
  {3f106565-27b1-4e25-8c1e-41a9557085e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81157103-8896-4d10-b339-6bc70d54b8ba}, !- Handle
  {60c87632-77c8-40e2-8ea3-7c8ee7f713ad}, !- Name
  {cf687171-2286-403a-a83c-ac8a370aa5ee}, !- Source Object
  12,                                     !- Outlet Port
  {cbe262ab-1193-439d-b196-c5672238eb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a3776e-7817-4657-87e8-96ae25b2431d}, !- Handle
  {e0bcb252-6aef-4148-9a86-65ef6790ba49}, !- Name
  {cbe262ab-1193-439d-b196-c5672238eb8d}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {3d77352b-f025-4d61-85c7-13d0454f2007}, !- Handle
  Node 383,                               !- Name
  {7d948ee9-89a7-4fbc-a213-567c10182c9d}, !- Inlet Port
  {ca4487fe-91d0-409e-be8e-3b9fb1483497}; !- Outlet Port

OS:Connection,
  {7d948ee9-89a7-4fbc-a213-567c10182c9d}, !- Handle
  {1f7dd61c-e60d-430c-bd2d-c02294f073b0}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  50,                                     !- Outlet Port
  {3d77352b-f025-4d61-85c7-13d0454f2007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4487fe-91d0-409e-be8e-3b9fb1483497}, !- Handle
  {845854b2-8407-4533-b697-8bb155744a40}, !- Name
  {3d77352b-f025-4d61-85c7-13d0454f2007}, !- Source Object
  3,                                      !- Outlet Port
  {03f08f46-6ebe-4ef2-b549-6c88f9a03c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2adb6288-d7c7-414a-9e3b-fe45a1c6ddff}, !- Handle
  {54f7a171-a710-4a64-8523-908bc353838a}, !- Name
  {03f08f46-6ebe-4ef2-b549-6c88f9a03c27}, !- Source Object
  12,                                     !- Outlet Port
  {a09cd256-6abf-46fb-9460-aa1a93f732cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e33ba65-c8a3-49eb-b3bf-832e5286ced4}, !- Handle
  Floor 1 Sterile Storage ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fda0dbd7-c1bc-4b07-a0cb-5527a21aae0f}, !- Water Inlet Node Name
  {f4a62b4c-7458-4e31-a716-c0334070b109}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a0ca665-6f1a-4014-8c48-616bec054eae}, !- Handle
  Node 384,                               !- Name
  {ce6fe930-96ae-442d-b4f9-293d411935ee}, !- Inlet Port
  {fda0dbd7-c1bc-4b07-a0cb-5527a21aae0f}; !- Outlet Port

OS:Connection,
  {ce6fe930-96ae-442d-b4f9-293d411935ee}, !- Handle
  {40014746-e28c-41a1-8810-3c0683a360ab}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  53,                                     !- Outlet Port
  {0a0ca665-6f1a-4014-8c48-616bec054eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e966b20-8b10-49ca-b851-116039fe7af1}, !- Handle
  Node 385,                               !- Name
  {f4a62b4c-7458-4e31-a716-c0334070b109}, !- Inlet Port
  {63ecd0ee-cf1f-466b-bb87-606f2c82529e}; !- Outlet Port

OS:Connection,
  {fda0dbd7-c1bc-4b07-a0cb-5527a21aae0f}, !- Handle
  {7ed04cdc-f78c-43f3-8a62-4e013e886c9c}, !- Name
  {0a0ca665-6f1a-4014-8c48-616bec054eae}, !- Source Object
  3,                                      !- Outlet Port
  {1e33ba65-c8a3-49eb-b3bf-832e5286ced4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4a62b4c-7458-4e31-a716-c0334070b109}, !- Handle
  {20b6729e-7626-4da8-ac74-db0f3835052a}, !- Name
  {1e33ba65-c8a3-49eb-b3bf-832e5286ced4}, !- Source Object
  6,                                      !- Outlet Port
  {8e966b20-8b10-49ca-b851-116039fe7af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ecd0ee-cf1f-466b-bb87-606f2c82529e}, !- Handle
  {7a320c8a-625b-4302-966c-300e6c7d0ad6}, !- Name
  {8e966b20-8b10-49ca-b851-116039fe7af1}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49203f64-18a8-4404-ac66-413568b084b8}, !- Handle
  Controller Water Coil 50,               !- Name
  {1e33ba65-c8a3-49eb-b3bf-832e5286ced4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32aabb8f-04a6-46e3-abe0-1e52a3a1f5fa}, !- Handle
  Floor 1 Sterile Storage ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {117bf96e-0730-4e53-aa8d-df2f49f1cd76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e33ba65-c8a3-49eb-b3bf-832e5286ced4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {27f7ee78-ba49-49e3-8010-2f9d7ec3397d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7bd4839-61ea-4825-b4ae-821bfd9360eb}, !- Handle
  Node 386,                               !- Name
  {27f7ee78-ba49-49e3-8010-2f9d7ec3397d}, !- Inlet Port
  {6b5d028a-973a-4510-9a38-653ad5c58d1c}; !- Outlet Port

OS:Node,
  {3db8777c-709a-4266-8ffb-335f23d35955}, !- Handle
  Node 387,                               !- Name
  {725f1088-f9ad-48ed-9db4-befd580f3afe}, !- Inlet Port
  {05c9a8fa-ef21-43b7-8bd1-aa5ab0839b48}; !- Outlet Port

OS:Connection,
  {6b5d028a-973a-4510-9a38-653ad5c58d1c}, !- Handle
  {a52d897e-5d37-48af-9338-595847de8afa}, !- Name
  {a7bd4839-61ea-4825-b4ae-821bfd9360eb}, !- Source Object
  3,                                      !- Outlet Port
  {a11ab8ec-b249-425b-90c1-2c9e8df29cd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725f1088-f9ad-48ed-9db4-befd580f3afe}, !- Handle
  {744eee0f-0c6d-4761-a457-f88cc141d9a3}, !- Name
  {f7dd64d9-cff3-4686-8c1b-bb1bf499e6ab}, !- Source Object
  12,                                     !- Outlet Port
  {3db8777c-709a-4266-8ffb-335f23d35955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c9a8fa-ef21-43b7-8bd1-aa5ab0839b48}, !- Handle
  {241224c6-fb69-4dc1-b75e-2758cd08eb5f}, !- Name
  {3db8777c-709a-4266-8ffb-335f23d35955}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {fc5f13c4-3645-4b7c-bebb-a60ac9e79dde}, !- Handle
  Node 388,                               !- Name
  {82f9165d-31de-4be8-9f99-85176516476f}, !- Inlet Port
  {117bf96e-0730-4e53-aa8d-df2f49f1cd76}; !- Outlet Port

OS:Connection,
  {82f9165d-31de-4be8-9f99-85176516476f}, !- Handle
  {7e21c092-297a-4a2c-ba76-c4784d28cdf6}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  51,                                     !- Outlet Port
  {fc5f13c4-3645-4b7c-bebb-a60ac9e79dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117bf96e-0730-4e53-aa8d-df2f49f1cd76}, !- Handle
  {530d6c19-0197-435e-a875-23f985ba297e}, !- Name
  {fc5f13c4-3645-4b7c-bebb-a60ac9e79dde}, !- Source Object
  3,                                      !- Outlet Port
  {32aabb8f-04a6-46e3-abe0-1e52a3a1f5fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27f7ee78-ba49-49e3-8010-2f9d7ec3397d}, !- Handle
  {f86e091e-3ee2-43a1-b146-9a75b43af531}, !- Name
  {32aabb8f-04a6-46e3-abe0-1e52a3a1f5fa}, !- Source Object
  12,                                     !- Outlet Port
  {a7bd4839-61ea-4825-b4ae-821bfd9360eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {75784720-c235-43b9-8dc5-cbffd553f18a}, !- Handle
  Floor 1 Storage ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d3d8a5a-e5b8-4580-820b-4fa96dfba948}, !- Water Inlet Node Name
  {0ce4979b-d073-480b-844f-2e22457270fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1392ab5e-02d9-4b38-b47a-fc0d8ee850d6}, !- Handle
  Node 389,                               !- Name
  {df1f7206-9526-49aa-b4b7-5d6804679809}, !- Inlet Port
  {2d3d8a5a-e5b8-4580-820b-4fa96dfba948}; !- Outlet Port

OS:Connection,
  {df1f7206-9526-49aa-b4b7-5d6804679809}, !- Handle
  {20f05648-1d48-408d-b0e4-bc7f3687b7fb}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  54,                                     !- Outlet Port
  {1392ab5e-02d9-4b38-b47a-fc0d8ee850d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3408172-b4b6-4009-b212-6adcfbf436c3}, !- Handle
  Node 390,                               !- Name
  {0ce4979b-d073-480b-844f-2e22457270fb}, !- Inlet Port
  {c9093201-a4d4-4f5e-bd9d-61151a4ae1aa}; !- Outlet Port

OS:Connection,
  {2d3d8a5a-e5b8-4580-820b-4fa96dfba948}, !- Handle
  {90cff0e6-63e2-4813-a8ed-ef87c8d32c69}, !- Name
  {1392ab5e-02d9-4b38-b47a-fc0d8ee850d6}, !- Source Object
  3,                                      !- Outlet Port
  {75784720-c235-43b9-8dc5-cbffd553f18a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ce4979b-d073-480b-844f-2e22457270fb}, !- Handle
  {837c8617-a8e1-47d9-88ef-770dc7244107}, !- Name
  {75784720-c235-43b9-8dc5-cbffd553f18a}, !- Source Object
  6,                                      !- Outlet Port
  {e3408172-b4b6-4009-b212-6adcfbf436c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9093201-a4d4-4f5e-bd9d-61151a4ae1aa}, !- Handle
  {9b0325d0-dce9-4a2b-9d91-44335a097ce4}, !- Name
  {e3408172-b4b6-4009-b212-6adcfbf436c3}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {332208e7-62e0-42fa-abf5-dfb49b889e35}, !- Handle
  Controller Water Coil 51,               !- Name
  {75784720-c235-43b9-8dc5-cbffd553f18a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb821a02-7936-4003-b9ff-01ec93c10d61}, !- Handle
  Floor 1 Storage ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {22a92fcc-96b5-41a2-bf35-5da115cf6f86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75784720-c235-43b9-8dc5-cbffd553f18a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a079240-f290-4d20-88ec-205ef8002796}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a195d71b-a9e2-4dee-836d-a5ab33d3e44e}, !- Handle
  Node 391,                               !- Name
  {6a079240-f290-4d20-88ec-205ef8002796}, !- Inlet Port
  {a0883b97-fae1-49b0-80a6-60e7fd2c2dea}; !- Outlet Port

OS:Node,
  {739c9c71-bb06-4bcc-81f6-90b2fd58994f}, !- Handle
  Node 392,                               !- Name
  {def483a5-96f7-4949-97ad-2cefb1752e64}, !- Inlet Port
  {1bbe9c47-b8c3-4583-91c9-c4a9a29f33f2}; !- Outlet Port

OS:Connection,
  {a0883b97-fae1-49b0-80a6-60e7fd2c2dea}, !- Handle
  {c3539666-dba3-466a-b1f0-48d9d73f72bf}, !- Name
  {a195d71b-a9e2-4dee-836d-a5ab33d3e44e}, !- Source Object
  3,                                      !- Outlet Port
  {55c6fc4b-b979-44a8-86fd-54f81fefa49c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {def483a5-96f7-4949-97ad-2cefb1752e64}, !- Handle
  {fa356755-e1ac-4a81-ae03-186a42818699}, !- Name
  {84e74683-c4ca-4712-8a22-c70d9195b96e}, !- Source Object
  12,                                     !- Outlet Port
  {739c9c71-bb06-4bcc-81f6-90b2fd58994f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbe9c47-b8c3-4583-91c9-c4a9a29f33f2}, !- Handle
  {2861585c-8f3c-49d2-8628-cfb4b87df60c}, !- Name
  {739c9c71-bb06-4bcc-81f6-90b2fd58994f}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {5b85df65-61ab-4ec2-946f-608b48310680}, !- Handle
  Node 393,                               !- Name
  {b9a62bc6-e8dc-4c07-8906-bb5293b116c9}, !- Inlet Port
  {22a92fcc-96b5-41a2-bf35-5da115cf6f86}; !- Outlet Port

OS:Connection,
  {b9a62bc6-e8dc-4c07-8906-bb5293b116c9}, !- Handle
  {a1121e41-eb6f-4c1b-a699-e8d28baf19e7}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  52,                                     !- Outlet Port
  {5b85df65-61ab-4ec2-946f-608b48310680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a92fcc-96b5-41a2-bf35-5da115cf6f86}, !- Handle
  {5123448c-56d3-400a-9b2e-096a101d8a2a}, !- Name
  {5b85df65-61ab-4ec2-946f-608b48310680}, !- Source Object
  3,                                      !- Outlet Port
  {bb821a02-7936-4003-b9ff-01ec93c10d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a079240-f290-4d20-88ec-205ef8002796}, !- Handle
  {0e5df095-825d-430f-b602-0e6f524587dd}, !- Name
  {bb821a02-7936-4003-b9ff-01ec93c10d61}, !- Source Object
  12,                                     !- Outlet Port
  {a195d71b-a9e2-4dee-836d-a5ab33d3e44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb029688-e488-4501-ac10-7ce19322a5c2}, !- Handle
  Floor 1 Sub-Sterile ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {915d2bb8-62cf-4847-9286-62e385a29307}, !- Water Inlet Node Name
  {84194ef8-ef17-4900-99e6-4f82766a6fb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1270d22-59de-4dcd-8b54-5314514046a9}, !- Handle
  Node 394,                               !- Name
  {239734fb-5231-4ba0-a5c1-fc2c08726c6f}, !- Inlet Port
  {915d2bb8-62cf-4847-9286-62e385a29307}; !- Outlet Port

OS:Connection,
  {239734fb-5231-4ba0-a5c1-fc2c08726c6f}, !- Handle
  {42ed494f-545e-4dde-8496-cbc8398a684b}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  55,                                     !- Outlet Port
  {a1270d22-59de-4dcd-8b54-5314514046a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c38314f-f1cc-4e8b-a260-24f1224dc23e}, !- Handle
  Node 395,                               !- Name
  {84194ef8-ef17-4900-99e6-4f82766a6fb5}, !- Inlet Port
  {9d6b1eeb-3495-42d0-af15-2ab1d81cf91e}; !- Outlet Port

OS:Connection,
  {915d2bb8-62cf-4847-9286-62e385a29307}, !- Handle
  {93e5bcf4-e791-452f-b68d-0e4196e85952}, !- Name
  {a1270d22-59de-4dcd-8b54-5314514046a9}, !- Source Object
  3,                                      !- Outlet Port
  {cb029688-e488-4501-ac10-7ce19322a5c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84194ef8-ef17-4900-99e6-4f82766a6fb5}, !- Handle
  {948c0f8d-7ee4-4f1a-8e23-386544d59eba}, !- Name
  {cb029688-e488-4501-ac10-7ce19322a5c2}, !- Source Object
  6,                                      !- Outlet Port
  {0c38314f-f1cc-4e8b-a260-24f1224dc23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6b1eeb-3495-42d0-af15-2ab1d81cf91e}, !- Handle
  {b39ad988-f5f9-4874-bff1-904904cfdf24}, !- Name
  {0c38314f-f1cc-4e8b-a260-24f1224dc23e}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {867a3a95-0ca8-43c1-920a-fd99880770bd}, !- Handle
  Controller Water Coil 52,               !- Name
  {cb029688-e488-4501-ac10-7ce19322a5c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9104953-7b33-483b-bc5e-3d1ed11363ae}, !- Handle
  Floor 1 Sub-Sterile ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {e93186e4-5f48-45e3-a14d-74409193c2bb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb029688-e488-4501-ac10-7ce19322a5c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9cb4481f-0bd7-4981-b50d-60bdedbbb730}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66033832-a085-4a98-99c4-c69d19b7392f}, !- Handle
  Node 396,                               !- Name
  {9cb4481f-0bd7-4981-b50d-60bdedbbb730}, !- Inlet Port
  {6cc76fdd-6a11-439f-a75e-92473b583468}; !- Outlet Port

OS:Node,
  {dcd31a23-cb33-4faa-8fdb-1cdc329e1a2b}, !- Handle
  Node 397,                               !- Name
  {a32638a5-2c26-4742-b590-239367be46f8}, !- Inlet Port
  {f02594c2-c4b3-473b-a011-c785b2952f8f}; !- Outlet Port

OS:Connection,
  {6cc76fdd-6a11-439f-a75e-92473b583468}, !- Handle
  {001ff121-34be-4de6-877a-36d3d3ebf629}, !- Name
  {66033832-a085-4a98-99c4-c69d19b7392f}, !- Source Object
  3,                                      !- Outlet Port
  {7c6e65c4-480a-453d-ba16-6000ffd884a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a32638a5-2c26-4742-b590-239367be46f8}, !- Handle
  {e8b33b2a-ec21-41a3-b555-42a74435c8f5}, !- Name
  {58c9d5fd-75c5-41bf-b02c-44e1168c5c86}, !- Source Object
  12,                                     !- Outlet Port
  {dcd31a23-cb33-4faa-8fdb-1cdc329e1a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02594c2-c4b3-473b-a011-c785b2952f8f}, !- Handle
  {87d1009d-b74a-4300-93f4-988cccc40e66}, !- Name
  {dcd31a23-cb33-4faa-8fdb-1cdc329e1a2b}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {e5eb9af5-5e97-4843-80a9-9435ca7b715c}, !- Handle
  Node 398,                               !- Name
  {6c0ee3fb-0312-4fef-a900-159ce675521a}, !- Inlet Port
  {e93186e4-5f48-45e3-a14d-74409193c2bb}; !- Outlet Port

OS:Connection,
  {6c0ee3fb-0312-4fef-a900-159ce675521a}, !- Handle
  {c43125b4-ef65-4673-8135-06b9c58229b9}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  53,                                     !- Outlet Port
  {e5eb9af5-5e97-4843-80a9-9435ca7b715c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93186e4-5f48-45e3-a14d-74409193c2bb}, !- Handle
  {1efe38c9-8c69-465c-a6c9-70710d2f7290}, !- Name
  {e5eb9af5-5e97-4843-80a9-9435ca7b715c}, !- Source Object
  3,                                      !- Outlet Port
  {b9104953-7b33-483b-bc5e-3d1ed11363ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cb4481f-0bd7-4981-b50d-60bdedbbb730}, !- Handle
  {286fe9ab-b2b0-4991-a0e9-6fd173ed6595}, !- Name
  {b9104953-7b33-483b-bc5e-3d1ed11363ae}, !- Source Object
  12,                                     !- Outlet Port
  {66033832-a085-4a98-99c4-c69d19b7392f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b0a3497-4b63-4655-9d30-309d69a8ecc1}, !- Handle
  Floor 1 Utility Hall ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6467ba1-5868-4ec0-9965-8bfe310fc3e0}, !- Water Inlet Node Name
  {c9caa82c-3bf4-4e1d-b6e6-b3dee4554626}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51905d7f-24e8-4a92-bfd4-94afee58f871}, !- Handle
  Node 399,                               !- Name
  {76c24cc3-755e-4e20-9139-a8f99697f45e}, !- Inlet Port
  {f6467ba1-5868-4ec0-9965-8bfe310fc3e0}; !- Outlet Port

OS:Connection,
  {76c24cc3-755e-4e20-9139-a8f99697f45e}, !- Handle
  {832b63fe-c3fc-4a68-a4d8-b471a9951278}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  56,                                     !- Outlet Port
  {51905d7f-24e8-4a92-bfd4-94afee58f871}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07785134-f01d-4cd5-bc17-754f1ce8dbcd}, !- Handle
  Node 400,                               !- Name
  {c9caa82c-3bf4-4e1d-b6e6-b3dee4554626}, !- Inlet Port
  {a76a20b0-3233-4a98-9a1d-b6fe48cb6b03}; !- Outlet Port

OS:Connection,
  {f6467ba1-5868-4ec0-9965-8bfe310fc3e0}, !- Handle
  {d867cbb5-e446-42d7-8ff3-4d087b01903c}, !- Name
  {51905d7f-24e8-4a92-bfd4-94afee58f871}, !- Source Object
  3,                                      !- Outlet Port
  {6b0a3497-4b63-4655-9d30-309d69a8ecc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9caa82c-3bf4-4e1d-b6e6-b3dee4554626}, !- Handle
  {ad0286fe-8ac1-46ef-9696-c61d9fe0f4d9}, !- Name
  {6b0a3497-4b63-4655-9d30-309d69a8ecc1}, !- Source Object
  6,                                      !- Outlet Port
  {07785134-f01d-4cd5-bc17-754f1ce8dbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76a20b0-3233-4a98-9a1d-b6fe48cb6b03}, !- Handle
  {cc4e0bcc-c882-4e69-8ce8-ef4ea66d2177}, !- Name
  {07785134-f01d-4cd5-bc17-754f1ce8dbcd}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac181bb9-46cc-4648-bd3f-edd07442bbd0}, !- Handle
  Controller Water Coil 53,               !- Name
  {6b0a3497-4b63-4655-9d30-309d69a8ecc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e876b204-5fe7-452e-8b73-c2a9a719d052}, !- Handle
  Floor 1 Utility Hall ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {9d6a36f9-1b52-4d17-a689-a401e4587ed1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b0a3497-4b63-4655-9d30-309d69a8ecc1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2900f8a9-6abd-4eff-9e1d-c9000e62dab3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92d87282-3aa1-4506-b7af-13933cfab2c6}, !- Handle
  Node 401,                               !- Name
  {2900f8a9-6abd-4eff-9e1d-c9000e62dab3}, !- Inlet Port
  {e28e5302-6582-4023-b946-4ef397cc43ff}; !- Outlet Port

OS:Node,
  {9c7da264-ca6f-4230-8722-8c98243f0568}, !- Handle
  Node 402,                               !- Name
  {3aff92b1-9706-4238-9dc8-7d346207d800}, !- Inlet Port
  {726894d6-ec8b-4dd9-a188-a672a4029000}; !- Outlet Port

OS:Connection,
  {e28e5302-6582-4023-b946-4ef397cc43ff}, !- Handle
  {e485118b-cea1-46e7-add3-b13f61fe76df}, !- Name
  {92d87282-3aa1-4506-b7af-13933cfab2c6}, !- Source Object
  3,                                      !- Outlet Port
  {6ff7fc7b-e851-41a0-a81f-5566aeebed79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aff92b1-9706-4238-9dc8-7d346207d800}, !- Handle
  {ed29d73b-26df-40b8-8e96-be25585973a6}, !- Name
  {93499b36-1f24-443d-aaf7-288daa87337a}, !- Source Object
  12,                                     !- Outlet Port
  {9c7da264-ca6f-4230-8722-8c98243f0568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726894d6-ec8b-4dd9-a188-a672a4029000}, !- Handle
  {32c97418-f348-4ea8-81d0-4e15f5ec3f72}, !- Name
  {9c7da264-ca6f-4230-8722-8c98243f0568}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {6702c1c8-c8e0-485e-9efd-81fc2086f611}, !- Handle
  Node 403,                               !- Name
  {ba5dfe66-6b75-4a8a-9cec-a518de9adf73}, !- Inlet Port
  {9d6a36f9-1b52-4d17-a689-a401e4587ed1}; !- Outlet Port

OS:Connection,
  {ba5dfe66-6b75-4a8a-9cec-a518de9adf73}, !- Handle
  {fd4d2f2c-db2d-45e7-97f3-7cbb04db689e}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  54,                                     !- Outlet Port
  {6702c1c8-c8e0-485e-9efd-81fc2086f611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6a36f9-1b52-4d17-a689-a401e4587ed1}, !- Handle
  {a0fc0e9c-8cbd-42aa-a211-56d04676d6cb}, !- Name
  {6702c1c8-c8e0-485e-9efd-81fc2086f611}, !- Source Object
  3,                                      !- Outlet Port
  {e876b204-5fe7-452e-8b73-c2a9a719d052}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2900f8a9-6abd-4eff-9e1d-c9000e62dab3}, !- Handle
  {583c4f90-786f-4844-b066-203951f6b8d5}, !- Name
  {e876b204-5fe7-452e-8b73-c2a9a719d052}, !- Source Object
  12,                                     !- Outlet Port
  {92d87282-3aa1-4506-b7af-13933cfab2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7a42e55-f6fe-42a6-b42c-b9b65262464b}, !- Handle
  Floor 1 Utility Janitor ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e778753-ec0e-4cde-8dc3-b2685de51ccd}, !- Water Inlet Node Name
  {a16475fe-885a-4142-8eb5-7c3fd362197e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f834a00-7410-4406-b4fe-6a623b8f0d99}, !- Handle
  Node 404,                               !- Name
  {ee590477-c240-46a2-a52c-42b681820353}, !- Inlet Port
  {4e778753-ec0e-4cde-8dc3-b2685de51ccd}; !- Outlet Port

OS:Connection,
  {ee590477-c240-46a2-a52c-42b681820353}, !- Handle
  {f9e246a9-86c9-482b-8f44-34fb066c9061}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  57,                                     !- Outlet Port
  {3f834a00-7410-4406-b4fe-6a623b8f0d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc6bb756-3e8d-4cd9-906c-f3f2fdf15720}, !- Handle
  Node 405,                               !- Name
  {a16475fe-885a-4142-8eb5-7c3fd362197e}, !- Inlet Port
  {51f32b7d-ae0b-4150-8a75-ae794ad34fd9}; !- Outlet Port

OS:Connection,
  {4e778753-ec0e-4cde-8dc3-b2685de51ccd}, !- Handle
  {b0a7232c-734d-43c1-974e-ef0e9f293b63}, !- Name
  {3f834a00-7410-4406-b4fe-6a623b8f0d99}, !- Source Object
  3,                                      !- Outlet Port
  {f7a42e55-f6fe-42a6-b42c-b9b65262464b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a16475fe-885a-4142-8eb5-7c3fd362197e}, !- Handle
  {4b4d86d9-fe6d-4169-af93-fa44f6ba950f}, !- Name
  {f7a42e55-f6fe-42a6-b42c-b9b65262464b}, !- Source Object
  6,                                      !- Outlet Port
  {fc6bb756-3e8d-4cd9-906c-f3f2fdf15720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f32b7d-ae0b-4150-8a75-ae794ad34fd9}, !- Handle
  {17f9430c-6d86-497b-8d06-07819c361165}, !- Name
  {fc6bb756-3e8d-4cd9-906c-f3f2fdf15720}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25b00a80-4a70-44fd-a8f6-2b7873a6e722}, !- Handle
  Controller Water Coil 54,               !- Name
  {f7a42e55-f6fe-42a6-b42c-b9b65262464b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e3f01a7-4824-40db-88ac-192cb8272043}, !- Handle
  Floor 1 Utility Janitor ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {03b75436-6ee4-4589-8e3c-62720466a92b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7a42e55-f6fe-42a6-b42c-b9b65262464b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5f0458c-100b-4ab5-bd27-fe51375cba48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cf67bc0-5363-4e3b-ad72-de255e187cb7}, !- Handle
  Node 406,                               !- Name
  {b5f0458c-100b-4ab5-bd27-fe51375cba48}, !- Inlet Port
  {5da33cc0-521e-41e6-a593-53067ca20517}; !- Outlet Port

OS:Node,
  {e28e61f6-3b16-479f-9bb0-ea54d44290ca}, !- Handle
  Node 407,                               !- Name
  {b7421dda-89c6-472a-a1aa-13f499c8fa36}, !- Inlet Port
  {9d1b252a-10ab-4e3c-b056-384764625328}; !- Outlet Port

OS:Connection,
  {5da33cc0-521e-41e6-a593-53067ca20517}, !- Handle
  {ad9b52f7-2dbd-4e0e-b536-9e4ff58220ce}, !- Name
  {1cf67bc0-5363-4e3b-ad72-de255e187cb7}, !- Source Object
  3,                                      !- Outlet Port
  {6a3bfb09-ddfa-4628-8869-ea40ad38bd22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7421dda-89c6-472a-a1aa-13f499c8fa36}, !- Handle
  {99f973c3-2d2e-45f7-a408-bd42d93d6452}, !- Name
  {421635b5-1402-4bdf-acae-d10f70d7884f}, !- Source Object
  12,                                     !- Outlet Port
  {e28e61f6-3b16-479f-9bb0-ea54d44290ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1b252a-10ab-4e3c-b056-384764625328}, !- Handle
  {799284ac-c5c4-436a-a401-ac204a35b5d1}, !- Name
  {e28e61f6-3b16-479f-9bb0-ea54d44290ca}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {e614d94f-f363-419f-a784-ce7b122712a2}, !- Handle
  Node 408,                               !- Name
  {825d20f3-f566-4526-85c3-839316570866}, !- Inlet Port
  {03b75436-6ee4-4589-8e3c-62720466a92b}; !- Outlet Port

OS:Connection,
  {825d20f3-f566-4526-85c3-839316570866}, !- Handle
  {924f8625-c9aa-48f1-a77f-f9feb2a2f40f}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  55,                                     !- Outlet Port
  {e614d94f-f363-419f-a784-ce7b122712a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b75436-6ee4-4589-8e3c-62720466a92b}, !- Handle
  {3e51e138-45dd-4ba7-9cc9-eec6ce082d30}, !- Name
  {e614d94f-f363-419f-a784-ce7b122712a2}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f01a7-4824-40db-88ac-192cb8272043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f0458c-100b-4ab5-bd27-fe51375cba48}, !- Handle
  {84911d7d-cffb-4c6f-9f52-239fb2717aac}, !- Name
  {8e3f01a7-4824-40db-88ac-192cb8272043}, !- Source Object
  12,                                     !- Outlet Port
  {1cf67bc0-5363-4e3b-ad72-de255e187cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {98ef7ff3-2221-4a3b-9397-744421c7d88d}, !- Handle
  Floor 1 Utility Room ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac3820c4-5978-4269-aea1-aeb8d849cff8}, !- Water Inlet Node Name
  {e096ae75-c42e-4ee7-a728-05f53e968b2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e637f38-d6d8-47d7-9e09-0af8ed5817b8}, !- Handle
  Node 409,                               !- Name
  {a754c8f5-b100-4011-aa43-7ded334aaea8}, !- Inlet Port
  {ac3820c4-5978-4269-aea1-aeb8d849cff8}; !- Outlet Port

OS:Connection,
  {a754c8f5-b100-4011-aa43-7ded334aaea8}, !- Handle
  {fd7c6ad1-0e8c-4f75-b96a-b6fa12e46fff}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  58,                                     !- Outlet Port
  {8e637f38-d6d8-47d7-9e09-0af8ed5817b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b3d27c9-c022-4412-9cf9-643882cf6eb8}, !- Handle
  Node 410,                               !- Name
  {e096ae75-c42e-4ee7-a728-05f53e968b2a}, !- Inlet Port
  {dd3c1cc3-d1db-4fe9-838c-e915bb8addb7}; !- Outlet Port

OS:Connection,
  {ac3820c4-5978-4269-aea1-aeb8d849cff8}, !- Handle
  {e60ba534-0531-4474-9caf-02c68422acb1}, !- Name
  {8e637f38-d6d8-47d7-9e09-0af8ed5817b8}, !- Source Object
  3,                                      !- Outlet Port
  {98ef7ff3-2221-4a3b-9397-744421c7d88d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e096ae75-c42e-4ee7-a728-05f53e968b2a}, !- Handle
  {380429f0-b713-443c-8a6e-1c7a699e4002}, !- Name
  {98ef7ff3-2221-4a3b-9397-744421c7d88d}, !- Source Object
  6,                                      !- Outlet Port
  {1b3d27c9-c022-4412-9cf9-643882cf6eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3c1cc3-d1db-4fe9-838c-e915bb8addb7}, !- Handle
  {2f6dd1b5-8fde-4e23-8d3c-69e9300e8a97}, !- Name
  {1b3d27c9-c022-4412-9cf9-643882cf6eb8}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05417070-ae82-44e6-9358-75276fee3622}, !- Handle
  Controller Water Coil 55,               !- Name
  {98ef7ff3-2221-4a3b-9397-744421c7d88d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d732dd6-7710-4fbf-8e59-fadd482e0c64}, !- Handle
  Floor 1 Utility Room ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {cd0a0787-6a00-4626-9078-d3943dc96e2e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {98ef7ff3-2221-4a3b-9397-744421c7d88d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {703ff4c4-1a75-41d3-b4c8-af471df073be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66527a36-ad37-405f-a816-1abd8c2d3a69}, !- Handle
  Node 411,                               !- Name
  {703ff4c4-1a75-41d3-b4c8-af471df073be}, !- Inlet Port
  {b197403a-a7cb-4fa9-8dc8-62e3a274edd7}; !- Outlet Port

OS:Node,
  {57c07eae-af4e-4b2f-876c-ccf4f654e802}, !- Handle
  Node 412,                               !- Name
  {750c0540-7c3c-4b30-9733-41365ecfffe2}, !- Inlet Port
  {2578921c-1c46-4859-8ab2-423965b635f2}; !- Outlet Port

OS:Connection,
  {b197403a-a7cb-4fa9-8dc8-62e3a274edd7}, !- Handle
  {4d2d4a2b-2412-4a91-bc9e-6c05a479043c}, !- Name
  {66527a36-ad37-405f-a816-1abd8c2d3a69}, !- Source Object
  3,                                      !- Outlet Port
  {6b1e1ab0-50de-4b51-a67e-b3af8690afb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {750c0540-7c3c-4b30-9733-41365ecfffe2}, !- Handle
  {0b198934-4d7f-4e0e-a70b-63913e90d63c}, !- Name
  {10dca262-a605-408a-8ee2-a47398d66272}, !- Source Object
  12,                                     !- Outlet Port
  {57c07eae-af4e-4b2f-876c-ccf4f654e802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2578921c-1c46-4859-8ab2-423965b635f2}, !- Handle
  {a16ee6d4-3308-40fc-8409-a916bb88a76f}, !- Name
  {57c07eae-af4e-4b2f-876c-ccf4f654e802}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {40515c7c-660f-448f-8bc9-ad1e70219279}, !- Handle
  Node 413,                               !- Name
  {33e181b5-b841-4eb6-8c10-ccabc0b951f7}, !- Inlet Port
  {cd0a0787-6a00-4626-9078-d3943dc96e2e}; !- Outlet Port

OS:Connection,
  {33e181b5-b841-4eb6-8c10-ccabc0b951f7}, !- Handle
  {d4cdd594-704b-4625-83a0-52e09ea517b0}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  56,                                     !- Outlet Port
  {40515c7c-660f-448f-8bc9-ad1e70219279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0a0787-6a00-4626-9078-d3943dc96e2e}, !- Handle
  {455861d7-2cbc-4dca-88ba-1687ef157e2a}, !- Name
  {40515c7c-660f-448f-8bc9-ad1e70219279}, !- Source Object
  3,                                      !- Outlet Port
  {5d732dd6-7710-4fbf-8e59-fadd482e0c64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {703ff4c4-1a75-41d3-b4c8-af471df073be}, !- Handle
  {50e69626-24f1-4f8d-b516-e9123178c071}, !- Name
  {5d732dd6-7710-4fbf-8e59-fadd482e0c64}, !- Source Object
  12,                                     !- Outlet Port
  {66527a36-ad37-405f-a816-1abd8c2d3a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d71a96e-0650-49e8-b745-b41723069a6b}, !- Handle
  Floor 1 Vestibule ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c70fc07-621a-4709-99b6-85e87316d29f}, !- Water Inlet Node Name
  {a4cb9136-2a73-442c-9d76-b32f7424262d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fdde8939-d11a-41e8-812e-c20c06c1eeeb}, !- Handle
  Node 414,                               !- Name
  {01d15773-abf1-481b-9d68-78ffc2417b97}, !- Inlet Port
  {9c70fc07-621a-4709-99b6-85e87316d29f}; !- Outlet Port

OS:Connection,
  {01d15773-abf1-481b-9d68-78ffc2417b97}, !- Handle
  {565d5598-8639-4c0f-ba0c-97d3d4b0b21e}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  59,                                     !- Outlet Port
  {fdde8939-d11a-41e8-812e-c20c06c1eeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71656f99-9dce-4ea8-b736-f59056a72d11}, !- Handle
  Node 415,                               !- Name
  {a4cb9136-2a73-442c-9d76-b32f7424262d}, !- Inlet Port
  {b9d04bb7-447a-417a-bbb4-aea7a7ceeff7}; !- Outlet Port

OS:Connection,
  {9c70fc07-621a-4709-99b6-85e87316d29f}, !- Handle
  {979a81be-a2e1-4db4-99a3-a47452d21f7f}, !- Name
  {fdde8939-d11a-41e8-812e-c20c06c1eeeb}, !- Source Object
  3,                                      !- Outlet Port
  {1d71a96e-0650-49e8-b745-b41723069a6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4cb9136-2a73-442c-9d76-b32f7424262d}, !- Handle
  {1ab7dfaa-071c-48fc-9422-441c1f29cb6a}, !- Name
  {1d71a96e-0650-49e8-b745-b41723069a6b}, !- Source Object
  6,                                      !- Outlet Port
  {71656f99-9dce-4ea8-b736-f59056a72d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d04bb7-447a-417a-bbb4-aea7a7ceeff7}, !- Handle
  {45a00a11-af22-45be-8e6c-0ed21fb1ec05}, !- Name
  {71656f99-9dce-4ea8-b736-f59056a72d11}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {448917d8-9f24-4017-afe9-16f29e602c40}, !- Handle
  Controller Water Coil 56,               !- Name
  {1d71a96e-0650-49e8-b745-b41723069a6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41bfba8e-2b92-486a-9117-bee79b8d7fc7}, !- Handle
  Floor 1 Vestibule ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {4e513db1-cdc9-40f3-867a-f9c01b929583}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d71a96e-0650-49e8-b745-b41723069a6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {edf13fb5-0114-4309-b174-44ffa4067964}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5298b93-26c4-48e7-a3c4-63713c79e1b1}, !- Handle
  Node 416,                               !- Name
  {edf13fb5-0114-4309-b174-44ffa4067964}, !- Inlet Port
  {d040464f-1116-4d09-9cbf-822619248194}; !- Outlet Port

OS:Node,
  {7b7fd19f-e762-4b87-abec-62d257f36700}, !- Handle
  Node 417,                               !- Name
  {773a9bf5-0646-4f89-86ca-6c1367fc9d4b}, !- Inlet Port
  {b5b86112-b113-4301-bc04-9769ad63bd3b}; !- Outlet Port

OS:Connection,
  {d040464f-1116-4d09-9cbf-822619248194}, !- Handle
  {b2434ae8-be02-429f-aa12-0bb092bf41c6}, !- Name
  {c5298b93-26c4-48e7-a3c4-63713c79e1b1}, !- Source Object
  3,                                      !- Outlet Port
  {00591fce-d4bf-4ea3-8a99-1f39fc4401b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {773a9bf5-0646-4f89-86ca-6c1367fc9d4b}, !- Handle
  {91596314-b6ec-4fd4-8862-0fcd62e3d3b9}, !- Name
  {139aa5f0-dcca-4cf7-ad7d-41f0190bf663}, !- Source Object
  12,                                     !- Outlet Port
  {7b7fd19f-e762-4b87-abec-62d257f36700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b86112-b113-4301-bc04-9769ad63bd3b}, !- Handle
  {33b2a74c-be7d-489a-beed-dba3a5c0fc63}, !- Name
  {7b7fd19f-e762-4b87-abec-62d257f36700}, !- Source Object
  3,                                      !- Outlet Port
  {2892753b-79cf-4281-936e-a5923bcaa2be}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {7950a1a4-ac38-4c68-9057-3af75d14ac70}, !- Handle
  Node 418,                               !- Name
  {2506006c-a08f-4cf0-8333-db78d415edd1}, !- Inlet Port
  {4e513db1-cdc9-40f3-867a-f9c01b929583}; !- Outlet Port

OS:Connection,
  {2506006c-a08f-4cf0-8333-db78d415edd1}, !- Handle
  {b9cd971e-23e7-4a69-b3d8-b5af1b764a53}, !- Name
  {ca6c15dc-3483-4296-86bf-898868e15d75}, !- Source Object
  57,                                     !- Outlet Port
  {7950a1a4-ac38-4c68-9057-3af75d14ac70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e513db1-cdc9-40f3-867a-f9c01b929583}, !- Handle
  {7c8ba1e4-2652-4b4b-9fa7-3b0460a706a9}, !- Name
  {7950a1a4-ac38-4c68-9057-3af75d14ac70}, !- Source Object
  3,                                      !- Outlet Port
  {41bfba8e-2b92-486a-9117-bee79b8d7fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edf13fb5-0114-4309-b174-44ffa4067964}, !- Handle
  {070db048-def3-42a3-b6e1-c85a3e28f015}, !- Name
  {41bfba8e-2b92-486a-9117-bee79b8d7fc7}, !- Source Object
  12,                                     !- Outlet Port
  {c5298b93-26c4-48e7-a3c4-63713c79e1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ccb85111-1675-4764-9b3a-0fb86f95948e}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  {6a4c305d-08cc-4a76-a04e-d285b9e1e399}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a4c305d-08cc-4a76-a04e-d285b9e1e399}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- Handle
  PVAV Outpatient F2 F3,                  !- Name
  ,                                       !- Controller List Name
  {0da88282-068d-4eb0-8b34-f47f1320cc17}, !- Availability Schedule
  {5e18391d-1464-41e3-8a49-cc1364218b1d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06f9fd96-3caa-4dfd-8434-1004e56775a9}, !- Supply Side Inlet Node Name
  {0060977d-810c-4d2b-bca5-b7804879d55c}, !- Demand Side Outlet Node Name
  {72b46518-4f60-4f6f-b3ca-1c0d48b7e435}, !- Demand Side Inlet Node A
  {bc56a2dc-08e7-4974-9de0-b3b1d8357b48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fe0316fa-b6bf-4a18-b505-1bd405e5b5c2}, !- Handle
  Node 419,                               !- Name
  {06f9fd96-3caa-4dfd-8434-1004e56775a9}, !- Inlet Port
  {0bc97be7-6ceb-4e91-8122-ae41efbbf48d}; !- Outlet Port

OS:Node,
  {1508be25-de10-4be8-9b86-0db4ae831b1e}, !- Handle
  Node 420,                               !- Name
  {ca7785e8-179c-48d4-b7ed-35ba74cd8f39}, !- Inlet Port
  {bc56a2dc-08e7-4974-9de0-b3b1d8357b48}; !- Outlet Port

OS:Connection,
  {06f9fd96-3caa-4dfd-8434-1004e56775a9}, !- Handle
  {642deff5-7483-47f8-8468-05e05aaeb952}, !- Name
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- Source Object
  8,                                      !- Outlet Port
  {fe0316fa-b6bf-4a18-b505-1bd405e5b5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc56a2dc-08e7-4974-9de0-b3b1d8357b48}, !- Handle
  {e606a1f3-e39b-4afb-afc4-b4ff17bc86f4}, !- Name
  {1508be25-de10-4be8-9b86-0db4ae831b1e}, !- Source Object
  3,                                      !- Outlet Port
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {10502205-67a8-4a99-bd66-73be9fc44358}, !- Handle
  Node 421,                               !- Name
  {72b46518-4f60-4f6f-b3ca-1c0d48b7e435}, !- Inlet Port
  {7a0483ca-2417-4aa5-bb5b-ee90c12d0844}; !- Outlet Port

OS:Node,
  {75da6bef-59ab-4919-972f-1d6d44381c54}, !- Handle
  Node 422,                               !- Name
  {b09c4247-7c36-4ec8-aed9-7506f2171fe3}, !- Inlet Port
  {0060977d-810c-4d2b-bca5-b7804879d55c}; !- Outlet Port

OS:Node,
  {c0980518-66cb-414e-a751-5ad259b8cd8e}, !- Handle
  Node 423,                               !- Name
  {1dbd025b-e2ec-4dfb-8522-c6ceced4c7bf}, !- Inlet Port
  {54532a54-9023-4f1d-a819-eb05989fe76d}; !- Outlet Port

OS:Connection,
  {72b46518-4f60-4f6f-b3ca-1c0d48b7e435}, !- Handle
  {960a696a-942a-4659-9fdc-8e5a08249fc9}, !- Name
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- Source Object
  10,                                     !- Outlet Port
  {10502205-67a8-4a99-bd66-73be9fc44358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0060977d-810c-4d2b-bca5-b7804879d55c}, !- Handle
  {d244bf48-4569-4798-9c72-a4c9e58f6d15}, !- Name
  {75da6bef-59ab-4919-972f-1d6d44381c54}, !- Source Object
  3,                                      !- Outlet Port
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7a0483ca-2417-4aa5-bb5b-ee90c12d0844}, !- Inlet Node Name
  {2f932c09-43c0-4855-acaa-99b6aa966f63}, !- Outlet Node Name 1
  {84d2dba2-22f7-419c-a697-a6e586e43727}, !- Outlet Node Name 2
  {7a7f4b8f-f3d2-4abe-a5ca-306092d424bb}, !- Outlet Node Name 3
  {43095e4b-e069-4759-9f55-0cbfd8c895ee}, !- Outlet Node Name 4
  {d108f91d-7fe5-4a8e-ba52-0e5e3c4c9bed}, !- Outlet Node Name 5
  {1faf00aa-b1f4-49a8-9b77-13a0dedd9816}, !- Outlet Node Name 6
  {0ef372d3-4d52-4aca-bde3-81da1535a02b}, !- Outlet Node Name 7
  {2852d603-945d-40d2-8c54-088b9586c794}, !- Outlet Node Name 8
  {c9f21e54-ccd3-4176-9751-d5387c307b89}, !- Outlet Node Name 9
  {87892ec4-e47c-4572-bf53-a8b0d0718865}, !- Outlet Node Name 10
  {127f0e61-dc25-4d9f-b5a9-86de9ae54e45}, !- Outlet Node Name 11
  {091fa324-4cda-452b-9fff-54540bab89b9}, !- Outlet Node Name 12
  {97a78327-3e5f-448a-963a-820ab88ce60d}, !- Outlet Node Name 13
  {aa1a6885-18aa-4377-95a6-abbb77264398}, !- Outlet Node Name 14
  {d480f6a8-0a65-4b23-9589-2eea15ea1643}, !- Outlet Node Name 15
  {25634ec4-3c77-44fd-8307-697f05aa0d31}, !- Outlet Node Name 16
  {5d304af2-cecb-46b9-abc0-bf0a48840adc}, !- Outlet Node Name 17
  {c2afcaa0-1666-4bee-9536-41bd0412c479}, !- Outlet Node Name 18
  {bf9af601-3078-4137-a45a-5028537e5bb8}, !- Outlet Node Name 19
  {b0261dbd-7b2f-4379-a457-0901842b8c42}, !- Outlet Node Name 20
  {834a1550-d7f7-4bc8-a1cf-8af67b879a38}, !- Outlet Node Name 21
  {28c665d9-e360-49e1-9ee6-03ef0e66f9fd}, !- Outlet Node Name 22
  {34a594a4-f6b9-4131-95bf-b50987766e8a}, !- Outlet Node Name 23
  {33e8299f-4c61-499b-8c8f-ad69bef39885}, !- Outlet Node Name 24
  {940b4ff0-397e-44e2-aaa6-12ea9bc876be}, !- Outlet Node Name 25
  {6efaf92f-f3d1-4e6a-bd39-492f926ea736}, !- Outlet Node Name 26
  {8887f4e3-17da-4c3f-a8ba-b3483a0d7a4b}, !- Outlet Node Name 27
  {27a3bcf3-1de8-47c5-9a61-f978e0574020}, !- Outlet Node Name 28
  {955a3e32-e4cc-4ff6-b267-30d83836055e}, !- Outlet Node Name 29
  {5acf4f31-1d63-4280-9bf1-a8e669d405b5}, !- Outlet Node Name 30
  {1199abb0-3b9b-4f5b-aa8d-582f16ad8e6a}, !- Outlet Node Name 31
  {2bc7cd0c-3f40-41b8-bc62-8734c81f438b}, !- Outlet Node Name 32
  {6d0aef93-b8b7-46eb-94da-ea6276ec2df6}, !- Outlet Node Name 33
  {add02f62-2d74-410f-bb77-a62c665ad6e9}, !- Outlet Node Name 34
  {1d5cc5e0-b5f7-4196-a2b0-8d7d4c94c529}, !- Outlet Node Name 35
  {75fa326b-78db-47c7-92ed-17fc89677eb0}, !- Outlet Node Name 36
  {76acd8c6-8ebe-40c5-a397-e6970d7753db}, !- Outlet Node Name 37
  {843947f8-9480-4f25-9232-e558733c42cb}, !- Outlet Node Name 38
  {a335b753-da97-48ce-827a-73c7fa53bf5f}, !- Outlet Node Name 39
  {d173bfe3-9ee2-4be4-b01f-3489c48f7250}, !- Outlet Node Name 40
  {f61e0a41-b4b3-43dd-b7ca-7252bf96f8f7}, !- Outlet Node Name 41
  {e0d501ed-7115-4e74-956f-2a781b998732}, !- Outlet Node Name 42
  {d988b520-85f8-4664-8d45-570d3e9ba290}, !- Outlet Node Name 43
  {b8ee66d9-ded3-449b-8d21-45c7926d5ba5}, !- Outlet Node Name 44
  {91592cec-1823-4f6a-b923-176f25cbe09a}, !- Outlet Node Name 45
  {286f8fba-5376-4a7b-b48b-2290ab3f5641}, !- Outlet Node Name 46
  {8d8fafba-fe68-46c5-85e3-0b970e21df87}, !- Outlet Node Name 47
  {1ce62504-e723-4522-b99c-6865b403aa21}, !- Outlet Node Name 48
  {ad0b31bd-ce07-46ab-a726-5cc9d5a70282}, !- Outlet Node Name 49
  {8171cdc9-fdac-4dab-9e2b-0ee252bb7ddf}, !- Outlet Node Name 50
  {2a15ea36-8618-4835-b43a-dc74f4b63e44}, !- Outlet Node Name 51
  {b1da0af4-6369-4d0c-b87a-253e5c14d5eb}, !- Outlet Node Name 52
  {ef6fdbea-c56b-4db3-b29a-09182f3a8f3c}, !- Outlet Node Name 53
  {f5ac1eaf-1620-40e1-960c-d31e69a38043}, !- Outlet Node Name 54
  {39863f17-bdf9-4c20-911d-309d970554e4}, !- Outlet Node Name 55
  {0a673788-50ae-4f34-a289-81cf1824a54b}, !- Outlet Node Name 56
  {6395c277-999d-4426-8a19-46b9d50d60b7}, !- Outlet Node Name 57
  {22ca5e22-d660-4f51-9bba-eca3be7c6054}, !- Outlet Node Name 58
  {fe21fb19-75e4-4012-b558-ef7d69d64edd}, !- Outlet Node Name 59
  {df13e478-0630-4ee7-9e39-4e34d0dde9c8}, !- Outlet Node Name 60
  {dcbc473b-8778-4c40-9fbc-f60590a8f055}, !- Outlet Node Name 61
  {2f5a870c-aa59-4416-8a49-43e15d1c210b}, !- Outlet Node Name 62
  {6bf1d446-ed61-43cc-b89a-28d0d536c1f1}; !- Outlet Node Name 63

OS:AirLoopHVAC:ZoneMixer,
  {16880eca-8153-43ea-b501-58e985732289}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b09c4247-7c36-4ec8-aed9-7506f2171fe3}, !- Outlet Node Name
  {c9c781ce-66a3-4252-9d8a-d557ec56bfbd}, !- Inlet Node Name 1
  {f90b86b9-9f04-4dd7-9f0d-aa9384c88093}, !- Inlet Node Name 2
  {1c0a91c8-597a-4121-9d34-c4bdc0d79313}, !- Inlet Node Name 3
  {da88e600-52ce-42fb-84ea-b3065e106df8}, !- Inlet Node Name 4
  {987ea230-342b-4bb8-9ee7-fedc584300e8}, !- Inlet Node Name 5
  {f9bd99f6-aa7a-4f0c-b5fc-61e3a2630ebe}, !- Inlet Node Name 6
  {1150f70d-8291-44ea-93f8-4021dc1679cf}, !- Inlet Node Name 7
  {fb94a68c-d0e1-4eeb-ba4f-60d07de7c7bd}, !- Inlet Node Name 8
  {9bf93287-9ea0-480d-bdfa-7f2168768d1c}, !- Inlet Node Name 9
  {3596f7d1-c1c2-437d-a76f-57ac06cdcf99}, !- Inlet Node Name 10
  {2badc6a4-941c-4645-8d9b-48eb19660fe6}, !- Inlet Node Name 11
  {72f347a3-77dd-4470-bb3e-52976a8f46a7}, !- Inlet Node Name 12
  {663aaae9-38d7-4d50-bfba-ece9e34c6ce4}, !- Inlet Node Name 13
  {ae193bff-ed06-444c-82cc-48b59b452be0}, !- Inlet Node Name 14
  {3f15b5e0-22ea-411d-a822-7d5db5987cb2}, !- Inlet Node Name 15
  {ac716785-76c7-416d-83eb-7f600742abe8}, !- Inlet Node Name 16
  {d1d52ea3-5fdd-45ac-b468-1a4db8bb6249}, !- Inlet Node Name 17
  {a6619ef1-c1fb-45bd-b591-c711825455e9}, !- Inlet Node Name 18
  {3787bbe8-f8a9-45fb-9893-c6458a62b559}, !- Inlet Node Name 19
  {d83980e3-1275-4188-93e1-536f06c1a78a}, !- Inlet Node Name 20
  {6826cf09-7c5b-43e6-b743-b1b8e168d735}, !- Inlet Node Name 21
  {7b377f41-cb5b-4891-9cf3-4ed79dae2cd7}, !- Inlet Node Name 22
  {d962ed16-9b75-4a49-bd3f-40fbe628ec83}, !- Inlet Node Name 23
  {11f21372-e6d7-41cd-8adc-db1731852f60}, !- Inlet Node Name 24
  {c8284f66-5ce8-4b54-a043-617f13f4bec2}, !- Inlet Node Name 25
  {3c48f8e0-b528-4026-877a-6204313267cb}, !- Inlet Node Name 26
  {c704c5b9-72c7-4cfc-84c2-0a317d595b65}, !- Inlet Node Name 27
  {2677d83c-dd85-4cc8-b662-6bd168ab5887}, !- Inlet Node Name 28
  {0605ed1a-36cf-4336-8497-088f8cd99999}, !- Inlet Node Name 29
  {c1e6aa88-cfb0-478a-a4a5-961b99d40b39}, !- Inlet Node Name 30
  {374b0aa4-8b73-4848-97b6-fc63212d56a9}, !- Inlet Node Name 31
  {364e0854-0113-4827-99f3-d63e07978f19}, !- Inlet Node Name 32
  {86539099-af69-4a8d-b723-40f92e7517d5}, !- Inlet Node Name 33
  {b1fa0fd2-ef8d-469c-ad16-390a77e3a0c2}, !- Inlet Node Name 34
  {71c64fae-2ec7-419f-b93e-2969c30c7f8e}, !- Inlet Node Name 35
  {77f902b2-1a86-4f75-ac88-1471418761b8}, !- Inlet Node Name 36
  {7123d5d5-04d0-4af0-af55-17f0a9a15a3a}, !- Inlet Node Name 37
  {2694ecbb-3547-4e18-9058-89b07369e8ac}, !- Inlet Node Name 38
  {cfedc423-091a-4e5b-911d-eda67f132658}, !- Inlet Node Name 39
  {1f2ec725-6e62-4376-b8bc-3236215a6792}, !- Inlet Node Name 40
  {c4a6138e-b54c-4542-93b8-f42fd84b9763}, !- Inlet Node Name 41
  {1160a94b-decf-4277-8bac-6db905349cb7}, !- Inlet Node Name 42
  {e4daa294-13ce-4e93-b891-f4847ce9da69}, !- Inlet Node Name 43
  {a3eafc39-b4a8-40ce-b8f5-4fdc87582bd5}, !- Inlet Node Name 44
  {73343711-4662-44de-825e-4a8fdfa6d22c}, !- Inlet Node Name 45
  {e5fdef34-0fc8-4252-86df-8ac4b0bb349d}, !- Inlet Node Name 46
  {691140a4-3b21-4f3f-bfac-762a27747a20}, !- Inlet Node Name 47
  {cb0e3cca-2881-437f-a922-b14b99680b18}, !- Inlet Node Name 48
  {3a65c63c-d921-4360-b816-0e819c1afcef}, !- Inlet Node Name 49
  {6580ac26-20ad-40da-ab19-6b9266250810}, !- Inlet Node Name 50
  {dd0a2e0a-9d9b-44be-a458-a88a68ef1b82}, !- Inlet Node Name 51
  {13bf313d-eccb-4ebf-a737-3ec48b8c0dc0}, !- Inlet Node Name 52
  {7c72d7ec-a664-4639-81d4-2b2b560276d2}, !- Inlet Node Name 53
  {d1fbaf2e-e755-46cc-ae07-135195c5c416}, !- Inlet Node Name 54
  {fd3a057e-a5fc-410a-be25-e1d3a6fb6135}, !- Inlet Node Name 55
  {4ce68ceb-1c78-49c6-83c3-21a568c2c823}, !- Inlet Node Name 56
  {30a9ea16-c36c-4285-8468-4f3e28629ce6}, !- Inlet Node Name 57
  {46d75a5a-e722-42f9-9702-dcf64aff0e60}, !- Inlet Node Name 58
  {bc522338-7914-4bd9-b5e8-41ddcf2fc419}, !- Inlet Node Name 59
  {8091d170-306d-4170-8a38-204e20e1b11d}, !- Inlet Node Name 60
  {c681238f-fd66-4469-b7e6-186f6b47fac4}, !- Inlet Node Name 61
  {0bd96530-a7f9-4fcd-ada4-f5032fa3d34c}, !- Inlet Node Name 62
  {ea792d89-aaaa-4df1-adfd-a18d760de4a8}; !- Inlet Node Name 63

OS:Connection,
  {7a0483ca-2417-4aa5-bb5b-ee90c12d0844}, !- Handle
  {e15ea4a5-1ef7-4aa0-b833-d39dbe7fb4d6}, !- Name
  {10502205-67a8-4a99-bd66-73be9fc44358}, !- Source Object
  3,                                      !- Outlet Port
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09c4247-7c36-4ec8-aed9-7506f2171fe3}, !- Handle
  {0162f58e-1720-4f2d-b0e0-50e899373b2c}, !- Name
  {16880eca-8153-43ea-b501-58e985732289}, !- Source Object
  2,                                      !- Outlet Port
  {75da6bef-59ab-4919-972f-1d6d44381c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1ebb207-b1ed-4213-bd29-f3df563e3b20}, !- Handle
  {c845cc61-b3d8-4923-8ba9-00f38398153c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.14706507194759,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {15c13e8a-aa27-48b7-a012-e6942adc1535}, !- Handle
  OutPatientHealthCare AHU2-Fan_Pre2004,  !- Name
  ,                                       !- Schedule Type Limits Name
  {dd22b506-b6ed-4838-8901-a36714e45192}, !- Default Day Schedule Name
  {93bdcd67-ae28-45ed-9fb3-552530321dc5}, !- Summer Design Day Schedule Name
  {03381704-8b06-48bb-86fb-845afaff4409}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd22b506-b6ed-4838-8901-a36714e45192}, !- Handle
  OutPatientHealthCare AHU2-Fan_Pre2004 Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {714ba98a-3b78-45d8-ac1b-cf70d19d3c60}, !- Handle
  Schedule Rule 32,                       !- Name
  {15c13e8a-aa27-48b7-a012-e6942adc1535}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {877d79d4-8d0b-484f-8eb3-07364034d734}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {877d79d4-8d0b-484f-8eb3-07364034d734}, !- Handle
  OutPatientHealthCare AHU2-Fan_Pre2004 Sat|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee04ec6f-633a-45f1-be3d-7f86e61a65de}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03381704-8b06-48bb-86fb-845afaff4409}, !- Handle
  OutPatientHealthCare AHU2-Fan_Pre2004 Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96bd41d6-7a11-42fa-9eb1-de2343b04447}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93bdcd67-ae28-45ed-9fb3-552530321dc5}, !- Handle
  OutPatientHealthCare AHU2-Fan_Pre2004 Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0e44fe6d-c3cc-447d-af2e-70ecb00639e7}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {ccb85111-1675-4764-9b3a-0fb86f95948e}, !- Schedule Name
  {1508be25-de10-4be8-9b86-0db4ae831b1e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5e18391d-1464-41e3-8a49-cc1364218b1d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {e4cde97e-a13a-4819-905a-4fbcc96bea9a}, !- Handle
  PVAV Outpatient F2 F3 Fan,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {976f21f5-176f-43d3-a4be-1753064bee32}, !- Air Inlet Node Name
  {ca7785e8-179c-48d4-b7ed-35ba74cd8f39}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {ca7785e8-179c-48d4-b7ed-35ba74cd8f39}, !- Handle
  {eb8e212d-758a-4afd-ac8b-555a62c723d2}, !- Name
  {e4cde97e-a13a-4819-905a-4fbcc96bea9a}, !- Source Object
  17,                                     !- Outlet Port
  {1508be25-de10-4be8-9b86-0db4ae831b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {363c1b52-ecf8-44e8-beb4-d0abb7632cb8}, !- Water Inlet Node Name
  {68fdac7f-fbe5-4611-8b94-c93f5d513f4d}, !- Water Outlet Node Name
  {21cda05c-cc79-482f-af41-e4f386e6d4c3}, !- Air Inlet Node Name
  {642ef0a2-1cdb-4310-8e49-5389c98cdce5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b91353ef-18f3-4a96-925a-20ed34579d7b}, !- Handle
  Node 424,                               !- Name
  {642ef0a2-1cdb-4310-8e49-5389c98cdce5}, !- Inlet Port
  {976f21f5-176f-43d3-a4be-1753064bee32}; !- Outlet Port

OS:Connection,
  {642ef0a2-1cdb-4310-8e49-5389c98cdce5}, !- Handle
  {302edfb2-9d77-422d-9c17-ebec7761dea4}, !- Name
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Source Object
  8,                                      !- Outlet Port
  {b91353ef-18f3-4a96-925a-20ed34579d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976f21f5-176f-43d3-a4be-1753064bee32}, !- Handle
  {d68d659d-e4db-4b69-95c1-37faa58f063e}, !- Name
  {b91353ef-18f3-4a96-925a-20ed34579d7b}, !- Source Object
  3,                                      !- Outlet Port
  {e4cde97e-a13a-4819-905a-4fbcc96bea9a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3061dc76-fbc3-4284-879a-d2c11dfad8d4}, !- Handle
  Node 425,                               !- Name
  {34ee10b9-735a-404a-8e04-6e10171dfb59}, !- Inlet Port
  {363c1b52-ecf8-44e8-beb4-d0abb7632cb8}; !- Outlet Port

OS:Connection,
  {34ee10b9-735a-404a-8e04-6e10171dfb59}, !- Handle
  {9611b1aa-8e5f-4246-98b1-bbebf4524092}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  60,                                     !- Outlet Port
  {3061dc76-fbc3-4284-879a-d2c11dfad8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57659a99-2145-466b-ae41-836610ef8d5d}, !- Handle
  Node 426,                               !- Name
  {68fdac7f-fbe5-4611-8b94-c93f5d513f4d}, !- Inlet Port
  {ed497c54-9ab1-4917-ab0d-c62133233bdc}; !- Outlet Port

OS:Connection,
  {363c1b52-ecf8-44e8-beb4-d0abb7632cb8}, !- Handle
  {1e20a49d-bd6a-4b2f-8c0c-ff5b9cfff93d}, !- Name
  {3061dc76-fbc3-4284-879a-d2c11dfad8d4}, !- Source Object
  3,                                      !- Outlet Port
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68fdac7f-fbe5-4611-8b94-c93f5d513f4d}, !- Handle
  {05e72277-2125-453c-96ab-0a39fb826ddf}, !- Name
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Source Object
  6,                                      !- Outlet Port
  {57659a99-2145-466b-ae41-836610ef8d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed497c54-9ab1-4917-ab0d-c62133233bdc}, !- Handle
  {589f12b3-4bb0-4507-9271-6cba9580a41f}, !- Name
  {57659a99-2145-466b-ae41-836610ef8d5d}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12d6b876-14ae-4fa4-8a4f-2244c89a3f61}, !- Handle
  Controller Water Coil 57,               !- Name
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {88a83010-d33c-4c6b-a743-e7f4f942b580}, !- Handle
  PVAV Outpatient F2 F3 Clg Coil 707kBtu/hr 9.8EER, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {8abeea7d-3d36-46f5-ae46-9075ac6555d7}, !- Air Inlet Node Name
  {16505b47-387f-4c23-b559-e8dfe7db3075}, !- Air Outlet Node Name
  {fe656dfd-3747-435d-af39-c03042dfc6f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {090fd25c-903b-4c65-bff9-947b8fb7ccdb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {95a22557-5113-4e20-a591-1ceb838c6201}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbe9253e-84c6-49fc-9d5f-e51db18a34cf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9112d7da-fbe7-4e33-bd49-04a66cd20117}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {37f960f9-e0dc-4412-aadd-10729633229e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {0aae383e-5752-42c6-a1f5-1b101e086558}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1a2a2175-0e46-44d8-9f60-783bc453bcdd}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91edeca2-5dc9-4ca1-afb5-25bbc00be0aa}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a9336a-9b1f-4c64-bcac-45abef56ce0c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d901ef90-f35d-4838-b327-8403972bf981}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {937f53e4-fae1-48ab-bd0e-edd6e9a67f2b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5d4ff75-f018-4c8b-93ab-7644ee62d8ae}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {83a6e219-f734-4883-875d-52fa0d2b5017}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {c61ccac0-bfe8-4cff-a47b-7c5d2a4a2cf9}, !- Handle
  Node 427,                               !- Name
  {16505b47-387f-4c23-b559-e8dfe7db3075}, !- Inlet Port
  {21cda05c-cc79-482f-af41-e4f386e6d4c3}; !- Outlet Port

OS:Connection,
  {16505b47-387f-4c23-b559-e8dfe7db3075}, !- Handle
  {c8bd1d56-39a0-4346-9895-2e4a70c720c9}, !- Name
  {88a83010-d33c-4c6b-a743-e7f4f942b580}, !- Source Object
  8,                                      !- Outlet Port
  {c61ccac0-bfe8-4cff-a47b-7c5d2a4a2cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cda05c-cc79-482f-af41-e4f386e6d4c3}, !- Handle
  {b931c1be-95e8-4888-981d-e838fab83e02}, !- Name
  {c61ccac0-bfe8-4cff-a47b-7c5d2a4a2cf9}, !- Source Object
  3,                                      !- Outlet Port
  {5997ea3c-f814-4df2-a7ad-504ebea1c7ae}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dcab7705-7913-47f6-8b15-2644f5b4920c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Minimum Outdoor Air Schedule Name
  {76dff90f-279f-4f11-9cc2-91a0fb068c2e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26ae8bda-634b-473c-b808-c927e0dfda81}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26ae8bda-634b-473c-b808-c927e0dfda81}, !- Handle
  PVAV Outpatient F2 F3 Ventilation Controller, !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a342a91f-12e0-426b-90bd-3ff9c993fb98}, !- Handle
  PVAV Outpatient F2 F3 OA Sys,           !- Name
  {dcab7705-7913-47f6-8b15-2644f5b4920c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {325536d4-54a1-49e3-80b5-079ed85fb627}, !- Mixed Air Node Name
  {da86a14a-597f-4483-a13d-e2c95be0b336}, !- Outdoor Air Stream Node Name
  {5b35a770-13dd-49cd-9a9a-02ed3d2810f4}, !- Relief Air Stream Node Name
  {0bc97be7-6ceb-4e91-8122-ae41efbbf48d}; !- Return Air Stream Node Name

OS:Node,
  {1bc8ce23-a81c-4201-a3e5-d8814b60e846}, !- Handle
  Node 428,                               !- Name
  ,                                       !- Inlet Port
  {8d2afe2a-5a05-4f9a-917e-a8950319734c}; !- Outlet Port

OS:Node,
  {f718b59e-0763-405f-8e7f-cc0c15063aad}, !- Handle
  Node 429,                               !- Name
  {34605c6f-1d83-4083-8338-48ff0106e126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c8c4b261-2200-41b5-9a09-d78be4231ea1}, !- Handle
  Node 430,                               !- Name
  {325536d4-54a1-49e3-80b5-079ed85fb627}, !- Inlet Port
  {8abeea7d-3d36-46f5-ae46-9075ac6555d7}; !- Outlet Port

OS:Connection,
  {0bc97be7-6ceb-4e91-8122-ae41efbbf48d}, !- Handle
  {ea294054-1bd0-4d6a-bcac-b5e965ca4f71}, !- Name
  {fe0316fa-b6bf-4a18-b505-1bd405e5b5c2}, !- Source Object
  3,                                      !- Outlet Port
  {a342a91f-12e0-426b-90bd-3ff9c993fb98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {325536d4-54a1-49e3-80b5-079ed85fb627}, !- Handle
  {cb611fc5-1fe6-4507-9180-7f8be16859b0}, !- Name
  {a342a91f-12e0-426b-90bd-3ff9c993fb98}, !- Source Object
  5,                                      !- Outlet Port
  {c8c4b261-2200-41b5-9a09-d78be4231ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8abeea7d-3d36-46f5-ae46-9075ac6555d7}, !- Handle
  {ad7953a9-4bd0-44b7-a060-6a7b3c36df1a}, !- Name
  {c8c4b261-2200-41b5-9a09-d78be4231ea1}, !- Source Object
  3,                                      !- Outlet Port
  {88a83010-d33c-4c6b-a743-e7f4f942b580}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {543873a0-1ebc-43d6-9bcf-62e58466f19e}, !- Handle
  Floor 2 Conference ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa6d7b0d-9fef-4ab9-bee1-55d2fb2ad122}, !- Handle
  Floor 2 Conference ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {a0a3fe9f-a1fb-4929-9370-83249bdd471f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {543873a0-1ebc-43d6-9bcf-62e58466f19e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1dbd025b-e2ec-4dfb-8522-c6ceced4c7bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89b37a56-16a4-4f4b-9d49-c836d55eb95c}, !- Handle
  Node 431,                               !- Name
  {82cacb9d-cd4c-4241-a210-63c8d77ca708}, !- Inlet Port
  {c9c781ce-66a3-4252-9d8a-d557ec56bfbd}; !- Outlet Port

OS:Connection,
  {54532a54-9023-4f1d-a819-eb05989fe76d}, !- Handle
  {97fe4c89-7e78-47fc-bc90-93a15a418b56}, !- Name
  {c0980518-66cb-414e-a751-5ad259b8cd8e}, !- Source Object
  3,                                      !- Outlet Port
  {e247d9a2-4899-4fae-a88f-a17dd1e8d78b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82cacb9d-cd4c-4241-a210-63c8d77ca708}, !- Handle
  {918146be-55e5-4122-bdc1-2447ae215660}, !- Name
  {4fba6fbf-225e-4bbe-b4a0-94c2456fba95}, !- Source Object
  12,                                     !- Outlet Port
  {89b37a56-16a4-4f4b-9d49-c836d55eb95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c781ce-66a3-4252-9d8a-d557ec56bfbd}, !- Handle
  {d816e1b3-5a03-4307-b54c-8d31a125d88d}, !- Name
  {89b37a56-16a4-4f4b-9d49-c836d55eb95c}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16920752-2cd9-4811-a4ca-afa8aee81d2c}, !- Handle
  Node 432,                               !- Name
  {2f932c09-43c0-4855-acaa-99b6aa966f63}, !- Inlet Port
  {a0a3fe9f-a1fb-4929-9370-83249bdd471f}; !- Outlet Port

OS:Connection,
  {2f932c09-43c0-4855-acaa-99b6aa966f63}, !- Handle
  {733afd7d-c4a7-4031-a351-912769ef2c34}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  3,                                      !- Outlet Port
  {16920752-2cd9-4811-a4ca-afa8aee81d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a3fe9f-a1fb-4929-9370-83249bdd471f}, !- Handle
  {39456593-bdf8-4ca5-a08a-6e2bc259423a}, !- Name
  {16920752-2cd9-4811-a4ca-afa8aee81d2c}, !- Source Object
  3,                                      !- Outlet Port
  {fa6d7b0d-9fef-4ab9-bee1-55d2fb2ad122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dbd025b-e2ec-4dfb-8522-c6ceced4c7bf}, !- Handle
  {7adf6e40-7054-4ccf-8b78-cab5809eb327}, !- Name
  {fa6d7b0d-9fef-4ab9-bee1-55d2fb2ad122}, !- Source Object
  12,                                     !- Outlet Port
  {c0980518-66cb-414e-a751-5ad259b8cd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b9265fc-835b-4394-a496-8ba01d46edf2}, !- Handle
  Floor 2 Conference Toilet ZN Rht Coil,  !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82b3bea0-e288-4002-9dc4-85f4310801d2}, !- Handle
  Floor 2 Conference Toilet ZN VAV Term,  !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {19dc5046-afb1-4a19-83d1-62a55604d389}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b9265fc-835b-4394-a496-8ba01d46edf2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad543721-3ae7-463f-af8c-8cb132215073}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea60cd48-e14a-47ef-bb9e-2b6df5f0203d}, !- Handle
  Node 433,                               !- Name
  {ad543721-3ae7-463f-af8c-8cb132215073}, !- Inlet Port
  {21b8cce4-f2f9-4121-b91f-0678912be9aa}; !- Outlet Port

OS:Node,
  {ce194d1c-d03e-4710-9457-c3280a2b3bfc}, !- Handle
  Node 434,                               !- Name
  {f11c0b21-8d12-4d50-ba72-467abbb0c8e6}, !- Inlet Port
  {f90b86b9-9f04-4dd7-9f0d-aa9384c88093}; !- Outlet Port

OS:Connection,
  {21b8cce4-f2f9-4121-b91f-0678912be9aa}, !- Handle
  {d0901744-607f-42ae-ac17-15de92216338}, !- Name
  {ea60cd48-e14a-47ef-bb9e-2b6df5f0203d}, !- Source Object
  3,                                      !- Outlet Port
  {a53e0d2b-d080-4b1f-b046-f779ebaf3706}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f11c0b21-8d12-4d50-ba72-467abbb0c8e6}, !- Handle
  {64009040-e851-4a04-90ab-d38bbf0cb173}, !- Name
  {c0675ded-0617-4cbb-8b4d-ae45be188d0c}, !- Source Object
  12,                                     !- Outlet Port
  {ce194d1c-d03e-4710-9457-c3280a2b3bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90b86b9-9f04-4dd7-9f0d-aa9384c88093}, !- Handle
  {32ef5fcc-6f36-427e-8f67-a20a412bb8b7}, !- Name
  {ce194d1c-d03e-4710-9457-c3280a2b3bfc}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f53681fe-1dac-49d3-b28d-88a4bbd809c0}, !- Handle
  Node 435,                               !- Name
  {84d2dba2-22f7-419c-a697-a6e586e43727}, !- Inlet Port
  {19dc5046-afb1-4a19-83d1-62a55604d389}; !- Outlet Port

OS:Connection,
  {84d2dba2-22f7-419c-a697-a6e586e43727}, !- Handle
  {001b48ec-f744-48d1-b85d-03aa4c692b8a}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  4,                                      !- Outlet Port
  {f53681fe-1dac-49d3-b28d-88a4bbd809c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19dc5046-afb1-4a19-83d1-62a55604d389}, !- Handle
  {da5cb628-fa2a-43a7-8614-7ff9354bb79c}, !- Name
  {f53681fe-1dac-49d3-b28d-88a4bbd809c0}, !- Source Object
  3,                                      !- Outlet Port
  {82b3bea0-e288-4002-9dc4-85f4310801d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad543721-3ae7-463f-af8c-8cb132215073}, !- Handle
  {7a822002-d250-4944-a63f-a21646b79c56}, !- Name
  {82b3bea0-e288-4002-9dc4-85f4310801d2}, !- Source Object
  12,                                     !- Outlet Port
  {ea60cd48-e14a-47ef-bb9e-2b6df5f0203d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42ac7429-4312-48ec-af71-3a6ca85339ed}, !- Handle
  Floor 2 Dictation ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {655dfe5a-5c3d-49d5-89de-e4beed7e9ca0}, !- Handle
  Floor 2 Dictation ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {10b8f120-58da-4a02-bd2c-7357330cfd06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42ac7429-4312-48ec-af71-3a6ca85339ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b189ee1-68d0-4f02-a430-829b8d7f746b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a890f9b6-6662-497d-b937-ccf05aa29f8f}, !- Handle
  Node 436,                               !- Name
  {1b189ee1-68d0-4f02-a430-829b8d7f746b}, !- Inlet Port
  {1f228ec6-863c-4601-b5d5-ea3167060b6d}; !- Outlet Port

OS:Node,
  {9f6bf405-b92a-4981-951b-3b31ffa7e812}, !- Handle
  Node 437,                               !- Name
  {2d0991eb-b2db-4c75-babf-15267adc5543}, !- Inlet Port
  {1c0a91c8-597a-4121-9d34-c4bdc0d79313}; !- Outlet Port

OS:Connection,
  {1f228ec6-863c-4601-b5d5-ea3167060b6d}, !- Handle
  {09cccdd5-eddd-46f3-8366-4f45af82a5e2}, !- Name
  {a890f9b6-6662-497d-b937-ccf05aa29f8f}, !- Source Object
  3,                                      !- Outlet Port
  {81496be1-7f2e-4236-be76-bbd87b88219f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d0991eb-b2db-4c75-babf-15267adc5543}, !- Handle
  {97dbe393-3187-4ab3-bed3-a74c124e44bf}, !- Name
  {d223c812-c0e3-4dfa-8891-9cfb28ccc9ab}, !- Source Object
  12,                                     !- Outlet Port
  {9f6bf405-b92a-4981-951b-3b31ffa7e812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0a91c8-597a-4121-9d34-c4bdc0d79313}, !- Handle
  {cf6114cb-3fc2-460a-8444-94f41751b9d8}, !- Name
  {9f6bf405-b92a-4981-951b-3b31ffa7e812}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8bb0e6f-6a7a-4ee1-b800-ef0e22216ce9}, !- Handle
  Node 438,                               !- Name
  {7a7f4b8f-f3d2-4abe-a5ca-306092d424bb}, !- Inlet Port
  {10b8f120-58da-4a02-bd2c-7357330cfd06}; !- Outlet Port

OS:Connection,
  {7a7f4b8f-f3d2-4abe-a5ca-306092d424bb}, !- Handle
  {94d409fa-d8a3-4858-adad-300b0f02aedd}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  5,                                      !- Outlet Port
  {b8bb0e6f-6a7a-4ee1-b800-ef0e22216ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b8f120-58da-4a02-bd2c-7357330cfd06}, !- Handle
  {538e963f-6bdf-487d-9557-2ac44f4f57fe}, !- Name
  {b8bb0e6f-6a7a-4ee1-b800-ef0e22216ce9}, !- Source Object
  3,                                      !- Outlet Port
  {655dfe5a-5c3d-49d5-89de-e4beed7e9ca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b189ee1-68d0-4f02-a430-829b8d7f746b}, !- Handle
  {907302e0-11ac-42a6-9ad7-5000c25bb3af}, !- Name
  {655dfe5a-5c3d-49d5-89de-e4beed7e9ca0}, !- Source Object
  12,                                     !- Outlet Port
  {a890f9b6-6662-497d-b937-ccf05aa29f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {74c82ca1-f560-4703-8bdd-ea642e82b373}, !- Handle
  Floor 2 Exam 1 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b6f5299-dc30-4d73-8c6c-1f078da49b8f}, !- Handle
  Floor 2 Exam 1 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {3b29b6e2-5323-42b6-afc6-8f1517146b0c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.704912002747057,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74c82ca1-f560-4703-8bdd-ea642e82b373}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a483a6f-627c-4f8d-9baa-d126244c62bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {982d8996-427d-40fb-9db8-9c3ac4dfbc26}, !- Handle
  Node 439,                               !- Name
  {0a483a6f-627c-4f8d-9baa-d126244c62bb}, !- Inlet Port
  {2394cce5-e42b-4364-9bcf-08f58c482fd7}; !- Outlet Port

OS:Node,
  {e75e773d-8d72-4a20-a32c-afe7e400dd46}, !- Handle
  Node 440,                               !- Name
  {58a2caf6-aa4b-4c1e-97b0-12253223d0eb}, !- Inlet Port
  {da88e600-52ce-42fb-84ea-b3065e106df8}; !- Outlet Port

OS:Connection,
  {2394cce5-e42b-4364-9bcf-08f58c482fd7}, !- Handle
  {09a876ca-dbee-4398-9429-1741c1225950}, !- Name
  {982d8996-427d-40fb-9db8-9c3ac4dfbc26}, !- Source Object
  3,                                      !- Outlet Port
  {be03d226-58b9-4ced-a782-dbaa27055c37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a2caf6-aa4b-4c1e-97b0-12253223d0eb}, !- Handle
  {13a58489-bb71-4068-a376-0a912c18f417}, !- Name
  {557fab9e-34e7-4b71-9279-55a58ab88f48}, !- Source Object
  12,                                     !- Outlet Port
  {e75e773d-8d72-4a20-a32c-afe7e400dd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da88e600-52ce-42fb-84ea-b3065e106df8}, !- Handle
  {ef3301e6-9738-4c5c-bce5-23fac03e2dc1}, !- Name
  {e75e773d-8d72-4a20-a32c-afe7e400dd46}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d48852a-ba80-4089-b029-24683f0732c7}, !- Handle
  Node 441,                               !- Name
  {43095e4b-e069-4759-9f55-0cbfd8c895ee}, !- Inlet Port
  {3b29b6e2-5323-42b6-afc6-8f1517146b0c}; !- Outlet Port

OS:Connection,
  {43095e4b-e069-4759-9f55-0cbfd8c895ee}, !- Handle
  {5a1c48e8-bfe2-4369-a955-6f6b7ef52e71}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  6,                                      !- Outlet Port
  {7d48852a-ba80-4089-b029-24683f0732c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b29b6e2-5323-42b6-afc6-8f1517146b0c}, !- Handle
  {79a44049-855b-4218-b0de-b1307b4e40b0}, !- Name
  {7d48852a-ba80-4089-b029-24683f0732c7}, !- Source Object
  3,                                      !- Outlet Port
  {7b6f5299-dc30-4d73-8c6c-1f078da49b8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a483a6f-627c-4f8d-9baa-d126244c62bb}, !- Handle
  {0fc955fc-3892-4bc3-9ec4-842f5323819d}, !- Name
  {7b6f5299-dc30-4d73-8c6c-1f078da49b8f}, !- Source Object
  12,                                     !- Outlet Port
  {982d8996-427d-40fb-9db8-9c3ac4dfbc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87bba75e-1c61-4fe8-ab81-de021a3cf617}, !- Handle
  Floor 2 Exam 2 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c7d3b68-fd9f-4964-be87-6b93c5e42537}, !- Handle
  Floor 2 Exam 2 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {d6926549-75ef-412d-bc26-a77d0410f149}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87bba75e-1c61-4fe8-ab81-de021a3cf617}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f4cb47f9-78bd-4218-8dc3-ff0312a571eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a7dd8e3-75c4-4d97-8f22-67e2aa01bbd6}, !- Handle
  Node 442,                               !- Name
  {f4cb47f9-78bd-4218-8dc3-ff0312a571eb}, !- Inlet Port
  {aa5d390f-fbb7-4c82-974d-81a6be14db5b}; !- Outlet Port

OS:Node,
  {421dd594-8e48-4f44-8e14-4c188c73e6b6}, !- Handle
  Node 443,                               !- Name
  {a555c8b2-e795-41cb-8ad0-65577b2ca09d}, !- Inlet Port
  {987ea230-342b-4bb8-9ee7-fedc584300e8}; !- Outlet Port

OS:Connection,
  {aa5d390f-fbb7-4c82-974d-81a6be14db5b}, !- Handle
  {b61983c2-c84c-4906-acb1-2fd28675560f}, !- Name
  {3a7dd8e3-75c4-4d97-8f22-67e2aa01bbd6}, !- Source Object
  3,                                      !- Outlet Port
  {c1db1776-81db-496a-9a72-27fb22484093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a555c8b2-e795-41cb-8ad0-65577b2ca09d}, !- Handle
  {09884690-5db3-40f2-ae92-ded38e7f06a2}, !- Name
  {6a447f2d-186c-46cb-80cf-7a04a2ff3227}, !- Source Object
  12,                                     !- Outlet Port
  {421dd594-8e48-4f44-8e14-4c188c73e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987ea230-342b-4bb8-9ee7-fedc584300e8}, !- Handle
  {e9908785-6060-44a4-be59-af9d5f685f2a}, !- Name
  {421dd594-8e48-4f44-8e14-4c188c73e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ba25b8ab-a929-4c49-89a9-2ab7c6b7889d}, !- Handle
  Node 444,                               !- Name
  {d108f91d-7fe5-4a8e-ba52-0e5e3c4c9bed}, !- Inlet Port
  {d6926549-75ef-412d-bc26-a77d0410f149}; !- Outlet Port

OS:Connection,
  {d108f91d-7fe5-4a8e-ba52-0e5e3c4c9bed}, !- Handle
  {97ed17fa-5f06-4b09-8b2d-4ae1b9a9aae1}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  7,                                      !- Outlet Port
  {ba25b8ab-a929-4c49-89a9-2ab7c6b7889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6926549-75ef-412d-bc26-a77d0410f149}, !- Handle
  {0ebfba9d-8dfa-4c2e-9536-1446b4c69a45}, !- Name
  {ba25b8ab-a929-4c49-89a9-2ab7c6b7889d}, !- Source Object
  3,                                      !- Outlet Port
  {5c7d3b68-fd9f-4964-be87-6b93c5e42537}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4cb47f9-78bd-4218-8dc3-ff0312a571eb}, !- Handle
  {3fd1c41f-073a-48b0-bc76-aa6c8f44f73c}, !- Name
  {5c7d3b68-fd9f-4964-be87-6b93c5e42537}, !- Source Object
  12,                                     !- Outlet Port
  {3a7dd8e3-75c4-4d97-8f22-67e2aa01bbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d8dcc47d-198e-4a38-8112-a4e9661b0b63}, !- Handle
  Floor 2 Exam 3 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {694e12da-99eb-43e9-bcca-cb8821f9a92c}, !- Handle
  Floor 2 Exam 3 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {54e9e96e-f20f-42a4-9c7c-b84f036a50ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d8dcc47d-198e-4a38-8112-a4e9661b0b63}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {120f554d-aa53-4246-8d87-cbad58695cf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c6493a2-fa3b-467e-a4e0-07abf1cb4a74}, !- Handle
  Node 445,                               !- Name
  {120f554d-aa53-4246-8d87-cbad58695cf1}, !- Inlet Port
  {8c17d0f0-b90d-4a1a-b9bf-507b644c6ec9}; !- Outlet Port

OS:Node,
  {456ec119-af4a-4874-8909-63718b57b8f4}, !- Handle
  Node 446,                               !- Name
  {64e64cb7-eb61-4082-9b72-fb68e6746a70}, !- Inlet Port
  {f9bd99f6-aa7a-4f0c-b5fc-61e3a2630ebe}; !- Outlet Port

OS:Connection,
  {8c17d0f0-b90d-4a1a-b9bf-507b644c6ec9}, !- Handle
  {de48dd27-d3b1-44c4-9748-5fb0a4efdf39}, !- Name
  {2c6493a2-fa3b-467e-a4e0-07abf1cb4a74}, !- Source Object
  3,                                      !- Outlet Port
  {7ea154b8-954c-489c-93ac-d19bbabf7316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64e64cb7-eb61-4082-9b72-fb68e6746a70}, !- Handle
  {b2362f18-c9d1-45cc-845e-c4fed2a4c01a}, !- Name
  {e969ccbc-4f26-4482-8b7f-0041046d8a21}, !- Source Object
  12,                                     !- Outlet Port
  {456ec119-af4a-4874-8909-63718b57b8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bd99f6-aa7a-4f0c-b5fc-61e3a2630ebe}, !- Handle
  {15670db8-aa96-4c93-82b9-b3405c944e6a}, !- Name
  {456ec119-af4a-4874-8909-63718b57b8f4}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b698fff6-7448-416d-a95a-458f3d8b44b6}, !- Handle
  Node 447,                               !- Name
  {1faf00aa-b1f4-49a8-9b77-13a0dedd9816}, !- Inlet Port
  {54e9e96e-f20f-42a4-9c7c-b84f036a50ee}; !- Outlet Port

OS:Connection,
  {1faf00aa-b1f4-49a8-9b77-13a0dedd9816}, !- Handle
  {2a056eb2-4d62-4d0b-a8ad-dae3e85a7f31}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  8,                                      !- Outlet Port
  {b698fff6-7448-416d-a95a-458f3d8b44b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e9e96e-f20f-42a4-9c7c-b84f036a50ee}, !- Handle
  {8cee1702-2e6d-4c27-937f-43add45284e4}, !- Name
  {b698fff6-7448-416d-a95a-458f3d8b44b6}, !- Source Object
  3,                                      !- Outlet Port
  {694e12da-99eb-43e9-bcca-cb8821f9a92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {120f554d-aa53-4246-8d87-cbad58695cf1}, !- Handle
  {7f1dee78-064b-4cb2-b0a1-9a9b21ea61b8}, !- Name
  {694e12da-99eb-43e9-bcca-cb8821f9a92c}, !- Source Object
  12,                                     !- Outlet Port
  {2c6493a2-fa3b-467e-a4e0-07abf1cb4a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f981cfe-262a-47e8-a64e-4e6eca06a438}, !- Handle
  Floor 2 Exam 4 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5c5eeac-787f-4eed-b8d9-9918a8878c96}, !- Handle
  Floor 2 Exam 4 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ab36bd36-c867-489f-b0dc-57b2003b1f65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.80545054558523,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f981cfe-262a-47e8-a64e-4e6eca06a438}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00eaa7ab-a6fb-4235-b9ca-d6fca6dec49c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b583a25-8144-4cfc-9530-8149bdc483bf}, !- Handle
  Node 448,                               !- Name
  {00eaa7ab-a6fb-4235-b9ca-d6fca6dec49c}, !- Inlet Port
  {208d2af8-ab7b-40d3-bcb4-63939b993251}; !- Outlet Port

OS:Node,
  {d0026d6a-1e91-4a97-9bdd-a797977ab148}, !- Handle
  Node 449,                               !- Name
  {62e4ecea-12b3-4e69-836a-05947560bed6}, !- Inlet Port
  {1150f70d-8291-44ea-93f8-4021dc1679cf}; !- Outlet Port

OS:Connection,
  {208d2af8-ab7b-40d3-bcb4-63939b993251}, !- Handle
  {67efe252-74e9-4b88-a389-1f5cbbd360ce}, !- Name
  {0b583a25-8144-4cfc-9530-8149bdc483bf}, !- Source Object
  3,                                      !- Outlet Port
  {7013ae41-b959-4bc1-ac4d-1454d5a08cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62e4ecea-12b3-4e69-836a-05947560bed6}, !- Handle
  {fe483602-156f-4171-aa72-4141ad3a3909}, !- Name
  {d8b0e1a1-b463-4c4e-b305-20a66cb9dabe}, !- Source Object
  12,                                     !- Outlet Port
  {d0026d6a-1e91-4a97-9bdd-a797977ab148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1150f70d-8291-44ea-93f8-4021dc1679cf}, !- Handle
  {94bdaa36-5dfc-4746-9f56-18dc1e3e60b8}, !- Name
  {d0026d6a-1e91-4a97-9bdd-a797977ab148}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c32e4550-7722-4232-ba2c-d940aadfbbf5}, !- Handle
  Node 450,                               !- Name
  {0ef372d3-4d52-4aca-bde3-81da1535a02b}, !- Inlet Port
  {ab36bd36-c867-489f-b0dc-57b2003b1f65}; !- Outlet Port

OS:Connection,
  {0ef372d3-4d52-4aca-bde3-81da1535a02b}, !- Handle
  {6d249de0-c25a-4eed-aed0-2ded24cc9a7c}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  9,                                      !- Outlet Port
  {c32e4550-7722-4232-ba2c-d940aadfbbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab36bd36-c867-489f-b0dc-57b2003b1f65}, !- Handle
  {13bb099b-4a1f-424c-9730-cb84f9039dba}, !- Name
  {c32e4550-7722-4232-ba2c-d940aadfbbf5}, !- Source Object
  3,                                      !- Outlet Port
  {c5c5eeac-787f-4eed-b8d9-9918a8878c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00eaa7ab-a6fb-4235-b9ca-d6fca6dec49c}, !- Handle
  {f4a7b7d9-1a51-4667-a94e-64bacf595221}, !- Name
  {c5c5eeac-787f-4eed-b8d9-9918a8878c96}, !- Source Object
  12,                                     !- Outlet Port
  {0b583a25-8144-4cfc-9530-8149bdc483bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {619d8f7d-6c2a-4428-ac52-e1ec9877563d}, !- Handle
  Floor 2 Exam 5 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cebca4a4-689c-4d36-9386-ee40545b0ac5}, !- Handle
  Floor 2 Exam 5 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {f5c2b9cf-c122-49f8-aeb9-b9bdbcb56be9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.801510187579571,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {619d8f7d-6c2a-4428-ac52-e1ec9877563d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76cea1c0-35b9-445d-b6aa-d629dc945bf8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bf5f54e-15fd-40d7-951e-d32f2c2cbae3}, !- Handle
  Node 451,                               !- Name
  {76cea1c0-35b9-445d-b6aa-d629dc945bf8}, !- Inlet Port
  {1979b1a7-529f-4e9b-ad51-74ae2eef11f4}; !- Outlet Port

OS:Node,
  {ddfe813d-9ca7-49bf-b287-4c755895ce41}, !- Handle
  Node 452,                               !- Name
  {1478d83c-7338-42bb-87dc-1180c5260b26}, !- Inlet Port
  {fb94a68c-d0e1-4eeb-ba4f-60d07de7c7bd}; !- Outlet Port

OS:Connection,
  {1979b1a7-529f-4e9b-ad51-74ae2eef11f4}, !- Handle
  {727e8ac4-ff47-4755-a18f-15f0e7432546}, !- Name
  {0bf5f54e-15fd-40d7-951e-d32f2c2cbae3}, !- Source Object
  3,                                      !- Outlet Port
  {4f93ba30-8a12-4c72-abc8-6ce3cb15689a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1478d83c-7338-42bb-87dc-1180c5260b26}, !- Handle
  {7862955f-f2ee-4ec0-ba4c-26bbe525a7a8}, !- Name
  {5f1cc986-9a05-4d91-be8d-e73874524d29}, !- Source Object
  12,                                     !- Outlet Port
  {ddfe813d-9ca7-49bf-b287-4c755895ce41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb94a68c-d0e1-4eeb-ba4f-60d07de7c7bd}, !- Handle
  {4e5c33bf-d2c2-4884-b52d-97b5ac311028}, !- Name
  {ddfe813d-9ca7-49bf-b287-4c755895ce41}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3abb3f7a-e04b-4c02-8fd9-6b1e0a06fad4}, !- Handle
  Node 453,                               !- Name
  {2852d603-945d-40d2-8c54-088b9586c794}, !- Inlet Port
  {f5c2b9cf-c122-49f8-aeb9-b9bdbcb56be9}; !- Outlet Port

OS:Connection,
  {2852d603-945d-40d2-8c54-088b9586c794}, !- Handle
  {7c812e08-6c96-48c4-a8c3-4611e14a756f}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  10,                                     !- Outlet Port
  {3abb3f7a-e04b-4c02-8fd9-6b1e0a06fad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c2b9cf-c122-49f8-aeb9-b9bdbcb56be9}, !- Handle
  {f58f1b08-ad0c-4383-9e5e-2fd91ed5f591}, !- Name
  {3abb3f7a-e04b-4c02-8fd9-6b1e0a06fad4}, !- Source Object
  3,                                      !- Outlet Port
  {cebca4a4-689c-4d36-9386-ee40545b0ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76cea1c0-35b9-445d-b6aa-d629dc945bf8}, !- Handle
  {3d502adf-6b9e-41ce-ad3a-9c2d06f0123d}, !- Name
  {cebca4a4-689c-4d36-9386-ee40545b0ac5}, !- Source Object
  12,                                     !- Outlet Port
  {0bf5f54e-15fd-40d7-951e-d32f2c2cbae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0a09a077-231a-46fb-bf69-d015404c020d}, !- Handle
  Floor 2 Exam 6 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e8df600-9725-4554-831f-f15a796d5637}, !- Handle
  Floor 2 Exam 6 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {15cb62f9-bca8-4716-ac9e-e4c2ec74a680}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a09a077-231a-46fb-bf69-d015404c020d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {342be4d7-00e7-41b8-a856-84408b36b677}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61b46c3e-64a3-4543-b6d7-b8e4c9d38e2c}, !- Handle
  Node 454,                               !- Name
  {342be4d7-00e7-41b8-a856-84408b36b677}, !- Inlet Port
  {f352f010-115c-4a90-897c-9acfc52f50b9}; !- Outlet Port

OS:Node,
  {cea2b331-5305-4a12-832e-5a3fcc71af4c}, !- Handle
  Node 455,                               !- Name
  {4c55d947-f62e-4a66-bae0-0394f90c2034}, !- Inlet Port
  {9bf93287-9ea0-480d-bdfa-7f2168768d1c}; !- Outlet Port

OS:Connection,
  {f352f010-115c-4a90-897c-9acfc52f50b9}, !- Handle
  {c8a121f7-d345-40ec-9aa5-84923e076885}, !- Name
  {61b46c3e-64a3-4543-b6d7-b8e4c9d38e2c}, !- Source Object
  3,                                      !- Outlet Port
  {c47b18d4-5450-4857-a8b0-416ffb0be0ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c55d947-f62e-4a66-bae0-0394f90c2034}, !- Handle
  {8c735545-ad82-497f-b616-11b9e8646ce4}, !- Name
  {3d9d5bd1-11aa-4d32-8d79-d4d016721b06}, !- Source Object
  12,                                     !- Outlet Port
  {cea2b331-5305-4a12-832e-5a3fcc71af4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf93287-9ea0-480d-bdfa-7f2168768d1c}, !- Handle
  {d656498a-f3fe-4968-a09c-ad26d1deedc7}, !- Name
  {cea2b331-5305-4a12-832e-5a3fcc71af4c}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de0457c5-ca60-4465-8648-6c0a6275ea37}, !- Handle
  Node 456,                               !- Name
  {c9f21e54-ccd3-4176-9751-d5387c307b89}, !- Inlet Port
  {15cb62f9-bca8-4716-ac9e-e4c2ec74a680}; !- Outlet Port

OS:Connection,
  {c9f21e54-ccd3-4176-9751-d5387c307b89}, !- Handle
  {21d74bd9-9a5b-4b4d-8864-b7d6f5ea0302}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  11,                                     !- Outlet Port
  {de0457c5-ca60-4465-8648-6c0a6275ea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cb62f9-bca8-4716-ac9e-e4c2ec74a680}, !- Handle
  {c50df739-4e4b-4329-b27c-aeb02e2f74d5}, !- Name
  {de0457c5-ca60-4465-8648-6c0a6275ea37}, !- Source Object
  3,                                      !- Outlet Port
  {1e8df600-9725-4554-831f-f15a796d5637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {342be4d7-00e7-41b8-a856-84408b36b677}, !- Handle
  {147ac65d-76a7-40ce-ae55-6c77750adcab}, !- Name
  {1e8df600-9725-4554-831f-f15a796d5637}, !- Source Object
  12,                                     !- Outlet Port
  {61b46c3e-64a3-4543-b6d7-b8e4c9d38e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {958e49ac-8d81-46f0-bff9-e372c5cee81d}, !- Handle
  Floor 2 Exam 7 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c45ad92-87f2-4784-99f5-9b8b2b1a034b}, !- Handle
  Floor 2 Exam 7 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {84afc0a4-d968-4c50-b2df-153a2e2cdb0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {958e49ac-8d81-46f0-bff9-e372c5cee81d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0782af23-08c8-4f8a-90a0-5d0114782403}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b78e2d7-45db-4932-b6bf-53c0f66ef9e8}, !- Handle
  Node 457,                               !- Name
  {0782af23-08c8-4f8a-90a0-5d0114782403}, !- Inlet Port
  {bcd30c53-0bb4-472b-b0e8-a8bdabce451a}; !- Outlet Port

OS:Node,
  {45a4b266-cb0f-4902-bef0-f6ee2b64ce47}, !- Handle
  Node 458,                               !- Name
  {9b602386-d927-4a86-94ac-aa8a457ee76d}, !- Inlet Port
  {3596f7d1-c1c2-437d-a76f-57ac06cdcf99}; !- Outlet Port

OS:Connection,
  {bcd30c53-0bb4-472b-b0e8-a8bdabce451a}, !- Handle
  {30779068-e204-469b-a0e5-09db1795da20}, !- Name
  {2b78e2d7-45db-4932-b6bf-53c0f66ef9e8}, !- Source Object
  3,                                      !- Outlet Port
  {f7a85bab-8b48-4571-aebf-2f8e94cef4d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b602386-d927-4a86-94ac-aa8a457ee76d}, !- Handle
  {2572ae31-13d5-4f9a-b2b3-67f6d56647de}, !- Name
  {f7e97541-9502-467a-8251-5aedc8ab15a3}, !- Source Object
  12,                                     !- Outlet Port
  {45a4b266-cb0f-4902-bef0-f6ee2b64ce47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3596f7d1-c1c2-437d-a76f-57ac06cdcf99}, !- Handle
  {636a9886-a7db-474b-8b4a-40de2d544e12}, !- Name
  {45a4b266-cb0f-4902-bef0-f6ee2b64ce47}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {019f11af-6eb4-4882-a9f1-c4cc46b70f2d}, !- Handle
  Node 459,                               !- Name
  {87892ec4-e47c-4572-bf53-a8b0d0718865}, !- Inlet Port
  {84afc0a4-d968-4c50-b2df-153a2e2cdb0b}; !- Outlet Port

OS:Connection,
  {87892ec4-e47c-4572-bf53-a8b0d0718865}, !- Handle
  {aebf92a1-28e4-49ce-bc58-aa17f42605f8}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  12,                                     !- Outlet Port
  {019f11af-6eb4-4882-a9f1-c4cc46b70f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84afc0a4-d968-4c50-b2df-153a2e2cdb0b}, !- Handle
  {fb4501c2-282e-451c-be30-0af0bb50f0c5}, !- Name
  {019f11af-6eb4-4882-a9f1-c4cc46b70f2d}, !- Source Object
  3,                                      !- Outlet Port
  {2c45ad92-87f2-4784-99f5-9b8b2b1a034b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0782af23-08c8-4f8a-90a0-5d0114782403}, !- Handle
  {863935fc-ee67-4d33-a921-cc8830c6b783}, !- Name
  {2c45ad92-87f2-4784-99f5-9b8b2b1a034b}, !- Source Object
  12,                                     !- Outlet Port
  {2b78e2d7-45db-4932-b6bf-53c0f66ef9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9ce9b8a-4849-4d82-b309-756d4a060682}, !- Handle
  Floor 2 Exam 8 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {596d8d0b-09e4-4ca1-b6df-042603838f35}, !- Handle
  Floor 2 Exam 8 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {babb99cc-4f30-4ffc-8dc8-bb82674f62b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9ce9b8a-4849-4d82-b309-756d4a060682}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2503890-ca93-4bbe-a495-c9cf637d9ed9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71f0adbc-f788-4fc7-9f05-657ab2615399}, !- Handle
  Node 460,                               !- Name
  {d2503890-ca93-4bbe-a495-c9cf637d9ed9}, !- Inlet Port
  {8e4ff98e-8ee2-46f5-80c3-50f89f5344b1}; !- Outlet Port

OS:Node,
  {54f51f44-aae8-4e16-9934-de9b5c203938}, !- Handle
  Node 461,                               !- Name
  {23018b1b-ce5b-4687-8c5d-114c6f3cc933}, !- Inlet Port
  {2badc6a4-941c-4645-8d9b-48eb19660fe6}; !- Outlet Port

OS:Connection,
  {8e4ff98e-8ee2-46f5-80c3-50f89f5344b1}, !- Handle
  {79ac9742-0ca4-46b3-abf3-717ae0154516}, !- Name
  {71f0adbc-f788-4fc7-9f05-657ab2615399}, !- Source Object
  3,                                      !- Outlet Port
  {b9a0d2c7-d1a8-4a16-befe-8efe432138a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23018b1b-ce5b-4687-8c5d-114c6f3cc933}, !- Handle
  {537c73f1-7f30-48c6-b016-76c429ec94e0}, !- Name
  {a1136d25-8d47-4cb3-9b64-d8ae1a8690df}, !- Source Object
  12,                                     !- Outlet Port
  {54f51f44-aae8-4e16-9934-de9b5c203938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2badc6a4-941c-4645-8d9b-48eb19660fe6}, !- Handle
  {41865e97-12bf-4a56-8001-a6f14608a92f}, !- Name
  {54f51f44-aae8-4e16-9934-de9b5c203938}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5959d557-4fe1-4ff0-9919-254a9b1e639e}, !- Handle
  Node 462,                               !- Name
  {127f0e61-dc25-4d9f-b5a9-86de9ae54e45}, !- Inlet Port
  {babb99cc-4f30-4ffc-8dc8-bb82674f62b5}; !- Outlet Port

OS:Connection,
  {127f0e61-dc25-4d9f-b5a9-86de9ae54e45}, !- Handle
  {7a548413-0e19-4716-b2f4-c23000b273bc}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  13,                                     !- Outlet Port
  {5959d557-4fe1-4ff0-9919-254a9b1e639e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babb99cc-4f30-4ffc-8dc8-bb82674f62b5}, !- Handle
  {b4762f18-e631-42bf-9604-15adf46e97f2}, !- Name
  {5959d557-4fe1-4ff0-9919-254a9b1e639e}, !- Source Object
  3,                                      !- Outlet Port
  {596d8d0b-09e4-4ca1-b6df-042603838f35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2503890-ca93-4bbe-a495-c9cf637d9ed9}, !- Handle
  {5da5dea7-e26a-4852-a8ea-0145bedd8095}, !- Name
  {596d8d0b-09e4-4ca1-b6df-042603838f35}, !- Source Object
  12,                                     !- Outlet Port
  {71f0adbc-f788-4fc7-9f05-657ab2615399}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b2068225-9122-4108-9696-80b65890890b}, !- Handle
  Floor 2 Exam 9 ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a2579a7-bc9c-4b2b-b09a-5d7144a6f50c}, !- Handle
  Floor 2 Exam 9 ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {66443e29-9448-4149-a5b2-25ba11240b61}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2068225-9122-4108-9696-80b65890890b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d657df7-4d4d-4ebc-8621-80c8437ff9c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fffbd6ef-ac7b-430a-b3dc-1e56acdfb4c2}, !- Handle
  Node 463,                               !- Name
  {7d657df7-4d4d-4ebc-8621-80c8437ff9c5}, !- Inlet Port
  {83e6dd29-5109-4bd7-9b97-d9ae200be2a4}; !- Outlet Port

OS:Node,
  {7cd4308f-6e0a-4adf-9e59-e8c06c82f090}, !- Handle
  Node 464,                               !- Name
  {824257c4-66cf-4792-8466-502f2cd57487}, !- Inlet Port
  {72f347a3-77dd-4470-bb3e-52976a8f46a7}; !- Outlet Port

OS:Connection,
  {83e6dd29-5109-4bd7-9b97-d9ae200be2a4}, !- Handle
  {08aa92c4-c487-4781-b083-a75787cd5777}, !- Name
  {fffbd6ef-ac7b-430a-b3dc-1e56acdfb4c2}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e7349-cb5a-4ad1-95ce-85507e6c466c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {824257c4-66cf-4792-8466-502f2cd57487}, !- Handle
  {e293401e-fc2c-48f1-8b51-1457d80eb39f}, !- Name
  {af12216f-5d19-43cd-b114-16542afb05d4}, !- Source Object
  12,                                     !- Outlet Port
  {7cd4308f-6e0a-4adf-9e59-e8c06c82f090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f347a3-77dd-4470-bb3e-52976a8f46a7}, !- Handle
  {837a98d5-c307-4b6c-9e51-5056bf4b5db1}, !- Name
  {7cd4308f-6e0a-4adf-9e59-e8c06c82f090}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {59433c5e-5bd7-439c-a092-c9669bdff439}, !- Handle
  Node 465,                               !- Name
  {091fa324-4cda-452b-9fff-54540bab89b9}, !- Inlet Port
  {66443e29-9448-4149-a5b2-25ba11240b61}; !- Outlet Port

OS:Connection,
  {091fa324-4cda-452b-9fff-54540bab89b9}, !- Handle
  {22b4c838-fae0-4c6f-95c3-7a84871831ef}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  14,                                     !- Outlet Port
  {59433c5e-5bd7-439c-a092-c9669bdff439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66443e29-9448-4149-a5b2-25ba11240b61}, !- Handle
  {cac4e3a4-8d44-4822-9dac-fa04c224e158}, !- Name
  {59433c5e-5bd7-439c-a092-c9669bdff439}, !- Source Object
  3,                                      !- Outlet Port
  {4a2579a7-bc9c-4b2b-b09a-5d7144a6f50c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d657df7-4d4d-4ebc-8621-80c8437ff9c5}, !- Handle
  {846f96fa-6a5d-4d4f-b8f9-b7004a3e1d56}, !- Name
  {4a2579a7-bc9c-4b2b-b09a-5d7144a6f50c}, !- Source Object
  12,                                     !- Outlet Port
  {fffbd6ef-ac7b-430a-b3dc-1e56acdfb4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c5f8ee3-2ad6-49ed-a4a2-114a51107bfa}, !- Handle
  Floor 2 Exam Hall 1 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27c013aa-9038-4b93-ab21-c50c251ebc04}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {366893f7-e358-4c1d-81b6-b9465a509998}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c5f8ee3-2ad6-49ed-a4a2-114a51107bfa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0210cbd4-c134-4347-a400-18aa816a1d40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dbd30d73-e2fa-45ae-9f66-7b244b3f0646}, !- Handle
  Node 466,                               !- Name
  {0210cbd4-c134-4347-a400-18aa816a1d40}, !- Inlet Port
  {b4859bcd-1f99-4aa8-8556-be3b1b9dd1a8}; !- Outlet Port

OS:Node,
  {764f2e6f-62f3-4da6-b171-b2336c82b497}, !- Handle
  Node 467,                               !- Name
  {a316c4e3-3ed5-4cff-8b2b-203614b64f77}, !- Inlet Port
  {663aaae9-38d7-4d50-bfba-ece9e34c6ce4}; !- Outlet Port

OS:Connection,
  {b4859bcd-1f99-4aa8-8556-be3b1b9dd1a8}, !- Handle
  {4dcd99d6-9286-4fe4-a357-1c068976fd6a}, !- Name
  {dbd30d73-e2fa-45ae-9f66-7b244b3f0646}, !- Source Object
  3,                                      !- Outlet Port
  {b2fcb23b-578f-482e-8256-ad7acc70ce13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a316c4e3-3ed5-4cff-8b2b-203614b64f77}, !- Handle
  {81dbac4f-ec56-48ac-be66-1c00cdadfa5d}, !- Name
  {eb9842f6-c46f-4695-b325-07a71490728f}, !- Source Object
  12,                                     !- Outlet Port
  {764f2e6f-62f3-4da6-b171-b2336c82b497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663aaae9-38d7-4d50-bfba-ece9e34c6ce4}, !- Handle
  {e0948223-2666-487b-9009-494f778b6c0e}, !- Name
  {764f2e6f-62f3-4da6-b171-b2336c82b497}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e2daa534-0b6a-44d2-8f80-c08cac759638}, !- Handle
  Node 468,                               !- Name
  {97a78327-3e5f-448a-963a-820ab88ce60d}, !- Inlet Port
  {366893f7-e358-4c1d-81b6-b9465a509998}; !- Outlet Port

OS:Connection,
  {97a78327-3e5f-448a-963a-820ab88ce60d}, !- Handle
  {518fef12-2e8c-4b11-bd14-4bdc190be64c}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  15,                                     !- Outlet Port
  {e2daa534-0b6a-44d2-8f80-c08cac759638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366893f7-e358-4c1d-81b6-b9465a509998}, !- Handle
  {dfc01028-13fd-44a8-8788-e19dc357679e}, !- Name
  {e2daa534-0b6a-44d2-8f80-c08cac759638}, !- Source Object
  3,                                      !- Outlet Port
  {27c013aa-9038-4b93-ab21-c50c251ebc04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0210cbd4-c134-4347-a400-18aa816a1d40}, !- Handle
  {56e82fbe-73c1-4df8-a92b-0aeac01ac5ca}, !- Name
  {27c013aa-9038-4b93-ab21-c50c251ebc04}, !- Source Object
  12,                                     !- Outlet Port
  {dbd30d73-e2fa-45ae-9f66-7b244b3f0646}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {50825e06-da1a-4306-8a26-8a135bee4285}, !- Handle
  Floor 2 Exam Hall 2 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b1becdf-13d1-4d35-a239-954474226617}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {64249048-d8a0-4b77-b7a4-5f9d1d34d161}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50825e06-da1a-4306-8a26-8a135bee4285}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {490642a3-8a93-4121-9c7f-c190aef7a9fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {664291dc-1981-44de-8d9b-ca63a71ae104}, !- Handle
  Node 469,                               !- Name
  {490642a3-8a93-4121-9c7f-c190aef7a9fd}, !- Inlet Port
  {e6939732-c7f1-465a-b7c8-8b51b978463c}; !- Outlet Port

OS:Node,
  {f9082e19-62f6-4ba0-8347-3ffe0b0e412b}, !- Handle
  Node 470,                               !- Name
  {19f20f14-b60d-4c74-bcc8-6466b3f22d54}, !- Inlet Port
  {ae193bff-ed06-444c-82cc-48b59b452be0}; !- Outlet Port

OS:Connection,
  {e6939732-c7f1-465a-b7c8-8b51b978463c}, !- Handle
  {d616455f-b039-46fa-84a7-40951d18460d}, !- Name
  {664291dc-1981-44de-8d9b-ca63a71ae104}, !- Source Object
  3,                                      !- Outlet Port
  {bb57dc77-f123-4688-bcba-e4747af391ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19f20f14-b60d-4c74-bcc8-6466b3f22d54}, !- Handle
  {f0306fa5-36ba-4a2b-a59b-989363e3541d}, !- Name
  {84671ffd-9632-4fd1-aff1-12974c4af744}, !- Source Object
  12,                                     !- Outlet Port
  {f9082e19-62f6-4ba0-8347-3ffe0b0e412b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae193bff-ed06-444c-82cc-48b59b452be0}, !- Handle
  {aa822460-c7dd-465a-8f04-d132402ffda1}, !- Name
  {f9082e19-62f6-4ba0-8347-3ffe0b0e412b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1162aba7-ed75-4922-8a1f-47f5aae873ac}, !- Handle
  Node 471,                               !- Name
  {aa1a6885-18aa-4377-95a6-abbb77264398}, !- Inlet Port
  {64249048-d8a0-4b77-b7a4-5f9d1d34d161}; !- Outlet Port

OS:Connection,
  {aa1a6885-18aa-4377-95a6-abbb77264398}, !- Handle
  {76696698-2372-4104-a307-65db4dd3f1ca}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  16,                                     !- Outlet Port
  {1162aba7-ed75-4922-8a1f-47f5aae873ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64249048-d8a0-4b77-b7a4-5f9d1d34d161}, !- Handle
  {3fc3a88d-8b36-4935-bdb5-5ba6af958adf}, !- Name
  {1162aba7-ed75-4922-8a1f-47f5aae873ac}, !- Source Object
  3,                                      !- Outlet Port
  {8b1becdf-13d1-4d35-a239-954474226617}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {490642a3-8a93-4121-9c7f-c190aef7a9fd}, !- Handle
  {2bf6ad29-4fe5-47af-82b5-6293fbb3cec1}, !- Name
  {8b1becdf-13d1-4d35-a239-954474226617}, !- Source Object
  12,                                     !- Outlet Port
  {664291dc-1981-44de-8d9b-ca63a71ae104}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e6b6d582-f5c7-4c09-b5d3-b484a83cf969}, !- Handle
  Floor 2 Exam Hall 3 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81199b28-5264-47dc-aa1b-2c656ac8db3e}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {4e1d929a-29a2-4450-a20c-8fb92a821434}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6b6d582-f5c7-4c09-b5d3-b484a83cf969}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3f15a28-d469-426f-a91d-2572eb9802b6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bee1ccdf-b640-49c9-b31b-03d6ded284b5}, !- Handle
  Node 472,                               !- Name
  {b3f15a28-d469-426f-a91d-2572eb9802b6}, !- Inlet Port
  {a63e118d-696f-4350-9984-9bdfa9b0f754}; !- Outlet Port

OS:Node,
  {72d63a62-650c-4d08-91f7-121dd2a3207b}, !- Handle
  Node 473,                               !- Name
  {e65b9bfa-6c91-4959-b7cf-11f94846414a}, !- Inlet Port
  {3f15b5e0-22ea-411d-a822-7d5db5987cb2}; !- Outlet Port

OS:Connection,
  {a63e118d-696f-4350-9984-9bdfa9b0f754}, !- Handle
  {c755ac8e-193e-47a9-9d65-398f4bd1b690}, !- Name
  {bee1ccdf-b640-49c9-b31b-03d6ded284b5}, !- Source Object
  3,                                      !- Outlet Port
  {41ebbf5b-3e3b-4cb8-bd23-f4466ff57b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65b9bfa-6c91-4959-b7cf-11f94846414a}, !- Handle
  {1feba8dc-56ec-4d60-a37b-78fa73d63631}, !- Name
  {0809e9cb-b556-4e2d-9186-89b913972dec}, !- Source Object
  12,                                     !- Outlet Port
  {72d63a62-650c-4d08-91f7-121dd2a3207b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f15b5e0-22ea-411d-a822-7d5db5987cb2}, !- Handle
  {3c313eb8-870f-4ed3-b503-c005b4f6e349}, !- Name
  {72d63a62-650c-4d08-91f7-121dd2a3207b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f2c17018-44aa-4785-be71-8b5c69d866a0}, !- Handle
  Node 474,                               !- Name
  {d480f6a8-0a65-4b23-9589-2eea15ea1643}, !- Inlet Port
  {4e1d929a-29a2-4450-a20c-8fb92a821434}; !- Outlet Port

OS:Connection,
  {d480f6a8-0a65-4b23-9589-2eea15ea1643}, !- Handle
  {644543c0-9202-4d80-b5dd-c2df0d8ac393}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  17,                                     !- Outlet Port
  {f2c17018-44aa-4785-be71-8b5c69d866a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1d929a-29a2-4450-a20c-8fb92a821434}, !- Handle
  {fec91296-629f-4caf-928e-0a22011a6d30}, !- Name
  {f2c17018-44aa-4785-be71-8b5c69d866a0}, !- Source Object
  3,                                      !- Outlet Port
  {81199b28-5264-47dc-aa1b-2c656ac8db3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3f15a28-d469-426f-a91d-2572eb9802b6}, !- Handle
  {a6a68d7d-3acc-482b-92c7-3dbdcd6587bf}, !- Name
  {81199b28-5264-47dc-aa1b-2c656ac8db3e}, !- Source Object
  12,                                     !- Outlet Port
  {bee1ccdf-b640-49c9-b31b-03d6ded284b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7392247e-ba28-48d7-819b-c67d4348e287}, !- Handle
  Floor 2 Exam Hall 4 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66105447-b3bb-493d-b238-38a0cb069806}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {50244c0a-52f9-4545-9331-27bda10ad2ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7392247e-ba28-48d7-819b-c67d4348e287}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4dc11c41-d561-44be-9ddb-fc98d2801d20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b48b697-729c-4bde-8477-52e9869f71e1}, !- Handle
  Node 475,                               !- Name
  {4dc11c41-d561-44be-9ddb-fc98d2801d20}, !- Inlet Port
  {a7dddf8d-8242-486e-a181-88ed4ed71b80}; !- Outlet Port

OS:Node,
  {e49ed243-d08d-4981-a1bf-ba8185d71028}, !- Handle
  Node 476,                               !- Name
  {55b77fa9-1318-4d45-acf1-156da130c98a}, !- Inlet Port
  {ac716785-76c7-416d-83eb-7f600742abe8}; !- Outlet Port

OS:Connection,
  {a7dddf8d-8242-486e-a181-88ed4ed71b80}, !- Handle
  {66bf671c-0fe2-4f6c-87c6-2865f58c19c1}, !- Name
  {0b48b697-729c-4bde-8477-52e9869f71e1}, !- Source Object
  3,                                      !- Outlet Port
  {ff84c111-cbb2-4800-91c0-5381e10447c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55b77fa9-1318-4d45-acf1-156da130c98a}, !- Handle
  {d2808e6d-a87a-4cd2-bef3-3dc7010dd49e}, !- Name
  {60ad655a-6dc6-43ba-8914-f3bf2294789d}, !- Source Object
  12,                                     !- Outlet Port
  {e49ed243-d08d-4981-a1bf-ba8185d71028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac716785-76c7-416d-83eb-7f600742abe8}, !- Handle
  {6a6d4cef-7784-4a16-bdab-06a365653539}, !- Name
  {e49ed243-d08d-4981-a1bf-ba8185d71028}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {fd7dc6fe-46ca-4cad-a1ae-eaee49b7b6a0}, !- Handle
  Node 477,                               !- Name
  {25634ec4-3c77-44fd-8307-697f05aa0d31}, !- Inlet Port
  {50244c0a-52f9-4545-9331-27bda10ad2ae}; !- Outlet Port

OS:Connection,
  {25634ec4-3c77-44fd-8307-697f05aa0d31}, !- Handle
  {0bf9eeff-6d5e-4d27-9a99-a56ecb5d49c6}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  18,                                     !- Outlet Port
  {fd7dc6fe-46ca-4cad-a1ae-eaee49b7b6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50244c0a-52f9-4545-9331-27bda10ad2ae}, !- Handle
  {de06b75c-be09-4ff0-a2df-933cc4cdcbcc}, !- Name
  {fd7dc6fe-46ca-4cad-a1ae-eaee49b7b6a0}, !- Source Object
  3,                                      !- Outlet Port
  {66105447-b3bb-493d-b238-38a0cb069806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dc11c41-d561-44be-9ddb-fc98d2801d20}, !- Handle
  {f8653aac-6b3e-4b9b-9243-d8baf054c8f2}, !- Name
  {66105447-b3bb-493d-b238-38a0cb069806}, !- Source Object
  12,                                     !- Outlet Port
  {0b48b697-729c-4bde-8477-52e9869f71e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {20326b9c-c732-4375-8337-98fdb8313b20}, !- Handle
  Floor 2 Exam Hall 5 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57ddf351-e46c-4bb7-8e0d-25239f264ec3}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {47cf552e-0254-4a69-8f09-56e7536d8683}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20326b9c-c732-4375-8337-98fdb8313b20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63593609-821d-423d-9776-c880732885e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9abe678b-b809-4ec2-95a2-7dffc9603bfb}, !- Handle
  Node 478,                               !- Name
  {63593609-821d-423d-9776-c880732885e5}, !- Inlet Port
  {c83887d8-872a-411d-8ee1-30837273eb57}; !- Outlet Port

OS:Node,
  {60f7c80f-e90a-48c7-989d-a97218fde323}, !- Handle
  Node 479,                               !- Name
  {3c4fee2c-6f69-4171-bee2-720f4157d04f}, !- Inlet Port
  {d1d52ea3-5fdd-45ac-b468-1a4db8bb6249}; !- Outlet Port

OS:Connection,
  {c83887d8-872a-411d-8ee1-30837273eb57}, !- Handle
  {5370cc4a-abc5-4ccc-a765-33bde7c0f574}, !- Name
  {9abe678b-b809-4ec2-95a2-7dffc9603bfb}, !- Source Object
  3,                                      !- Outlet Port
  {087ff94f-4c23-4b1d-8694-812b6f868bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c4fee2c-6f69-4171-bee2-720f4157d04f}, !- Handle
  {4cdac29e-1d1d-4750-bc2f-fa5d5d2bbed4}, !- Name
  {adb99ad5-99ed-410b-8f50-1ea8d757f48d}, !- Source Object
  12,                                     !- Outlet Port
  {60f7c80f-e90a-48c7-989d-a97218fde323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d52ea3-5fdd-45ac-b468-1a4db8bb6249}, !- Handle
  {055dabb8-9b4a-4c03-8b2f-c6ac392be9b2}, !- Name
  {60f7c80f-e90a-48c7-989d-a97218fde323}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b89671fa-1860-4f00-ba85-fa3ff6a10126}, !- Handle
  Node 480,                               !- Name
  {5d304af2-cecb-46b9-abc0-bf0a48840adc}, !- Inlet Port
  {47cf552e-0254-4a69-8f09-56e7536d8683}; !- Outlet Port

OS:Connection,
  {5d304af2-cecb-46b9-abc0-bf0a48840adc}, !- Handle
  {cb41b6e3-c9a8-4557-b0e7-1f7e0523dbac}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  19,                                     !- Outlet Port
  {b89671fa-1860-4f00-ba85-fa3ff6a10126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cf552e-0254-4a69-8f09-56e7536d8683}, !- Handle
  {52f7be04-871c-4dff-8123-fb971e71b566}, !- Name
  {b89671fa-1860-4f00-ba85-fa3ff6a10126}, !- Source Object
  3,                                      !- Outlet Port
  {57ddf351-e46c-4bb7-8e0d-25239f264ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63593609-821d-423d-9776-c880732885e5}, !- Handle
  {b28a12e3-cb79-428e-a0a4-5a4b46202c05}, !- Name
  {57ddf351-e46c-4bb7-8e0d-25239f264ec3}, !- Source Object
  12,                                     !- Outlet Port
  {9abe678b-b809-4ec2-95a2-7dffc9603bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf4e4bc8-6b39-42d8-995f-1a6098e24f75}, !- Handle
  Floor 2 Exam Hall 6 ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7c1b547-78b3-44d8-8ac8-8247689fbf3d}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {0334521e-707e-401d-afa9-0c376992833a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf4e4bc8-6b39-42d8-995f-1a6098e24f75}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a4a790e-3768-42c6-939f-75ee08c722a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2408d47-6dbf-42af-9548-3b74b8b20584}, !- Handle
  Node 481,                               !- Name
  {3a4a790e-3768-42c6-939f-75ee08c722a1}, !- Inlet Port
  {07e5977a-b6b7-4c09-b71a-87100afb41c1}; !- Outlet Port

OS:Node,
  {dd545720-9bfd-4f42-b0d7-bd10938461bf}, !- Handle
  Node 482,                               !- Name
  {3cad63e1-2d83-4cfa-b83b-5d39a07a7659}, !- Inlet Port
  {a6619ef1-c1fb-45bd-b591-c711825455e9}; !- Outlet Port

OS:Connection,
  {07e5977a-b6b7-4c09-b71a-87100afb41c1}, !- Handle
  {e515c3ea-39d9-4e8b-9eb9-d26c9bdea574}, !- Name
  {e2408d47-6dbf-42af-9548-3b74b8b20584}, !- Source Object
  3,                                      !- Outlet Port
  {e84ee41b-779f-4936-b0c1-0ddc9cc87a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cad63e1-2d83-4cfa-b83b-5d39a07a7659}, !- Handle
  {02897d4d-7dac-4e59-9f13-3ffae37823a4}, !- Name
  {d33aca48-ba02-4860-9e54-6cde4ad689b3}, !- Source Object
  12,                                     !- Outlet Port
  {dd545720-9bfd-4f42-b0d7-bd10938461bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6619ef1-c1fb-45bd-b591-c711825455e9}, !- Handle
  {659f8b8f-bd48-45bd-b14a-119c49d7cd38}, !- Name
  {dd545720-9bfd-4f42-b0d7-bd10938461bf}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {fa28593f-0fc7-4782-9c38-b1cf1e489766}, !- Handle
  Node 483,                               !- Name
  {c2afcaa0-1666-4bee-9536-41bd0412c479}, !- Inlet Port
  {0334521e-707e-401d-afa9-0c376992833a}; !- Outlet Port

OS:Connection,
  {c2afcaa0-1666-4bee-9536-41bd0412c479}, !- Handle
  {78f4b443-5ebd-4f04-92a7-c132a7a3b405}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  20,                                     !- Outlet Port
  {fa28593f-0fc7-4782-9c38-b1cf1e489766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0334521e-707e-401d-afa9-0c376992833a}, !- Handle
  {c964d01e-37b5-4022-9422-c0d9bf4c13d3}, !- Name
  {fa28593f-0fc7-4782-9c38-b1cf1e489766}, !- Source Object
  3,                                      !- Outlet Port
  {f7c1b547-78b3-44d8-8ac8-8247689fbf3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4a790e-3768-42c6-939f-75ee08c722a1}, !- Handle
  {8c079682-dbc3-4204-a9ed-1499599d2fe9}, !- Name
  {f7c1b547-78b3-44d8-8ac8-8247689fbf3d}, !- Source Object
  12,                                     !- Outlet Port
  {e2408d47-6dbf-42af-9548-3b74b8b20584}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42552acd-2002-432d-bf52-2f313a6ba85f}, !- Handle
  Floor 2 Janitor ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2095c49f-bc4c-4643-9855-553401ced1a1}, !- Handle
  Floor 2 Janitor ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {776ff48f-6ce1-4b37-98ba-9d5751743452}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42552acd-2002-432d-bf52-2f313a6ba85f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b8e9dc3-4f4e-4b8a-8269-fc9c8d25ecae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e660a03f-f21a-4399-858b-7b12fe5cd5f4}, !- Handle
  Node 484,                               !- Name
  {5b8e9dc3-4f4e-4b8a-8269-fc9c8d25ecae}, !- Inlet Port
  {436bb29d-759d-453f-9946-b97ab2f3b083}; !- Outlet Port

OS:Node,
  {68358b9d-2021-43d6-9fdf-8f8d1c889523}, !- Handle
  Node 485,                               !- Name
  {ffd993a5-311f-442d-804a-13a4ccb8ca02}, !- Inlet Port
  {3787bbe8-f8a9-45fb-9893-c6458a62b559}; !- Outlet Port

OS:Connection,
  {436bb29d-759d-453f-9946-b97ab2f3b083}, !- Handle
  {83bf68dc-d716-461a-bcc9-c72cc8827de5}, !- Name
  {e660a03f-f21a-4399-858b-7b12fe5cd5f4}, !- Source Object
  3,                                      !- Outlet Port
  {3c722bbf-4729-4354-86e0-e1473d596ab6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd993a5-311f-442d-804a-13a4ccb8ca02}, !- Handle
  {6d15313b-cf0a-42b3-a227-1517043cf79f}, !- Name
  {ae3fc9cd-22bd-429c-ba3f-3e66e4ed7d59}, !- Source Object
  12,                                     !- Outlet Port
  {68358b9d-2021-43d6-9fdf-8f8d1c889523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3787bbe8-f8a9-45fb-9893-c6458a62b559}, !- Handle
  {76b68bc0-44d9-46ac-8ff8-48bdddd2cbee}, !- Name
  {68358b9d-2021-43d6-9fdf-8f8d1c889523}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d7808b5c-a228-4537-beb7-bfeb95086833}, !- Handle
  Node 486,                               !- Name
  {bf9af601-3078-4137-a45a-5028537e5bb8}, !- Inlet Port
  {776ff48f-6ce1-4b37-98ba-9d5751743452}; !- Outlet Port

OS:Connection,
  {bf9af601-3078-4137-a45a-5028537e5bb8}, !- Handle
  {825fee84-4165-48d5-bd9f-cec9e1b12a5d}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  21,                                     !- Outlet Port
  {d7808b5c-a228-4537-beb7-bfeb95086833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776ff48f-6ce1-4b37-98ba-9d5751743452}, !- Handle
  {c76bbfa0-81f4-4821-84fd-bb94c9b402fa}, !- Name
  {d7808b5c-a228-4537-beb7-bfeb95086833}, !- Source Object
  3,                                      !- Outlet Port
  {2095c49f-bc4c-4643-9855-553401ced1a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b8e9dc3-4f4e-4b8a-8269-fc9c8d25ecae}, !- Handle
  {880845e4-8f96-4d7e-929d-87d9bd799555}, !- Name
  {2095c49f-bc4c-4643-9855-553401ced1a1}, !- Source Object
  12,                                     !- Outlet Port
  {e660a03f-f21a-4399-858b-7b12fe5cd5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7acb753-e756-4f90-9928-5328d4cbf336}, !- Handle
  Floor 2 Lounge ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {011015a6-d24c-46f2-b65b-4cda4757aaee}, !- Handle
  Floor 2 Lounge ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {35f2aeec-f0c1-43eb-81dd-51b4cf3824e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7acb753-e756-4f90-9928-5328d4cbf336}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72201375-fc77-4183-8549-06e0bca92120}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d6c7f83-97b1-410f-9b83-382ec51da3c5}, !- Handle
  Node 487,                               !- Name
  {72201375-fc77-4183-8549-06e0bca92120}, !- Inlet Port
  {b2fbbf67-9bb8-42c1-be2e-d1edef1508b2}; !- Outlet Port

OS:Node,
  {14cffbfe-fd8d-4fae-84f2-b03f738f645a}, !- Handle
  Node 488,                               !- Name
  {dbacdb1a-e754-4f0c-9b96-ac1b9990e758}, !- Inlet Port
  {d83980e3-1275-4188-93e1-536f06c1a78a}; !- Outlet Port

OS:Connection,
  {b2fbbf67-9bb8-42c1-be2e-d1edef1508b2}, !- Handle
  {96c75055-9d8d-457e-a948-11e710347f20}, !- Name
  {9d6c7f83-97b1-410f-9b83-382ec51da3c5}, !- Source Object
  3,                                      !- Outlet Port
  {2292d625-37cb-43c1-9142-872f793e0da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbacdb1a-e754-4f0c-9b96-ac1b9990e758}, !- Handle
  {f1b330fb-85a0-4c4e-9550-86cf8252a5ea}, !- Name
  {edaf9ecf-d646-4ed3-89a1-40d6e047d31c}, !- Source Object
  12,                                     !- Outlet Port
  {14cffbfe-fd8d-4fae-84f2-b03f738f645a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83980e3-1275-4188-93e1-536f06c1a78a}, !- Handle
  {2ebec5f7-225b-4ba3-ab44-7e1d21f604bc}, !- Name
  {14cffbfe-fd8d-4fae-84f2-b03f738f645a}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {dcccfb98-0a12-4862-89a0-12693c07fc1b}, !- Handle
  Node 489,                               !- Name
  {b0261dbd-7b2f-4379-a457-0901842b8c42}, !- Inlet Port
  {35f2aeec-f0c1-43eb-81dd-51b4cf3824e9}; !- Outlet Port

OS:Connection,
  {b0261dbd-7b2f-4379-a457-0901842b8c42}, !- Handle
  {6040f689-3a8d-43eb-9d4a-8d26cfa974d6}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  22,                                     !- Outlet Port
  {dcccfb98-0a12-4862-89a0-12693c07fc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f2aeec-f0c1-43eb-81dd-51b4cf3824e9}, !- Handle
  {f45eb56a-4b5e-4fc2-85bf-aeff0205d8cb}, !- Name
  {dcccfb98-0a12-4862-89a0-12693c07fc1b}, !- Source Object
  3,                                      !- Outlet Port
  {011015a6-d24c-46f2-b65b-4cda4757aaee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72201375-fc77-4183-8549-06e0bca92120}, !- Handle
  {c7cbfb6e-2899-44d1-ad86-fd2585703bb4}, !- Name
  {011015a6-d24c-46f2-b65b-4cda4757aaee}, !- Source Object
  12,                                     !- Outlet Port
  {9d6c7f83-97b1-410f-9b83-382ec51da3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {115871d9-8995-495b-8c61-c341fc382081}, !- Handle
  Floor 2 Nurse Station 1 ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3064b4be-d4d5-4847-ab74-dbf2ae169638}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {99dc02a1-4206-418d-94b9-ea8ba501b033}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.347384470391281,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {115871d9-8995-495b-8c61-c341fc382081}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1bf8e992-2f06-4bac-a256-3a17cc679b45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cdb555ef-fc6b-4bf2-a905-21cadb294f6a}, !- Handle
  Node 490,                               !- Name
  {1bf8e992-2f06-4bac-a256-3a17cc679b45}, !- Inlet Port
  {a3b6927b-4b90-4cf0-8e43-c147212c7532}; !- Outlet Port

OS:Node,
  {0b6abf73-3127-4a75-bccd-b2a43e92a292}, !- Handle
  Node 491,                               !- Name
  {12e27945-e6bf-42bb-aac5-05a2bcf427d8}, !- Inlet Port
  {6826cf09-7c5b-43e6-b743-b1b8e168d735}; !- Outlet Port

OS:Connection,
  {a3b6927b-4b90-4cf0-8e43-c147212c7532}, !- Handle
  {20191445-7a5c-4a37-8f05-cb4ae0793ded}, !- Name
  {cdb555ef-fc6b-4bf2-a905-21cadb294f6a}, !- Source Object
  3,                                      !- Outlet Port
  {cc382601-1b73-4912-9656-92bbc2200996}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12e27945-e6bf-42bb-aac5-05a2bcf427d8}, !- Handle
  {578eb6e7-c036-4d65-95ae-0d804d7600c2}, !- Name
  {85777750-135a-4247-8eec-53e3e1149a93}, !- Source Object
  12,                                     !- Outlet Port
  {0b6abf73-3127-4a75-bccd-b2a43e92a292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6826cf09-7c5b-43e6-b743-b1b8e168d735}, !- Handle
  {8dcbfbfe-7cd2-4791-94fa-c34294ef9835}, !- Name
  {0b6abf73-3127-4a75-bccd-b2a43e92a292}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {f6811d53-c78d-4b09-8123-e8188be1fa6f}, !- Handle
  Node 492,                               !- Name
  {834a1550-d7f7-4bc8-a1cf-8af67b879a38}, !- Inlet Port
  {99dc02a1-4206-418d-94b9-ea8ba501b033}; !- Outlet Port

OS:Connection,
  {834a1550-d7f7-4bc8-a1cf-8af67b879a38}, !- Handle
  {67955643-2d14-4dcd-8da1-39979742f60a}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  23,                                     !- Outlet Port
  {f6811d53-c78d-4b09-8123-e8188be1fa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dc02a1-4206-418d-94b9-ea8ba501b033}, !- Handle
  {35160f6a-5ceb-48b7-bb7b-9a815f212011}, !- Name
  {f6811d53-c78d-4b09-8123-e8188be1fa6f}, !- Source Object
  3,                                      !- Outlet Port
  {3064b4be-d4d5-4847-ab74-dbf2ae169638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bf8e992-2f06-4bac-a256-3a17cc679b45}, !- Handle
  {16439f85-c4b0-4367-887c-e7807a6e5f71}, !- Name
  {3064b4be-d4d5-4847-ab74-dbf2ae169638}, !- Source Object
  12,                                     !- Outlet Port
  {cdb555ef-fc6b-4bf2-a905-21cadb294f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f44d0d97-ac0d-4db2-9d91-accf8d36731f}, !- Handle
  Floor 2 Nurse Station 2 ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfd8aa1d-fac7-4c6f-9c00-9591f6b43c35}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {d869a58c-25d8-412c-af78-39e01471672e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.343297594269031,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f44d0d97-ac0d-4db2-9d91-accf8d36731f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c04eac4-38fe-434e-a69a-d49373102eca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f60c149-fb6a-4234-bd95-2c395b9b0db3}, !- Handle
  Node 493,                               !- Name
  {3c04eac4-38fe-434e-a69a-d49373102eca}, !- Inlet Port
  {e94bf9f5-315c-4476-9bc6-9b247c3747cd}; !- Outlet Port

OS:Node,
  {a5ea2fbd-06c8-412d-931c-5e0ad169cdb1}, !- Handle
  Node 494,                               !- Name
  {d6ebff6f-d2f2-4817-afc0-ffbb91ef8cf3}, !- Inlet Port
  {7b377f41-cb5b-4891-9cf3-4ed79dae2cd7}; !- Outlet Port

OS:Connection,
  {e94bf9f5-315c-4476-9bc6-9b247c3747cd}, !- Handle
  {317355e5-3335-4c7c-95fd-62475093f847}, !- Name
  {1f60c149-fb6a-4234-bd95-2c395b9b0db3}, !- Source Object
  3,                                      !- Outlet Port
  {5ec2da9f-5c3b-4fee-964d-3d8fa96b75bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6ebff6f-d2f2-4817-afc0-ffbb91ef8cf3}, !- Handle
  {402527ca-d0ff-4b48-a3ad-35e299d640f5}, !- Name
  {41bab4d0-036f-457e-8ccf-3f6fd0500c5b}, !- Source Object
  12,                                     !- Outlet Port
  {a5ea2fbd-06c8-412d-931c-5e0ad169cdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b377f41-cb5b-4891-9cf3-4ed79dae2cd7}, !- Handle
  {db305d78-35a6-44a1-974a-01355a4bf5df}, !- Name
  {a5ea2fbd-06c8-412d-931c-5e0ad169cdb1}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {f4981b99-14c8-4de3-b53f-f5dce8c22776}, !- Handle
  Node 495,                               !- Name
  {28c665d9-e360-49e1-9ee6-03ef0e66f9fd}, !- Inlet Port
  {d869a58c-25d8-412c-af78-39e01471672e}; !- Outlet Port

OS:Connection,
  {28c665d9-e360-49e1-9ee6-03ef0e66f9fd}, !- Handle
  {ea183a04-2d1d-4333-95f6-f3a26dfbf0db}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  24,                                     !- Outlet Port
  {f4981b99-14c8-4de3-b53f-f5dce8c22776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d869a58c-25d8-412c-af78-39e01471672e}, !- Handle
  {b21ec042-8bf6-45e5-b1a2-96e0f1af0394}, !- Name
  {f4981b99-14c8-4de3-b53f-f5dce8c22776}, !- Source Object
  3,                                      !- Outlet Port
  {dfd8aa1d-fac7-4c6f-9c00-9591f6b43c35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c04eac4-38fe-434e-a69a-d49373102eca}, !- Handle
  {b3d302b1-e530-49ac-ac27-0786e17c68b2}, !- Name
  {dfd8aa1d-fac7-4c6f-9c00-9591f6b43c35}, !- Source Object
  12,                                     !- Outlet Port
  {1f60c149-fb6a-4234-bd95-2c395b9b0db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b41986de-9baa-4b45-9d64-4bb4898476d8}, !- Handle
  Floor 2 Office ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3d23c2a-7847-404e-8b08-c991c4c89d86}, !- Handle
  Floor 2 Office ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {b37bcae3-3dcf-42e2-99ee-f89c6f124dec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b41986de-9baa-4b45-9d64-4bb4898476d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55020839-a1e2-4a29-932b-0f283ba66037}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3f830fe-0cc1-44ab-b4eb-27b1bf02c785}, !- Handle
  Node 496,                               !- Name
  {55020839-a1e2-4a29-932b-0f283ba66037}, !- Inlet Port
  {19276cb5-8576-439f-9c19-881bb0ca721d}; !- Outlet Port

OS:Node,
  {b6ea5ef5-3162-4732-8798-3850456ee175}, !- Handle
  Node 497,                               !- Name
  {dd08564b-f94f-4610-9634-7adc7f0e3566}, !- Inlet Port
  {d962ed16-9b75-4a49-bd3f-40fbe628ec83}; !- Outlet Port

OS:Connection,
  {19276cb5-8576-439f-9c19-881bb0ca721d}, !- Handle
  {cb3b095e-eb40-4f98-b28b-b2e761838a29}, !- Name
  {a3f830fe-0cc1-44ab-b4eb-27b1bf02c785}, !- Source Object
  3,                                      !- Outlet Port
  {07109e8a-eb87-4343-91e5-8be4d8978ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd08564b-f94f-4610-9634-7adc7f0e3566}, !- Handle
  {6988ef66-b5a9-4e82-b6fc-0f3af25c36a5}, !- Name
  {dd5f4bfa-238d-4409-8622-1ea348df54c0}, !- Source Object
  12,                                     !- Outlet Port
  {b6ea5ef5-3162-4732-8798-3850456ee175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d962ed16-9b75-4a49-bd3f-40fbe628ec83}, !- Handle
  {81f7122c-69d0-4c31-9e3d-f6e99eb8f3b8}, !- Name
  {b6ea5ef5-3162-4732-8798-3850456ee175}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {71c60b08-5543-4c37-b9fe-ca4bc52a815a}, !- Handle
  Node 498,                               !- Name
  {34a594a4-f6b9-4131-95bf-b50987766e8a}, !- Inlet Port
  {b37bcae3-3dcf-42e2-99ee-f89c6f124dec}; !- Outlet Port

OS:Connection,
  {34a594a4-f6b9-4131-95bf-b50987766e8a}, !- Handle
  {740d5fa3-1edb-4460-ba6b-2bf16992a600}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  25,                                     !- Outlet Port
  {71c60b08-5543-4c37-b9fe-ca4bc52a815a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37bcae3-3dcf-42e2-99ee-f89c6f124dec}, !- Handle
  {da948e61-500a-4ac7-ac04-f6b753f8ea92}, !- Name
  {71c60b08-5543-4c37-b9fe-ca4bc52a815a}, !- Source Object
  3,                                      !- Outlet Port
  {b3d23c2a-7847-404e-8b08-c991c4c89d86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55020839-a1e2-4a29-932b-0f283ba66037}, !- Handle
  {d61b8d79-6a46-4dd2-ae23-9008596180e2}, !- Name
  {b3d23c2a-7847-404e-8b08-c991c4c89d86}, !- Source Object
  12,                                     !- Outlet Port
  {a3f830fe-0cc1-44ab-b4eb-27b1bf02c785}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {04672369-b731-4e55-803a-a8c46829fcfd}, !- Handle
  Floor 2 Office Hall ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {337551c3-f4d2-417f-b8f8-4e6285322d52}, !- Handle
  Floor 2 Office Hall ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8ea2605b-58d3-4a66-9c10-6bfaec2af6be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {04672369-b731-4e55-803a-a8c46829fcfd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae5f1c55-3a39-41a3-bcdf-54e3341971a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a6b4873-8dec-4ea5-92a5-04524e1277a9}, !- Handle
  Node 499,                               !- Name
  {ae5f1c55-3a39-41a3-bcdf-54e3341971a6}, !- Inlet Port
  {81690fb1-49ac-4edd-9bf3-8f36fd4f0a50}; !- Outlet Port

OS:Node,
  {d5425e19-39d2-4985-9169-076984dffd85}, !- Handle
  Node 500,                               !- Name
  {7fd1957e-dd41-475b-8363-4feba86acaf5}, !- Inlet Port
  {11f21372-e6d7-41cd-8adc-db1731852f60}; !- Outlet Port

OS:Connection,
  {81690fb1-49ac-4edd-9bf3-8f36fd4f0a50}, !- Handle
  {ab4a789c-a598-4404-a549-6d1adda77578}, !- Name
  {1a6b4873-8dec-4ea5-92a5-04524e1277a9}, !- Source Object
  3,                                      !- Outlet Port
  {7f944b9c-acd6-4c44-a9dc-4c6c83a8c5b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fd1957e-dd41-475b-8363-4feba86acaf5}, !- Handle
  {0464e00b-80a2-4c02-92f0-61c2037db885}, !- Name
  {733c30ac-57bb-4f98-b71a-59b6094d2046}, !- Source Object
  12,                                     !- Outlet Port
  {d5425e19-39d2-4985-9169-076984dffd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f21372-e6d7-41cd-8adc-db1731852f60}, !- Handle
  {b266ca57-ad62-4493-a790-bd530c94259a}, !- Name
  {d5425e19-39d2-4985-9169-076984dffd85}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {8b2d3a6a-2a4d-4d26-a867-9579644f454e}, !- Handle
  Node 501,                               !- Name
  {33e8299f-4c61-499b-8c8f-ad69bef39885}, !- Inlet Port
  {8ea2605b-58d3-4a66-9c10-6bfaec2af6be}; !- Outlet Port

OS:Connection,
  {33e8299f-4c61-499b-8c8f-ad69bef39885}, !- Handle
  {1eef850d-5947-4d2a-b02a-02d855e23f93}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  26,                                     !- Outlet Port
  {8b2d3a6a-2a4d-4d26-a867-9579644f454e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea2605b-58d3-4a66-9c10-6bfaec2af6be}, !- Handle
  {6d6831d8-9c18-4b2b-afa6-18cfbfbc9fb2}, !- Name
  {8b2d3a6a-2a4d-4d26-a867-9579644f454e}, !- Source Object
  3,                                      !- Outlet Port
  {337551c3-f4d2-417f-b8f8-4e6285322d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae5f1c55-3a39-41a3-bcdf-54e3341971a6}, !- Handle
  {f99e1d3c-2dfc-4614-8848-a35ddde78e33}, !- Name
  {337551c3-f4d2-417f-b8f8-4e6285322d52}, !- Source Object
  12,                                     !- Outlet Port
  {1a6b4873-8dec-4ea5-92a5-04524e1277a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {58ebb194-0b40-4924-b9ba-ed2cbafb39a2}, !- Handle
  Floor 2 Reception ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {75bbaee4-617c-48b3-869f-9e301a861c22}, !- Handle
  Floor 2 Reception ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {04b16d55-d71d-403f-a936-ee4a15a97696}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58ebb194-0b40-4924-b9ba-ed2cbafb39a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bdf4a80-9547-4241-8949-1ddb816287ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2893d71-430e-4274-a06a-79aa8b1e369f}, !- Handle
  Node 502,                               !- Name
  {5bdf4a80-9547-4241-8949-1ddb816287ee}, !- Inlet Port
  {cfe90b0e-f913-4438-80e3-14d0c5fd0bfc}; !- Outlet Port

OS:Node,
  {008a1e18-9315-4793-9f46-b5cc1441dad4}, !- Handle
  Node 503,                               !- Name
  {318e618f-dda4-4101-a1b3-1a78f77bab95}, !- Inlet Port
  {c8284f66-5ce8-4b54-a043-617f13f4bec2}; !- Outlet Port

OS:Connection,
  {cfe90b0e-f913-4438-80e3-14d0c5fd0bfc}, !- Handle
  {1f8bfd37-9cf6-4b0b-be76-073367ef249d}, !- Name
  {c2893d71-430e-4274-a06a-79aa8b1e369f}, !- Source Object
  3,                                      !- Outlet Port
  {2c4ef0c9-82a5-4d9c-8081-9e79db06886a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {318e618f-dda4-4101-a1b3-1a78f77bab95}, !- Handle
  {bc186b99-3496-478e-a9c3-0d51ca9411a7}, !- Name
  {fc29471f-c94e-4187-bc12-6b95b9ee9c05}, !- Source Object
  12,                                     !- Outlet Port
  {008a1e18-9315-4793-9f46-b5cc1441dad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8284f66-5ce8-4b54-a043-617f13f4bec2}, !- Handle
  {f7608bd4-2972-474d-a139-cab2ff90fe65}, !- Name
  {008a1e18-9315-4793-9f46-b5cc1441dad4}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {6440e4ad-938e-4676-a5c9-49dfde20f81e}, !- Handle
  Node 504,                               !- Name
  {940b4ff0-397e-44e2-aaa6-12ea9bc876be}, !- Inlet Port
  {04b16d55-d71d-403f-a936-ee4a15a97696}; !- Outlet Port

OS:Connection,
  {940b4ff0-397e-44e2-aaa6-12ea9bc876be}, !- Handle
  {f168d6b8-02dd-408c-a90a-bb5aa6e3fe40}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  27,                                     !- Outlet Port
  {6440e4ad-938e-4676-a5c9-49dfde20f81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b16d55-d71d-403f-a936-ee4a15a97696}, !- Handle
  {ca9cd74a-dfd5-4b99-85b1-e5a799adab82}, !- Name
  {6440e4ad-938e-4676-a5c9-49dfde20f81e}, !- Source Object
  3,                                      !- Outlet Port
  {75bbaee4-617c-48b3-869f-9e301a861c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bdf4a80-9547-4241-8949-1ddb816287ee}, !- Handle
  {b03ae180-9bae-407d-b03d-4575aa33301e}, !- Name
  {75bbaee4-617c-48b3-869f-9e301a861c22}, !- Source Object
  12,                                     !- Outlet Port
  {c2893d71-430e-4274-a06a-79aa8b1e369f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06a45fb9-af4b-41da-85e9-fde9b278f0b5}, !- Handle
  Floor 2 Reception Hall ZN Rht Coil,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {144f094f-ccb7-4dd7-a903-f0b606bf3ef8}, !- Handle
  Floor 2 Reception Hall ZN VAV Term,     !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2a83aec2-fc06-4f30-95dc-390caadd7402}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06a45fb9-af4b-41da-85e9-fde9b278f0b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7619df2c-bab6-4db2-8f43-c48fb7bd63f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9eff0eb8-71c2-4f8a-a036-6c3c4ad39397}, !- Handle
  Node 505,                               !- Name
  {7619df2c-bab6-4db2-8f43-c48fb7bd63f2}, !- Inlet Port
  {5ca83952-0171-4218-98b9-6c88c31608d6}; !- Outlet Port

OS:Node,
  {6eae69d5-6829-4483-919c-c11d96c8e9fb}, !- Handle
  Node 506,                               !- Name
  {2ddcd9b2-14ed-4bac-8788-91ccb15493f5}, !- Inlet Port
  {3c48f8e0-b528-4026-877a-6204313267cb}; !- Outlet Port

OS:Connection,
  {5ca83952-0171-4218-98b9-6c88c31608d6}, !- Handle
  {d82eb8e8-b4fa-4e80-9129-a630654b2030}, !- Name
  {9eff0eb8-71c2-4f8a-a036-6c3c4ad39397}, !- Source Object
  3,                                      !- Outlet Port
  {1ea1ff03-e1f3-4da9-8bd4-f16042da6831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ddcd9b2-14ed-4bac-8788-91ccb15493f5}, !- Handle
  {e20dffae-8f84-45e5-a712-927d4b59b3dd}, !- Name
  {1831a13c-e9b8-4009-85a6-29fb2283823a}, !- Source Object
  12,                                     !- Outlet Port
  {6eae69d5-6829-4483-919c-c11d96c8e9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c48f8e0-b528-4026-877a-6204313267cb}, !- Handle
  {61ce1c0b-5d40-4da7-bdc8-674e909c0e98}, !- Name
  {6eae69d5-6829-4483-919c-c11d96c8e9fb}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {33e08bbb-59a5-4e32-9288-f8d12b827f52}, !- Handle
  Node 507,                               !- Name
  {6efaf92f-f3d1-4e6a-bd39-492f926ea736}, !- Inlet Port
  {2a83aec2-fc06-4f30-95dc-390caadd7402}; !- Outlet Port

OS:Connection,
  {6efaf92f-f3d1-4e6a-bd39-492f926ea736}, !- Handle
  {d1c51820-9bcb-4655-896a-4b4163f2d939}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  28,                                     !- Outlet Port
  {33e08bbb-59a5-4e32-9288-f8d12b827f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a83aec2-fc06-4f30-95dc-390caadd7402}, !- Handle
  {28a51cc9-fbe3-42b2-98a3-584f0327a99b}, !- Name
  {33e08bbb-59a5-4e32-9288-f8d12b827f52}, !- Source Object
  3,                                      !- Outlet Port
  {144f094f-ccb7-4dd7-a903-f0b606bf3ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7619df2c-bab6-4db2-8f43-c48fb7bd63f2}, !- Handle
  {92bf3b30-7115-4397-a51b-faf8dc785995}, !- Name
  {144f094f-ccb7-4dd7-a903-f0b606bf3ef8}, !- Source Object
  12,                                     !- Outlet Port
  {9eff0eb8-71c2-4f8a-a036-6c3c4ad39397}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a59a667-236e-4f19-a032-52c9227f6ef6}, !- Handle
  Floor 2 Reception Toilet ZN Rht Coil,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6c2007d-6f88-405b-9713-cadbd2c25b29}, !- Handle
  Floor 2 Reception Toilet ZN VAV Term,   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {97dc1f67-c280-488f-95cc-e91cca319ec7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a59a667-236e-4f19-a032-52c9227f6ef6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ab8e7c8-07f5-4921-95a4-7fb47feb2359}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41727bf8-5446-492c-b720-60c2ac6b6720}, !- Handle
  Node 508,                               !- Name
  {4ab8e7c8-07f5-4921-95a4-7fb47feb2359}, !- Inlet Port
  {1711d666-a90a-479b-bbb8-fa2ab9715e2f}; !- Outlet Port

OS:Node,
  {23299f75-3aff-499b-aca2-b4df475f5995}, !- Handle
  Node 509,                               !- Name
  {10509024-64d7-4b82-a846-21cdd8b602bb}, !- Inlet Port
  {c704c5b9-72c7-4cfc-84c2-0a317d595b65}; !- Outlet Port

OS:Connection,
  {1711d666-a90a-479b-bbb8-fa2ab9715e2f}, !- Handle
  {dc3b782a-bcac-4f2b-a01c-2d026a4a1751}, !- Name
  {41727bf8-5446-492c-b720-60c2ac6b6720}, !- Source Object
  3,                                      !- Outlet Port
  {da5df5e3-23ca-4efc-8075-0b01745c76d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10509024-64d7-4b82-a846-21cdd8b602bb}, !- Handle
  {fb9182c4-0d7c-4148-9f86-f362141bb592}, !- Name
  {9f01aa35-1b0b-4e1b-b20d-a20ccbbbdb68}, !- Source Object
  12,                                     !- Outlet Port
  {23299f75-3aff-499b-aca2-b4df475f5995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c704c5b9-72c7-4cfc-84c2-0a317d595b65}, !- Handle
  {022f4385-ee68-4421-a618-818be519eb82}, !- Name
  {23299f75-3aff-499b-aca2-b4df475f5995}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {574aff5f-5d2a-41a2-8657-2cba45c89e9e}, !- Handle
  Node 510,                               !- Name
  {8887f4e3-17da-4c3f-a8ba-b3483a0d7a4b}, !- Inlet Port
  {97dc1f67-c280-488f-95cc-e91cca319ec7}; !- Outlet Port

OS:Connection,
  {8887f4e3-17da-4c3f-a8ba-b3483a0d7a4b}, !- Handle
  {9c66662f-65d2-4c2b-87d7-be7569eba2d4}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  29,                                     !- Outlet Port
  {574aff5f-5d2a-41a2-8657-2cba45c89e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dc1f67-c280-488f-95cc-e91cca319ec7}, !- Handle
  {ce5ea0bb-d02c-4ffd-8909-4cd1e8798a8a}, !- Name
  {574aff5f-5d2a-41a2-8657-2cba45c89e9e}, !- Source Object
  3,                                      !- Outlet Port
  {f6c2007d-6f88-405b-9713-cadbd2c25b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ab8e7c8-07f5-4921-95a4-7fb47feb2359}, !- Handle
  {fdfc8fd8-3497-43bc-b935-6b43174fb891}, !- Name
  {f6c2007d-6f88-405b-9713-cadbd2c25b29}, !- Source Object
  12,                                     !- Outlet Port
  {41727bf8-5446-492c-b720-60c2ac6b6720}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {57f064b9-91ef-4bcb-963e-9a200a37b94f}, !- Handle
  Floor 2 Scheduling 1 ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {630449bf-0d32-4c7d-8e23-adc571a72620}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {1f0cb7ab-1e2f-4c4e-837a-b178fb2bef47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57f064b9-91ef-4bcb-963e-9a200a37b94f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {557456e4-024d-44bd-a74f-31403ce00b83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66e580d6-79f2-4db2-a073-2e9c958c287d}, !- Handle
  Node 511,                               !- Name
  {557456e4-024d-44bd-a74f-31403ce00b83}, !- Inlet Port
  {d89ce2ed-29e5-40fc-94dc-47bf820a51f0}; !- Outlet Port

OS:Node,
  {b48ca4c0-1022-4fbb-a3ac-838fac27b14a}, !- Handle
  Node 512,                               !- Name
  {0d627279-3a19-48d5-b909-1b09e213ae5e}, !- Inlet Port
  {2677d83c-dd85-4cc8-b662-6bd168ab5887}; !- Outlet Port

OS:Connection,
  {d89ce2ed-29e5-40fc-94dc-47bf820a51f0}, !- Handle
  {d119a987-879a-42dd-85f6-0c646b51e0fd}, !- Name
  {66e580d6-79f2-4db2-a073-2e9c958c287d}, !- Source Object
  3,                                      !- Outlet Port
  {db636513-6540-4f0c-a5c7-54a7425520d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d627279-3a19-48d5-b909-1b09e213ae5e}, !- Handle
  {7d22f5ef-575d-4b1d-8175-e559a8b8a34e}, !- Name
  {a834e1b9-a48b-47ee-9fc2-2a0562248845}, !- Source Object
  12,                                     !- Outlet Port
  {b48ca4c0-1022-4fbb-a3ac-838fac27b14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2677d83c-dd85-4cc8-b662-6bd168ab5887}, !- Handle
  {5db99351-bb82-4d10-b3a5-035e7bb4051b}, !- Name
  {b48ca4c0-1022-4fbb-a3ac-838fac27b14a}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {428f0471-aafc-4276-a5b8-53b51ca75438}, !- Handle
  Node 513,                               !- Name
  {27a3bcf3-1de8-47c5-9a61-f978e0574020}, !- Inlet Port
  {1f0cb7ab-1e2f-4c4e-837a-b178fb2bef47}; !- Outlet Port

OS:Connection,
  {27a3bcf3-1de8-47c5-9a61-f978e0574020}, !- Handle
  {942c4503-759b-4c53-84b4-c4478870c569}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  30,                                     !- Outlet Port
  {428f0471-aafc-4276-a5b8-53b51ca75438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0cb7ab-1e2f-4c4e-837a-b178fb2bef47}, !- Handle
  {72490f78-e752-4952-a87e-3e7a8683f694}, !- Name
  {428f0471-aafc-4276-a5b8-53b51ca75438}, !- Source Object
  3,                                      !- Outlet Port
  {630449bf-0d32-4c7d-8e23-adc571a72620}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {557456e4-024d-44bd-a74f-31403ce00b83}, !- Handle
  {137d4c69-2d85-4fd9-9d85-76a56a970176}, !- Name
  {630449bf-0d32-4c7d-8e23-adc571a72620}, !- Source Object
  12,                                     !- Outlet Port
  {66e580d6-79f2-4db2-a073-2e9c958c287d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0c9c3e8b-ae48-4d9a-9c6c-851067451b90}, !- Handle
  Floor 2 Scheduling 2 ZN Rht Coil,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {904036ca-ca33-4ac4-bc6c-da51ba211280}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Term,       !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {0f80f346-aaa1-4de3-b8e4-60b9cb0d7069}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c9c3e8b-ae48-4d9a-9c6c-851067451b90}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f337e39e-c501-4db7-9248-26e93095b70c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bf9e0d2-4aee-4dd2-9d22-8a4337b5daea}, !- Handle
  Node 514,                               !- Name
  {f337e39e-c501-4db7-9248-26e93095b70c}, !- Inlet Port
  {870261ad-00b0-4f82-8841-7e09859729c1}; !- Outlet Port

OS:Node,
  {d1734d95-f795-4ca9-aadd-9ff6b8597871}, !- Handle
  Node 515,                               !- Name
  {41a6e094-d419-4fe0-865e-e2303c377747}, !- Inlet Port
  {0605ed1a-36cf-4336-8497-088f8cd99999}; !- Outlet Port

OS:Connection,
  {870261ad-00b0-4f82-8841-7e09859729c1}, !- Handle
  {b980d5e8-e410-48cf-9a6b-babfb2bcabdc}, !- Name
  {2bf9e0d2-4aee-4dd2-9d22-8a4337b5daea}, !- Source Object
  3,                                      !- Outlet Port
  {94ee8990-c04e-4eac-aa85-63dddd8e2db8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41a6e094-d419-4fe0-865e-e2303c377747}, !- Handle
  {04118e51-10a8-4727-a00e-0fca2aff00a5}, !- Name
  {325d6609-e215-42d1-a265-781b2247a239}, !- Source Object
  12,                                     !- Outlet Port
  {d1734d95-f795-4ca9-aadd-9ff6b8597871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0605ed1a-36cf-4336-8497-088f8cd99999}, !- Handle
  {942792cb-2910-4512-89c7-2c8de1543dfa}, !- Name
  {d1734d95-f795-4ca9-aadd-9ff6b8597871}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {06f39925-9028-4ba8-8466-b1298cdb667f}, !- Handle
  Node 516,                               !- Name
  {955a3e32-e4cc-4ff6-b267-30d83836055e}, !- Inlet Port
  {0f80f346-aaa1-4de3-b8e4-60b9cb0d7069}; !- Outlet Port

OS:Connection,
  {955a3e32-e4cc-4ff6-b267-30d83836055e}, !- Handle
  {032e4cc7-1846-4ed1-b001-d809dc42ec07}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  31,                                     !- Outlet Port
  {06f39925-9028-4ba8-8466-b1298cdb667f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f80f346-aaa1-4de3-b8e4-60b9cb0d7069}, !- Handle
  {70a29161-b44d-47b7-a4fb-e38e8c38ca9a}, !- Name
  {06f39925-9028-4ba8-8466-b1298cdb667f}, !- Source Object
  3,                                      !- Outlet Port
  {904036ca-ca33-4ac4-bc6c-da51ba211280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f337e39e-c501-4db7-9248-26e93095b70c}, !- Handle
  {679af5de-21fa-4610-af75-ce9a9230b4e6}, !- Name
  {904036ca-ca33-4ac4-bc6c-da51ba211280}, !- Source Object
  12,                                     !- Outlet Port
  {2bf9e0d2-4aee-4dd2-9d22-8a4337b5daea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7fd378e-9f19-418b-81bf-ffe025b8a375}, !- Handle
  Floor 2 Storage 1 ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1c108e1-48b5-4c1e-bc47-d3ec066ec967}, !- Handle
  Floor 2 Storage 1 ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {6326932c-9ca5-47e5-85d3-4ff6c8c886d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.362905750288422,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7fd378e-9f19-418b-81bf-ffe025b8a375}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07ec38db-6351-4161-ad3d-db960aa01a99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b6feb56-62fc-4f96-95f2-e42898cd0a98}, !- Handle
  Node 517,                               !- Name
  {07ec38db-6351-4161-ad3d-db960aa01a99}, !- Inlet Port
  {ee286b28-4a24-40e7-b3f0-3e3aacef8156}; !- Outlet Port

OS:Node,
  {35bcf963-5904-43ef-bf61-6484de911d9a}, !- Handle
  Node 518,                               !- Name
  {12e16f1d-b168-4f0f-aa10-0f989cc721a8}, !- Inlet Port
  {c1e6aa88-cfb0-478a-a4a5-961b99d40b39}; !- Outlet Port

OS:Connection,
  {ee286b28-4a24-40e7-b3f0-3e3aacef8156}, !- Handle
  {f1e6d510-5b2c-48fc-825c-43e3a0f0be2b}, !- Name
  {0b6feb56-62fc-4f96-95f2-e42898cd0a98}, !- Source Object
  3,                                      !- Outlet Port
  {b6b59317-23df-49c8-87fd-f53466dde7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12e16f1d-b168-4f0f-aa10-0f989cc721a8}, !- Handle
  {672cb141-88f0-4711-b2e3-17ea0ac2dceb}, !- Name
  {dc2040fd-3dab-4dae-a98d-30bd3ff42060}, !- Source Object
  12,                                     !- Outlet Port
  {35bcf963-5904-43ef-bf61-6484de911d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e6aa88-cfb0-478a-a4a5-961b99d40b39}, !- Handle
  {e40d1bd7-a94c-4724-a28b-c768ab70e948}, !- Name
  {35bcf963-5904-43ef-bf61-6484de911d9a}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {3260a9ef-6f1b-4883-9962-a62534cfe878}, !- Handle
  Node 519,                               !- Name
  {5acf4f31-1d63-4280-9bf1-a8e669d405b5}, !- Inlet Port
  {6326932c-9ca5-47e5-85d3-4ff6c8c886d5}; !- Outlet Port

OS:Connection,
  {5acf4f31-1d63-4280-9bf1-a8e669d405b5}, !- Handle
  {58045a17-4bb5-4693-b000-70017a80f4d3}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  32,                                     !- Outlet Port
  {3260a9ef-6f1b-4883-9962-a62534cfe878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6326932c-9ca5-47e5-85d3-4ff6c8c886d5}, !- Handle
  {ae65afb2-85b7-4fdf-aa44-8d412d55e481}, !- Name
  {3260a9ef-6f1b-4883-9962-a62534cfe878}, !- Source Object
  3,                                      !- Outlet Port
  {e1c108e1-48b5-4c1e-bc47-d3ec066ec967}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07ec38db-6351-4161-ad3d-db960aa01a99}, !- Handle
  {026e5b41-bc66-4667-8e69-f4634932c8bb}, !- Name
  {e1c108e1-48b5-4c1e-bc47-d3ec066ec967}, !- Source Object
  12,                                     !- Outlet Port
  {0b6feb56-62fc-4f96-95f2-e42898cd0a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d45042e-1ac0-4965-b48e-b2cd69014d03}, !- Handle
  Floor 2 Storage 2 ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52bdb6da-8e54-479e-9a05-1fc022109555}, !- Handle
  Floor 2 Storage 2 ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2bdcc058-2d58-46d2-8593-5ee2aa9e6d7d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.416600988851504,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d45042e-1ac0-4965-b48e-b2cd69014d03}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9030caec-8c5a-4014-8d7b-0fbda7199936}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52b303d5-7dd9-4aa2-8ccb-597dd0869e10}, !- Handle
  Node 520,                               !- Name
  {9030caec-8c5a-4014-8d7b-0fbda7199936}, !- Inlet Port
  {7108251e-a1dd-46c8-85dc-6e296edb0cfe}; !- Outlet Port

OS:Node,
  {eb5a49dd-89c9-4eb7-8966-3b584396568c}, !- Handle
  Node 521,                               !- Name
  {20487c4f-51b6-41fc-b8fe-ba46c0c9d0e5}, !- Inlet Port
  {374b0aa4-8b73-4848-97b6-fc63212d56a9}; !- Outlet Port

OS:Connection,
  {7108251e-a1dd-46c8-85dc-6e296edb0cfe}, !- Handle
  {5e4e7980-7491-46b9-859a-58f9d8e2b0cc}, !- Name
  {52b303d5-7dd9-4aa2-8ccb-597dd0869e10}, !- Source Object
  3,                                      !- Outlet Port
  {a370cf5f-d8d6-4b50-be11-c9a84d416566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20487c4f-51b6-41fc-b8fe-ba46c0c9d0e5}, !- Handle
  {eac231e7-c8ef-4f75-9af3-a3831acf5de8}, !- Name
  {d4096c44-f061-45dd-9aac-e0508f343c38}, !- Source Object
  12,                                     !- Outlet Port
  {eb5a49dd-89c9-4eb7-8966-3b584396568c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374b0aa4-8b73-4848-97b6-fc63212d56a9}, !- Handle
  {fee9e4e6-0385-48d7-9809-4d2460360e61}, !- Name
  {eb5a49dd-89c9-4eb7-8966-3b584396568c}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {8c859cf7-ddec-4a6b-876e-652ad4ab4a41}, !- Handle
  Node 522,                               !- Name
  {1199abb0-3b9b-4f5b-aa8d-582f16ad8e6a}, !- Inlet Port
  {2bdcc058-2d58-46d2-8593-5ee2aa9e6d7d}; !- Outlet Port

OS:Connection,
  {1199abb0-3b9b-4f5b-aa8d-582f16ad8e6a}, !- Handle
  {7574a47d-18fb-4bf6-9c2f-0d7a78e4d7b0}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  33,                                     !- Outlet Port
  {8c859cf7-ddec-4a6b-876e-652ad4ab4a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdcc058-2d58-46d2-8593-5ee2aa9e6d7d}, !- Handle
  {8385786f-ba8e-440b-9d30-7667be4233a5}, !- Name
  {8c859cf7-ddec-4a6b-876e-652ad4ab4a41}, !- Source Object
  3,                                      !- Outlet Port
  {52bdb6da-8e54-479e-9a05-1fc022109555}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9030caec-8c5a-4014-8d7b-0fbda7199936}, !- Handle
  {fa0ba8fc-ba12-4017-bcb3-e1918ba187b5}, !- Name
  {52bdb6da-8e54-479e-9a05-1fc022109555}, !- Source Object
  12,                                     !- Outlet Port
  {52b303d5-7dd9-4aa2-8ccb-597dd0869e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {22a14bce-6a16-4e7a-928c-326c832a9599}, !- Handle
  Floor 2 Storage 3 ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {49f77a86-5a0f-41b9-a318-10570fa2c982}, !- Handle
  Floor 2 Storage 3 ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {45e05049-eeff-49cf-a5ac-154f9b02ca75}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.399936949297444,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22a14bce-6a16-4e7a-928c-326c832a9599}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d538f8f-7813-471b-9a23-a456615d19f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8c5bcfb1-fd75-41e4-a73e-67e3f8e828fe}, !- Handle
  Node 523,                               !- Name
  {6d538f8f-7813-471b-9a23-a456615d19f5}, !- Inlet Port
  {7af8fc1b-91b9-4ff1-a32b-834909a515ee}; !- Outlet Port

OS:Node,
  {283f446a-845d-4fa5-b023-95b1d620ee0f}, !- Handle
  Node 524,                               !- Name
  {4cfb524f-31e0-428b-8fdc-8f0a0fcf70dc}, !- Inlet Port
  {364e0854-0113-4827-99f3-d63e07978f19}; !- Outlet Port

OS:Connection,
  {7af8fc1b-91b9-4ff1-a32b-834909a515ee}, !- Handle
  {0891c923-ea62-4b34-9dc2-a180a68b026f}, !- Name
  {8c5bcfb1-fd75-41e4-a73e-67e3f8e828fe}, !- Source Object
  3,                                      !- Outlet Port
  {b2316a7c-2723-41e5-a335-c539696ee20e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cfb524f-31e0-428b-8fdc-8f0a0fcf70dc}, !- Handle
  {5e687e40-b4ce-4935-9d59-412c9384f6cf}, !- Name
  {ba6f4703-5f2c-4cc5-8b16-2676b772599e}, !- Source Object
  12,                                     !- Outlet Port
  {283f446a-845d-4fa5-b023-95b1d620ee0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364e0854-0113-4827-99f3-d63e07978f19}, !- Handle
  {84a404e1-6da7-4471-b399-6529038a159d}, !- Name
  {283f446a-845d-4fa5-b023-95b1d620ee0f}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {62017369-647b-46af-82a2-92b716e3d45b}, !- Handle
  Node 525,                               !- Name
  {2bc7cd0c-3f40-41b8-bc62-8734c81f438b}, !- Inlet Port
  {45e05049-eeff-49cf-a5ac-154f9b02ca75}; !- Outlet Port

OS:Connection,
  {2bc7cd0c-3f40-41b8-bc62-8734c81f438b}, !- Handle
  {5e72f1cd-8b71-4c7c-b9c2-ff6fa48ab1b5}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  34,                                     !- Outlet Port
  {62017369-647b-46af-82a2-92b716e3d45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e05049-eeff-49cf-a5ac-154f9b02ca75}, !- Handle
  {efcc5135-a7f7-4df2-b30e-cd9041cbf084}, !- Name
  {62017369-647b-46af-82a2-92b716e3d45b}, !- Source Object
  3,                                      !- Outlet Port
  {49f77a86-5a0f-41b9-a318-10570fa2c982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d538f8f-7813-471b-9a23-a456615d19f5}, !- Handle
  {06b401b9-1faa-4ec5-93ce-252c836bf1a4}, !- Name
  {49f77a86-5a0f-41b9-a318-10570fa2c982}, !- Source Object
  12,                                     !- Outlet Port
  {8c5bcfb1-fd75-41e4-a73e-67e3f8e828fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91e84e9a-7dd8-46cb-8485-699d7341b6d1}, !- Handle
  Floor 2 Utility ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {87c8ed79-7cb2-4877-8efd-eb1cbae4d1b1}, !- Handle
  Floor 2 Utility ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {ccd83cf0-4f30-4def-8f39-72a4908059d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {91e84e9a-7dd8-46cb-8485-699d7341b6d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58ae4017-9bfd-429f-8e2e-443d6634a301}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d0bca0a-e097-4d94-8c8f-5459588f12a5}, !- Handle
  Node 526,                               !- Name
  {58ae4017-9bfd-429f-8e2e-443d6634a301}, !- Inlet Port
  {ffcc6152-2592-47af-a3a2-75304e6d0a27}; !- Outlet Port

OS:Node,
  {e50926b6-8cb1-4798-9e05-425b4acc620c}, !- Handle
  Node 527,                               !- Name
  {e2a348dc-9ec8-4496-b649-cfec1e4464f1}, !- Inlet Port
  {86539099-af69-4a8d-b723-40f92e7517d5}; !- Outlet Port

OS:Connection,
  {ffcc6152-2592-47af-a3a2-75304e6d0a27}, !- Handle
  {3fa4ed54-3aac-489a-917e-d0b057581730}, !- Name
  {6d0bca0a-e097-4d94-8c8f-5459588f12a5}, !- Source Object
  3,                                      !- Outlet Port
  {817a4915-17a6-4e14-af1c-12a7b5ba3b4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2a348dc-9ec8-4496-b649-cfec1e4464f1}, !- Handle
  {c3e0790a-fdf1-4b13-b9e7-4d9700c5fc99}, !- Name
  {fa160447-e903-40b5-a632-5f08809583cd}, !- Source Object
  12,                                     !- Outlet Port
  {e50926b6-8cb1-4798-9e05-425b4acc620c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86539099-af69-4a8d-b723-40f92e7517d5}, !- Handle
  {65dd5eab-1ee2-4e76-bd34-6c9339b2cf06}, !- Name
  {e50926b6-8cb1-4798-9e05-425b4acc620c}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {5efd777d-d1e7-4953-a503-248746a72383}, !- Handle
  Node 528,                               !- Name
  {6d0aef93-b8b7-46eb-94da-ea6276ec2df6}, !- Inlet Port
  {ccd83cf0-4f30-4def-8f39-72a4908059d5}; !- Outlet Port

OS:Connection,
  {6d0aef93-b8b7-46eb-94da-ea6276ec2df6}, !- Handle
  {fce6c175-ea81-491c-9865-5c9062beb8a0}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  35,                                     !- Outlet Port
  {5efd777d-d1e7-4953-a503-248746a72383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd83cf0-4f30-4def-8f39-72a4908059d5}, !- Handle
  {d1a4d65c-66b8-411e-9beb-9055e37ba7ce}, !- Name
  {5efd777d-d1e7-4953-a503-248746a72383}, !- Source Object
  3,                                      !- Outlet Port
  {87c8ed79-7cb2-4877-8efd-eb1cbae4d1b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58ae4017-9bfd-429f-8e2e-443d6634a301}, !- Handle
  {bfef71c0-2ca9-4c76-9704-85c8ae7eb33f}, !- Name
  {87c8ed79-7cb2-4877-8efd-eb1cbae4d1b1}, !- Source Object
  12,                                     !- Outlet Port
  {6d0bca0a-e097-4d94-8c8f-5459588f12a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0065f283-4fa1-4c4f-8493-729b71707f04}, !- Handle
  Floor 2 Work ZN Rht Coil,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51efa72b-2665-4ada-a23d-5a56048c4f19}, !- Handle
  Floor 2 Work ZN VAV Term,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {191c881a-b95d-47ea-b2fd-56fcdca23980}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0065f283-4fa1-4c4f-8493-729b71707f04}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a65a0835-1f3a-4556-b7db-30cfc9d6945e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4cbbfb35-42d3-4748-bd3d-1aa4ada77659}, !- Handle
  Node 529,                               !- Name
  {a65a0835-1f3a-4556-b7db-30cfc9d6945e}, !- Inlet Port
  {56a627fd-e1fa-4da3-ac89-607123024a3a}; !- Outlet Port

OS:Node,
  {4f2f5045-f425-4c9f-9493-ae0692427f5f}, !- Handle
  Node 530,                               !- Name
  {42906659-c74e-40e5-8c6a-14c46f7f80cc}, !- Inlet Port
  {b1fa0fd2-ef8d-469c-ad16-390a77e3a0c2}; !- Outlet Port

OS:Connection,
  {56a627fd-e1fa-4da3-ac89-607123024a3a}, !- Handle
  {c960cdc6-d926-4119-a67a-4f7f2efe2901}, !- Name
  {4cbbfb35-42d3-4748-bd3d-1aa4ada77659}, !- Source Object
  3,                                      !- Outlet Port
  {7bd9542a-981b-4fb4-9129-5b75dfdc1e9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42906659-c74e-40e5-8c6a-14c46f7f80cc}, !- Handle
  {c5df9e2e-b637-4558-8e33-7af67b5709cd}, !- Name
  {96e7ea79-f426-4a62-b7b0-03f1dff5edcb}, !- Source Object
  12,                                     !- Outlet Port
  {4f2f5045-f425-4c9f-9493-ae0692427f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fa0fd2-ef8d-469c-ad16-390a77e3a0c2}, !- Handle
  {8a8defc8-abc7-46d0-8029-cfa8021ed036}, !- Name
  {4f2f5045-f425-4c9f-9493-ae0692427f5f}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {d008a9b6-4aef-428d-8900-8e90489b82c3}, !- Handle
  Node 531,                               !- Name
  {add02f62-2d74-410f-bb77-a62c665ad6e9}, !- Inlet Port
  {191c881a-b95d-47ea-b2fd-56fcdca23980}; !- Outlet Port

OS:Connection,
  {add02f62-2d74-410f-bb77-a62c665ad6e9}, !- Handle
  {7a7c006d-9ca1-46fb-803e-269b23bb6266}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  36,                                     !- Outlet Port
  {d008a9b6-4aef-428d-8900-8e90489b82c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191c881a-b95d-47ea-b2fd-56fcdca23980}, !- Handle
  {570122c3-da79-409e-b842-4dfe573a2238}, !- Name
  {d008a9b6-4aef-428d-8900-8e90489b82c3}, !- Source Object
  3,                                      !- Outlet Port
  {51efa72b-2665-4ada-a23d-5a56048c4f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a65a0835-1f3a-4556-b7db-30cfc9d6945e}, !- Handle
  {acac9e81-e86f-4aeb-a84a-78a6cc1a6fca}, !- Name
  {51efa72b-2665-4ada-a23d-5a56048c4f19}, !- Source Object
  12,                                     !- Outlet Port
  {4cbbfb35-42d3-4748-bd3d-1aa4ada77659}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06e08d28-c5d7-4187-a521-a602a747dd26}, !- Handle
  Floor 2 Work Hall ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c117891-f15f-4571-8ae8-5c49adf1e43b}, !- Handle
  Floor 2 Work Hall ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {86928f12-f0e2-4f1b-b11a-e5394dc1f3f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06e08d28-c5d7-4187-a521-a602a747dd26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99567177-89f4-4ee3-93be-52e377a98241}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ddde2328-2f0d-4eb5-ae4f-4ee3ac04b30e}, !- Handle
  Node 532,                               !- Name
  {99567177-89f4-4ee3-93be-52e377a98241}, !- Inlet Port
  {8ba40f34-f2af-4cbb-a7bf-cf8511f8d68a}; !- Outlet Port

OS:Node,
  {9c6ce054-f5af-4cf7-a612-074a75708899}, !- Handle
  Node 533,                               !- Name
  {959c1f17-ce04-49cf-8b95-ee60b6eb5430}, !- Inlet Port
  {71c64fae-2ec7-419f-b93e-2969c30c7f8e}; !- Outlet Port

OS:Connection,
  {8ba40f34-f2af-4cbb-a7bf-cf8511f8d68a}, !- Handle
  {8aa44d57-f13d-40c9-8ce0-4b5b0d4d4b22}, !- Name
  {ddde2328-2f0d-4eb5-ae4f-4ee3ac04b30e}, !- Source Object
  3,                                      !- Outlet Port
  {9a413a90-9e07-4908-96f9-4e77d227fced}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {959c1f17-ce04-49cf-8b95-ee60b6eb5430}, !- Handle
  {5549dc6f-4ef0-40bf-841c-a14a55be7902}, !- Name
  {b93fdfe3-3825-42b1-999e-ff640e2f1b61}, !- Source Object
  12,                                     !- Outlet Port
  {9c6ce054-f5af-4cf7-a612-074a75708899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c64fae-2ec7-419f-b93e-2969c30c7f8e}, !- Handle
  {bf8c3968-e85c-44a9-9768-73ee3795a65f}, !- Name
  {9c6ce054-f5af-4cf7-a612-074a75708899}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d4fd5821-8d51-4388-9106-20d1ba5f85a3}, !- Handle
  Node 534,                               !- Name
  {1d5cc5e0-b5f7-4196-a2b0-8d7d4c94c529}, !- Inlet Port
  {86928f12-f0e2-4f1b-b11a-e5394dc1f3f7}; !- Outlet Port

OS:Connection,
  {1d5cc5e0-b5f7-4196-a2b0-8d7d4c94c529}, !- Handle
  {83e5dd2c-aca5-411c-a126-0e18e7367d15}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  37,                                     !- Outlet Port
  {d4fd5821-8d51-4388-9106-20d1ba5f85a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86928f12-f0e2-4f1b-b11a-e5394dc1f3f7}, !- Handle
  {f2c1425e-5927-406f-b5e5-00a58134c70f}, !- Name
  {d4fd5821-8d51-4388-9106-20d1ba5f85a3}, !- Source Object
  3,                                      !- Outlet Port
  {8c117891-f15f-4571-8ae8-5c49adf1e43b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99567177-89f4-4ee3-93be-52e377a98241}, !- Handle
  {7dee3771-3e31-46ad-8637-16280459461c}, !- Name
  {8c117891-f15f-4571-8ae8-5c49adf1e43b}, !- Source Object
  12,                                     !- Outlet Port
  {ddde2328-2f0d-4eb5-ae4f-4ee3ac04b30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dafafa96-70bd-432d-b708-4ebbb11d9d64}, !- Handle
  Floor 2 Work Toilet ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2ca27e9-af55-4ad2-97ed-dc6336f50876}, !- Handle
  Floor 2 Work Toilet ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {bb64e65e-cf08-4e16-95a0-71e4d4b85e87}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dafafa96-70bd-432d-b708-4ebbb11d9d64}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ddf5db4-31a9-4af3-9c05-8d19ebdbed37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa82da3c-5a96-4653-9648-d88b9c230320}, !- Handle
  Node 535,                               !- Name
  {1ddf5db4-31a9-4af3-9c05-8d19ebdbed37}, !- Inlet Port
  {7c297af0-6e63-4ed1-90c0-4b69e22372ca}; !- Outlet Port

OS:Node,
  {858a6639-7272-4277-b24b-cc0e873b317b}, !- Handle
  Node 536,                               !- Name
  {4895c066-d76c-432b-92ef-2fdcac69099d}, !- Inlet Port
  {77f902b2-1a86-4f75-ac88-1471418761b8}; !- Outlet Port

OS:Connection,
  {7c297af0-6e63-4ed1-90c0-4b69e22372ca}, !- Handle
  {0bd7a07d-b3c9-4d52-a5a2-f20e328a220e}, !- Name
  {fa82da3c-5a96-4653-9648-d88b9c230320}, !- Source Object
  3,                                      !- Outlet Port
  {3466e325-adeb-4fc3-a332-b6931391ff8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4895c066-d76c-432b-92ef-2fdcac69099d}, !- Handle
  {e9dc7fe7-bffd-4869-bcc1-0191d03e112e}, !- Name
  {298e3190-924e-45d2-9cc4-bf30d913c900}, !- Source Object
  12,                                     !- Outlet Port
  {858a6639-7272-4277-b24b-cc0e873b317b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f902b2-1a86-4f75-ac88-1471418761b8}, !- Handle
  {e9ba78a8-c71c-4f83-818b-43f78e6f356c}, !- Name
  {858a6639-7272-4277-b24b-cc0e873b317b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {ceb87c1d-9467-425c-97a7-20c565c66b10}, !- Handle
  Node 537,                               !- Name
  {75fa326b-78db-47c7-92ed-17fc89677eb0}, !- Inlet Port
  {bb64e65e-cf08-4e16-95a0-71e4d4b85e87}; !- Outlet Port

OS:Connection,
  {75fa326b-78db-47c7-92ed-17fc89677eb0}, !- Handle
  {3cb58a78-1ecb-48cb-a1a0-0bc045ef2881}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  38,                                     !- Outlet Port
  {ceb87c1d-9467-425c-97a7-20c565c66b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb64e65e-cf08-4e16-95a0-71e4d4b85e87}, !- Handle
  {889af1b5-202f-461e-a18c-d2fe69129846}, !- Name
  {ceb87c1d-9467-425c-97a7-20c565c66b10}, !- Source Object
  3,                                      !- Outlet Port
  {d2ca27e9-af55-4ad2-97ed-dc6336f50876}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ddf5db4-31a9-4af3-9c05-8d19ebdbed37}, !- Handle
  {3f263810-e059-40f9-a337-12d6fda82dc4}, !- Name
  {d2ca27e9-af55-4ad2-97ed-dc6336f50876}, !- Source Object
  12,                                     !- Outlet Port
  {fa82da3c-5a96-4653-9648-d88b9c230320}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a035216-bf5e-4d0f-8336-6d539a2b584a}, !- Handle
  Floor 2 X-Ray ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a111ce19-fb95-4273-a46a-14fc3514e1c5}, !- Handle
  Floor 2 X-Ray ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {2ff5bf9d-3b68-4c88-a693-55561640a5ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a035216-bf5e-4d0f-8336-6d539a2b584a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20f9ff51-9460-4897-add8-e3fbbc36f428}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14531225-17de-4fbd-b2a1-d721e8cb955f}, !- Handle
  Node 538,                               !- Name
  {20f9ff51-9460-4897-add8-e3fbbc36f428}, !- Inlet Port
  {71e177d4-ca6a-4d55-8fe8-fc426c675d49}; !- Outlet Port

OS:Node,
  {c4732aa3-7bf0-4ea9-86ad-c9cda54f797b}, !- Handle
  Node 539,                               !- Name
  {6663432a-c03b-47a6-84f0-d5015f4e7aca}, !- Inlet Port
  {7123d5d5-04d0-4af0-af55-17f0a9a15a3a}; !- Outlet Port

OS:Connection,
  {71e177d4-ca6a-4d55-8fe8-fc426c675d49}, !- Handle
  {babf2f3a-7c24-4f23-9fcb-3342136cb8e9}, !- Name
  {14531225-17de-4fbd-b2a1-d721e8cb955f}, !- Source Object
  3,                                      !- Outlet Port
  {6d32ee4e-5eaf-4707-b431-ed8e77ae8568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6663432a-c03b-47a6-84f0-d5015f4e7aca}, !- Handle
  {f9c3174d-3788-4be9-966a-25ee3a8b3637}, !- Name
  {c7c940bf-f8f4-4e8f-9aa8-fba22a8edcbe}, !- Source Object
  12,                                     !- Outlet Port
  {c4732aa3-7bf0-4ea9-86ad-c9cda54f797b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7123d5d5-04d0-4af0-af55-17f0a9a15a3a}, !- Handle
  {c723b9ed-c1f2-42bf-8518-6576af2666d2}, !- Name
  {c4732aa3-7bf0-4ea9-86ad-c9cda54f797b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {f3e7f9de-9656-4133-b76f-02d83e04e291}, !- Handle
  Node 540,                               !- Name
  {76acd8c6-8ebe-40c5-a397-e6970d7753db}, !- Inlet Port
  {2ff5bf9d-3b68-4c88-a693-55561640a5ae}; !- Outlet Port

OS:Connection,
  {76acd8c6-8ebe-40c5-a397-e6970d7753db}, !- Handle
  {ddda9272-dc67-4c22-8240-e60be32c60db}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  39,                                     !- Outlet Port
  {f3e7f9de-9656-4133-b76f-02d83e04e291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff5bf9d-3b68-4c88-a693-55561640a5ae}, !- Handle
  {b8492916-ebd0-4007-82fc-9a5e924d4683}, !- Name
  {f3e7f9de-9656-4133-b76f-02d83e04e291}, !- Source Object
  3,                                      !- Outlet Port
  {a111ce19-fb95-4273-a46a-14fc3514e1c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20f9ff51-9460-4897-add8-e3fbbc36f428}, !- Handle
  {a41d260d-11b1-467a-b3d1-601b6b625f6c}, !- Name
  {a111ce19-fb95-4273-a46a-14fc3514e1c5}, !- Source Object
  12,                                     !- Outlet Port
  {14531225-17de-4fbd-b2a1-d721e8cb955f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4933f453-1ca2-48cd-a854-298f6e842ab6}, !- Handle
  Floor 3 Dressing Room ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7dd43783-c83b-499f-8b12-8148f206c911}, !- Handle
  Floor 3 Dressing Room ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {d26dae3f-60e2-42fc-9b9f-6e648d23b5cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4933f453-1ca2-48cd-a854-298f6e842ab6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d4ed2dec-593d-4892-a9fb-b927eb2ec65f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d5a1d9d-f6f1-43fc-9a94-004ba092eeae}, !- Handle
  Node 541,                               !- Name
  {d4ed2dec-593d-4892-a9fb-b927eb2ec65f}, !- Inlet Port
  {ced49d5e-de8a-4798-81f7-03df075bdf41}; !- Outlet Port

OS:Node,
  {9d5ef173-1afc-4da3-bd1d-be8e8b89429c}, !- Handle
  Node 542,                               !- Name
  {977f3ff6-a9c2-4a6a-9713-5f465a9c1ae0}, !- Inlet Port
  {2694ecbb-3547-4e18-9058-89b07369e8ac}; !- Outlet Port

OS:Connection,
  {ced49d5e-de8a-4798-81f7-03df075bdf41}, !- Handle
  {9acfb92a-f113-4687-9822-c51893a127d8}, !- Name
  {3d5a1d9d-f6f1-43fc-9a94-004ba092eeae}, !- Source Object
  3,                                      !- Outlet Port
  {db762b0e-8023-4841-9430-64a1096f7295}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {977f3ff6-a9c2-4a6a-9713-5f465a9c1ae0}, !- Handle
  {8fa20e64-af2a-4634-96c3-ae1fed6c409b}, !- Name
  {a6ba5f0b-d436-4f45-b5d2-610777c6c740}, !- Source Object
  12,                                     !- Outlet Port
  {9d5ef173-1afc-4da3-bd1d-be8e8b89429c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2694ecbb-3547-4e18-9058-89b07369e8ac}, !- Handle
  {1273da7f-5cd3-4196-b7d7-e99888743b8e}, !- Name
  {9d5ef173-1afc-4da3-bd1d-be8e8b89429c}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {c96ee6c1-c7b4-40a9-b8e2-5ed68e7f3150}, !- Handle
  Node 543,                               !- Name
  {843947f8-9480-4f25-9232-e558733c42cb}, !- Inlet Port
  {d26dae3f-60e2-42fc-9b9f-6e648d23b5cb}; !- Outlet Port

OS:Connection,
  {843947f8-9480-4f25-9232-e558733c42cb}, !- Handle
  {918f7b01-6748-4bf9-b1be-b889e943bee7}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  40,                                     !- Outlet Port
  {c96ee6c1-c7b4-40a9-b8e2-5ed68e7f3150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26dae3f-60e2-42fc-9b9f-6e648d23b5cb}, !- Handle
  {1b7b9fc0-3bf5-4cfe-a14b-5ed08748d93c}, !- Name
  {c96ee6c1-c7b4-40a9-b8e2-5ed68e7f3150}, !- Source Object
  3,                                      !- Outlet Port
  {7dd43783-c83b-499f-8b12-8148f206c911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4ed2dec-593d-4892-a9fb-b927eb2ec65f}, !- Handle
  {82ab4677-c9ef-499a-a0a5-0a5125b1045d}, !- Name
  {7dd43783-c83b-499f-8b12-8148f206c911}, !- Source Object
  12,                                     !- Outlet Port
  {3d5a1d9d-f6f1-43fc-9a94-004ba092eeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52e20c89-0605-4415-ac67-48d152d19a82}, !- Handle
  Floor 3 Elevator Hall ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {46ad7134-66a1-48f6-b32b-06f92940242c}, !- Handle
  Floor 3 Elevator Hall ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {56fd3093-b655-448e-9560-03d35eec9a1c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52e20c89-0605-4415-ac67-48d152d19a82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b94eca0a-e435-4d5a-9e33-8de56a9a728a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {525800b5-ba2f-4877-beca-562a6e91fb09}, !- Handle
  Node 544,                               !- Name
  {b94eca0a-e435-4d5a-9e33-8de56a9a728a}, !- Inlet Port
  {664d42e2-5e13-4e03-b008-0f4464877ec1}; !- Outlet Port

OS:Node,
  {d98bac94-4d7e-42e3-95d0-34bd458e0a6b}, !- Handle
  Node 545,                               !- Name
  {e22adab6-49fb-471b-b80e-dc40e9d91d7d}, !- Inlet Port
  {cfedc423-091a-4e5b-911d-eda67f132658}; !- Outlet Port

OS:Connection,
  {664d42e2-5e13-4e03-b008-0f4464877ec1}, !- Handle
  {dabda3ef-b648-4048-a7b9-f39dac771dc2}, !- Name
  {525800b5-ba2f-4877-beca-562a6e91fb09}, !- Source Object
  3,                                      !- Outlet Port
  {5f4fcf0e-84af-4b87-a417-8c8a19f6ed27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e22adab6-49fb-471b-b80e-dc40e9d91d7d}, !- Handle
  {07f56d41-e596-43fc-b759-460bbcaa8413}, !- Name
  {07180ceb-d905-44b7-9208-733cdcb96b95}, !- Source Object
  12,                                     !- Outlet Port
  {d98bac94-4d7e-42e3-95d0-34bd458e0a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfedc423-091a-4e5b-911d-eda67f132658}, !- Handle
  {c60909d2-1594-42b8-84c3-6a852af9d6f7}, !- Name
  {d98bac94-4d7e-42e3-95d0-34bd458e0a6b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {4395a034-11bf-42b6-9cdb-93e029f36d2b}, !- Handle
  Node 546,                               !- Name
  {a335b753-da97-48ce-827a-73c7fa53bf5f}, !- Inlet Port
  {56fd3093-b655-448e-9560-03d35eec9a1c}; !- Outlet Port

OS:Connection,
  {a335b753-da97-48ce-827a-73c7fa53bf5f}, !- Handle
  {6813b0ad-d71f-400b-8b92-0e0e6002f0f3}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  41,                                     !- Outlet Port
  {4395a034-11bf-42b6-9cdb-93e029f36d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fd3093-b655-448e-9560-03d35eec9a1c}, !- Handle
  {ddc19335-905e-466e-8d29-a00709c6fe7d}, !- Name
  {4395a034-11bf-42b6-9cdb-93e029f36d2b}, !- Source Object
  3,                                      !- Outlet Port
  {46ad7134-66a1-48f6-b32b-06f92940242c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b94eca0a-e435-4d5a-9e33-8de56a9a728a}, !- Handle
  {e05877cf-6909-443a-a5ed-0a00044aa3f9}, !- Name
  {46ad7134-66a1-48f6-b32b-06f92940242c}, !- Source Object
  12,                                     !- Outlet Port
  {525800b5-ba2f-4877-beca-562a6e91fb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4f58fa34-e482-4ab0-b4e1-f489a7eabc7d}, !- Handle
  Floor 3 Humid ZN Rht Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fcd9a260-82c7-4dcb-8b4e-77ed04591c97}, !- Handle
  Floor 3 Humid ZN VAV Term,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {aa2d2b96-4855-41be-be43-059ee232664f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f58fa34-e482-4ab0-b4e1-f489a7eabc7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fccc8fde-9b3d-4eb8-be43-1ff6667dae6c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac590067-3575-49c1-8b88-34c1352b5074}, !- Handle
  Node 547,                               !- Name
  {fccc8fde-9b3d-4eb8-be43-1ff6667dae6c}, !- Inlet Port
  {c943c069-75df-45fa-8e81-9be44729cd6b}; !- Outlet Port

OS:Node,
  {4525fd88-67f6-486b-9f7a-4a5824a55894}, !- Handle
  Node 548,                               !- Name
  {b97bc6f4-8e8c-485d-984c-eb79573b16d3}, !- Inlet Port
  {1f2ec725-6e62-4376-b8bc-3236215a6792}; !- Outlet Port

OS:Connection,
  {c943c069-75df-45fa-8e81-9be44729cd6b}, !- Handle
  {bfa56188-7df9-4248-a9ef-f35993553924}, !- Name
  {ac590067-3575-49c1-8b88-34c1352b5074}, !- Source Object
  3,                                      !- Outlet Port
  {e57281b1-cf78-481b-80e0-3b62f16fd626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b97bc6f4-8e8c-485d-984c-eb79573b16d3}, !- Handle
  {79633974-48ee-45bb-a5dc-cf0f5aa5b118}, !- Name
  {fa14204f-53cc-4013-a6a2-3c97dd539a62}, !- Source Object
  12,                                     !- Outlet Port
  {4525fd88-67f6-486b-9f7a-4a5824a55894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2ec725-6e62-4376-b8bc-3236215a6792}, !- Handle
  {ce9e1c57-a0d3-4b5f-9b8d-396bd4c9d857}, !- Name
  {4525fd88-67f6-486b-9f7a-4a5824a55894}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {158560c4-9cd8-417d-849d-f2672ecac676}, !- Handle
  Node 549,                               !- Name
  {d173bfe3-9ee2-4be4-b01f-3489c48f7250}, !- Inlet Port
  {aa2d2b96-4855-41be-be43-059ee232664f}; !- Outlet Port

OS:Connection,
  {d173bfe3-9ee2-4be4-b01f-3489c48f7250}, !- Handle
  {52629a22-a078-48a8-b9f3-500a19bdcd2e}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  42,                                     !- Outlet Port
  {158560c4-9cd8-417d-849d-f2672ecac676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2d2b96-4855-41be-be43-059ee232664f}, !- Handle
  {7b370087-dc2e-431c-8ddc-1e971df1a5a7}, !- Name
  {158560c4-9cd8-417d-849d-f2672ecac676}, !- Source Object
  3,                                      !- Outlet Port
  {fcd9a260-82c7-4dcb-8b4e-77ed04591c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fccc8fde-9b3d-4eb8-be43-1ff6667dae6c}, !- Handle
  {0f849b8a-afe3-4560-a493-a91d0fa73790}, !- Name
  {fcd9a260-82c7-4dcb-8b4e-77ed04591c97}, !- Source Object
  12,                                     !- Outlet Port
  {ac590067-3575-49c1-8b88-34c1352b5074}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {438ac98d-19c2-473a-b2f1-51fcd73b702f}, !- Handle
  Floor 3 Janitor ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a072865-d25c-4121-b90b-c0844bdcda89}, !- Handle
  Floor 3 Janitor ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {7bf242d1-dd31-4f8c-9ce0-787a3d4be750}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {438ac98d-19c2-473a-b2f1-51fcd73b702f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {388eda58-2f1a-4ccb-84de-25b0409e0880}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5a8c76b-50da-4a56-83c4-b06fedf4d5fe}, !- Handle
  Node 550,                               !- Name
  {388eda58-2f1a-4ccb-84de-25b0409e0880}, !- Inlet Port
  {5d63d253-1593-4554-86d2-0c663469f959}; !- Outlet Port

OS:Node,
  {dbe7ebd6-b551-41c0-84e2-a2edd5a292b6}, !- Handle
  Node 551,                               !- Name
  {f640d80b-1a44-4da4-a15e-4b1ec66ca162}, !- Inlet Port
  {c4a6138e-b54c-4542-93b8-f42fd84b9763}; !- Outlet Port

OS:Connection,
  {5d63d253-1593-4554-86d2-0c663469f959}, !- Handle
  {0eb3dbb5-23e8-4bec-920c-14ba8bfa3d91}, !- Name
  {b5a8c76b-50da-4a56-83c4-b06fedf4d5fe}, !- Source Object
  3,                                      !- Outlet Port
  {ea99dd5b-9390-4748-b484-6283e94f8fc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f640d80b-1a44-4da4-a15e-4b1ec66ca162}, !- Handle
  {f59894da-f685-43d7-9e32-0d7a84b62587}, !- Name
  {9cec0a93-5032-47ee-94db-352a5d801b0d}, !- Source Object
  12,                                     !- Outlet Port
  {dbe7ebd6-b551-41c0-84e2-a2edd5a292b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a6138e-b54c-4542-93b8-f42fd84b9763}, !- Handle
  {46dfc8d5-3b0d-4011-ac76-f2e53a0158b2}, !- Name
  {dbe7ebd6-b551-41c0-84e2-a2edd5a292b6}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {89627aa0-ae73-46ac-92f4-fb5cb066b9cc}, !- Handle
  Node 552,                               !- Name
  {f61e0a41-b4b3-43dd-b7ca-7252bf96f8f7}, !- Inlet Port
  {7bf242d1-dd31-4f8c-9ce0-787a3d4be750}; !- Outlet Port

OS:Connection,
  {f61e0a41-b4b3-43dd-b7ca-7252bf96f8f7}, !- Handle
  {627ceb93-0a7d-4e02-b82e-25ba1c6b1554}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  43,                                     !- Outlet Port
  {89627aa0-ae73-46ac-92f4-fb5cb066b9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf242d1-dd31-4f8c-9ce0-787a3d4be750}, !- Handle
  {bc6c7533-0eed-4300-998c-74d6f3d92c6a}, !- Name
  {89627aa0-ae73-46ac-92f4-fb5cb066b9cc}, !- Source Object
  3,                                      !- Outlet Port
  {8a072865-d25c-4121-b90b-c0844bdcda89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {388eda58-2f1a-4ccb-84de-25b0409e0880}, !- Handle
  {954b1505-0e86-46b6-ab7b-8eaebd36eac8}, !- Name
  {8a072865-d25c-4121-b90b-c0844bdcda89}, !- Source Object
  12,                                     !- Outlet Port
  {b5a8c76b-50da-4a56-83c4-b06fedf4d5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d9c17760-25cf-419d-8bd9-5e9fb7f61306}, !- Handle
  Floor 3 Locker ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {183aaa6b-5b46-49f3-9506-e88f1be7c196}, !- Handle
  Floor 3 Locker ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {f583dc48-ae0b-4829-81c5-712bbd1159c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9c17760-25cf-419d-8bd9-5e9fb7f61306}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a18bb45-fedd-47b5-9d5c-7bb521557269}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1876d729-040e-42f1-82a1-56103932e848}, !- Handle
  Node 553,                               !- Name
  {7a18bb45-fedd-47b5-9d5c-7bb521557269}, !- Inlet Port
  {c69b68fb-0a6b-4870-b6b8-4e190ed08a26}; !- Outlet Port

OS:Node,
  {1da949c5-6908-4bd1-bbc4-e226a7040e18}, !- Handle
  Node 554,                               !- Name
  {945cc701-bd1a-4deb-a8c7-a34ef4aad989}, !- Inlet Port
  {1160a94b-decf-4277-8bac-6db905349cb7}; !- Outlet Port

OS:Connection,
  {c69b68fb-0a6b-4870-b6b8-4e190ed08a26}, !- Handle
  {8f1ed45d-2340-4bc0-802d-9703848b6191}, !- Name
  {1876d729-040e-42f1-82a1-56103932e848}, !- Source Object
  3,                                      !- Outlet Port
  {cb26de28-9772-4d5a-b7a2-bb48ccda03e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {945cc701-bd1a-4deb-a8c7-a34ef4aad989}, !- Handle
  {b0936b99-cd13-4505-9da3-1eb0dae01459}, !- Name
  {30146ba3-1ce7-45ba-8ba1-8d8a3cc082fe}, !- Source Object
  12,                                     !- Outlet Port
  {1da949c5-6908-4bd1-bbc4-e226a7040e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1160a94b-decf-4277-8bac-6db905349cb7}, !- Handle
  {5d675ae1-ab31-46f9-97e4-24250e9bd10a}, !- Name
  {1da949c5-6908-4bd1-bbc4-e226a7040e18}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {604b4a6f-6022-4bc0-b9b4-7cf134529901}, !- Handle
  Node 555,                               !- Name
  {e0d501ed-7115-4e74-956f-2a781b998732}, !- Inlet Port
  {f583dc48-ae0b-4829-81c5-712bbd1159c0}; !- Outlet Port

OS:Connection,
  {e0d501ed-7115-4e74-956f-2a781b998732}, !- Handle
  {b2498b96-c1b1-4b59-ac78-ede95bda5d4b}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  44,                                     !- Outlet Port
  {604b4a6f-6022-4bc0-b9b4-7cf134529901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f583dc48-ae0b-4829-81c5-712bbd1159c0}, !- Handle
  {c5d321ec-d687-4e3f-b4f5-92738d2b02d0}, !- Name
  {604b4a6f-6022-4bc0-b9b4-7cf134529901}, !- Source Object
  3,                                      !- Outlet Port
  {183aaa6b-5b46-49f3-9506-e88f1be7c196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a18bb45-fedd-47b5-9d5c-7bb521557269}, !- Handle
  {90dd57a3-2726-4587-bea7-cff91d4de0fb}, !- Name
  {183aaa6b-5b46-49f3-9506-e88f1be7c196}, !- Source Object
  12,                                     !- Outlet Port
  {1876d729-040e-42f1-82a1-56103932e848}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb4ad4fb-9da7-4e9c-8bf4-f872f7c840ba}, !- Handle
  Floor 3 Lounge ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08560b17-8df9-4f6a-ace6-e74ce17080bf}, !- Handle
  Floor 3 Lounge ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {9ba3bec0-5d87-4159-b774-4dc2ce3f5817}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb4ad4fb-9da7-4e9c-8bf4-f872f7c840ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88efce58-6002-4e9d-8e47-da3f860a8854}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f62b0890-8cec-4689-afd6-480771caa63f}, !- Handle
  Node 556,                               !- Name
  {88efce58-6002-4e9d-8e47-da3f860a8854}, !- Inlet Port
  {fb9b9da1-769f-431c-80a4-1ecbed9a7298}; !- Outlet Port

OS:Node,
  {61768f00-3dc4-4e70-bf19-d1a9cebaf19b}, !- Handle
  Node 557,                               !- Name
  {d7a9c631-aef5-4da9-9345-f7f1755f3cb5}, !- Inlet Port
  {e4daa294-13ce-4e93-b891-f4847ce9da69}; !- Outlet Port

OS:Connection,
  {fb9b9da1-769f-431c-80a4-1ecbed9a7298}, !- Handle
  {276f9d09-573f-410b-8a46-893bdc76fa38}, !- Name
  {f62b0890-8cec-4689-afd6-480771caa63f}, !- Source Object
  3,                                      !- Outlet Port
  {97a6613c-2c75-43aa-931f-7f7262ae6aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7a9c631-aef5-4da9-9345-f7f1755f3cb5}, !- Handle
  {4e60d25d-393c-4fa5-9fc1-957f8f07215a}, !- Name
  {36c97341-6b7e-472c-8b41-e2f2eb8a2acb}, !- Source Object
  12,                                     !- Outlet Port
  {61768f00-3dc4-4e70-bf19-d1a9cebaf19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4daa294-13ce-4e93-b891-f4847ce9da69}, !- Handle
  {fede9fbb-87ac-4bd9-a0ee-d13da174d88a}, !- Name
  {61768f00-3dc4-4e70-bf19-d1a9cebaf19b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {15186d06-cabe-41b6-a41a-dcbb9966c5c8}, !- Handle
  Node 558,                               !- Name
  {d988b520-85f8-4664-8d45-570d3e9ba290}, !- Inlet Port
  {9ba3bec0-5d87-4159-b774-4dc2ce3f5817}; !- Outlet Port

OS:Connection,
  {d988b520-85f8-4664-8d45-570d3e9ba290}, !- Handle
  {83f367bc-dc48-4dec-ab95-e50f6833b196}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  45,                                     !- Outlet Port
  {15186d06-cabe-41b6-a41a-dcbb9966c5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba3bec0-5d87-4159-b774-4dc2ce3f5817}, !- Handle
  {a92a78f8-074f-4fd4-b683-3751d0a78937}, !- Name
  {15186d06-cabe-41b6-a41a-dcbb9966c5c8}, !- Source Object
