  3,                                      !- Outlet Port
  {08560b17-8df9-4f6a-ace6-e74ce17080bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88efce58-6002-4e9d-8e47-da3f860a8854}, !- Handle
  {dde806e8-c2cf-4377-a863-c209c3857ff4}, !- Name
  {08560b17-8df9-4f6a-ace6-e74ce17080bf}, !- Source Object
  12,                                     !- Outlet Port
  {f62b0890-8cec-4689-afd6-480771caa63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a9554d95-e27b-40dc-81fd-4bec3e1664ad}, !- Handle
  Floor 3 Lounge Toilet ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9d0a79b-bc23-4399-8cb2-696a43743367}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {cc19e700-1211-4fe4-837e-2589bd099a7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9554d95-e27b-40dc-81fd-4bec3e1664ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59a7de32-633d-491f-b893-d931a8d24d5b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fb2c2d2-5fde-4221-be09-a3ec724fb935}, !- Handle
  Node 559,                               !- Name
  {59a7de32-633d-491f-b893-d931a8d24d5b}, !- Inlet Port
  {266da5e5-86e8-4765-9f68-3deb6e7ac2d2}; !- Outlet Port

OS:Node,
  {05796aa1-0aec-4ebd-bed5-54aa663b0405}, !- Handle
  Node 560,                               !- Name
  {7e5a40e4-5c65-4a99-8707-18d4d791e1ea}, !- Inlet Port
  {a3eafc39-b4a8-40ce-b8f5-4fdc87582bd5}; !- Outlet Port

OS:Connection,
  {266da5e5-86e8-4765-9f68-3deb6e7ac2d2}, !- Handle
  {be5bb603-44b0-4cb5-aa33-fbd817a20bef}, !- Name
  {2fb2c2d2-5fde-4221-be09-a3ec724fb935}, !- Source Object
  3,                                      !- Outlet Port
  {43fb5a91-dabd-4b04-a3b6-183988b42a77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e5a40e4-5c65-4a99-8707-18d4d791e1ea}, !- Handle
  {8bb22a5f-f8b5-42b0-b004-dc5a3d22475e}, !- Name
  {8910d9dc-f91d-4676-b7d4-a86a92a31496}, !- Source Object
  12,                                     !- Outlet Port
  {05796aa1-0aec-4ebd-bed5-54aa663b0405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3eafc39-b4a8-40ce-b8f5-4fdc87582bd5}, !- Handle
  {d82906fd-5696-4e72-9686-667827242e57}, !- Name
  {05796aa1-0aec-4ebd-bed5-54aa663b0405}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {fa517de8-938c-4f58-96da-100162f50b0d}, !- Handle
  Node 561,                               !- Name
  {b8ee66d9-ded3-449b-8d21-45c7926d5ba5}, !- Inlet Port
  {cc19e700-1211-4fe4-837e-2589bd099a7b}; !- Outlet Port

OS:Connection,
  {b8ee66d9-ded3-449b-8d21-45c7926d5ba5}, !- Handle
  {5c1490b2-c328-4d96-94ce-399553dad411}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  46,                                     !- Outlet Port
  {fa517de8-938c-4f58-96da-100162f50b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc19e700-1211-4fe4-837e-2589bd099a7b}, !- Handle
  {1e445449-3c5b-4fe6-9a5f-7dbec6819a24}, !- Name
  {fa517de8-938c-4f58-96da-100162f50b0d}, !- Source Object
  3,                                      !- Outlet Port
  {d9d0a79b-bc23-4399-8cb2-696a43743367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a7de32-633d-491f-b893-d931a8d24d5b}, !- Handle
  {f6f6d828-fe2b-46e5-907e-eb24f135708b}, !- Name
  {d9d0a79b-bc23-4399-8cb2-696a43743367}, !- Source Object
  12,                                     !- Outlet Port
  {2fb2c2d2-5fde-4221-be09-a3ec724fb935}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {49c9f75b-6bc2-46fd-b470-50f84241a7ef}, !- Handle
  Floor 3 Mechanical ZN Rht Coil,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {005179e6-4ca0-410d-b9e5-5166a8b1f592}, !- Handle
  Floor 3 Mechanical ZN VAV Term,         !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {30419608-1064-4e8b-980e-dc7c7da99466}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49c9f75b-6bc2-46fd-b470-50f84241a7ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f1f33e6-fc55-4b56-9e12-1bca87f864bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8802573-173e-4bcf-9c36-ebce0a416ed8}, !- Handle
  Node 562,                               !- Name
  {9f1f33e6-fc55-4b56-9e12-1bca87f864bc}, !- Inlet Port
  {55448eab-7b06-4e9a-9419-a2258fc60fcc}; !- Outlet Port

OS:Node,
  {1182a460-8829-4ace-8a1b-e33011200e08}, !- Handle
  Node 563,                               !- Name
  {ab0ea951-f1fd-432f-9fb7-43c7d53e1ac8}, !- Inlet Port
  {73343711-4662-44de-825e-4a8fdfa6d22c}; !- Outlet Port

OS:Connection,
  {55448eab-7b06-4e9a-9419-a2258fc60fcc}, !- Handle
  {1111bcc4-66fa-4a1a-b248-77a1827a3fb7}, !- Name
  {a8802573-173e-4bcf-9c36-ebce0a416ed8}, !- Source Object
  3,                                      !- Outlet Port
  {365fd481-babe-4124-a0e9-75dbcbd1816a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab0ea951-f1fd-432f-9fb7-43c7d53e1ac8}, !- Handle
  {c74c8be0-bd53-4bc2-830f-3413ac3f2ae4}, !- Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Source Object
  12,                                     !- Outlet Port
  {1182a460-8829-4ace-8a1b-e33011200e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73343711-4662-44de-825e-4a8fdfa6d22c}, !- Handle
  {d5bcd9fa-056e-4f46-9f04-854947988214}, !- Name
  {1182a460-8829-4ace-8a1b-e33011200e08}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {4dc0ebb0-d631-4d4a-9a0e-a252a65d8331}, !- Handle
  Node 564,                               !- Name
  {91592cec-1823-4f6a-b923-176f25cbe09a}, !- Inlet Port
  {30419608-1064-4e8b-980e-dc7c7da99466}; !- Outlet Port

OS:Connection,
  {91592cec-1823-4f6a-b923-176f25cbe09a}, !- Handle
  {fc72e7c8-d473-4029-8104-3ed9b5b69879}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  47,                                     !- Outlet Port
  {4dc0ebb0-d631-4d4a-9a0e-a252a65d8331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30419608-1064-4e8b-980e-dc7c7da99466}, !- Handle
  {7dc1b1f9-85e3-4ac3-8b5c-7886da570ecc}, !- Name
  {4dc0ebb0-d631-4d4a-9a0e-a252a65d8331}, !- Source Object
  3,                                      !- Outlet Port
  {005179e6-4ca0-410d-b9e5-5166a8b1f592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f1f33e6-fc55-4b56-9e12-1bca87f864bc}, !- Handle
  {b7fb3b01-32d3-43c9-b617-3eed323cda7c}, !- Name
  {005179e6-4ca0-410d-b9e5-5166a8b1f592}, !- Source Object
  12,                                     !- Outlet Port
  {a8802573-173e-4bcf-9c36-ebce0a416ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2a4c958b-59eb-4365-a86f-84768b913b7a}, !- Handle
  Floor 3 Mechanical Hall ZN Rht Coil,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28d717ff-4c25-44c1-9689-b000b194a1f9}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Term,    !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8abc1429-019d-4eee-8000-3a952a40a788}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2a4c958b-59eb-4365-a86f-84768b913b7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b59606d7-0c80-4cc6-a42c-f8cc9706f6c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f630669d-7dd4-45ef-a7b8-4b704bf26ea2}, !- Handle
  Node 565,                               !- Name
  {b59606d7-0c80-4cc6-a42c-f8cc9706f6c6}, !- Inlet Port
  {08d87f4b-528f-4894-b4dc-8c89a03cb63b}; !- Outlet Port

OS:Node,
  {079ce025-93f3-465b-907d-d631e55d2206}, !- Handle
  Node 566,                               !- Name
  {067b1533-aa39-4b3d-9d4f-42c1ed0f37c3}, !- Inlet Port
  {e5fdef34-0fc8-4252-86df-8ac4b0bb349d}; !- Outlet Port

OS:Connection,
  {08d87f4b-528f-4894-b4dc-8c89a03cb63b}, !- Handle
  {72fba1b5-ec10-4737-bcaf-f85899b203e2}, !- Name
  {f630669d-7dd4-45ef-a7b8-4b704bf26ea2}, !- Source Object
  3,                                      !- Outlet Port
  {33758162-5550-4421-8843-87eaf872ab67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067b1533-aa39-4b3d-9d4f-42c1ed0f37c3}, !- Handle
  {c37220fd-aed0-4f31-b1fb-0c64b5bcdb3d}, !- Name
  {dc505dc7-59c9-4f74-ad91-cc0207f57078}, !- Source Object
  12,                                     !- Outlet Port
  {079ce025-93f3-465b-907d-d631e55d2206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fdef34-0fc8-4252-86df-8ac4b0bb349d}, !- Handle
  {37f3cf79-0fcf-427f-a81d-a94eafe360e1}, !- Name
  {079ce025-93f3-465b-907d-d631e55d2206}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {7e446db1-b1b8-492d-9b8b-fd809ff6e16e}, !- Handle
  Node 567,                               !- Name
  {286f8fba-5376-4a7b-b48b-2290ab3f5641}, !- Inlet Port
  {8abc1429-019d-4eee-8000-3a952a40a788}; !- Outlet Port

OS:Connection,
  {286f8fba-5376-4a7b-b48b-2290ab3f5641}, !- Handle
  {9a3c4165-9c2e-4cab-9d9d-ed40dcad1e05}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  48,                                     !- Outlet Port
  {7e446db1-b1b8-492d-9b8b-fd809ff6e16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8abc1429-019d-4eee-8000-3a952a40a788}, !- Handle
  {f7810869-5302-49f3-bc54-49a469449596}, !- Name
  {7e446db1-b1b8-492d-9b8b-fd809ff6e16e}, !- Source Object
  3,                                      !- Outlet Port
  {28d717ff-4c25-44c1-9689-b000b194a1f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b59606d7-0c80-4cc6-a42c-f8cc9706f6c6}, !- Handle
  {074f549c-8a83-451e-9a63-19b02e255fb7}, !- Name
  {28d717ff-4c25-44c1-9689-b000b194a1f9}, !- Source Object
  12,                                     !- Outlet Port
  {f630669d-7dd4-45ef-a7b8-4b704bf26ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {398f92bb-1494-4d0b-a973-9ccb20cba897}, !- Handle
  Floor 3 Office ZN Rht Coil,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d79ee99-63df-4a2f-91dc-9715ed6513f3}, !- Handle
  Floor 3 Office ZN VAV Term,             !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {77e8eb29-d53d-4822-8ff4-2d10b592a854}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {398f92bb-1494-4d0b-a973-9ccb20cba897}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d145c612-7460-465a-8af4-d7bb6614130b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ec6cd67-238d-4c25-b120-dfd79bf85520}, !- Handle
  Node 568,                               !- Name
  {d145c612-7460-465a-8af4-d7bb6614130b}, !- Inlet Port
  {8acf1c57-ed8e-4cd7-bc62-f463f6b3fcae}; !- Outlet Port

OS:Node,
  {91823038-54ce-4006-acfb-8df918822105}, !- Handle
  Node 569,                               !- Name
  {59688a02-c943-4bd9-92c8-d6d6b7574765}, !- Inlet Port
  {691140a4-3b21-4f3f-bfac-762a27747a20}; !- Outlet Port

OS:Connection,
  {8acf1c57-ed8e-4cd7-bc62-f463f6b3fcae}, !- Handle
  {12b99933-a201-4477-a77f-6d83358a9a74}, !- Name
  {9ec6cd67-238d-4c25-b120-dfd79bf85520}, !- Source Object
  3,                                      !- Outlet Port
  {949bbd09-b496-4ff9-967a-6e85d2e5c2a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59688a02-c943-4bd9-92c8-d6d6b7574765}, !- Handle
  {fdb343a1-c1a2-4621-904f-f127a3acbe9f}, !- Name
  {e9444444-50c1-40e6-8b4d-14478b379855}, !- Source Object
  12,                                     !- Outlet Port
  {91823038-54ce-4006-acfb-8df918822105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691140a4-3b21-4f3f-bfac-762a27747a20}, !- Handle
  {b96e2a46-1d70-4997-a665-98655f795855}, !- Name
  {91823038-54ce-4006-acfb-8df918822105}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {92d39c70-6fbe-4d34-8258-9f082a3184a5}, !- Handle
  Node 570,                               !- Name
  {8d8fafba-fe68-46c5-85e3-0b970e21df87}, !- Inlet Port
  {77e8eb29-d53d-4822-8ff4-2d10b592a854}; !- Outlet Port

OS:Connection,
  {8d8fafba-fe68-46c5-85e3-0b970e21df87}, !- Handle
  {e1f68e51-6ca5-4036-b879-9161628a9464}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  49,                                     !- Outlet Port
  {92d39c70-6fbe-4d34-8258-9f082a3184a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e8eb29-d53d-4822-8ff4-2d10b592a854}, !- Handle
  {41ef5032-0aee-46bd-ab3f-3f416691dcc4}, !- Name
  {92d39c70-6fbe-4d34-8258-9f082a3184a5}, !- Source Object
  3,                                      !- Outlet Port
  {5d79ee99-63df-4a2f-91dc-9715ed6513f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d145c612-7460-465a-8af4-d7bb6614130b}, !- Handle
  {4d26913d-a8bd-4100-836f-9f8a670ea24f}, !- Name
  {5d79ee99-63df-4a2f-91dc-9715ed6513f3}, !- Source Object
  12,                                     !- Outlet Port
  {9ec6cd67-238d-4c25-b120-dfd79bf85520}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70733fa7-d156-48f7-adc2-06fe0ab13504}, !- Handle
  Floor 3 Office Hall ZN Rht Coil,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a115eee-ef6a-44f9-9cbe-2cafb709743a}, !- Handle
  Floor 3 Office Hall ZN VAV Term,        !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {9d115f48-1195-44f0-89c3-b6c92c76734b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70733fa7-d156-48f7-adc2-06fe0ab13504}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {504597d2-b37c-4810-8267-9bd331e90a49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59b71215-3820-4860-99aa-b610b1b832ca}, !- Handle
  Node 571,                               !- Name
  {504597d2-b37c-4810-8267-9bd331e90a49}, !- Inlet Port
  {6ef0f1ab-bcd2-44b2-8339-214d20ca3a51}; !- Outlet Port

OS:Node,
  {49903e22-de49-4e10-8ce0-7b8c3692db21}, !- Handle
  Node 572,                               !- Name
  {0031e4db-18de-4577-b05c-edf7d1273b43}, !- Inlet Port
  {cb0e3cca-2881-437f-a922-b14b99680b18}; !- Outlet Port

OS:Connection,
  {6ef0f1ab-bcd2-44b2-8339-214d20ca3a51}, !- Handle
  {796d58bb-f6b2-4879-8135-d707ce3d2355}, !- Name
  {59b71215-3820-4860-99aa-b610b1b832ca}, !- Source Object
  3,                                      !- Outlet Port
  {3d7b95a6-d0b0-4027-a495-8901c5016836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0031e4db-18de-4577-b05c-edf7d1273b43}, !- Handle
  {812b9cbd-2d8d-422c-9989-0568b9042152}, !- Name
  {f4625552-1403-4016-9d69-a4f3f78410c2}, !- Source Object
  12,                                     !- Outlet Port
  {49903e22-de49-4e10-8ce0-7b8c3692db21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0e3cca-2881-437f-a922-b14b99680b18}, !- Handle
  {ac9afa8d-f302-4798-9a4c-aa1a152cefd1}, !- Name
  {49903e22-de49-4e10-8ce0-7b8c3692db21}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {1cfc7711-70c9-4c91-a0a7-e0d7d1f6691a}, !- Handle
  Node 573,                               !- Name
  {1ce62504-e723-4522-b99c-6865b403aa21}, !- Inlet Port
  {9d115f48-1195-44f0-89c3-b6c92c76734b}; !- Outlet Port

OS:Connection,
  {1ce62504-e723-4522-b99c-6865b403aa21}, !- Handle
  {339a7080-f0ca-427b-91e6-ae8d0c9a6b94}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  50,                                     !- Outlet Port
  {1cfc7711-70c9-4c91-a0a7-e0d7d1f6691a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d115f48-1195-44f0-89c3-b6c92c76734b}, !- Handle
  {79a3c53c-fbf8-448b-af2f-3f3731a7dd5e}, !- Name
  {1cfc7711-70c9-4c91-a0a7-e0d7d1f6691a}, !- Source Object
  3,                                      !- Outlet Port
  {5a115eee-ef6a-44f9-9cbe-2cafb709743a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {504597d2-b37c-4810-8267-9bd331e90a49}, !- Handle
  {9dc7638b-ed79-49a1-9655-c9cc3e980af8}, !- Name
  {5a115eee-ef6a-44f9-9cbe-2cafb709743a}, !- Source Object
  12,                                     !- Outlet Port
  {59b71215-3820-4860-99aa-b610b1b832ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {195e714c-ef44-42cd-a428-fbcdf5dcc721}, !- Handle
  Floor 3 Office Toilet ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b21a045-01d9-45ce-9005-8f59d164e369}, !- Handle
  Floor 3 Office Toilet ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {fca1a4dc-4e79-47ef-a5fb-df5822b44c0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {195e714c-ef44-42cd-a428-fbcdf5dcc721}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b6a5329-27e3-4a3d-8185-b44bb0fb82e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff766051-f322-4024-9939-02e35a7cd112}, !- Handle
  Node 574,                               !- Name
  {7b6a5329-27e3-4a3d-8185-b44bb0fb82e4}, !- Inlet Port
  {f6cdafdb-347a-479c-b635-0759834cb5ff}; !- Outlet Port

OS:Node,
  {7641b0be-b49a-474e-bfec-540935caf94d}, !- Handle
  Node 575,                               !- Name
  {52de43d5-f8e2-46c8-be18-b1efb12f0b23}, !- Inlet Port
  {3a65c63c-d921-4360-b816-0e819c1afcef}; !- Outlet Port

OS:Connection,
  {f6cdafdb-347a-479c-b635-0759834cb5ff}, !- Handle
  {289f37b1-0614-4051-9893-3357efcbfd78}, !- Name
  {ff766051-f322-4024-9939-02e35a7cd112}, !- Source Object
  3,                                      !- Outlet Port
  {251865e3-6bb6-44de-ae60-1bb403865be6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52de43d5-f8e2-46c8-be18-b1efb12f0b23}, !- Handle
  {513ace4d-87c1-455a-b417-2fa69e99c536}, !- Name
  {8fbd7e3f-4749-4406-94c6-3186ef73aae4}, !- Source Object
  12,                                     !- Outlet Port
  {7641b0be-b49a-474e-bfec-540935caf94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a65c63c-d921-4360-b816-0e819c1afcef}, !- Handle
  {6ab722dc-4ae0-4c90-a105-514155a0a958}, !- Name
  {7641b0be-b49a-474e-bfec-540935caf94d}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {c5445406-2370-4fc8-8a09-e1a0bcc634f8}, !- Handle
  Node 576,                               !- Name
  {ad0b31bd-ce07-46ab-a726-5cc9d5a70282}, !- Inlet Port
  {fca1a4dc-4e79-47ef-a5fb-df5822b44c0b}; !- Outlet Port

OS:Connection,
  {ad0b31bd-ce07-46ab-a726-5cc9d5a70282}, !- Handle
  {e8fd3ad4-f3fe-4740-915a-4de74539cbac}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  51,                                     !- Outlet Port
  {c5445406-2370-4fc8-8a09-e1a0bcc634f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca1a4dc-4e79-47ef-a5fb-df5822b44c0b}, !- Handle
  {075fb990-0433-48ae-b826-b161b9cbdb1e}, !- Name
  {c5445406-2370-4fc8-8a09-e1a0bcc634f8}, !- Source Object
  3,                                      !- Outlet Port
  {6b21a045-01d9-45ce-9005-8f59d164e369}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b6a5329-27e3-4a3d-8185-b44bb0fb82e4}, !- Handle
  {2f6287b4-da1b-4212-a75e-086eac40a354}, !- Name
  {6b21a045-01d9-45ce-9005-8f59d164e369}, !- Source Object
  12,                                     !- Outlet Port
  {ff766051-f322-4024-9939-02e35a7cd112}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5494dfd7-097c-4bf2-94c1-ef9eedf58e0f}, !- Handle
  Floor 3 Physical Therapy 1 ZN Rht Coil, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5ced928-b04d-4460-9815-9b063c4dbd8d}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Term, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {3dc56694-bcda-42f3-8610-5b239f3cf238}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.837686831361066,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5494dfd7-097c-4bf2-94c1-ef9eedf58e0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82a1fb92-b957-4160-bf41-93555cb11d86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a56651d2-a835-4788-ad91-800fe3c5a104}, !- Handle
  Node 577,                               !- Name
  {82a1fb92-b957-4160-bf41-93555cb11d86}, !- Inlet Port
  {7f5175d5-2360-4931-9356-246d1615888f}; !- Outlet Port

OS:Node,
  {466c0157-4caa-42a1-9fb9-32dea2319971}, !- Handle
  Node 578,                               !- Name
  {d80a7a2e-00ab-49dc-b132-0993a4cb118b}, !- Inlet Port
  {6580ac26-20ad-40da-ab19-6b9266250810}; !- Outlet Port

OS:Connection,
  {7f5175d5-2360-4931-9356-246d1615888f}, !- Handle
  {c5b39225-8f67-4e45-a807-8a0405716976}, !- Name
  {a56651d2-a835-4788-ad91-800fe3c5a104}, !- Source Object
  3,                                      !- Outlet Port
  {eb8bcac3-96ea-41ee-9496-b58de51bde0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d80a7a2e-00ab-49dc-b132-0993a4cb118b}, !- Handle
  {f5e0a753-629e-49cd-8d57-57c45887f326}, !- Name
  {990dd2d8-ea00-4a0f-8968-c222e63e2ccb}, !- Source Object
  12,                                     !- Outlet Port
  {466c0157-4caa-42a1-9fb9-32dea2319971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6580ac26-20ad-40da-ab19-6b9266250810}, !- Handle
  {1e3a2392-b78e-4cb5-9eb1-b332ca012ed3}, !- Name
  {466c0157-4caa-42a1-9fb9-32dea2319971}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {b21f3384-1503-4161-bf6f-1e6fab24fb44}, !- Handle
  Node 579,                               !- Name
  {8171cdc9-fdac-4dab-9e2b-0ee252bb7ddf}, !- Inlet Port
  {3dc56694-bcda-42f3-8610-5b239f3cf238}; !- Outlet Port

OS:Connection,
  {8171cdc9-fdac-4dab-9e2b-0ee252bb7ddf}, !- Handle
  {a2661c9b-1965-4266-8ae7-0179f19a1523}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  52,                                     !- Outlet Port
  {b21f3384-1503-4161-bf6f-1e6fab24fb44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc56694-bcda-42f3-8610-5b239f3cf238}, !- Handle
  {8ad73ba2-fc35-4b32-bd8a-24591f610fa3}, !- Name
  {b21f3384-1503-4161-bf6f-1e6fab24fb44}, !- Source Object
  3,                                      !- Outlet Port
  {e5ced928-b04d-4460-9815-9b063c4dbd8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82a1fb92-b957-4160-bf41-93555cb11d86}, !- Handle
  {e64116b1-24fb-464a-b4cb-f36935093650}, !- Name
  {e5ced928-b04d-4460-9815-9b063c4dbd8d}, !- Source Object
  12,                                     !- Outlet Port
  {a56651d2-a835-4788-ad91-800fe3c5a104}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d8caac9-edae-4ae5-8228-84fa56327ba8}, !- Handle
  Floor 3 Physical Therapy 2 ZN Rht Coil, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd1af908-2847-417c-8964-55c947f085d8}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Term, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {1032c350-adc3-482e-b388-071b5768d78a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d8caac9-edae-4ae5-8228-84fa56327ba8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d30e8e1c-ffeb-400f-a340-51fa8ee3bc40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd8b7376-f0f4-49b3-ad1c-413b62e46ab4}, !- Handle
  Node 580,                               !- Name
  {d30e8e1c-ffeb-400f-a340-51fa8ee3bc40}, !- Inlet Port
  {2d8eab3b-9201-4e99-be78-213ef406f574}; !- Outlet Port

OS:Node,
  {63b6c9da-b300-4c9a-a49c-9cba5de1c33b}, !- Handle
  Node 581,                               !- Name
  {091991e3-1c27-4c8c-9fb1-8f7282ea7a3e}, !- Inlet Port
  {dd0a2e0a-9d9b-44be-a458-a88a68ef1b82}; !- Outlet Port

OS:Connection,
  {2d8eab3b-9201-4e99-be78-213ef406f574}, !- Handle
  {8f31f4b4-5305-40fb-80d0-03dfe45c643d}, !- Name
  {fd8b7376-f0f4-49b3-ad1c-413b62e46ab4}, !- Source Object
  3,                                      !- Outlet Port
  {c04b9c55-d597-4ec9-bcee-9e6827eb921d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {091991e3-1c27-4c8c-9fb1-8f7282ea7a3e}, !- Handle
  {194e4fc6-9dbb-45ca-a4aa-67ff38b5d63f}, !- Name
  {28bd2a6c-041b-441b-92f6-c978b8401f5c}, !- Source Object
  12,                                     !- Outlet Port
  {63b6c9da-b300-4c9a-a49c-9cba5de1c33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0a2e0a-9d9b-44be-a458-a88a68ef1b82}, !- Handle
  {dc22a4ae-44b4-4b38-b0e2-6b1bdeb710da}, !- Name
  {63b6c9da-b300-4c9a-a49c-9cba5de1c33b}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {8e4d9bb9-7f6a-493a-96c5-62fc82c3ae10}, !- Handle
  Node 582,                               !- Name
  {2a15ea36-8618-4835-b43a-dc74f4b63e44}, !- Inlet Port
  {1032c350-adc3-482e-b388-071b5768d78a}; !- Outlet Port

OS:Connection,
  {2a15ea36-8618-4835-b43a-dc74f4b63e44}, !- Handle
  {1dc636b8-ec3c-4f57-8ac1-64d8b0c00fbb}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  53,                                     !- Outlet Port
  {8e4d9bb9-7f6a-493a-96c5-62fc82c3ae10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1032c350-adc3-482e-b388-071b5768d78a}, !- Handle
  {3468da23-958a-4d66-91b5-72596f03a2d5}, !- Name
  {8e4d9bb9-7f6a-493a-96c5-62fc82c3ae10}, !- Source Object
  3,                                      !- Outlet Port
  {cd1af908-2847-417c-8964-55c947f085d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d30e8e1c-ffeb-400f-a340-51fa8ee3bc40}, !- Handle
  {310537f3-cc09-482e-b166-4b6d42e264e4}, !- Name
  {cd1af908-2847-417c-8964-55c947f085d8}, !- Source Object
  12,                                     !- Outlet Port
  {fd8b7376-f0f4-49b3-ad1c-413b62e46ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac4e652b-69af-4c3a-8307-a04713654314}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Rht Coil, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2b770f8-c8af-48a1-82b1-c1191d1366ad}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Term, !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {d683ed1e-369a-4aa5-9161-ce7fe5123b03}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac4e652b-69af-4c3a-8307-a04713654314}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e4da1b16-e4df-493f-afdc-4b8a43704220}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d6bac89-224b-4ee0-a7c6-b53a6b71649e}, !- Handle
  Node 583,                               !- Name
  {e4da1b16-e4df-493f-afdc-4b8a43704220}, !- Inlet Port
  {f64e6173-cdec-427f-bcee-fede97d28799}; !- Outlet Port

OS:Node,
  {857dbd8b-006a-4ddf-9db5-33d0e0cdd465}, !- Handle
  Node 584,                               !- Name
  {e336595a-fb3b-4af6-ab9c-a2cb38ee094d}, !- Inlet Port
  {13bf313d-eccb-4ebf-a737-3ec48b8c0dc0}; !- Outlet Port

OS:Connection,
  {f64e6173-cdec-427f-bcee-fede97d28799}, !- Handle
  {93053509-a949-4e8d-8f19-d0b18314f84f}, !- Name
  {0d6bac89-224b-4ee0-a7c6-b53a6b71649e}, !- Source Object
  3,                                      !- Outlet Port
  {ac64c316-44c1-4360-a204-102439b58734}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e336595a-fb3b-4af6-ab9c-a2cb38ee094d}, !- Handle
  {632d1db2-2160-4724-805a-6f17a72e6229}, !- Name
  {84ebf900-e2f6-4cb7-8974-d6b5d11d1c40}, !- Source Object
  12,                                     !- Outlet Port
  {857dbd8b-006a-4ddf-9db5-33d0e0cdd465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13bf313d-eccb-4ebf-a737-3ec48b8c0dc0}, !- Handle
  {eefe3032-cc17-48ea-8828-69f45c8029d2}, !- Name
  {857dbd8b-006a-4ddf-9db5-33d0e0cdd465}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {71bf1e88-906c-460d-a8a5-f28a6b0cac5e}, !- Handle
  Node 585,                               !- Name
  {b1da0af4-6369-4d0c-b87a-253e5c14d5eb}, !- Inlet Port
  {d683ed1e-369a-4aa5-9161-ce7fe5123b03}; !- Outlet Port

OS:Connection,
  {b1da0af4-6369-4d0c-b87a-253e5c14d5eb}, !- Handle
  {6ffcdf7c-d45e-432d-8d54-7003651ea5ab}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  54,                                     !- Outlet Port
  {71bf1e88-906c-460d-a8a5-f28a6b0cac5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d683ed1e-369a-4aa5-9161-ce7fe5123b03}, !- Handle
  {b479ec9d-2f8d-4362-b411-2cf7dc11b177}, !- Name
  {71bf1e88-906c-460d-a8a5-f28a6b0cac5e}, !- Source Object
  3,                                      !- Outlet Port
  {f2b770f8-c8af-48a1-82b1-c1191d1366ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4da1b16-e4df-493f-afdc-4b8a43704220}, !- Handle
  {f3e23a26-71ea-4531-83a3-f9a6e9e5b24f}, !- Name
  {f2b770f8-c8af-48a1-82b1-c1191d1366ad}, !- Source Object
  12,                                     !- Outlet Port
  {0d6bac89-224b-4ee0-a7c6-b53a6b71649e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc4d5604-3d34-43ac-89e0-443c4108316a}, !- Handle
  Floor 3 Storage 1 ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4ea2dc9-94e0-459c-a184-f3948aa53372}, !- Handle
  Floor 3 Storage 1 ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {31d388f8-dfb2-4b56-a62a-35bfbb3320f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.388827589594737,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc4d5604-3d34-43ac-89e0-443c4108316a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94bbb87f-1d8a-4c13-8ef9-f96476904f9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7c2aea97-754f-4f10-8e13-d2ef51b0719b}, !- Handle
  Node 586,                               !- Name
  {94bbb87f-1d8a-4c13-8ef9-f96476904f9f}, !- Inlet Port
  {32e57643-9988-401b-8157-a95df8fcc623}; !- Outlet Port

OS:Node,
  {7d612056-5ccd-4612-8c6b-28d174aa5915}, !- Handle
  Node 587,                               !- Name
  {78dd5a0c-36fa-48b3-b566-2b92b33ee324}, !- Inlet Port
  {7c72d7ec-a664-4639-81d4-2b2b560276d2}; !- Outlet Port

OS:Connection,
  {32e57643-9988-401b-8157-a95df8fcc623}, !- Handle
  {6c5514d1-6fe4-4221-8649-acd7ba4cd18c}, !- Name
  {7c2aea97-754f-4f10-8e13-d2ef51b0719b}, !- Source Object
  3,                                      !- Outlet Port
  {39d10ddd-91d5-49b5-8e98-d42f0071c746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78dd5a0c-36fa-48b3-b566-2b92b33ee324}, !- Handle
  {1682841a-3983-4809-b040-b004d45c8db3}, !- Name
  {48d4b150-6953-4999-8cd2-7ac05b9da913}, !- Source Object
  12,                                     !- Outlet Port
  {7d612056-5ccd-4612-8c6b-28d174aa5915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c72d7ec-a664-4639-81d4-2b2b560276d2}, !- Handle
  {74378fc7-61ba-40ab-a4e1-5cad3e65957c}, !- Name
  {7d612056-5ccd-4612-8c6b-28d174aa5915}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {7bef1eea-9c07-4149-9c75-74f2968874f9}, !- Handle
  Node 588,                               !- Name
  {ef6fdbea-c56b-4db3-b29a-09182f3a8f3c}, !- Inlet Port
  {31d388f8-dfb2-4b56-a62a-35bfbb3320f1}; !- Outlet Port

OS:Connection,
  {ef6fdbea-c56b-4db3-b29a-09182f3a8f3c}, !- Handle
  {f0f128a8-5157-46ef-a124-8cb683c0a360}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  55,                                     !- Outlet Port
  {7bef1eea-9c07-4149-9c75-74f2968874f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d388f8-dfb2-4b56-a62a-35bfbb3320f1}, !- Handle
  {d658244c-c02d-4f71-9aec-7ad0eb0f3879}, !- Name
  {7bef1eea-9c07-4149-9c75-74f2968874f9}, !- Source Object
  3,                                      !- Outlet Port
  {d4ea2dc9-94e0-459c-a184-f3948aa53372}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94bbb87f-1d8a-4c13-8ef9-f96476904f9f}, !- Handle
  {2e0096a0-99b5-4416-a4d1-7fe946bd3e83}, !- Name
  {d4ea2dc9-94e0-459c-a184-f3948aa53372}, !- Source Object
  12,                                     !- Outlet Port
  {7c2aea97-754f-4f10-8e13-d2ef51b0719b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43aaeaa5-7154-4ab2-b75f-a018847114d5}, !- Handle
  Floor 3 Storage 2 ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad5370cc-7e09-4051-9108-486a574fbae9}, !- Handle
  Floor 3 Storage 2 ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {c0fe85b8-c9e1-4314-b763-f05a6fd986eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340224140895395,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43aaeaa5-7154-4ab2-b75f-a018847114d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89721d71-1bbc-4e80-86d0-51c6751d3151}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {faad820c-ad31-4d97-ad82-58a3ab00ef72}, !- Handle
  Node 589,                               !- Name
  {89721d71-1bbc-4e80-86d0-51c6751d3151}, !- Inlet Port
  {fbf4567c-9144-41b9-9d28-c3fbadba10a8}; !- Outlet Port

OS:Node,
  {cbf148e5-6155-4f47-aeb2-13e08abbcf57}, !- Handle
  Node 590,                               !- Name
  {1dee5b69-fdc9-4e7e-8649-9e1f14472777}, !- Inlet Port
  {d1fbaf2e-e755-46cc-ae07-135195c5c416}; !- Outlet Port

OS:Connection,
  {fbf4567c-9144-41b9-9d28-c3fbadba10a8}, !- Handle
  {1aa0312d-910a-4825-89ec-3d5d0631df2f}, !- Name
  {faad820c-ad31-4d97-ad82-58a3ab00ef72}, !- Source Object
  3,                                      !- Outlet Port
  {b7c961ae-2869-4699-8b6f-41806bd28e25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dee5b69-fdc9-4e7e-8649-9e1f14472777}, !- Handle
  {6dece9e2-2d5f-41d0-a74e-4c59f1ff8d76}, !- Name
  {efe9dd14-b714-487c-9230-d8486f79137d}, !- Source Object
  12,                                     !- Outlet Port
  {cbf148e5-6155-4f47-aeb2-13e08abbcf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fbaf2e-e755-46cc-ae07-135195c5c416}, !- Handle
  {64a2ea76-f588-4be8-9a8b-d045cac907f7}, !- Name
  {cbf148e5-6155-4f47-aeb2-13e08abbcf57}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {a9380c5f-6dc7-4989-b6bc-25ca5e78cc0e}, !- Handle
  Node 591,                               !- Name
  {f5ac1eaf-1620-40e1-960c-d31e69a38043}, !- Inlet Port
  {c0fe85b8-c9e1-4314-b763-f05a6fd986eb}; !- Outlet Port

OS:Connection,
  {f5ac1eaf-1620-40e1-960c-d31e69a38043}, !- Handle
  {f7be315f-db22-44bc-977b-f3a702fcfd39}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  56,                                     !- Outlet Port
  {a9380c5f-6dc7-4989-b6bc-25ca5e78cc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fe85b8-c9e1-4314-b763-f05a6fd986eb}, !- Handle
  {a9bc7470-bd06-4abe-bad9-65d58f401e52}, !- Name
  {a9380c5f-6dc7-4989-b6bc-25ca5e78cc0e}, !- Source Object
  3,                                      !- Outlet Port
  {ad5370cc-7e09-4051-9108-486a574fbae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89721d71-1bbc-4e80-86d0-51c6751d3151}, !- Handle
  {abea6348-648a-4c25-a9eb-62ab3539289d}, !- Name
  {ad5370cc-7e09-4051-9108-486a574fbae9}, !- Source Object
  12,                                     !- Outlet Port
  {faad820c-ad31-4d97-ad82-58a3ab00ef72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {28ffee4b-9821-4908-b0b3-23e368831847}, !- Handle
  Floor 3 Treatment ZN Rht Coil,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a78fd92-89ea-4fa3-b220-0ff2bd28c248}, !- Handle
  Floor 3 Treatment ZN VAV Term,          !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {65cc4ca6-d9aa-4786-8b31-e71c418744b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28ffee4b-9821-4908-b0b3-23e368831847}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33b083bd-438e-4590-ab73-c65309d4c28e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8290a674-6985-4564-b270-efcc7d2d93ea}, !- Handle
  Node 592,                               !- Name
  {33b083bd-438e-4590-ab73-c65309d4c28e}, !- Inlet Port
  {c3a146f7-e78e-4cd4-bfb4-cda563456c26}; !- Outlet Port

OS:Node,
  {0357a2ef-e246-485b-a8d0-35436317645d}, !- Handle
  Node 593,                               !- Name
  {f7f96cd2-76fa-4753-9afc-5712b1664a91}, !- Inlet Port
  {fd3a057e-a5fc-410a-be25-e1d3a6fb6135}; !- Outlet Port

OS:Connection,
  {c3a146f7-e78e-4cd4-bfb4-cda563456c26}, !- Handle
  {df929daf-4e3d-489a-bb1e-cadf4854723f}, !- Name
  {8290a674-6985-4564-b270-efcc7d2d93ea}, !- Source Object
  3,                                      !- Outlet Port
  {3a9f240d-7442-40ca-81e3-e07d3aa8287e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7f96cd2-76fa-4753-9afc-5712b1664a91}, !- Handle
  {d71ad2c3-80b7-4d77-83bb-ad9ed164bf93}, !- Name
  {4905c815-cf25-485e-a41f-e0c50b4365c2}, !- Source Object
  12,                                     !- Outlet Port
  {0357a2ef-e246-485b-a8d0-35436317645d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3a057e-a5fc-410a-be25-e1d3a6fb6135}, !- Handle
  {69027dfe-c26a-4a36-b00d-6432238448a1}, !- Name
  {0357a2ef-e246-485b-a8d0-35436317645d}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {47496d4a-da21-4195-b839-f9c62a4fd513}, !- Handle
  Node 594,                               !- Name
  {39863f17-bdf9-4c20-911d-309d970554e4}, !- Inlet Port
  {65cc4ca6-d9aa-4786-8b31-e71c418744b9}; !- Outlet Port

OS:Connection,
  {39863f17-bdf9-4c20-911d-309d970554e4}, !- Handle
  {63344531-bd89-4ecc-aaa0-8ee1cb30d911}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  57,                                     !- Outlet Port
  {47496d4a-da21-4195-b839-f9c62a4fd513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cc4ca6-d9aa-4786-8b31-e71c418744b9}, !- Handle
  {cd143251-55e9-4820-94e1-c444f83e9cc7}, !- Name
  {47496d4a-da21-4195-b839-f9c62a4fd513}, !- Source Object
  3,                                      !- Outlet Port
  {5a78fd92-89ea-4fa3-b220-0ff2bd28c248}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b083bd-438e-4590-ab73-c65309d4c28e}, !- Handle
  {1d1663ab-9d74-44b6-bbaa-79b63ed0886b}, !- Name
  {5a78fd92-89ea-4fa3-b220-0ff2bd28c248}, !- Source Object
  12,                                     !- Outlet Port
  {8290a674-6985-4564-b270-efcc7d2d93ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {30b8484d-d337-4cde-94d9-b2afab5609e3}, !- Handle
  Floor 3 Undeveloped 1 ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52ca1b66-8742-4f3c-ad9a-8e84675a2c1a}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {b1305be7-8986-4da7-8e5b-f6ffeca8913c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30b8484d-d337-4cde-94d9-b2afab5609e3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f46410a-d059-460f-9707-7c3c4f49dcd5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8fa4c852-52d6-4453-9de3-7e4c0be3c561}, !- Handle
  Node 595,                               !- Name
  {2f46410a-d059-460f-9707-7c3c4f49dcd5}, !- Inlet Port
  {043eae8e-1dff-4f7d-87b1-f4c79f1e95ff}; !- Outlet Port

OS:Node,
  {e9225cb7-ada5-4aa0-a9dc-94701965281d}, !- Handle
  Node 596,                               !- Name
  {762a4b5d-e3fd-403b-a293-0a70af88a633}, !- Inlet Port
  {4ce68ceb-1c78-49c6-83c3-21a568c2c823}; !- Outlet Port

OS:Connection,
  {043eae8e-1dff-4f7d-87b1-f4c79f1e95ff}, !- Handle
  {03795f31-7d64-4ffb-b5b7-6d2260e4151c}, !- Name
  {8fa4c852-52d6-4453-9de3-7e4c0be3c561}, !- Source Object
  3,                                      !- Outlet Port
  {ad8b8001-3ee8-46d2-895a-7ec47a39f18f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {762a4b5d-e3fd-403b-a293-0a70af88a633}, !- Handle
  {e80a75f6-63e2-4886-869a-6d94941706ea}, !- Name
  {6f1de296-e834-4805-804a-18c38ddbc832}, !- Source Object
  12,                                     !- Outlet Port
  {e9225cb7-ada5-4aa0-a9dc-94701965281d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce68ceb-1c78-49c6-83c3-21a568c2c823}, !- Handle
  {9b51e5d3-79b8-494f-950b-c25e1ebbc74b}, !- Name
  {e9225cb7-ada5-4aa0-a9dc-94701965281d}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {89547ea4-4de4-4839-bb27-6112cd9689d8}, !- Handle
  Node 597,                               !- Name
  {0a673788-50ae-4f34-a289-81cf1824a54b}, !- Inlet Port
  {b1305be7-8986-4da7-8e5b-f6ffeca8913c}; !- Outlet Port

OS:Connection,
  {0a673788-50ae-4f34-a289-81cf1824a54b}, !- Handle
  {82ed977c-4626-4bae-9107-a0a97fbd2f14}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  58,                                     !- Outlet Port
  {89547ea4-4de4-4839-bb27-6112cd9689d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1305be7-8986-4da7-8e5b-f6ffeca8913c}, !- Handle
  {e937ca9f-1052-4fc5-b232-56a12dc9d467}, !- Name
  {89547ea4-4de4-4839-bb27-6112cd9689d8}, !- Source Object
  3,                                      !- Outlet Port
  {52ca1b66-8742-4f3c-ad9a-8e84675a2c1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f46410a-d059-460f-9707-7c3c4f49dcd5}, !- Handle
  {1e271417-51d6-498d-8820-f51be0f4924b}, !- Name
  {52ca1b66-8742-4f3c-ad9a-8e84675a2c1a}, !- Source Object
  12,                                     !- Outlet Port
  {8fa4c852-52d6-4453-9de3-7e4c0be3c561}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6cae14b9-7f51-4464-a5bc-46abe3390576}, !- Handle
  Floor 3 Undeveloped 2 ZN Rht Coil,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a81d36b-ad80-49a1-a7d2-5fba88de1606}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Term,      !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {437de4b2-cb70-4918-8826-d8cd733d6549}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6cae14b9-7f51-4464-a5bc-46abe3390576}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0a07e40-faab-4123-a0f9-59f9b71ca5c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9c3cb87-5ea3-4283-8d8d-576055a18694}, !- Handle
  Node 598,                               !- Name
  {e0a07e40-faab-4123-a0f9-59f9b71ca5c0}, !- Inlet Port
  {52d5ebd7-f042-468b-b16f-91d4d2f2a7c0}; !- Outlet Port

OS:Node,
  {547e25bb-4426-4d83-be4b-7b512c20c783}, !- Handle
  Node 599,                               !- Name
  {8e2fd7ba-c4c0-4671-9508-fbfb53dcf760}, !- Inlet Port
  {30a9ea16-c36c-4285-8468-4f3e28629ce6}; !- Outlet Port

OS:Connection,
  {52d5ebd7-f042-468b-b16f-91d4d2f2a7c0}, !- Handle
  {d1749ab0-19c0-44c1-8c0e-0eda755ce9df}, !- Name
  {f9c3cb87-5ea3-4283-8d8d-576055a18694}, !- Source Object
  3,                                      !- Outlet Port
  {f90829a2-a15d-487f-8a39-3f65e3bc834f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e2fd7ba-c4c0-4671-9508-fbfb53dcf760}, !- Handle
  {76a496c6-5558-4a8d-bb74-e227ab1ef2f0}, !- Name
  {8a53c21a-1200-4436-b2b6-5c862fa5bb0e}, !- Source Object
  12,                                     !- Outlet Port
  {547e25bb-4426-4d83-be4b-7b512c20c783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a9ea16-c36c-4285-8468-4f3e28629ce6}, !- Handle
  {a266ee40-7fc4-4fad-8337-0896989d396e}, !- Name
  {547e25bb-4426-4d83-be4b-7b512c20c783}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {f4ee74ae-ff26-4f03-b924-54000819270d}, !- Handle
  Node 600,                               !- Name
  {6395c277-999d-4426-8a19-46b9d50d60b7}, !- Inlet Port
  {437de4b2-cb70-4918-8826-d8cd733d6549}; !- Outlet Port

OS:Connection,
  {6395c277-999d-4426-8a19-46b9d50d60b7}, !- Handle
  {64fb6003-9578-49d9-a868-809a1aeca008}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  59,                                     !- Outlet Port
  {f4ee74ae-ff26-4f03-b924-54000819270d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437de4b2-cb70-4918-8826-d8cd733d6549}, !- Handle
  {2d65a5e1-5674-4cc5-b2a9-52d0708e0446}, !- Name
  {f4ee74ae-ff26-4f03-b924-54000819270d}, !- Source Object
  3,                                      !- Outlet Port
  {3a81d36b-ad80-49a1-a7d2-5fba88de1606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a07e40-faab-4123-a0f9-59f9b71ca5c0}, !- Handle
  {5d316f42-f1cf-4842-bdd1-b6526007ea00}, !- Name
  {3a81d36b-ad80-49a1-a7d2-5fba88de1606}, !- Source Object
  12,                                     !- Outlet Port
  {f9c3cb87-5ea3-4283-8d8d-576055a18694}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e6285632-0771-4f3e-9953-b84f9e8747dd}, !- Handle
  Floor 3 Utility ZN Rht Coil,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcb3cd6d-859d-49ff-977f-c191c89a306c}, !- Handle
  Floor 3 Utility ZN VAV Term,            !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {1e936aad-4a19-4703-9ccf-74c00ff1f8ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.499921186621805,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6285632-0771-4f3e-9953-b84f9e8747dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ca01d37f-69e0-433a-a91f-0eedb99edca1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9729dbf-c514-4aca-968e-1d882e55b59d}, !- Handle
  Node 601,                               !- Name
  {ca01d37f-69e0-433a-a91f-0eedb99edca1}, !- Inlet Port
  {3c8fc39c-4ec4-453c-927d-8be0b542d9cd}; !- Outlet Port

OS:Node,
  {d629f26b-9f17-4c96-b27f-117ff47ae580}, !- Handle
  Node 602,                               !- Name
  {98fdbf43-0dce-44e4-8b8c-ddfcb4b1d4a3}, !- Inlet Port
  {46d75a5a-e722-42f9-9702-dcf64aff0e60}; !- Outlet Port

OS:Connection,
  {3c8fc39c-4ec4-453c-927d-8be0b542d9cd}, !- Handle
  {cbcf55e7-545e-4021-a864-6c5031a68d67}, !- Name
  {c9729dbf-c514-4aca-968e-1d882e55b59d}, !- Source Object
  3,                                      !- Outlet Port
  {38703b41-6db2-4b20-a9e9-e33e5f9b2f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98fdbf43-0dce-44e4-8b8c-ddfcb4b1d4a3}, !- Handle
  {39af4d2a-8dd8-4754-87ce-2c2ec92baf95}, !- Name
  {10bb07c3-10c7-4a9f-a349-30c8fc25b3dd}, !- Source Object
  12,                                     !- Outlet Port
  {d629f26b-9f17-4c96-b27f-117ff47ae580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d75a5a-e722-42f9-9702-dcf64aff0e60}, !- Handle
  {cd31d58e-a7f3-4325-8828-27103086cf05}, !- Name
  {d629f26b-9f17-4c96-b27f-117ff47ae580}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {4e02a6d6-8f74-43e3-94ec-a3acd752b732}, !- Handle
  Node 603,                               !- Name
  {22ca5e22-d660-4f51-9bba-eca3be7c6054}, !- Inlet Port
  {1e936aad-4a19-4703-9ccf-74c00ff1f8ae}; !- Outlet Port

OS:Connection,
  {22ca5e22-d660-4f51-9bba-eca3be7c6054}, !- Handle
  {fd907330-91f2-4e93-8125-9a0362deeda8}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  60,                                     !- Outlet Port
  {4e02a6d6-8f74-43e3-94ec-a3acd752b732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e936aad-4a19-4703-9ccf-74c00ff1f8ae}, !- Handle
  {231e2b42-da96-4c86-b5a3-f2922eb0e99b}, !- Name
  {4e02a6d6-8f74-43e3-94ec-a3acd752b732}, !- Source Object
  3,                                      !- Outlet Port
  {bcb3cd6d-859d-49ff-977f-c191c89a306c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca01d37f-69e0-433a-a91f-0eedb99edca1}, !- Handle
  {d308516f-74a1-4f73-9bc0-97aef1ce4b4e}, !- Name
  {bcb3cd6d-859d-49ff-977f-c191c89a306c}, !- Source Object
  12,                                     !- Outlet Port
  {c9729dbf-c514-4aca-968e-1d882e55b59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e46d0892-46e2-447f-97cc-052145351375}, !- Handle
  Floor 3 Work ZN Rht Coil,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc5a9e12-5f43-4749-b1c8-6ba52d79ca28}, !- Handle
  Floor 3 Work ZN VAV Term,               !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {6b6a6539-7bdd-4de6-a8d6-79308419f0fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e46d0892-46e2-447f-97cc-052145351375}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b8d75f2c-060b-4b8f-bf4a-c20234188cf5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07b39485-af98-4516-9fa6-d594ceb211bd}, !- Handle
  Node 604,                               !- Name
  {b8d75f2c-060b-4b8f-bf4a-c20234188cf5}, !- Inlet Port
  {2df80f63-6a3c-4f0c-83ab-b4718a73dec9}; !- Outlet Port

OS:Node,
  {48c5138c-fe19-44de-aabb-ddedca2b8d7f}, !- Handle
  Node 605,                               !- Name
  {631977eb-8bd8-4c1e-aa8e-26e4b0592d2f}, !- Inlet Port
  {bc522338-7914-4bd9-b5e8-41ddcf2fc419}; !- Outlet Port

OS:Connection,
  {2df80f63-6a3c-4f0c-83ab-b4718a73dec9}, !- Handle
  {28051418-27a0-4706-a0ab-867f9b90150b}, !- Name
  {07b39485-af98-4516-9fa6-d594ceb211bd}, !- Source Object
  3,                                      !- Outlet Port
  {00eb4f7f-e3f4-4ffc-85a6-846a82322482}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631977eb-8bd8-4c1e-aa8e-26e4b0592d2f}, !- Handle
  {4fb73e7e-c8cf-4d47-b3d2-1c691f4a08ee}, !- Name
  {9afe72d6-ae71-4d5f-8d9e-7d746d4ba0d8}, !- Source Object
  12,                                     !- Outlet Port
  {48c5138c-fe19-44de-aabb-ddedca2b8d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc522338-7914-4bd9-b5e8-41ddcf2fc419}, !- Handle
  {2704db77-cf39-43af-a5d2-197bb16cdd51}, !- Name
  {48c5138c-fe19-44de-aabb-ddedca2b8d7f}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {54cc8922-34cd-46da-b35f-341de19765f9}, !- Handle
  Node 606,                               !- Name
  {fe21fb19-75e4-4012-b558-ef7d69d64edd}, !- Inlet Port
  {6b6a6539-7bdd-4de6-a8d6-79308419f0fd}; !- Outlet Port

OS:Connection,
  {fe21fb19-75e4-4012-b558-ef7d69d64edd}, !- Handle
  {9c86dd34-7652-4255-b90e-238c5b1323f1}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  61,                                     !- Outlet Port
  {54cc8922-34cd-46da-b35f-341de19765f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6a6539-7bdd-4de6-a8d6-79308419f0fd}, !- Handle
  {84d379b6-09bc-4733-bf13-33a574b47a9e}, !- Name
  {54cc8922-34cd-46da-b35f-341de19765f9}, !- Source Object
  3,                                      !- Outlet Port
  {bc5a9e12-5f43-4749-b1c8-6ba52d79ca28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8d75f2c-060b-4b8f-bf4a-c20234188cf5}, !- Handle
  {ca46a397-e5e6-4d20-b1b4-da876386b090}, !- Name
  {bc5a9e12-5f43-4749-b1c8-6ba52d79ca28}, !- Source Object
  12,                                     !- Outlet Port
  {07b39485-af98-4516-9fa6-d594ceb211bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0972568c-5ccb-46e7-9602-6bf910845d97}, !- Handle
  NE Stair ZN Rht Coil,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3d8fc9e-659a-47c3-b0c3-0d2a4726c5f4}, !- Handle
  NE Stair ZN VAV Term,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {8b228b73-43dc-437a-af57-4b5f1ed8912c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0972568c-5ccb-46e7-9602-6bf910845d97}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b262d21-207e-45a3-9ad6-d304cfdcaa39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b520bbd7-5b89-45ad-b90c-315b72feca1b}, !- Handle
  Node 607,                               !- Name
  {0b262d21-207e-45a3-9ad6-d304cfdcaa39}, !- Inlet Port
  {e5b0d11a-3068-462e-9c2d-564b26828ab4}; !- Outlet Port

OS:Node,
  {09445237-102a-4bc0-bfe4-ed0d603e83be}, !- Handle
  Node 608,                               !- Name
  {dc58cd3b-ad87-4793-94d2-d61ae6b748e8}, !- Inlet Port
  {8091d170-306d-4170-8a38-204e20e1b11d}; !- Outlet Port

OS:Connection,
  {e5b0d11a-3068-462e-9c2d-564b26828ab4}, !- Handle
  {00e42c12-3f30-40ff-8f34-a8069c99150f}, !- Name
  {b520bbd7-5b89-45ad-b90c-315b72feca1b}, !- Source Object
  3,                                      !- Outlet Port
  {968a4d7e-8110-4209-b8ef-9b90da210630}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc58cd3b-ad87-4793-94d2-d61ae6b748e8}, !- Handle
  {06ca1cc2-d78e-4132-b45b-62872c42e3e0}, !- Name
  {51d2e505-bd36-42cf-80c1-cbdef5f3dfcb}, !- Source Object
  12,                                     !- Outlet Port
  {09445237-102a-4bc0-bfe4-ed0d603e83be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8091d170-306d-4170-8a38-204e20e1b11d}, !- Handle
  {bca2ea5f-7503-47cd-ae6f-235e7d71c3a0}, !- Name
  {09445237-102a-4bc0-bfe4-ed0d603e83be}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {ef444e96-2347-4839-bc85-81153525f9d9}, !- Handle
  Node 609,                               !- Name
  {df13e478-0630-4ee7-9e39-4e34d0dde9c8}, !- Inlet Port
  {8b228b73-43dc-437a-af57-4b5f1ed8912c}; !- Outlet Port

OS:Connection,
  {df13e478-0630-4ee7-9e39-4e34d0dde9c8}, !- Handle
  {8ed102c0-312c-49c3-8513-393054c22619}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  62,                                     !- Outlet Port
  {ef444e96-2347-4839-bc85-81153525f9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b228b73-43dc-437a-af57-4b5f1ed8912c}, !- Handle
  {fc74b5a1-c940-45eb-9680-136de50a3246}, !- Name
  {ef444e96-2347-4839-bc85-81153525f9d9}, !- Source Object
  3,                                      !- Outlet Port
  {b3d8fc9e-659a-47c3-b0c3-0d2a4726c5f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b262d21-207e-45a3-9ad6-d304cfdcaa39}, !- Handle
  {242e4c8d-4761-47ab-a1aa-3821fd478756}, !- Name
  {b3d8fc9e-659a-47c3-b0c3-0d2a4726c5f4}, !- Source Object
  12,                                     !- Outlet Port
  {b520bbd7-5b89-45ad-b90c-315b72feca1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4f31c523-b367-4366-b587-a653fa2b5dc7}, !- Handle
  NW Elevator ZN Rht Coil,                !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc2b782a-3519-45f0-ab09-8651882fdfc5}, !- Handle
  NW Elevator ZN VAV Term,                !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {5f173d96-71eb-4f15-9273-a6fad1788ed8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f31c523-b367-4366-b587-a653fa2b5dc7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c79c0eb9-4c9b-456f-98b3-c7295ca27b39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {244099c7-e1c6-4e9b-af31-0cf0d3e31dfa}, !- Handle
  Node 610,                               !- Name
  {c79c0eb9-4c9b-456f-98b3-c7295ca27b39}, !- Inlet Port
  {7f89678b-87e2-476c-be09-3c99106cd6d2}; !- Outlet Port

OS:Node,
  {aa300136-f985-493f-9616-6b6e1d82c239}, !- Handle
  Node 611,                               !- Name
  {95779771-5a40-416c-8a75-b225c2559c22}, !- Inlet Port
  {c681238f-fd66-4469-b7e6-186f6b47fac4}; !- Outlet Port

OS:Connection,
  {7f89678b-87e2-476c-be09-3c99106cd6d2}, !- Handle
  {e5f5418a-f085-41f4-be40-b2bd54e1b1af}, !- Name
  {244099c7-e1c6-4e9b-af31-0cf0d3e31dfa}, !- Source Object
  3,                                      !- Outlet Port
  {afd5751a-07c1-4ba9-b5f1-acbc6f2dae54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95779771-5a40-416c-8a75-b225c2559c22}, !- Handle
  {5f22eec8-9c5a-4266-a5fe-0820e884c042}, !- Name
  {72186229-7adf-480b-b9f4-5987c00eae89}, !- Source Object
  12,                                     !- Outlet Port
  {aa300136-f985-493f-9616-6b6e1d82c239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c681238f-fd66-4469-b7e6-186f6b47fac4}, !- Handle
  {d77e3e44-f1e6-46b6-937d-7c74cc7cb7ff}, !- Name
  {aa300136-f985-493f-9616-6b6e1d82c239}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {2f24ea5c-c4c6-479d-899a-48117214617a}, !- Handle
  Node 612,                               !- Name
  {dcbc473b-8778-4c40-9fbc-f60590a8f055}, !- Inlet Port
  {5f173d96-71eb-4f15-9273-a6fad1788ed8}; !- Outlet Port

OS:Connection,
  {dcbc473b-8778-4c40-9fbc-f60590a8f055}, !- Handle
  {eeb88568-15c7-421d-b14d-9a3c58f11536}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  63,                                     !- Outlet Port
  {2f24ea5c-c4c6-479d-899a-48117214617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f173d96-71eb-4f15-9273-a6fad1788ed8}, !- Handle
  {2fd6b658-3f5a-4653-8819-0c9405e2bbb6}, !- Name
  {2f24ea5c-c4c6-479d-899a-48117214617a}, !- Source Object
  3,                                      !- Outlet Port
  {cc2b782a-3519-45f0-ab09-8651882fdfc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c79c0eb9-4c9b-456f-98b3-c7295ca27b39}, !- Handle
  {47ab6042-fadc-4fbe-9422-485b7b5684f2}, !- Name
  {cc2b782a-3519-45f0-ab09-8651882fdfc5}, !- Source Object
  12,                                     !- Outlet Port
  {244099c7-e1c6-4e9b-af31-0cf0d3e31dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {787d1866-34a7-4fba-bcb0-a03ca2448213}, !- Handle
  NW Stair ZN Rht Coil,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9bdac4c-f1fb-48a5-a230-f56710f00381}, !- Handle
  NW Stair ZN VAV Term,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {9ab1e9cb-f3ee-463b-97aa-f2312c145253}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {787d1866-34a7-4fba-bcb0-a03ca2448213}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5493c07-6209-469d-a200-9cf3aedfaba2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b067b584-cf75-4ecc-bd25-60dbce3b5a77}, !- Handle
  Node 613,                               !- Name
  {c5493c07-6209-469d-a200-9cf3aedfaba2}, !- Inlet Port
  {4ddf87be-730b-4cd9-bc1b-d86b7917ec76}; !- Outlet Port

OS:Node,
  {0af7b7e2-c2b9-45fc-aa7a-d1ade92827de}, !- Handle
  Node 614,                               !- Name
  {fb45e568-eb10-4045-905f-066e6af15577}, !- Inlet Port
  {0bd96530-a7f9-4fcd-ada4-f5032fa3d34c}; !- Outlet Port

OS:Connection,
  {4ddf87be-730b-4cd9-bc1b-d86b7917ec76}, !- Handle
  {c20bf8d1-aab7-440b-95ad-bc9b1b8426d6}, !- Name
  {b067b584-cf75-4ecc-bd25-60dbce3b5a77}, !- Source Object
  3,                                      !- Outlet Port
  {77fc38fd-d8f8-47d7-b20c-ec0508ba40f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb45e568-eb10-4045-905f-066e6af15577}, !- Handle
  {1f8a5799-125d-4056-b5b7-301e19b56173}, !- Name
  {e77dd7bb-018e-48b4-87a9-63416cb8a636}, !- Source Object
  12,                                     !- Outlet Port
  {0af7b7e2-c2b9-45fc-aa7a-d1ade92827de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd96530-a7f9-4fcd-ada4-f5032fa3d34c}, !- Handle
  {09ff0e17-341a-4396-bd98-19b16843f7d4}, !- Name
  {0af7b7e2-c2b9-45fc-aa7a-d1ade92827de}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {5ae52cbc-0a68-46e1-8b26-060f68b5bed7}, !- Handle
  Node 615,                               !- Name
  {2f5a870c-aa59-4416-8a49-43e15d1c210b}, !- Inlet Port
  {9ab1e9cb-f3ee-463b-97aa-f2312c145253}; !- Outlet Port

OS:Connection,
  {2f5a870c-aa59-4416-8a49-43e15d1c210b}, !- Handle
  {f9b7369e-cf84-437d-b3a4-564adbb13233}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  64,                                     !- Outlet Port
  {5ae52cbc-0a68-46e1-8b26-060f68b5bed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab1e9cb-f3ee-463b-97aa-f2312c145253}, !- Handle
  {0cb0a0c2-8586-4fda-8c5b-8755d82826a6}, !- Name
  {5ae52cbc-0a68-46e1-8b26-060f68b5bed7}, !- Source Object
  3,                                      !- Outlet Port
  {c9bdac4c-f1fb-48a5-a230-f56710f00381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5493c07-6209-469d-a200-9cf3aedfaba2}, !- Handle
  {627f9d74-d42d-413d-bd5c-c8f7177dfdfc}, !- Name
  {c9bdac4c-f1fb-48a5-a230-f56710f00381}, !- Source Object
  12,                                     !- Outlet Port
  {b067b584-cf75-4ecc-bd25-60dbce3b5a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc0e8319-c325-4182-aedf-a773128eb8a5}, !- Handle
  SW Stair ZN Rht Coil,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac4a53a2-f7d7-4870-b49f-69c3ab7b9a0b}, !- Handle
  SW Stair ZN VAV Term,                   !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  {dc2cbdfe-e82d-4181-86ef-eccdd20cf8c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc0e8319-c325-4182-aedf-a773128eb8a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6bc3db21-c649-4a92-a6ac-d774696e0caa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6da0ea3-7ace-4494-a4f1-b47ec7d27d4b}, !- Handle
  Node 616,                               !- Name
  {6bc3db21-c649-4a92-a6ac-d774696e0caa}, !- Inlet Port
  {cd5d27a4-952f-4c5b-a74b-9a0c0e54f44e}; !- Outlet Port

OS:Node,
  {19edbd35-c759-40fd-bb99-b770737eaaa0}, !- Handle
  Node 617,                               !- Name
  {21e3b720-e2a6-4546-bf61-3e405dd42ca4}, !- Inlet Port
  {ea792d89-aaaa-4df1-adfd-a18d760de4a8}; !- Outlet Port

OS:Connection,
  {cd5d27a4-952f-4c5b-a74b-9a0c0e54f44e}, !- Handle
  {af63d5f0-88df-4abf-aa0d-706321dc2e3c}, !- Name
  {a6da0ea3-7ace-4494-a4f1-b47ec7d27d4b}, !- Source Object
  3,                                      !- Outlet Port
  {a640f6a9-e01e-4330-8a85-8dc09022f6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21e3b720-e2a6-4546-bf61-3e405dd42ca4}, !- Handle
  {45ea2cc6-f348-4324-a895-65def89e3efe}, !- Name
  {a41354b5-68b4-45e2-9a71-6f4769f9da7c}, !- Source Object
  12,                                     !- Outlet Port
  {19edbd35-c759-40fd-bb99-b770737eaaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea792d89-aaaa-4df1-adfd-a18d760de4a8}, !- Handle
  {73d1daaa-68e5-428e-be9a-8404ea257a4d}, !- Name
  {19edbd35-c759-40fd-bb99-b770737eaaa0}, !- Source Object
  3,                                      !- Outlet Port
  {16880eca-8153-43ea-b501-58e985732289}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {085ea822-e8c3-42c2-86d4-4ab1ccfc73d2}, !- Handle
  Node 618,                               !- Name
  {6bf1d446-ed61-43cc-b89a-28d0d536c1f1}, !- Inlet Port
  {dc2cbdfe-e82d-4181-86ef-eccdd20cf8c4}; !- Outlet Port

OS:Connection,
  {6bf1d446-ed61-43cc-b89a-28d0d536c1f1}, !- Handle
  {db8a4361-c7b0-47c9-b3f1-ee2840b7b6e8}, !- Name
  {ff30bce6-a1be-497d-b33e-fde1a7283b75}, !- Source Object
  65,                                     !- Outlet Port
  {085ea822-e8c3-42c2-86d4-4ab1ccfc73d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2cbdfe-e82d-4181-86ef-eccdd20cf8c4}, !- Handle
  {e4335e6d-7205-4a5c-98e8-8edbbc24fbb5}, !- Name
  {085ea822-e8c3-42c2-86d4-4ab1ccfc73d2}, !- Source Object
  3,                                      !- Outlet Port
  {ac4a53a2-f7d7-4870-b49f-69c3ab7b9a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bc3db21-c649-4a92-a6ac-d774696e0caa}, !- Handle
  {eabc5ba8-6e4b-4fbf-bd72-b67934d0e880}, !- Name
  {ac4a53a2-f7d7-4870-b49f-69c3ab7b9a0b}, !- Source Object
  12,                                     !- Outlet Port
  {a6da0ea3-7ace-4494-a4f1-b47ec7d27d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1afd74be-7f9f-48d0-aeca-6276a4fe8937}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0679561743,                           !- Maximum Flow Rate {m3/s}
  {cd66fbd3-6f51-455c-b00a-a760ac3fba22}, !- Air Inlet Node Name
  {47780b40-22b5-4fcc-989c-88ffb8c33fd8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Schedule Type Limits Name
  {33fd57d9-89ff-4561-98eb-5688fc74bc71}, !- Default Day Schedule Name
  {62147bc2-0fb0-4e46-9d3f-b05d3f4af018}, !- Summer Design Day Schedule Name
  {56139160-b2c0-4c49-8430-5b557e63499d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33fd57d9-89ff-4561-98eb-5688fc74bc71}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20aab28d-9e95-48b2-a4c7-ac2eff6722f8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56139160-b2c0-4c49-8430-5b557e63499d}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {682c770b-ae09-4c64-b0de-f51c33990e8d}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62147bc2-0fb0-4e46-9d3f-b05d3f4af018}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {b6594670-fac2-4c3f-995e-7728cb5c7598}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Node,
  {82152cc1-f4a8-4b7d-ba4c-4445f3058c19}, !- Handle
  Node 619,                               !- Name
  {cba15aa0-84b4-4220-a1d4-3706c68de1d0}, !- Inlet Port
  {cd66fbd3-6f51-455c-b00a-a760ac3fba22}; !- Outlet Port

OS:Connection,
  {cba15aa0-84b4-4220-a1d4-3706c68de1d0}, !- Handle
  {4829f3d3-fe3b-4e06-a457-0c6f2ba915bc}, !- Name
  {8213e1f4-2b88-47ed-8775-427ed43248c8}, !- Source Object
  3,                                      !- Outlet Port
  {82152cc1-f4a8-4b7d-ba4c-4445f3058c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd66fbd3-6f51-455c-b00a-a760ac3fba22}, !- Handle
  {d8c3ff9f-d3fc-41c9-88bd-2810927fbcf2}, !- Name
  {82152cc1-f4a8-4b7d-ba4c-4445f3058c19}, !- Source Object
  3,                                      !- Outlet Port
  {1afd74be-7f9f-48d0-aeca-6276a4fe8937}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db7a240d-e15f-4615-925f-732296ee4847}, !- Handle
  Node 620,                               !- Name
  {47780b40-22b5-4fcc-989c-88ffb8c33fd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47780b40-22b5-4fcc-989c-88ffb8c33fd8}, !- Handle
  {44917b9d-7635-4709-85e4-ec18623cd67e}, !- Name
  {1afd74be-7f9f-48d0-aeca-6276a4fe8937}, !- Source Object
  7,                                      !- Outlet Port
  {db7a240d-e15f-4615-925f-732296ee4847}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c229ce7-42c1-40cb-a72a-01bbf63df0f8}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan,    !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {087a1e69-4dc1-41f9-b403-648657841e4f}, !- Air Inlet Node Name
  {6f0102c2-3eea-4686-b335-3b906064f48d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e1e727e5-7748-4a5d-bd44-b5c5d7fcc3a3}, !- Handle
  Node 621,                               !- Name
  {700b6691-2d5f-4949-8c28-72ed1ac0319b}, !- Inlet Port
  {087a1e69-4dc1-41f9-b403-648657841e4f}; !- Outlet Port

OS:Connection,
  {700b6691-2d5f-4949-8c28-72ed1ac0319b}, !- Handle
  {d22439c5-1d70-40d4-9d6e-4990853f22d8}, !- Name
  {dcbd8102-ee95-465c-a03e-f6f2fc6deb38}, !- Source Object
  3,                                      !- Outlet Port
  {e1e727e5-7748-4a5d-bd44-b5c5d7fcc3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087a1e69-4dc1-41f9-b403-648657841e4f}, !- Handle
  {65b36abf-0e1a-442f-baef-ae20c5cabc8b}, !- Name
  {e1e727e5-7748-4a5d-bd44-b5c5d7fcc3a3}, !- Source Object
  3,                                      !- Outlet Port
  {6c229ce7-42c1-40cb-a72a-01bbf63df0f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5732efe3-c4c2-4f4b-a809-8fdf4d357183}, !- Handle
  Node 622,                               !- Name
  {6f0102c2-3eea-4686-b335-3b906064f48d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0102c2-3eea-4686-b335-3b906064f48d}, !- Handle
  {41a78b04-f2b6-4bae-b5d6-a5b7355ffab0}, !- Name
  {6c229ce7-42c1-40cb-a72a-01bbf63df0f8}, !- Source Object
  7,                                      !- Outlet Port
  {5732efe3-c4c2-4f4b-a809-8fdf4d357183}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fa734dba-5ada-47b9-9aee-6113f8cf634e}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {8d92229d-99b9-42d5-8891-a4792f18f4f3}, !- Air Inlet Node Name
  {95f4eeda-8ef4-473c-8cd7-abb811c02595}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {dd5a1fcd-18e0-4ccf-8a5f-4a38ac897b86}, !- Handle
  Node 623,                               !- Name
  {bda466a1-8caf-41fc-ae68-74f16f5d1d58}, !- Inlet Port
  {8d92229d-99b9-42d5-8891-a4792f18f4f3}; !- Outlet Port

OS:Connection,
  {bda466a1-8caf-41fc-ae68-74f16f5d1d58}, !- Handle
  {041caf2c-526f-43c5-8c75-55ddae892ce0}, !- Name
  {c4bac896-5720-4cad-afcc-32a96e79d449}, !- Source Object
  3,                                      !- Outlet Port
  {dd5a1fcd-18e0-4ccf-8a5f-4a38ac897b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d92229d-99b9-42d5-8891-a4792f18f4f3}, !- Handle
  {8c3d2e82-260b-41cd-bd6f-0fe4eaaefa0d}, !- Name
  {dd5a1fcd-18e0-4ccf-8a5f-4a38ac897b86}, !- Source Object
  3,                                      !- Outlet Port
  {fa734dba-5ada-47b9-9aee-6113f8cf634e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bf6253d-aa32-48d6-a5d3-2dd5248b9334}, !- Handle
  Node 624,                               !- Name
  {95f4eeda-8ef4-473c-8cd7-abb811c02595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95f4eeda-8ef4-473c-8cd7-abb811c02595}, !- Handle
  {36fabfc4-b425-4f0a-9b11-f0d33a944e62}, !- Name
  {fa734dba-5ada-47b9-9aee-6113f8cf634e}, !- Source Object
  7,                                      !- Outlet Port
  {0bf6253d-aa32-48d6-a5d3-2dd5248b9334}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6385c75c-c02a-44c7-922d-a0f310fc0a96}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {2e3c0a6a-0557-4db3-a990-dab67c55037e}, !- Air Inlet Node Name
  {f3960356-1a4e-41b1-a0c4-78f1c1f9d40c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2db140b7-d308-41e8-adb1-33459b15c64c}, !- Handle
  Node 625,                               !- Name
  {21dc4103-4b48-48d0-a61c-24eb50709e5f}, !- Inlet Port
  {2e3c0a6a-0557-4db3-a990-dab67c55037e}; !- Outlet Port

OS:Connection,
  {21dc4103-4b48-48d0-a61c-24eb50709e5f}, !- Handle
  {3c703135-1d34-4241-acb0-4abdb40d9dbb}, !- Name
  {67b5275f-96a6-4052-82ed-4694c6667459}, !- Source Object
  3,                                      !- Outlet Port
  {2db140b7-d308-41e8-adb1-33459b15c64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3c0a6a-0557-4db3-a990-dab67c55037e}, !- Handle
  {f19de53c-4764-45bd-8ba9-a841b3230d57}, !- Name
  {2db140b7-d308-41e8-adb1-33459b15c64c}, !- Source Object
  3,                                      !- Outlet Port
  {6385c75c-c02a-44c7-922d-a0f310fc0a96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb179390-71a5-4faf-b377-4e64a5a25c34}, !- Handle
  Node 626,                               !- Name
  {f3960356-1a4e-41b1-a0c4-78f1c1f9d40c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3960356-1a4e-41b1-a0c4-78f1c1f9d40c}, !- Handle
  {c0b8dbb7-74e7-4999-b7ba-cd8c8b489ef9}, !- Name
  {6385c75c-c02a-44c7-922d-a0f310fc0a96}, !- Source Object
  7,                                      !- Outlet Port
  {fb179390-71a5-4faf-b377-4e64a5a25c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2824a5a8-0ac2-402f-b434-ee28ce5273f2}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {a78ed722-dc90-4cbb-9811-6d7683594544}, !- Air Inlet Node Name
  {b6d31ae4-87e6-4132-80c4-0a59f106583b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {08e5ccee-a20b-4ae0-af4c-fe8f2d31249e}, !- Handle
  Node 627,                               !- Name
  {e6de058f-f245-4618-a554-b974f1235322}, !- Inlet Port
  {a78ed722-dc90-4cbb-9811-6d7683594544}; !- Outlet Port

OS:Connection,
  {e6de058f-f245-4618-a554-b974f1235322}, !- Handle
  {682a3798-8c5d-4fd0-a032-e0a49d5803a2}, !- Name
  {d9764f07-3c24-49bf-bc27-f19d8fa2661b}, !- Source Object
  3,                                      !- Outlet Port
  {08e5ccee-a20b-4ae0-af4c-fe8f2d31249e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78ed722-dc90-4cbb-9811-6d7683594544}, !- Handle
  {92a0dc0e-3789-4ca3-8a08-1881eea05d7c}, !- Name
  {08e5ccee-a20b-4ae0-af4c-fe8f2d31249e}, !- Source Object
  3,                                      !- Outlet Port
  {2824a5a8-0ac2-402f-b434-ee28ce5273f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8081687-f5fa-4da2-b54a-6d29d404aa1a}, !- Handle
  Node 628,                               !- Name
  {b6d31ae4-87e6-4132-80c4-0a59f106583b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6d31ae4-87e6-4132-80c4-0a59f106583b}, !- Handle
  {ed98c9ee-e099-4ff6-86b1-11f096070c37}, !- Name
  {2824a5a8-0ac2-402f-b434-ee28ce5273f2}, !- Source Object
  7,                                      !- Outlet Port
  {f8081687-f5fa-4da2-b54a-6d29d404aa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {11d1ea41-63a1-4237-a627-c31ad03d97e0}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {3888c491-7d2f-4cf4-adac-6d061b5d6f32}, !- Air Inlet Node Name
  {ccedacd7-2cc8-4357-a12a-31d1e619e2ea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {baf27c0e-0b64-4917-bd23-abdc6bad8f71}, !- Handle
  Node 629,                               !- Name
  {da35e60e-2e80-45cb-8403-75d5e32f358b}, !- Inlet Port
  {3888c491-7d2f-4cf4-adac-6d061b5d6f32}; !- Outlet Port

OS:Connection,
  {da35e60e-2e80-45cb-8403-75d5e32f358b}, !- Handle
  {d386c618-2275-4d8a-b2ac-15098083df5a}, !- Name
  {d57fdd9d-a4c2-40bc-a338-70ff22e39d50}, !- Source Object
  3,                                      !- Outlet Port
  {baf27c0e-0b64-4917-bd23-abdc6bad8f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3888c491-7d2f-4cf4-adac-6d061b5d6f32}, !- Handle
  {697e9f46-f173-4108-9285-4fc5d0266af9}, !- Name
  {baf27c0e-0b64-4917-bd23-abdc6bad8f71}, !- Source Object
  3,                                      !- Outlet Port
  {11d1ea41-63a1-4237-a627-c31ad03d97e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e47d5b1b-e71f-4db4-801f-88a30e91ffe8}, !- Handle
  Node 630,                               !- Name
  {ccedacd7-2cc8-4357-a12a-31d1e619e2ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccedacd7-2cc8-4357-a12a-31d1e619e2ea}, !- Handle
  {0b20106a-ba3f-4c8d-8172-21501457d0d4}, !- Name
  {11d1ea41-63a1-4237-a627-c31ad03d97e0}, !- Source Object
  7,                                      !- Outlet Port
  {e47d5b1b-e71f-4db4-801f-88a30e91ffe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {152ef7d6-5a6e-4ccd-b96c-6c846bb62259}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {20d71d32-8190-4cbd-a5b7-c179ae48680a}, !- Air Inlet Node Name
  {0b393548-5b0a-4925-abb0-31d9711394dc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f4ede929-bcfe-46ba-a36b-789ee25bbf68}, !- Handle
  Node 631,                               !- Name
  {45864da2-12bd-4fb1-99cb-6c89e7076e39}, !- Inlet Port
  {20d71d32-8190-4cbd-a5b7-c179ae48680a}; !- Outlet Port

OS:Connection,
  {45864da2-12bd-4fb1-99cb-6c89e7076e39}, !- Handle
  {7a1a4bf0-7e58-4292-9467-aa8c9566df33}, !- Name
  {394eb6d0-bcf7-4465-bd9b-4f5bbeeebc23}, !- Source Object
  3,                                      !- Outlet Port
  {f4ede929-bcfe-46ba-a36b-789ee25bbf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d71d32-8190-4cbd-a5b7-c179ae48680a}, !- Handle
  {cae6348c-bf35-43b9-bd53-6dbaec47df26}, !- Name
  {f4ede929-bcfe-46ba-a36b-789ee25bbf68}, !- Source Object
  3,                                      !- Outlet Port
  {152ef7d6-5a6e-4ccd-b96c-6c846bb62259}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e241aeee-8805-4dd3-bb5b-7ce4c94646a3}, !- Handle
  Node 632,                               !- Name
  {0b393548-5b0a-4925-abb0-31d9711394dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b393548-5b0a-4925-abb0-31d9711394dc}, !- Handle
  {dfa865c4-29d6-4cd2-9f42-23bb4aa62441}, !- Name
  {152ef7d6-5a6e-4ccd-b96c-6c846bb62259}, !- Source Object
  7,                                      !- Outlet Port
  {e241aeee-8805-4dd3-bb5b-7ce4c94646a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e25ebf26-1aa6-4853-8e3f-118515d84b23}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {2c3c2bde-e903-47f7-93a1-139d8176b82a}, !- Air Inlet Node Name
  {d6dbabcf-5491-4556-a061-e01a8a35f608}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {606c8cfc-b5e1-46e2-98b2-1ca9a5973b57}, !- Handle
  Node 633,                               !- Name
  {de5c4efd-7e4d-444b-ac4b-5e1f5a417657}, !- Inlet Port
  {2c3c2bde-e903-47f7-93a1-139d8176b82a}; !- Outlet Port

OS:Connection,
  {de5c4efd-7e4d-444b-ac4b-5e1f5a417657}, !- Handle
  {93d7d24e-3792-49dd-8af4-72ac1acf3441}, !- Name
  {1051db3a-4de3-4038-8833-d8e85e6f8d50}, !- Source Object
  3,                                      !- Outlet Port
  {606c8cfc-b5e1-46e2-98b2-1ca9a5973b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3c2bde-e903-47f7-93a1-139d8176b82a}, !- Handle
  {885168d8-60ca-4686-a50a-1e5ac5d30acc}, !- Name
  {606c8cfc-b5e1-46e2-98b2-1ca9a5973b57}, !- Source Object
  3,                                      !- Outlet Port
  {e25ebf26-1aa6-4853-8e3f-118515d84b23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30447fc8-11ec-4357-9bf1-999453f874ce}, !- Handle
  Node 634,                               !- Name
  {d6dbabcf-5491-4556-a061-e01a8a35f608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6dbabcf-5491-4556-a061-e01a8a35f608}, !- Handle
  {8e495ddf-d1c4-4886-aad7-043715bc216b}, !- Name
  {e25ebf26-1aa6-4853-8e3f-118515d84b23}, !- Source Object
  7,                                      !- Outlet Port
  {30447fc8-11ec-4357-9bf1-999453f874ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aba54576-18f4-4dc0-b0f0-39fe7ebe13af}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {95afc043-94ea-40d0-8456-79095e75c334}, !- Air Inlet Node Name
  {21a161a0-c850-4bfa-860a-77491ba9d8a1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {179a2773-c6dc-4cc9-a26f-5a6515beea41}, !- Handle
  Node 635,                               !- Name
  {6cf82ca5-0b08-435d-b253-62710f08f654}, !- Inlet Port
  {95afc043-94ea-40d0-8456-79095e75c334}; !- Outlet Port

OS:Connection,
  {6cf82ca5-0b08-435d-b253-62710f08f654}, !- Handle
  {a9f58044-5a72-4b99-9b3b-d9a6d1ed9b0e}, !- Name
  {57826106-57ca-4ac8-afdb-cd4199bcc55e}, !- Source Object
  3,                                      !- Outlet Port
  {179a2773-c6dc-4cc9-a26f-5a6515beea41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95afc043-94ea-40d0-8456-79095e75c334}, !- Handle
  {9294cdbe-72d2-4f98-8d92-6d0e0480162e}, !- Name
  {179a2773-c6dc-4cc9-a26f-5a6515beea41}, !- Source Object
  3,                                      !- Outlet Port
  {aba54576-18f4-4dc0-b0f0-39fe7ebe13af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da065750-55dc-4750-bbaf-9c28b87660c6}, !- Handle
  Node 636,                               !- Name
  {21a161a0-c850-4bfa-860a-77491ba9d8a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21a161a0-c850-4bfa-860a-77491ba9d8a1}, !- Handle
  {f2d15067-40c7-4252-b238-034dd8823a8b}, !- Name
  {aba54576-18f4-4dc0-b0f0-39fe7ebe13af}, !- Source Object
  7,                                      !- Outlet Port
  {da065750-55dc-4750-bbaf-9c28b87660c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {701be42e-0e42-4c05-af23-973e9887081f}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {19808c60-7a1d-4a6f-83c1-1ff3422da08d}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {553a1cbf-3d83-4488-91d9-1917bd4715d5}, !- Air Inlet Node Name
  {c4bc10be-9639-4520-b9a5-80afd6d24fd1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {64809bda-d67f-402f-af46-ff268c49fcf6}, !- Handle
  Node 637,                               !- Name
  {2e9e2ef2-eaf9-46f9-a8c3-1dd8b4073b08}, !- Inlet Port
  {553a1cbf-3d83-4488-91d9-1917bd4715d5}; !- Outlet Port

OS:Connection,
  {2e9e2ef2-eaf9-46f9-a8c3-1dd8b4073b08}, !- Handle
  {68dd3716-08ac-42d0-8fb2-da8b4dd48d29}, !- Name
  {616e2d9b-f634-47b4-8fd1-c9f189f0874a}, !- Source Object
  3,                                      !- Outlet Port
  {64809bda-d67f-402f-af46-ff268c49fcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553a1cbf-3d83-4488-91d9-1917bd4715d5}, !- Handle
  {4cb495d1-430b-4148-a27b-4f52e2ac4a73}, !- Name
  {64809bda-d67f-402f-af46-ff268c49fcf6}, !- Source Object
  3,                                      !- Outlet Port
  {701be42e-0e42-4c05-af23-973e9887081f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df05a7aa-b57f-48f5-973c-2fa93b9501dc}, !- Handle
  Node 638,                               !- Name
  {c4bc10be-9639-4520-b9a5-80afd6d24fd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4bc10be-9639-4520-b9a5-80afd6d24fd1}, !- Handle
  {07558ed4-af18-4a80-9ae4-0e72dbc8da27}, !- Name
  {701be42e-0e42-4c05-af23-973e9887081f}, !- Source Object
  7,                                      !- Outlet Port
  {df05a7aa-b57f-48f5-973c-2fa93b9501dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {71a121ea-a291-4277-9990-4c469806c759}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {2b799513-0487-4bc8-9c37-6e710a66e8ed}, !- Air Inlet Node Name
  {b8eae49f-8ca8-4743-bd19-21c9b7ba2593}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c62ae9ba-087f-420b-9297-ffb885788e31}, !- Handle
  Node 639,                               !- Name
  {6e3e2752-d52c-4530-b2fd-08aacc8b39f8}, !- Inlet Port
  {2b799513-0487-4bc8-9c37-6e710a66e8ed}; !- Outlet Port

OS:Connection,
  {6e3e2752-d52c-4530-b2fd-08aacc8b39f8}, !- Handle
  {60a2d11d-de4f-4227-b644-fdb3d1f9c484}, !- Name
  {de2fc593-fa2d-4f76-9d49-1b14a64b300e}, !- Source Object
  3,                                      !- Outlet Port
  {c62ae9ba-087f-420b-9297-ffb885788e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b799513-0487-4bc8-9c37-6e710a66e8ed}, !- Handle
  {da7f9afe-78f9-41bc-8c1c-c4993491d9a2}, !- Name
  {c62ae9ba-087f-420b-9297-ffb885788e31}, !- Source Object
  3,                                      !- Outlet Port
  {71a121ea-a291-4277-9990-4c469806c759}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82976fa4-ab39-45bd-8d8c-2c40c1646b08}, !- Handle
  Node 640,                               !- Name
  {b8eae49f-8ca8-4743-bd19-21c9b7ba2593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8eae49f-8ca8-4743-bd19-21c9b7ba2593}, !- Handle
  {815005cd-9293-4ea0-9ace-7d33b48698f2}, !- Name
  {71a121ea-a291-4277-9990-4c469806c759}, !- Source Object
  7,                                      !- Outlet Port
  {82976fa4-ab39-45bd-8d8c-2c40c1646b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a0387346-d56b-4ee1-b12d-d3c77ca01d90}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {3497a53b-ca33-47e4-8b63-a1b5c9ae6f1c}, !- Air Inlet Node Name
  {6d971cbd-7b83-4583-abcc-5af1a91413f3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {df68cd22-4f84-489a-ad61-729749fbb5de}, !- Handle
  Node 641,                               !- Name
  {7c5639d6-1c94-4379-91b9-eb1bcbef1265}, !- Inlet Port
  {3497a53b-ca33-47e4-8b63-a1b5c9ae6f1c}; !- Outlet Port

OS:Connection,
  {7c5639d6-1c94-4379-91b9-eb1bcbef1265}, !- Handle
  {914359b2-18f6-42d5-915b-5d3588ceb619}, !- Name
  {47c662a7-af86-4fb9-a13b-6f97c343be90}, !- Source Object
  3,                                      !- Outlet Port
  {df68cd22-4f84-489a-ad61-729749fbb5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3497a53b-ca33-47e4-8b63-a1b5c9ae6f1c}, !- Handle
  {5ffcc316-2a21-42f1-9dd5-1498aed6192e}, !- Name
  {df68cd22-4f84-489a-ad61-729749fbb5de}, !- Source Object
  3,                                      !- Outlet Port
  {a0387346-d56b-4ee1-b12d-d3c77ca01d90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5a8eded-735d-44e5-8df5-ac6064fe9911}, !- Handle
  Node 642,                               !- Name
  {6d971cbd-7b83-4583-abcc-5af1a91413f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d971cbd-7b83-4583-abcc-5af1a91413f3}, !- Handle
  {1068bab4-86c2-4e51-8192-b3731d0f4000}, !- Name
  {a0387346-d56b-4ee1-b12d-d3c77ca01d90}, !- Source Object
  7,                                      !- Outlet Port
  {b5a8eded-735d-44e5-8df5-ac6064fe9911}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e29fbb91-c4ef-4fd6-a830-b702d68fb1de}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {d6e2c943-5f3a-4d80-bb54-acf973c9d413}, !- Air Inlet Node Name
  {bcba26fe-70fe-4f9d-82ea-be8e6cbf19a1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {57673d65-8e9c-45ec-8131-1edbd852326b}, !- Handle
  Node 643,                               !- Name
  {e312bcab-e4b4-4d3a-9671-2187dc2cf171}, !- Inlet Port
  {d6e2c943-5f3a-4d80-bb54-acf973c9d413}; !- Outlet Port

OS:Connection,
  {e312bcab-e4b4-4d3a-9671-2187dc2cf171}, !- Handle
  {eac64b33-fe3d-4fe8-a1ea-65aec6677a31}, !- Name
  {b2f1ffb1-86d2-4b49-95f5-14cd45e8ffee}, !- Source Object
  3,                                      !- Outlet Port
  {57673d65-8e9c-45ec-8131-1edbd852326b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e2c943-5f3a-4d80-bb54-acf973c9d413}, !- Handle
  {3e9aa982-f81e-47cf-a16f-98fb8e1bd52f}, !- Name
  {57673d65-8e9c-45ec-8131-1edbd852326b}, !- Source Object
  3,                                      !- Outlet Port
  {e29fbb91-c4ef-4fd6-a830-b702d68fb1de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7de7587a-3b67-44af-90d8-a38d9a7ef5b0}, !- Handle
  Node 644,                               !- Name
  {bcba26fe-70fe-4f9d-82ea-be8e6cbf19a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcba26fe-70fe-4f9d-82ea-be8e6cbf19a1}, !- Handle
  {ad52dc89-af3a-484d-8430-8e54698dda9f}, !- Name
  {e29fbb91-c4ef-4fd6-a830-b702d68fb1de}, !- Source Object
  7,                                      !- Outlet Port
  {7de7587a-3b67-44af-90d8-a38d9a7ef5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e6963579-2aed-4405-a08f-843f4b13d200}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {08f923a7-5997-48dd-b55c-bcb8a95a6741}, !- Air Inlet Node Name
  {cb2cbb64-09f3-493d-9c07-22d87ad1eb8e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e0291ddb-b061-46d8-b14d-69c0b38f1fa3}, !- Handle
  Node 645,                               !- Name
  {664db4e2-ae55-48f2-b3a7-0a6401e3e5de}, !- Inlet Port
  {08f923a7-5997-48dd-b55c-bcb8a95a6741}; !- Outlet Port

OS:Connection,
  {664db4e2-ae55-48f2-b3a7-0a6401e3e5de}, !- Handle
  {1b00c707-5002-4cb8-8149-3a97cb39e1c5}, !- Name
  {1e8550df-a03b-4262-86f1-68d42a64dda3}, !- Source Object
  3,                                      !- Outlet Port
  {e0291ddb-b061-46d8-b14d-69c0b38f1fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f923a7-5997-48dd-b55c-bcb8a95a6741}, !- Handle
  {a09b8a13-477e-4c18-9b93-6b8d31f62b28}, !- Name
  {e0291ddb-b061-46d8-b14d-69c0b38f1fa3}, !- Source Object
  3,                                      !- Outlet Port
  {e6963579-2aed-4405-a08f-843f4b13d200}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {337dc0c0-f355-4ad1-9a52-dbc21101322e}, !- Handle
  Node 646,                               !- Name
  {cb2cbb64-09f3-493d-9c07-22d87ad1eb8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb2cbb64-09f3-493d-9c07-22d87ad1eb8e}, !- Handle
  {a9effb65-c60b-4009-bead-ec04555122b7}, !- Name
  {e6963579-2aed-4405-a08f-843f4b13d200}, !- Source Object
  7,                                      !- Outlet Port
  {337dc0c0-f355-4ad1-9a52-dbc21101322e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {90946e90-ac42-4012-8136-f966c36cb42f}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {4519f3b1-f1c9-4065-a218-41a18d26c003}, !- Air Inlet Node Name
  {29b0fa45-9289-4c18-99ef-db5f8ea6c3b0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7ff6289d-e706-4353-a549-527cd606510c}, !- Handle
  Node 647,                               !- Name
  {27936970-6d02-4a78-a777-b356ca9eff36}, !- Inlet Port
  {4519f3b1-f1c9-4065-a218-41a18d26c003}; !- Outlet Port

OS:Connection,
  {27936970-6d02-4a78-a777-b356ca9eff36}, !- Handle
  {57b3d924-118d-4ce5-9ab9-61222f37e7a5}, !- Name
  {b5abee32-ba6c-4079-b747-005a41103b07}, !- Source Object
  3,                                      !- Outlet Port
  {7ff6289d-e706-4353-a549-527cd606510c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4519f3b1-f1c9-4065-a218-41a18d26c003}, !- Handle
  {a2a23964-3eec-4d28-bd0c-ec68400281e4}, !- Name
  {7ff6289d-e706-4353-a549-527cd606510c}, !- Source Object
  3,                                      !- Outlet Port
  {90946e90-ac42-4012-8136-f966c36cb42f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2993ab13-84d2-4325-a7e0-f4251baad23a}, !- Handle
  Node 648,                               !- Name
  {29b0fa45-9289-4c18-99ef-db5f8ea6c3b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b0fa45-9289-4c18-99ef-db5f8ea6c3b0}, !- Handle
  {6b5998b3-f00d-4012-8889-2ac859f3b02a}, !- Name
  {90946e90-ac42-4012-8136-f966c36cb42f}, !- Source Object
  7,                                      !- Outlet Port
  {2993ab13-84d2-4325-a7e0-f4251baad23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {11a77ecd-ed62-4278-b2c2-12e435d8703d}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {1c4d635c-3c6c-4a21-b8af-29cb61be4fc9}, !- Air Inlet Node Name
  {ede557b5-d13d-45c6-809f-592f5b25651a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {59496870-f945-4dba-ac31-f2a1d83ef693}, !- Handle
  Node 649,                               !- Name
  {979f8fab-4730-43b5-8c30-2a9bdabfa982}, !- Inlet Port
  {1c4d635c-3c6c-4a21-b8af-29cb61be4fc9}; !- Outlet Port

OS:Connection,
  {979f8fab-4730-43b5-8c30-2a9bdabfa982}, !- Handle
  {1de9c17a-c7ad-4f68-a324-6cc8814fe1ff}, !- Name
  {a5366395-c053-42c5-a7be-c943dca748c2}, !- Source Object
  3,                                      !- Outlet Port
  {59496870-f945-4dba-ac31-f2a1d83ef693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4d635c-3c6c-4a21-b8af-29cb61be4fc9}, !- Handle
  {e96cba97-aaa1-4501-8e35-a0fa9943926d}, !- Name
  {59496870-f945-4dba-ac31-f2a1d83ef693}, !- Source Object
  3,                                      !- Outlet Port
  {11a77ecd-ed62-4278-b2c2-12e435d8703d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8056c9a6-1055-44b6-bc93-acda6194dd00}, !- Handle
  Node 650,                               !- Name
  {ede557b5-d13d-45c6-809f-592f5b25651a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ede557b5-d13d-45c6-809f-592f5b25651a}, !- Handle
  {1e17724a-5807-484f-b635-08929ccc9db2}, !- Name
  {11a77ecd-ed62-4278-b2c2-12e435d8703d}, !- Source Object
  7,                                      !- Outlet Port
  {8056c9a6-1055-44b6-bc93-acda6194dd00}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {76a83ef7-e6ba-4fb3-b78b-6b01a2bcd36a}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {f99d2df9-08c3-47c2-804c-9eec16490f1f}, !- Availability Schedule Name
  0.31,                                   !- Fan Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {b6f85e5b-9ddf-4749-a945-4553eae3830c}, !- Air Inlet Node Name
  {8ca0beeb-184f-4d1f-8b55-98462218a2b2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {73d214a2-cc8e-4567-8661-253fd2236bee}, !- Handle
  Node 651,                               !- Name
  {2812d149-6a36-403b-b29c-1aa4ef28066c}, !- Inlet Port
  {b6f85e5b-9ddf-4749-a945-4553eae3830c}; !- Outlet Port

OS:Connection,
  {2812d149-6a36-403b-b29c-1aa4ef28066c}, !- Handle
  {95d0354c-de70-40d1-9cb4-61244d8091b4}, !- Name
  {e18e88cc-d963-4519-be9f-d605781127ff}, !- Source Object
  3,                                      !- Outlet Port
  {73d214a2-cc8e-4567-8661-253fd2236bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f85e5b-9ddf-4749-a945-4553eae3830c}, !- Handle
  {0899d4aa-64c5-4620-83bc-656f22954de4}, !- Name
  {73d214a2-cc8e-4567-8661-253fd2236bee}, !- Source Object
  3,                                      !- Outlet Port
  {76a83ef7-e6ba-4fb3-b78b-6b01a2bcd36a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f03421ec-5167-48c2-ad82-8e78ba562572}, !- Handle
  Node 652,                               !- Name
  {8ca0beeb-184f-4d1f-8b55-98462218a2b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ca0beeb-184f-4d1f-8b55-98462218a2b2}, !- Handle
  {e3dc3517-330d-4cac-af37-547d12b6582c}, !- Name
  {76a83ef7-e6ba-4fb3-b78b-6b01a2bcd36a}, !- Source Object
  7,                                      !- Outlet Port
  {f03421ec-5167-48c2-ad82-8e78ba562572}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {f51b8c27-b38f-480b-8940-01f2125adb86}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b257ee7a-8905-4fdf-9e8b-391a929d1c2c}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {f51b8c27-b38f-480b-8940-01f2125adb86}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {f1411487-e92b-4dfa-80e8-0e63353a0729}; !- Schedule Name

OS:Schedule:Ruleset,
  {f1411487-e92b-4dfa-80e8-0e63353a0729}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {698e0dc8-2922-4504-a36e-fd684e3054e1}, !- Default Day Schedule Name
  {aed11425-4db3-48d0-ad40-c28b4e43e58a}, !- Summer Design Day Schedule Name
  {18b1640a-5df3-40d6-828f-416a6a51cbc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {698e0dc8-2922-4504-a36e-fd684e3054e1}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {572b5cc8-ba37-461a-86ae-1bb3d30288e7}, !- Handle
  Schedule Rule 33,                       !- Name
  {f1411487-e92b-4dfa-80e8-0e63353a0729}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f879e949-5a0f-4436-abe8-a934f3a94e68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f879e949-5a0f-4436-abe8-a934f3a94e68}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {e253fbc1-d761-4b16-8c6e-f28c3e956b93}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aed11425-4db3-48d0-ad40-c28b4e43e58a}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9797d85a-9ca3-4459-8d7f-bd722130e7ca}, !- Handle
  Schedule Rule 34,                       !- Name
  {f1411487-e92b-4dfa-80e8-0e63353a0729}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff206dd7-6cf5-405f-a226-28a92b29c56f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff206dd7-6cf5-405f-a226-28a92b29c56f}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ffc1fbe3-5ba6-4197-9654-3e1ed044c3ec}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18b1640a-5df3-40d6-828f-416a6a51cbc6}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {cfaa6316-08a6-44cf-a8d7-7ca4e31e6ccc}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {f2f5656f-86e5-4eee-b890-8415dd6a73b0}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {3b7455db-b1e6-42e2-93c5-0f6e515db344}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {f2f5656f-86e5-4eee-b890-8415dd6a73b0}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  {cb24af78-cf81-43b2-82f7-1ddb11921a74}, !- Default Day Schedule Name
  {91b992c3-c5f8-46f6-aed3-96e8f294e763}, !- Summer Design Day Schedule Name
  {4e7942a1-9609-447e-aac5-e2c6593d2b08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb24af78-cf81-43b2-82f7-1ddb11921a74}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {23c6f4a4-3ea8-4184-ba0f-fcabc5325875}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e7942a1-9609-447e-aac5-e2c6593d2b08}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d0c23fec-cbe9-4089-92af-45ae920d663a}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91b992c3-c5f8-46f6-aed3-96e8f294e763}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {3b7455db-b1e6-42e2-93c5-0f6e515db344}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  {95b07ef6-5f7e-47aa-a9b3-b54f7d4ad3e8}, !- Default Day Schedule Name
  {bb998f32-34f0-433e-a65e-535085a29d90}, !- Summer Design Day Schedule Name
  {f92e2a40-286f-4253-b00c-3f60f6a41271}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95b07ef6-5f7e-47aa-a9b3-b54f7d4ad3e8}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4f569a08-efdd-4836-a264-6893da9ee2e6}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f92e2a40-286f-4253-b00c-3f60f6a41271}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bc997fbe-053e-4aab-bddf-6690301381e6}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb998f32-34f0-433e-a65e-535085a29d90}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {dcaf5bf9-16ef-4660-b81e-3214de7019f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {03ac9060-4545-4380-a6ef-c353bdac1490}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {5bf15acb-f607-4d87-819e-40e2a561e60a}, !- Air Inlet Node Name
  {5b945a7d-fdc8-466d-837d-61964c6e6cec}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {9e5aada6-4df1-4468-865f-53f32777fe18}, !- Handle
  Node 653,                               !- Name
  {5b945a7d-fdc8-466d-837d-61964c6e6cec}, !- Inlet Port
  {7a740765-f5f4-4433-b6b5-cf416d836473}; !- Outlet Port

OS:Connection,
  {5bf15acb-f607-4d87-819e-40e2a561e60a}, !- Handle
  {41e233d3-fa9d-40bc-9208-238d5d914176}, !- Name
  {a57c3de3-1d2c-45a5-86a3-b74755b0130f}, !- Source Object
  3,                                      !- Outlet Port
  {03ac9060-4545-4380-a6ef-c353bdac1490}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5b945a7d-fdc8-466d-837d-61964c6e6cec}, !- Handle
  {c9bcb8e3-3dfc-492a-8a84-b3aa46fbc6cc}, !- Name
  {03ac9060-4545-4380-a6ef-c353bdac1490}, !- Source Object
  8,                                      !- Outlet Port
  {9e5aada6-4df1-4468-865f-53f32777fe18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a740765-f5f4-4433-b6b5-cf416d836473}, !- Handle
  {e045972b-45c1-402d-9425-ef0bf2eda052}, !- Name
  {9e5aada6-4df1-4468-865f-53f32777fe18}, !- Source Object
  3,                                      !- Outlet Port
  {59f0cd5d-c82f-45a1-a5da-b332322771e5}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {5f4d5cc1-3f3f-4c8e-a51b-6743aaad8445}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {9e5aada6-4df1-4468-865f-53f32777fe18}, !- Setpoint Node or NodeList Name
  {881743f3-d856-4a81-a5ac-17bc52f4e331}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {2fbc494d-f379-4763-be8c-b7c2ec777886}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b3088d79-b1d3-4cc7-8e72-cf92e00cba21}, !- Air Inlet Node Name
  {36849be0-e3dc-4a0d-b64a-4789f05c3f88}, !- Air Outlet Node Name
  {973de926-83b9-4222-bfbc-9300978c6b78}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {944a6d8d-21ac-4f68-94d5-b4a689e548f5}, !- Water Inlet Node Name
  {314e726f-19d4-41b1-a28a-f78bb0f7a283}, !- Water Outlet Node Name
  {12f78225-4932-4477-b80b-e2ef5befd7d9}, !- Air Inlet Node Name
  {61686b9f-bd3e-41a5-a246-ac881cb02f81}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f174b48-edb2-46e2-8a78-ebe9e0ce011c}, !- Handle
  Node 654,                               !- Name
  {af3fbaf8-2e50-4df5-acb6-1ebb8c5f7340}, !- Inlet Port
  {944a6d8d-21ac-4f68-94d5-b4a689e548f5}; !- Outlet Port

OS:Connection,
  {af3fbaf8-2e50-4df5-acb6-1ebb8c5f7340}, !- Handle
  {2c76618e-be00-42e5-b347-d1dbdb1d344f}, !- Name
  {188d4587-43bf-4caa-87c4-0359bcb7a059}, !- Source Object
  61,                                     !- Outlet Port
  {8f174b48-edb2-46e2-8a78-ebe9e0ce011c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32da3509-a7cc-4fa8-8b02-a85864ab578b}, !- Handle
  Node 655,                               !- Name
  {314e726f-19d4-41b1-a28a-f78bb0f7a283}, !- Inlet Port
  {47390ddb-5f38-46ad-a743-9653f5889366}; !- Outlet Port

OS:Connection,
  {944a6d8d-21ac-4f68-94d5-b4a689e548f5}, !- Handle
  {9ba7701c-5e18-4c97-a1fc-484ad2aca923}, !- Name
  {8f174b48-edb2-46e2-8a78-ebe9e0ce011c}, !- Source Object
  3,                                      !- Outlet Port
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {314e726f-19d4-41b1-a28a-f78bb0f7a283}, !- Handle
  {ca6d8ec0-fd82-4902-a7d6-6c909a067fc2}, !- Name
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Source Object
  6,                                      !- Outlet Port
  {32da3509-a7cc-4fa8-8b02-a85864ab578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47390ddb-5f38-46ad-a743-9653f5889366}, !- Handle
  {272dc036-a4fe-4b39-b7d8-97aa42d65522}, !- Name
  {32da3509-a7cc-4fa8-8b02-a85864ab578b}, !- Source Object
  3,                                      !- Outlet Port
  {154524af-e2b6-4ee8-a226-eebac25f9a4f}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {b4b6e18f-6ae6-4e0f-a155-322ee1782298}, !- Handle
  Node 656,                               !- Name
  {11ed0d01-aa80-4005-afc8-b2b7a8039fda}, !- Inlet Port
  {b3088d79-b1d3-4cc7-8e72-cf92e00cba21}; !- Outlet Port

OS:Connection,
  {11ed0d01-aa80-4005-afc8-b2b7a8039fda}, !- Handle
  {7e1f8681-d676-426e-a7d4-cf6a6dacf19a}, !- Name
  {59f0cd5d-c82f-45a1-a5da-b332322771e5}, !- Source Object
  17,                                     !- Outlet Port
  {b4b6e18f-6ae6-4e0f-a155-322ee1782298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3088d79-b1d3-4cc7-8e72-cf92e00cba21}, !- Handle
  {c89f73b0-bf7a-428b-a573-a98f97d01ad1}, !- Name
  {b4b6e18f-6ae6-4e0f-a155-322ee1782298}, !- Source Object
  3,                                      !- Outlet Port
  {2fbc494d-f379-4763-be8c-b7c2ec777886}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {01567c59-7a03-4912-b96d-83368fd38658}, !- Handle
  Node 657,                               !- Name
  {36849be0-e3dc-4a0d-b64a-4789f05c3f88}, !- Inlet Port
  {12f78225-4932-4477-b80b-e2ef5befd7d9}; !- Outlet Port

OS:Connection,
  {36849be0-e3dc-4a0d-b64a-4789f05c3f88}, !- Handle
  {d4dfeb74-1c78-41ef-bb58-91a27f10c5cf}, !- Name
  {2fbc494d-f379-4763-be8c-b7c2ec777886}, !- Source Object
  6,                                      !- Outlet Port
  {01567c59-7a03-4912-b96d-83368fd38658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f78225-4932-4477-b80b-e2ef5befd7d9}, !- Handle
  {05d6f16e-4c4c-4859-ab40-fbef04be3a7b}, !- Name
  {01567c59-7a03-4912-b96d-83368fd38658}, !- Source Object
  3,                                      !- Outlet Port
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61686b9f-bd3e-41a5-a246-ac881cb02f81}, !- Handle
  {3418881a-4fef-4595-a62f-ec86c0175604}, !- Name
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Source Object
  8,                                      !- Outlet Port
  {973de926-83b9-4222-bfbc-9300978c6b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {20576bf8-baf3-4ed3-b379-ae9b6689d776}, !- Handle
  Controller Water Coil 58,               !- Name
  {69890ebd-46d4-49f5-820a-c73c101eb50b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SpaceInfiltration:DesignFlowRate,
  {89cd69e3-49ba-42dd-9671-d3bcfacea0a2}, !- Handle
  Vestibule door Infiltration,            !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {2d248f84-b8b7-4d91-afb7-a7d860f85ef6}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.776824762,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {2d248f84-b8b7-4d91-afb7-a7d860f85ef6}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {d5b2ec7b-5c79-4c2e-9eeb-09935733f0c3}, !- Default Day Schedule Name
  {fb9a85f2-d4a2-4465-a590-9dc58015fd51}, !- Summer Design Day Schedule Name
  {1e9b27f2-1591-45e2-b4d9-05d511b192c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5b2ec7b-5c79-4c2e-9eeb-09935733f0c3}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fb5c09e-4eab-4bf3-9226-700065463171}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e9b27f2-1591-45e2-b4d9-05d511b192c5}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {734e3e05-71dc-4cec-b619-d6a2f1fce655}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb9a85f2-d4a2-4465-a590-9dc58015fd51}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da4d170e-e2d5-4cc7-ba66-79bbdc287bdb}, !- Handle
  Schedule Rule 35,                       !- Name
  {2d248f84-b8b7-4d91-afb7-a7d860f85ef6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbed95c0-4d5b-4a30-bedd-175854567899}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbed95c0-4d5b-4a30-bedd-175854567899}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:PlantLoop,
  {18508425-1154-4661-b157-150350442890}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b3a2d443-e8e9-4f20-83b6-27b2a3d67372}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e2318a24-e75e-42e1-be1f-9110c20a8a50}, !- Plant Side Inlet Node Name
  {e490fc85-f518-4602-8def-b34538ca8aa6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d6f39fb4-dac5-4719-8b4c-bd9a463505d9}, !- Demand Side Inlet Node Name
  {6ede46b9-2630-4a77-96b2-9a9add175185}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1cfa0c26-1d7f-4472-9aef-baedf1151dfc}, !- Handle
  {18508425-1154-4661-b157-150350442890}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {735a07a5-5929-4af4-b719-52b3b373f0ae}, !- Handle
  Node 658,                               !- Name
  {e2318a24-e75e-42e1-be1f-9110c20a8a50}, !- Inlet Port
  {37876c56-7457-4afe-b4de-71dd9c9b1638}; !- Outlet Port

OS:Node,
  {b3a2d443-e8e9-4f20-83b6-27b2a3d67372}, !- Handle
  Node 659,                               !- Name
  {4b9d0fed-1fb9-4638-92e4-21bfde9486c2}, !- Inlet Port
  {e490fc85-f518-4602-8def-b34538ca8aa6}; !- Outlet Port

OS:Node,
  {8d897f0b-dadb-4a3b-a5f2-27002116c643}, !- Handle
  Node 660,                               !- Name
  {77415840-b16d-4478-8f15-4e21a06cf696}, !- Inlet Port
  {43170c62-3863-4fb3-90fd-83fd6756db44}; !- Outlet Port

OS:Connector:Mixer,
  {11946fa0-faaf-4578-8a17-8ab1d3af4ff6}, !- Handle
  Connector Mixer 3,                      !- Name
  {5a403941-d351-473b-9e9f-127908ef8f37}, !- Outlet Branch Name
  {3275f38c-dd56-4144-86b7-f83898663dbd}, !- Inlet Branch Name 1
  {73983a04-ebd6-4a44-91dd-d2f63fc3323f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b67760a-b2ca-4250-830e-735c50b4d23f}, !- Handle
  Connector Splitter 3,                   !- Name
  {8f6f0851-f313-4045-9943-9233e48c690c}, !- Inlet Branch Name
  {77415840-b16d-4478-8f15-4e21a06cf696}, !- Outlet Branch Name 1
  {12fdfcfa-47f7-435e-aae4-7de4c4919617}; !- Outlet Branch Name 2

OS:Connection,
  {e2318a24-e75e-42e1-be1f-9110c20a8a50}, !- Handle
  {5d99729e-17e7-4195-abc3-428b8b701d41}, !- Name
  {18508425-1154-4661-b157-150350442890}, !- Source Object
  13,                                     !- Outlet Port
  {735a07a5-5929-4af4-b719-52b3b373f0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77415840-b16d-4478-8f15-4e21a06cf696}, !- Handle
  {8ad1e6be-5594-4926-96e7-f4d55cf050e0}, !- Name
  {2b67760a-b2ca-4250-830e-735c50b4d23f}, !- Source Object
  3,                                      !- Outlet Port
  {8d897f0b-dadb-4a3b-a5f2-27002116c643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e490fc85-f518-4602-8def-b34538ca8aa6}, !- Handle
  {817e6910-d9a6-4911-8298-8175bdae2acb}, !- Name
  {b3a2d443-e8e9-4f20-83b6-27b2a3d67372}, !- Source Object
  3,                                      !- Outlet Port
  {18508425-1154-4661-b157-150350442890}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b9ec635e-943f-4751-b3db-a4ff14ac645d}, !- Handle
  Node 661,                               !- Name
  {d6f39fb4-dac5-4719-8b4c-bd9a463505d9}, !- Inlet Port
  {f3fae8de-d8be-45f8-a371-d8b555625c60}; !- Outlet Port

OS:Node,
  {34c8dde4-b30c-4c3a-849a-b0ed1b0a1c28}, !- Handle
  Node 662,                               !- Name
  {66211c9a-e258-4412-827a-14cd601c166a}, !- Inlet Port
  {6ede46b9-2630-4a77-96b2-9a9add175185}; !- Outlet Port

OS:Node,
  {139ee06a-38c0-4044-b348-6a90272e0fd7}, !- Handle
  Node 663,                               !- Name
  {b02d9a5d-a6fe-4998-a0a0-7f3a018a21ce}, !- Inlet Port
  {4862857e-254c-4cbb-ae83-28d03a9bf744}; !- Outlet Port

OS:Connector:Mixer,
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Handle
  Connector Mixer 4,                      !- Name
  {f2196d19-537a-4c94-a024-daa7e5ed0535}, !- Outlet Branch Name
  {df2bc831-528c-43c5-aabe-f1826d8ee444}, !- Inlet Branch Name 1
  {6b487400-36a6-4036-be08-add9a3bd635c}, !- Inlet Branch Name 2
  {036c21d6-95dc-4621-b6cf-361504ab0daa}, !- Inlet Branch Name 3
  {365dac94-125e-44d6-8a19-2c297d38d6c9}, !- Inlet Branch Name 4
  {1ed49f96-63fd-4298-8d57-a766d64441b6}, !- Inlet Branch Name 5
  {7025169a-be0c-4588-9c0f-2e7630b7f95e}, !- Inlet Branch Name 6
  {b8ed9ab9-8fd3-4b75-8645-37c2b5996afb}, !- Inlet Branch Name 7
  {352b1e03-8576-4c3d-9db1-2930c2436a3d}, !- Inlet Branch Name 8
  {7bfe89a0-23ff-4d29-a6bc-fb5540c9bc6d}, !- Inlet Branch Name 9
  {981e202e-0d6e-4340-a955-d251713485f6}, !- Inlet Branch Name 10
  {7896cf19-ebb9-4a1c-9758-9a2a5194c3d0}, !- Inlet Branch Name 11
  {cf8685b9-5f4c-4a51-9c72-e3f73a42aed0}, !- Inlet Branch Name 12
  {5a2eddcb-f79b-470b-af3c-289e6d16be8d}, !- Inlet Branch Name 13
  {35701131-93cc-482b-b416-0759dc845d1a}, !- Inlet Branch Name 14
  {bafcd514-7de8-48f9-8132-8d3cf3edbd6b}, !- Inlet Branch Name 15
  {6df723d0-7414-40b3-9284-ce931bec4364}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Handle
  Connector Splitter 4,                   !- Name
  {c51ad9e3-24a5-4daa-8503-333007934d24}, !- Inlet Branch Name
  {b02d9a5d-a6fe-4998-a0a0-7f3a018a21ce}, !- Outlet Branch Name 1
  {75ae6ab0-3dfd-481b-ba1b-cfa23efd92a2}, !- Outlet Branch Name 2
  {5f739d33-de0e-4d20-854e-3bc2475c96ee}, !- Outlet Branch Name 3
  {5d2bae9b-3f58-4400-9b09-a8d7ddf789e3}, !- Outlet Branch Name 4
  {089d7a75-0ae9-4977-b35b-535aff1f117d}, !- Outlet Branch Name 5
  {f122d3c9-2b4f-43c1-9ea6-cb012e894b22}, !- Outlet Branch Name 6
  {290c5ff2-df7a-41e1-93ac-6dc3c243176a}, !- Outlet Branch Name 7
  {27ff15e6-8e00-41fd-80f2-311a2d01b951}, !- Outlet Branch Name 8
  {b3d59210-ce6b-432a-b1d8-d3e82725960e}, !- Outlet Branch Name 9
  {5668ae08-4706-4bc3-9b6d-c0f8f8221810}, !- Outlet Branch Name 10
  {10c3c115-61e9-4512-a3d0-ca4bd67dcfa1}, !- Outlet Branch Name 11
  {56d6aefb-94c1-471d-a113-187edba578e6}, !- Outlet Branch Name 12
  {e689a8f0-85f2-4ffa-b0ac-ab52657e3d64}, !- Outlet Branch Name 13
  {6db058c7-9732-4be0-85db-89d346fcce7e}, !- Outlet Branch Name 14
  {e7ace255-55c8-4a1e-86bc-5dd21154930a}, !- Outlet Branch Name 15
  {2cc2d590-73b2-407f-9675-c86961da426c}; !- Outlet Branch Name 16

OS:Connection,
  {d6f39fb4-dac5-4719-8b4c-bd9a463505d9}, !- Handle
  {38914be1-d82f-480f-a539-defe96a8dcab}, !- Name
  {18508425-1154-4661-b157-150350442890}, !- Source Object
  16,                                     !- Outlet Port
  {b9ec635e-943f-4751-b3db-a4ff14ac645d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02d9a5d-a6fe-4998-a0a0-7f3a018a21ce}, !- Handle
  {fc6c8dba-f27e-4e10-a7ee-42fd93df1d9f}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  3,                                      !- Outlet Port
  {139ee06a-38c0-4044-b348-6a90272e0fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ede46b9-2630-4a77-96b2-9a9add175185}, !- Handle
  {6f4bfb51-04e1-4939-9f0c-f3a4bef504f5}, !- Name
  {34c8dde4-b30c-4c3a-849a-b0ed1b0a1c28}, !- Source Object
  3,                                      !- Outlet Port
  {18508425-1154-4661-b157-150350442890}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {11bcb051-dd67-465d-bc3a-b0ff389a8d47}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {07e6755a-00a7-4320-a6a6-e1d8aff49c1f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {11bcb051-dd67-465d-bc3a-b0ff389a8d47}, !- Schedule Type Limits Name
  {700e10db-a303-49c6-8f5e-967f5ac41921}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700e10db-a303-49c6-8f5e-967f5ac41921}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {11bcb051-dd67-465d-bc3a-b0ff389a8d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {11dfbba2-27d2-4395-b22c-5ef050b18000}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {07e6755a-00a7-4320-a6a6-e1d8aff49c1f}, !- Schedule Name
  {b3a2d443-e8e9-4f20-83b6-27b2a3d67372}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {01fae0e6-7ea0-4a50-94b5-840b3b9ae28f}, !- Handle
  Service Water Loop Pump,                !- Name
  {37876c56-7457-4afe-b4de-71dd9c9b1638}, !- Inlet Node Name
  {41db13c0-f3da-4832-b96a-250fe015a797}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {b2e678dd-ca5f-406c-8197-eca8ca14726a}, !- Handle
  Node 664,                               !- Name
  {41db13c0-f3da-4832-b96a-250fe015a797}, !- Inlet Port
  {8f6f0851-f313-4045-9943-9233e48c690c}; !- Outlet Port

OS:Connection,
  {37876c56-7457-4afe-b4de-71dd9c9b1638}, !- Handle
  {91d74da1-0300-41cc-9d61-1c7421190ca2}, !- Name
  {735a07a5-5929-4af4-b719-52b3b373f0ae}, !- Source Object
  3,                                      !- Outlet Port
  {01fae0e6-7ea0-4a50-94b5-840b3b9ae28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41db13c0-f3da-4832-b96a-250fe015a797}, !- Handle
  {936a0cec-d8c7-4dbb-b15f-ef9961852c43}, !- Name
  {01fae0e6-7ea0-4a50-94b5-840b3b9ae28f}, !- Source Object
  3,                                      !- Outlet Port
  {b2e678dd-ca5f-406c-8197-eca8ca14726a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6f0851-f313-4045-9943-9233e48c690c}, !- Handle
  {d48956a1-963a-432e-bb2f-0d4f37d19264}, !- Name
  {b2e678dd-ca5f-406c-8197-eca8ca14726a}, !- Source Object
  3,                                      !- Outlet Port
  {2b67760a-b2ca-4250-830e-735c50b4d23f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4f07ce80-c052-4e73-a971-0229fe9601f6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {92e35c79-6748-4176-8df2-f3e2c36d1cb3}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.802 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {07e6755a-00a7-4320-a6a6-e1d8aff49c1f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801940289369871,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1487.92182326437,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1487.92182326437,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {575dc7e3-1059-43fb-95ed-7ac46c1457b0}, !- Ambient Temperature Schedule Name
  {e942457b-e0c5-41d7-83cb-dd257f2e16f9}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.92444807922727,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.92444807922727,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {43170c62-3863-4fb3-90fd-83fd6756db44}, !- Use Side Inlet Node Name
  {9fdaa537-bd14-4bef-8051-87fe09e5d655}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {575dc7e3-1059-43fb-95ed-7ac46c1457b0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  {ea47017d-e837-46ed-bf33-c043ac675d29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea47017d-e837-46ed-bf33-c043ac675d29}, !- Handle
  Schedule Day 55,                        !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {19593c90-d4f7-45a5-849d-e4a57f6fd119}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  {73afebd2-1983-463c-80ad-590f8e712230}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73afebd2-1983-463c-80ad-590f8e712230}, !- Handle
  Schedule Day 56,                        !- Name
  {1b1847b8-a11d-42d1-b305-7271f01d5965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {d26552b8-91a8-4d0a-b7aa-4601e82ebb30}, !- Handle
  Node 665,                               !- Name
  {9fdaa537-bd14-4bef-8051-87fe09e5d655}, !- Inlet Port
  {3275f38c-dd56-4144-86b7-f83898663dbd}; !- Outlet Port

OS:Connection,
  {43170c62-3863-4fb3-90fd-83fd6756db44}, !- Handle
  {971055d3-fce5-40b8-a765-6fd6ce21cc53}, !- Name
  {8d897f0b-dadb-4a3b-a5f2-27002116c643}, !- Source Object
  3,                                      !- Outlet Port
  {92e35c79-6748-4176-8df2-f3e2c36d1cb3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9fdaa537-bd14-4bef-8051-87fe09e5d655}, !- Handle
  {912238a6-a346-4188-8792-0f2a35a04e3d}, !- Name
  {92e35c79-6748-4176-8df2-f3e2c36d1cb3}, !- Source Object
  32,                                     !- Outlet Port
  {d26552b8-91a8-4d0a-b7aa-4601e82ebb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3275f38c-dd56-4144-86b7-f83898663dbd}, !- Handle
  {5f444de8-321d-4efa-9be0-a03c62ebfcab}, !- Name
  {d26552b8-91a8-4d0a-b7aa-4601e82ebb30}, !- Source Object
  3,                                      !- Outlet Port
  {11946fa0-faaf-4578-8a17-8ab1d3af4ff6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {759d68b0-10fa-4fef-88f1-04cc61691bba}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e5d650bd-1808-4b20-92eb-278774cc863a}, !- Inlet Node Name
  {b557b986-3a7a-48c2-baca-432750d08a1c}; !- Outlet Node Name

OS:Node,
  {9204c810-1a3c-4191-9be8-f142c239b5dc}, !- Handle
  Node 666,                               !- Name
  {12fdfcfa-47f7-435e-aae4-7de4c4919617}, !- Inlet Port
  {e5d650bd-1808-4b20-92eb-278774cc863a}; !- Outlet Port

OS:Connection,
  {12fdfcfa-47f7-435e-aae4-7de4c4919617}, !- Handle
  {9f70a923-da7e-4fa1-929c-88f1d90dd05c}, !- Name
  {2b67760a-b2ca-4250-830e-735c50b4d23f}, !- Source Object
  4,                                      !- Outlet Port
  {9204c810-1a3c-4191-9be8-f142c239b5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c01b319a-0e39-4745-90dc-70ac7e5aa20f}, !- Handle
  Node 667,                               !- Name
  {b557b986-3a7a-48c2-baca-432750d08a1c}, !- Inlet Port
  {73983a04-ebd6-4a44-91dd-d2f63fc3323f}; !- Outlet Port

OS:Connection,
  {e5d650bd-1808-4b20-92eb-278774cc863a}, !- Handle
  {92e982a8-8edc-4f92-9eba-da0b2b10b000}, !- Name
  {9204c810-1a3c-4191-9be8-f142c239b5dc}, !- Source Object
  3,                                      !- Outlet Port
  {759d68b0-10fa-4fef-88f1-04cc61691bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b557b986-3a7a-48c2-baca-432750d08a1c}, !- Handle
  {9a88f4d0-9ae5-4373-94a2-0479d7b56f26}, !- Name
  {759d68b0-10fa-4fef-88f1-04cc61691bba}, !- Source Object
  3,                                      !- Outlet Port
  {c01b319a-0e39-4745-90dc-70ac7e5aa20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73983a04-ebd6-4a44-91dd-d2f63fc3323f}, !- Handle
  {4b82ef03-8f73-45c4-b308-4620f683b71e}, !- Name
  {c01b319a-0e39-4745-90dc-70ac7e5aa20f}, !- Source Object
  3,                                      !- Outlet Port
  {11946fa0-faaf-4578-8a17-8ab1d3af4ff6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc69ef67-735d-47d7-b720-11b5d141bb48}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {4862857e-254c-4cbb-ae83-28d03a9bf744}, !- Inlet Node Name
  {dfa659ac-ea27-453b-b60b-4d0a20f1146c}; !- Outlet Node Name

OS:Node,
  {47d538a8-8284-4467-adde-e369601773fa}, !- Handle
  Node 668,                               !- Name
  {dfa659ac-ea27-453b-b60b-4d0a20f1146c}, !- Inlet Port
  {df2bc831-528c-43c5-aabe-f1826d8ee444}; !- Outlet Port

OS:Connection,
  {4862857e-254c-4cbb-ae83-28d03a9bf744}, !- Handle
  {a7fa057f-5e91-4b04-b12e-6676185bc94c}, !- Name
  {139ee06a-38c0-4044-b348-6a90272e0fd7}, !- Source Object
  3,                                      !- Outlet Port
  {bc69ef67-735d-47d7-b720-11b5d141bb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa659ac-ea27-453b-b60b-4d0a20f1146c}, !- Handle
  {5a249b5c-f12e-4f38-9a54-4fd9ac5d61da}, !- Name
  {bc69ef67-735d-47d7-b720-11b5d141bb48}, !- Source Object
  3,                                      !- Outlet Port
  {47d538a8-8284-4467-adde-e369601773fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2bc831-528c-43c5-aabe-f1826d8ee444}, !- Handle
  {edca0acf-3e0f-4360-b439-79994af19dce}, !- Name
  {47d538a8-8284-4467-adde-e369601773fa}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {421254ee-8e46-484d-8c46-075889e812fc}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e3bfde57-8151-44f7-b2ff-68acccb0d649}, !- Inlet Node Name
  {4b9d0fed-1fb9-4638-92e4-21bfde9486c2}; !- Outlet Node Name

OS:Node,
  {72529f9e-605f-48bc-af64-1e3ae9ec1228}, !- Handle
  Node 669,                               !- Name
  {5a403941-d351-473b-9e9f-127908ef8f37}, !- Inlet Port
  {e3bfde57-8151-44f7-b2ff-68acccb0d649}; !- Outlet Port

OS:Connection,
  {5a403941-d351-473b-9e9f-127908ef8f37}, !- Handle
  {caeada54-bca5-4862-a4e4-9bb4f1b7b45c}, !- Name
  {11946fa0-faaf-4578-8a17-8ab1d3af4ff6}, !- Source Object
  2,                                      !- Outlet Port
  {72529f9e-605f-48bc-af64-1e3ae9ec1228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bfde57-8151-44f7-b2ff-68acccb0d649}, !- Handle
  {b6ebeb5d-ec1e-42b7-9498-9a65de246680}, !- Name
  {72529f9e-605f-48bc-af64-1e3ae9ec1228}, !- Source Object
  3,                                      !- Outlet Port
  {421254ee-8e46-484d-8c46-075889e812fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9d0fed-1fb9-4638-92e4-21bfde9486c2}, !- Handle
  {01a58cb4-ffa3-47b2-b452-95875d0d1984}, !- Name
  {421254ee-8e46-484d-8c46-075889e812fc}, !- Source Object
  3,                                      !- Outlet Port
  {b3a2d443-e8e9-4f20-83b6-27b2a3d67372}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e43a0eb-d9cf-47b9-8a73-e794a1ea02d6}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f3fae8de-d8be-45f8-a371-d8b555625c60}, !- Inlet Node Name
  {45145e65-a441-49f5-b364-7f2806bab50b}; !- Outlet Node Name

OS:Node,
  {c3d7484a-dcdc-494d-bbb7-04f52dc6d676}, !- Handle
  Node 670,                               !- Name
  {45145e65-a441-49f5-b364-7f2806bab50b}, !- Inlet Port
  {c51ad9e3-24a5-4daa-8503-333007934d24}; !- Outlet Port

OS:Connection,
  {f3fae8de-d8be-45f8-a371-d8b555625c60}, !- Handle
  {22e1ceb0-5d93-4164-8ad6-13b4ec720797}, !- Name
  {b9ec635e-943f-4751-b3db-a4ff14ac645d}, !- Source Object
  3,                                      !- Outlet Port
  {6e43a0eb-d9cf-47b9-8a73-e794a1ea02d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45145e65-a441-49f5-b364-7f2806bab50b}, !- Handle
  {e93798bb-a28d-4bd0-96b6-499e55d21def}, !- Name
  {6e43a0eb-d9cf-47b9-8a73-e794a1ea02d6}, !- Source Object
  3,                                      !- Outlet Port
  {c3d7484a-dcdc-494d-bbb7-04f52dc6d676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51ad9e3-24a5-4daa-8503-333007934d24}, !- Handle
  {1629dc65-e3f7-4382-8942-d822266f7104}, !- Name
  {c3d7484a-dcdc-494d-bbb7-04f52dc6d676}, !- Source Object
  3,                                      !- Outlet Port
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7991b8ea-044b-4f90-987e-f9b2bf3e4186}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {39080979-7be4-4dda-890f-6966f3463ea1}, !- Inlet Node Name
  {66211c9a-e258-4412-827a-14cd601c166a}; !- Outlet Node Name

OS:Node,
  {177a2380-0bb3-4348-bea7-49d91074eb43}, !- Handle
  Node 671,                               !- Name
  {f2196d19-537a-4c94-a024-daa7e5ed0535}, !- Inlet Port
  {39080979-7be4-4dda-890f-6966f3463ea1}; !- Outlet Port

OS:Connection,
  {f2196d19-537a-4c94-a024-daa7e5ed0535}, !- Handle
  {159cc12c-cea9-4392-9a57-ac26f84ccbf4}, !- Name
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Source Object
  2,                                      !- Outlet Port
  {177a2380-0bb3-4348-bea7-49d91074eb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39080979-7be4-4dda-890f-6966f3463ea1}, !- Handle
  {1f21c6f4-656f-4220-87c3-e3545b6c9ef4}, !- Name
  {177a2380-0bb3-4348-bea7-49d91074eb43}, !- Source Object
  3,                                      !- Outlet Port
  {7991b8ea-044b-4f90-987e-f9b2bf3e4186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66211c9a-e258-4412-827a-14cd601c166a}, !- Handle
  {d3e69518-46f5-4c39-8368-dd60e24c6d6d}, !- Name
  {7991b8ea-044b-4f90-987e-f9b2bf3e4186}, !- Source Object
  3,                                      !- Outlet Port
  {34c8dde4-b30c-4c3a-849a-b0ed1b0a1c28}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {afd85a8d-cebe-4b78-98bc-84555a446198}, !- Handle
  Water Use Connections 1,                !- Name
  {f34e0e5c-de93-4fbf-8dce-8eb15647f1dd}, !- Inlet Node Name
  {bc9fdc2c-b03e-44de-9388-6ad8c6266e9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d4cfd92-5cfa-460b-8ede-b4861f531328}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afd39ae2-c56a-4440-9491-143cd77590cd}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-006,                  !- Peak Flow Rate {m3/s}
  {607e1cc9-caba-4fae-9a9b-127762a70f30}, !- Target Temperature Schedule Name
  {3d445701-33ef-4fa3-a9ef-bc4c1ae76ac4}, !- Sensible Fraction Schedule Name
  {abe0b835-a569-4e76-abf1-df05d4a475da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d445701-33ef-4fa3-a9ef-bc4c1ae76ac4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a90ac723-d026-4e2a-bd60-927d20c59198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a90ac723-d026-4e2a-bd60-927d20c59198}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abe0b835-a569-4e76-abf1-df05d4a475da}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a04c25db-d15a-4910-ba2b-1eb283e004b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a04c25db-d15a-4910-ba2b-1eb283e004b8}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {607e1cc9-caba-4fae-9a9b-127762a70f30}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {08a63cde-54e1-44bf-9af6-3dcf8a3610ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08a63cde-54e1-44bf-9af6-3dcf8a3610ae}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d4cfd92-5cfa-460b-8ede-b4861f531328}, !- Handle
  Floor 1 anesthesia Service Water Use 0.03gal/min, !- Name
  {afd39ae2-c56a-4440-9491-143cd77590cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {ec294741-f87e-4fab-ac5e-8058f589d64c}, !- Default Day Schedule Name
  {d468e03a-70af-4152-a50d-056c0bf2b484}, !- Summer Design Day Schedule Name
  {51ec867b-1f76-4be4-a2b4-8dcaa59248d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec294741-f87e-4fab-ac5e-8058f589d64c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3803a59-b0c4-48d2-88f6-c484807e2c8e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d468e03a-70af-4152-a50d-056c0bf2b484}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {64a19fc0-b608-46d3-9601-37fbf1a5ca0e}, !- Handle
  Schedule Rule 36,                       !- Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b965408a-41c4-477b-b44b-5c04b79c38a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b965408a-41c4-477b-b44b-5c04b79c38a7}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {979cec52-9bf7-46f6-9b05-9b7d3b6f3dfc}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51ec867b-1f76-4be4-a2b4-8dcaa59248d7}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {dcb00656-bbc5-46b6-892b-97951406ed0d}, !- Handle
  Schedule Rule 37,                       !- Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {973bf042-2a65-4607-a587-cdd4101f06cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {973bf042-2a65-4607-a587-cdd4101f06cd}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Node,
  {51f1abb7-33be-423a-8aa9-72b9aace1874}, !- Handle
  Node 672,                               !- Name
  {75ae6ab0-3dfd-481b-ba1b-cfa23efd92a2}, !- Inlet Port
  {f34e0e5c-de93-4fbf-8dce-8eb15647f1dd}; !- Outlet Port

OS:Connection,
  {75ae6ab0-3dfd-481b-ba1b-cfa23efd92a2}, !- Handle
  {ff6f0554-f24a-4ef9-b0d0-4677afd15e9a}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  4,                                      !- Outlet Port
  {51f1abb7-33be-423a-8aa9-72b9aace1874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd45574e-5ba4-4c4f-ba7c-5f1495a975e8}, !- Handle
  Node 673,                               !- Name
  {bc9fdc2c-b03e-44de-9388-6ad8c6266e9c}, !- Inlet Port
  {6b487400-36a6-4036-be08-add9a3bd635c}; !- Outlet Port

OS:Connection,
  {f34e0e5c-de93-4fbf-8dce-8eb15647f1dd}, !- Handle
  {383fab16-4232-4730-8700-08172411e29e}, !- Name
  {51f1abb7-33be-423a-8aa9-72b9aace1874}, !- Source Object
  3,                                      !- Outlet Port
  {afd85a8d-cebe-4b78-98bc-84555a446198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9fdc2c-b03e-44de-9388-6ad8c6266e9c}, !- Handle
  {6d12ea79-352d-42bc-9788-af0962a85bc5}, !- Name
  {afd85a8d-cebe-4b78-98bc-84555a446198}, !- Source Object
  3,                                      !- Outlet Port
  {bd45574e-5ba4-4c4f-ba7c-5f1495a975e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b487400-36a6-4036-be08-add9a3bd635c}, !- Handle
  {e5290d4e-4d86-4ee2-82a8-c6323247f4bf}, !- Name
  {bd45574e-5ba4-4c4f-ba7c-5f1495a975e8}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {172fde67-c9bb-416d-a8cd-ec76f9974f0a}, !- Handle
  Water Use Connections 2,                !- Name
  {9b0d7e1e-cb33-4722-90ea-44183e69d42b}, !- Inlet Node Name
  {53ff8652-6e38-4787-ab25-4c010b890546}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f61cdb3-30ee-4229-a868-0d399ca3c824}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed4c3d91-9e9e-482a-ae3a-0c5058f2edbd}, !- Handle
  Floor 1 mri room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {70d62ba6-44e9-401d-b0e6-16688c82361f}, !- Target Temperature Schedule Name
  {af5059cd-b1e1-4807-93b6-4caf1ab504a0}, !- Sensible Fraction Schedule Name
  {dd48cedc-b4d7-4399-9087-ec1b11469391}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af5059cd-b1e1-4807-93b6-4caf1ab504a0}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e69d35e4-6d74-4e3d-8011-5dcfab5eab1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e69d35e4-6d74-4e3d-8011-5dcfab5eab1c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd48cedc-b4d7-4399-9087-ec1b11469391}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {55e8ced3-9337-4131-b2b2-e984814f4d7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55e8ced3-9337-4131-b2b2-e984814f4d7e}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {70d62ba6-44e9-401d-b0e6-16688c82361f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bc179b9d-d140-46d8-ad7e-23abc92dd582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc179b9d-d140-46d8-ad7e-23abc92dd582}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f61cdb3-30ee-4229-a868-0d399ca3c824}, !- Handle
  Floor 1 mri room Service Water Use 0.03gal/min, !- Name
  {ed4c3d91-9e9e-482a-ae3a-0c5058f2edbd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e83c7ee-52d4-4b43-bdc9-395f1d30cee9}, !- Handle
  Node 674,                               !- Name
  {5f739d33-de0e-4d20-854e-3bc2475c96ee}, !- Inlet Port
  {9b0d7e1e-cb33-4722-90ea-44183e69d42b}; !- Outlet Port

OS:Connection,
  {5f739d33-de0e-4d20-854e-3bc2475c96ee}, !- Handle
  {02afb63b-dfef-492b-a4b6-e7e1d03734f2}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  5,                                      !- Outlet Port
  {5e83c7ee-52d4-4b43-bdc9-395f1d30cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a614eb7e-9efa-464f-a800-fda01ac41fe8}, !- Handle
  Node 675,                               !- Name
  {53ff8652-6e38-4787-ab25-4c010b890546}, !- Inlet Port
  {036c21d6-95dc-4621-b6cf-361504ab0daa}; !- Outlet Port

OS:Connection,
  {9b0d7e1e-cb33-4722-90ea-44183e69d42b}, !- Handle
  {2420be20-ea15-4b1f-b8fb-d476f2ec1e8f}, !- Name
  {5e83c7ee-52d4-4b43-bdc9-395f1d30cee9}, !- Source Object
  3,                                      !- Outlet Port
  {172fde67-c9bb-416d-a8cd-ec76f9974f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ff8652-6e38-4787-ab25-4c010b890546}, !- Handle
  {a9b18959-15d7-4ddb-953b-133ebd5be035}, !- Name
  {172fde67-c9bb-416d-a8cd-ec76f9974f0a}, !- Source Object
  3,                                      !- Outlet Port
  {a614eb7e-9efa-464f-a800-fda01ac41fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036c21d6-95dc-4621-b6cf-361504ab0daa}, !- Handle
  {0b205738-53d3-4a0f-82db-149286219295}, !- Name
  {a614eb7e-9efa-464f-a800-fda01ac41fe8}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7c280cc3-157e-434f-8e66-65aa541d9ac7}, !- Handle
  Water Use Connections 3,                !- Name
  {14e79f68-1ff3-4ed8-b3ff-ccf05e496f2d}, !- Inlet Node Name
  {97af3238-cbae-40a0-a7cc-354f007de31e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd71c5a9-3448-4426-979b-78d690d5aeb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4719eae3-6184-4c10-9fd4-ecedaeacb0cb}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-006,                  !- Peak Flow Rate {m3/s}
  {141a2016-8f22-4544-b03a-3b84880db152}, !- Target Temperature Schedule Name
  {d99f9957-612a-472d-9d12-da6c76b53587}, !- Sensible Fraction Schedule Name
  {406d8bb4-a454-4c7f-b05a-e283775b293a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d99f9957-612a-472d-9d12-da6c76b53587}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7a8ac773-9f49-4b21-a4cf-68a8492f7bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a8ac773-9f49-4b21-a4cf-68a8492f7bef}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {406d8bb4-a454-4c7f-b05a-e283775b293a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65f70c46-4cce-491a-88b1-0f938be087ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65f70c46-4cce-491a-88b1-0f938be087ca}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {141a2016-8f22-4544-b03a-3b84880db152}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d749dba-38cf-4fd9-a9d1-579c3b4b92c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d749dba-38cf-4fd9-a9d1-579c3b4b92c8}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd71c5a9-3448-4426-979b-78d690d5aeb7}, !- Handle
  Floor 1 mri control room Service Water Use 0.03gal/min, !- Name
  {4719eae3-6184-4c10-9fd4-ecedaeacb0cb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f8aee2a-dd27-45c6-a512-580d50c4b079}, !- Handle
  Node 676,                               !- Name
  {5d2bae9b-3f58-4400-9b09-a8d7ddf789e3}, !- Inlet Port
  {14e79f68-1ff3-4ed8-b3ff-ccf05e496f2d}; !- Outlet Port

OS:Connection,
  {5d2bae9b-3f58-4400-9b09-a8d7ddf789e3}, !- Handle
  {87920789-a5d2-4a77-9be9-a41a805f400c}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  6,                                      !- Outlet Port
  {3f8aee2a-dd27-45c6-a512-580d50c4b079}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83dfa055-583e-40cc-8969-b84fb85790c2}, !- Handle
  Node 677,                               !- Name
  {97af3238-cbae-40a0-a7cc-354f007de31e}, !- Inlet Port
  {365dac94-125e-44d6-8a19-2c297d38d6c9}; !- Outlet Port

OS:Connection,
  {14e79f68-1ff3-4ed8-b3ff-ccf05e496f2d}, !- Handle
  {135b55cd-e454-4bfe-991b-23bebe378898}, !- Name
  {3f8aee2a-dd27-45c6-a512-580d50c4b079}, !- Source Object
  3,                                      !- Outlet Port
  {7c280cc3-157e-434f-8e66-65aa541d9ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97af3238-cbae-40a0-a7cc-354f007de31e}, !- Handle
  {038269f9-f373-4e21-b805-ae8a3f7490e2}, !- Name
  {7c280cc3-157e-434f-8e66-65aa541d9ac7}, !- Source Object
  3,                                      !- Outlet Port
  {83dfa055-583e-40cc-8969-b84fb85790c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365dac94-125e-44d6-8a19-2c297d38d6c9}, !- Handle
  {9266f245-fc61-486d-9a3b-b7afa7be62c8}, !- Name
  {83dfa055-583e-40cc-8969-b84fb85790c2}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d24f5fbf-5cb7-43f7-9489-947f7d92d516}, !- Handle
  Water Use Connections 4,                !- Name
  {2544207b-eaa8-4ea5-8ff9-d4b4864b1220}, !- Inlet Node Name
  {711fc221-59d9-4858-b50e-f93ccb2b15ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6a72de2-f0c5-4799-9300-94efeaea4d55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6e6e681-4d89-4d68-9041-42b373b6eb38}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-005,                  !- Peak Flow Rate {m3/s}
  {97cd6f3a-2ff1-4955-b764-50d5624abe00}, !- Target Temperature Schedule Name
  {1fdc9379-6609-4d01-ad06-55578d9daf08}, !- Sensible Fraction Schedule Name
  {aec7a523-d5bb-491e-819d-c59239a303ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fdc9379-6609-4d01-ad06-55578d9daf08}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98262324-9b32-4083-9659-38cc5a2d7201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98262324-9b32-4083-9659-38cc5a2d7201}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aec7a523-d5bb-491e-819d-c59239a303ea}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10c74f9e-7111-45fa-86c5-075d2405b8ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10c74f9e-7111-45fa-86c5-075d2405b8ee}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97cd6f3a-2ff1-4955-b764-50d5624abe00}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1de569ee-b69c-4816-8406-dc70bba101bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1de569ee-b69c-4816-8406-dc70bba101bb}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6a72de2-f0c5-4799-9300-94efeaea4d55}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.19gal/min, !- Name
  {e6e6e681-4d89-4d68-9041-42b373b6eb38}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ffc8900-929f-473a-aa12-511c7e6b0312}, !- Handle
  Node 678,                               !- Name
  {089d7a75-0ae9-4977-b35b-535aff1f117d}, !- Inlet Port
  {2544207b-eaa8-4ea5-8ff9-d4b4864b1220}; !- Outlet Port

OS:Connection,
  {089d7a75-0ae9-4977-b35b-535aff1f117d}, !- Handle
  {b37ad0b7-10ea-43fb-af12-7b6b1352efd8}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  7,                                      !- Outlet Port
  {6ffc8900-929f-473a-aa12-511c7e6b0312}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {995870d7-67d9-42bb-8b67-3fb77d4433bb}, !- Handle
  Node 679,                               !- Name
  {711fc221-59d9-4858-b50e-f93ccb2b15ac}, !- Inlet Port
  {1ed49f96-63fd-4298-8d57-a766d64441b6}; !- Outlet Port

OS:Connection,
  {2544207b-eaa8-4ea5-8ff9-d4b4864b1220}, !- Handle
  {f4dec6f7-5510-4d8e-a282-e3cb3db9a9de}, !- Name
  {6ffc8900-929f-473a-aa12-511c7e6b0312}, !- Source Object
  3,                                      !- Outlet Port
  {d24f5fbf-5cb7-43f7-9489-947f7d92d516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711fc221-59d9-4858-b50e-f93ccb2b15ac}, !- Handle
  {20d75312-ef71-4ea6-ad3b-d951f440fa87}, !- Name
  {d24f5fbf-5cb7-43f7-9489-947f7d92d516}, !- Source Object
  3,                                      !- Outlet Port
  {995870d7-67d9-42bb-8b67-3fb77d4433bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed49f96-63fd-4298-8d57-a766d64441b6}, !- Handle
  {d581d49f-372e-4397-8bdd-a5ff32c0d7ea}, !- Name
  {995870d7-67d9-42bb-8b67-3fb77d4433bb}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {672b5a22-8f80-48c7-9084-5cd67dc789b3}, !- Handle
  Water Use Connections 5,                !- Name
  {1310e478-f0d0-48c9-9302-b6ecdda94273}, !- Inlet Node Name
  {55e961bd-9995-47e4-8da3-61bf901c80f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b54b1c39-b96a-4c24-b12c-a57bc89640c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc9b46dd-7213-4479-9814-3ba9bdeddb2c}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-005,                  !- Peak Flow Rate {m3/s}
  {3c025ad8-f0f7-4c84-af46-5da84f5fe3b7}, !- Target Temperature Schedule Name
  {19277fd4-4ef2-4873-bd1d-e3716778c42a}, !- Sensible Fraction Schedule Name
  {3f5c4daa-8d6d-451b-ab38-96354346a80a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19277fd4-4ef2-4873-bd1d-e3716778c42a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e43d16f-10e6-4c97-b984-78c09dd6b88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e43d16f-10e6-4c97-b984-78c09dd6b88e}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f5c4daa-8d6d-451b-ab38-96354346a80a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8a31997-9ebf-451e-8258-b3f4168c1a1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8a31997-9ebf-451e-8258-b3f4168c1a1b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c025ad8-f0f7-4c84-af46-5da84f5fe3b7}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa7c9884-9d01-4f95-8b0e-756f23ea5a5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa7c9884-9d01-4f95-8b0e-756f23ea5a5f}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b54b1c39-b96a-4c24-b12c-a57bc89640c5}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.2gal/min, !- Name
  {fc9b46dd-7213-4479-9814-3ba9bdeddb2c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {040580bc-6d95-481b-835a-03337b8a2bf1}, !- Handle
  Node 680,                               !- Name
  {f122d3c9-2b4f-43c1-9ea6-cb012e894b22}, !- Inlet Port
  {1310e478-f0d0-48c9-9302-b6ecdda94273}; !- Outlet Port

OS:Connection,
  {f122d3c9-2b4f-43c1-9ea6-cb012e894b22}, !- Handle
  {3d22cc07-d534-4b11-8412-5c072cdf9e85}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  8,                                      !- Outlet Port
  {040580bc-6d95-481b-835a-03337b8a2bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd2f1bf-00f5-4d3f-b4ba-8c744fae617c}, !- Handle
  Node 681,                               !- Name
  {55e961bd-9995-47e4-8da3-61bf901c80f8}, !- Inlet Port
  {7025169a-be0c-4588-9c0f-2e7630b7f95e}; !- Outlet Port

OS:Connection,
  {1310e478-f0d0-48c9-9302-b6ecdda94273}, !- Handle
  {e1766517-498a-43e4-b5ee-50b309bb6a75}, !- Name
  {040580bc-6d95-481b-835a-03337b8a2bf1}, !- Source Object
  3,                                      !- Outlet Port
  {672b5a22-8f80-48c7-9084-5cd67dc789b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e961bd-9995-47e4-8da3-61bf901c80f8}, !- Handle
  {2631afde-4e41-4175-8f8d-12c28267f595}, !- Name
  {672b5a22-8f80-48c7-9084-5cd67dc789b3}, !- Source Object
  3,                                      !- Outlet Port
  {bcd2f1bf-00f5-4d3f-b4ba-8c744fae617c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7025169a-be0c-4588-9c0f-2e7630b7f95e}, !- Handle
  {65e46ab8-11f2-45d0-92f1-e6b6542dc11f}, !- Name
  {bcd2f1bf-00f5-4d3f-b4ba-8c744fae617c}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {15a6f3d8-4a72-4aca-8bfb-71cae57597a3}, !- Handle
  Water Use Connections 6,                !- Name
  {e93cb032-e528-400e-a059-34a38a848897}, !- Inlet Node Name
  {a0cc143e-1c2c-4219-8939-ec0b15348c9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b57879c8-88c4-4633-8b80-1cee072c6466}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47b78612-abf4-446f-92c5-09cec5037d0f}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-005,                  !- Peak Flow Rate {m3/s}
  {6a976851-d5fb-49f3-8537-f060eaec391a}, !- Target Temperature Schedule Name
  {321507a8-6a85-4a0f-859c-dbff904c9a19}, !- Sensible Fraction Schedule Name
  {5334da50-7fe4-4c7e-bc16-42d464526f66}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {321507a8-6a85-4a0f-859c-dbff904c9a19}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3145d927-578b-43a4-9ff9-4b8d83f7ebdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3145d927-578b-43a4-9ff9-4b8d83f7ebdb}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5334da50-7fe4-4c7e-bc16-42d464526f66}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0a4f2f4-7f56-4e75-b991-ffd05d98c2c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0a4f2f4-7f56-4e75-b991-ffd05d98c2c8}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a976851-d5fb-49f3-8537-f060eaec391a}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {116a8cfa-107a-42ab-9f7c-5ab31616996a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {116a8cfa-107a-42ab-9f7c-5ab31616996a}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b57879c8-88c4-4633-8b80-1cee072c6466}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.2gal/min, !- Name
  {47b78612-abf4-446f-92c5-09cec5037d0f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd7f4047-d743-4a2a-a1f8-ab8f84ef9383}, !- Handle
  Node 682,                               !- Name
  {290c5ff2-df7a-41e1-93ac-6dc3c243176a}, !- Inlet Port
  {e93cb032-e528-400e-a059-34a38a848897}; !- Outlet Port

OS:Connection,
  {290c5ff2-df7a-41e1-93ac-6dc3c243176a}, !- Handle
  {39b3d555-4d7f-48d9-ae03-13e006769e3a}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  9,                                      !- Outlet Port
  {cd7f4047-d743-4a2a-a1f8-ab8f84ef9383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68689986-d6e3-4f8d-a7c1-c47639c082b1}, !- Handle
  Node 683,                               !- Name
  {a0cc143e-1c2c-4219-8939-ec0b15348c9d}, !- Inlet Port
  {b8ed9ab9-8fd3-4b75-8645-37c2b5996afb}; !- Outlet Port

OS:Connection,
  {e93cb032-e528-400e-a059-34a38a848897}, !- Handle
  {ee4f02ac-771a-4640-90bb-bbf0b3d68ed4}, !- Name
  {cd7f4047-d743-4a2a-a1f8-ab8f84ef9383}, !- Source Object
  3,                                      !- Outlet Port
  {15a6f3d8-4a72-4aca-8bfb-71cae57597a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cc143e-1c2c-4219-8939-ec0b15348c9d}, !- Handle
  {8ee2e624-f39c-4040-bc69-07b346106393}, !- Name
  {15a6f3d8-4a72-4aca-8bfb-71cae57597a3}, !- Source Object
  3,                                      !- Outlet Port
  {68689986-d6e3-4f8d-a7c1-c47639c082b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ed9ab9-8fd3-4b75-8645-37c2b5996afb}, !- Handle
  {e2d3dd52-4d7b-4060-b8ba-d7ef2fb43d69}, !- Name
  {68689986-d6e3-4f8d-a7c1-c47639c082b1}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7d020fa0-670f-431f-8f52-a44bbc34377b}, !- Handle
  Water Use Connections 7,                !- Name
  {1411b890-d2e7-45f7-a047-cf23bd6b2748}, !- Inlet Node Name
  {52506fd8-e591-4329-9bc0-bfd56bb9822d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ce0d6e7-a033-4f27-837f-ddf1668f2665}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1da66aa-4542-4134-9165-0c9440f4cfc1}, !- Handle
  Floor 1 pacu Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-007,                  !- Peak Flow Rate {m3/s}
  {e4cb65b7-4ffb-44af-b2ff-1cd28bce2686}, !- Target Temperature Schedule Name
  {84291028-dae5-4629-9d9f-68818b46c5b6}, !- Sensible Fraction Schedule Name
  {7e44aa85-7e5a-4f8c-b339-8e95a48a4794}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {84291028-dae5-4629-9d9f-68818b46c5b6}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08c9e1d1-e29a-4ce0-b3f6-4aaefdc0b781}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08c9e1d1-e29a-4ce0-b3f6-4aaefdc0b781}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e44aa85-7e5a-4f8c-b339-8e95a48a4794}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {281c35d7-6abf-4ce9-8f7e-c313a306511d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {281c35d7-6abf-4ce9-8f7e-c313a306511d}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4cb65b7-4ffb-44af-b2ff-1cd28bce2686}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d157be3-790d-47f8-9afe-b42c0aeb0797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d157be3-790d-47f8-9afe-b42c0aeb0797}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ce0d6e7-a033-4f27-837f-ddf1668f2665}, !- Handle
  Floor 1 pacu Service Water Use 0.01gal/min, !- Name
  {e1da66aa-4542-4134-9165-0c9440f4cfc1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f7bb6506-c4fd-4da5-8a38-818a682b33ff}, !- Handle
  Node 684,                               !- Name
  {27ff15e6-8e00-41fd-80f2-311a2d01b951}, !- Inlet Port
  {1411b890-d2e7-45f7-a047-cf23bd6b2748}; !- Outlet Port

OS:Connection,
  {27ff15e6-8e00-41fd-80f2-311a2d01b951}, !- Handle
  {516a11c6-e1fe-456a-bbd7-4ef7668554f2}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  10,                                     !- Outlet Port
  {f7bb6506-c4fd-4da5-8a38-818a682b33ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b507972-7b95-47fb-9677-128fed0eb387}, !- Handle
  Node 685,                               !- Name
  {52506fd8-e591-4329-9bc0-bfd56bb9822d}, !- Inlet Port
  {352b1e03-8576-4c3d-9db1-2930c2436a3d}; !- Outlet Port

OS:Connection,
  {1411b890-d2e7-45f7-a047-cf23bd6b2748}, !- Handle
  {9af18ca8-a91f-4643-827a-6dc9b6e32225}, !- Name
  {f7bb6506-c4fd-4da5-8a38-818a682b33ff}, !- Source Object
  3,                                      !- Outlet Port
  {7d020fa0-670f-431f-8f52-a44bbc34377b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52506fd8-e591-4329-9bc0-bfd56bb9822d}, !- Handle
  {7bd53b75-a2bf-432b-b62f-785a3835a6e9}, !- Name
  {7d020fa0-670f-431f-8f52-a44bbc34377b}, !- Source Object
  3,                                      !- Outlet Port
  {4b507972-7b95-47fb-9677-128fed0eb387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352b1e03-8576-4c3d-9db1-2930c2436a3d}, !- Handle
  {a2b4eb13-899a-43fd-befa-68ebcdc43379}, !- Name
  {4b507972-7b95-47fb-9677-128fed0eb387}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb52e06f-458d-49d9-b91f-93cb1ef52468}, !- Handle
  Water Use Connections 8,                !- Name
  {633e740d-19c5-4650-a556-21b0d4d8afcc}, !- Inlet Node Name
  {80723370-c433-4a02-b9c3-d6a75b7a3d24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {171ffd76-3e3f-451c-bf13-6f2e68e2a28e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0dcec12-bceb-4651-a7df-dbb6b224c2b1}, !- Handle
  Floor 1 recovery room Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-006,                  !- Peak Flow Rate {m3/s}
  {b3dd5d5f-75ce-4c14-aedb-746f24182ad0}, !- Target Temperature Schedule Name
  {835d7b32-4212-4588-b81f-5465a9840c40}, !- Sensible Fraction Schedule Name
  {6ee6b000-7494-46ec-84f8-2c360c347c92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {835d7b32-4212-4588-b81f-5465a9840c40}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78a23a99-9605-4f31-a693-1bcdba3a87ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78a23a99-9605-4f31-a693-1bcdba3a87ba}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ee6b000-7494-46ec-84f8-2c360c347c92}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89cef8cd-d9fc-437d-98d4-a422445b0517}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89cef8cd-d9fc-437d-98d4-a422445b0517}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3dd5d5f-75ce-4c14-aedb-746f24182ad0}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d3a155b-9902-47cf-9bc8-70f25aeddbeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d3a155b-9902-47cf-9bc8-70f25aeddbeb}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {171ffd76-3e3f-451c-bf13-6f2e68e2a28e}, !- Handle
  Floor 1 recovery room Service Water Use 0.06gal/min, !- Name
  {a0dcec12-bceb-4651-a7df-dbb6b224c2b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc6183a1-3da8-40b8-b577-6165141199dd}, !- Handle
  Node 686,                               !- Name
  {b3d59210-ce6b-432a-b1d8-d3e82725960e}, !- Inlet Port
  {633e740d-19c5-4650-a556-21b0d4d8afcc}; !- Outlet Port

OS:Connection,
  {b3d59210-ce6b-432a-b1d8-d3e82725960e}, !- Handle
  {c9df2b13-fc2b-4561-8400-f513404dd261}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  11,                                     !- Outlet Port
  {dc6183a1-3da8-40b8-b577-6165141199dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d915d90-ab62-4825-80e1-24f9585b1fe7}, !- Handle
  Node 687,                               !- Name
  {80723370-c433-4a02-b9c3-d6a75b7a3d24}, !- Inlet Port
  {7bfe89a0-23ff-4d29-a6bc-fb5540c9bc6d}; !- Outlet Port

OS:Connection,
  {633e740d-19c5-4650-a556-21b0d4d8afcc}, !- Handle
  {ac405cf9-105a-4c3d-b3c7-52a57153e773}, !- Name
  {dc6183a1-3da8-40b8-b577-6165141199dd}, !- Source Object
  3,                                      !- Outlet Port
  {fb52e06f-458d-49d9-b91f-93cb1ef52468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80723370-c433-4a02-b9c3-d6a75b7a3d24}, !- Handle
  {8b016e62-1c6e-4302-a7a6-a7f248f8652b}, !- Name
  {fb52e06f-458d-49d9-b91f-93cb1ef52468}, !- Source Object
  3,                                      !- Outlet Port
  {1d915d90-ab62-4825-80e1-24f9585b1fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfe89a0-23ff-4d29-a6bc-fb5540c9bc6d}, !- Handle
  {5fe7e991-c250-400a-8626-febf2ec71f0f}, !- Name
  {1d915d90-ab62-4825-80e1-24f9585b1fe7}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30c77bc2-a40e-455e-bfd3-ac007bbe43cb}, !- Handle
  Water Use Connections 9,                !- Name
  {207977f7-c508-41e1-9246-3e287cb19ca2}, !- Inlet Node Name
  {56309ed1-fdf3-4eb5-80a2-1748661f9706}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e34a2df2-4636-44ec-a67c-0d4faee4d8ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45cdefda-8e80-4f0d-a6cc-8a6a78325733}, !- Handle
  Floor 1 step down Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-006,                  !- Peak Flow Rate {m3/s}
  {80ad6634-c7e1-4d8b-9f9a-efb10acf4af3}, !- Target Temperature Schedule Name
  {8222f902-29fb-4519-995c-95e2bdebc431}, !- Sensible Fraction Schedule Name
  {9354e2a9-d726-4db4-bfb2-d50d48d575d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8222f902-29fb-4519-995c-95e2bdebc431}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c01548a-192a-4c37-9b4c-bcc91c63ea46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c01548a-192a-4c37-9b4c-bcc91c63ea46}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9354e2a9-d726-4db4-bfb2-d50d48d575d0}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc581fcb-87df-4ad4-bb05-e4f544b822b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc581fcb-87df-4ad4-bb05-e4f544b822b7}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80ad6634-c7e1-4d8b-9f9a-efb10acf4af3}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e47431b-b65d-450a-bb90-470d7f3a0bbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e47431b-b65d-450a-bb90-470d7f3a0bbd}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e34a2df2-4636-44ec-a67c-0d4faee4d8ab}, !- Handle
  Floor 1 step down Service Water Use 0.03gal/min, !- Name
  {45cdefda-8e80-4f0d-a6cc-8a6a78325733}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2799027f-52d4-4fa1-845c-22032825c162}, !- Handle
  Node 688,                               !- Name
  {5668ae08-4706-4bc3-9b6d-c0f8f8221810}, !- Inlet Port
  {207977f7-c508-41e1-9246-3e287cb19ca2}; !- Outlet Port

OS:Connection,
  {5668ae08-4706-4bc3-9b6d-c0f8f8221810}, !- Handle
  {f408e7f3-d998-4155-aca6-f0af71ed8e89}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  12,                                     !- Outlet Port
  {2799027f-52d4-4fa1-845c-22032825c162}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aa2d6b1-5816-4377-9a0a-54aaecd2b8cb}, !- Handle
  Node 689,                               !- Name
  {56309ed1-fdf3-4eb5-80a2-1748661f9706}, !- Inlet Port
  {981e202e-0d6e-4340-a955-d251713485f6}; !- Outlet Port

OS:Connection,
  {207977f7-c508-41e1-9246-3e287cb19ca2}, !- Handle
  {44d55db6-05ad-4ebb-ae0e-040a046d4396}, !- Name
  {2799027f-52d4-4fa1-845c-22032825c162}, !- Source Object
  3,                                      !- Outlet Port
  {30c77bc2-a40e-455e-bfd3-ac007bbe43cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56309ed1-fdf3-4eb5-80a2-1748661f9706}, !- Handle
  {414793cc-1d09-4695-8947-6102ff80ddaf}, !- Name
  {30c77bc2-a40e-455e-bfd3-ac007bbe43cb}, !- Source Object
  3,                                      !- Outlet Port
  {1aa2d6b1-5816-4377-9a0a-54aaecd2b8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981e202e-0d6e-4340-a955-d251713485f6}, !- Handle
  {c2c7000a-71e3-43e8-beca-f061887223b5}, !- Name
  {1aa2d6b1-5816-4377-9a0a-54aaecd2b8cb}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {313bfd71-ac33-40aa-a385-4c45daa59343}, !- Handle
  Water Use Connections 10,               !- Name
  {809a305b-762f-4847-ada5-c850a7e24752}, !- Inlet Node Name
  {74221bf7-8354-4ce4-a42c-744da0c387f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05bf9d7b-4f44-45eb-a2c3-ff52f4d0c000}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e36e899c-a57c-408c-958f-e2d9c576928a}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-006,                  !- Peak Flow Rate {m3/s}
  {7facc477-48aa-41e8-8338-40808fd71c66}, !- Target Temperature Schedule Name
  {630c4240-77c0-46f6-938c-894de670313a}, !- Sensible Fraction Schedule Name
  {ae5edcc5-5fb6-4a65-9174-f5995e45cd8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {630c4240-77c0-46f6-938c-894de670313a}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1c11c63-4a2f-40cf-bb4b-16b73767c930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1c11c63-4a2f-40cf-bb4b-16b73767c930}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae5edcc5-5fb6-4a65-9174-f5995e45cd8d}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af8ecdd8-6074-4d90-9c96-96a3312c7015}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af8ecdd8-6074-4d90-9c96-96a3312c7015}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7facc477-48aa-41e8-8338-40808fd71c66}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6df45515-f6fc-4042-b4a0-b23ccf5d61a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6df45515-f6fc-4042-b4a0-b23ccf5d61a2}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05bf9d7b-4f44-45eb-a2c3-ff52f4d0c000}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.05gal/min, !- Name
  {e36e899c-a57c-408c-958f-e2d9c576928a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c7eaebf-c06f-43cc-8e88-a98dad7c8823}, !- Handle
  Node 690,                               !- Name
  {10c3c115-61e9-4512-a3d0-ca4bd67dcfa1}, !- Inlet Port
  {809a305b-762f-4847-ada5-c850a7e24752}; !- Outlet Port

OS:Connection,
  {10c3c115-61e9-4512-a3d0-ca4bd67dcfa1}, !- Handle
  {798632fc-9ef5-4cd6-8a53-2759e746c5eb}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  13,                                     !- Outlet Port
  {0c7eaebf-c06f-43cc-8e88-a98dad7c8823}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {001820ae-308a-4bca-8b5d-d178150a3f6c}, !- Handle
  Node 691,                               !- Name
  {74221bf7-8354-4ce4-a42c-744da0c387f9}, !- Inlet Port
  {7896cf19-ebb9-4a1c-9758-9a2a5194c3d0}; !- Outlet Port

OS:Connection,
  {809a305b-762f-4847-ada5-c850a7e24752}, !- Handle
  {a18ea5e4-4487-4df1-9d69-4ebcb9b02200}, !- Name
  {0c7eaebf-c06f-43cc-8e88-a98dad7c8823}, !- Source Object
  3,                                      !- Outlet Port
  {313bfd71-ac33-40aa-a385-4c45daa59343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74221bf7-8354-4ce4-a42c-744da0c387f9}, !- Handle
  {78fecbae-cfe4-43e7-b6ae-46066ba4cc7e}, !- Name
  {313bfd71-ac33-40aa-a385-4c45daa59343}, !- Source Object
  3,                                      !- Outlet Port
  {001820ae-308a-4bca-8b5d-d178150a3f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7896cf19-ebb9-4a1c-9758-9a2a5194c3d0}, !- Handle
  {0ab27924-bcdb-45a9-ae1e-aabc7f280aaf}, !- Name
  {001820ae-308a-4bca-8b5d-d178150a3f6c}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70ba2fd5-09d0-43d6-ae09-f372b12ae87d}, !- Handle
  Water Use Connections 11,               !- Name
  {19b560e7-a6f1-49e7-918e-2d8de2c8f10e}, !- Inlet Node Name
  {36724552-be9f-45a2-9989-63a034493619}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f5e39c6-19df-4db0-86ba-adcf10b5df2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f13f3653-34bd-4890-a469-43e482a6c1a5}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-006,                   !- Peak Flow Rate {m3/s}
  {7b39fd1a-9538-466d-92c9-c8dc2a22ed6c}, !- Target Temperature Schedule Name
  {253ed076-bac3-4518-9271-e11542ad1458}, !- Sensible Fraction Schedule Name
  {fab63356-cfc8-4197-91b2-bc27339a2341}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {253ed076-bac3-4518-9271-e11542ad1458}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4258d525-82f3-4369-9a71-0863b7be65ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4258d525-82f3-4369-9a71-0863b7be65ce}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fab63356-cfc8-4197-91b2-bc27339a2341}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b63df5a-f6f0-40ed-b204-304248f0aeef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b63df5a-f6f0-40ed-b204-304248f0aeef}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b39fd1a-9538-466d-92c9-c8dc2a22ed6c}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34cf5942-08a2-4f91-82d9-121f2c2b5a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34cf5942-08a2-4f91-82d9-121f2c2b5a46}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f5e39c6-19df-4db0-86ba-adcf10b5df2f}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.02gal/min, !- Name
  {f13f3653-34bd-4890-a469-43e482a6c1a5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1b82b05-c476-4165-8d0b-d849f07dbf9a}, !- Handle
  Node 692,                               !- Name
  {56d6aefb-94c1-471d-a113-187edba578e6}, !- Inlet Port
  {19b560e7-a6f1-49e7-918e-2d8de2c8f10e}; !- Outlet Port

OS:Connection,
  {56d6aefb-94c1-471d-a113-187edba578e6}, !- Handle
  {7d62560a-c371-47b9-8fa0-13857b206329}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  14,                                     !- Outlet Port
  {a1b82b05-c476-4165-8d0b-d849f07dbf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b236a32-0fd7-49db-8b95-6132ac5c830b}, !- Handle
  Node 693,                               !- Name
  {36724552-be9f-45a2-9989-63a034493619}, !- Inlet Port
  {cf8685b9-5f4c-4a51-9c72-e3f73a42aed0}; !- Outlet Port

OS:Connection,
  {19b560e7-a6f1-49e7-918e-2d8de2c8f10e}, !- Handle
  {6b2ea11e-8b6f-4a85-9852-323f9ddbd695}, !- Name
  {a1b82b05-c476-4165-8d0b-d849f07dbf9a}, !- Source Object
  3,                                      !- Outlet Port
  {70ba2fd5-09d0-43d6-ae09-f372b12ae87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36724552-be9f-45a2-9989-63a034493619}, !- Handle
  {7fbe0859-4a7b-4dd0-971a-8a5b0701b8ab}, !- Name
  {70ba2fd5-09d0-43d6-ae09-f372b12ae87d}, !- Source Object
  3,                                      !- Outlet Port
  {1b236a32-0fd7-49db-8b95-6132ac5c830b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8685b9-5f4c-4a51-9c72-e3f73a42aed0}, !- Handle
  {ee19fb2c-10f2-45cc-9b34-70251e9dfa36}, !- Name
  {1b236a32-0fd7-49db-8b95-6132ac5c830b}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e0fdec6-209d-40c6-b290-2a1f4551ed0b}, !- Handle
  Water Use Connections 12,               !- Name
  {8b472cad-89af-4278-9d6e-30fe9571688e}, !- Inlet Node Name
  {e30ecc3d-52ba-4c11-a484-39e7a85a3dff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74786ab9-15d6-46ff-8b63-58c681ac1e8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {036258a5-d261-471d-b49b-b3c80a4b4172}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-006,                  !- Peak Flow Rate {m3/s}
  {b9cda1b3-ad4a-4a32-8f48-73d56ad54350}, !- Target Temperature Schedule Name
  {f1d37080-315e-49b8-8697-31da8bceda2f}, !- Sensible Fraction Schedule Name
  {2aad6c0a-f43f-4a95-ae9d-18e096bf9424}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1d37080-315e-49b8-8697-31da8bceda2f}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8e37ae6-4ca5-47f5-8050-6521da5d3128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e37ae6-4ca5-47f5-8050-6521da5d3128}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2aad6c0a-f43f-4a95-ae9d-18e096bf9424}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {248224ab-abdf-46b9-8c8a-fe5fe17b3568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {248224ab-abdf-46b9-8c8a-fe5fe17b3568}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9cda1b3-ad4a-4a32-8f48-73d56ad54350}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b59bf3c4-0851-44ac-9eda-00bb6ab93179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b59bf3c4-0851-44ac-9eda-00bb6ab93179}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {74786ab9-15d6-46ff-8b63-58c681ac1e8b}, !- Handle
  Floor 1 pre-op room 1 Service Water Use 0.02gal/min, !- Name
  {036258a5-d261-471d-b49b-b3c80a4b4172}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {983d25c7-4ce9-4062-8e45-f06f01d679da}, !- Handle
  Node 694,                               !- Name
  {e689a8f0-85f2-4ffa-b0ac-ab52657e3d64}, !- Inlet Port
  {8b472cad-89af-4278-9d6e-30fe9571688e}; !- Outlet Port

OS:Connection,
  {e689a8f0-85f2-4ffa-b0ac-ab52657e3d64}, !- Handle
  {60ec0eaf-d6f6-4e66-9b74-a9acfbdcab90}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  15,                                     !- Outlet Port
  {983d25c7-4ce9-4062-8e45-f06f01d679da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad0dc723-5b8c-492a-b9ec-c6485ca87c21}, !- Handle
  Node 695,                               !- Name
  {e30ecc3d-52ba-4c11-a484-39e7a85a3dff}, !- Inlet Port
  {5a2eddcb-f79b-470b-af3c-289e6d16be8d}; !- Outlet Port

OS:Connection,
  {8b472cad-89af-4278-9d6e-30fe9571688e}, !- Handle
  {d966fb13-edb0-4898-8231-f5b93a626e0a}, !- Name
  {983d25c7-4ce9-4062-8e45-f06f01d679da}, !- Source Object
  3,                                      !- Outlet Port
  {1e0fdec6-209d-40c6-b290-2a1f4551ed0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30ecc3d-52ba-4c11-a484-39e7a85a3dff}, !- Handle
  {b9c4f217-4ee7-4731-b891-1ede6b5e649d}, !- Name
  {1e0fdec6-209d-40c6-b290-2a1f4551ed0b}, !- Source Object
  3,                                      !- Outlet Port
  {ad0dc723-5b8c-492a-b9ec-c6485ca87c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2eddcb-f79b-470b-af3c-289e6d16be8d}, !- Handle
  {971d8f21-62ed-42f6-99b3-1097b19f531e}, !- Name
  {ad0dc723-5b8c-492a-b9ec-c6485ca87c21}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e7bff4a-744a-44b4-8861-dabc4343c839}, !- Handle
  Water Use Connections 13,               !- Name
  {e61e5054-d094-45fd-ad43-f08c03b0513a}, !- Inlet Node Name
  {4512e998-a75a-4216-a959-3625cd162830}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3471d032-6f76-49ba-ae1d-39dbb2e16c1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf6398e8-f9e6-4822-9819-7247ba6fa252}, !- Handle
  Floor 1 pre-op room 2 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-006,                  !- Peak Flow Rate {m3/s}
  {2d621ae4-5822-4aa5-8c95-3c0c7ddaa7fe}, !- Target Temperature Schedule Name
  {edcf3b3c-cdf5-4883-862f-401298420821}, !- Sensible Fraction Schedule Name
  {40dddb8a-a533-43d6-a8ca-34bc09dd9264}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {edcf3b3c-cdf5-4883-862f-401298420821}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc47b9ba-6334-4b30-a1a2-d15f162e51d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc47b9ba-6334-4b30-a1a2-d15f162e51d0}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40dddb8a-a533-43d6-a8ca-34bc09dd9264}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78b3d257-4b38-4a78-916e-bb2fa010f864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78b3d257-4b38-4a78-916e-bb2fa010f864}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d621ae4-5822-4aa5-8c95-3c0c7ddaa7fe}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3adc0a94-6697-4377-beda-339d044b38cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3adc0a94-6697-4377-beda-339d044b38cb}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3471d032-6f76-49ba-ae1d-39dbb2e16c1a}, !- Handle
  Floor 1 pre-op room 2 Service Water Use 0.04gal/min, !- Name
  {cf6398e8-f9e6-4822-9819-7247ba6fa252}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81f92063-f800-4ead-afd6-40611a3f383a}, !- Handle
  Node 696,                               !- Name
  {6db058c7-9732-4be0-85db-89d346fcce7e}, !- Inlet Port
  {e61e5054-d094-45fd-ad43-f08c03b0513a}; !- Outlet Port

OS:Connection,
  {6db058c7-9732-4be0-85db-89d346fcce7e}, !- Handle
  {ad701a97-2d18-4754-be70-87e5b7fda21d}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  16,                                     !- Outlet Port
  {81f92063-f800-4ead-afd6-40611a3f383a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {012a6978-4637-4699-8287-4d88a3ac653a}, !- Handle
  Node 697,                               !- Name
  {4512e998-a75a-4216-a959-3625cd162830}, !- Inlet Port
  {35701131-93cc-482b-b416-0759dc845d1a}; !- Outlet Port

OS:Connection,
  {e61e5054-d094-45fd-ad43-f08c03b0513a}, !- Handle
  {6431321e-3f4b-4c59-bd7a-7055121b2169}, !- Name
  {81f92063-f800-4ead-afd6-40611a3f383a}, !- Source Object
  3,                                      !- Outlet Port
  {9e7bff4a-744a-44b4-8861-dabc4343c839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4512e998-a75a-4216-a959-3625cd162830}, !- Handle
  {9677c92b-4b5e-4862-8b26-33c49be98e77}, !- Name
  {9e7bff4a-744a-44b4-8861-dabc4343c839}, !- Source Object
  3,                                      !- Outlet Port
  {012a6978-4637-4699-8287-4d88a3ac653a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35701131-93cc-482b-b416-0759dc845d1a}, !- Handle
  {9c115e45-a7ad-4922-9ac2-6d9eb145e31d}, !- Name
  {012a6978-4637-4699-8287-4d88a3ac653a}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94863b0b-66f6-454f-985a-af13cfe49870}, !- Handle
  Water Use Connections 14,               !- Name
  {041229a4-e55e-47dd-a165-134f037e625e}, !- Inlet Node Name
  {d730ec69-33cc-4313-8a84-173a4df93bf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4d79a5b-c1e2-475a-9fa8-a17caa4b8f54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {655f0402-6975-404d-b36d-a0721243e6fe}, !- Handle
  Floor 1 procedure room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-006,                  !- Peak Flow Rate {m3/s}
  {2ae2480a-0ad3-45e6-be41-7a720c47d836}, !- Target Temperature Schedule Name
  {13ac39b7-320f-4f63-82fb-12dc29ae4d78}, !- Sensible Fraction Schedule Name
  {45ec0270-b85e-4cc1-a8a0-01632a3001f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13ac39b7-320f-4f63-82fb-12dc29ae4d78}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2017cbc7-3ca3-43f5-839e-8378e13bcdee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2017cbc7-3ca3-43f5-839e-8378e13bcdee}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45ec0270-b85e-4cc1-a8a0-01632a3001f2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e21598e-d987-4ef8-b12a-a37877ccea01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e21598e-d987-4ef8-b12a-a37877ccea01}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ae2480a-0ad3-45e6-be41-7a720c47d836}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c587e9f2-0631-4d32-9b66-6e158df01383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c587e9f2-0631-4d32-9b66-6e158df01383}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4d79a5b-c1e2-475a-9fa8-a17caa4b8f54}, !- Handle
  Floor 1 procedure room Service Water Use 0.03gal/min, !- Name
  {655f0402-6975-404d-b36d-a0721243e6fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3efdb370-6b6c-4ee8-90ab-f30491fb3125}, !- Handle
  Node 698,                               !- Name
  {e7ace255-55c8-4a1e-86bc-5dd21154930a}, !- Inlet Port
  {041229a4-e55e-47dd-a165-134f037e625e}; !- Outlet Port

OS:Connection,
  {e7ace255-55c8-4a1e-86bc-5dd21154930a}, !- Handle
  {837ed80d-bb96-4ac8-bbf5-1a2d4df44fe8}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  17,                                     !- Outlet Port
  {3efdb370-6b6c-4ee8-90ab-f30491fb3125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e61244da-cef2-4e07-8ae9-09d4e8bb81e7}, !- Handle
  Node 699,                               !- Name
  {d730ec69-33cc-4313-8a84-173a4df93bf8}, !- Inlet Port
  {bafcd514-7de8-48f9-8132-8d3cf3edbd6b}; !- Outlet Port

OS:Connection,
  {041229a4-e55e-47dd-a165-134f037e625e}, !- Handle
  {436b9bbd-6f50-46cc-9e5e-80b0851cdf12}, !- Name
  {3efdb370-6b6c-4ee8-90ab-f30491fb3125}, !- Source Object
  3,                                      !- Outlet Port
  {94863b0b-66f6-454f-985a-af13cfe49870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d730ec69-33cc-4313-8a84-173a4df93bf8}, !- Handle
  {16cc4151-89ba-4298-9285-636f52142276}, !- Name
  {94863b0b-66f6-454f-985a-af13cfe49870}, !- Source Object
  3,                                      !- Outlet Port
  {e61244da-cef2-4e07-8ae9-09d4e8bb81e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafcd514-7de8-48f9-8132-8d3cf3edbd6b}, !- Handle
  {fe3b243e-f80c-4a6e-b3c0-7148a44d6283}, !- Name
  {e61244da-cef2-4e07-8ae9-09d4e8bb81e7}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f71991c3-9439-4dfb-b4c2-0b9ce86ea39a}, !- Handle
  Water Use Connections 15,               !- Name
  {beb9f8dd-3f71-43ac-a323-039d8e01d773}, !- Inlet Node Name
  {4f591b2e-ed68-41a1-9739-cccb87f57f63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {948d39b0-4a60-48e9-943e-f96f8849223e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94bf4972-2835-42dc-8784-7dde94d1170e}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {7709308e-e5a4-4ed5-9fbb-7f9ae3549b37}, !- Target Temperature Schedule Name
  {c7bd6c2c-2e05-4819-a20d-029ac52b956d}, !- Sensible Fraction Schedule Name
  {3a4d196c-dee9-42b5-a4ae-57a875b3a874}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7bd6c2c-2e05-4819-a20d-029ac52b956d}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a896daf6-4376-4aab-92c9-24e5b243ff39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a896daf6-4376-4aab-92c9-24e5b243ff39}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a4d196c-dee9-42b5-a4ae-57a875b3a874}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da4ce106-c29c-4272-8b8b-59cec2becf39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da4ce106-c29c-4272-8b8b-59cec2becf39}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7709308e-e5a4-4ed5-9fbb-7f9ae3549b37}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8595232e-bc5e-40f4-81a3-a901b7f98bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8595232e-bc5e-40f4-81a3-a901b7f98bd5}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {948d39b0-4a60-48e9-943e-f96f8849223e}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {94bf4972-2835-42dc-8784-7dde94d1170e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a699bc9-f8f7-4b31-a602-b485bf1ed167}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76e4e8d2-d5da-4c2f-8494-a5bf4b6cd1ac}, !- Handle
  Node 700,                               !- Name
  {2cc2d590-73b2-407f-9675-c86961da426c}, !- Inlet Port
  {beb9f8dd-3f71-43ac-a323-039d8e01d773}; !- Outlet Port

OS:Connection,
  {2cc2d590-73b2-407f-9675-c86961da426c}, !- Handle
  {c1eba34d-e636-407a-8807-091107838e35}, !- Name
  {fbf7ea5b-4031-4b5a-89f6-26c8aa28141a}, !- Source Object
  18,                                     !- Outlet Port
  {76e4e8d2-d5da-4c2f-8494-a5bf4b6cd1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58309a73-99a3-4f80-9b5e-cbca84633a93}, !- Handle
  Node 701,                               !- Name
  {4f591b2e-ed68-41a1-9739-cccb87f57f63}, !- Inlet Port
  {6df723d0-7414-40b3-9284-ce931bec4364}; !- Outlet Port

OS:Connection,
  {beb9f8dd-3f71-43ac-a323-039d8e01d773}, !- Handle
  {bf755c8a-6ccc-48f3-bfdf-62fded6c845a}, !- Name
  {76e4e8d2-d5da-4c2f-8494-a5bf4b6cd1ac}, !- Source Object
  3,                                      !- Outlet Port
  {f71991c3-9439-4dfb-b4c2-0b9ce86ea39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f591b2e-ed68-41a1-9739-cccb87f57f63}, !- Handle
  {2e3c68d1-e86f-4daa-9f94-0b668c71971c}, !- Name
  {f71991c3-9439-4dfb-b4c2-0b9ce86ea39a}, !- Source Object
  3,                                      !- Outlet Port
  {58309a73-99a3-4f80-9b5e-cbca84633a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df723d0-7414-40b3-9284-ce931bec4364}, !- Handle
  {8c5d11a2-ca9a-4caa-9995-57eb30f8b7af}, !- Name
  {58309a73-99a3-4f80-9b5e-cbca84633a93}, !- Source Object
  3,                                      !- Outlet Port
  {99df2470-28a5-4318-ba20-b298023dd828}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {b75a28ca-66af-4623-b047-60478de2c55c}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8235.946356;                            !- Design Level {W}

OS:Schedule:Ruleset,
  {983b3eb7-0db3-4e6b-98ce-70aef6564356}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {9044a8ca-4e88-4c29-a258-97316f520ca0}, !- Default Day Schedule Name
  {ee697b51-7999-43c1-9e3f-f2b04df56f1c}, !- Summer Design Day Schedule Name
  {04f7aa85-f626-47f0-abf5-16d8ce47e3d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9044a8ca-4e88-4c29-a258-97316f520ca0}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {04210f19-c505-4dac-a536-a3ceaed7aa8d}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04f7aa85-f626-47f0-abf5-16d8ce47e3d6}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b470d1f1-6c6e-4bae-a23c-055758ff16b9}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee697b51-7999-43c1-9e3f-f2b04df56f1c}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {7badc06f-e440-4450-b6f5-1df0647ba5bf}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {b75a28ca-66af-4623-b047-60478de2c55c}, !- Exterior Lights Definition Name
  {983b3eb7-0db3-4e6b-98ce-70aef6564356}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {69441f36-7d40-4da7-b2ac-d430b84389ff}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  139.05;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {1996ad77-cbe7-4b4b-a9f5-721de10fb5fd}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {38000dfc-9522-4919-a15c-362c484bdb10}, !- Default Day Schedule Name
  {65e66848-e5fb-4235-bfcf-d3fd1e1ec3f5}, !- Summer Design Day Schedule Name
  {9041f184-56ea-4ecc-ba91-2e6029823fc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38000dfc-9522-4919-a15c-362c484bdb10}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9ea3f6b3-e0cc-4bea-871c-6930a64a4249}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9041f184-56ea-4ecc-ba91-2e6029823fc6}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1c3c8f17-e632-4c6f-8676-2b48639ee90d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65e66848-e5fb-4235-bfcf-d3fd1e1ec3f5}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {daa8c4d3-80af-4967-9a6e-0ddd612e59bf}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {69441f36-7d40-4da7-b2ac-d430b84389ff}, !- Exterior Lights Definition Name
  {1996ad77-cbe7-4b4b-a9f5-721de10fb5fd}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {f38fb1e7-8fe4-46dc-ae59-2abad32538fc}, !- Handle
  Memphis International Ap,               !- City
  TN,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  723340,                                 !- WMO Number
  35.07,                                  !- Latitude {deg}
  -89.98,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  81,                                     !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_TN_Memphis.Intl.AP.723340_TMY3.epw, !- Url
  9F705F1E;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {14ac18ec-97de-4d30-ae98-9f895f055860}, !- Handle
  20.36,                                  !- January Ground Temperature {C}
  20.35,                                  !- February Ground Temperature {C}
  20.47,                                  !- March Ground Temperature {C}
  20.64,                                  !- April Ground Temperature {C}
  20.82,                                  !- May Ground Temperature {C}
  21.79,                                  !- June Ground Temperature {C}
  22.02,                                  !- July Ground Temperature {C}
  22.07,                                  !- August Ground Temperature {C}
  22.02,                                  !- September Ground Temperature {C}
  21,                                     !- October Ground Temperature {C}
  20.72,                                  !- November Ground Temperature {C}
  20.49;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {2217c9dc-9dec-4e3e-a2dd-dd850228f4cc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.975,                                 !- Annual Average Outdoor Air Temperature {C}
  24.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {92f4f14d-9506-40d5-87fd-7ba6a8c04019}, !- Handle
  Memphis International Ap Ann Htg 99.6% Condns DB, !- Name
  -8.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9bf80bd5-b8cc-442e-a9af-5b9b0b073ec8}, !- Handle
  Memphis International Ap Ann Clg .4% Condns DB=>MWB, !- Name
  35.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.512,                                  !- ASHRAE Taub {dimensionless}
  1.892;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {53243a6d-3380-44f6-9a31-9d0e624d8080}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {eecc8dda-fc9b-465f-b35a-88c9001fb6c2}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {0b0848bf-381c-4aff-894f-013a8e080260}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {037d1d1a-a887-4517-a272-5980270ac6c6}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {1e75f8dc-1a50-47c8-9ac5-85ec8f2f8d72}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {550c84cf-f1d1-4e45-bf9a-e1c4ef1877ff}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {adfeb1af-4b93-47c1-9701-b2f0ff8d8d02}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {b6653cea-7669-4ed7-bedd-6ad4ea25805e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6653cea-7669-4ed7-bedd-6ad4ea25805e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76dff90f-279f-4f11-9cc2-91a0fb068c2e}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH,  !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {e2e41f48-41b7-4558-9018-6a487d2a1ba1}, !- Default Day Schedule Name
  {4f111324-d80a-49b4-8c49-dd2ac9dd2cec}, !- Summer Design Day Schedule Name
  {01e01169-8a7e-461f-ab56-f1500135a22e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2e41f48-41b7-4558-9018-6a487d2a1ba1}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a481f5fc-05ec-4917-8c14-2f778f04bd0e}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01e01169-8a7e-461f-ab56-f1500135a22e}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {762e984f-d083-47e3-9e42-bb5410d69490}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f111324-d80a-49b4-8c49-dd2ac9dd2cec}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c738cdd-58b2-4463-9af7-64647be49080}, !- Handle
  Schedule Rule 38,                       !- Name
  {76dff90f-279f-4f11-9cc2-91a0fb068c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {717093fd-e903-4949-96a3-bc28fd321535}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {717093fd-e903-4949-96a3-bc28fd321535}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {766525cb-0c5a-4a1f-8640-dabcb2cfaa2b}, !- Handle
  Always Off Discrete,                    !- Name
  {36506152-3f53-42dc-8606-ab7764643acf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {36506152-3f53-42dc-8606-ab7764643acf}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {b76d4fb5-5a2c-4fd0-982d-fd8d934f985a}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {12c0d7ff-3175-4b68-bfaf-0813ef663615}, !- Default Day Schedule Name
  {487b02ce-0f12-41c1-91d0-d4d98ebfab7c}, !- Summer Design Day Schedule Name
  {5eee72cc-d830-44fc-bfa2-36d7ccad862b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12c0d7ff-3175-4b68-bfaf-0813ef663615}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {63416ef0-e30e-4051-88b7-c3662cb284a8}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eee72cc-d830-44fc-bfa2-36d7ccad862b}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2859eed3-4087-4f93-b1b1-6e717ad60f53}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {487b02ce-0f12-41c1-91d0-d4d98ebfab7c}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68e235d1-0c14-4203-8aad-400e7bb79e03}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched,    !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  {029c71ed-afcf-4553-885d-698955651aaf}, !- Default Day Schedule Name
  {0e29b4e5-feab-4a0a-b1ee-068dd6912ccc}, !- Summer Design Day Schedule Name
  {83537a9f-176a-4d7c-b857-12cefdfabb6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {029c71ed-afcf-4553-885d-698955651aaf}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Default, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1dcc3946-064f-43f5-8b2e-ee5bf53f9cc6}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83537a9f-176a-4d7c-b857-12cefdfabb6d}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Winter Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5625bb6c-ca71-4fa2-8d0f-e0d57dadc0ac}, !- Handle
  Schedule Rule 39,                       !- Name
  {68e235d1-0c14-4203-8aad-400e7bb79e03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bafb39a6-89f8-4c55-9b70-147b42e0ffa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bafb39a6-89f8-4c55-9b70-147b42e0ffa0}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Sat|Wkdy Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {f3ebc9b6-9361-45ca-b4da-de4c6e6af71a}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e29b4e5-feab-4a0a-b1ee-068dd6912ccc}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Summer Design Day, !- Name
  {0968a096-dfaa-4fd6-b4d6-43c790729b8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1e29024a-223c-4201-81d4-14fa291f7f27}, !- Handle
  PVAVOutpatientF1HtgSch0,                !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f}, !- Handle
  PVAVOutpatientF1ClgSch0,                !- Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c7a93cca-bbc1-4a6d-975c-d3a41ae0d6fa}, !- Handle
  PVAVOutpatientF1OptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 1
  SET {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f} = 29.4, !- Program Line 2
  SET {1e29024a-223c-4201-81d4-14fa291f7f27} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 4
  SET {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f} = 29.4, !- Program Line 5
  SET {1e29024a-223c-4201-81d4-14fa291f7f27} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 7
  SET {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f} = 29.4, !- Program Line 8
  SET {1e29024a-223c-4201-81d4-14fa291f7f27} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 10
  SET {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f} = 29.4, !- Program Line 11
  SET {1e29024a-223c-4201-81d4-14fa291f7f27} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9fec06d0-dd6b-42a3-a08a-1b7a0851d40f} = NULL, !- Program Line 14
  SET {1e29024a-223c-4201-81d4-14fa291f7f27} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c4f7a0e5-91b8-4fba-a43d-e0546dd50749}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c7a93cca-bbc1-4a6d-975c-d3a41ae0d6fa}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {d5221466-51cc-4339-9ae2-e7f587cdf4ca}, !- Handle
  PVAVOutpatientF1HtgSch1,                !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1500b767-79f7-461a-a2e1-a079d240d156}, !- Handle
  PVAVOutpatientF1ClgSch1,                !- Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {54784832-e2ac-4c84-ba56-fec016ca0a33}, !- Handle
  PVAVOutpatientF1OptimumStartProg1,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 1
  SET {1500b767-79f7-461a-a2e1-a079d240d156} = 29.4, !- Program Line 2
  SET {d5221466-51cc-4339-9ae2-e7f587cdf4ca} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 4
  SET {1500b767-79f7-461a-a2e1-a079d240d156} = 29.4, !- Program Line 5
  SET {d5221466-51cc-4339-9ae2-e7f587cdf4ca} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 7
  SET {1500b767-79f7-461a-a2e1-a079d240d156} = 29.4, !- Program Line 8
  SET {d5221466-51cc-4339-9ae2-e7f587cdf4ca} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 10
  SET {1500b767-79f7-461a-a2e1-a079d240d156} = 29.4, !- Program Line 11
  SET {d5221466-51cc-4339-9ae2-e7f587cdf4ca} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1500b767-79f7-461a-a2e1-a079d240d156} = NULL, !- Program Line 14
  SET {d5221466-51cc-4339-9ae2-e7f587cdf4ca} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {770b3660-2cbe-451e-be00-58dc3ae3351e}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {54784832-e2ac-4c84-ba56-fec016ca0a33}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87}, !- Handle
  PVAVOutpatientF1HtgSch2,                !- Name
  {5bfb8b9d-3e80-484f-b52f-d27095a284bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {9e1d1500-1a2f-44ae-ad32-218b397aa996}, !- Handle
  PVAVOutpatientF1ClgSch2,                !- Name
  {15a365d5-cf91-4835-8363-01c4dea7f93b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {13828fd4-3fad-4587-b906-4fb8b6d12179}, !- Handle
  PVAVOutpatientF1OptimumStartProg2,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 1
  SET {9e1d1500-1a2f-44ae-ad32-218b397aa996} = 29.4, !- Program Line 2
  SET {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 4
  SET {9e1d1500-1a2f-44ae-ad32-218b397aa996} = 29.4, !- Program Line 5
  SET {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 7
  SET {9e1d1500-1a2f-44ae-ad32-218b397aa996} = 29.4, !- Program Line 8
  SET {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}<23.9 && {ec274ae6-9c91-4ee3-ac0e-7e1fe0832421}>1.7, !- Program Line 10
  SET {9e1d1500-1a2f-44ae-ad32-218b397aa996} = 29.4, !- Program Line 11
  SET {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9e1d1500-1a2f-44ae-ad32-218b397aa996} = NULL, !- Program Line 14
  SET {9ba2aca9-a8c3-44cc-b43d-82c290ffbf87} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e23a4a5d-e6ae-43ba-aeda-1a7df9e100e2}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {13828fd4-3fad-4587-b906-4fb8b6d12179}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cdfae2da-bcac-4e28-93f4-63d7cbc05614}, !- Handle
  PVAV Outpatient F2 F3 ERV,              !- Name
  {e8937644-05d2-4a6b-8bdf-737e7121ecd8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8d2afe2a-5a05-4f9a-917e-a8950319734c}, !- Supply Air Inlet Node
  {74091e58-048a-4409-85f2-ee67a54281b5}, !- Supply Air Outlet Node
  {8189ca5d-d129-415f-8332-743558e33845}, !- Exhaust Air Inlet Node
  {34605c6f-1d83-4083-8338-48ff0106e126}, !- Exhaust Air Outlet Node
  1404.81151347344,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {54b227fc-df83-4664-8e3f-044ceec7360c}, !- Handle
  Node 703,                               !- Name
  {74091e58-048a-4409-85f2-ee67a54281b5}, !- Inlet Port
  {da86a14a-597f-4483-a13d-e2c95be0b336}; !- Outlet Port

OS:Connection,
  {8d2afe2a-5a05-4f9a-917e-a8950319734c}, !- Handle
  {c9542b04-cd6d-4d4f-b644-f283330f4709}, !- Name
  {1bc8ce23-a81c-4201-a3e5-d8814b60e846}, !- Source Object
  3,                                      !- Outlet Port
  {cdfae2da-bcac-4e28-93f4-63d7cbc05614}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {74091e58-048a-4409-85f2-ee67a54281b5}, !- Handle
  {165c9d72-3d53-4639-9c77-c6177cbcef19}, !- Name
  {cdfae2da-bcac-4e28-93f4-63d7cbc05614}, !- Source Object
  13,                                     !- Outlet Port
  {54b227fc-df83-4664-8e3f-044ceec7360c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da86a14a-597f-4483-a13d-e2c95be0b336}, !- Handle
  {c2a342f7-759c-48ee-9de7-a6381ddf9fee}, !- Name
  {54b227fc-df83-4664-8e3f-044ceec7360c}, !- Source Object
  3,                                      !- Outlet Port
  {a342a91f-12e0-426b-90bd-3ff9c993fb98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53325961-f767-4aa5-bf6c-08375489ec5c}, !- Handle
  Node 704,                               !- Name
  {5b35a770-13dd-49cd-9a9a-02ed3d2810f4}, !- Inlet Port
  {8189ca5d-d129-415f-8332-743558e33845}; !- Outlet Port

OS:Connection,
  {5b35a770-13dd-49cd-9a9a-02ed3d2810f4}, !- Handle
  {f8e84ce9-8862-47bd-9cab-84c27bb45550}, !- Name
  {a342a91f-12e0-426b-90bd-3ff9c993fb98}, !- Source Object
  7,                                      !- Outlet Port
  {53325961-f767-4aa5-bf6c-08375489ec5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8189ca5d-d129-415f-8332-743558e33845}, !- Handle
  {8f007fdd-bc0d-4f01-9cd8-3b86bf201a36}, !- Name
  {53325961-f767-4aa5-bf6c-08375489ec5c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfae2da-bcac-4e28-93f4-63d7cbc05614}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34605c6f-1d83-4083-8338-48ff0106e126}, !- Handle
  {cb48d89f-a4d6-4899-a5a7-51b09ea2a37a}, !- Name
  {cdfae2da-bcac-4e28-93f4-63d7cbc05614}, !- Source Object
  15,                                     !- Outlet Port
  {f718b59e-0763-405f-8e7f-cc0c15063aad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e0d5aad1-843d-4ce2-812d-062a50633f8e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c8c4b261-2200-41b5-9a09-d78be4231ea1}, !- Reference Setpoint Node Name
  {c8c4b261-2200-41b5-9a09-d78be4231ea1}, !- Mixed Air Stream Node Name
  {1bc8ce23-a81c-4201-a3e5-d8814b60e846}, !- Outdoor Air Stream Node Name
  {fe0316fa-b6bf-4a18-b505-1bd405e5b5c2}, !- Return Air Stream Node Name
  {54b227fc-df83-4664-8e3f-044ceec7360c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {2c2978b7-7a76-42ee-8051-1307370463fa}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4962660f-707c-4e1f-91f9-ee15626b9423}, !- Handle
  PVAVOutpatientF2F3HtgSch0,              !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {299d6dc1-362b-4c9c-8d84-b73896c41c3d}, !- Handle
  PVAVOutpatientF2F3ClgSch0,              !- Name
  {9f61e9e7-1a9a-42c0-ab21-4db133533821}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f49810a3-201b-4031-88dc-f2a63d7f9f5a}, !- Handle
  PVAVOutpatientF2F3OptimumStartProg0,    !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 1
  SET {299d6dc1-362b-4c9c-8d84-b73896c41c3d} = 29.4, !- Program Line 2
  SET {4962660f-707c-4e1f-91f9-ee15626b9423} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 4
  SET {299d6dc1-362b-4c9c-8d84-b73896c41c3d} = 29.4, !- Program Line 5
  SET {4962660f-707c-4e1f-91f9-ee15626b9423} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 7
  SET {299d6dc1-362b-4c9c-8d84-b73896c41c3d} = 29.4, !- Program Line 8
  SET {4962660f-707c-4e1f-91f9-ee15626b9423} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 10
  SET {299d6dc1-362b-4c9c-8d84-b73896c41c3d} = 29.4, !- Program Line 11
  SET {4962660f-707c-4e1f-91f9-ee15626b9423} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {299d6dc1-362b-4c9c-8d84-b73896c41c3d} = NULL, !- Program Line 14
  SET {4962660f-707c-4e1f-91f9-ee15626b9423} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c8ae7aa0-c97f-4e09-b6b4-bb624f0159eb}, !- Handle
  PVAVOutpatientF2F3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f49810a3-201b-4031-88dc-f2a63d7f9f5a}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {b20d15a0-d288-47b7-9769-ff83c15f440c}, !- Handle
  PVAVOutpatientF2F3HtgSch1,              !- Name
  {f53ec719-b87c-4c3f-ab8f-54d3db2b7231}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {97c0e4fa-fa71-4985-9e3f-e2d59470728c}, !- Handle
  PVAVOutpatientF2F3ClgSch1,              !- Name
  {f2f8e897-22be-4ef2-ac41-f3cfe8b3be9c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8c996e1c-1c53-4780-90e8-70e75ab3861e}, !- Handle
  PVAVOutpatientF2F3OptimumStartProg1,    !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 1
  SET {97c0e4fa-fa71-4985-9e3f-e2d59470728c} = 29.4, !- Program Line 2
  SET {b20d15a0-d288-47b7-9769-ff83c15f440c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 4
  SET {97c0e4fa-fa71-4985-9e3f-e2d59470728c} = 29.4, !- Program Line 5
  SET {b20d15a0-d288-47b7-9769-ff83c15f440c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 7
  SET {97c0e4fa-fa71-4985-9e3f-e2d59470728c} = 29.4, !- Program Line 8
  SET {b20d15a0-d288-47b7-9769-ff83c15f440c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2c2978b7-7a76-42ee-8051-1307370463fa}<23.9 && {2c2978b7-7a76-42ee-8051-1307370463fa}>1.7, !- Program Line 10
  SET {97c0e4fa-fa71-4985-9e3f-e2d59470728c} = 29.4, !- Program Line 11
  SET {b20d15a0-d288-47b7-9769-ff83c15f440c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {97c0e4fa-fa71-4985-9e3f-e2d59470728c} = NULL, !- Program Line 14
  SET {b20d15a0-d288-47b7-9769-ff83c15f440c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec4aebff-dd31-4989-aca1-f59a93d6e9c8}, !- Handle
  PVAVOutpatientF2F3OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8c996e1c-1c53-4780-90e8-70e75ab3861e}; !- Program Name 1

OS:Curve:Biquadratic,
  {67a50dac-d6db-4f1e-8428-b3c76500de5f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {732c4e2b-f84b-4790-a9e7-c87234f736f0}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fc62936-eb1b-461a-ba71-ad11f21ad5e9}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ccd7b3ee-b1b2-494d-8e6c-4076184f5e87}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {754a673c-c6e2-4be0-97f2-d62fd53ff28a}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {999ba21b-25d6-4f5b-90da-a2525b5c44e6}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {972d74f0-1cc2-442f-8cc9-6ef321f8b7d2}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fe656dfd-3747-435d-af39-c03042dfc6f6}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {090fd25c-903b-4c65-bff9-947b8fb7ccdb}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {95a22557-5113-4e20-a591-1ceb838c6201}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dbe9253e-84c6-49fc-9d5f-e51db18a34cf}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9112d7da-fbe7-4e33-bd49-04a66cd20117}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37f960f9-e0dc-4412-aadd-10729633229e}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {0aae383e-5752-42c6-a1f5-1b101e086558}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {600279da-2db3-48a2-b8e9-7167e12a37e2}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {f23ba91a-2381-44bf-97de-bfac267422f3}, !- Handle
  Floor 2 Conference Daylt Sensor 1,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4d9ef0ca-fef2-4406-8afc-4d96fde15687}, !- Handle
  Floor 2 Conference Daylt Sensor 2,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0ad4ea18-55c1-4579-a35e-f8869d80fb36}, !- Handle
  Floor 2 Office Daylt Sensor 1,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -1.599246,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f9c94674-dadf-47f4-abc7-11e432ade19a}, !- Handle
  Floor 2 Office Daylt Sensor 2,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -3.222723,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a484119-69e8-46cf-8167-9d56498c28f2}, !- Handle
  Floor 2 Reception Daylt Sensor 1,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -5.705856,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {962fcc2b-1533-4534-b1fd-e84d6c33036e}, !- Handle
  Floor 2 Reception Daylt Sensor 2,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -4.072128,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {004b023d-b4ce-445d-b285-b31c65ade3c3}, !- Handle
  Floor 3 Lounge Daylt Sensor 1,          !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  4.8768,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39e0ffbd-e3e7-46e8-aefd-06c682015a0f}, !- Handle
  Floor 3 Lounge Daylt Sensor 2,          !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  4.8768,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d0e94da3-b610-4d07-9374-6385f3b35819}, !- Handle
  Floor 3 Office Daylt Sensor 1,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {206da450-653d-41f4-adef-dfddf6640d30}, !- Handle
  Floor 3 Office Daylt Sensor 2,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {48ba4616-665f-44be-9e85-058bbbc590cb}, !- Handle
  Floor 3 Work Daylt Sensor 1,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {475398f1-507b-42fe-84eb-af06e6ece819}, !- Handle
  Floor 3 Work Daylt Sensor 2,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

