  {ae81c3e8-7dc5-43aa-a9a6-0242a1886838}, !- Outlet Branch Name 15
  {b99626aa-5dea-4a5b-b6ee-52d8d788cf25}, !- Outlet Branch Name 16
  {ab9dcfc7-d84a-4215-aa47-6acc5ca1d25c}, !- Outlet Branch Name 17
  {e9940f44-68cf-48d1-bb7d-74c8d93a6cf4}, !- Outlet Branch Name 18
  {4eafff74-edad-46bf-8d7c-81fce1112b4a}, !- Outlet Branch Name 19
  {01cbdfb5-6e91-4f14-a745-b97fd9614f12}, !- Outlet Branch Name 20
  {fda84249-1197-45b3-9de7-aa4806739706}, !- Outlet Branch Name 21
  {390ffc91-38e4-47e6-8d77-c93683b2f0a5}, !- Outlet Branch Name 22
  {6ee40be5-ea5b-4cf3-8688-5039286ebfea}, !- Outlet Branch Name 23
  {a75d67e7-8ad5-47fe-864c-e3eeabf4ed27}, !- Outlet Branch Name 24
  {59f970f0-57f5-45bd-b519-c6615059ac13}, !- Outlet Branch Name 25
  {3bf4f149-0e07-427f-8c3f-8692574e836c}, !- Outlet Branch Name 26
  {255a5f08-6f35-4351-9d71-26f80ad70591}, !- Outlet Branch Name 27
  {e2178563-6922-49e7-a7d3-fa0dcdb1db0e}, !- Outlet Branch Name 28
  {abffcbe0-10b7-41a7-8c08-4e853f40ee74}, !- Outlet Branch Name 29
  {abde4ff0-ea55-447f-a2fa-5e2984e144ce}, !- Outlet Branch Name 30
  {c405f124-2846-43b6-90bc-0aec6fc2cf19}, !- Outlet Branch Name 31
  {29cac864-35dc-4563-8b6d-cd6b58db617e}, !- Outlet Branch Name 32
  {6de03d8e-88e1-4ac7-9f6f-47c22a87910e}, !- Outlet Branch Name 33
  {64ef7e0c-5b09-4a57-b2e5-fd8deb6d789d}, !- Outlet Branch Name 34
  {535d5a39-53db-4d44-96c8-4f76f1db1427}, !- Outlet Branch Name 35
  {be37f510-2181-424d-8eff-d5fede1581ce}, !- Outlet Branch Name 36
  {6f8ff3ce-db05-4cd6-8de9-d34a6e7265f5}, !- Outlet Branch Name 37
  {1f72f477-b4b9-46da-837b-56b12c84870b}, !- Outlet Branch Name 38
  {409252b9-fe2b-485c-9dfa-afb1e9748394}, !- Outlet Branch Name 39
  {061615f1-cbee-40f0-a86c-a7969f35d8f4}, !- Outlet Branch Name 40
  {d79ff366-127a-45b5-bc27-96612942c9ee}, !- Outlet Branch Name 41
  {6c93af40-c307-48ed-8158-0387207cfd67}, !- Outlet Branch Name 42
  {282bf8d3-519e-411d-9e31-918cf79977b9}, !- Outlet Branch Name 43
  {2422879c-15fb-4f1d-a77c-d7cf85653daa}, !- Outlet Branch Name 44
  {97a5c30c-8509-4170-a59e-6ee5d7c30cb1}, !- Outlet Branch Name 45
  {18be00d8-201a-402e-abc9-bd1830870502}, !- Outlet Branch Name 46
  {416ebf69-79b6-4acb-97e5-c0393ee06913}, !- Outlet Branch Name 47
  {59af0fe0-d6d8-412f-8df3-9305b75f40ef}, !- Outlet Branch Name 48
  {31e7b346-5b95-4c26-ba9f-45aa449c43ea}, !- Outlet Branch Name 49
  {590fd4ee-5904-4ba6-862a-54f44c4ef5c5}, !- Outlet Branch Name 50
  {0228216b-8958-4dd9-800a-63187c5ac435}, !- Outlet Branch Name 51
  {0d08a87d-fd3a-4d1a-81ad-bf56fa0bcb1b}, !- Outlet Branch Name 52
  {181e3296-6562-4323-bfa2-d46cef85b580}, !- Outlet Branch Name 53
  {8d9d1143-3c53-4a80-855f-1b8c50e0a729}, !- Outlet Branch Name 54
  {36b3e116-f180-43e3-95c6-968c99af5ccd}, !- Outlet Branch Name 55
  {dc5772d0-2de5-4563-bd9e-db8c52d1ffd4}, !- Outlet Branch Name 56
  {b5c8b450-6c71-425f-994a-278a781a5993}, !- Outlet Branch Name 57
  {d4c52b5b-61ae-4ae7-95a6-afa9cb2f94b3}, !- Outlet Branch Name 58
  {b0b97337-f63e-4985-b253-f2f18579aaf1}; !- Outlet Branch Name 59

OS:Connection,
  {80729b10-0fb9-45b5-9aad-9864650725a9}, !- Handle
  {19a19648-d0b0-4df4-8015-b846689fbb37}, !- Name
  {2a2a481b-db37-4e94-8180-2ecb229ccdce}, !- Source Object
  17,                                     !- Outlet Port
  {54e8a649-610b-4b2b-995f-54739b527a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29239f68-a937-4a4a-8367-bef80c934e9a}, !- Handle
  {9fdf7e64-dc37-4351-8ea9-1f05e435938c}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  3,                                      !- Outlet Port
  {63153146-681b-44ee-a2ff-10ae1f482226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f951908e-915f-445b-be15-c48e51389e1e}, !- Handle
  {3373114d-ce31-46e3-9e3a-0ee88b31d15b}, !- Name
  {e4db541b-bc6d-4a0c-a9be-3da56b7e8589}, !- Source Object
  3,                                      !- Outlet Port
  {2a2a481b-db37-4e94-8180-2ecb229ccdce}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {7c343904-6649-4153-9162-12610829cd98}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {19666381-5893-4091-b094-97b57e65b743}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b0c57082-35ce-42e4-8345-2fefcdfdb418}, !- Schedule Type Limits Name
  {4d1aeb27-adb0-4870-83ec-111a20bc67b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d1aeb27-adb0-4870-83ec-111a20bc67b3}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b0c57082-35ce-42e4-8345-2fefcdfdb418}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29531f48-62b8-4b5d-bc1f-17211b2ca16a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {19666381-5893-4091-b094-97b57e65b743}, !- Schedule Name
  {46a0d228-d7aa-4532-abb0-ffbb8e467afd}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9e358689-3ed2-4f0b-9a6a-732ee9d7b7f1}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {841ae27c-bf88-43d7-aef1-92df34965cc9}, !- Inlet Node Name
  {e8c309a2-808f-4f89-a5a0-d82b08c212bf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {6ce5d15f-bf68-4cf8-a8cb-c23859cbef4e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e8c309a2-808f-4f89-a5a0-d82b08c212bf}, !- Inlet Port
  {537afd3f-8d1d-4306-a7ad-f197392c2289}; !- Outlet Port

OS:Connection,
  {841ae27c-bf88-43d7-aef1-92df34965cc9}, !- Handle
  {20464208-bd66-45d3-b4cb-7b9f644edaba}, !- Name
  {21b3a326-cc45-4940-b773-7f959fcda3f2}, !- Source Object
  3,                                      !- Outlet Port
  {9e358689-3ed2-4f0b-9a6a-732ee9d7b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c309a2-808f-4f89-a5a0-d82b08c212bf}, !- Handle
  {0a37ae02-6643-4ff0-8916-57fefcadb571}, !- Name
  {9e358689-3ed2-4f0b-9a6a-732ee9d7b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {6ce5d15f-bf68-4cf8-a8cb-c23859cbef4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {537afd3f-8d1d-4306-a7ad-f197392c2289}, !- Handle
  {09a91984-8b16-4551-9a3a-4ea691b313f7}, !- Name
  {6ce5d15f-bf68-4cf8-a8cb-c23859cbef4e}, !- Source Object
  3,                                      !- Outlet Port
  {ed9fc945-eb34-4485-98cb-27e041741ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {9dfe3069-b8d8-4c96-b553-a1f50947f95d}, !- Handle
  Boiler 227kBtu/hr 0.8 AFUE,             !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {4b4363ba-1a2f-46c4-a119-a4c948a90415}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {076aa89b-2465-462d-a4da-857a747ebf19}, !- Boiler Water Inlet Node Name
  {b87ed41c-9cce-478a-900a-1f2e4e90eb11}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  0.3,                                    !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {17c254dc-f564-4534-bfd3-f5ccc033779e}, !- Handle
  Boiler 227kBtu/hr 0.8 AFUE Outlet Water Node, !- Name
  {b87ed41c-9cce-478a-900a-1f2e4e90eb11}, !- Inlet Port
  {e0ac7a26-37b4-46ca-bcf1-2b06528b1355}; !- Outlet Port

OS:Connection,
  {076aa89b-2465-462d-a4da-857a747ebf19}, !- Handle
  {bc122406-d4dd-48b0-974f-a6ea3efaad1f}, !- Name
  {71ba66bb-8911-4b1d-acdc-9f158d3a3e2d}, !- Source Object
  3,                                      !- Outlet Port
  {9dfe3069-b8d8-4c96-b553-a1f50947f95d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b87ed41c-9cce-478a-900a-1f2e4e90eb11}, !- Handle
  {53db71f1-ee4c-4cc8-961b-bbb9242e3b06}, !- Name
  {9dfe3069-b8d8-4c96-b553-a1f50947f95d}, !- Source Object
  13,                                     !- Outlet Port
  {17c254dc-f564-4534-bfd3-f5ccc033779e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ac7a26-37b4-46ca-bcf1-2b06528b1355}, !- Handle
  {eda969f7-59c5-4c05-b45e-02c6376ccff4}, !- Name
  {17c254dc-f564-4534-bfd3-f5ccc033779e}, !- Source Object
  3,                                      !- Outlet Port
  {89f26908-062c-4498-95c2-869a146f70f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14d0ae99-abf1-4cff-b4cd-20319766da9b}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {ee653f9c-af91-4dc7-81da-90a12a81b306}, !- Inlet Node Name
  {86b5a677-68d6-40ae-8fd1-4c3f19b1c723}; !- Outlet Node Name

OS:Node,
  {9ad47631-a668-4d69-b9c6-b509e42557b2}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {599e34db-e73a-4cef-9ea4-39ee9eda0513}, !- Inlet Port
  {ee653f9c-af91-4dc7-81da-90a12a81b306}; !- Outlet Port

OS:Connection,
  {599e34db-e73a-4cef-9ea4-39ee9eda0513}, !- Handle
  {d92b56b9-26c2-495c-a614-42f227f8c597}, !- Name
  {ed9fc945-eb34-4485-98cb-27e041741ee9}, !- Source Object
  4,                                      !- Outlet Port
  {9ad47631-a668-4d69-b9c6-b509e42557b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58f8c79b-68e0-41c9-ab26-8500608e72e7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {86b5a677-68d6-40ae-8fd1-4c3f19b1c723}, !- Inlet Port
  {3a8e5d48-fb99-4643-baf7-9c237ef059fd}; !- Outlet Port

OS:Connection,
  {ee653f9c-af91-4dc7-81da-90a12a81b306}, !- Handle
  {08d67ea1-b942-4be3-b130-3b75f58a605f}, !- Name
  {9ad47631-a668-4d69-b9c6-b509e42557b2}, !- Source Object
  3,                                      !- Outlet Port
  {14d0ae99-abf1-4cff-b4cd-20319766da9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b5a677-68d6-40ae-8fd1-4c3f19b1c723}, !- Handle
  {4b78d06c-e428-4bbb-bddc-872aafd538ba}, !- Name
  {14d0ae99-abf1-4cff-b4cd-20319766da9b}, !- Source Object
  3,                                      !- Outlet Port
  {58f8c79b-68e0-41c9-ab26-8500608e72e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8e5d48-fb99-4643-baf7-9c237ef059fd}, !- Handle
  {3ef58095-a890-44ce-be77-9d5c91f50f56}, !- Name
  {58f8c79b-68e0-41c9-ab26-8500608e72e7}, !- Source Object
  3,                                      !- Outlet Port
  {89f26908-062c-4498-95c2-869a146f70f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d53f6e9-7a56-4217-a28e-f9f33f7a765e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {336cd831-cdaf-4302-b97d-30d6e0014a86}, !- Inlet Node Name
  {cea65e16-612a-482a-86d8-6adbc6ea1ed7}; !- Outlet Node Name

OS:Node,
  {79d6932b-f792-4dd1-9b2a-603bcb6ccc41}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {cea65e16-612a-482a-86d8-6adbc6ea1ed7}, !- Inlet Port
  {3ee2429c-013b-4008-b4c5-147e22103178}; !- Outlet Port

OS:Connection,
  {336cd831-cdaf-4302-b97d-30d6e0014a86}, !- Handle
  {e15c6572-f116-4e2a-abb4-59bb2b5ee886}, !- Name
  {63153146-681b-44ee-a2ff-10ae1f482226}, !- Source Object
  3,                                      !- Outlet Port
  {0d53f6e9-7a56-4217-a28e-f9f33f7a765e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea65e16-612a-482a-86d8-6adbc6ea1ed7}, !- Handle
  {2c7e4f3e-d940-4219-83b2-b75701f0720a}, !- Name
  {0d53f6e9-7a56-4217-a28e-f9f33f7a765e}, !- Source Object
  3,                                      !- Outlet Port
  {79d6932b-f792-4dd1-9b2a-603bcb6ccc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee2429c-013b-4008-b4c5-147e22103178}, !- Handle
  {4a8ce2a9-1ca1-46c8-b9b1-df0398d0adc3}, !- Name
  {79d6932b-f792-4dd1-9b2a-603bcb6ccc41}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d289cf9-1018-447a-bbf3-d58a6ebfa803}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {304cd615-fbac-46bc-b51e-38299d2089b0}, !- Inlet Node Name
  {7702850c-dfa5-442a-a51d-5d02a2d08ce6}; !- Outlet Node Name

OS:Node,
  {8d1f4109-b3d4-4537-805c-72936068e662}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {84bb60f3-fa3f-437a-9590-405b6cbcdf13}, !- Inlet Port
  {304cd615-fbac-46bc-b51e-38299d2089b0}; !- Outlet Port

OS:Connection,
  {84bb60f3-fa3f-437a-9590-405b6cbcdf13}, !- Handle
  {b5ef7afe-dfd8-4dab-a49d-3e8cbfe5f1ff}, !- Name
  {89f26908-062c-4498-95c2-869a146f70f4}, !- Source Object
  2,                                      !- Outlet Port
  {8d1f4109-b3d4-4537-805c-72936068e662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304cd615-fbac-46bc-b51e-38299d2089b0}, !- Handle
  {f08f4ca4-e775-4ab8-a860-ebcb9afd7ec8}, !- Name
  {8d1f4109-b3d4-4537-805c-72936068e662}, !- Source Object
  3,                                      !- Outlet Port
  {9d289cf9-1018-447a-bbf3-d58a6ebfa803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7702850c-dfa5-442a-a51d-5d02a2d08ce6}, !- Handle
  {4780eee1-a8e8-451b-81cd-4c8faa1b59db}, !- Name
  {9d289cf9-1018-447a-bbf3-d58a6ebfa803}, !- Source Object
  3,                                      !- Outlet Port
  {46a0d228-d7aa-4532-abb0-ffbb8e467afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd083820-b1e5-4bb3-87a8-99fc0b361f69}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {ac5d56e4-a803-46db-b4dd-3309de8e158a}, !- Inlet Node Name
  {a5f932e1-87d3-4a31-9df1-08ce77dd0712}; !- Outlet Node Name

OS:Node,
  {8f2db07e-2e23-45a2-b791-229ac104cb7a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a5f932e1-87d3-4a31-9df1-08ce77dd0712}, !- Inlet Port
  {6fffb6db-b47f-49be-bb60-2a112ca010cd}; !- Outlet Port

OS:Connection,
  {ac5d56e4-a803-46db-b4dd-3309de8e158a}, !- Handle
  {f9986d9a-ed8b-4f58-b0f7-112ec0c9ed8e}, !- Name
  {54e8a649-610b-4b2b-995f-54739b527a8d}, !- Source Object
  3,                                      !- Outlet Port
  {cd083820-b1e5-4bb3-87a8-99fc0b361f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f932e1-87d3-4a31-9df1-08ce77dd0712}, !- Handle
  {2747943f-6be2-445b-9a47-c586c08bc35a}, !- Name
  {cd083820-b1e5-4bb3-87a8-99fc0b361f69}, !- Source Object
  3,                                      !- Outlet Port
  {8f2db07e-2e23-45a2-b791-229ac104cb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fffb6db-b47f-49be-bb60-2a112ca010cd}, !- Handle
  {1a3f1d55-55ba-461a-8144-e1967a55d682}, !- Name
  {8f2db07e-2e23-45a2-b791-229ac104cb7a}, !- Source Object
  3,                                      !- Outlet Port
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {288eeed7-77c5-46c4-b5c5-6fec3e1cecb6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {e63059af-769e-4ea4-8d96-48d96ff41544}, !- Inlet Node Name
  {06aae6c2-9a81-483a-af35-1ac7b4692f8c}; !- Outlet Node Name

OS:Node,
  {6413aaa8-84f6-46c3-8e5b-65583a38a00e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {0f56ca1c-e4eb-4381-b263-b89a1f734ddb}, !- Inlet Port
  {e63059af-769e-4ea4-8d96-48d96ff41544}; !- Outlet Port

OS:Connection,
  {0f56ca1c-e4eb-4381-b263-b89a1f734ddb}, !- Handle
  {b57581e1-4075-44bd-9bf8-92618760bebf}, !- Name
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Source Object
  2,                                      !- Outlet Port
  {6413aaa8-84f6-46c3-8e5b-65583a38a00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63059af-769e-4ea4-8d96-48d96ff41544}, !- Handle
  {3a74138d-a3c2-4871-be5c-edf55dd26159}, !- Name
  {6413aaa8-84f6-46c3-8e5b-65583a38a00e}, !- Source Object
  3,                                      !- Outlet Port
  {288eeed7-77c5-46c4-b5c5-6fec3e1cecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06aae6c2-9a81-483a-af35-1ac7b4692f8c}, !- Handle
  {bec4d2bc-6fb6-4af4-bc3b-4b1bb6fd3aab}, !- Name
  {288eeed7-77c5-46c4-b5c5-6fec3e1cecb6}, !- Source Object
  3,                                      !- Outlet Port
  {e4db541b-bc6d-4a0c-a9be-3da56b7e8589}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- Handle
  PVAV Outpatient F1,                     !- Name
  ,                                       !- Controller List Name
  {eb2656ff-6b24-4665-9d0e-46d13cee3583}, !- Availability Schedule
  {60cc1263-d963-4ebb-a04d-e2dae2805edb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {033c8b8d-5fdd-4b5d-b543-c27235eb4428}, !- Supply Side Inlet Node Name
  {5b5d281a-c720-4a04-a8b4-9a798f897cef}, !- Demand Side Outlet Node Name
  {2a53694f-27f2-4e9e-9440-2f7951587322}, !- Demand Side Inlet Node A
  {2ebe0c5c-f617-4897-8156-32d3b9d25753}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Demand Mixer Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6608cc65-4b1f-4e66-86e4-b75a2669db79}, !- Handle
  PVAV Outpatient F1 Supply Inlet Node,   !- Name
  {033c8b8d-5fdd-4b5d-b543-c27235eb4428}, !- Inlet Port
  {3ac698f1-4fc4-40c7-92e9-c5c804b415e8}; !- Outlet Port

OS:Node,
  {0b5ff338-20d1-4bbe-b6c9-109f56b7729e}, !- Handle
  PVAV Outpatient F1 Supply Outlet Node,  !- Name
  {a810ec2e-aeed-4372-8445-8e770af578d8}, !- Inlet Port
  {2ebe0c5c-f617-4897-8156-32d3b9d25753}; !- Outlet Port

OS:Connection,
  {033c8b8d-5fdd-4b5d-b543-c27235eb4428}, !- Handle
  {498c3b03-270c-48aa-9fbc-a621ce63c31c}, !- Name
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- Source Object
  8,                                      !- Outlet Port
  {6608cc65-4b1f-4e66-86e4-b75a2669db79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebe0c5c-f617-4897-8156-32d3b9d25753}, !- Handle
  {e268edc9-8c7e-432f-87ea-d32ef8ca2d2d}, !- Name
  {0b5ff338-20d1-4bbe-b6c9-109f56b7729e}, !- Source Object
  3,                                      !- Outlet Port
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3a8bfb35-02c6-4aed-9453-643dbf795645}, !- Handle
  PVAV Outpatient F1 Demand Inlet Node,   !- Name
  {2a53694f-27f2-4e9e-9440-2f7951587322}, !- Inlet Port
  {f40aa0cc-50e0-4a9c-af4e-bd062ab0dd9c}; !- Outlet Port

OS:Node,
  {8f140aa8-383d-4323-9a5b-1d8a3d936d79}, !- Handle
  PVAV Outpatient F1 Demand Outlet Node,  !- Name
  {f2577202-fe5f-4e46-bbad-108dd2de9531}, !- Inlet Port
  {5b5d281a-c720-4a04-a8b4-9a798f897cef}; !- Outlet Port

OS:Node,
  {b54ea781-5f8e-4b50-a437-ea43411cb31c}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal Outlet Air Node, !- Name
  {8891be3b-dedd-4eb4-abb2-3681c763b169}, !- Inlet Port
  {99920917-0594-43f7-b67b-b3123bb1a91b}; !- Outlet Port

OS:Connection,
  {2a53694f-27f2-4e9e-9440-2f7951587322}, !- Handle
  {f40fe5fa-4cfa-454b-b256-cd99ee28ffa7}, !- Name
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- Source Object
  10,                                     !- Outlet Port
  {3a8bfb35-02c6-4aed-9453-643dbf795645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5d281a-c720-4a04-a8b4-9a798f897cef}, !- Handle
  {011a7121-823e-43ed-b772-5258592b3558}, !- Name
  {8f140aa8-383d-4323-9a5b-1d8a3d936d79}, !- Source Object
  3,                                      !- Outlet Port
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f40aa0cc-50e0-4a9c-af4e-bd062ab0dd9c}, !- Inlet Node Name
  {5f930e22-9180-4d09-a764-579407680124}, !- Outlet Node Name 1
  {ea9efba6-da77-4075-ba58-b39d7cb239e5}, !- Outlet Node Name 2
  {9f0a3e2b-6719-4c43-98e0-6b36bd8e4a47}, !- Outlet Node Name 3
  {3e585e11-0b86-437d-8162-bc4f4f64a7eb}, !- Outlet Node Name 4
  {39281c26-1a3b-469f-96e7-008083c5f2eb}, !- Outlet Node Name 5
  {6532e2be-ab34-44f0-8bd4-80b1066b33dc}, !- Outlet Node Name 6
  {2d37b8fc-8e1b-416b-a2f7-a702705cd35c}, !- Outlet Node Name 7
  {90d634ce-8bfc-483f-bb41-bd63dff6d92c}, !- Outlet Node Name 8
  {8b6f0e9c-2ae6-406d-8792-f5f7ec31dad0}, !- Outlet Node Name 9
  {170d298c-cf1e-413c-bcb1-7cdcf7828a28}, !- Outlet Node Name 10
  {146f74f8-d928-47bc-a7c1-996ad56fe8e4}, !- Outlet Node Name 11
  {49685c1c-f166-491c-b261-0ef4b0d48944}, !- Outlet Node Name 12
  {3df56a9f-05bc-4ae7-a7bc-e4fdc1e45c25}, !- Outlet Node Name 13
  {f85f5329-af15-46bc-958f-29d7b01f5ecb}, !- Outlet Node Name 14
  {b2f9f891-7ebe-481e-9d08-0e9f0194c7a9}, !- Outlet Node Name 15
  {1c6ee23e-6728-48c1-8de3-cf02dd6c6020}, !- Outlet Node Name 16
  {697ba8cc-496c-4494-8678-8f007274b615}, !- Outlet Node Name 17
  {a0ac2e04-3080-4915-8744-60a4b23299b3}, !- Outlet Node Name 18
  {55865961-6f22-4695-a9c0-343013e9e894}, !- Outlet Node Name 19
  {1b1db972-ce17-4f3c-8982-7adfb2fd6cea}, !- Outlet Node Name 20
  {2f651774-a8bc-4e02-8454-a89efc000925}, !- Outlet Node Name 21
  {759cfb8f-7596-426e-aaec-f5df9270c29d}, !- Outlet Node Name 22
  {55678611-b1e2-4b6a-a53b-38a1c4c153c5}, !- Outlet Node Name 23
  {d6436c9e-f64c-4074-8478-119e07e99a3a}, !- Outlet Node Name 24
  {764006f2-5b84-4fb8-aa85-0bde6d90d813}, !- Outlet Node Name 25
  {f106bea5-7303-4580-836a-1e0985d1afd5}, !- Outlet Node Name 26
  {d5507f4e-d8fd-4e5c-ac20-6740322f5d0a}, !- Outlet Node Name 27
  {0c6cca08-a116-4e22-9485-2d934a0ef768}, !- Outlet Node Name 28
  {638dfd4a-a6ff-45ae-a1d6-e0bf3e81ba72}, !- Outlet Node Name 29
  {58851212-1ace-48c7-aece-b3f62aaaa800}, !- Outlet Node Name 30
  {a3bb943a-6a5d-4203-874c-9468d82a3a14}, !- Outlet Node Name 31
  {f8e8905d-6b3e-4226-ab80-7e3481e8e729}, !- Outlet Node Name 32
  {a4d4ea00-13d6-4dd2-9993-bfcd8ec56b08}, !- Outlet Node Name 33
  {f7292d10-0f4b-48a0-82d3-c5f76bad97e8}, !- Outlet Node Name 34
  {3ba71eea-f3e4-4236-aa4e-96461c2fcf72}, !- Outlet Node Name 35
  {7ded4160-dce6-414a-910d-affc6953838c}, !- Outlet Node Name 36
  {5019c459-1577-49df-988d-66448b429b27}, !- Outlet Node Name 37
  {21f6553b-5d3f-4757-9818-b8c6ef07df29}, !- Outlet Node Name 38
  {3c4d3844-0df7-4a86-bc14-4bf603354fdc}, !- Outlet Node Name 39
  {aadb8d4b-0e1a-4915-ba85-542aabd3b023}, !- Outlet Node Name 40
  {1a38bc73-d71c-4781-b0ac-e0027eaebfb6}, !- Outlet Node Name 41
  {8ba9f0b5-19cb-4776-a5e1-0b5ab7b1a217}, !- Outlet Node Name 42
  {d6c312a2-817d-4eba-ac01-39d1680832aa}, !- Outlet Node Name 43
  {40d54509-9506-4364-8397-c56bd610eba0}, !- Outlet Node Name 44
  {0d9c84ed-c8bc-4e07-8bb0-334fe8cc12b1}, !- Outlet Node Name 45
  {de616fee-590d-4082-9179-fc51a01932df}, !- Outlet Node Name 46
  {39d63116-f6e0-420c-8177-0539432310fa}, !- Outlet Node Name 47
  {cce74c09-635b-45dd-b61d-c059f18e9b06}, !- Outlet Node Name 48
  {c21ec12e-7aba-4d67-b355-c95db9e11054}, !- Outlet Node Name 49
  {483c3e00-5cd9-4911-a03f-4b72be70fbdc}, !- Outlet Node Name 50
  {a10adbb9-6278-4773-b7a0-30b3a7b578d6}, !- Outlet Node Name 51
  {dfd470a4-d4ce-4868-bbfd-cc4edc164edb}, !- Outlet Node Name 52
  {388ea62f-a915-4de3-b77c-1d73fd000bb1}, !- Outlet Node Name 53
  {77a1390c-07be-426e-b77d-bbe257c5ef7d}, !- Outlet Node Name 54
  {da03b55c-fea5-490b-a30b-35adc95f8c0a}; !- Outlet Node Name 55

OS:AirLoopHVAC:ZoneMixer,
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f2577202-fe5f-4e46-bbad-108dd2de9531}, !- Outlet Node Name
  {4c44e9b4-89c3-45a6-a272-834a0a33b80c}, !- Inlet Node Name 1
  {acbb234c-0440-4cb1-aa8c-6f021b7f2ade}, !- Inlet Node Name 2
  {dece3ca9-6db4-4caf-adf3-0ca7991402dd}, !- Inlet Node Name 3
  {0928c6a8-d637-4f30-a7f0-6a0336ff5beb}, !- Inlet Node Name 4
  {9b913e26-9196-4de1-b038-d56fe5f3cf65}, !- Inlet Node Name 5
  {3db1df7a-f034-4b26-a4ba-16125ac2aa45}, !- Inlet Node Name 6
  {d2a2b18f-d65d-46ec-ba4d-c47187cae147}, !- Inlet Node Name 7
  {e5855dcf-ac62-4145-8d29-bea3d2b24d42}, !- Inlet Node Name 8
  {505f4da9-ac5a-4ad1-86f0-2c5ae1533816}, !- Inlet Node Name 9
  {3e4bdcc4-358c-49e9-b6ea-9a12d96e18c9}, !- Inlet Node Name 10
  {5fb621f4-30c9-43ff-8443-c9e09008af8c}, !- Inlet Node Name 11
  {fa9e08d1-f545-40ef-a4f4-2e6540df292b}, !- Inlet Node Name 12
  {f77e2059-7b67-4c26-8854-dd24c16a4df9}, !- Inlet Node Name 13
  {8e0b15e9-754c-4ddd-bfcf-8da17c73faee}, !- Inlet Node Name 14
  {41099b2e-8eae-4adc-9930-672f3bcaa156}, !- Inlet Node Name 15
  {aef13ff7-65ab-4e4a-869b-683823c98748}, !- Inlet Node Name 16
  {d1141f5a-68fd-4e1d-a876-4baa7c8ad4e3}, !- Inlet Node Name 17
  {6aca3803-bcdd-4f76-aeca-741f8e01bbcf}, !- Inlet Node Name 18
  {198cb344-acf0-4f56-9046-2d87b35d0b1b}, !- Inlet Node Name 19
  {912fd524-1041-4ad8-b0e8-fb4d3bedb8ab}, !- Inlet Node Name 20
  {a936af92-7e81-4266-81f4-a7e122c29251}, !- Inlet Node Name 21
  {9c28ac98-7e54-4a8f-8f6c-10442d5d82af}, !- Inlet Node Name 22
  {9be24ec8-aec3-4eb5-8149-d070fe6651cf}, !- Inlet Node Name 23
  {8da8163f-f80a-40b8-8639-c5ece9100c7a}, !- Inlet Node Name 24
  {2b78a006-fd32-411f-9f79-4c2345e08dbb}, !- Inlet Node Name 25
  {5bfb5e42-ffe9-44be-acc5-91b34deb5358}, !- Inlet Node Name 26
  {8286d214-caef-4130-9568-26e78bf60957}, !- Inlet Node Name 27
  {730015f5-f5b6-4b4e-9d92-230af8491e22}, !- Inlet Node Name 28
  {79890ac4-0f7c-416c-9e82-2cde88beda29}, !- Inlet Node Name 29
  {88eb672e-9eb6-40d0-8a0f-766b829c0f67}, !- Inlet Node Name 30
  {0c2cb78a-5547-4595-9fa4-e710955cd90b}, !- Inlet Node Name 31
  {57c46b75-3c35-40e9-9000-1fa2bbaa09f6}, !- Inlet Node Name 32
  {a2a185de-6d80-4902-a45d-6811e17413a9}, !- Inlet Node Name 33
  {30eefce5-5ed8-4ad3-87a1-81c38149a146}, !- Inlet Node Name 34
  {5ed9845d-2005-4e61-8d65-96195ac4098b}, !- Inlet Node Name 35
  {4f994bb0-4d65-4a09-8c48-5f7aa0e0a167}, !- Inlet Node Name 36
  {ad4b2753-c0ae-491f-b27a-4f48077912b7}, !- Inlet Node Name 37
  {8f2bd286-482b-45b8-9a42-2371e427ece4}, !- Inlet Node Name 38
  {3d9d0061-60f7-4828-8067-afc1918c23b3}, !- Inlet Node Name 39
  {382bea9e-447e-4a6f-9c65-e9f37b3e1fe2}, !- Inlet Node Name 40
  {ac7a5f41-6837-4406-b328-f1d7d0b147e7}, !- Inlet Node Name 41
  {599c6d3e-1e4b-4fa6-b18c-c9277da56e46}, !- Inlet Node Name 42
  {8c44fd30-ff78-4b17-a685-d450c966dfaa}, !- Inlet Node Name 43
  {cc0b4627-704a-4be1-a4ec-7755ab92ba1a}, !- Inlet Node Name 44
  {e7e7a152-1f52-49b9-b06f-87b9ace238d2}, !- Inlet Node Name 45
  {e1235458-a926-4188-8189-f8ae57a5ac55}, !- Inlet Node Name 46
  {bc25bb0e-0f3b-48c2-a670-51540a0efadb}, !- Inlet Node Name 47
  {f9666690-93b5-411e-891e-db602eaae7b3}, !- Inlet Node Name 48
  {094e219e-ec2e-44ad-af14-71134c39eaad}, !- Inlet Node Name 49
  {a0670a5b-d7a4-4f7f-8125-4ef163e4b3da}, !- Inlet Node Name 50
  {9409f157-517f-4c82-87f7-94d8d76a2038}, !- Inlet Node Name 51
  {543e9e3c-d2db-4f49-91e0-9d67f0396f89}, !- Inlet Node Name 52
  {c3acf018-0665-40b9-bdef-dbab4c564183}, !- Inlet Node Name 53
  {ed2693b1-f651-4538-8fec-170772abb227}, !- Inlet Node Name 54
  {dd019b67-48b2-455e-b91f-a7187a440279}; !- Inlet Node Name 55

OS:Connection,
  {f40aa0cc-50e0-4a9c-af4e-bd062ab0dd9c}, !- Handle
  {2495e548-d746-43fc-a716-841c9ab006bc}, !- Name
  {3a8bfb35-02c6-4aed-9453-643dbf795645}, !- Source Object
  3,                                      !- Outlet Port
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2577202-fe5f-4e46-bbad-108dd2de9531}, !- Handle
  {b1b88ff1-f726-4668-a0a6-0df174580450}, !- Name
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Source Object
  2,                                      !- Outlet Port
  {8f140aa8-383d-4323-9a5b-1d8a3d936d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab96b19b-4ea2-48ff-a180-1725905be8b9}, !- Handle
  {e423a69b-5eba-427a-8f1e-e8f7a3af1f9e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Handle
  Always On Discrete,                     !- Name
  {11165bda-2502-4b04-86a5-a3f3976b4c99}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {11165bda-2502-4b04-86a5-a3f3976b4c99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {60cc1263-d963-4ebb-a04d-e2dae2805edb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1124790d-727c-4534-b0f7-5204de161f84}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {eb2656ff-6b24-4665-9d0e-46d13cee3583}, !- Handle
  OutPatientHealthCare HVACOperationSchd, !- Name
  ,                                       !- Schedule Type Limits Name
  {429282bf-d006-4cd0-ad0b-b4a8008a32bc}, !- Default Day Schedule Name
  {42bac022-83f6-46b6-9890-935e2e517c77}, !- Summer Design Day Schedule Name
  {11659198-00a4-463d-bb8e-f6d493f828d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {429282bf-d006-4cd0-ad0b-b4a8008a32bc}, !- Handle
  OutPatientHealthCare HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11659198-00a4-463d-bb8e-f6d493f828d3}, !- Handle
  OutPatientHealthCare HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42bac022-83f6-46b6-9890-935e2e517c77}, !- Handle
  OutPatientHealthCare HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {01b00def-2c36-43e1-b64a-fb69630d18d0}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH,       !- Name
  {3f2ee0c8-990a-4657-9a92-4ef6d3a9c311}, !- Schedule Type Limits Name
  {02088f88-09a3-456f-aeb7-bef7e77f9734}, !- Default Day Schedule Name
  {40471fcc-0610-44ad-974e-736b264fb40f}, !- Summer Design Day Schedule Name
  {9cc28cbd-798e-464a-bad3-f812dcbb17b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02088f88-09a3-456f-aeb7-bef7e77f9734}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Default, !- Name
  {3f2ee0c8-990a-4657-9a92-4ef6d3a9c311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cc28cbd-798e-464a-bad3-f812dcbb17b9}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Winter Design Day, !- Name
  {3f2ee0c8-990a-4657-9a92-4ef6d3a9c311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40471fcc-0610-44ad-974e-736b264fb40f}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH Summer Design Day, !- Name
  {3f2ee0c8-990a-4657-9a92-4ef6d3a9c311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c71b0c0e-841c-4675-8cce-c1a11910f270}, !- Handle
  Schedule Rule 30,                       !- Name
  {01b00def-2c36-43e1-b64a-fb69630d18d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c29653a6-766e-4d29-a521-cc0d3ee3f024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c29653a6-766e-4d29-a521-cc0d3ee3f024}, !- Handle
  OutPatientHealthCare BLDG_OA_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {3f2ee0c8-990a-4657-9a92-4ef6d3a9c311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79800bef-b47e-43b8-9c73-0f0145a1eb95}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {b0c57082-35ce-42e4-8345-2fefcdfdb418}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {5f0d4175-0812-42e6-b5c0-02358f2f9574}, !- Handle
  PVAV Outpatient F1 Fan,                 !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e8c310e5-dea7-437d-92d5-34ed6b6db306}, !- Air Inlet Node Name
  {28483c17-16ef-45dd-b3ca-05d74cc6e419}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Handle
  PVAV Outpatient F1 Main Htg Coil,       !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ab84a0b-5012-4ce2-a782-149782637802}, !- Water Inlet Node Name
  {0d5ca648-aea4-4fca-b46f-9dd014db5200}, !- Water Outlet Node Name
  {e624560a-3402-4c66-862a-7006056a3dbf}, !- Air Inlet Node Name
  {02cb69af-aae2-4111-9dac-5d3294a10b26}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b8d278e-f7a6-4271-8c77-2c981a46063a}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Inlet Water Node, !- Name
  {1e033808-0433-4a3a-b3d0-6e7a2f76b7d2}, !- Inlet Port
  {0ab84a0b-5012-4ce2-a782-149782637802}; !- Outlet Port

OS:Connection,
  {1e033808-0433-4a3a-b3d0-6e7a2f76b7d2}, !- Handle
  {0ca8f787-ec14-4433-8127-28a15c299ee2}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  4,                                      !- Outlet Port
  {5b8d278e-f7a6-4271-8c77-2c981a46063a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1578ac29-f1da-4565-8479-f547725de7b4}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Water Node, !- Name
  {0d5ca648-aea4-4fca-b46f-9dd014db5200}, !- Inlet Port
  {fd4bbba3-1d10-420d-9c6b-783f23ecf069}; !- Outlet Port

OS:Connection,
  {0ab84a0b-5012-4ce2-a782-149782637802}, !- Handle
  {18fdf774-d410-46d0-b488-db283f61f7e6}, !- Name
  {5b8d278e-f7a6-4271-8c77-2c981a46063a}, !- Source Object
  3,                                      !- Outlet Port
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d5ca648-aea4-4fca-b46f-9dd014db5200}, !- Handle
  {3f18f30d-ae8f-4982-944c-e08ee1f42865}, !- Name
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Source Object
  6,                                      !- Outlet Port
  {1578ac29-f1da-4565-8479-f547725de7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4bbba3-1d10-420d-9c6b-783f23ecf069}, !- Handle
  {a92157bd-8af6-4271-be92-e417f6e77d8b}, !- Name
  {1578ac29-f1da-4565-8479-f547725de7b4}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9f0b13b5-8486-4baf-8f3f-2d36838d9143}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Outlet Air Node, !- Name
  {02cb69af-aae2-4111-9dac-5d3294a10b26}, !- Inlet Port
  {e8726ee9-a963-4232-88fa-3e9c19c2c344}; !- Outlet Port

OS:Connection,
  {02cb69af-aae2-4111-9dac-5d3294a10b26}, !- Handle
  {40038b13-9b9a-42cc-b18f-17dba70e35a4}, !- Name
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Source Object
  8,                                      !- Outlet Port
  {9f0b13b5-8486-4baf-8f3f-2d36838d9143}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a94b7856-408b-45c8-b467-c11b9f2c714e}, !- Handle
  PVAV Outpatient F1 Main Htg Coil Controller, !- Name
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {049a1432-de8d-44c6-b8a3-243a24974b93}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 513kBtu/hr 9.8EER, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {37572536-d272-41f8-8752-06526f17d387}, !- Air Inlet Node Name
  {5a94d5b9-2815-4523-ace5-72be231efa19}, !- Air Outlet Node Name
  {da8066f4-fb6e-460f-94d2-231484f2c855}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3f4d46aa-113d-49a0-b6c2-d2e64a384ae8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6c6e31d0-c856-41fe-93e5-24ffaf91807e}, !- Energy Input Ratio Function of Temperature Curve Name
  {d2afa839-a5b0-4799-b6a5-18991b64a9f0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {860cc5a6-fb11-4d96-b8a3-e6633a7751af}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {da8066f4-fb6e-460f-94d2-231484f2c855}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6c6e31d0-c856-41fe-93e5-24ffaf91807e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6110605a-cdcf-42f9-b4c2-8a3b636b0aa1}, !- Handle
  PVAV Outpatient F1 2spd DX Clg Coil 513kBtu/hr 9.8EER Outlet Air Node, !- Name
  {5a94d5b9-2815-4523-ace5-72be231efa19}, !- Inlet Port
  {e624560a-3402-4c66-862a-7006056a3dbf}; !- Outlet Port

OS:Connection,
  {5a94d5b9-2815-4523-ace5-72be231efa19}, !- Handle
  {14b10878-3935-4951-8f7d-206e203b378a}, !- Name
  {049a1432-de8d-44c6-b8a3-243a24974b93}, !- Source Object
  8,                                      !- Outlet Port
  {6110605a-cdcf-42f9-b4c2-8a3b636b0aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e624560a-3402-4c66-862a-7006056a3dbf}, !- Handle
  {74782603-9ff5-4124-921c-48b4bae50406}, !- Name
  {6110605a-cdcf-42f9-b4c2-8a3b636b0aa1}, !- Source Object
  3,                                      !- Outlet Port
  {71fbe5de-119c-47d6-84dd-fb0d443f5791}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {21c58a76-e052-499d-af33-d70eececd384}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01b00def-2c36-43e1-b64a-fb69630d18d0}, !- Minimum Outdoor Air Schedule Name
  {ab74ad4f-49d1-4287-83e2-eef5434e28d4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b93f185a-3ce9-49d4-8971-5753037c4ef2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b93f185a-3ce9-49d4-8971-5753037c4ef2}, !- Handle
  PVAV Outpatient F1 Ventilation Controller, !- Name
  {87c3e201-eddd-40dd-be88-8ed19304cc43}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52b046bb-8bd0-4637-82aa-fa20f77131f0}, !- Handle
  PVAV Outpatient F1 OA System,           !- Name
  {21c58a76-e052-499d-af33-d70eececd384}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a48516cf-613e-4530-873c-17341dcbd137}, !- Mixed Air Node Name
  {b9686b2b-b89b-4fc4-bded-a5bcd2ca1b42}, !- Outdoor Air Stream Node Name
  {15f0aff4-4df3-479d-b58d-565901ce5283}, !- Relief Air Stream Node Name
  {3ac698f1-4fc4-40c7-92e9-c5c804b415e8}; !- Return Air Stream Node Name

OS:Node,
  {a32a00a1-a57e-4936-ab85-d6f34c625c61}, !- Handle
  PVAV Outpatient F1 Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {b9686b2b-b89b-4fc4-bded-a5bcd2ca1b42}; !- Outlet Port

OS:Connection,
  {b9686b2b-b89b-4fc4-bded-a5bcd2ca1b42}, !- Handle
  {95930eae-5775-46cf-a3b5-23a52404c68a}, !- Name
  {a32a00a1-a57e-4936-ab85-d6f34c625c61}, !- Source Object
  3,                                      !- Outlet Port
  {52b046bb-8bd0-4637-82aa-fa20f77131f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {136fc410-5a41-4f38-9755-00c41eb8354b}, !- Handle
  PVAV Outpatient F1 Relief Air Node,     !- Name
  {15f0aff4-4df3-479d-b58d-565901ce5283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15f0aff4-4df3-479d-b58d-565901ce5283}, !- Handle
  {402da016-32af-4909-a573-2569405c9b32}, !- Name
  {52b046bb-8bd0-4637-82aa-fa20f77131f0}, !- Source Object
  7,                                      !- Outlet Port
  {136fc410-5a41-4f38-9755-00c41eb8354b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e18dd16e-777b-4824-b871-b0afa3e178ba}, !- Handle
  PVAV Outpatient F1 Mixed Air Node,      !- Name
  {a48516cf-613e-4530-873c-17341dcbd137}, !- Inlet Port
  {37572536-d272-41f8-8752-06526f17d387}; !- Outlet Port

OS:Connection,
  {3ac698f1-4fc4-40c7-92e9-c5c804b415e8}, !- Handle
  {161bd55a-2425-4a73-8e1d-10e7a48df65f}, !- Name
  {6608cc65-4b1f-4e66-86e4-b75a2669db79}, !- Source Object
  3,                                      !- Outlet Port
  {52b046bb-8bd0-4637-82aa-fa20f77131f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a48516cf-613e-4530-873c-17341dcbd137}, !- Handle
  {aa9eedd0-8c01-4d84-bf5a-951e2a72d75e}, !- Name
  {52b046bb-8bd0-4637-82aa-fa20f77131f0}, !- Source Object
  5,                                      !- Outlet Port
  {e18dd16e-777b-4824-b871-b0afa3e178ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37572536-d272-41f8-8752-06526f17d387}, !- Handle
  {2600d595-666c-4536-99b6-186f5cc7e175}, !- Name
  {e18dd16e-777b-4824-b871-b0afa3e178ba}, !- Source Object
  3,                                      !- Outlet Port
  {049a1432-de8d-44c6-b8a3-243a24974b93}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1124790d-727c-4534-b0f7-5204de161f84}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4f23532e-6886-4091-a0ce-1172c17e08ee}, !- Control Zone or Zone List Name
  {10630e85-8fda-4c72-90c1-733b7f265b87}, !- Cooling Control Zone or Zone List Name
  {31ede147-970e-4fb1-b861-b03adee203f4}, !- Heating Control Zone or Zone List Name
  {936a4c05-a482-429a-9fa2-3a72f0376375}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f23532e-6886-4091-a0ce-1172c17e08ee}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {10630e85-8fda-4c72-90c1-733b7f265b87}, !- Handle
  {a768748b-451f-47eb-b7c9-4f818af3008d}; !- Name

OS:ModelObjectList,
  {31ede147-970e-4fb1-b861-b03adee203f4}, !- Handle
  {f2157efd-1b0f-44f1-84a4-cc11187e4c38}; !- Name

OS:ModelObjectList,
  {936a4c05-a482-429a-9fa2-3a72f0376375}, !- Handle
  {c0e52858-1134-43e5-b0aa-1a4c52ad328c}; !- Name

OS:Coil:Heating:Water,
  {10e44f96-f742-4b3d-a0dc-e4e4f5636a18}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33f72099-d7db-470e-babb-b63756034209}, !- Water Inlet Node Name
  {89bfd791-fce6-4ed3-80d2-d03dde3c2a73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0e28be7-b9f3-4e66-a6f2-81c2745c13f5}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Inlet Water Node, !- Name
  {44477237-4b71-4370-b528-6e301be05bef}, !- Inlet Port
  {33f72099-d7db-470e-babb-b63756034209}; !- Outlet Port

OS:Connection,
  {44477237-4b71-4370-b528-6e301be05bef}, !- Handle
  {602c17e2-ac0b-41fa-a9f5-f9636062dea0}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  5,                                      !- Outlet Port
  {e0e28be7-b9f3-4e66-a6f2-81c2745c13f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3adfa80-2e31-4d96-8453-5bdacd1ab9a4}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Outlet Water Node, !- Name
  {89bfd791-fce6-4ed3-80d2-d03dde3c2a73}, !- Inlet Port
  {9c9d89c2-0181-4285-92ca-4b6446369276}; !- Outlet Port

OS:Connection,
  {33f72099-d7db-470e-babb-b63756034209}, !- Handle
  {0e48a005-641c-4ab8-8374-41155160fc05}, !- Name
  {e0e28be7-b9f3-4e66-a6f2-81c2745c13f5}, !- Source Object
  3,                                      !- Outlet Port
  {10e44f96-f742-4b3d-a0dc-e4e4f5636a18}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89bfd791-fce6-4ed3-80d2-d03dde3c2a73}, !- Handle
  {c923c250-2989-4714-9250-512335512331}, !- Name
  {10e44f96-f742-4b3d-a0dc-e4e4f5636a18}, !- Source Object
  6,                                      !- Outlet Port
  {c3adfa80-2e31-4d96-8453-5bdacd1ab9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9d89c2-0181-4285-92ca-4b6446369276}, !- Handle
  {02f79d2c-eced-4b19-9b4e-ced3df83fd77}, !- Name
  {c3adfa80-2e31-4d96-8453-5bdacd1ab9a4}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4307b49d-2bfb-4a15-ac99-8e3dc6b4d52d}, !- Handle
  Floor 1 Anesthesia ZN Reheat Coil Controller, !- Name
  {10e44f96-f742-4b3d-a0dc-e4e4f5636a18}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74b136e2-1269-4e7b-b477-376840e119ad}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {695eaec9-efa2-4f6d-9a03-7521ebd22422}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10e44f96-f742-4b3d-a0dc-e4e4f5636a18}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8891be3b-dedd-4eb4-abb2-3681c763b169}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e7df17c-da79-4009-83bf-cb9871740c6b}, !- Handle
  Floor 1 Anesthesia ZN Return Air Node,  !- Name
  {a8a63841-d821-4bc0-9390-61421fd18067}, !- Inlet Port
  {4c44e9b4-89c3-45a6-a272-834a0a33b80c}; !- Outlet Port

OS:Connection,
  {99920917-0594-43f7-b67b-b3123bb1a91b}, !- Handle
  {ecc7d8aa-4a71-4d7d-912d-3a27681415f6}, !- Name
  {b54ea781-5f8e-4b50-a437-ea43411cb31c}, !- Source Object
  3,                                      !- Outlet Port
  {6675a5ea-0627-417d-a8f6-ed1ff172ac1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8a63841-d821-4bc0-9390-61421fd18067}, !- Handle
  {6bed5c76-e08b-43aa-ae68-c0efddd0292b}, !- Name
  {2b6de9d7-783d-42d3-b914-c0e7e23d20fb}, !- Source Object
  3,                                      !- Outlet Port
  {7e7df17c-da79-4009-83bf-cb9871740c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c44e9b4-89c3-45a6-a272-834a0a33b80c}, !- Handle
  {bc08b4e2-442b-4a2f-9cc4-3f2419ff47eb}, !- Name
  {7e7df17c-da79-4009-83bf-cb9871740c6b}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1762ad10-eab9-4f9c-9a23-d9cd58a6a629}, !- Handle
  Floor 1 Anesthesia ZN VAV Terminal Inlet Air Node, !- Name
  {5f930e22-9180-4d09-a764-579407680124}, !- Inlet Port
  {695eaec9-efa2-4f6d-9a03-7521ebd22422}; !- Outlet Port

OS:Connection,
  {5f930e22-9180-4d09-a764-579407680124}, !- Handle
  {8567bab6-b289-41f8-b17a-f25b2507e00c}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  3,                                      !- Outlet Port
  {1762ad10-eab9-4f9c-9a23-d9cd58a6a629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695eaec9-efa2-4f6d-9a03-7521ebd22422}, !- Handle
  {0f58fed1-ef9d-4052-91b4-daeda378134e}, !- Name
  {1762ad10-eab9-4f9c-9a23-d9cd58a6a629}, !- Source Object
  3,                                      !- Outlet Port
  {74b136e2-1269-4e7b-b477-376840e119ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8891be3b-dedd-4eb4-abb2-3681c763b169}, !- Handle
  {ace0423c-74bf-4cd5-8321-9fd5073d57e4}, !- Name
  {74b136e2-1269-4e7b-b477-376840e119ad}, !- Source Object
  12,                                     !- Outlet Port
  {b54ea781-5f8e-4b50-a437-ea43411cb31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6c19e44-0866-4686-9846-21dd74b021c1}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9a81338-a195-467d-bba9-046339bdb3a9}, !- Water Inlet Node Name
  {1f617dab-f758-4056-a838-1ffa8f450793}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d4a7357-64a6-4693-8b6d-0907989abccc}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Inlet Water Node, !- Name
  {388bdb60-c780-4b70-b7de-a1f626ed0eeb}, !- Inlet Port
  {e9a81338-a195-467d-bba9-046339bdb3a9}; !- Outlet Port

OS:Connection,
  {388bdb60-c780-4b70-b7de-a1f626ed0eeb}, !- Handle
  {085ef30c-716f-4fc5-bff4-f30127dd0e8b}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  6,                                      !- Outlet Port
  {1d4a7357-64a6-4693-8b6d-0907989abccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c914b49c-f79e-4910-b612-468e3eadcc3c}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Outlet Water Node, !- Name
  {1f617dab-f758-4056-a838-1ffa8f450793}, !- Inlet Port
  {86c98bd1-1a0a-4b8c-91b3-e38804854683}; !- Outlet Port

OS:Connection,
  {e9a81338-a195-467d-bba9-046339bdb3a9}, !- Handle
  {8feef307-044a-462e-935e-026cb1de1b87}, !- Name
  {1d4a7357-64a6-4693-8b6d-0907989abccc}, !- Source Object
  3,                                      !- Outlet Port
  {c6c19e44-0866-4686-9846-21dd74b021c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f617dab-f758-4056-a838-1ffa8f450793}, !- Handle
  {dc33f31c-9873-4d28-925f-e8333fd70e10}, !- Name
  {c6c19e44-0866-4686-9846-21dd74b021c1}, !- Source Object
  6,                                      !- Outlet Port
  {c914b49c-f79e-4910-b612-468e3eadcc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c98bd1-1a0a-4b8c-91b3-e38804854683}, !- Handle
  {7e2a188c-6d4a-43c8-89c1-8f2805da5201}, !- Name
  {c914b49c-f79e-4910-b612-468e3eadcc3c}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c0da119a-76b6-4e49-b08a-a8ad73c6987d}, !- Handle
  Floor 1 Bio Haz ZN Reheat Coil Controller, !- Name
  {c6c19e44-0866-4686-9846-21dd74b021c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd72c6dc-7b70-4a65-a581-dc2871c405da}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {8ba74574-fbac-48c4-81ab-af76825201e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6c19e44-0866-4686-9846-21dd74b021c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {765f1ce3-9c51-46aa-b1ce-a1e1c19741bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eedae9f6-cadb-4cd5-aff3-154f0065a144}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Outlet Air Node, !- Name
  {765f1ce3-9c51-46aa-b1ce-a1e1c19741bc}, !- Inlet Port
  {cbb8f1b2-42f8-4e5a-958b-7141f8a9b477}; !- Outlet Port

OS:Node,
  {c294b79d-eb3e-441d-a1db-ecff9cbe876e}, !- Handle
  Floor 1 Bio Haz ZN Return Air Node,     !- Name
  {ab51d592-748a-4176-a6de-77421dfaf6ee}, !- Inlet Port
  {acbb234c-0440-4cb1-aa8c-6f021b7f2ade}; !- Outlet Port

OS:Connection,
  {cbb8f1b2-42f8-4e5a-958b-7141f8a9b477}, !- Handle
  {3059e6dc-c978-49ab-9dc4-dac1d8ff9da9}, !- Name
  {eedae9f6-cadb-4cd5-aff3-154f0065a144}, !- Source Object
  3,                                      !- Outlet Port
  {318ea530-9987-4f92-b6b7-4d609a637971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab51d592-748a-4176-a6de-77421dfaf6ee}, !- Handle
  {76f4dde1-64e8-4916-8588-130e860a01ca}, !- Name
  {ebc7060f-d25e-43ef-8ed1-c69184f315b3}, !- Source Object
  3,                                      !- Outlet Port
  {c294b79d-eb3e-441d-a1db-ecff9cbe876e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbb234c-0440-4cb1-aa8c-6f021b7f2ade}, !- Handle
  {4790cdcc-807a-4a95-ba4e-f88a38aa3ff8}, !- Name
  {c294b79d-eb3e-441d-a1db-ecff9cbe876e}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fcfd2366-c924-49fe-b7d9-6cc46d58832c}, !- Handle
  Floor 1 Bio Haz ZN VAV Terminal Inlet Air Node, !- Name
  {ea9efba6-da77-4075-ba58-b39d7cb239e5}, !- Inlet Port
  {8ba74574-fbac-48c4-81ab-af76825201e6}; !- Outlet Port

OS:Connection,
  {ea9efba6-da77-4075-ba58-b39d7cb239e5}, !- Handle
  {6c9f5670-014e-457f-aabc-45f1c42c8980}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  4,                                      !- Outlet Port
  {fcfd2366-c924-49fe-b7d9-6cc46d58832c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba74574-fbac-48c4-81ab-af76825201e6}, !- Handle
  {5d16f9b5-50a5-4b4f-92e8-824e2662b8ea}, !- Name
  {fcfd2366-c924-49fe-b7d9-6cc46d58832c}, !- Source Object
  3,                                      !- Outlet Port
  {cd72c6dc-7b70-4a65-a581-dc2871c405da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {765f1ce3-9c51-46aa-b1ce-a1e1c19741bc}, !- Handle
  {02f86e0e-8485-4501-9000-859cb1747ed9}, !- Name
  {cd72c6dc-7b70-4a65-a581-dc2871c405da}, !- Source Object
  12,                                     !- Outlet Port
  {eedae9f6-cadb-4cd5-aff3-154f0065a144}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d7aceac7-b899-45d4-874e-cec494deb739}, !- Handle
  Floor 1 Cafe ZN Reheat Coil,            !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {199081a6-ebf1-49d3-be98-c0d6386daeb1}, !- Water Inlet Node Name
  {f73ee145-c5cb-49d9-bbc1-7391855b9283}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a4bc6d5-7111-4bcd-8b2b-bbdf29d99412}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Inlet Water Node, !- Name
  {6a38b240-ad6c-49cd-bd5a-59451beaacea}, !- Inlet Port
  {199081a6-ebf1-49d3-be98-c0d6386daeb1}; !- Outlet Port

OS:Connection,
  {6a38b240-ad6c-49cd-bd5a-59451beaacea}, !- Handle
  {3b981199-2aa0-422a-a1d3-bee4ab4176a4}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  7,                                      !- Outlet Port
  {4a4bc6d5-7111-4bcd-8b2b-bbdf29d99412}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {095e93bc-99e9-49ab-8051-bc389537337e}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Outlet Water Node, !- Name
  {f73ee145-c5cb-49d9-bbc1-7391855b9283}, !- Inlet Port
  {9bab4634-1fbe-420d-99cc-0d1effc6f06a}; !- Outlet Port

OS:Connection,
  {199081a6-ebf1-49d3-be98-c0d6386daeb1}, !- Handle
  {22c6fcc2-ea5c-4fe0-a1c4-da0490907e35}, !- Name
  {4a4bc6d5-7111-4bcd-8b2b-bbdf29d99412}, !- Source Object
  3,                                      !- Outlet Port
  {d7aceac7-b899-45d4-874e-cec494deb739}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f73ee145-c5cb-49d9-bbc1-7391855b9283}, !- Handle
  {4cb3c339-d4a4-45de-91b3-308132e23ea8}, !- Name
  {d7aceac7-b899-45d4-874e-cec494deb739}, !- Source Object
  6,                                      !- Outlet Port
  {095e93bc-99e9-49ab-8051-bc389537337e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bab4634-1fbe-420d-99cc-0d1effc6f06a}, !- Handle
  {d6f75731-dc75-4d1e-866b-b50f1abce77a}, !- Name
  {095e93bc-99e9-49ab-8051-bc389537337e}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a4f60a10-fe43-4892-917a-1f73b3c30950}, !- Handle
  Floor 1 Cafe ZN Reheat Coil Controller, !- Name
  {d7aceac7-b899-45d4-874e-cec494deb739}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bba12e1-fe5e-4d74-958a-19e32e550568}, !- Handle
  Floor 1 Cafe ZN VAV Terminal,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {69b51ad8-6ed9-4baf-9280-15a381f73a42}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7aceac7-b899-45d4-874e-cec494deb739}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0df780af-dbba-4682-8fbe-6557d0ad068c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {93a11079-d644-4a24-a865-fc0e60f77b2a}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Outlet Air Node, !- Name
  {0df780af-dbba-4682-8fbe-6557d0ad068c}, !- Inlet Port
  {e3a9ff1a-a167-4b2f-b22e-ee4436805821}; !- Outlet Port

OS:Node,
  {4665b096-b270-4537-8162-60f9516bdf3d}, !- Handle
  Floor 1 Cafe ZN Return Air Node,        !- Name
  {6cd9977b-125a-43d7-816a-f77c680b3894}, !- Inlet Port
  {dece3ca9-6db4-4caf-adf3-0ca7991402dd}; !- Outlet Port

OS:Connection,
  {e3a9ff1a-a167-4b2f-b22e-ee4436805821}, !- Handle
  {1b81cfc2-b23c-4742-b8bf-e0d090c22af2}, !- Name
  {93a11079-d644-4a24-a865-fc0e60f77b2a}, !- Source Object
  3,                                      !- Outlet Port
  {c253e6ed-6f44-499b-80b9-a66842978de2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cd9977b-125a-43d7-816a-f77c680b3894}, !- Handle
  {f26f916b-626b-44df-98fe-26032c758d04}, !- Name
  {5687eab5-94ea-4452-bcee-5865d8d7787f}, !- Source Object
  3,                                      !- Outlet Port
  {4665b096-b270-4537-8162-60f9516bdf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dece3ca9-6db4-4caf-adf3-0ca7991402dd}, !- Handle
  {ad266ab3-25ef-43e2-a026-549b9de13242}, !- Name
  {4665b096-b270-4537-8162-60f9516bdf3d}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {951be612-7ead-49bd-97b8-e0e7744d738d}, !- Handle
  Floor 1 Cafe ZN VAV Terminal Inlet Air Node, !- Name
  {9f0a3e2b-6719-4c43-98e0-6b36bd8e4a47}, !- Inlet Port
  {69b51ad8-6ed9-4baf-9280-15a381f73a42}; !- Outlet Port

OS:Connection,
  {9f0a3e2b-6719-4c43-98e0-6b36bd8e4a47}, !- Handle
  {edafac3b-13be-4117-9650-1974e054653c}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  5,                                      !- Outlet Port
  {951be612-7ead-49bd-97b8-e0e7744d738d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b51ad8-6ed9-4baf-9280-15a381f73a42}, !- Handle
  {7fc18e2e-6dfb-43cd-a01d-f733d32a5954}, !- Name
  {951be612-7ead-49bd-97b8-e0e7744d738d}, !- Source Object
  3,                                      !- Outlet Port
  {9bba12e1-fe5e-4d74-958a-19e32e550568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0df780af-dbba-4682-8fbe-6557d0ad068c}, !- Handle
  {6c1cbb2f-23ed-4480-b838-9deca81dd30d}, !- Name
  {9bba12e1-fe5e-4d74-958a-19e32e550568}, !- Source Object
  12,                                     !- Outlet Port
  {93a11079-d644-4a24-a865-fc0e60f77b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1478ebc4-b888-4cec-986e-074de2d4e325}, !- Handle
  Floor 1 Clean ZN Reheat Coil,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2bebf9c7-a5ea-4db9-b213-86ac8168a633}, !- Water Inlet Node Name
  {5c02502b-55b8-451c-bedc-bd510567ae35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb50ef84-c9ba-4acf-b67e-28823e9cfe3f}, !- Handle
  Floor 1 Clean ZN Reheat Coil Inlet Water Node, !- Name
  {8de1312e-b8fe-4310-945d-5c03a54b50b3}, !- Inlet Port
  {2bebf9c7-a5ea-4db9-b213-86ac8168a633}; !- Outlet Port

OS:Connection,
  {8de1312e-b8fe-4310-945d-5c03a54b50b3}, !- Handle
  {8b170aae-ad24-4d0f-8056-aaddef21929a}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  8,                                      !- Outlet Port
  {fb50ef84-c9ba-4acf-b67e-28823e9cfe3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c52d2a17-2b81-444a-a0bf-9cb6b94e0701}, !- Handle
  Floor 1 Clean ZN Reheat Coil Outlet Water Node, !- Name
  {5c02502b-55b8-451c-bedc-bd510567ae35}, !- Inlet Port
  {86f205ec-30d2-4268-8db1-4fc965dec4f1}; !- Outlet Port

OS:Connection,
  {2bebf9c7-a5ea-4db9-b213-86ac8168a633}, !- Handle
  {0e06e0e7-0ed3-4ddc-a090-ccb029c25cd5}, !- Name
  {fb50ef84-c9ba-4acf-b67e-28823e9cfe3f}, !- Source Object
  3,                                      !- Outlet Port
  {1478ebc4-b888-4cec-986e-074de2d4e325}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c02502b-55b8-451c-bedc-bd510567ae35}, !- Handle
  {6db266fa-73a7-4fe7-b655-be047729b75d}, !- Name
  {1478ebc4-b888-4cec-986e-074de2d4e325}, !- Source Object
  6,                                      !- Outlet Port
  {c52d2a17-2b81-444a-a0bf-9cb6b94e0701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f205ec-30d2-4268-8db1-4fc965dec4f1}, !- Handle
  {68b2958a-10a5-49b1-9a24-29cb97f14877}, !- Name
  {c52d2a17-2b81-444a-a0bf-9cb6b94e0701}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d1f907d7-bb22-468d-a617-ce61bb223b5d}, !- Handle
  Floor 1 Clean ZN Reheat Coil Controller, !- Name
  {1478ebc4-b888-4cec-986e-074de2d4e325}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a421367f-5719-4d3d-9bb2-664dc36bddb3}, !- Handle
  Floor 1 Clean ZN VAV Terminal,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {b99c54ef-df35-4178-8572-1db4f5a29dd5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.829457689380339,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1478ebc4-b888-4cec-986e-074de2d4e325}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5ab0879-6b59-4428-85b2-39969bc5f931}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88853df0-e523-4ced-b9a4-d687b13f2382}, !- Handle
  Floor 1 Clean ZN VAV Terminal Outlet Air Node, !- Name
  {f5ab0879-6b59-4428-85b2-39969bc5f931}, !- Inlet Port
  {45c968a3-bcd1-4918-ad65-6fda2b8e58c9}; !- Outlet Port

OS:Node,
  {8b7d1386-bc61-4c8b-b8c8-37a1350a0863}, !- Handle
  Floor 1 Clean ZN Return Air Node,       !- Name
  {93769b22-2c3c-457b-8d22-b440504ff841}, !- Inlet Port
  {0928c6a8-d637-4f30-a7f0-6a0336ff5beb}; !- Outlet Port

OS:Connection,
  {45c968a3-bcd1-4918-ad65-6fda2b8e58c9}, !- Handle
  {24a25c31-8035-4af6-9217-b2250f6d0943}, !- Name
  {88853df0-e523-4ced-b9a4-d687b13f2382}, !- Source Object
  3,                                      !- Outlet Port
  {afd351c3-e375-471b-a46e-642935ba0d82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93769b22-2c3c-457b-8d22-b440504ff841}, !- Handle
  {7fbc5ca3-7a12-4e51-8990-8e71daabceb3}, !- Name
  {3e3c64db-ca08-468c-bde9-4c01710d51a5}, !- Source Object
  3,                                      !- Outlet Port
  {8b7d1386-bc61-4c8b-b8c8-37a1350a0863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0928c6a8-d637-4f30-a7f0-6a0336ff5beb}, !- Handle
  {43c56659-b683-46c8-afb6-c7e358785793}, !- Name
  {8b7d1386-bc61-4c8b-b8c8-37a1350a0863}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67deceb3-20a2-46e2-8a0d-3f3f5b34d683}, !- Handle
  Floor 1 Clean ZN VAV Terminal Inlet Air Node, !- Name
  {3e585e11-0b86-437d-8162-bc4f4f64a7eb}, !- Inlet Port
  {b99c54ef-df35-4178-8572-1db4f5a29dd5}; !- Outlet Port

OS:Connection,
  {3e585e11-0b86-437d-8162-bc4f4f64a7eb}, !- Handle
  {f9354830-3e8c-4353-85a8-ce2c5e3b42b2}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  6,                                      !- Outlet Port
  {67deceb3-20a2-46e2-8a0d-3f3f5b34d683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99c54ef-df35-4178-8572-1db4f5a29dd5}, !- Handle
  {2b981555-148d-46c4-bfcb-e1d89334d66a}, !- Name
  {67deceb3-20a2-46e2-8a0d-3f3f5b34d683}, !- Source Object
  3,                                      !- Outlet Port
  {a421367f-5719-4d3d-9bb2-664dc36bddb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ab0879-6b59-4428-85b2-39969bc5f931}, !- Handle
  {30286575-0b32-40d2-bb4a-943524472b29}, !- Name
  {a421367f-5719-4d3d-9bb2-664dc36bddb3}, !- Source Object
  12,                                     !- Outlet Port
  {88853df0-e523-4ced-b9a4-d687b13f2382}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {99aef7a2-2c8d-40cc-a134-d56115d54e2f}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6dc265a3-6dec-4103-91a6-9d35416d2635}, !- Water Inlet Node Name
  {1ccc3f8f-00ad-426e-905f-2ac46ddce4b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {679235ed-edc2-4cac-9b5a-76bfc98cfcd3}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Inlet Water Node, !- Name
  {4c98650d-1acb-4a3e-bdfa-666e49b6c3a0}, !- Inlet Port
  {6dc265a3-6dec-4103-91a6-9d35416d2635}; !- Outlet Port

OS:Connection,
  {4c98650d-1acb-4a3e-bdfa-666e49b6c3a0}, !- Handle
  {ffeea36a-f093-41b3-a1e6-0d79547f2afc}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  9,                                      !- Outlet Port
  {679235ed-edc2-4cac-9b5a-76bfc98cfcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd0193d7-ec4b-4578-829a-159ab49abcf8}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Outlet Water Node, !- Name
  {1ccc3f8f-00ad-426e-905f-2ac46ddce4b9}, !- Inlet Port
  {57874a36-0fb7-4834-8bbe-f42659dcc1ea}; !- Outlet Port

OS:Connection,
  {6dc265a3-6dec-4103-91a6-9d35416d2635}, !- Handle
  {7ec43ab2-81b5-4ccd-8964-ec8cc96b4464}, !- Name
  {679235ed-edc2-4cac-9b5a-76bfc98cfcd3}, !- Source Object
  3,                                      !- Outlet Port
  {99aef7a2-2c8d-40cc-a134-d56115d54e2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ccc3f8f-00ad-426e-905f-2ac46ddce4b9}, !- Handle
  {d66563ae-ea58-41cc-83c3-577aac00af33}, !- Name
  {99aef7a2-2c8d-40cc-a134-d56115d54e2f}, !- Source Object
  6,                                      !- Outlet Port
  {dd0193d7-ec4b-4578-829a-159ab49abcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57874a36-0fb7-4834-8bbe-f42659dcc1ea}, !- Handle
  {dfbfa9cb-9fd0-4c4a-9bc3-e385348470f8}, !- Name
  {dd0193d7-ec4b-4578-829a-159ab49abcf8}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7af496fb-e0ad-49b6-b72d-8850fc507f69}, !- Handle
  Floor 1 Clean Work ZN Reheat Coil Controller, !- Name
  {99aef7a2-2c8d-40cc-a134-d56115d54e2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9cf47cff-009c-43f6-b901-f1dc3b461d9d}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {ff45ffca-1115-408d-9db2-2d4b026e18ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.867143126476965,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99aef7a2-2c8d-40cc-a134-d56115d54e2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b53b83a-0281-438d-9413-f7c3af65881c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16d7ae37-034e-4fad-bd6c-91743664b19f}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Outlet Air Node, !- Name
  {2b53b83a-0281-438d-9413-f7c3af65881c}, !- Inlet Port
  {8ef74e12-b35a-4b7a-995f-34a8fdafcbf1}; !- Outlet Port

OS:Node,
  {1b127cef-3950-4135-8257-1e88f05fc126}, !- Handle
  Floor 1 Clean Work ZN Return Air Node,  !- Name
  {e53d22fa-cdc5-4a84-8bee-708fa9ab657c}, !- Inlet Port
  {9b913e26-9196-4de1-b038-d56fe5f3cf65}; !- Outlet Port

OS:Connection,
  {8ef74e12-b35a-4b7a-995f-34a8fdafcbf1}, !- Handle
  {2153d9f1-cf9d-4242-8f23-5ff0dce9771f}, !- Name
  {16d7ae37-034e-4fad-bd6c-91743664b19f}, !- Source Object
  3,                                      !- Outlet Port
  {34b275a0-e8e5-4125-be01-3dff7bac814d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e53d22fa-cdc5-4a84-8bee-708fa9ab657c}, !- Handle
  {caf48eee-c985-4171-a0f8-35625d974a44}, !- Name
  {4bbd0ebb-725c-4740-9c79-7d91412a9813}, !- Source Object
  3,                                      !- Outlet Port
  {1b127cef-3950-4135-8257-1e88f05fc126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b913e26-9196-4de1-b038-d56fe5f3cf65}, !- Handle
  {3eeb1818-17ce-4bfd-ab72-3535e4a8c5bb}, !- Name
  {1b127cef-3950-4135-8257-1e88f05fc126}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b95c6bde-b823-46f2-9520-75b436086744}, !- Handle
  Floor 1 Clean Work ZN VAV Terminal Inlet Air Node, !- Name
  {39281c26-1a3b-469f-96e7-008083c5f2eb}, !- Inlet Port
  {ff45ffca-1115-408d-9db2-2d4b026e18ce}; !- Outlet Port

OS:Connection,
  {39281c26-1a3b-469f-96e7-008083c5f2eb}, !- Handle
  {118fec6f-cc83-481b-b6f5-9155b84c381d}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  7,                                      !- Outlet Port
  {b95c6bde-b823-46f2-9520-75b436086744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff45ffca-1115-408d-9db2-2d4b026e18ce}, !- Handle
  {46c7b1d8-145c-4745-845b-babf2ec2c729}, !- Name
  {b95c6bde-b823-46f2-9520-75b436086744}, !- Source Object
  3,                                      !- Outlet Port
  {9cf47cff-009c-43f6-b901-f1dc3b461d9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b53b83a-0281-438d-9413-f7c3af65881c}, !- Handle
  {874809be-417e-4173-910f-978e7c9ae43d}, !- Name
  {9cf47cff-009c-43f6-b901-f1dc3b461d9d}, !- Source Object
  12,                                     !- Outlet Port
  {16d7ae37-034e-4fad-bd6c-91743664b19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {890dcf70-a0ca-4c09-8502-941d5a7dee39}, !- Handle
  Floor 1 Dictation ZN Reheat Coil,       !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5eedc50-bb48-49b2-b8f8-cebf028a76d9}, !- Water Inlet Node Name
  {2911984e-db2d-49a5-9dd7-cb1ad873a575}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4e9532d-85b8-4ca6-b68b-af2748b2b765}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Inlet Water Node, !- Name
  {24c3309a-c9cf-4001-a143-1ebbf245ed88}, !- Inlet Port
  {e5eedc50-bb48-49b2-b8f8-cebf028a76d9}; !- Outlet Port

OS:Connection,
  {24c3309a-c9cf-4001-a143-1ebbf245ed88}, !- Handle
  {d35ed4e7-5c78-4568-8a1b-7088a100859f}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  10,                                     !- Outlet Port
  {c4e9532d-85b8-4ca6-b68b-af2748b2b765}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79c69f64-fe2f-4812-88bc-16d9f7d5102e}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Outlet Water Node, !- Name
  {2911984e-db2d-49a5-9dd7-cb1ad873a575}, !- Inlet Port
  {33167d93-4244-493f-9cf1-847b98386c69}; !- Outlet Port

OS:Connection,
  {e5eedc50-bb48-49b2-b8f8-cebf028a76d9}, !- Handle
  {54131c80-7dea-4054-aa1f-a470b9a4883d}, !- Name
  {c4e9532d-85b8-4ca6-b68b-af2748b2b765}, !- Source Object
  3,                                      !- Outlet Port
  {890dcf70-a0ca-4c09-8502-941d5a7dee39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2911984e-db2d-49a5-9dd7-cb1ad873a575}, !- Handle
  {7061e66d-120d-4d3d-8228-0289e6631f25}, !- Name
  {890dcf70-a0ca-4c09-8502-941d5a7dee39}, !- Source Object
  6,                                      !- Outlet Port
  {79c69f64-fe2f-4812-88bc-16d9f7d5102e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33167d93-4244-493f-9cf1-847b98386c69}, !- Handle
  {c150c7b5-b1e7-4908-a908-2c0e58a89d03}, !- Name
  {79c69f64-fe2f-4812-88bc-16d9f7d5102e}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0094bd44-0845-490b-8ae5-3fda64afca97}, !- Handle
  Floor 1 Dictation ZN Reheat Coil Controller, !- Name
  {890dcf70-a0ca-4c09-8502-941d5a7dee39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e14df8b5-ccd7-4059-8f81-d73866f005a3}, !- Handle
  Floor 1 Dictation ZN VAV Terminal,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {0ff34a60-dc42-468b-931a-4dba88308b52}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {890dcf70-a0ca-4c09-8502-941d5a7dee39}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6aae725d-cd0e-47b8-ba2e-a6b86370fb9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09029f5a-6aaf-4268-8076-fa9530ddd7f6}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Outlet Air Node, !- Name
  {6aae725d-cd0e-47b8-ba2e-a6b86370fb9a}, !- Inlet Port
  {9ccfd7ab-d904-4842-a12c-f9e38d4f66c7}; !- Outlet Port

OS:Node,
  {cfe3a869-8069-4097-bc98-a66dd7c1dcb2}, !- Handle
  Floor 1 Dictation ZN Return Air Node,   !- Name
  {c8767e61-8a61-4505-849a-261614934e30}, !- Inlet Port
  {3db1df7a-f034-4b26-a4ba-16125ac2aa45}; !- Outlet Port

OS:Connection,
  {9ccfd7ab-d904-4842-a12c-f9e38d4f66c7}, !- Handle
  {4fbab0ac-157d-4fc4-ace2-e22e4a49196d}, !- Name
  {09029f5a-6aaf-4268-8076-fa9530ddd7f6}, !- Source Object
  3,                                      !- Outlet Port
  {13e075f1-9acb-4dd7-86eb-a950e996e2ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8767e61-8a61-4505-849a-261614934e30}, !- Handle
  {a3f1dc00-890a-44f2-b374-0a12f3f20fb7}, !- Name
  {6e010679-1da6-4ca4-8e5a-c5e02240833f}, !- Source Object
  3,                                      !- Outlet Port
  {cfe3a869-8069-4097-bc98-a66dd7c1dcb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db1df7a-f034-4b26-a4ba-16125ac2aa45}, !- Handle
  {db0a43cd-dfd6-4a7e-bd54-0e9cc01fb933}, !- Name
  {cfe3a869-8069-4097-bc98-a66dd7c1dcb2}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {04d41cbd-6ebf-4072-824c-d583bc762f51}, !- Handle
  Floor 1 Dictation ZN VAV Terminal Inlet Air Node, !- Name
  {6532e2be-ab34-44f0-8bd4-80b1066b33dc}, !- Inlet Port
  {0ff34a60-dc42-468b-931a-4dba88308b52}; !- Outlet Port

OS:Connection,
  {6532e2be-ab34-44f0-8bd4-80b1066b33dc}, !- Handle
  {f73dbcff-f8fe-40e7-9a60-c7985ef84f37}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  8,                                      !- Outlet Port
  {04d41cbd-6ebf-4072-824c-d583bc762f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff34a60-dc42-468b-931a-4dba88308b52}, !- Handle
  {b5e5910e-db0c-4df3-afae-3e25fee8829b}, !- Name
  {04d41cbd-6ebf-4072-824c-d583bc762f51}, !- Source Object
  3,                                      !- Outlet Port
  {e14df8b5-ccd7-4059-8f81-d73866f005a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6aae725d-cd0e-47b8-ba2e-a6b86370fb9a}, !- Handle
  {13dae7e9-8ec5-4270-9b9d-c9a0f23cb002}, !- Name
  {e14df8b5-ccd7-4059-8f81-d73866f005a3}, !- Source Object
  12,                                     !- Outlet Port
  {09029f5a-6aaf-4268-8076-fa9530ddd7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0e58fcf-c79f-4a81-a676-7265c5c075df}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a7ba8ec-193e-4126-a573-311fa21b153e}, !- Water Inlet Node Name
  {519acc01-748d-4708-9004-ee0cb741a9ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f539203-4576-49a5-a508-221ce2ecc96c}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Inlet Water Node, !- Name
  {fe6cf175-edab-4840-90ba-a2e52cd3e768}, !- Inlet Port
  {7a7ba8ec-193e-4126-a573-311fa21b153e}; !- Outlet Port

OS:Connection,
  {fe6cf175-edab-4840-90ba-a2e52cd3e768}, !- Handle
  {abac65c8-3a97-4af5-aebb-fcea1bf25258}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  11,                                     !- Outlet Port
  {5f539203-4576-49a5-a508-221ce2ecc96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feb22768-5f19-4500-9e9f-f4aec142b90d}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Outlet Water Node, !- Name
  {519acc01-748d-4708-9004-ee0cb741a9ec}, !- Inlet Port
  {3548a351-0422-4e3e-b138-77a1e9527630}; !- Outlet Port

OS:Connection,
  {7a7ba8ec-193e-4126-a573-311fa21b153e}, !- Handle
  {1d75a3b8-d017-49eb-8124-20f4b47740d5}, !- Name
  {5f539203-4576-49a5-a508-221ce2ecc96c}, !- Source Object
  3,                                      !- Outlet Port
  {e0e58fcf-c79f-4a81-a676-7265c5c075df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {519acc01-748d-4708-9004-ee0cb741a9ec}, !- Handle
  {4a95ddb5-de73-48e0-801c-a25164e9370c}, !- Name
  {e0e58fcf-c79f-4a81-a676-7265c5c075df}, !- Source Object
  6,                                      !- Outlet Port
  {feb22768-5f19-4500-9e9f-f4aec142b90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3548a351-0422-4e3e-b138-77a1e9527630}, !- Handle
  {5203d9dd-757d-4700-b9c8-ffc211655085}, !- Name
  {feb22768-5f19-4500-9e9f-f4aec142b90d}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a8d0920-c339-4ce8-906d-3df30db3fbb8}, !- Handle
  Floor 1 Dressing Room ZN Reheat Coil Controller, !- Name
  {e0e58fcf-c79f-4a81-a676-7265c5c075df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b2ed09f-45c9-4e2a-b829-20964052315b}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {b497975f-89b6-4b01-9786-6cba308b8b42}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0e58fcf-c79f-4a81-a676-7265c5c075df}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8654eabc-6ec6-4b5d-b679-58e3250567e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {718b4501-944f-4c5a-8df5-64e8760aece6}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {8654eabc-6ec6-4b5d-b679-58e3250567e3}, !- Inlet Port
  {12d3ce59-5449-44c3-b06b-948eebe0f6d6}; !- Outlet Port

OS:Node,
  {c4f1655c-f736-4bc2-bf55-6151c3bfa04d}, !- Handle
  Floor 1 Dressing Room ZN Return Air Node, !- Name
  {37493531-f65a-4d4c-8ad5-75550094aabf}, !- Inlet Port
  {d2a2b18f-d65d-46ec-ba4d-c47187cae147}; !- Outlet Port

OS:Connection,
  {12d3ce59-5449-44c3-b06b-948eebe0f6d6}, !- Handle
  {3315b465-b32a-40a5-84f2-cef3007d5aa3}, !- Name
  {718b4501-944f-4c5a-8df5-64e8760aece6}, !- Source Object
  3,                                      !- Outlet Port
  {73f06993-07d5-411f-b438-85d165ec99b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37493531-f65a-4d4c-8ad5-75550094aabf}, !- Handle
  {cd46e1fa-d75b-4efa-92d5-56b6af343606}, !- Name
  {94a935db-d691-4e96-8099-e5fe2fcc95e9}, !- Source Object
  3,                                      !- Outlet Port
  {c4f1655c-f736-4bc2-bf55-6151c3bfa04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a2b18f-d65d-46ec-ba4d-c47187cae147}, !- Handle
  {bfb3d759-dc6a-42e8-95f1-4b53fbc56082}, !- Name
  {c4f1655c-f736-4bc2-bf55-6151c3bfa04d}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d34ef10a-96f1-4dc6-9356-45e0081c4e54}, !- Handle
  Floor 1 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {2d37b8fc-8e1b-416b-a2f7-a702705cd35c}, !- Inlet Port
  {b497975f-89b6-4b01-9786-6cba308b8b42}; !- Outlet Port

OS:Connection,
  {2d37b8fc-8e1b-416b-a2f7-a702705cd35c}, !- Handle
  {9e10fce0-111b-4747-a8d0-d4e48ea64f40}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  9,                                      !- Outlet Port
  {d34ef10a-96f1-4dc6-9356-45e0081c4e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b497975f-89b6-4b01-9786-6cba308b8b42}, !- Handle
  {5cf85b6a-416a-4e5e-8b01-cca17c936482}, !- Name
  {d34ef10a-96f1-4dc6-9356-45e0081c4e54}, !- Source Object
  3,                                      !- Outlet Port
  {7b2ed09f-45c9-4e2a-b829-20964052315b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8654eabc-6ec6-4b5d-b679-58e3250567e3}, !- Handle
  {a40b2c27-7557-4c9f-9871-98210fb2d6e9}, !- Name
  {7b2ed09f-45c9-4e2a-b829-20964052315b}, !- Source Object
  12,                                     !- Outlet Port
  {718b4501-944f-4c5a-8df5-64e8760aece6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7501e236-d8c2-411c-a04c-72529af54916}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8dd098c-340e-4d91-a739-ee7ce5aee0d7}, !- Water Inlet Node Name
  {9bd3c498-2077-406e-a4ac-c25af226c063}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0fe19a3-6737-4da1-a5e4-3f0fc854ff10}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Inlet Water Node, !- Name
  {effaba5e-790b-49ad-ad06-ef2ff60c8f93}, !- Inlet Port
  {a8dd098c-340e-4d91-a739-ee7ce5aee0d7}; !- Outlet Port

OS:Connection,
  {effaba5e-790b-49ad-ad06-ef2ff60c8f93}, !- Handle
  {f4a3f63f-9844-4c5a-a4fc-c2ee22056bdc}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  12,                                     !- Outlet Port
  {a0fe19a3-6737-4da1-a5e4-3f0fc854ff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ecf5c07-f98c-438d-9d8a-cc6c59187f53}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Outlet Water Node, !- Name
  {9bd3c498-2077-406e-a4ac-c25af226c063}, !- Inlet Port
  {0cffa3b1-4c7a-4b77-82dd-25d9a88f5394}; !- Outlet Port

OS:Connection,
  {a8dd098c-340e-4d91-a739-ee7ce5aee0d7}, !- Handle
  {f5ec0994-a009-40c7-81c6-fca962b69fd5}, !- Name
  {a0fe19a3-6737-4da1-a5e4-3f0fc854ff10}, !- Source Object
  3,                                      !- Outlet Port
  {7501e236-d8c2-411c-a04c-72529af54916}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bd3c498-2077-406e-a4ac-c25af226c063}, !- Handle
  {5390c979-2b29-4fa0-8a98-503dd5c5f467}, !- Name
  {7501e236-d8c2-411c-a04c-72529af54916}, !- Source Object
  6,                                      !- Outlet Port
  {0ecf5c07-f98c-438d-9d8a-cc6c59187f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cffa3b1-4c7a-4b77-82dd-25d9a88f5394}, !- Handle
  {6bccaf62-5156-484a-89cf-7f761fe636e5}, !- Name
  {0ecf5c07-f98c-438d-9d8a-cc6c59187f53}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ce3a771-1e2d-41d2-9dc7-4779b8dd4ac5}, !- Handle
  Floor 1 Electrical Room ZN Reheat Coil Controller, !- Name
  {7501e236-d8c2-411c-a04c-72529af54916}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59ac840a-61a7-4ee1-a8cc-c4831ab01bad}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e172002f-f5d3-41bb-873b-c748e201d4b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7501e236-d8c2-411c-a04c-72529af54916}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e9159346-a436-4b99-81b6-b2d2230e076e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30a992a4-8238-4ee6-af1b-c0f891cc7d53}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Outlet Air Node, !- Name
  {e9159346-a436-4b99-81b6-b2d2230e076e}, !- Inlet Port
  {b2b4edaa-e36d-4bbb-81fe-8abbad681a58}; !- Outlet Port

OS:Node,
  {3b1ede87-42e0-4f6d-a92a-910bd19689cc}, !- Handle
  Floor 1 Electrical Room ZN Return Air Node, !- Name
  {0d55d286-5273-4109-9708-72edb2e1c9e7}, !- Inlet Port
  {e5855dcf-ac62-4145-8d29-bea3d2b24d42}; !- Outlet Port

OS:Connection,
  {b2b4edaa-e36d-4bbb-81fe-8abbad681a58}, !- Handle
  {4c7a365f-7764-4618-82a4-dfe0f3c3f178}, !- Name
  {30a992a4-8238-4ee6-af1b-c0f891cc7d53}, !- Source Object
  3,                                      !- Outlet Port
  {fed0e363-7ce4-4ce0-a786-ad6d346a6343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d55d286-5273-4109-9708-72edb2e1c9e7}, !- Handle
  {cc8c26ea-8643-41f4-bd1c-777b62b24ce9}, !- Name
  {fab8d0dc-290d-42b7-a4c8-164ba982d0bf}, !- Source Object
  3,                                      !- Outlet Port
  {3b1ede87-42e0-4f6d-a92a-910bd19689cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5855dcf-ac62-4145-8d29-bea3d2b24d42}, !- Handle
  {387cac5e-7dc6-41db-8beb-8d7dd4d655d4}, !- Name
  {3b1ede87-42e0-4f6d-a92a-910bd19689cc}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2db41f6d-16a1-4766-9cca-9486df17c286}, !- Handle
  Floor 1 Electrical Room ZN VAV Terminal Inlet Air Node, !- Name
  {90d634ce-8bfc-483f-bb41-bd63dff6d92c}, !- Inlet Port
  {e172002f-f5d3-41bb-873b-c748e201d4b2}; !- Outlet Port

OS:Connection,
  {90d634ce-8bfc-483f-bb41-bd63dff6d92c}, !- Handle
  {7e4de7b6-7337-474d-8771-31a7781905a9}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  10,                                     !- Outlet Port
  {2db41f6d-16a1-4766-9cca-9486df17c286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e172002f-f5d3-41bb-873b-c748e201d4b2}, !- Handle
  {8629f938-4016-4b8d-8415-fed4e093a29e}, !- Name
  {2db41f6d-16a1-4766-9cca-9486df17c286}, !- Source Object
  3,                                      !- Outlet Port
  {59ac840a-61a7-4ee1-a8cc-c4831ab01bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9159346-a436-4b99-81b6-b2d2230e076e}, !- Handle
  {154401ad-e83f-441a-b0d0-aea523b38bac}, !- Name
  {59ac840a-61a7-4ee1-a8cc-c4831ab01bad}, !- Source Object
  12,                                     !- Outlet Port
  {30a992a4-8238-4ee6-af1b-c0f891cc7d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {283fb3db-8250-4285-afff-b88a0cf2237c}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4038fd06-8f1a-414e-a057-69b976031fa9}, !- Water Inlet Node Name
  {595542f2-3532-44f0-8ab6-c26c6cc3dcf3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1b7b356-032b-4ded-8f20-7e55c019cf9e}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Inlet Water Node, !- Name
  {b15ded53-a826-4a9c-8980-6947007a1078}, !- Inlet Port
  {4038fd06-8f1a-414e-a057-69b976031fa9}; !- Outlet Port

OS:Connection,
  {b15ded53-a826-4a9c-8980-6947007a1078}, !- Handle
  {b880c833-c31f-471a-9afa-2c53da209b1e}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  13,                                     !- Outlet Port
  {a1b7b356-032b-4ded-8f20-7e55c019cf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {939bad0b-59ae-4dd3-9ce1-c91cef5148b3}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Outlet Water Node, !- Name
  {595542f2-3532-44f0-8ab6-c26c6cc3dcf3}, !- Inlet Port
  {5ef367b3-5c76-4e0b-be2b-64b8143f44f6}; !- Outlet Port

OS:Connection,
  {4038fd06-8f1a-414e-a057-69b976031fa9}, !- Handle
  {a6453bf5-7c01-42e0-b2a0-da6777344d2f}, !- Name
  {a1b7b356-032b-4ded-8f20-7e55c019cf9e}, !- Source Object
  3,                                      !- Outlet Port
  {283fb3db-8250-4285-afff-b88a0cf2237c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {595542f2-3532-44f0-8ab6-c26c6cc3dcf3}, !- Handle
  {33927a4b-1256-43f7-9b92-1d1ccc1bd697}, !- Name
  {283fb3db-8250-4285-afff-b88a0cf2237c}, !- Source Object
  6,                                      !- Outlet Port
  {939bad0b-59ae-4dd3-9ce1-c91cef5148b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef367b3-5c76-4e0b-be2b-64b8143f44f6}, !- Handle
  {68d4da41-eb66-4bac-901c-ffca0fad75e8}, !- Name
  {939bad0b-59ae-4dd3-9ce1-c91cef5148b3}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c34498f-5b5a-42ec-8076-c69704e7c696}, !- Handle
  Floor 1 Elevator Pump Room ZN Reheat Coil Controller, !- Name
  {283fb3db-8250-4285-afff-b88a0cf2237c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42501d61-0580-42bc-a7d1-7a4fa5185ed5}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {2a982ba0-9e08-4598-aa7a-90dfe3e16978}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {283fb3db-8250-4285-afff-b88a0cf2237c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42871f2c-0104-4eda-8383-760652d644ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1f42788-f254-46f8-b927-142a80614c30}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Outlet Air Node, !- Name
  {42871f2c-0104-4eda-8383-760652d644ba}, !- Inlet Port
  {23590119-9d32-401d-a1ec-dd65b451e4e4}; !- Outlet Port

OS:Node,
  {12e27102-4777-43f9-860f-00b6cfddede4}, !- Handle
  Floor 1 Elevator Pump Room ZN Return Air Node, !- Name
  {e83ef6ad-2d35-4c7b-8453-8a6231a6d549}, !- Inlet Port
  {505f4da9-ac5a-4ad1-86f0-2c5ae1533816}; !- Outlet Port

OS:Connection,
  {23590119-9d32-401d-a1ec-dd65b451e4e4}, !- Handle
  {4d3069d9-37b4-44de-b220-eba731789c9b}, !- Name
  {f1f42788-f254-46f8-b927-142a80614c30}, !- Source Object
  3,                                      !- Outlet Port
  {8cda4f78-12ff-48e1-9180-9840dc31f301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83ef6ad-2d35-4c7b-8453-8a6231a6d549}, !- Handle
  {e87a9a50-7eab-40bf-b432-4ede38b01d46}, !- Name
  {b4af91ff-2c43-4184-9df8-27d548058b86}, !- Source Object
  3,                                      !- Outlet Port
  {12e27102-4777-43f9-860f-00b6cfddede4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505f4da9-ac5a-4ad1-86f0-2c5ae1533816}, !- Handle
  {31ba402c-b069-4b57-8442-4403a46c88e7}, !- Name
  {12e27102-4777-43f9-860f-00b6cfddede4}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4a2b64b2-a9d2-4eca-a0f2-1aee6da9d9e4}, !- Handle
  Floor 1 Elevator Pump Room ZN VAV Terminal Inlet Air Node, !- Name
  {8b6f0e9c-2ae6-406d-8792-f5f7ec31dad0}, !- Inlet Port
  {2a982ba0-9e08-4598-aa7a-90dfe3e16978}; !- Outlet Port

OS:Connection,
  {8b6f0e9c-2ae6-406d-8792-f5f7ec31dad0}, !- Handle
  {b9427fe3-da6b-4c7a-9c42-db7bb13fb791}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  11,                                     !- Outlet Port
  {4a2b64b2-a9d2-4eca-a0f2-1aee6da9d9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a982ba0-9e08-4598-aa7a-90dfe3e16978}, !- Handle
  {88a2f767-4d04-4d44-abc9-7f56652e1b6c}, !- Name
  {4a2b64b2-a9d2-4eca-a0f2-1aee6da9d9e4}, !- Source Object
  3,                                      !- Outlet Port
  {42501d61-0580-42bc-a7d1-7a4fa5185ed5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42871f2c-0104-4eda-8383-760652d644ba}, !- Handle
  {5f4748eb-2ecc-4bc3-9c88-6799e71a8015}, !- Name
  {42501d61-0580-42bc-a7d1-7a4fa5185ed5}, !- Source Object
  12,                                     !- Outlet Port
  {f1f42788-f254-46f8-b927-142a80614c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {490bbfc6-fe92-4442-82fc-040fb6fb5bb5}, !- Handle
  Floor 1 Humid ZN Reheat Coil,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {934769b1-968a-450e-96f5-d007410ab8de}, !- Water Inlet Node Name
  {04e69ef1-c255-4bc6-b2c1-27644bf8652b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c8831937-a2a0-440a-bf29-d254c03662f6}, !- Handle
  Floor 1 Humid ZN Reheat Coil Inlet Water Node, !- Name
  {3d0a30ca-936c-49a0-824b-5794feaa8e0a}, !- Inlet Port
  {934769b1-968a-450e-96f5-d007410ab8de}; !- Outlet Port

OS:Connection,
  {3d0a30ca-936c-49a0-824b-5794feaa8e0a}, !- Handle
  {c4d6b840-b193-4653-a966-03ba2e717a1d}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  14,                                     !- Outlet Port
  {c8831937-a2a0-440a-bf29-d254c03662f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bf62bd8-3517-4a68-b1c1-4e777e94e1cc}, !- Handle
  Floor 1 Humid ZN Reheat Coil Outlet Water Node, !- Name
  {04e69ef1-c255-4bc6-b2c1-27644bf8652b}, !- Inlet Port
  {6ba4821d-6b7d-4d1a-a1d1-86027326d74a}; !- Outlet Port

OS:Connection,
  {934769b1-968a-450e-96f5-d007410ab8de}, !- Handle
  {37c4c78d-09d4-45a9-ba02-5c2098abcf5e}, !- Name
  {c8831937-a2a0-440a-bf29-d254c03662f6}, !- Source Object
  3,                                      !- Outlet Port
  {490bbfc6-fe92-4442-82fc-040fb6fb5bb5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04e69ef1-c255-4bc6-b2c1-27644bf8652b}, !- Handle
  {9a4b9bcb-0e57-4f67-b741-f86e77a27569}, !- Name
  {490bbfc6-fe92-4442-82fc-040fb6fb5bb5}, !- Source Object
  6,                                      !- Outlet Port
  {0bf62bd8-3517-4a68-b1c1-4e777e94e1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba4821d-6b7d-4d1a-a1d1-86027326d74a}, !- Handle
  {32e2566e-703b-4f46-887e-8ce353b70284}, !- Name
  {0bf62bd8-3517-4a68-b1c1-4e777e94e1cc}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffcdf57a-b74a-474e-b17c-379c552cde6c}, !- Handle
  Floor 1 Humid ZN Reheat Coil Controller, !- Name
  {490bbfc6-fe92-4442-82fc-040fb6fb5bb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84fb16ff-dd43-4fa8-b752-7dded0adff02}, !- Handle
  Floor 1 Humid ZN VAV Terminal,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {22cf67c2-1ba3-4124-ac89-166e578208ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {490bbfc6-fe92-4442-82fc-040fb6fb5bb5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef43d985-d964-4786-96d9-c2a0de4370fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9793314-fa19-436d-b5fd-e53953f36b04}, !- Handle
  Floor 1 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {ef43d985-d964-4786-96d9-c2a0de4370fa}, !- Inlet Port
  {6776d9e0-8d22-480b-a43f-31ba4a2235e1}; !- Outlet Port

OS:Node,
  {c5486a8b-3983-40a4-8f47-4adef454da74}, !- Handle
  Floor 1 Humid ZN Return Air Node,       !- Name
  {336ecfd4-1220-4147-b024-72c6b4b27f76}, !- Inlet Port
  {3e4bdcc4-358c-49e9-b6ea-9a12d96e18c9}; !- Outlet Port

OS:Connection,
  {6776d9e0-8d22-480b-a43f-31ba4a2235e1}, !- Handle
  {c6a6dc9a-b958-4fe0-9261-8bc17cd22851}, !- Name
  {f9793314-fa19-436d-b5fd-e53953f36b04}, !- Source Object
  3,                                      !- Outlet Port
  {7753988f-c28f-4d83-baff-3cf284751c50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {336ecfd4-1220-4147-b024-72c6b4b27f76}, !- Handle
  {88c43085-84b0-496c-aaa5-16e72f15fa53}, !- Name
  {c7f35674-01d3-495a-a357-9a0b631ce74c}, !- Source Object
  3,                                      !- Outlet Port
  {c5486a8b-3983-40a4-8f47-4adef454da74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4bdcc4-358c-49e9-b6ea-9a12d96e18c9}, !- Handle
  {1bd228ed-a7d8-48ce-9e1a-4e1fe729c89d}, !- Name
  {c5486a8b-3983-40a4-8f47-4adef454da74}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7e4be8e-3545-4739-b24e-abba2f65af44}, !- Handle
  Floor 1 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {170d298c-cf1e-413c-bcb1-7cdcf7828a28}, !- Inlet Port
  {22cf67c2-1ba3-4124-ac89-166e578208ff}; !- Outlet Port

OS:Connection,
  {170d298c-cf1e-413c-bcb1-7cdcf7828a28}, !- Handle
  {c55c97bc-75ea-4449-808a-5adc40739a86}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  12,                                     !- Outlet Port
  {f7e4be8e-3545-4739-b24e-abba2f65af44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22cf67c2-1ba3-4124-ac89-166e578208ff}, !- Handle
  {87a8a3e0-d027-4514-a508-ac2afb6c9792}, !- Name
  {f7e4be8e-3545-4739-b24e-abba2f65af44}, !- Source Object
  3,                                      !- Outlet Port
  {84fb16ff-dd43-4fa8-b752-7dded0adff02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef43d985-d964-4786-96d9-c2a0de4370fa}, !- Handle
  {de9c40e4-5f0c-4e46-85e3-11cb1aade4bd}, !- Name
  {84fb16ff-dd43-4fa8-b752-7dded0adff02}, !- Source Object
  12,                                     !- Outlet Port
  {f9793314-fa19-436d-b5fd-e53953f36b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0b4504e-fec8-4f63-a561-86b0d764e39d}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a4569f7-de1f-4620-a171-52325cbb9bdd}, !- Water Inlet Node Name
  {65cb4eb7-7111-463e-a666-237046b43478}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0450d852-d981-443a-bda4-1741da17f0ba}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Inlet Water Node, !- Name
  {2bae22f9-d12c-4947-9b0c-1a880fe8f153}, !- Inlet Port
  {9a4569f7-de1f-4620-a171-52325cbb9bdd}; !- Outlet Port

OS:Connection,
  {2bae22f9-d12c-4947-9b0c-1a880fe8f153}, !- Handle
  {ef2b0d84-83fe-4f44-91e3-3a57f8f3db43}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  15,                                     !- Outlet Port
  {0450d852-d981-443a-bda4-1741da17f0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c946f67-981a-4430-a800-c0742b38106b}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Outlet Water Node, !- Name
  {65cb4eb7-7111-463e-a666-237046b43478}, !- Inlet Port
  {55911bdc-8834-4fa2-9d66-9ca39388e08f}; !- Outlet Port

OS:Connection,
  {9a4569f7-de1f-4620-a171-52325cbb9bdd}, !- Handle
  {a7f18d77-71b6-418a-be3c-1100fabfc54d}, !- Name
  {0450d852-d981-443a-bda4-1741da17f0ba}, !- Source Object
  3,                                      !- Outlet Port
  {e0b4504e-fec8-4f63-a561-86b0d764e39d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65cb4eb7-7111-463e-a666-237046b43478}, !- Handle
  {29c355e4-b9d7-4ef5-909e-22591e4e459c}, !- Name
  {e0b4504e-fec8-4f63-a561-86b0d764e39d}, !- Source Object
  6,                                      !- Outlet Port
  {1c946f67-981a-4430-a800-c0742b38106b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55911bdc-8834-4fa2-9d66-9ca39388e08f}, !- Handle
  {766cb003-a479-4a5a-870e-f0d6d7b027f5}, !- Name
  {1c946f67-981a-4430-a800-c0742b38106b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60fdb576-e6d2-4fb0-b8fa-c261315ceb48}, !- Handle
  Floor 1 IT Hall ZN Reheat Coil Controller, !- Name
  {e0b4504e-fec8-4f63-a561-86b0d764e39d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17b31098-ba1e-4cab-8795-f42fed740fd1}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {2fc1ab9b-8228-4243-aabc-0c250b6c0722}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0b4504e-fec8-4f63-a561-86b0d764e39d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e642b7c5-8d4e-4fb7-86e2-99f36514e6b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {460aa52e-1b58-497c-9aa4-79eaccda96ed}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Outlet Air Node, !- Name
  {e642b7c5-8d4e-4fb7-86e2-99f36514e6b3}, !- Inlet Port
  {724c65de-6212-4d99-a8f8-06212bdfc1ae}; !- Outlet Port

OS:Node,
  {14ada5bf-fa0a-4e09-9cf8-72621f311f4f}, !- Handle
  Floor 1 IT Hall ZN Return Air Node,     !- Name
  {cea12079-efdb-45ea-8668-013386167832}, !- Inlet Port
  {5fb621f4-30c9-43ff-8443-c9e09008af8c}; !- Outlet Port

OS:Connection,
  {724c65de-6212-4d99-a8f8-06212bdfc1ae}, !- Handle
  {6f8213b2-e872-462c-ad73-6262ce9d2a37}, !- Name
  {460aa52e-1b58-497c-9aa4-79eaccda96ed}, !- Source Object
  3,                                      !- Outlet Port
  {ea9761d5-28c8-4d83-8c6c-8c893c55f8ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cea12079-efdb-45ea-8668-013386167832}, !- Handle
  {2cca52df-d02e-4f4f-a3ac-4341c281fbc9}, !- Name
  {27170240-ccb8-465b-a32a-530ee284d9a3}, !- Source Object
  3,                                      !- Outlet Port
  {14ada5bf-fa0a-4e09-9cf8-72621f311f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb621f4-30c9-43ff-8443-c9e09008af8c}, !- Handle
  {a193b6e6-c2ea-469a-bc00-d5678fbc5940}, !- Name
  {14ada5bf-fa0a-4e09-9cf8-72621f311f4f}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b7d39a05-5440-4d0e-9856-7cf5c8ee7cda}, !- Handle
  Floor 1 IT Hall ZN VAV Terminal Inlet Air Node, !- Name
  {146f74f8-d928-47bc-a7c1-996ad56fe8e4}, !- Inlet Port
  {2fc1ab9b-8228-4243-aabc-0c250b6c0722}; !- Outlet Port

OS:Connection,
  {146f74f8-d928-47bc-a7c1-996ad56fe8e4}, !- Handle
  {a2dff927-0d93-4220-ab19-923d8f9e8fe8}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  13,                                     !- Outlet Port
  {b7d39a05-5440-4d0e-9856-7cf5c8ee7cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc1ab9b-8228-4243-aabc-0c250b6c0722}, !- Handle
  {de4f1cfa-775f-4c76-9aa9-b2d5831490b2}, !- Name
  {b7d39a05-5440-4d0e-9856-7cf5c8ee7cda}, !- Source Object
  3,                                      !- Outlet Port
  {17b31098-ba1e-4cab-8795-f42fed740fd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e642b7c5-8d4e-4fb7-86e2-99f36514e6b3}, !- Handle
  {518ce79d-ebeb-4fe5-9400-88ead7f64eb0}, !- Name
  {17b31098-ba1e-4cab-8795-f42fed740fd1}, !- Source Object
  12,                                     !- Outlet Port
  {460aa52e-1b58-497c-9aa4-79eaccda96ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce00a6e0-8bb3-4276-adab-6e6df618a68a}, !- Handle
  Floor 1 IT Room ZN Reheat Coil,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82061f09-3bf8-4297-bc58-247f444d0891}, !- Water Inlet Node Name
  {6e9ec7ff-a158-489e-b7f6-8a8d94f0ccc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1cd038d-b715-4c50-b6d0-cf3f7d6aad8a}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Inlet Water Node, !- Name
  {649a0c8a-15b0-42a5-9259-aa883aa2a692}, !- Inlet Port
  {82061f09-3bf8-4297-bc58-247f444d0891}; !- Outlet Port

OS:Connection,
  {649a0c8a-15b0-42a5-9259-aa883aa2a692}, !- Handle
  {a5b6a513-5a58-4d71-84c0-e90418bf9dc0}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  16,                                     !- Outlet Port
  {a1cd038d-b715-4c50-b6d0-cf3f7d6aad8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6e6efb4-b089-4f1c-8587-a0dbc3877a4f}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Outlet Water Node, !- Name
  {6e9ec7ff-a158-489e-b7f6-8a8d94f0ccc9}, !- Inlet Port
  {d4f16fe9-ae62-4485-9dc7-4ad80d4dc8f4}; !- Outlet Port

OS:Connection,
  {82061f09-3bf8-4297-bc58-247f444d0891}, !- Handle
  {6884460f-6992-40be-a099-710b187b55f4}, !- Name
  {a1cd038d-b715-4c50-b6d0-cf3f7d6aad8a}, !- Source Object
  3,                                      !- Outlet Port
  {ce00a6e0-8bb3-4276-adab-6e6df618a68a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e9ec7ff-a158-489e-b7f6-8a8d94f0ccc9}, !- Handle
  {c957130e-ccd1-4690-a196-8389981a27f2}, !- Name
  {ce00a6e0-8bb3-4276-adab-6e6df618a68a}, !- Source Object
  6,                                      !- Outlet Port
  {e6e6efb4-b089-4f1c-8587-a0dbc3877a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f16fe9-ae62-4485-9dc7-4ad80d4dc8f4}, !- Handle
  {ed3be304-3f52-4976-92cf-59b36a751b05}, !- Name
  {e6e6efb4-b089-4f1c-8587-a0dbc3877a4f}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9999e932-82a0-4259-8fef-088d2d0e5fdb}, !- Handle
  Floor 1 IT Room ZN Reheat Coil Controller, !- Name
  {ce00a6e0-8bb3-4276-adab-6e6df618a68a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12884227-dc03-439e-af98-0caacdae5d9a}, !- Handle
  Floor 1 IT Room ZN VAV Terminal,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {54d423d5-8d4f-480a-9dca-f8b1a78bbdfe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce00a6e0-8bb3-4276-adab-6e6df618a68a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fa91892-b9f9-458f-9224-137efb6d4b89}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dad638bf-f743-4f87-b67e-3bbaddfa3740}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Outlet Air Node, !- Name
  {6fa91892-b9f9-458f-9224-137efb6d4b89}, !- Inlet Port
  {425916b7-7a16-43ab-9843-0c19070a7f01}; !- Outlet Port

OS:Node,
  {af4932e2-19fd-41e2-b5dd-38ff9acc95bb}, !- Handle
  Floor 1 IT Room ZN Return Air Node,     !- Name
  {83462156-ec2c-4d01-be1c-7f456ba181a4}, !- Inlet Port
  {fa9e08d1-f545-40ef-a4f4-2e6540df292b}; !- Outlet Port

OS:Connection,
  {425916b7-7a16-43ab-9843-0c19070a7f01}, !- Handle
  {d0753137-9e1e-431a-b6c6-0f62698950f8}, !- Name
  {dad638bf-f743-4f87-b67e-3bbaddfa3740}, !- Source Object
  3,                                      !- Outlet Port
  {10012ed3-7ae0-4d07-9f82-cf46683d827c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83462156-ec2c-4d01-be1c-7f456ba181a4}, !- Handle
  {45df7964-5072-4267-a0a9-58af658b09a5}, !- Name
  {02c84a58-7d36-43eb-9106-b2b73dadf22f}, !- Source Object
  3,                                      !- Outlet Port
  {af4932e2-19fd-41e2-b5dd-38ff9acc95bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9e08d1-f545-40ef-a4f4-2e6540df292b}, !- Handle
  {784d34ea-49c3-4556-b296-5abeb3f47fcb}, !- Name
  {af4932e2-19fd-41e2-b5dd-38ff9acc95bb}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {0fed0898-5005-4729-af57-d7432bdfa350}, !- Handle
  Floor 1 IT Room ZN VAV Terminal Inlet Air Node, !- Name
  {49685c1c-f166-491c-b261-0ef4b0d48944}, !- Inlet Port
  {54d423d5-8d4f-480a-9dca-f8b1a78bbdfe}; !- Outlet Port

OS:Connection,
  {49685c1c-f166-491c-b261-0ef4b0d48944}, !- Handle
  {dae5541a-4199-4b62-b12d-599afa1ba7cf}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  14,                                     !- Outlet Port
  {0fed0898-5005-4729-af57-d7432bdfa350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d423d5-8d4f-480a-9dca-f8b1a78bbdfe}, !- Handle
  {86ce163a-8d5f-432a-b6a6-2c4807144a8f}, !- Name
  {0fed0898-5005-4729-af57-d7432bdfa350}, !- Source Object
  3,                                      !- Outlet Port
  {12884227-dc03-439e-af98-0caacdae5d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fa91892-b9f9-458f-9224-137efb6d4b89}, !- Handle
  {d5b77001-8a3d-48a2-93cc-d1e86df7dee3}, !- Name
  {12884227-dc03-439e-af98-0caacdae5d9a}, !- Source Object
  12,                                     !- Outlet Port
  {dad638bf-f743-4f87-b67e-3bbaddfa3740}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {315540e9-8670-4b3f-9a81-8cc1a30ad54a}, !- Handle
  Floor 1 Lobby ZN Reheat Coil,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1eea4ceb-f95f-4888-a636-5f726e05fa17}, !- Water Inlet Node Name
  {8aea5c1e-019c-405d-94ee-ba6660561f58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f44dacbd-628b-4290-97c9-d90ed6917c95}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Inlet Water Node, !- Name
  {ae81c3e8-7dc5-43aa-a9a6-0242a1886838}, !- Inlet Port
  {1eea4ceb-f95f-4888-a636-5f726e05fa17}; !- Outlet Port

OS:Connection,
  {ae81c3e8-7dc5-43aa-a9a6-0242a1886838}, !- Handle
  {8c47dad8-8d84-4724-a9f0-05a9c63d1180}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  17,                                     !- Outlet Port
  {f44dacbd-628b-4290-97c9-d90ed6917c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f250e7c7-b104-47e8-ab53-d7677294aa97}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Outlet Water Node, !- Name
  {8aea5c1e-019c-405d-94ee-ba6660561f58}, !- Inlet Port
  {21689fc6-87ca-409e-b0f4-7e51a20ac35b}; !- Outlet Port

OS:Connection,
  {1eea4ceb-f95f-4888-a636-5f726e05fa17}, !- Handle
  {dd54f7dd-344d-4cf2-b53f-42f4d705ee08}, !- Name
  {f44dacbd-628b-4290-97c9-d90ed6917c95}, !- Source Object
  3,                                      !- Outlet Port
  {315540e9-8670-4b3f-9a81-8cc1a30ad54a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8aea5c1e-019c-405d-94ee-ba6660561f58}, !- Handle
  {d06b2544-1ff5-4a2c-bfe1-be9b4f2499a5}, !- Name
  {315540e9-8670-4b3f-9a81-8cc1a30ad54a}, !- Source Object
  6,                                      !- Outlet Port
  {f250e7c7-b104-47e8-ab53-d7677294aa97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21689fc6-87ca-409e-b0f4-7e51a20ac35b}, !- Handle
  {75aa6345-abb0-4fbc-8bce-f4869d8e2f8f}, !- Name
  {f250e7c7-b104-47e8-ab53-d7677294aa97}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa5c6fc6-05e3-4009-aef0-f7d894fc3546}, !- Handle
  Floor 1 Lobby ZN Reheat Coil Controller, !- Name
  {315540e9-8670-4b3f-9a81-8cc1a30ad54a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8714e1b-2878-49fd-a301-66b388efdda8}, !- Handle
  Floor 1 Lobby ZN VAV Terminal,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {0fb1cdde-f1bb-4881-90a3-65d58368e034}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {315540e9-8670-4b3f-9a81-8cc1a30ad54a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66e96359-d181-4c8c-90b3-5f27c1577153}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1ceb780-dd42-48e8-a44f-997fff039df3}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Outlet Air Node, !- Name
  {66e96359-d181-4c8c-90b3-5f27c1577153}, !- Inlet Port
  {b65be890-4650-4d39-a002-1e5c34604532}; !- Outlet Port

OS:Node,
  {114df9e7-81a2-4480-9145-219857e9c907}, !- Handle
  Floor 1 Lobby ZN Return Air Node,       !- Name
  {cb09f53d-60ce-431f-9236-5987b416e145}, !- Inlet Port
  {f77e2059-7b67-4c26-8854-dd24c16a4df9}; !- Outlet Port

OS:Connection,
  {b65be890-4650-4d39-a002-1e5c34604532}, !- Handle
  {4ae7623c-4bb4-461d-ab59-5b00b18f775d}, !- Name
  {b1ceb780-dd42-48e8-a44f-997fff039df3}, !- Source Object
  3,                                      !- Outlet Port
  {c27b737c-7a10-4d2d-9259-523da2d6f0b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb09f53d-60ce-431f-9236-5987b416e145}, !- Handle
  {aa355021-3805-4aee-b1b2-2af29d0c6ca5}, !- Name
  {958786c7-b9c2-4208-9b73-ca7022b140db}, !- Source Object
  3,                                      !- Outlet Port
  {114df9e7-81a2-4480-9145-219857e9c907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77e2059-7b67-4c26-8854-dd24c16a4df9}, !- Handle
  {bec2a35f-4855-4466-ad70-95da3702deee}, !- Name
  {114df9e7-81a2-4480-9145-219857e9c907}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {936fccf9-5dfe-4609-b9a6-4b7560d7e23c}, !- Handle
  Floor 1 Lobby ZN VAV Terminal Inlet Air Node, !- Name
  {3df56a9f-05bc-4ae7-a7bc-e4fdc1e45c25}, !- Inlet Port
  {0fb1cdde-f1bb-4881-90a3-65d58368e034}; !- Outlet Port

OS:Connection,
  {3df56a9f-05bc-4ae7-a7bc-e4fdc1e45c25}, !- Handle
  {2a1ad234-372d-4ff7-92d2-3c93e6b0b9ad}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  15,                                     !- Outlet Port
  {936fccf9-5dfe-4609-b9a6-4b7560d7e23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb1cdde-f1bb-4881-90a3-65d58368e034}, !- Handle
  {9b50652e-4635-43a2-8b3d-d002f86b50e1}, !- Name
  {936fccf9-5dfe-4609-b9a6-4b7560d7e23c}, !- Source Object
  3,                                      !- Outlet Port
  {c8714e1b-2878-49fd-a301-66b388efdda8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66e96359-d181-4c8c-90b3-5f27c1577153}, !- Handle
  {dd39e286-3bf4-480c-b895-0b36c65ffa4d}, !- Name
  {c8714e1b-2878-49fd-a301-66b388efdda8}, !- Source Object
  12,                                     !- Outlet Port
  {b1ceb780-dd42-48e8-a44f-997fff039df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a460418b-5d6b-488f-91e6-83e52cdbc87b}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f9d5a75-781f-4628-99dd-4f1465ba148b}, !- Water Inlet Node Name
  {3152b067-a5d5-419e-b234-4cc5e56e4694}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fd7e177-b972-4cdc-a781-029836d29fd2}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Inlet Water Node, !- Name
  {b99626aa-5dea-4a5b-b6ee-52d8d788cf25}, !- Inlet Port
  {3f9d5a75-781f-4628-99dd-4f1465ba148b}; !- Outlet Port

OS:Connection,
  {b99626aa-5dea-4a5b-b6ee-52d8d788cf25}, !- Handle
  {f6c6c5fa-28b3-4f28-adab-c003e84bd1bd}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  18,                                     !- Outlet Port
  {0fd7e177-b972-4cdc-a781-029836d29fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dea143a-3ec3-4010-9dc4-4de89740728f}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Outlet Water Node, !- Name
  {3152b067-a5d5-419e-b234-4cc5e56e4694}, !- Inlet Port
  {abbd1445-e0b1-476f-a112-af104ecf5e8d}; !- Outlet Port

OS:Connection,
  {3f9d5a75-781f-4628-99dd-4f1465ba148b}, !- Handle
  {e7d45721-152a-4e86-b6f0-8a4ffcc7a6a9}, !- Name
  {0fd7e177-b972-4cdc-a781-029836d29fd2}, !- Source Object
  3,                                      !- Outlet Port
  {a460418b-5d6b-488f-91e6-83e52cdbc87b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3152b067-a5d5-419e-b234-4cc5e56e4694}, !- Handle
  {327d9040-2612-484b-bec1-aaabc59583e1}, !- Name
  {a460418b-5d6b-488f-91e6-83e52cdbc87b}, !- Source Object
  6,                                      !- Outlet Port
  {3dea143a-3ec3-4010-9dc4-4de89740728f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbd1445-e0b1-476f-a112-af104ecf5e8d}, !- Handle
  {9ae3d12e-f565-467c-b2b4-7b305e61ccab}, !- Name
  {3dea143a-3ec3-4010-9dc4-4de89740728f}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d52620fd-4287-4fea-ad4f-378c8c694a95}, !- Handle
  Floor 1 Lobby Hall ZN Reheat Coil Controller, !- Name
  {a460418b-5d6b-488f-91e6-83e52cdbc87b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b5f1f1d-80db-4e26-a6cb-e5e09a395eba}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {0b6589cd-d6e4-4512-90e4-a74317fbbfc3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a460418b-5d6b-488f-91e6-83e52cdbc87b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c37fcae-116a-4984-88d1-1ee702d38c8e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d10ce7f1-de28-4326-9108-5ae35c76f587}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Outlet Air Node, !- Name
  {4c37fcae-116a-4984-88d1-1ee702d38c8e}, !- Inlet Port
  {d65f929a-3a3e-40cb-a355-c79ab8d4345e}; !- Outlet Port

OS:Node,
  {8c04180d-7871-4408-9eb0-467ee832e65f}, !- Handle
  Floor 1 Lobby Hall ZN Return Air Node,  !- Name
  {1f024c73-1363-4c59-911b-e15a68b1cd54}, !- Inlet Port
  {8e0b15e9-754c-4ddd-bfcf-8da17c73faee}; !- Outlet Port

OS:Connection,
  {d65f929a-3a3e-40cb-a355-c79ab8d4345e}, !- Handle
  {9bbe3445-2100-4c5c-8653-07deaf46fa90}, !- Name
  {d10ce7f1-de28-4326-9108-5ae35c76f587}, !- Source Object
  3,                                      !- Outlet Port
  {23653f3a-bc34-4716-931f-1ef8ca6ed34b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f024c73-1363-4c59-911b-e15a68b1cd54}, !- Handle
  {6b65e463-f973-4f3a-acb2-dfe588cba93d}, !- Name
  {068c347e-75b7-49af-803f-c6f44f2d9a96}, !- Source Object
  3,                                      !- Outlet Port
  {8c04180d-7871-4408-9eb0-467ee832e65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0b15e9-754c-4ddd-bfcf-8da17c73faee}, !- Handle
  {bd008e47-65c3-408d-a549-95264b2f6b4f}, !- Name
  {8c04180d-7871-4408-9eb0-467ee832e65f}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4b8ceb0e-e941-4cf8-b09d-96970382c740}, !- Handle
  Floor 1 Lobby Hall ZN VAV Terminal Inlet Air Node, !- Name
  {f85f5329-af15-46bc-958f-29d7b01f5ecb}, !- Inlet Port
  {0b6589cd-d6e4-4512-90e4-a74317fbbfc3}; !- Outlet Port

OS:Connection,
  {f85f5329-af15-46bc-958f-29d7b01f5ecb}, !- Handle
  {2694647b-5803-46e0-aecf-66fc8b391fd8}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  16,                                     !- Outlet Port
  {4b8ceb0e-e941-4cf8-b09d-96970382c740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6589cd-d6e4-4512-90e4-a74317fbbfc3}, !- Handle
  {6ee8c0e6-b908-4bae-b082-a6e652b67be5}, !- Name
  {4b8ceb0e-e941-4cf8-b09d-96970382c740}, !- Source Object
  3,                                      !- Outlet Port
  {4b5f1f1d-80db-4e26-a6cb-e5e09a395eba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c37fcae-116a-4984-88d1-1ee702d38c8e}, !- Handle
  {7d029e7a-c183-429a-a39c-ed48dc026f00}, !- Name
  {4b5f1f1d-80db-4e26-a6cb-e5e09a395eba}, !- Source Object
  12,                                     !- Outlet Port
  {d10ce7f1-de28-4326-9108-5ae35c76f587}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e3b796fb-4aa4-4fdf-8938-21b7482d23ab}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil,    !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42f54736-927c-4617-8944-635f5aea261a}, !- Water Inlet Node Name
  {91e6dc6d-6b05-413c-99f4-e3ca35688eb7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4840a63-8c16-4f37-bca8-b9f0adeaf1c5}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {ab9dcfc7-d84a-4215-aa47-6acc5ca1d25c}, !- Inlet Port
  {42f54736-927c-4617-8944-635f5aea261a}; !- Outlet Port

OS:Connection,
  {ab9dcfc7-d84a-4215-aa47-6acc5ca1d25c}, !- Handle
  {d261d769-3417-42ac-ae71-d7dfc17de55e}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  19,                                     !- Outlet Port
  {e4840a63-8c16-4f37-bca8-b9f0adeaf1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d4d8d0c-9e89-4cb7-8add-5ac5405c8e49}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {91e6dc6d-6b05-413c-99f4-e3ca35688eb7}, !- Inlet Port
  {50f1b657-fec5-4cb3-95fa-ee34fb2a1834}; !- Outlet Port

OS:Connection,
  {42f54736-927c-4617-8944-635f5aea261a}, !- Handle
  {67747f13-d049-4516-9001-bc5d440ca850}, !- Name
  {e4840a63-8c16-4f37-bca8-b9f0adeaf1c5}, !- Source Object
  3,                                      !- Outlet Port
  {e3b796fb-4aa4-4fdf-8938-21b7482d23ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91e6dc6d-6b05-413c-99f4-e3ca35688eb7}, !- Handle
  {c55ded34-8435-41a4-97ff-ba26e1a5966b}, !- Name
  {e3b796fb-4aa4-4fdf-8938-21b7482d23ab}, !- Source Object
  6,                                      !- Outlet Port
  {8d4d8d0c-9e89-4cb7-8add-5ac5405c8e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f1b657-fec5-4cb3-95fa-ee34fb2a1834}, !- Handle
  {4f976550-2529-496a-8ba3-7fa6741e16fd}, !- Name
  {8d4d8d0c-9e89-4cb7-8add-5ac5405c8e49}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27185815-26b8-4c27-86cc-4a8fac6e7834}, !- Handle
  Floor 1 Lobby Toilet ZN Reheat Coil Controller, !- Name
  {e3b796fb-4aa4-4fdf-8938-21b7482d23ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b51e898f-91f8-4bc6-9db5-6fe74b744911}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {40dfd450-77e2-40b5-a090-bc73e0ace140}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e3b796fb-4aa4-4fdf-8938-21b7482d23ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a44bc467-a443-41ba-96b5-e3f1f96babe0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5fdaeb8-dc15-487e-9fc9-563b36355adc}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {a44bc467-a443-41ba-96b5-e3f1f96babe0}, !- Inlet Port
  {4e070fcb-6c85-42fb-8f20-6768aea47f2c}; !- Outlet Port

OS:Node,
  {c4572587-6cd6-4676-a8a1-682302061a7e}, !- Handle
  Floor 1 Lobby Toilet ZN Return Air Node, !- Name
  {6c0d2a3d-95b5-4ae7-b80a-cc957cdc98d1}, !- Inlet Port
  {41099b2e-8eae-4adc-9930-672f3bcaa156}; !- Outlet Port

OS:Connection,
  {4e070fcb-6c85-42fb-8f20-6768aea47f2c}, !- Handle
  {779ec93b-308d-4e43-8780-5d82119a8b75}, !- Name
  {b5fdaeb8-dc15-487e-9fc9-563b36355adc}, !- Source Object
  3,                                      !- Outlet Port
  {38647446-b573-4322-b12c-4ad2fb255fbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c0d2a3d-95b5-4ae7-b80a-cc957cdc98d1}, !- Handle
  {dde0e124-1b5c-46b4-9f89-ab66903cad94}, !- Name
  {ebcc1603-be62-4edd-b0e6-37c29008a37e}, !- Source Object
  3,                                      !- Outlet Port
  {c4572587-6cd6-4676-a8a1-682302061a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41099b2e-8eae-4adc-9930-672f3bcaa156}, !- Handle
  {0730fa2c-6764-4dca-b367-b3675262d93b}, !- Name
  {c4572587-6cd6-4676-a8a1-682302061a7e}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c850773a-cb17-4323-af81-e59a3b9ae0be}, !- Handle
  Floor 1 Lobby Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {b2f9f891-7ebe-481e-9d08-0e9f0194c7a9}, !- Inlet Port
  {40dfd450-77e2-40b5-a090-bc73e0ace140}; !- Outlet Port

OS:Connection,
  {b2f9f891-7ebe-481e-9d08-0e9f0194c7a9}, !- Handle
  {cf8dc746-fe9c-4c83-8316-ea358f6891f2}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  17,                                     !- Outlet Port
  {c850773a-cb17-4323-af81-e59a3b9ae0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40dfd450-77e2-40b5-a090-bc73e0ace140}, !- Handle
  {ff3cdfb3-169d-4db1-a5fc-8396f2fc1203}, !- Name
  {c850773a-cb17-4323-af81-e59a3b9ae0be}, !- Source Object
  3,                                      !- Outlet Port
  {b51e898f-91f8-4bc6-9db5-6fe74b744911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a44bc467-a443-41ba-96b5-e3f1f96babe0}, !- Handle
  {5843dcd9-dbca-48ba-abb9-4750af488e03}, !- Name
  {b51e898f-91f8-4bc6-9db5-6fe74b744911}, !- Source Object
  12,                                     !- Outlet Port
  {b5fdaeb8-dc15-487e-9fc9-563b36355adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {28116b38-a55d-4648-807f-8c501ae3cf7e}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dcaec2a4-8807-4439-bb8a-abfbf2031cb0}, !- Water Inlet Node Name
  {3989bb3a-05a3-429a-ae9c-edf8fa2d5086}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e6b6fef-f884-4e3e-90e8-0c939c0f6ed1}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Inlet Water Node, !- Name
  {e9940f44-68cf-48d1-bb7d-74c8d93a6cf4}, !- Inlet Port
  {dcaec2a4-8807-4439-bb8a-abfbf2031cb0}; !- Outlet Port

OS:Connection,
  {e9940f44-68cf-48d1-bb7d-74c8d93a6cf4}, !- Handle
  {c18fa3ab-e63f-408b-b5dd-b08afc393b20}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  20,                                     !- Outlet Port
  {6e6b6fef-f884-4e3e-90e8-0c939c0f6ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9b632a0-d47b-46fa-b822-95f086afb3c5}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Outlet Water Node, !- Name
  {3989bb3a-05a3-429a-ae9c-edf8fa2d5086}, !- Inlet Port
  {2a6fcd1b-3936-4315-9232-6b6913a687c9}; !- Outlet Port

OS:Connection,
  {dcaec2a4-8807-4439-bb8a-abfbf2031cb0}, !- Handle
  {9794d8d0-6610-4dee-83d9-b2158a418097}, !- Name
  {6e6b6fef-f884-4e3e-90e8-0c939c0f6ed1}, !- Source Object
  3,                                      !- Outlet Port
  {28116b38-a55d-4648-807f-8c501ae3cf7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3989bb3a-05a3-429a-ae9c-edf8fa2d5086}, !- Handle
  {8b9e0c91-3988-4002-ab36-bb3f8ea445ac}, !- Name
  {28116b38-a55d-4648-807f-8c501ae3cf7e}, !- Source Object
  6,                                      !- Outlet Port
  {c9b632a0-d47b-46fa-b822-95f086afb3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6fcd1b-3936-4315-9232-6b6913a687c9}, !- Handle
  {17beedeb-7dd4-4456-9b89-4c9179ef2c59}, !- Name
  {c9b632a0-d47b-46fa-b822-95f086afb3c5}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {afdd1745-af12-4097-8b1f-83a6535f66ac}, !- Handle
  Floor 1 Locker Room ZN Reheat Coil Controller, !- Name
  {28116b38-a55d-4648-807f-8c501ae3cf7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f3bae90-aca8-4441-a1ec-1fcc989d1171}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal,    !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e6765639-396e-4e6d-b48c-6117e4a2f5d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28116b38-a55d-4648-807f-8c501ae3cf7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a0285cc-2f3d-4133-b739-974485dad73a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4d5078cc-7338-4341-8432-4fd6cc807488}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Outlet Air Node, !- Name
  {8a0285cc-2f3d-4133-b739-974485dad73a}, !- Inlet Port
  {ad2f0bf8-3ee6-4fa6-9df0-9c4e7d11fa6a}; !- Outlet Port

OS:Node,
  {6fd9bd4d-ae09-4dda-bfbb-1eab90d5ad52}, !- Handle
  Floor 1 Locker Room ZN Return Air Node, !- Name
  {63bda9dd-2c72-442e-bfde-e0db86218995}, !- Inlet Port
  {aef13ff7-65ab-4e4a-869b-683823c98748}; !- Outlet Port

OS:Connection,
  {ad2f0bf8-3ee6-4fa6-9df0-9c4e7d11fa6a}, !- Handle
  {43684517-2410-4fb3-9d5a-d5ecfb325493}, !- Name
  {4d5078cc-7338-4341-8432-4fd6cc807488}, !- Source Object
  3,                                      !- Outlet Port
  {f005992b-65fd-4c0c-b304-bb02e904ea86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63bda9dd-2c72-442e-bfde-e0db86218995}, !- Handle
  {9eacdf34-2b32-48b0-b157-09f8a2c128b2}, !- Name
  {e04f5c05-2cd9-4134-a983-bb2ee37ae53d}, !- Source Object
  3,                                      !- Outlet Port
  {6fd9bd4d-ae09-4dda-bfbb-1eab90d5ad52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef13ff7-65ab-4e4a-869b-683823c98748}, !- Handle
  {3d986541-3ccd-4e65-8e61-0388d318e5f6}, !- Name
  {6fd9bd4d-ae09-4dda-bfbb-1eab90d5ad52}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f0f6fd1e-83ca-43b4-980d-1458bae23e19}, !- Handle
  Floor 1 Locker Room ZN VAV Terminal Inlet Air Node, !- Name
  {1c6ee23e-6728-48c1-8de3-cf02dd6c6020}, !- Inlet Port
  {e6765639-396e-4e6d-b48c-6117e4a2f5d6}; !- Outlet Port

OS:Connection,
  {1c6ee23e-6728-48c1-8de3-cf02dd6c6020}, !- Handle
  {94c4479d-eedf-4579-bebd-497e4615ed83}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  18,                                     !- Outlet Port
  {f0f6fd1e-83ca-43b4-980d-1458bae23e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6765639-396e-4e6d-b48c-6117e4a2f5d6}, !- Handle
  {2bb914ce-10d6-42f4-a40c-0a349f3fc75d}, !- Name
  {f0f6fd1e-83ca-43b4-980d-1458bae23e19}, !- Source Object
  3,                                      !- Outlet Port
  {2f3bae90-aca8-4441-a1ec-1fcc989d1171}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a0285cc-2f3d-4133-b739-974485dad73a}, !- Handle
  {c5f27658-3aac-4b28-b1cc-0b9a1044afbc}, !- Name
  {2f3bae90-aca8-4441-a1ec-1fcc989d1171}, !- Source Object
  12,                                     !- Outlet Port
  {4d5078cc-7338-4341-8432-4fd6cc807488}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31f33ac0-ac9d-47f5-8c1b-19dbf84e5fb6}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9296a15-053c-4e93-827d-60c8bac45371}, !- Water Inlet Node Name
  {c3a6590d-a543-4861-b71a-4d1f8b4c61c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f27dc860-129c-4c4f-b846-3b189cadc933}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Inlet Water Node, !- Name
  {4eafff74-edad-46bf-8d7c-81fce1112b4a}, !- Inlet Port
  {c9296a15-053c-4e93-827d-60c8bac45371}; !- Outlet Port

OS:Connection,
  {4eafff74-edad-46bf-8d7c-81fce1112b4a}, !- Handle
  {a0d45490-60ea-4ebe-aa4f-f64040143163}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  21,                                     !- Outlet Port
  {f27dc860-129c-4c4f-b846-3b189cadc933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43853dbe-1d89-497d-a8b1-7495d04e7982}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Outlet Water Node, !- Name
  {c3a6590d-a543-4861-b71a-4d1f8b4c61c5}, !- Inlet Port
  {c0c8c61e-a39a-4879-b9f5-15b85043c776}; !- Outlet Port

OS:Connection,
  {c9296a15-053c-4e93-827d-60c8bac45371}, !- Handle
  {14fd9eef-06af-4cbc-9763-6eed1ed52969}, !- Name
  {f27dc860-129c-4c4f-b846-3b189cadc933}, !- Source Object
  3,                                      !- Outlet Port
  {31f33ac0-ac9d-47f5-8c1b-19dbf84e5fb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3a6590d-a543-4861-b71a-4d1f8b4c61c5}, !- Handle
  {88373724-6697-4056-bc02-b2f7b9fd218f}, !- Name
  {31f33ac0-ac9d-47f5-8c1b-19dbf84e5fb6}, !- Source Object
  6,                                      !- Outlet Port
  {43853dbe-1d89-497d-a8b1-7495d04e7982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c8c61e-a39a-4879-b9f5-15b85043c776}, !- Handle
  {6c827a09-a546-4c3b-8608-42c20c750c92}, !- Name
  {43853dbe-1d89-497d-a8b1-7495d04e7982}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {447eae7b-85bf-4ef3-8bff-7fda9faad82d}, !- Handle
  Floor 1 Locker Room Hall ZN Reheat Coil Controller, !- Name
  {31f33ac0-ac9d-47f5-8c1b-19dbf84e5fb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b50276a2-165a-4457-8880-df0f07835803}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {f5fe33e4-b5d7-4a59-94f5-8ceb95475d3c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31f33ac0-ac9d-47f5-8c1b-19dbf84e5fb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e1c2aa1-7cc3-4c54-87ee-bd108e894327}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7db9f3b2-542c-491d-bb29-35a152876407}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Outlet Air Node, !- Name
  {5e1c2aa1-7cc3-4c54-87ee-bd108e894327}, !- Inlet Port
  {ed030b43-c9ac-4ad5-a378-693cc12cb067}; !- Outlet Port

OS:Node,
  {55e47df4-5cd8-4942-8596-ceefaacea7fc}, !- Handle
  Floor 1 Locker Room Hall ZN Return Air Node, !- Name
  {54494610-d005-4b4a-9fbc-7eb078b3fa3e}, !- Inlet Port
  {d1141f5a-68fd-4e1d-a876-4baa7c8ad4e3}; !- Outlet Port

OS:Connection,
  {ed030b43-c9ac-4ad5-a378-693cc12cb067}, !- Handle
  {c0505886-8a3d-4582-86c6-b55f4a6e7dd3}, !- Name
  {7db9f3b2-542c-491d-bb29-35a152876407}, !- Source Object
  3,                                      !- Outlet Port
  {bf6c632c-acf7-41c6-8e83-70e421699b66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54494610-d005-4b4a-9fbc-7eb078b3fa3e}, !- Handle
  {7a389449-0adf-48c5-bd81-11c1722de5f5}, !- Name
  {fcd6ee3f-af12-4031-8195-19a1920d5ac9}, !- Source Object
  3,                                      !- Outlet Port
  {55e47df4-5cd8-4942-8596-ceefaacea7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1141f5a-68fd-4e1d-a876-4baa7c8ad4e3}, !- Handle
  {70421c8d-32ce-40d6-acbb-d09bf4bea69c}, !- Name
  {55e47df4-5cd8-4942-8596-ceefaacea7fc}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {fc662c79-1af5-44d4-a69a-d1c4b475c84f}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Terminal Inlet Air Node, !- Name
  {697ba8cc-496c-4494-8678-8f007274b615}, !- Inlet Port
  {f5fe33e4-b5d7-4a59-94f5-8ceb95475d3c}; !- Outlet Port

OS:Connection,
  {697ba8cc-496c-4494-8678-8f007274b615}, !- Handle
  {c4550cef-1403-439f-9ec2-8842673bf029}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  19,                                     !- Outlet Port
  {fc662c79-1af5-44d4-a69a-d1c4b475c84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe33e4-b5d7-4a59-94f5-8ceb95475d3c}, !- Handle
  {5cd8fad6-e3f0-42d4-838e-b04eed1f5a56}, !- Name
  {fc662c79-1af5-44d4-a69a-d1c4b475c84f}, !- Source Object
  3,                                      !- Outlet Port
  {b50276a2-165a-4457-8880-df0f07835803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e1c2aa1-7cc3-4c54-87ee-bd108e894327}, !- Handle
  {0e35485d-a4f7-4fb4-be8e-56bc0492dbc0}, !- Name
  {b50276a2-165a-4457-8880-df0f07835803}, !- Source Object
  12,                                     !- Outlet Port
  {7db9f3b2-542c-491d-bb29-35a152876407}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {520589f4-4bc7-4d69-a91e-1763a0a2760d}, !- Handle
  Floor 1 Lounge ZN Reheat Coil,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {554371bf-8092-491b-9bde-9f8c5b3e0d4f}, !- Water Inlet Node Name
  {d858dee2-bed5-4af5-8eba-05eba4822807}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5029ee1c-2373-418d-a14d-eb57e3e076c3}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Inlet Water Node, !- Name
  {01cbdfb5-6e91-4f14-a745-b97fd9614f12}, !- Inlet Port
  {554371bf-8092-491b-9bde-9f8c5b3e0d4f}; !- Outlet Port

OS:Connection,
  {01cbdfb5-6e91-4f14-a745-b97fd9614f12}, !- Handle
  {0719031b-9f9b-461b-a807-9b46b7cb2e67}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  22,                                     !- Outlet Port
  {5029ee1c-2373-418d-a14d-eb57e3e076c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {addad9af-ffe0-4bdb-9e13-4009af39fe2a}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Outlet Water Node, !- Name
  {d858dee2-bed5-4af5-8eba-05eba4822807}, !- Inlet Port
  {70fc8a44-abfd-4ae6-8d79-9566b1543072}; !- Outlet Port

OS:Connection,
  {554371bf-8092-491b-9bde-9f8c5b3e0d4f}, !- Handle
  {23739df6-469b-46b7-9d0a-29e614065c5b}, !- Name
  {5029ee1c-2373-418d-a14d-eb57e3e076c3}, !- Source Object
  3,                                      !- Outlet Port
  {520589f4-4bc7-4d69-a91e-1763a0a2760d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d858dee2-bed5-4af5-8eba-05eba4822807}, !- Handle
  {e8a1cd55-b72c-4c33-9da7-1e3fb74ba097}, !- Name
  {520589f4-4bc7-4d69-a91e-1763a0a2760d}, !- Source Object
  6,                                      !- Outlet Port
  {addad9af-ffe0-4bdb-9e13-4009af39fe2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fc8a44-abfd-4ae6-8d79-9566b1543072}, !- Handle
  {c52f9840-83a4-4138-9228-584717c2b543}, !- Name
  {addad9af-ffe0-4bdb-9e13-4009af39fe2a}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d92758f0-a11f-4d88-b3b3-66686e7c32ad}, !- Handle
  Floor 1 Lounge ZN Reheat Coil Controller, !- Name
  {520589f4-4bc7-4d69-a91e-1763a0a2760d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ded23c5-096f-4044-923b-dbc79ee6d6f0}, !- Handle
  Floor 1 Lounge ZN VAV Terminal,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {f4f8341f-2460-420b-abfc-3d62709fba76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {520589f4-4bc7-4d69-a91e-1763a0a2760d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5278b877-dd5b-4eb2-b75c-c7563660445b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1b7a952-c12a-4d5b-856c-4abc5f3e7583}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {5278b877-dd5b-4eb2-b75c-c7563660445b}, !- Inlet Port
  {c5c4e946-f73b-4f10-baeb-bed45c9dd4fe}; !- Outlet Port

OS:Node,
  {3168c2ae-4c72-4a41-9a09-9ef7b9733386}, !- Handle
  Floor 1 Lounge ZN Return Air Node,      !- Name
  {7440504d-9790-4fc1-a1e4-2744cb5964ba}, !- Inlet Port
  {6aca3803-bcdd-4f76-aeca-741f8e01bbcf}; !- Outlet Port

OS:Connection,
  {c5c4e946-f73b-4f10-baeb-bed45c9dd4fe}, !- Handle
  {e2c1e8d8-c7d4-4eab-8b32-00331bd14c85}, !- Name
  {f1b7a952-c12a-4d5b-856c-4abc5f3e7583}, !- Source Object
  3,                                      !- Outlet Port
  {cc7a789c-9dc8-470c-9b8d-75d640844c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7440504d-9790-4fc1-a1e4-2744cb5964ba}, !- Handle
  {1e50a3c0-d0c8-4ee0-aaef-fd6569086424}, !- Name
  {4ab4dcd6-7f2b-46fc-a903-ae98de62c138}, !- Source Object
  3,                                      !- Outlet Port
  {3168c2ae-4c72-4a41-9a09-9ef7b9733386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aca3803-bcdd-4f76-aeca-741f8e01bbcf}, !- Handle
  {7204bc65-533b-44e4-a18a-0b24527b4b7a}, !- Name
  {3168c2ae-4c72-4a41-9a09-9ef7b9733386}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {52e983c2-5927-460e-bf50-7d7d6455647c}, !- Handle
  Floor 1 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {a0ac2e04-3080-4915-8744-60a4b23299b3}, !- Inlet Port
  {f4f8341f-2460-420b-abfc-3d62709fba76}; !- Outlet Port

OS:Connection,
  {a0ac2e04-3080-4915-8744-60a4b23299b3}, !- Handle
  {608ba416-54c0-4d98-9daa-3debe87c3419}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  20,                                     !- Outlet Port
  {52e983c2-5927-460e-bf50-7d7d6455647c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f8341f-2460-420b-abfc-3d62709fba76}, !- Handle
  {e2e4d63b-c6ee-4a31-9b89-a416be618fcf}, !- Name
  {52e983c2-5927-460e-bf50-7d7d6455647c}, !- Source Object
  3,                                      !- Outlet Port
  {8ded23c5-096f-4044-923b-dbc79ee6d6f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5278b877-dd5b-4eb2-b75c-c7563660445b}, !- Handle
  {5312a734-8cc4-43d4-8cf9-864757f7519d}, !- Name
  {8ded23c5-096f-4044-923b-dbc79ee6d6f0}, !- Source Object
  12,                                     !- Outlet Port
  {f1b7a952-c12a-4d5b-856c-4abc5f3e7583}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d38cdcbd-433b-4c67-8afb-ce27930bce6d}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {512830d0-4dd9-4a00-afa9-d4777aecd6e4}, !- Water Inlet Node Name
  {0fdb9b40-cf65-44d6-a55e-ae7d63b3197a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a2ad97e-dd7b-4665-94a6-fd7d7fba9aca}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Inlet Water Node, !- Name
  {fda84249-1197-45b3-9de7-aa4806739706}, !- Inlet Port
  {512830d0-4dd9-4a00-afa9-d4777aecd6e4}; !- Outlet Port

OS:Connection,
  {fda84249-1197-45b3-9de7-aa4806739706}, !- Handle
  {43e5dfd7-7faa-42b0-bf4a-c817758a5f93}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  23,                                     !- Outlet Port
  {3a2ad97e-dd7b-4665-94a6-fd7d7fba9aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39b1297a-ebbb-4538-91bd-a312c2912a2f}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Outlet Water Node, !- Name
  {0fdb9b40-cf65-44d6-a55e-ae7d63b3197a}, !- Inlet Port
  {240220bb-14fd-4f4f-a515-8bcd4009d51b}; !- Outlet Port

OS:Connection,
  {512830d0-4dd9-4a00-afa9-d4777aecd6e4}, !- Handle
  {90527dce-e16f-4e21-9cfc-82c0b0f76a03}, !- Name
  {3a2ad97e-dd7b-4665-94a6-fd7d7fba9aca}, !- Source Object
  3,                                      !- Outlet Port
  {d38cdcbd-433b-4c67-8afb-ce27930bce6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fdb9b40-cf65-44d6-a55e-ae7d63b3197a}, !- Handle
  {3d53ba7f-6db4-4b31-b60f-8b2d6d940400}, !- Name
  {d38cdcbd-433b-4c67-8afb-ce27930bce6d}, !- Source Object
  6,                                      !- Outlet Port
  {39b1297a-ebbb-4538-91bd-a312c2912a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240220bb-14fd-4f4f-a515-8bcd4009d51b}, !- Handle
  {245f0553-4404-4a59-bd2d-1ba05558169d}, !- Name
  {39b1297a-ebbb-4538-91bd-a312c2912a2f}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e8b1033-516c-4734-8f30-19cc4f6b3bc9}, !- Handle
  Floor 1 Med Gas ZN Reheat Coil Controller, !- Name
  {d38cdcbd-433b-4c67-8afb-ce27930bce6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4244e255-df69-488e-a865-bb35d48940bc}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e4481d88-792a-48f5-af4e-f4496a2a1594}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d38cdcbd-433b-4c67-8afb-ce27930bce6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e785c167-696a-4afd-8010-a3df497a7d52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9fd8f35-851e-4a6e-bba3-9d8994787991}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Outlet Air Node, !- Name
  {e785c167-696a-4afd-8010-a3df497a7d52}, !- Inlet Port
  {c7e885c9-b959-4ea2-bbbf-22ba60854d1d}; !- Outlet Port

OS:Node,
  {f7c44eb0-a081-4210-99f6-db95d41e1be1}, !- Handle
  Floor 1 Med Gas ZN Return Air Node,     !- Name
  {ae2f140b-d629-4b76-900c-70cedd31f2f4}, !- Inlet Port
  {198cb344-acf0-4f56-9046-2d87b35d0b1b}; !- Outlet Port

OS:Connection,
  {c7e885c9-b959-4ea2-bbbf-22ba60854d1d}, !- Handle
  {fbddf333-3350-4372-813f-390990f130ab}, !- Name
  {f9fd8f35-851e-4a6e-bba3-9d8994787991}, !- Source Object
  3,                                      !- Outlet Port
  {ffb4eda1-44a4-4b7f-bae1-09a3d78fb137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae2f140b-d629-4b76-900c-70cedd31f2f4}, !- Handle
  {4016e137-6f86-43c5-9255-4204c5e35deb}, !- Name
  {72b5b2f0-b51d-4af8-9009-8ddb1f13b9c9}, !- Source Object
  3,                                      !- Outlet Port
  {f7c44eb0-a081-4210-99f6-db95d41e1be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198cb344-acf0-4f56-9046-2d87b35d0b1b}, !- Handle
  {133c86aa-d3ba-439f-b4e2-2aa90b64f6d1}, !- Name
  {f7c44eb0-a081-4210-99f6-db95d41e1be1}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {9eec9df3-e89b-4e4d-8d3b-f3eb7852b6f6}, !- Handle
  Floor 1 Med Gas ZN VAV Terminal Inlet Air Node, !- Name
  {55865961-6f22-4695-a9c0-343013e9e894}, !- Inlet Port
  {e4481d88-792a-48f5-af4e-f4496a2a1594}; !- Outlet Port

OS:Connection,
  {55865961-6f22-4695-a9c0-343013e9e894}, !- Handle
  {403e560f-45b2-432e-aab2-82c35d93e8e0}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  21,                                     !- Outlet Port
  {9eec9df3-e89b-4e4d-8d3b-f3eb7852b6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4481d88-792a-48f5-af4e-f4496a2a1594}, !- Handle
  {63aa8df0-b53b-40b1-b41e-0212ae8502c1}, !- Name
  {9eec9df3-e89b-4e4d-8d3b-f3eb7852b6f6}, !- Source Object
  3,                                      !- Outlet Port
  {4244e255-df69-488e-a865-bb35d48940bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e785c167-696a-4afd-8010-a3df497a7d52}, !- Handle
  {14b6d20b-8f63-4b1d-be04-98df60f19c28}, !- Name
  {4244e255-df69-488e-a865-bb35d48940bc}, !- Source Object
  12,                                     !- Outlet Port
  {f9fd8f35-851e-4a6e-bba3-9d8994787991}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {56f14fbd-fb1e-46e6-90c4-df32995c4ae7}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {280b5805-fcd7-421d-934c-322d2a4dc4c4}, !- Water Inlet Node Name
  {48611e91-3d47-4e3d-adec-47a590b3e7ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb76439d-bedb-4d6e-a229-0fe1c3eec808}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Inlet Water Node, !- Name
  {390ffc91-38e4-47e6-8d77-c93683b2f0a5}, !- Inlet Port
  {280b5805-fcd7-421d-934c-322d2a4dc4c4}; !- Outlet Port

OS:Connection,
  {390ffc91-38e4-47e6-8d77-c93683b2f0a5}, !- Handle
  {636282f4-20f6-4bf3-be9c-67503f3d4f41}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  24,                                     !- Outlet Port
  {fb76439d-bedb-4d6e-a229-0fe1c3eec808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd314975-b840-4f78-857f-c334a2626652}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Outlet Water Node, !- Name
  {48611e91-3d47-4e3d-adec-47a590b3e7ba}, !- Inlet Port
  {8ab1148c-ed1e-429a-bd1b-6ea4e3d2c391}; !- Outlet Port

OS:Connection,
  {280b5805-fcd7-421d-934c-322d2a4dc4c4}, !- Handle
  {be5cc184-f92f-4bdf-a17e-51e61c374d32}, !- Name
  {fb76439d-bedb-4d6e-a229-0fe1c3eec808}, !- Source Object
  3,                                      !- Outlet Port
  {56f14fbd-fb1e-46e6-90c4-df32995c4ae7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48611e91-3d47-4e3d-adec-47a590b3e7ba}, !- Handle
  {03756d9f-79a4-4389-953c-b6dae3b7fd1e}, !- Name
  {56f14fbd-fb1e-46e6-90c4-df32995c4ae7}, !- Source Object
  6,                                      !- Outlet Port
  {fd314975-b840-4f78-857f-c334a2626652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab1148c-ed1e-429a-bd1b-6ea4e3d2c391}, !- Handle
  {e195005e-0b37-426f-a480-e090e2a3c341}, !- Name
  {fd314975-b840-4f78-857f-c334a2626652}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71fb6c43-8f63-4792-8c06-247762e0dc5c}, !- Handle
  Floor 1 MRI Control Room ZN Reheat Coil Controller, !- Name
  {56f14fbd-fb1e-46e6-90c4-df32995c4ae7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1cd83a3-f246-485a-b98e-2a5a6756128f}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {cc36a9c1-9659-4d03-9642-3483709908d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56f14fbd-fb1e-46e6-90c4-df32995c4ae7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85067eec-63b1-4daa-a157-661cab3c3703}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69ab9282-56f9-4f1a-89f4-475a795f59d4}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Outlet Air Node, !- Name
  {85067eec-63b1-4daa-a157-661cab3c3703}, !- Inlet Port
  {86da6a40-ab6d-4ca9-9e92-e9a749f136da}; !- Outlet Port

OS:Node,
  {20c99b99-69bd-40b7-883e-818dd89bfd36}, !- Handle
  Floor 1 MRI Control Room ZN Return Air Node, !- Name
  {21b89dd2-b80f-4679-81d4-3ecb72c4c913}, !- Inlet Port
  {912fd524-1041-4ad8-b0e8-fb4d3bedb8ab}; !- Outlet Port

OS:Connection,
  {86da6a40-ab6d-4ca9-9e92-e9a749f136da}, !- Handle
  {9a209bd2-5161-4d8c-b4ef-31fa0c4b37eb}, !- Name
  {69ab9282-56f9-4f1a-89f4-475a795f59d4}, !- Source Object
  3,                                      !- Outlet Port
  {6a2921bd-4740-4a0c-99d9-6eb3f606793b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b89dd2-b80f-4679-81d4-3ecb72c4c913}, !- Handle
  {58318ac3-daf1-4942-862e-cc918a4f908c}, !- Name
  {d302bdb2-7141-4b1d-ad52-2b229f30a089}, !- Source Object
  3,                                      !- Outlet Port
  {20c99b99-69bd-40b7-883e-818dd89bfd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912fd524-1041-4ad8-b0e8-fb4d3bedb8ab}, !- Handle
  {96f6909a-c1f9-4ee7-a14d-2142d7cc16e2}, !- Name
  {20c99b99-69bd-40b7-883e-818dd89bfd36}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c88219f0-d347-4660-a150-d82d26b7d1d8}, !- Handle
  Floor 1 MRI Control Room ZN VAV Terminal Inlet Air Node, !- Name
  {1b1db972-ce17-4f3c-8982-7adfb2fd6cea}, !- Inlet Port
  {cc36a9c1-9659-4d03-9642-3483709908d3}; !- Outlet Port

OS:Connection,
  {1b1db972-ce17-4f3c-8982-7adfb2fd6cea}, !- Handle
  {afce5cf3-9960-4e3a-a7ad-176a5406ac71}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  22,                                     !- Outlet Port
  {c88219f0-d347-4660-a150-d82d26b7d1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc36a9c1-9659-4d03-9642-3483709908d3}, !- Handle
  {23e3177d-cb28-4d6f-8e50-4c8a651f67f2}, !- Name
  {c88219f0-d347-4660-a150-d82d26b7d1d8}, !- Source Object
  3,                                      !- Outlet Port
  {d1cd83a3-f246-485a-b98e-2a5a6756128f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85067eec-63b1-4daa-a157-661cab3c3703}, !- Handle
  {bc594e3d-ae47-4e25-849b-3b5326262d18}, !- Name
  {d1cd83a3-f246-485a-b98e-2a5a6756128f}, !- Source Object
  12,                                     !- Outlet Port
  {69ab9282-56f9-4f1a-89f4-475a795f59d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b34ec462-ae50-48c2-817f-d36a0ab796c9}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {235c837c-7b00-4fd8-b589-72d6306354d3}, !- Water Inlet Node Name
  {1b299a2d-4d7b-4562-81df-c0a11e76df24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58993864-e921-4a90-8303-d974bd1608bc}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Inlet Water Node, !- Name
  {6ee40be5-ea5b-4cf3-8688-5039286ebfea}, !- Inlet Port
  {235c837c-7b00-4fd8-b589-72d6306354d3}; !- Outlet Port

OS:Connection,
  {6ee40be5-ea5b-4cf3-8688-5039286ebfea}, !- Handle
  {6401516f-8c5c-48ec-a10b-705669f40acb}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  25,                                     !- Outlet Port
  {58993864-e921-4a90-8303-d974bd1608bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77e0188f-98cc-4977-99d7-ac014d198d9d}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Outlet Water Node, !- Name
  {1b299a2d-4d7b-4562-81df-c0a11e76df24}, !- Inlet Port
  {35f46b22-3b4b-4301-a28d-6fa76c46c146}; !- Outlet Port

OS:Connection,
  {235c837c-7b00-4fd8-b589-72d6306354d3}, !- Handle
  {1b53f9ae-4643-4af7-a318-27349003b889}, !- Name
  {58993864-e921-4a90-8303-d974bd1608bc}, !- Source Object
  3,                                      !- Outlet Port
  {b34ec462-ae50-48c2-817f-d36a0ab796c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b299a2d-4d7b-4562-81df-c0a11e76df24}, !- Handle
  {be265c6b-0768-4107-a116-13621293c2ab}, !- Name
  {b34ec462-ae50-48c2-817f-d36a0ab796c9}, !- Source Object
  6,                                      !- Outlet Port
  {77e0188f-98cc-4977-99d7-ac014d198d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f46b22-3b4b-4301-a28d-6fa76c46c146}, !- Handle
  {a9296255-66ff-4814-9c66-12493a10c99a}, !- Name
  {77e0188f-98cc-4977-99d7-ac014d198d9d}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f644ba9e-31b0-49b1-a7a1-fbf6ca9900cd}, !- Handle
  Floor 1 MRI Hall ZN Reheat Coil Controller, !- Name
  {b34ec462-ae50-48c2-817f-d36a0ab796c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec8054bd-38cc-445c-9a47-00bd9f66fae3}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal,       !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {0b5014f4-2c6e-4e0c-952a-6fd63dac3511}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b34ec462-ae50-48c2-817f-d36a0ab796c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7813c0db-617d-402a-a3e2-2d52981d0305}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a71088f9-8a84-4dba-9519-097c29063ff4}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Outlet Air Node, !- Name
  {7813c0db-617d-402a-a3e2-2d52981d0305}, !- Inlet Port
  {b514e785-a524-451b-ad74-1767c498543a}; !- Outlet Port

OS:Node,
  {27f36614-4527-4891-9638-002a0a4ed2e4}, !- Handle
  Floor 1 MRI Hall ZN Return Air Node,    !- Name
  {e9e16ee2-b735-4fd5-8d80-a44cbcbf11ee}, !- Inlet Port
  {a936af92-7e81-4266-81f4-a7e122c29251}; !- Outlet Port

OS:Connection,
  {b514e785-a524-451b-ad74-1767c498543a}, !- Handle
  {29879af3-9128-42bd-8554-573fca7e0f6c}, !- Name
  {a71088f9-8a84-4dba-9519-097c29063ff4}, !- Source Object
  3,                                      !- Outlet Port
  {0a8908c8-1b0b-4983-a571-996f8455213a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9e16ee2-b735-4fd5-8d80-a44cbcbf11ee}, !- Handle
  {e8dbd408-e2f9-4687-bfb4-62f29a7cd016}, !- Name
  {b433c667-b5e8-4749-a0a4-b306f83c814a}, !- Source Object
  3,                                      !- Outlet Port
  {27f36614-4527-4891-9638-002a0a4ed2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a936af92-7e81-4266-81f4-a7e122c29251}, !- Handle
  {030efb6a-b817-416b-9173-de4bdee44fb8}, !- Name
  {27f36614-4527-4891-9638-002a0a4ed2e4}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {4b0ce171-3fe1-4c28-921b-f4ad48125759}, !- Handle
  Floor 1 MRI Hall ZN VAV Terminal Inlet Air Node, !- Name
  {2f651774-a8bc-4e02-8454-a89efc000925}, !- Inlet Port
  {0b5014f4-2c6e-4e0c-952a-6fd63dac3511}; !- Outlet Port

OS:Connection,
  {2f651774-a8bc-4e02-8454-a89efc000925}, !- Handle
  {bd550cdc-cdcd-4cd8-81b8-8e25233e0bc4}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  23,                                     !- Outlet Port
  {4b0ce171-3fe1-4c28-921b-f4ad48125759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5014f4-2c6e-4e0c-952a-6fd63dac3511}, !- Handle
  {6037565a-b0d4-4c64-b6d2-466887e75c1b}, !- Name
  {4b0ce171-3fe1-4c28-921b-f4ad48125759}, !- Source Object
  3,                                      !- Outlet Port
  {ec8054bd-38cc-445c-9a47-00bd9f66fae3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7813c0db-617d-402a-a3e2-2d52981d0305}, !- Handle
  {a1813ccf-55d6-4d82-a50e-a6bb3402ecb5}, !- Name
  {ec8054bd-38cc-445c-9a47-00bd9f66fae3}, !- Source Object
  12,                                     !- Outlet Port
  {a71088f9-8a84-4dba-9519-097c29063ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9783b50b-9e6d-4ca3-98de-bbcc6deebb48}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil,        !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5707ca35-0da9-4cd1-afe1-2b78a3fe4bdd}, !- Water Inlet Node Name
  {1d6d30b2-d118-4099-8e07-e66e46639f98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d316da2-112e-4341-90fe-a116b0eae0e9}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Inlet Water Node, !- Name
  {a75d67e7-8ad5-47fe-864c-e3eeabf4ed27}, !- Inlet Port
  {5707ca35-0da9-4cd1-afe1-2b78a3fe4bdd}; !- Outlet Port

OS:Connection,
  {a75d67e7-8ad5-47fe-864c-e3eeabf4ed27}, !- Handle
  {58f13ec6-23bd-48e1-b83b-8264288412f6}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  26,                                     !- Outlet Port
  {0d316da2-112e-4341-90fe-a116b0eae0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196983af-5477-499c-a38d-637f2d8e45aa}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Outlet Water Node, !- Name
  {1d6d30b2-d118-4099-8e07-e66e46639f98}, !- Inlet Port
  {b3f51adf-0069-46fd-a71c-19ab857fe0f3}; !- Outlet Port

OS:Connection,
  {5707ca35-0da9-4cd1-afe1-2b78a3fe4bdd}, !- Handle
  {5532971a-36dd-47fa-88f1-9a0cd3704c6f}, !- Name
  {0d316da2-112e-4341-90fe-a116b0eae0e9}, !- Source Object
  3,                                      !- Outlet Port
  {9783b50b-9e6d-4ca3-98de-bbcc6deebb48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d6d30b2-d118-4099-8e07-e66e46639f98}, !- Handle
  {985d30b1-b086-4db1-bace-67bc9e3cbccd}, !- Name
  {9783b50b-9e6d-4ca3-98de-bbcc6deebb48}, !- Source Object
  6,                                      !- Outlet Port
  {196983af-5477-499c-a38d-637f2d8e45aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f51adf-0069-46fd-a71c-19ab857fe0f3}, !- Handle
  {06233b83-5285-4b7e-a08f-8eee512862b4}, !- Name
  {196983af-5477-499c-a38d-637f2d8e45aa}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8318fdd4-94fd-4511-858d-390f30575428}, !- Handle
  Floor 1 MRI Room ZN Reheat Coil Controller, !- Name
  {9783b50b-9e6d-4ca3-98de-bbcc6deebb48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce6eef36-86de-49bf-b5ba-649d1169c68d}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal,       !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {9fd7adc1-4bb8-4f3e-a98c-38e6ee5de3e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9783b50b-9e6d-4ca3-98de-bbcc6deebb48}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b482d9c-ccb8-454c-be23-61f10cd15a25}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9c6e49b-d14a-4f1f-aa7f-c4a39836ba8f}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Outlet Air Node, !- Name
  {4b482d9c-ccb8-454c-be23-61f10cd15a25}, !- Inlet Port
  {aa134448-ff09-4a52-ba6d-dfaf60d696d8}; !- Outlet Port

OS:Node,
  {f46e1a65-3a69-48dd-bbda-8d462b72ee4a}, !- Handle
  Floor 1 MRI Room ZN Return Air Node,    !- Name
  {e4af738c-298f-4a60-92dc-25a8912cb2b9}, !- Inlet Port
  {9c28ac98-7e54-4a8f-8f6c-10442d5d82af}; !- Outlet Port

OS:Connection,
  {aa134448-ff09-4a52-ba6d-dfaf60d696d8}, !- Handle
  {c2561175-55c4-4d6b-b5c0-a10326d08379}, !- Name
  {f9c6e49b-d14a-4f1f-aa7f-c4a39836ba8f}, !- Source Object
  3,                                      !- Outlet Port
  {e01373cd-cab7-4244-9b38-af5aeb9a68c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4af738c-298f-4a60-92dc-25a8912cb2b9}, !- Handle
  {a0758673-bbe1-419b-a90f-950a848161e7}, !- Name
  {cde109a5-3ce4-40e0-a7e3-ada052a74187}, !- Source Object
  3,                                      !- Outlet Port
  {f46e1a65-3a69-48dd-bbda-8d462b72ee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c28ac98-7e54-4a8f-8f6c-10442d5d82af}, !- Handle
  {b28f98f5-cf5d-4f46-9f49-40cfdce877f1}, !- Name
  {f46e1a65-3a69-48dd-bbda-8d462b72ee4a}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {963ba0d1-63c1-498f-b184-5416743afeba}, !- Handle
  Floor 1 MRI Room ZN VAV Terminal Inlet Air Node, !- Name
  {759cfb8f-7596-426e-aaec-f5df9270c29d}, !- Inlet Port
  {9fd7adc1-4bb8-4f3e-a98c-38e6ee5de3e0}; !- Outlet Port

OS:Connection,
  {759cfb8f-7596-426e-aaec-f5df9270c29d}, !- Handle
  {f1aa2a3f-2c18-4782-b664-3a89da1c00f2}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  24,                                     !- Outlet Port
  {963ba0d1-63c1-498f-b184-5416743afeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd7adc1-4bb8-4f3e-a98c-38e6ee5de3e0}, !- Handle
  {510af168-11ed-420c-86ac-ce099c0d8e96}, !- Name
  {963ba0d1-63c1-498f-b184-5416743afeba}, !- Source Object
  3,                                      !- Outlet Port
  {ce6eef36-86de-49bf-b5ba-649d1169c68d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b482d9c-ccb8-454c-be23-61f10cd15a25}, !- Handle
  {40173351-b20f-423f-bbf3-f0f8ec6ea920}, !- Name
  {ce6eef36-86de-49bf-b5ba-649d1169c68d}, !- Source Object
  12,                                     !- Outlet Port
  {f9c6e49b-d14a-4f1f-aa7f-c4a39836ba8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {facdf70d-dc38-42ac-a93d-79026c20b15d}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e458ca47-77b0-449e-88de-c4be3a7d6d09}, !- Water Inlet Node Name
  {c002e4d6-7971-414a-971f-9663c6f58374}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5d401cd6-5019-4e97-b73c-990868f0b20b}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {59f970f0-57f5-45bd-b519-c6615059ac13}, !- Inlet Port
  {e458ca47-77b0-449e-88de-c4be3a7d6d09}; !- Outlet Port

OS:Connection,
  {59f970f0-57f5-45bd-b519-c6615059ac13}, !- Handle
  {629aa0f0-c6a4-45e7-9831-53b80d768bce}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  27,                                     !- Outlet Port
  {5d401cd6-5019-4e97-b73c-990868f0b20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e010e15c-f738-41ea-b377-93e262cd5bdf}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {c002e4d6-7971-414a-971f-9663c6f58374}, !- Inlet Port
  {dce82b3b-7555-4352-97a0-352c7edc071c}; !- Outlet Port

OS:Connection,
  {e458ca47-77b0-449e-88de-c4be3a7d6d09}, !- Handle
  {4a407189-e328-4d8c-9592-0ee31a28fa9e}, !- Name
  {5d401cd6-5019-4e97-b73c-990868f0b20b}, !- Source Object
  3,                                      !- Outlet Port
  {facdf70d-dc38-42ac-a93d-79026c20b15d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c002e4d6-7971-414a-971f-9663c6f58374}, !- Handle
  {b3438d5f-579d-4d46-aaa5-95fb7d77a704}, !- Name
  {facdf70d-dc38-42ac-a93d-79026c20b15d}, !- Source Object
  6,                                      !- Outlet Port
  {e010e15c-f738-41ea-b377-93e262cd5bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce82b3b-7555-4352-97a0-352c7edc071c}, !- Handle
  {14e292e0-e8c4-4640-9ed7-f0c20841676e}, !- Name
  {e010e15c-f738-41ea-b377-93e262cd5bdf}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db8c1139-a3c9-472c-865a-b52e8f301267}, !- Handle
  Floor 1 MRI Toilet ZN Reheat Coil Controller, !- Name
  {facdf70d-dc38-42ac-a93d-79026c20b15d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d44ac44-0086-4fb9-a779-f34f9bdf7d2a}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {07c15f0e-3e86-4150-b0ab-ec9f24775856}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {facdf70d-dc38-42ac-a93d-79026c20b15d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02d28987-f8ad-4ae0-846a-14d06b583281}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a629eddf-6dce-4014-b3b7-068d339ec688}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {02d28987-f8ad-4ae0-846a-14d06b583281}, !- Inlet Port
  {79a6263f-5b9c-4941-a617-80dd74f71c32}; !- Outlet Port

OS:Node,
  {e37399a1-6b76-4a23-a745-f12e321de356}, !- Handle
  Floor 1 MRI Toilet ZN Return Air Node,  !- Name
  {2830aa92-8cb0-4ae2-8625-824163426167}, !- Inlet Port
  {9be24ec8-aec3-4eb5-8149-d070fe6651cf}; !- Outlet Port

OS:Connection,
  {79a6263f-5b9c-4941-a617-80dd74f71c32}, !- Handle
  {85f7ffab-d68b-46a3-8f1a-7dae8d73ceac}, !- Name
  {a629eddf-6dce-4014-b3b7-068d339ec688}, !- Source Object
  3,                                      !- Outlet Port
  {ebe04d4d-6a25-4cc5-a9df-1a09fa348209}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2830aa92-8cb0-4ae2-8625-824163426167}, !- Handle
  {b3841203-239a-4018-b1d9-80c96f7280df}, !- Name
  {4b0e6ecf-e363-497a-bb1a-45dc86749677}, !- Source Object
  3,                                      !- Outlet Port
  {e37399a1-6b76-4a23-a745-f12e321de356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be24ec8-aec3-4eb5-8149-d070fe6651cf}, !- Handle
  {2358fb5b-0615-448d-bc02-60eb62115ebd}, !- Name
  {e37399a1-6b76-4a23-a745-f12e321de356}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {8bf377e3-9481-4836-a430-4d500518144f}, !- Handle
  Floor 1 MRI Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {55678611-b1e2-4b6a-a53b-38a1c4c153c5}, !- Inlet Port
  {07c15f0e-3e86-4150-b0ab-ec9f24775856}; !- Outlet Port

OS:Connection,
  {55678611-b1e2-4b6a-a53b-38a1c4c153c5}, !- Handle
  {70e64cf7-f05e-4843-a3d8-5b8a8a39d506}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  25,                                     !- Outlet Port
  {8bf377e3-9481-4836-a430-4d500518144f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c15f0e-3e86-4150-b0ab-ec9f24775856}, !- Handle
  {28b82078-b5e6-43ac-a71c-6c9164add8ce}, !- Name
  {8bf377e3-9481-4836-a430-4d500518144f}, !- Source Object
  3,                                      !- Outlet Port
  {1d44ac44-0086-4fb9-a779-f34f9bdf7d2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02d28987-f8ad-4ae0-846a-14d06b583281}, !- Handle
  {6eb71a6f-68fa-4a63-bb8d-f182d6dad4de}, !- Name
  {1d44ac44-0086-4fb9-a779-f34f9bdf7d2a}, !- Source Object
  12,                                     !- Outlet Port
  {a629eddf-6dce-4014-b3b7-068d339ec688}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b11a0124-db3b-4bc3-ba9a-922e117b77aa}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20900111-1abf-402f-abb8-a5b83d76dd3e}, !- Water Inlet Node Name
  {a28eb213-2da7-4ca2-afb3-d648905b29b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc2cdec2-4c0c-406c-8cf5-053f767954b3}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Inlet Water Node, !- Name
  {3bf4f149-0e07-427f-8c3f-8692574e836c}, !- Inlet Port
  {20900111-1abf-402f-abb8-a5b83d76dd3e}; !- Outlet Port

OS:Connection,
  {3bf4f149-0e07-427f-8c3f-8692574e836c}, !- Handle
  {235f2fd3-0d8e-450d-904d-be61007ac6b6}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  28,                                     !- Outlet Port
  {dc2cdec2-4c0c-406c-8cf5-053f767954b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {079ecb80-389f-440c-9bef-276d7fa8deea}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Outlet Water Node, !- Name
  {a28eb213-2da7-4ca2-afb3-d648905b29b8}, !- Inlet Port
  {0e3e894a-0e83-49d4-bcad-a78d204a082e}; !- Outlet Port

OS:Connection,
  {20900111-1abf-402f-abb8-a5b83d76dd3e}, !- Handle
  {5f05a092-4193-485b-91a7-81a1f6245db0}, !- Name
  {dc2cdec2-4c0c-406c-8cf5-053f767954b3}, !- Source Object
  3,                                      !- Outlet Port
  {b11a0124-db3b-4bc3-ba9a-922e117b77aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a28eb213-2da7-4ca2-afb3-d648905b29b8}, !- Handle
  {f6e9212f-2e06-4dca-b7bf-69b77f224f9a}, !- Name
  {b11a0124-db3b-4bc3-ba9a-922e117b77aa}, !- Source Object
  6,                                      !- Outlet Port
  {079ecb80-389f-440c-9bef-276d7fa8deea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3e894a-0e83-49d4-bcad-a78d204a082e}, !- Handle
  {434eabe1-7474-4c31-be42-8e7093c42421}, !- Name
  {079ecb80-389f-440c-9bef-276d7fa8deea}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f592d9e3-7921-41d8-959c-af8e0d65a26b}, !- Handle
  Floor 1 Nourishment ZN Reheat Coil Controller, !- Name
  {b11a0124-db3b-4bc3-ba9a-922e117b77aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {047fd2f0-a97e-45c7-9949-b5a7551ee51e}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal,    !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {22fda13e-4e79-4eb5-b5a7-7aaaa0f0d9b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b11a0124-db3b-4bc3-ba9a-922e117b77aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d43ff9b-83eb-439d-b00d-526a44ac7bb9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ab341ba-af3c-43c1-b5a8-b8bcee574900}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Outlet Air Node, !- Name
  {5d43ff9b-83eb-439d-b00d-526a44ac7bb9}, !- Inlet Port
  {6254604e-477a-400c-b03a-88c2ae280bf1}; !- Outlet Port

OS:Node,
  {a07ff719-8196-4c7b-8935-1ac8bb595ee7}, !- Handle
  Floor 1 Nourishment ZN Return Air Node, !- Name
  {f947ddf4-f1cd-44e1-84ed-b5e2c4010375}, !- Inlet Port
  {8da8163f-f80a-40b8-8639-c5ece9100c7a}; !- Outlet Port

OS:Connection,
  {6254604e-477a-400c-b03a-88c2ae280bf1}, !- Handle
  {7a6d879d-da57-4aa0-b194-d5ec4d39779b}, !- Name
  {1ab341ba-af3c-43c1-b5a8-b8bcee574900}, !- Source Object
  3,                                      !- Outlet Port
  {bddfaec7-ca5d-42bf-85ef-53ba71fa2dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f947ddf4-f1cd-44e1-84ed-b5e2c4010375}, !- Handle
  {b3c12ccd-9269-4da5-9737-ef9637274684}, !- Name
  {94076a97-58f2-4261-9411-729c3237a088}, !- Source Object
  3,                                      !- Outlet Port
  {a07ff719-8196-4c7b-8935-1ac8bb595ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da8163f-f80a-40b8-8639-c5ece9100c7a}, !- Handle
  {852295b2-9eee-4e17-9862-4a919a71755e}, !- Name
  {a07ff719-8196-4c7b-8935-1ac8bb595ee7}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {3d677ce8-1ea7-4e07-9dcb-6e912102da93}, !- Handle
  Floor 1 Nourishment ZN VAV Terminal Inlet Air Node, !- Name
  {d6436c9e-f64c-4074-8478-119e07e99a3a}, !- Inlet Port
  {22fda13e-4e79-4eb5-b5a7-7aaaa0f0d9b1}; !- Outlet Port

OS:Connection,
  {d6436c9e-f64c-4074-8478-119e07e99a3a}, !- Handle
  {b63725e0-1b99-4f99-89cb-a33ac17c776c}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  26,                                     !- Outlet Port
  {3d677ce8-1ea7-4e07-9dcb-6e912102da93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fda13e-4e79-4eb5-b5a7-7aaaa0f0d9b1}, !- Handle
  {6f127fd3-c2a1-4566-9a80-7dd23b11d018}, !- Name
  {3d677ce8-1ea7-4e07-9dcb-6e912102da93}, !- Source Object
  3,                                      !- Outlet Port
  {047fd2f0-a97e-45c7-9949-b5a7551ee51e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d43ff9b-83eb-439d-b00d-526a44ac7bb9}, !- Handle
  {e9d5c6a4-1901-410b-af6b-8674f391e49d}, !- Name
  {047fd2f0-a97e-45c7-9949-b5a7551ee51e}, !- Source Object
  12,                                     !- Outlet Port
  {1ab341ba-af3c-43c1-b5a8-b8bcee574900}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0cca3aa-070a-42d5-923e-b289a64375b4}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d74d953-8c39-4166-8a08-e85e99e7522a}, !- Water Inlet Node Name
  {bf43d55c-bd75-4349-b950-38b57738c3c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44bdfc92-b6b5-4899-96b4-73c8d72ec090}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Inlet Water Node, !- Name
  {255a5f08-6f35-4351-9d71-26f80ad70591}, !- Inlet Port
  {6d74d953-8c39-4166-8a08-e85e99e7522a}; !- Outlet Port

OS:Connection,
  {255a5f08-6f35-4351-9d71-26f80ad70591}, !- Handle
  {d112097a-f342-43b8-82f5-676215acf74f}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  29,                                     !- Outlet Port
  {44bdfc92-b6b5-4899-96b4-73c8d72ec090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80d626d4-6e5b-4214-b146-4a79f3769ca2}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Outlet Water Node, !- Name
  {bf43d55c-bd75-4349-b950-38b57738c3c4}, !- Inlet Port
  {7928c632-2547-4a26-8655-f2a12194d756}; !- Outlet Port

OS:Connection,
  {6d74d953-8c39-4166-8a08-e85e99e7522a}, !- Handle
  {f4154db1-c51b-4960-8b19-6064a6a591ba}, !- Name
  {44bdfc92-b6b5-4899-96b4-73c8d72ec090}, !- Source Object
  3,                                      !- Outlet Port
  {c0cca3aa-070a-42d5-923e-b289a64375b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf43d55c-bd75-4349-b950-38b57738c3c4}, !- Handle
  {c8bc4a8d-68bc-479f-a077-bd67ea952cea}, !- Name
  {c0cca3aa-070a-42d5-923e-b289a64375b4}, !- Source Object
  6,                                      !- Outlet Port
  {80d626d4-6e5b-4214-b146-4a79f3769ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7928c632-2547-4a26-8655-f2a12194d756}, !- Handle
  {f8c5a3d4-57bc-4ef8-bae1-9abdb54cc9db}, !- Name
  {80d626d4-6e5b-4214-b146-4a79f3769ca2}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb966d51-2bc8-4a57-8355-f426f3d4374e}, !- Handle
  Floor 1 Nurse Hall ZN Reheat Coil Controller, !- Name
  {c0cca3aa-070a-42d5-923e-b289a64375b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ef5efbf-cde1-488c-a361-a32680be31cd}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {98d7a8fe-1c8c-47cb-94bd-f08f8b0566c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0cca3aa-070a-42d5-923e-b289a64375b4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff77c4ca-e30f-49e3-a728-c38d48c4c46d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d836d12f-36ab-4125-a558-173ed5cf70a1}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Outlet Air Node, !- Name
  {ff77c4ca-e30f-49e3-a728-c38d48c4c46d}, !- Inlet Port
  {f2e553e3-9c20-47fc-81ba-0633d3847197}; !- Outlet Port

OS:Node,
  {d803323d-8529-437d-84ac-4cd33cfb162b}, !- Handle
  Floor 1 Nurse Hall ZN Return Air Node,  !- Name
  {a9779563-5b5a-45ef-9392-66269f4a4524}, !- Inlet Port
  {2b78a006-fd32-411f-9f79-4c2345e08dbb}; !- Outlet Port

OS:Connection,
  {f2e553e3-9c20-47fc-81ba-0633d3847197}, !- Handle
  {199722d8-f515-41ac-979d-5ec861683c35}, !- Name
  {d836d12f-36ab-4125-a558-173ed5cf70a1}, !- Source Object
  3,                                      !- Outlet Port
  {96ae54a8-8fc4-4815-a89a-7b3d5c920b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9779563-5b5a-45ef-9392-66269f4a4524}, !- Handle
  {df72fa50-5284-4d99-9d66-02874e6c749e}, !- Name
  {648fd4ce-1720-4329-a3d1-2d509f6ddc2c}, !- Source Object
  3,                                      !- Outlet Port
  {d803323d-8529-437d-84ac-4cd33cfb162b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b78a006-fd32-411f-9f79-4c2345e08dbb}, !- Handle
  {deae4cb7-80cc-482b-88f6-9fb76565096d}, !- Name
  {d803323d-8529-437d-84ac-4cd33cfb162b}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b2687f52-0bff-4ead-905f-5fa6ad6a2690}, !- Handle
  Floor 1 Nurse Hall ZN VAV Terminal Inlet Air Node, !- Name
  {764006f2-5b84-4fb8-aa85-0bde6d90d813}, !- Inlet Port
  {98d7a8fe-1c8c-47cb-94bd-f08f8b0566c3}; !- Outlet Port

OS:Connection,
  {764006f2-5b84-4fb8-aa85-0bde6d90d813}, !- Handle
  {33228595-3231-4d75-97e9-02535533d884}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  27,                                     !- Outlet Port
  {b2687f52-0bff-4ead-905f-5fa6ad6a2690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d7a8fe-1c8c-47cb-94bd-f08f8b0566c3}, !- Handle
  {5f2da7d3-48dd-43db-8b7d-de9d1b4a3df2}, !- Name
  {b2687f52-0bff-4ead-905f-5fa6ad6a2690}, !- Source Object
  3,                                      !- Outlet Port
  {0ef5efbf-cde1-488c-a361-a32680be31cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff77c4ca-e30f-49e3-a728-c38d48c4c46d}, !- Handle
  {537d8563-3567-4afe-8094-bab548ec65f9}, !- Name
  {0ef5efbf-cde1-488c-a361-a32680be31cd}, !- Source Object
  12,                                     !- Outlet Port
  {d836d12f-36ab-4125-a558-173ed5cf70a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3d830ae-f1eb-4d93-9904-c836424d7a83}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e87fb98-1e49-4fec-80f5-afea2f674ee6}, !- Water Inlet Node Name
  {9077908b-baa3-4c97-816c-9fac4bdb0297}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c948d9a-4d95-4a2f-aa2c-8e7b379fb8d4}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Inlet Water Node, !- Name
  {e2178563-6922-49e7-a7d3-fa0dcdb1db0e}, !- Inlet Port
  {1e87fb98-1e49-4fec-80f5-afea2f674ee6}; !- Outlet Port

OS:Connection,
  {e2178563-6922-49e7-a7d3-fa0dcdb1db0e}, !- Handle
  {19bf0b7a-b98e-4d31-a42b-ebccda0cbfc7}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  30,                                     !- Outlet Port
  {7c948d9a-4d95-4a2f-aa2c-8e7b379fb8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9530f07e-655c-4840-927a-be2006b7e4ed}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Outlet Water Node, !- Name
  {9077908b-baa3-4c97-816c-9fac4bdb0297}, !- Inlet Port
  {c08090db-0c6b-4671-b973-d1d5e462a03b}; !- Outlet Port

OS:Connection,
  {1e87fb98-1e49-4fec-80f5-afea2f674ee6}, !- Handle
  {8cae3dd4-0e44-4724-8007-c7f5541dbe66}, !- Name
  {7c948d9a-4d95-4a2f-aa2c-8e7b379fb8d4}, !- Source Object
  3,                                      !- Outlet Port
  {c3d830ae-f1eb-4d93-9904-c836424d7a83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9077908b-baa3-4c97-816c-9fac4bdb0297}, !- Handle
  {70a7c0a6-b3be-4be5-9683-53613655e378}, !- Name
  {c3d830ae-f1eb-4d93-9904-c836424d7a83}, !- Source Object
  6,                                      !- Outlet Port
  {9530f07e-655c-4840-927a-be2006b7e4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08090db-0c6b-4671-b973-d1d5e462a03b}, !- Handle
  {bc10a1cf-85a8-42a7-8f9b-76d36f7f8c50}, !- Name
  {9530f07e-655c-4840-927a-be2006b7e4ed}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a432cd2f-a631-4040-adeb-01a43bdbc0d9}, !- Handle
  Floor 1 Nurse Janitor ZN Reheat Coil Controller, !- Name
  {c3d830ae-f1eb-4d93-9904-c836424d7a83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a283097-c5ee-4d41-951b-bac71599885e}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {172e872a-2e63-4d2f-9649-0bd29ae73ef3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3d830ae-f1eb-4d93-9904-c836424d7a83}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25a14794-5ec7-4b04-8dad-7ded38e8edfb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {071bf6f5-bfb8-46f8-a3ca-33af29c393ce}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {25a14794-5ec7-4b04-8dad-7ded38e8edfb}, !- Inlet Port
  {4562304f-d89a-4e18-9399-abbc7581d615}; !- Outlet Port

OS:Node,
  {0d47676d-80fc-474b-86dc-93f860d7ee2b}, !- Handle
  Floor 1 Nurse Janitor ZN Return Air Node, !- Name
  {01a0077c-cf80-4776-ab59-0f954304cae6}, !- Inlet Port
  {5bfb5e42-ffe9-44be-acc5-91b34deb5358}; !- Outlet Port

OS:Connection,
  {4562304f-d89a-4e18-9399-abbc7581d615}, !- Handle
  {38a71f1c-031f-4fe0-b2a9-aeb476b1c590}, !- Name
  {071bf6f5-bfb8-46f8-a3ca-33af29c393ce}, !- Source Object
  3,                                      !- Outlet Port
  {5aa06e0f-1c96-4950-a1a1-1b3a6acb6e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01a0077c-cf80-4776-ab59-0f954304cae6}, !- Handle
  {ffe3ac92-e9f3-4210-9077-5c297023b522}, !- Name
  {3104873f-7c1b-48fe-befd-559ae0791ed1}, !- Source Object
  3,                                      !- Outlet Port
  {0d47676d-80fc-474b-86dc-93f860d7ee2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfb5e42-ffe9-44be-acc5-91b34deb5358}, !- Handle
  {f05673aa-f91a-4d88-947b-0d9502037e60}, !- Name
  {0d47676d-80fc-474b-86dc-93f860d7ee2b}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {b50e3407-bd4a-4491-82f2-dfa68c29c99c}, !- Handle
  Floor 1 Nurse Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {f106bea5-7303-4580-836a-1e0985d1afd5}, !- Inlet Port
  {172e872a-2e63-4d2f-9649-0bd29ae73ef3}; !- Outlet Port

OS:Connection,
  {f106bea5-7303-4580-836a-1e0985d1afd5}, !- Handle
  {010665ee-76b2-4cb2-8d9a-bc770561453e}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  28,                                     !- Outlet Port
  {b50e3407-bd4a-4491-82f2-dfa68c29c99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172e872a-2e63-4d2f-9649-0bd29ae73ef3}, !- Handle
  {3caea852-b0e5-46d8-9023-ae9adfa2157a}, !- Name
  {b50e3407-bd4a-4491-82f2-dfa68c29c99c}, !- Source Object
  3,                                      !- Outlet Port
  {2a283097-c5ee-4d41-951b-bac71599885e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25a14794-5ec7-4b04-8dad-7ded38e8edfb}, !- Handle
  {ecf41d09-e944-4a16-9a47-e0940b0761f5}, !- Name
  {2a283097-c5ee-4d41-951b-bac71599885e}, !- Source Object
  12,                                     !- Outlet Port
  {071bf6f5-bfb8-46f8-a3ca-33af29c393ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62296a67-9793-44c6-840e-7b66fabe26e6}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {44f0fc6f-082f-4388-b919-f522c50f5fb2}, !- Water Inlet Node Name
  {26df83d4-8029-46f9-9b3b-f9ee3a10de9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f8391a8-960d-49ab-b879-7be2480a50cc}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Inlet Water Node, !- Name
  {abffcbe0-10b7-41a7-8c08-4e853f40ee74}, !- Inlet Port
  {44f0fc6f-082f-4388-b919-f522c50f5fb2}; !- Outlet Port

OS:Connection,
  {abffcbe0-10b7-41a7-8c08-4e853f40ee74}, !- Handle
  {3b38a850-a50d-4346-9f80-2b8c2cd62f17}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  31,                                     !- Outlet Port
  {7f8391a8-960d-49ab-b879-7be2480a50cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6474a812-fdd0-41fc-aec7-59c768d8e42b}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Outlet Water Node, !- Name
  {26df83d4-8029-46f9-9b3b-f9ee3a10de9a}, !- Inlet Port
  {cb7b3cf4-1b24-4b47-b671-8b173930afd6}; !- Outlet Port

OS:Connection,
  {44f0fc6f-082f-4388-b919-f522c50f5fb2}, !- Handle
  {7279f37e-8fd4-4612-802e-1147840995b3}, !- Name
  {7f8391a8-960d-49ab-b879-7be2480a50cc}, !- Source Object
  3,                                      !- Outlet Port
  {62296a67-9793-44c6-840e-7b66fabe26e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26df83d4-8029-46f9-9b3b-f9ee3a10de9a}, !- Handle
  {4acc90c8-912e-41e8-83d7-049e0cba00bc}, !- Name
  {62296a67-9793-44c6-840e-7b66fabe26e6}, !- Source Object
  6,                                      !- Outlet Port
  {6474a812-fdd0-41fc-aec7-59c768d8e42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7b3cf4-1b24-4b47-b671-8b173930afd6}, !- Handle
  {20ba5b68-1fbd-4459-b97a-bc41246156ef}, !- Name
  {6474a812-fdd0-41fc-aec7-59c768d8e42b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ae202a1-e488-435b-822d-daa9932c0a45}, !- Handle
  Floor 1 Nurse Station ZN Reheat Coil Controller, !- Name
  {62296a67-9793-44c6-840e-7b66fabe26e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {487b5b46-18d1-4c8c-bad0-864c4c71ec11}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {115a9a37-88fe-4f72-a619-ee459b3e5192}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62296a67-9793-44c6-840e-7b66fabe26e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef2378f3-e608-4bd7-b0b5-b7b11639fd20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {522985b4-40ce-4fd5-bded-b67007ef6552}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Outlet Air Node, !- Name
  {ef2378f3-e608-4bd7-b0b5-b7b11639fd20}, !- Inlet Port
  {8be78904-d882-4899-9c4c-5a8c9696fda7}; !- Outlet Port

OS:Node,
  {4b69f80a-b323-42e3-9282-9a02f51a3b61}, !- Handle
  Floor 1 Nurse Station ZN Return Air Node, !- Name
  {20fd0c83-eb4a-4f6b-9814-491c2775af34}, !- Inlet Port
  {8286d214-caef-4130-9568-26e78bf60957}; !- Outlet Port

OS:Connection,
  {8be78904-d882-4899-9c4c-5a8c9696fda7}, !- Handle
  {c16c0773-76c0-4f12-a729-799c9f3cac83}, !- Name
  {522985b4-40ce-4fd5-bded-b67007ef6552}, !- Source Object
  3,                                      !- Outlet Port
  {fe3d765b-8d8c-464c-b1ee-c304ead490b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20fd0c83-eb4a-4f6b-9814-491c2775af34}, !- Handle
  {39eb079a-595d-4190-9287-0be066e73037}, !- Name
  {ee77bd45-d97e-4ac3-b27f-36cd5f9805c5}, !- Source Object
  3,                                      !- Outlet Port
  {4b69f80a-b323-42e3-9282-9a02f51a3b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8286d214-caef-4130-9568-26e78bf60957}, !- Handle
  {666a2780-e378-4868-ae25-f65b47477c1c}, !- Name
  {4b69f80a-b323-42e3-9282-9a02f51a3b61}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {26e49006-7ab0-41ae-bae7-9d2bd3f809dd}, !- Handle
  Floor 1 Nurse Station ZN VAV Terminal Inlet Air Node, !- Name
  {d5507f4e-d8fd-4e5c-ac20-6740322f5d0a}, !- Inlet Port
  {115a9a37-88fe-4f72-a619-ee459b3e5192}; !- Outlet Port

OS:Connection,
  {d5507f4e-d8fd-4e5c-ac20-6740322f5d0a}, !- Handle
  {25c4f473-1629-46d2-82a2-855fed234310}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  29,                                     !- Outlet Port
  {26e49006-7ab0-41ae-bae7-9d2bd3f809dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115a9a37-88fe-4f72-a619-ee459b3e5192}, !- Handle
  {64b19590-e435-4107-b745-843fc6109c32}, !- Name
  {26e49006-7ab0-41ae-bae7-9d2bd3f809dd}, !- Source Object
  3,                                      !- Outlet Port
  {487b5b46-18d1-4c8c-bad0-864c4c71ec11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef2378f3-e608-4bd7-b0b5-b7b11639fd20}, !- Handle
  {f9cf7c20-8112-4219-9ac9-865e35c58ae3}, !- Name
  {487b5b46-18d1-4c8c-bad0-864c4c71ec11}, !- Source Object
  12,                                     !- Outlet Port
  {522985b4-40ce-4fd5-bded-b67007ef6552}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a48bed70-c5ae-4b1f-83c4-a026db1a0034}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil,    !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e061ae4-ae84-40b2-9553-4f1192a89bf9}, !- Water Inlet Node Name
  {c49a4f04-680f-44b6-b87d-e63b47e5a2b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a4b51be-22e4-4209-b397-639682b6e2a8}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {abde4ff0-ea55-447f-a2fa-5e2984e144ce}, !- Inlet Port
  {2e061ae4-ae84-40b2-9553-4f1192a89bf9}; !- Outlet Port

OS:Connection,
  {abde4ff0-ea55-447f-a2fa-5e2984e144ce}, !- Handle
  {7d4822b9-1c3e-49b0-80e9-4d4b3f559585}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  32,                                     !- Outlet Port
  {7a4b51be-22e4-4209-b397-639682b6e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43596b20-68a0-43e8-8405-238a0b806c23}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {c49a4f04-680f-44b6-b87d-e63b47e5a2b9}, !- Inlet Port
  {5f3db331-360a-4135-83ca-1c17283fe541}; !- Outlet Port

OS:Connection,
  {2e061ae4-ae84-40b2-9553-4f1192a89bf9}, !- Handle
  {0fdf9a29-b8c0-4c57-ae61-0234f2596ffa}, !- Name
  {7a4b51be-22e4-4209-b397-639682b6e2a8}, !- Source Object
  3,                                      !- Outlet Port
  {a48bed70-c5ae-4b1f-83c4-a026db1a0034}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c49a4f04-680f-44b6-b87d-e63b47e5a2b9}, !- Handle
  {6ea8064c-cc51-4de6-b65f-8c96dc837aea}, !- Name
  {a48bed70-c5ae-4b1f-83c4-a026db1a0034}, !- Source Object
  6,                                      !- Outlet Port
  {43596b20-68a0-43e8-8405-238a0b806c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3db331-360a-4135-83ca-1c17283fe541}, !- Handle
  {c067cc5f-430d-46e6-ad7e-08afba6caeea}, !- Name
  {43596b20-68a0-43e8-8405-238a0b806c23}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb5d3d5d-95bc-406f-97bf-f8244f171c76}, !- Handle
  Floor 1 Nurse Toilet ZN Reheat Coil Controller, !- Name
  {a48bed70-c5ae-4b1f-83c4-a026db1a0034}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc82bf51-f137-44d0-b150-099474361326}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {7789aec5-f7db-4cc1-a98e-fe0741520581}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a48bed70-c5ae-4b1f-83c4-a026db1a0034}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69bc4fd6-4c6f-49f1-892a-301609690a55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26cb82e6-40cd-4bf9-aa18-3011458ba850}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {69bc4fd6-4c6f-49f1-892a-301609690a55}, !- Inlet Port
  {7727cf4e-16a9-4bfb-9c2d-27088b9289d6}; !- Outlet Port

OS:Node,
  {7e3074f2-5b7d-47ec-a30c-eb0976cc8bde}, !- Handle
  Floor 1 Nurse Toilet ZN Return Air Node, !- Name
  {c4b0a5e5-99ee-4b23-a3d2-b959ab2d2305}, !- Inlet Port
  {730015f5-f5b6-4b4e-9d92-230af8491e22}; !- Outlet Port

OS:Connection,
  {7727cf4e-16a9-4bfb-9c2d-27088b9289d6}, !- Handle
  {586a1428-6ad3-43ba-8926-83ab86b5b36c}, !- Name
  {26cb82e6-40cd-4bf9-aa18-3011458ba850}, !- Source Object
  3,                                      !- Outlet Port
  {f6eeb3fa-3794-478b-b672-ccdf0592168c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4b0a5e5-99ee-4b23-a3d2-b959ab2d2305}, !- Handle
  {32af8f7b-415a-4846-9f31-ca57c1019591}, !- Name
  {efce3281-cf1b-4e31-87cc-6d49f6de0119}, !- Source Object
  3,                                      !- Outlet Port
  {7e3074f2-5b7d-47ec-a30c-eb0976cc8bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730015f5-f5b6-4b4e-9d92-230af8491e22}, !- Handle
  {a86f0ca3-b88a-4ced-bde5-471a9578a2d1}, !- Name
  {7e3074f2-5b7d-47ec-a30c-eb0976cc8bde}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {fe22e8ff-5d7c-4f20-8a3b-5a388a2cf933}, !- Handle
  Floor 1 Nurse Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {0c6cca08-a116-4e22-9485-2d934a0ef768}, !- Inlet Port
  {7789aec5-f7db-4cc1-a98e-fe0741520581}; !- Outlet Port

OS:Connection,
  {0c6cca08-a116-4e22-9485-2d934a0ef768}, !- Handle
  {de3c8c04-0c5b-443e-b54f-8c1ab17bbddb}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  30,                                     !- Outlet Port
  {fe22e8ff-5d7c-4f20-8a3b-5a388a2cf933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7789aec5-f7db-4cc1-a98e-fe0741520581}, !- Handle
  {f714e9d0-3534-4552-9fa3-2f6c562f3055}, !- Name
  {fe22e8ff-5d7c-4f20-8a3b-5a388a2cf933}, !- Source Object
  3,                                      !- Outlet Port
  {fc82bf51-f137-44d0-b150-099474361326}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69bc4fd6-4c6f-49f1-892a-301609690a55}, !- Handle
  {6675bade-b11e-41ed-84ce-b2eaabd91147}, !- Name
  {fc82bf51-f137-44d0-b150-099474361326}, !- Source Object
  12,                                     !- Outlet Port
  {26cb82e6-40cd-4bf9-aa18-3011458ba850}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e605a022-ff32-41e7-be43-666c40a5fed9}, !- Handle
  Floor 1 Office ZN Reheat Coil,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d50b2ad-cc6e-4913-83e3-4840448c7999}, !- Water Inlet Node Name
  {aa33d71c-45f3-41f7-bbcb-5e0474be7458}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fc4c31a-298e-45d4-b93e-a3b94dc88f91}, !- Handle
  Floor 1 Office ZN Reheat Coil Inlet Water Node, !- Name
  {c405f124-2846-43b6-90bc-0aec6fc2cf19}, !- Inlet Port
  {4d50b2ad-cc6e-4913-83e3-4840448c7999}; !- Outlet Port

OS:Connection,
  {c405f124-2846-43b6-90bc-0aec6fc2cf19}, !- Handle
  {0d5acdb4-abe6-41b8-9057-f570155a4c45}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  33,                                     !- Outlet Port
  {7fc4c31a-298e-45d4-b93e-a3b94dc88f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac135908-06d0-4172-ad1e-50002d762e32}, !- Handle
  Floor 1 Office ZN Reheat Coil Outlet Water Node, !- Name
  {aa33d71c-45f3-41f7-bbcb-5e0474be7458}, !- Inlet Port
  {0078a6fd-7132-4104-9ad0-33587701e197}; !- Outlet Port

OS:Connection,
  {4d50b2ad-cc6e-4913-83e3-4840448c7999}, !- Handle
  {64ee0e25-3407-4df5-a04f-715102df9162}, !- Name
  {7fc4c31a-298e-45d4-b93e-a3b94dc88f91}, !- Source Object
  3,                                      !- Outlet Port
  {e605a022-ff32-41e7-be43-666c40a5fed9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa33d71c-45f3-41f7-bbcb-5e0474be7458}, !- Handle
  {51f3ff5a-1d8f-4d30-b463-c231a368cb4b}, !- Name
  {e605a022-ff32-41e7-be43-666c40a5fed9}, !- Source Object
  6,                                      !- Outlet Port
  {ac135908-06d0-4172-ad1e-50002d762e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0078a6fd-7132-4104-9ad0-33587701e197}, !- Handle
  {52a0280e-7bb3-4954-b76e-c9fbfb3e06fe}, !- Name
  {ac135908-06d0-4172-ad1e-50002d762e32}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf743347-71f4-46a4-bcfd-9ae6306c9086}, !- Handle
  Floor 1 Office ZN Reheat Coil Controller, !- Name
  {e605a022-ff32-41e7-be43-666c40a5fed9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ce07256-f344-470d-ae47-ece1f736bf65}, !- Handle
  Floor 1 Office ZN VAV Terminal,         !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {6b3d71dc-b50f-4ee2-9fa7-58cbe958872b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e605a022-ff32-41e7-be43-666c40a5fed9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e04ddc0-dac0-4460-bd16-85c870c12888}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {299e7aba-cfcd-4c57-977a-e358378887da}, !- Handle
  Floor 1 Office ZN VAV Terminal Outlet Air Node, !- Name
  {4e04ddc0-dac0-4460-bd16-85c870c12888}, !- Inlet Port
  {df47c80d-ea3b-4662-adb8-7500f97c87cc}; !- Outlet Port

OS:Node,
  {9b6b129d-a43d-4711-afff-7a0c6ec565fd}, !- Handle
  Floor 1 Office ZN Return Air Node,      !- Name
  {e23bc57d-1f4e-4922-9af4-e3507bdb8449}, !- Inlet Port
  {79890ac4-0f7c-416c-9e82-2cde88beda29}; !- Outlet Port

OS:Connection,
  {df47c80d-ea3b-4662-adb8-7500f97c87cc}, !- Handle
  {239e790d-0548-4c0c-838f-072c1b05038e}, !- Name
  {299e7aba-cfcd-4c57-977a-e358378887da}, !- Source Object
  3,                                      !- Outlet Port
  {c4dc360d-9eed-48bd-a08a-61ab96645735}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e23bc57d-1f4e-4922-9af4-e3507bdb8449}, !- Handle
  {51872633-b7e5-44a8-9798-0086ffdb3459}, !- Name
  {5b184d1d-03ea-4cf4-8d34-fff0664dbe20}, !- Source Object
  3,                                      !- Outlet Port
  {9b6b129d-a43d-4711-afff-7a0c6ec565fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79890ac4-0f7c-416c-9e82-2cde88beda29}, !- Handle
  {ae8d704a-e3d7-44f5-8d14-13829e327837}, !- Name
  {9b6b129d-a43d-4711-afff-7a0c6ec565fd}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {58bc09fd-cc43-41b3-9c41-2fb861246562}, !- Handle
  Floor 1 Office ZN VAV Terminal Inlet Air Node, !- Name
  {638dfd4a-a6ff-45ae-a1d6-e0bf3e81ba72}, !- Inlet Port
  {6b3d71dc-b50f-4ee2-9fa7-58cbe958872b}; !- Outlet Port

OS:Connection,
  {638dfd4a-a6ff-45ae-a1d6-e0bf3e81ba72}, !- Handle
  {cd03e988-b7e1-4bec-a6ce-89139aa81c31}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  31,                                     !- Outlet Port
  {58bc09fd-cc43-41b3-9c41-2fb861246562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3d71dc-b50f-4ee2-9fa7-58cbe958872b}, !- Handle
  {c2636024-4756-4a95-a4ac-904774bf9c09}, !- Name
  {58bc09fd-cc43-41b3-9c41-2fb861246562}, !- Source Object
  3,                                      !- Outlet Port
  {8ce07256-f344-470d-ae47-ece1f736bf65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e04ddc0-dac0-4460-bd16-85c870c12888}, !- Handle
  {808d7168-be8c-4194-9cf3-8d295ce4f9a9}, !- Name
  {8ce07256-f344-470d-ae47-ece1f736bf65}, !- Source Object
  12,                                     !- Outlet Port
  {299e7aba-cfcd-4c57-977a-e358378887da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33c0cbd3-8b4a-41ac-877e-28cea668c020}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a8ac7be-a2da-4212-8eb5-61f795a9536c}, !- Water Inlet Node Name
  {66df60cc-54c9-4c75-aabb-915684f5d033}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02e758c8-5052-426d-8776-a0ab09d6eb7e}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {29cac864-35dc-4563-8b6d-cd6b58db617e}, !- Inlet Port
  {0a8ac7be-a2da-4212-8eb5-61f795a9536c}; !- Outlet Port

OS:Connection,
  {29cac864-35dc-4563-8b6d-cd6b58db617e}, !- Handle
  {a3b3694d-2b06-4769-b0fd-fb0754163f7a}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  34,                                     !- Outlet Port
  {02e758c8-5052-426d-8776-a0ab09d6eb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26876b38-fef6-4b49-b3b6-e5c3ba7b138b}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {66df60cc-54c9-4c75-aabb-915684f5d033}, !- Inlet Port
  {9bffe399-7ebf-4b81-bca6-e33563480be2}; !- Outlet Port

OS:Connection,
  {0a8ac7be-a2da-4212-8eb5-61f795a9536c}, !- Handle
  {5f045f0b-2190-4f14-a1c3-9a99db702c20}, !- Name
  {02e758c8-5052-426d-8776-a0ab09d6eb7e}, !- Source Object
  3,                                      !- Outlet Port
  {33c0cbd3-8b4a-41ac-877e-28cea668c020}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66df60cc-54c9-4c75-aabb-915684f5d033}, !- Handle
  {2c8a7128-2f5a-4941-931a-c8897797cbb8}, !- Name
  {33c0cbd3-8b4a-41ac-877e-28cea668c020}, !- Source Object
  6,                                      !- Outlet Port
  {26876b38-fef6-4b49-b3b6-e5c3ba7b138b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bffe399-7ebf-4b81-bca6-e33563480be2}, !- Handle
  {5e90c337-fe48-49c3-9541-994f2163da77}, !- Name
  {26876b38-fef6-4b49-b3b6-e5c3ba7b138b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c047f62e-7e07-4e97-b07c-f05d0d8786b8}, !- Handle
  Floor 1 Operating Room 1 ZN Reheat Coil Controller, !- Name
  {33c0cbd3-8b4a-41ac-877e-28cea668c020}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bef004e9-1a12-4fc6-8f9f-31a04bc93c79}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {cc1c1940-438a-4a9e-945b-b4c93696c386}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.716952934095931,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2d2cfd48-c513-4fcb-a3b6-8a0af85a1b1b}, !- Minimum Air Flow Fraction Schedule Name
  {33c0cbd3-8b4a-41ac-877e-28cea668c020}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68600616-f6a9-462d-a546-8065f0e5cf8e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4dcabf4c-5ae0-4359-93a5-a59b3c1f0e87}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {68600616-f6a9-462d-a546-8065f0e5cf8e}, !- Inlet Port
  {ec236cd1-c8d3-44a0-b48a-37f89e051a57}; !- Outlet Port

OS:Node,
  {ae8fdca7-82c4-4daf-9b33-9521c81c698c}, !- Handle
  Floor 1 Operating Room 1 ZN Return Air Node, !- Name
  {281e9da2-e9f9-4f02-a858-174483efcb2e}, !- Inlet Port
  {88eb672e-9eb6-40d0-8a0f-766b829c0f67}; !- Outlet Port

OS:Connection,
  {ec236cd1-c8d3-44a0-b48a-37f89e051a57}, !- Handle
  {8eb7a9fc-7989-4c4e-acae-6888dd6ff130}, !- Name
  {4dcabf4c-5ae0-4359-93a5-a59b3c1f0e87}, !- Source Object
  3,                                      !- Outlet Port
  {c06d3e95-99cc-4224-b554-60e241b5873c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {281e9da2-e9f9-4f02-a858-174483efcb2e}, !- Handle
  {7040821e-fc10-4b37-a888-8a61d785ef22}, !- Name
  {0d4ef451-4ca9-451c-b981-eb85f65674fb}, !- Source Object
  3,                                      !- Outlet Port
  {ae8fdca7-82c4-4daf-9b33-9521c81c698c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88eb672e-9eb6-40d0-8a0f-766b829c0f67}, !- Handle
  {20afbbd5-e2ee-4b7f-8c9a-60a896989731}, !- Name
  {ae8fdca7-82c4-4daf-9b33-9521c81c698c}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {b0693915-09e8-4f45-8545-bc07bcd3896c}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {58851212-1ace-48c7-aece-b3f62aaaa800}, !- Inlet Port
  {cc1c1940-438a-4a9e-945b-b4c93696c386}; !- Outlet Port

OS:Connection,
  {58851212-1ace-48c7-aece-b3f62aaaa800}, !- Handle
  {bd14157a-078b-423f-9752-09c5bd8bb947}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  32,                                     !- Outlet Port
  {b0693915-09e8-4f45-8545-bc07bcd3896c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1c1940-438a-4a9e-945b-b4c93696c386}, !- Handle
  {0565a580-c590-4441-bb36-b57cf54c7f73}, !- Name
  {b0693915-09e8-4f45-8545-bc07bcd3896c}, !- Source Object
  3,                                      !- Outlet Port
  {bef004e9-1a12-4fc6-8f9f-31a04bc93c79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68600616-f6a9-462d-a546-8065f0e5cf8e}, !- Handle
  {489b2a5d-2f7a-46d1-99a3-fc0b8fb5a43f}, !- Name
  {bef004e9-1a12-4fc6-8f9f-31a04bc93c79}, !- Source Object
  12,                                     !- Outlet Port
  {4dcabf4c-5ae0-4359-93a5-a59b3c1f0e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bc480e6d-fb68-4280-a318-411cacdc5fa7}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {483670b6-f2f7-4b77-a609-55b312c44c34}, !- Water Inlet Node Name
  {96067cb1-1c6c-4ef8-ae44-3f3f9fea0f0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01f3ffe2-1caf-4f36-ae63-9ca846fac560}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {6de03d8e-88e1-4ac7-9f6f-47c22a87910e}, !- Inlet Port
  {483670b6-f2f7-4b77-a609-55b312c44c34}; !- Outlet Port

OS:Connection,
  {6de03d8e-88e1-4ac7-9f6f-47c22a87910e}, !- Handle
  {f3f1c6c0-d75f-49b0-8be3-2c24df36a676}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  35,                                     !- Outlet Port
  {01f3ffe2-1caf-4f36-ae63-9ca846fac560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db96fe5a-8ef3-4427-8133-b6d357a5e66b}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {96067cb1-1c6c-4ef8-ae44-3f3f9fea0f0e}, !- Inlet Port
  {84c29bf5-a8bd-4f9e-98ba-cb616aad611f}; !- Outlet Port

OS:Connection,
  {483670b6-f2f7-4b77-a609-55b312c44c34}, !- Handle
  {973e38a2-9429-4ea4-9176-2f6b7b35b9e1}, !- Name
  {01f3ffe2-1caf-4f36-ae63-9ca846fac560}, !- Source Object
  3,                                      !- Outlet Port
  {bc480e6d-fb68-4280-a318-411cacdc5fa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96067cb1-1c6c-4ef8-ae44-3f3f9fea0f0e}, !- Handle
  {df525470-541f-4060-aed5-2c236de1dd39}, !- Name
  {bc480e6d-fb68-4280-a318-411cacdc5fa7}, !- Source Object
  6,                                      !- Outlet Port
  {db96fe5a-8ef3-4427-8133-b6d357a5e66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c29bf5-a8bd-4f9e-98ba-cb616aad611f}, !- Handle
  {8e958769-306f-4e97-8daf-fef355543294}, !- Name
  {db96fe5a-8ef3-4427-8133-b6d357a5e66b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12e2c558-b5c3-4ad5-af42-d7cd1b2b13ba}, !- Handle
  Floor 1 Operating Room 2 ZN Reheat Coil Controller, !- Name
  {bc480e6d-fb68-4280-a318-411cacdc5fa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0311abea-f83a-4d52-ad5d-31ecb3f1da5a}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {832c806e-46eb-4552-9b49-38e206127ce0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.718792813699886,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2d2cfd48-c513-4fcb-a3b6-8a0af85a1b1b}, !- Minimum Air Flow Fraction Schedule Name
  {bc480e6d-fb68-4280-a318-411cacdc5fa7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a5ffb14e-c237-4aef-be59-56261bb17cb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc87c206-a731-4f65-b4d5-30ee45b264ee}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {a5ffb14e-c237-4aef-be59-56261bb17cb1}, !- Inlet Port
  {a7242e4c-983d-41e4-ac56-92f506035775}; !- Outlet Port

OS:Node,
  {c8ed3d9e-a09b-4999-802a-1fc5b6bbc9d8}, !- Handle
  Floor 1 Operating Room 2 ZN Return Air Node, !- Name
  {4e433b2a-faa2-48e2-82f8-5ccd6f10400f}, !- Inlet Port
  {0c2cb78a-5547-4595-9fa4-e710955cd90b}; !- Outlet Port

OS:Connection,
  {a7242e4c-983d-41e4-ac56-92f506035775}, !- Handle
  {1b42872b-5362-4dda-a069-073996453b05}, !- Name
  {cc87c206-a731-4f65-b4d5-30ee45b264ee}, !- Source Object
  3,                                      !- Outlet Port
  {cbd31a77-df4c-4c30-8f76-fdc0bea1f026}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e433b2a-faa2-48e2-82f8-5ccd6f10400f}, !- Handle
  {6be01d60-2d11-4c81-8c89-bcb892f77752}, !- Name
  {f8968b26-9ca3-4efa-834e-1af349269cfb}, !- Source Object
  3,                                      !- Outlet Port
  {c8ed3d9e-a09b-4999-802a-1fc5b6bbc9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2cb78a-5547-4595-9fa4-e710955cd90b}, !- Handle
  {3e0124e3-2747-4733-a540-5175788f2d26}, !- Name
  {c8ed3d9e-a09b-4999-802a-1fc5b6bbc9d8}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {6e5524db-c851-45c9-b49c-405d1e7cec1b}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {a3bb943a-6a5d-4203-874c-9468d82a3a14}, !- Inlet Port
  {832c806e-46eb-4552-9b49-38e206127ce0}; !- Outlet Port

OS:Connection,
  {a3bb943a-6a5d-4203-874c-9468d82a3a14}, !- Handle
  {612c69d1-66b4-4bc3-a3f0-8b70221f93de}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  33,                                     !- Outlet Port
  {6e5524db-c851-45c9-b49c-405d1e7cec1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832c806e-46eb-4552-9b49-38e206127ce0}, !- Handle
  {bb03622c-4e58-4499-8657-7611a7bf5fb3}, !- Name
  {6e5524db-c851-45c9-b49c-405d1e7cec1b}, !- Source Object
  3,                                      !- Outlet Port
  {0311abea-f83a-4d52-ad5d-31ecb3f1da5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5ffb14e-c237-4aef-be59-56261bb17cb1}, !- Handle
  {693c7612-5f54-4557-beac-e64565fe06e6}, !- Name
  {0311abea-f83a-4d52-ad5d-31ecb3f1da5a}, !- Source Object
  12,                                     !- Outlet Port
  {cc87c206-a731-4f65-b4d5-30ee45b264ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {12fb0e23-95cf-4919-8ecf-4a8234b2f515}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fbb8aee-67e9-41c5-837e-369d10cb22db}, !- Water Inlet Node Name
  {6c452a98-b9e4-4e94-bccd-15312d4aa726}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {614adf80-0653-4b30-86fa-2441e6434ec6}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Inlet Water Node, !- Name
  {64ef7e0c-5b09-4a57-b2e5-fd8deb6d789d}, !- Inlet Port
  {4fbb8aee-67e9-41c5-837e-369d10cb22db}; !- Outlet Port

OS:Connection,
  {64ef7e0c-5b09-4a57-b2e5-fd8deb6d789d}, !- Handle
  {00ec979d-06b3-4b48-bd2f-1f70b2e2a59f}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  36,                                     !- Outlet Port
  {614adf80-0653-4b30-86fa-2441e6434ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {921ae0f2-455f-4627-be41-2da8596361b0}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Outlet Water Node, !- Name
  {6c452a98-b9e4-4e94-bccd-15312d4aa726}, !- Inlet Port
  {a71d33f3-7e53-453b-8360-a1fddf70f707}; !- Outlet Port

OS:Connection,
  {4fbb8aee-67e9-41c5-837e-369d10cb22db}, !- Handle
  {b5316eb0-42b3-489f-86ce-89cb68f91b81}, !- Name
  {614adf80-0653-4b30-86fa-2441e6434ec6}, !- Source Object
  3,                                      !- Outlet Port
  {12fb0e23-95cf-4919-8ecf-4a8234b2f515}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c452a98-b9e4-4e94-bccd-15312d4aa726}, !- Handle
  {8f4e71d4-6401-4221-a41f-e30d5e63ca3d}, !- Name
  {12fb0e23-95cf-4919-8ecf-4a8234b2f515}, !- Source Object
  6,                                      !- Outlet Port
  {921ae0f2-455f-4627-be41-2da8596361b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71d33f3-7e53-453b-8360-a1fddf70f707}, !- Handle
  {e2fd605b-c16b-4eb7-bf0a-a1b9524f4269}, !- Name
  {921ae0f2-455f-4627-be41-2da8596361b0}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2cb6aca-4854-4207-bdad-d5a20278c799}, !- Handle
  Floor 1 Operating Room 3 ZN Reheat Coil Controller, !- Name
  {12fb0e23-95cf-4919-8ecf-4a8234b2f515}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0373c935-1b05-40fe-997a-b7e3c672ef23}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e6751922-ef44-446f-879c-9c47b40b6a39}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.937241435266907,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12fb0e23-95cf-4919-8ecf-4a8234b2f515}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60cc09aa-0d1d-4738-acdf-89fb5045171f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a94173d-2e48-42a5-a3e7-9344620c5b8f}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Outlet Air Node, !- Name
  {60cc09aa-0d1d-4738-acdf-89fb5045171f}, !- Inlet Port
  {b6a6ff26-c808-4e52-8026-dd3f4a4d0977}; !- Outlet Port

OS:Node,
  {1ad918c6-5763-4104-b732-1eff0e2f005c}, !- Handle
  Floor 1 Operating Room 3 ZN Return Air Node, !- Name
  {cb56777c-b699-41dc-9c1b-fa407f0adc9a}, !- Inlet Port
  {57c46b75-3c35-40e9-9000-1fa2bbaa09f6}; !- Outlet Port

OS:Connection,
  {b6a6ff26-c808-4e52-8026-dd3f4a4d0977}, !- Handle
  {435dde68-5d1f-408f-a5fe-5210669f3f30}, !- Name
  {4a94173d-2e48-42a5-a3e7-9344620c5b8f}, !- Source Object
  3,                                      !- Outlet Port
  {9bc21b85-077d-446c-9692-17e776a08990}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb56777c-b699-41dc-9c1b-fa407f0adc9a}, !- Handle
  {7f344599-598a-43f0-be0a-94fb306b4dbd}, !- Name
  {b0ec65f8-85f9-4c0f-93f4-dcea4722cbdf}, !- Source Object
  3,                                      !- Outlet Port
  {1ad918c6-5763-4104-b732-1eff0e2f005c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c46b75-3c35-40e9-9000-1fa2bbaa09f6}, !- Handle
  {d1d3f37a-c308-4f73-bfa8-13482b337c7f}, !- Name
  {1ad918c6-5763-4104-b732-1eff0e2f005c}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {ec3845b9-00f5-479c-b06c-b97c5f788a5f}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Terminal Inlet Air Node, !- Name
  {f8e8905d-6b3e-4226-ab80-7e3481e8e729}, !- Inlet Port
  {e6751922-ef44-446f-879c-9c47b40b6a39}; !- Outlet Port

OS:Connection,
  {f8e8905d-6b3e-4226-ab80-7e3481e8e729}, !- Handle
  {91974c34-f533-486a-944a-e995d27e781f}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  34,                                     !- Outlet Port
  {ec3845b9-00f5-479c-b06c-b97c5f788a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6751922-ef44-446f-879c-9c47b40b6a39}, !- Handle
  {26a35bfb-6b37-4df2-a35f-56b249da3a1c}, !- Name
  {ec3845b9-00f5-479c-b06c-b97c5f788a5f}, !- Source Object
  3,                                      !- Outlet Port
  {0373c935-1b05-40fe-997a-b7e3c672ef23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60cc09aa-0d1d-4738-acdf-89fb5045171f}, !- Handle
  {f02da70a-3fd8-4ae5-b473-d00e2a88e431}, !- Name
  {0373c935-1b05-40fe-997a-b7e3c672ef23}, !- Source Object
  12,                                     !- Outlet Port
  {4a94173d-2e48-42a5-a3e7-9344620c5b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d770af64-01b6-4fca-9f7f-05b5ce6b46ab}, !- Handle
  Floor 1 PACU ZN Reheat Coil,            !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {517afe44-eb45-44e5-812f-5e5e919c24b3}, !- Water Inlet Node Name
  {db222cfb-9fbf-49a5-8c1e-4430cebd8bf0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff136529-8e9d-473f-b1f9-59526002f048}, !- Handle
  Floor 1 PACU ZN Reheat Coil Inlet Water Node, !- Name
  {535d5a39-53db-4d44-96c8-4f76f1db1427}, !- Inlet Port
  {517afe44-eb45-44e5-812f-5e5e919c24b3}; !- Outlet Port

OS:Connection,
  {535d5a39-53db-4d44-96c8-4f76f1db1427}, !- Handle
  {87c15695-3aec-4c8b-a04e-70c09348e378}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  37,                                     !- Outlet Port
  {ff136529-8e9d-473f-b1f9-59526002f048}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5b096c-1d74-4370-b963-afb92d4368a9}, !- Handle
  Floor 1 PACU ZN Reheat Coil Outlet Water Node, !- Name
  {db222cfb-9fbf-49a5-8c1e-4430cebd8bf0}, !- Inlet Port
  {4ae206c1-1460-401f-adc5-297e0b11c879}; !- Outlet Port

OS:Connection,
  {517afe44-eb45-44e5-812f-5e5e919c24b3}, !- Handle
  {7cadc6de-a2db-41c4-9988-1e3dc9cc77e0}, !- Name
  {ff136529-8e9d-473f-b1f9-59526002f048}, !- Source Object
  3,                                      !- Outlet Port
  {d770af64-01b6-4fca-9f7f-05b5ce6b46ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db222cfb-9fbf-49a5-8c1e-4430cebd8bf0}, !- Handle
  {e1880d08-319b-4567-aaee-12d98e758419}, !- Name
  {d770af64-01b6-4fca-9f7f-05b5ce6b46ab}, !- Source Object
  6,                                      !- Outlet Port
  {2c5b096c-1d74-4370-b963-afb92d4368a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae206c1-1460-401f-adc5-297e0b11c879}, !- Handle
  {f51d094e-8648-4e48-9d7a-c02b38c542b9}, !- Name
  {2c5b096c-1d74-4370-b963-afb92d4368a9}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a73e812e-91e1-4e68-a05e-ba684638125c}, !- Handle
  Floor 1 PACU ZN Reheat Coil Controller, !- Name
  {d770af64-01b6-4fca-9f7f-05b5ce6b46ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {497b5e5c-2af5-4d0c-a112-baf4bd627bb1}, !- Handle
  Floor 1 PACU ZN VAV Terminal,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {b9313549-54e6-4cce-8f2c-93ad2cfa92af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d770af64-01b6-4fca-9f7f-05b5ce6b46ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb2212de-fd92-49c9-b86e-aefa0e7fc761}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c94e6ad-3dde-426d-8127-7963481a5ebd}, !- Handle
  Floor 1 PACU ZN VAV Terminal Outlet Air Node, !- Name
  {eb2212de-fd92-49c9-b86e-aefa0e7fc761}, !- Inlet Port
  {a908dbe3-1e92-4a50-8749-aba8b2114d2a}; !- Outlet Port

OS:Node,
  {0610f811-5911-48c6-821f-cbad4dedb274}, !- Handle
  Floor 1 PACU ZN Return Air Node,        !- Name
  {bc7a8da9-3182-49b5-804a-64207bc30eeb}, !- Inlet Port
  {a2a185de-6d80-4902-a45d-6811e17413a9}; !- Outlet Port

OS:Connection,
  {a908dbe3-1e92-4a50-8749-aba8b2114d2a}, !- Handle
  {ece22882-410d-40a8-83c2-0beeff33e1d1}, !- Name
  {5c94e6ad-3dde-426d-8127-7963481a5ebd}, !- Source Object
  3,                                      !- Outlet Port
  {e204be00-749f-4690-a70e-5e4d2abde183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc7a8da9-3182-49b5-804a-64207bc30eeb}, !- Handle
  {e9e1afbc-4b50-43d4-bbf1-e886fa57c6ee}, !- Name
  {99fddc03-d7ea-46c5-92ed-5044131ac5d9}, !- Source Object
  3,                                      !- Outlet Port
  {0610f811-5911-48c6-821f-cbad4dedb274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a185de-6d80-4902-a45d-6811e17413a9}, !- Handle
  {f6a1b237-958b-49b7-90ab-6cf7f7d58dea}, !- Name
  {0610f811-5911-48c6-821f-cbad4dedb274}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {db99c54d-204f-44a7-b95b-867e37041368}, !- Handle
  Floor 1 PACU ZN VAV Terminal Inlet Air Node, !- Name
  {a4d4ea00-13d6-4dd2-9993-bfcd8ec56b08}, !- Inlet Port
  {b9313549-54e6-4cce-8f2c-93ad2cfa92af}; !- Outlet Port

OS:Connection,
  {a4d4ea00-13d6-4dd2-9993-bfcd8ec56b08}, !- Handle
  {ec0d27e8-3895-4f95-b2c3-c9a8e34577cb}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  35,                                     !- Outlet Port
  {db99c54d-204f-44a7-b95b-867e37041368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9313549-54e6-4cce-8f2c-93ad2cfa92af}, !- Handle
  {f4c0535b-5173-4d14-8f73-68ff0e18e1e0}, !- Name
  {db99c54d-204f-44a7-b95b-867e37041368}, !- Source Object
  3,                                      !- Outlet Port
  {497b5e5c-2af5-4d0c-a112-baf4bd627bb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb2212de-fd92-49c9-b86e-aefa0e7fc761}, !- Handle
  {42609c0f-39b7-4013-8285-f7f2dd6ba712}, !- Name
  {497b5e5c-2af5-4d0c-a112-baf4bd627bb1}, !- Source Object
  12,                                     !- Outlet Port
  {5c94e6ad-3dde-426d-8127-7963481a5ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85928d92-e509-4cfb-905b-b3dcfda3dad3}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c48b631d-c4e0-478e-9e9a-05bd7999a62d}, !- Water Inlet Node Name
  {c3f4a10a-b85b-4519-ba22-34d82b8a6987}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3a9caf9-a1b7-4121-b8d4-7567190ac904}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Inlet Water Node, !- Name
  {be37f510-2181-424d-8eff-d5fede1581ce}, !- Inlet Port
  {c48b631d-c4e0-478e-9e9a-05bd7999a62d}; !- Outlet Port

OS:Connection,
  {be37f510-2181-424d-8eff-d5fede1581ce}, !- Handle
  {b68f23e6-77d1-40dc-8ff3-6bca9adb9452}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  38,                                     !- Outlet Port
  {b3a9caf9-a1b7-4121-b8d4-7567190ac904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66b5c9b2-e85c-4184-9461-001101117ea3}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Outlet Water Node, !- Name
  {c3f4a10a-b85b-4519-ba22-34d82b8a6987}, !- Inlet Port
  {b1a204ea-e825-4e6e-b971-0aa5d46c5ff6}; !- Outlet Port

OS:Connection,
  {c48b631d-c4e0-478e-9e9a-05bd7999a62d}, !- Handle
  {5dc3f872-3745-47c5-999f-84c70b4cfe81}, !- Name
  {b3a9caf9-a1b7-4121-b8d4-7567190ac904}, !- Source Object
  3,                                      !- Outlet Port
  {85928d92-e509-4cfb-905b-b3dcfda3dad3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3f4a10a-b85b-4519-ba22-34d82b8a6987}, !- Handle
  {75cd1e7c-1734-4c6b-8973-eeabc5cb1826}, !- Name
  {85928d92-e509-4cfb-905b-b3dcfda3dad3}, !- Source Object
  6,                                      !- Outlet Port
  {66b5c9b2-e85c-4184-9461-001101117ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a204ea-e825-4e6e-b971-0aa5d46c5ff6}, !- Handle
  {e11825d4-7a61-4d58-b686-8fc3b0daf143}, !- Name
  {66b5c9b2-e85c-4184-9461-001101117ea3}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b144d146-8cb4-4f37-b4dc-f0b9eca1656f}, !- Handle
  Floor 1 Pre-Op Hall ZN Reheat Coil Controller, !- Name
  {85928d92-e509-4cfb-905b-b3dcfda3dad3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed7bc348-cd7a-4751-b624-3436bcc1be3c}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal,    !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {aa68b7db-c5a2-4b9c-85bb-a4f7917015e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85928d92-e509-4cfb-905b-b3dcfda3dad3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5e230e0-cb60-4a31-ba60-7c7553121051}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc25c007-122b-4aa9-ad14-abbf3c16624f}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Outlet Air Node, !- Name
  {b5e230e0-cb60-4a31-ba60-7c7553121051}, !- Inlet Port
  {8e29fedc-c51d-45e6-849a-bfabe7b65504}; !- Outlet Port

OS:Node,
  {7392fdce-7c53-4bd3-8e41-496c49ed09f2}, !- Handle
  Floor 1 Pre-Op Hall ZN Return Air Node, !- Name
  {641c4683-c00f-49f1-81f6-11e70ec87429}, !- Inlet Port
  {30eefce5-5ed8-4ad3-87a1-81c38149a146}; !- Outlet Port

OS:Connection,
  {8e29fedc-c51d-45e6-849a-bfabe7b65504}, !- Handle
  {dc3910e3-90eb-4f9a-8cdf-7f2fca2c4f44}, !- Name
  {fc25c007-122b-4aa9-ad14-abbf3c16624f}, !- Source Object
  3,                                      !- Outlet Port
  {9b42f93c-958b-4567-b3d7-c3709c487680}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {641c4683-c00f-49f1-81f6-11e70ec87429}, !- Handle
  {7e26a3d9-508e-46af-a14d-afd1488e871b}, !- Name
  {f7811846-0228-44a0-8941-500e2189109a}, !- Source Object
  3,                                      !- Outlet Port
  {7392fdce-7c53-4bd3-8e41-496c49ed09f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30eefce5-5ed8-4ad3-87a1-81c38149a146}, !- Handle
  {050ec42d-a0ee-4a91-9312-b93c64a10401}, !- Name
  {7392fdce-7c53-4bd3-8e41-496c49ed09f2}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {2f924b67-c959-4b02-a473-8ec9b1a005c9}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Terminal Inlet Air Node, !- Name
  {f7292d10-0f4b-48a0-82d3-c5f76bad97e8}, !- Inlet Port
  {aa68b7db-c5a2-4b9c-85bb-a4f7917015e4}; !- Outlet Port

OS:Connection,
  {f7292d10-0f4b-48a0-82d3-c5f76bad97e8}, !- Handle
  {911d9178-b171-4c5f-a190-d99480a99a4e}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  36,                                     !- Outlet Port
  {2f924b67-c959-4b02-a473-8ec9b1a005c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa68b7db-c5a2-4b9c-85bb-a4f7917015e4}, !- Handle
  {4fe2ab89-d9e2-4c01-b96b-4dbde27e1b5b}, !- Name
  {2f924b67-c959-4b02-a473-8ec9b1a005c9}, !- Source Object
  3,                                      !- Outlet Port
  {ed7bc348-cd7a-4751-b624-3436bcc1be3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5e230e0-cb60-4a31-ba60-7c7553121051}, !- Handle
  {d6b661b6-9e76-4bfc-9e12-346e7439e908}, !- Name
  {ed7bc348-cd7a-4751-b624-3436bcc1be3c}, !- Source Object
  12,                                     !- Outlet Port
  {fc25c007-122b-4aa9-ad14-abbf3c16624f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8df8f3b6-5d75-408c-b548-cab4dcf16c20}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4abc9654-b885-402d-9150-060d338d8513}, !- Water Inlet Node Name
  {6090d887-7f0c-4b03-9757-89093167811f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {695e4955-accb-4aa5-a485-6721003ef062}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Inlet Water Node, !- Name
  {6f8ff3ce-db05-4cd6-8de9-d34a6e7265f5}, !- Inlet Port
  {4abc9654-b885-402d-9150-060d338d8513}; !- Outlet Port

OS:Connection,
  {6f8ff3ce-db05-4cd6-8de9-d34a6e7265f5}, !- Handle
  {ca7edb17-034d-42e0-b022-de8dbdc06ea9}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  39,                                     !- Outlet Port
  {695e4955-accb-4aa5-a485-6721003ef062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c815b036-b231-4b56-a8c1-bca164f77df8}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Outlet Water Node, !- Name
  {6090d887-7f0c-4b03-9757-89093167811f}, !- Inlet Port
  {04ca349a-1da2-463b-9d29-880462f98528}; !- Outlet Port

OS:Connection,
  {4abc9654-b885-402d-9150-060d338d8513}, !- Handle
  {8af4565f-8c12-45c2-9f79-c41be2d8e286}, !- Name
  {695e4955-accb-4aa5-a485-6721003ef062}, !- Source Object
  3,                                      !- Outlet Port
  {8df8f3b6-5d75-408c-b548-cab4dcf16c20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6090d887-7f0c-4b03-9757-89093167811f}, !- Handle
  {97d2a9a9-00ab-4295-8f58-5858bd13fbbb}, !- Name
  {8df8f3b6-5d75-408c-b548-cab4dcf16c20}, !- Source Object
  6,                                      !- Outlet Port
  {c815b036-b231-4b56-a8c1-bca164f77df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ca349a-1da2-463b-9d29-880462f98528}, !- Handle
  {53838e73-3a50-41c0-b562-236482e9c788}, !- Name
  {c815b036-b231-4b56-a8c1-bca164f77df8}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3aa68942-c117-473b-80cd-a059fec84c40}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Reheat Coil Controller, !- Name
  {8df8f3b6-5d75-408c-b548-cab4dcf16c20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0abaadd9-266b-4dae-bd8a-3f5001a36da9}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {72e38dc1-a441-4a03-96c7-977084b48ff1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8df8f3b6-5d75-408c-b548-cab4dcf16c20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba9e30e0-a728-46d3-a61f-c36643e64d9e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {72522d66-97c9-4582-b70c-06d712722be7}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Outlet Air Node, !- Name
  {ba9e30e0-a728-46d3-a61f-c36643e64d9e}, !- Inlet Port
  {b89d9d26-a938-441d-86b9-0c7e6ca8f347}; !- Outlet Port

OS:Node,
  {21a88270-90e8-48b3-b27a-7bc1734c9971}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Return Air Node, !- Name
  {b5714b47-0be1-425b-9299-2dbb644a0ff7}, !- Inlet Port
  {5ed9845d-2005-4e61-8d65-96195ac4098b}; !- Outlet Port

OS:Connection,
  {b89d9d26-a938-441d-86b9-0c7e6ca8f347}, !- Handle
  {ba5697b4-239f-40a5-a76c-ec49a6b77433}, !- Name
  {72522d66-97c9-4582-b70c-06d712722be7}, !- Source Object
  3,                                      !- Outlet Port
  {be858d0f-0999-42bd-9cb7-c0eaeeee05dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5714b47-0be1-425b-9299-2dbb644a0ff7}, !- Handle
  {886f3403-58a8-470f-844b-2ac4a2ed9105}, !- Name
  {19e087bc-8abd-40b3-82fa-2b97a71127fc}, !- Source Object
  3,                                      !- Outlet Port
  {21a88270-90e8-48b3-b27a-7bc1734c9971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed9845d-2005-4e61-8d65-96195ac4098b}, !- Handle
  {8d935e49-c412-421a-a88f-30d81689c516}, !- Name
  {21a88270-90e8-48b3-b27a-7bc1734c9971}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {3a1ee0e8-cfcf-4b6b-86df-978e4bac2d7b}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Terminal Inlet Air Node, !- Name
  {3ba71eea-f3e4-4236-aa4e-96461c2fcf72}, !- Inlet Port
  {72e38dc1-a441-4a03-96c7-977084b48ff1}; !- Outlet Port

OS:Connection,
  {3ba71eea-f3e4-4236-aa4e-96461c2fcf72}, !- Handle
  {3eb67922-5cec-4107-a5d9-6b3a1af8e06c}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  37,                                     !- Outlet Port
  {3a1ee0e8-cfcf-4b6b-86df-978e4bac2d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e38dc1-a441-4a03-96c7-977084b48ff1}, !- Handle
  {9e066496-d28c-469c-8bb9-37adae113a36}, !- Name
  {3a1ee0e8-cfcf-4b6b-86df-978e4bac2d7b}, !- Source Object
  3,                                      !- Outlet Port
  {0abaadd9-266b-4dae-bd8a-3f5001a36da9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba9e30e0-a728-46d3-a61f-c36643e64d9e}, !- Handle
  {075687e2-c94a-43ef-9f12-83f19507da25}, !- Name
  {0abaadd9-266b-4dae-bd8a-3f5001a36da9}, !- Source Object
  12,                                     !- Outlet Port
  {72522d66-97c9-4582-b70c-06d712722be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4df2603c-56b3-4268-bd61-2687abac5881}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d417e929-c0fe-46aa-98f4-ae71dbedaeb4}, !- Water Inlet Node Name
  {0bcd6917-dc21-45de-b805-36aea2942c98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d3d585b-f6a4-4a33-a90c-8293dfcde122}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Inlet Water Node, !- Name
  {1f72f477-b4b9-46da-837b-56b12c84870b}, !- Inlet Port
  {d417e929-c0fe-46aa-98f4-ae71dbedaeb4}; !- Outlet Port

OS:Connection,
  {1f72f477-b4b9-46da-837b-56b12c84870b}, !- Handle
  {ae297837-15a0-4fd0-8354-4efb80cee946}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  40,                                     !- Outlet Port
  {2d3d585b-f6a4-4a33-a90c-8293dfcde122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4351b9-b61c-4054-ad65-48c0fd5c4c26}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Outlet Water Node, !- Name
  {0bcd6917-dc21-45de-b805-36aea2942c98}, !- Inlet Port
  {a723abbb-1504-4d2c-b254-03fb34953d3a}; !- Outlet Port

OS:Connection,
  {d417e929-c0fe-46aa-98f4-ae71dbedaeb4}, !- Handle
  {8b26134b-8e06-4fa4-9959-29093e30dd05}, !- Name
  {2d3d585b-f6a4-4a33-a90c-8293dfcde122}, !- Source Object
  3,                                      !- Outlet Port
  {4df2603c-56b3-4268-bd61-2687abac5881}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bcd6917-dc21-45de-b805-36aea2942c98}, !- Handle
  {e66b17b7-5732-43de-8f32-0575ce8bda26}, !- Name
  {4df2603c-56b3-4268-bd61-2687abac5881}, !- Source Object
  6,                                      !- Outlet Port
  {7f4351b9-b61c-4054-ad65-48c0fd5c4c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a723abbb-1504-4d2c-b254-03fb34953d3a}, !- Handle
  {ce7b2df1-dd3c-4053-a46d-d5a8badff12a}, !- Name
  {7f4351b9-b61c-4054-ad65-48c0fd5c4c26}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6459d068-935d-4d83-a1e4-8929961338c7}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Reheat Coil Controller, !- Name
  {4df2603c-56b3-4268-bd61-2687abac5881}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {234ad1a4-0db2-4811-8422-ff79a885a4b7}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {c36ef32a-3309-476e-b078-e9e3b72de10b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4df2603c-56b3-4268-bd61-2687abac5881}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7aca1d7-bbfd-41d8-b102-5f9360c704ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33e77baa-ca2b-444d-9f7a-d0e8e354d5e5}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Outlet Air Node, !- Name
  {e7aca1d7-bbfd-41d8-b102-5f9360c704ca}, !- Inlet Port
  {69abe749-02fa-4aab-9394-018866b42d35}; !- Outlet Port

OS:Node,
  {db797580-370e-4534-9ea5-f51a55e80573}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Return Air Node, !- Name
  {8ba49cb0-cd38-41ab-8965-ecda304db250}, !- Inlet Port
  {4f994bb0-4d65-4a09-8c48-5f7aa0e0a167}; !- Outlet Port

OS:Connection,
  {69abe749-02fa-4aab-9394-018866b42d35}, !- Handle
  {61159089-89aa-438e-9de3-4642ea434191}, !- Name
  {33e77baa-ca2b-444d-9f7a-d0e8e354d5e5}, !- Source Object
  3,                                      !- Outlet Port
  {6fa7bd82-7f15-40e6-bf92-0ca8596ad63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ba49cb0-cd38-41ab-8965-ecda304db250}, !- Handle
  {cf17e084-13a3-41f5-8802-4bf7658326c2}, !- Name
  {291e4047-802a-4d3b-b728-59d7fda94f05}, !- Source Object
  3,                                      !- Outlet Port
  {db797580-370e-4534-9ea5-f51a55e80573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f994bb0-4d65-4a09-8c48-5f7aa0e0a167}, !- Handle
  {74fd41d6-af59-4cd6-bea7-d175b1cbd668}, !- Name
  {db797580-370e-4534-9ea5-f51a55e80573}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {cddeee5c-0e45-4d6b-ac3e-2f5b9ae6f82e}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Terminal Inlet Air Node, !- Name
  {7ded4160-dce6-414a-910d-affc6953838c}, !- Inlet Port
  {c36ef32a-3309-476e-b078-e9e3b72de10b}; !- Outlet Port

OS:Connection,
  {7ded4160-dce6-414a-910d-affc6953838c}, !- Handle
  {0073e691-e7b1-4ece-89a1-30e30da77972}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  38,                                     !- Outlet Port
  {cddeee5c-0e45-4d6b-ac3e-2f5b9ae6f82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36ef32a-3309-476e-b078-e9e3b72de10b}, !- Handle
  {3c97f157-5a17-47c4-aece-0c19ab4dff22}, !- Name
  {cddeee5c-0e45-4d6b-ac3e-2f5b9ae6f82e}, !- Source Object
  3,                                      !- Outlet Port
  {234ad1a4-0db2-4811-8422-ff79a885a4b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7aca1d7-bbfd-41d8-b102-5f9360c704ca}, !- Handle
  {9d6fe4fb-1872-43c8-af8b-6003ffdb51b7}, !- Name
  {234ad1a4-0db2-4811-8422-ff79a885a4b7}, !- Source Object
  12,                                     !- Outlet Port
  {33e77baa-ca2b-444d-9f7a-d0e8e354d5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86107cac-ca56-42d9-8ce2-cd4fb0fb6007}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15b638fa-b92c-41a9-a33a-828592c2cd5d}, !- Water Inlet Node Name
  {fc474ebc-6278-4cdf-9fa2-1c3dfd5f6473}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e94f302-9d79-4293-8777-14bce2afc012}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Inlet Water Node, !- Name
  {409252b9-fe2b-485c-9dfa-afb1e9748394}, !- Inlet Port
  {15b638fa-b92c-41a9-a33a-828592c2cd5d}; !- Outlet Port

OS:Connection,
  {409252b9-fe2b-485c-9dfa-afb1e9748394}, !- Handle
  {7f0a84da-7755-425f-88a4-9eb14dc0981a}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  41,                                     !- Outlet Port
  {2e94f302-9d79-4293-8777-14bce2afc012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad677978-9092-4ab4-9538-23626e165061}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Outlet Water Node, !- Name
  {fc474ebc-6278-4cdf-9fa2-1c3dfd5f6473}, !- Inlet Port
  {faff1aea-5d5c-45f8-b25c-4b761ea84c95}; !- Outlet Port

OS:Connection,
  {15b638fa-b92c-41a9-a33a-828592c2cd5d}, !- Handle
  {a36c2f44-17e0-4725-aa4d-5ef5b56d54d0}, !- Name
  {2e94f302-9d79-4293-8777-14bce2afc012}, !- Source Object
  3,                                      !- Outlet Port
  {86107cac-ca56-42d9-8ce2-cd4fb0fb6007}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc474ebc-6278-4cdf-9fa2-1c3dfd5f6473}, !- Handle
  {1f51cfec-9b40-4d04-8c64-2365edda5ac2}, !- Name
  {86107cac-ca56-42d9-8ce2-cd4fb0fb6007}, !- Source Object
  6,                                      !- Outlet Port
  {ad677978-9092-4ab4-9538-23626e165061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faff1aea-5d5c-45f8-b25c-4b761ea84c95}, !- Handle
  {b1d68190-22a3-44e3-9129-d79608555736}, !- Name
  {ad677978-9092-4ab4-9538-23626e165061}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05822dc4-ca49-4771-90c8-1d252f51b7c6}, !- Handle
  Floor 1 Pre-Op Toilet ZN Reheat Coil Controller, !- Name
  {86107cac-ca56-42d9-8ce2-cd4fb0fb6007}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f8f73c43-d3cf-427c-a79e-f8da8cc2acc5}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {802163ee-a043-4073-ac42-7031387446f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86107cac-ca56-42d9-8ce2-cd4fb0fb6007}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6b88f59-5318-4f6c-8e1c-f9efc8942822}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1de470b-c676-4b35-8e35-eb4cfd6bd8d3}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {a6b88f59-5318-4f6c-8e1c-f9efc8942822}, !- Inlet Port
  {e27a59c2-5aff-45b3-9b7e-39d1e0fbfd01}; !- Outlet Port

OS:Node,
  {a09472b3-2443-47d1-aa32-02c608074cd4}, !- Handle
  Floor 1 Pre-Op Toilet ZN Return Air Node, !- Name
  {1a2cf2f3-3e86-418f-82b8-31a66e210b2e}, !- Inlet Port
  {ad4b2753-c0ae-491f-b27a-4f48077912b7}; !- Outlet Port

OS:Connection,
  {e27a59c2-5aff-45b3-9b7e-39d1e0fbfd01}, !- Handle
  {a1d44a0f-f00b-44f3-a4e9-04f6b85bf4ec}, !- Name
  {b1de470b-c676-4b35-8e35-eb4cfd6bd8d3}, !- Source Object
  3,                                      !- Outlet Port
  {7523e840-c692-4809-b01e-1192ff5d6bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a2cf2f3-3e86-418f-82b8-31a66e210b2e}, !- Handle
  {0488fb10-6767-45ab-a918-8fef83eede30}, !- Name
  {55f862a9-5280-4ffe-95d6-9973c011ab63}, !- Source Object
  3,                                      !- Outlet Port
  {a09472b3-2443-47d1-aa32-02c608074cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4b2753-c0ae-491f-b27a-4f48077912b7}, !- Handle
  {ddb644db-81df-40cd-b3b9-9784d4cd13d0}, !- Name
  {a09472b3-2443-47d1-aa32-02c608074cd4}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {4757b109-1f2c-4a76-b227-e3b73cc7ed57}, !- Handle
  Floor 1 Pre-Op Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {5019c459-1577-49df-988d-66448b429b27}, !- Inlet Port
  {802163ee-a043-4073-ac42-7031387446f1}; !- Outlet Port

OS:Connection,
  {5019c459-1577-49df-988d-66448b429b27}, !- Handle
  {226c1da2-6652-4be7-a2f3-95cec9f5401f}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  39,                                     !- Outlet Port
  {4757b109-1f2c-4a76-b227-e3b73cc7ed57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802163ee-a043-4073-ac42-7031387446f1}, !- Handle
  {50237a8c-2738-490b-aac2-447560712efa}, !- Name
  {4757b109-1f2c-4a76-b227-e3b73cc7ed57}, !- Source Object
  3,                                      !- Outlet Port
  {f8f73c43-d3cf-427c-a79e-f8da8cc2acc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6b88f59-5318-4f6c-8e1c-f9efc8942822}, !- Handle
  {e801cce0-d012-4808-a0f8-df5aad7b4ce3}, !- Name
  {f8f73c43-d3cf-427c-a79e-f8da8cc2acc5}, !- Source Object
  12,                                     !- Outlet Port
  {b1de470b-c676-4b35-8e35-eb4cfd6bd8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {43c7d63f-5c14-4b4b-a03e-630d21dff5e5}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0481a7ab-52ee-4ff9-bfba-ab7fe8abc3a0}, !- Water Inlet Node Name
  {2f9428d8-fffb-4734-908a-1d79ccdbc657}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdc75b1e-008f-4f06-92e6-696bc55868a5}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Inlet Water Node, !- Name
  {061615f1-cbee-40f0-a86c-a7969f35d8f4}, !- Inlet Port
  {0481a7ab-52ee-4ff9-bfba-ab7fe8abc3a0}; !- Outlet Port

OS:Connection,
  {061615f1-cbee-40f0-a86c-a7969f35d8f4}, !- Handle
  {0600159c-0a27-434b-ac32-5ca5bacf71cd}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  42,                                     !- Outlet Port
  {bdc75b1e-008f-4f06-92e6-696bc55868a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9e189f9-ba6c-4963-8199-7b712e18d54b}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Outlet Water Node, !- Name
  {2f9428d8-fffb-4734-908a-1d79ccdbc657}, !- Inlet Port
  {84ca6ba2-5e0e-4107-b2a8-32fc2c926ff6}; !- Outlet Port

OS:Connection,
  {0481a7ab-52ee-4ff9-bfba-ab7fe8abc3a0}, !- Handle
  {51603659-35e3-468c-974d-6dda0e816bd9}, !- Name
  {bdc75b1e-008f-4f06-92e6-696bc55868a5}, !- Source Object
  3,                                      !- Outlet Port
  {43c7d63f-5c14-4b4b-a03e-630d21dff5e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f9428d8-fffb-4734-908a-1d79ccdbc657}, !- Handle
  {4fbc42cc-a380-4cd9-9afe-aa47f747aa0a}, !- Name
  {43c7d63f-5c14-4b4b-a03e-630d21dff5e5}, !- Source Object
  6,                                      !- Outlet Port
  {c9e189f9-ba6c-4963-8199-7b712e18d54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ca6ba2-5e0e-4107-b2a8-32fc2c926ff6}, !- Handle
  {20b66fdc-0e31-4aa0-b82a-7ed36371dcc5}, !- Name
  {c9e189f9-ba6c-4963-8199-7b712e18d54b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58f8e7b1-7816-478f-ba3d-d2b540d3925a}, !- Handle
  Floor 1 Procedure Room ZN Reheat Coil Controller, !- Name
  {43c7d63f-5c14-4b4b-a03e-630d21dff5e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f791e93-b5f1-4ce7-8a30-a2b0c6e4f0ef}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {2bfaaebf-a444-4215-95df-d4e9a9857d7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43c7d63f-5c14-4b4b-a03e-630d21dff5e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6c92371-63f6-4123-8a93-2c0d83e6ca74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a364547e-fe77-40a7-a6ee-15d4102eec2b}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Outlet Air Node, !- Name
  {c6c92371-63f6-4123-8a93-2c0d83e6ca74}, !- Inlet Port
  {63fd6ee6-6b30-4022-a6a7-59ca96cff3eb}; !- Outlet Port

OS:Node,
  {10836e86-8f54-4fde-ac3d-64a598cd4ab0}, !- Handle
  Floor 1 Procedure Room ZN Return Air Node, !- Name
  {1de470d9-f1cf-4483-8276-1b53dde49062}, !- Inlet Port
  {8f2bd286-482b-45b8-9a42-2371e427ece4}; !- Outlet Port

OS:Connection,
  {63fd6ee6-6b30-4022-a6a7-59ca96cff3eb}, !- Handle
  {870b7dad-d3c2-435d-873d-558efcc2e776}, !- Name
  {a364547e-fe77-40a7-a6ee-15d4102eec2b}, !- Source Object
  3,                                      !- Outlet Port
  {37ecf5ed-4901-40a8-84ed-e1a77a488873}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1de470d9-f1cf-4483-8276-1b53dde49062}, !- Handle
  {350f3936-7ef8-4667-bae5-ec6c30251d2e}, !- Name
  {cc077d5e-c54d-436c-8f34-3f13687fab36}, !- Source Object
  3,                                      !- Outlet Port
  {10836e86-8f54-4fde-ac3d-64a598cd4ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2bd286-482b-45b8-9a42-2371e427ece4}, !- Handle
  {f5125f59-d219-4464-b01f-98f46e2b8528}, !- Name
  {10836e86-8f54-4fde-ac3d-64a598cd4ab0}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {8f6bc705-7ec3-4375-a7d0-3041a11086da}, !- Handle
  Floor 1 Procedure Room ZN VAV Terminal Inlet Air Node, !- Name
  {21f6553b-5d3f-4757-9818-b8c6ef07df29}, !- Inlet Port
  {2bfaaebf-a444-4215-95df-d4e9a9857d7f}; !- Outlet Port

OS:Connection,
  {21f6553b-5d3f-4757-9818-b8c6ef07df29}, !- Handle
  {a3faea59-0bf0-4a8b-aa9e-4e5de613c95f}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  40,                                     !- Outlet Port
  {8f6bc705-7ec3-4375-a7d0-3041a11086da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfaaebf-a444-4215-95df-d4e9a9857d7f}, !- Handle
  {2430831d-312b-41df-bd4f-7f0ed5d12351}, !- Name
  {8f6bc705-7ec3-4375-a7d0-3041a11086da}, !- Source Object
  3,                                      !- Outlet Port
  {9f791e93-b5f1-4ce7-8a30-a2b0c6e4f0ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6c92371-63f6-4123-8a93-2c0d83e6ca74}, !- Handle
  {9a0f6ee5-be91-483b-9717-dc293f729fa8}, !- Name
  {9f791e93-b5f1-4ce7-8a30-a2b0c6e4f0ef}, !- Source Object
  12,                                     !- Outlet Port
  {a364547e-fe77-40a7-a6ee-15d4102eec2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ef6f98f-6e7f-42ce-afe2-12245edd1543}, !- Handle
  Floor 1 Reception ZN Reheat Coil,       !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6402ef1d-cd87-4e5b-b1e4-89f7119b1be5}, !- Water Inlet Node Name
  {70a64e20-f1f3-44ca-be12-f0aacd342484}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14a3abee-96d3-4a50-83fa-a37968fb5f9f}, !- Handle
  Floor 1 Reception ZN Reheat Coil Inlet Water Node, !- Name
  {d79ff366-127a-45b5-bc27-96612942c9ee}, !- Inlet Port
  {6402ef1d-cd87-4e5b-b1e4-89f7119b1be5}; !- Outlet Port

OS:Connection,
  {d79ff366-127a-45b5-bc27-96612942c9ee}, !- Handle
  {c9ce015c-e748-4f67-a5cb-2cce2008809d}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  43,                                     !- Outlet Port
  {14a3abee-96d3-4a50-83fa-a37968fb5f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25d6cf05-3bd1-420d-a2d8-eb1cd2e0ea09}, !- Handle
  Floor 1 Reception ZN Reheat Coil Outlet Water Node, !- Name
  {70a64e20-f1f3-44ca-be12-f0aacd342484}, !- Inlet Port
  {c7a3a847-2532-4314-98d4-1c3fb044b945}; !- Outlet Port

OS:Connection,
  {6402ef1d-cd87-4e5b-b1e4-89f7119b1be5}, !- Handle
  {37aa94c7-29a0-4a5c-a625-45a9280839f8}, !- Name
  {14a3abee-96d3-4a50-83fa-a37968fb5f9f}, !- Source Object
  3,                                      !- Outlet Port
  {9ef6f98f-6e7f-42ce-afe2-12245edd1543}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70a64e20-f1f3-44ca-be12-f0aacd342484}, !- Handle
  {76581760-9998-4362-b181-765f37da9fd3}, !- Name
  {9ef6f98f-6e7f-42ce-afe2-12245edd1543}, !- Source Object
  6,                                      !- Outlet Port
  {25d6cf05-3bd1-420d-a2d8-eb1cd2e0ea09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a3a847-2532-4314-98d4-1c3fb044b945}, !- Handle
  {277785ce-20fd-4f91-b3d2-dee5b444ea6d}, !- Name
  {25d6cf05-3bd1-420d-a2d8-eb1cd2e0ea09}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {288acab9-8672-4851-81a9-b306f6e10991}, !- Handle
  Floor 1 Reception ZN Reheat Coil Controller, !- Name
  {9ef6f98f-6e7f-42ce-afe2-12245edd1543}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {104a7f80-4113-40a1-84b0-f4cfe067297b}, !- Handle
  Floor 1 Reception ZN VAV Terminal,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {f9edf665-c438-45b1-94df-f7876d5b8ddc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ef6f98f-6e7f-42ce-afe2-12245edd1543}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b83e405-8c69-4d3a-9f52-93c732ec2043}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {315fb296-f15a-4068-92e5-beb1efb8ee1d}, !- Handle
  Floor 1 Reception ZN VAV Terminal Outlet Air Node, !- Name
  {1b83e405-8c69-4d3a-9f52-93c732ec2043}, !- Inlet Port
  {8e9d055a-3870-46db-9a78-bdb7e44402cf}; !- Outlet Port

OS:Node,
  {95d95e93-4588-4d91-88ee-5bd5ecfc9aa0}, !- Handle
  Floor 1 Reception ZN Return Air Node,   !- Name
  {c937e27e-4c03-48be-930a-57b6afd6d195}, !- Inlet Port
  {3d9d0061-60f7-4828-8067-afc1918c23b3}; !- Outlet Port

OS:Connection,
  {8e9d055a-3870-46db-9a78-bdb7e44402cf}, !- Handle
  {aa578c79-6e75-47e6-99dd-050e2fac63ff}, !- Name
  {315fb296-f15a-4068-92e5-beb1efb8ee1d}, !- Source Object
  3,                                      !- Outlet Port
  {1384da16-8fd5-4619-a4ef-24a6f8fddf8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c937e27e-4c03-48be-930a-57b6afd6d195}, !- Handle
  {25286fbe-5f1f-4a7c-ae99-a5c483bf53f2}, !- Name
  {7e2f8b4c-404f-4ea3-976d-e73427361680}, !- Source Object
  3,                                      !- Outlet Port
  {95d95e93-4588-4d91-88ee-5bd5ecfc9aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9d0061-60f7-4828-8067-afc1918c23b3}, !- Handle
  {946217b1-62de-4ff1-bec4-a42dfd16afc1}, !- Name
  {95d95e93-4588-4d91-88ee-5bd5ecfc9aa0}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {01b88e65-7c27-42db-9004-fee04a7ece83}, !- Handle
  Floor 1 Reception ZN VAV Terminal Inlet Air Node, !- Name
  {3c4d3844-0df7-4a86-bc14-4bf603354fdc}, !- Inlet Port
  {f9edf665-c438-45b1-94df-f7876d5b8ddc}; !- Outlet Port

OS:Connection,
  {3c4d3844-0df7-4a86-bc14-4bf603354fdc}, !- Handle
  {cf18752d-5a9b-4cac-b545-041917cc1747}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  41,                                     !- Outlet Port
  {01b88e65-7c27-42db-9004-fee04a7ece83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9edf665-c438-45b1-94df-f7876d5b8ddc}, !- Handle
  {a1fa90be-a318-413a-8f09-838bf8f00af7}, !- Name
  {01b88e65-7c27-42db-9004-fee04a7ece83}, !- Source Object
  3,                                      !- Outlet Port
  {104a7f80-4113-40a1-84b0-f4cfe067297b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b83e405-8c69-4d3a-9f52-93c732ec2043}, !- Handle
  {409a5744-47a0-4b30-9b67-0b5112d835b1}, !- Name
  {104a7f80-4113-40a1-84b0-f4cfe067297b}, !- Source Object
  12,                                     !- Outlet Port
  {315fb296-f15a-4068-92e5-beb1efb8ee1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {04602a68-251b-463b-b447-3a54447529cb}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c83f471-283f-4b23-8261-e40b3c69f0e7}, !- Water Inlet Node Name
  {470352d8-fc47-4baa-b642-53fed64392b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2046062-0d1c-402a-afac-01aa3d1acdac}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Inlet Water Node, !- Name
  {6c93af40-c307-48ed-8158-0387207cfd67}, !- Inlet Port
  {6c83f471-283f-4b23-8261-e40b3c69f0e7}; !- Outlet Port

OS:Connection,
  {6c93af40-c307-48ed-8158-0387207cfd67}, !- Handle
  {416636db-86bf-40d8-8997-3eb0b29ed203}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  44,                                     !- Outlet Port
  {c2046062-0d1c-402a-afac-01aa3d1acdac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82cb6bde-cbce-4725-807a-f860da3c535a}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Outlet Water Node, !- Name
  {470352d8-fc47-4baa-b642-53fed64392b8}, !- Inlet Port
  {e824b7f5-c4e1-48b5-9451-f7816b7bd7ce}; !- Outlet Port

OS:Connection,
  {6c83f471-283f-4b23-8261-e40b3c69f0e7}, !- Handle
  {cdc6cabf-9f51-40af-9390-cedd62788597}, !- Name
  {c2046062-0d1c-402a-afac-01aa3d1acdac}, !- Source Object
  3,                                      !- Outlet Port
  {04602a68-251b-463b-b447-3a54447529cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {470352d8-fc47-4baa-b642-53fed64392b8}, !- Handle
  {b1b31cd1-20d6-4496-a0a3-6f38584f9e5e}, !- Name
  {04602a68-251b-463b-b447-3a54447529cb}, !- Source Object
  6,                                      !- Outlet Port
  {82cb6bde-cbce-4725-807a-f860da3c535a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e824b7f5-c4e1-48b5-9451-f7816b7bd7ce}, !- Handle
  {b468fa0e-4517-451a-a6d1-6ee91d834d72}, !- Name
  {82cb6bde-cbce-4725-807a-f860da3c535a}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b8e55b8-64b4-48d0-af9e-ce5c04fd284c}, !- Handle
  Floor 1 Reception Hall ZN Reheat Coil Controller, !- Name
  {04602a68-251b-463b-b447-3a54447529cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b14cb643-3f32-40e9-995c-4176b507a642}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal, !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e67c6f8f-03be-483c-b048-55f5744140c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {04602a68-251b-463b-b447-3a54447529cb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aefb4781-9947-4635-9307-8340ec2ab31e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b23cbac2-a6ef-4de9-b508-a963d18a7130}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Outlet Air Node, !- Name
  {aefb4781-9947-4635-9307-8340ec2ab31e}, !- Inlet Port
  {121dc690-7d85-4881-8050-9c14b5c8bba9}; !- Outlet Port

OS:Node,
  {57c858f8-1022-4046-8a80-9455649b777f}, !- Handle
  Floor 1 Reception Hall ZN Return Air Node, !- Name
  {b92e9043-885b-4a39-b261-89a013d50c59}, !- Inlet Port
  {382bea9e-447e-4a6f-9c65-e9f37b3e1fe2}; !- Outlet Port

OS:Connection,
  {121dc690-7d85-4881-8050-9c14b5c8bba9}, !- Handle
  {0e36077f-01b5-4f38-88e3-a268814fb198}, !- Name
  {b23cbac2-a6ef-4de9-b508-a963d18a7130}, !- Source Object
  3,                                      !- Outlet Port
  {2e7fc87a-354b-4b66-9662-f6ff8900d61a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b92e9043-885b-4a39-b261-89a013d50c59}, !- Handle
  {801fb5d2-b6f2-4b31-81b3-4c60df5ec7f1}, !- Name
  {dd592319-220a-4785-a494-dcea9898ff7a}, !- Source Object
  3,                                      !- Outlet Port
  {57c858f8-1022-4046-8a80-9455649b777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382bea9e-447e-4a6f-9c65-e9f37b3e1fe2}, !- Handle
  {db5ccf2a-4205-4167-bd0c-6fd815cde1db}, !- Name
  {57c858f8-1022-4046-8a80-9455649b777f}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {87c669d8-089c-4f90-813e-c25503df9c55}, !- Handle
  Floor 1 Reception Hall ZN VAV Terminal Inlet Air Node, !- Name
  {aadb8d4b-0e1a-4915-ba85-542aabd3b023}, !- Inlet Port
  {e67c6f8f-03be-483c-b048-55f5744140c6}; !- Outlet Port

OS:Connection,
  {aadb8d4b-0e1a-4915-ba85-542aabd3b023}, !- Handle
  {43663511-c3d8-41d8-b97e-9e4df30fdece}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  42,                                     !- Outlet Port
  {87c669d8-089c-4f90-813e-c25503df9c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67c6f8f-03be-483c-b048-55f5744140c6}, !- Handle
  {e3aa10a7-c43a-4930-b999-6d7a5dafc025}, !- Name
  {87c669d8-089c-4f90-813e-c25503df9c55}, !- Source Object
  3,                                      !- Outlet Port
  {b14cb643-3f32-40e9-995c-4176b507a642}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aefb4781-9947-4635-9307-8340ec2ab31e}, !- Handle
  {8b15ddb1-4b3a-4afc-a2f2-0dafde8a6937}, !- Name
  {b14cb643-3f32-40e9-995c-4176b507a642}, !- Source Object
  12,                                     !- Outlet Port
  {b23cbac2-a6ef-4de9-b508-a963d18a7130}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60431966-46f7-44b9-af73-07c2df5568b8}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil,   !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {382719ad-9a50-4209-9738-ea89097b4cf7}, !- Water Inlet Node Name
  {ff993b76-b38b-4e63-bc06-26448b36f375}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb55de93-a819-4f54-9ecc-0868dfb7c69c}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Inlet Water Node, !- Name
  {282bf8d3-519e-411d-9e31-918cf79977b9}, !- Inlet Port
  {382719ad-9a50-4209-9738-ea89097b4cf7}; !- Outlet Port

OS:Connection,
  {282bf8d3-519e-411d-9e31-918cf79977b9}, !- Handle
  {e32865b9-f1e7-464f-ac91-3857c29ec3da}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  45,                                     !- Outlet Port
  {cb55de93-a819-4f54-9ecc-0868dfb7c69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a1b3f4-34d4-46de-9b0b-47114af775de}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Outlet Water Node, !- Name
  {ff993b76-b38b-4e63-bc06-26448b36f375}, !- Inlet Port
  {4946490f-632d-4638-85fb-796c0feadd65}; !- Outlet Port

OS:Connection,
  {382719ad-9a50-4209-9738-ea89097b4cf7}, !- Handle
  {73ec7ab4-8398-4fdb-b6cd-0ca7ef2afcc1}, !- Name
  {cb55de93-a819-4f54-9ecc-0868dfb7c69c}, !- Source Object
  3,                                      !- Outlet Port
  {60431966-46f7-44b9-af73-07c2df5568b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff993b76-b38b-4e63-bc06-26448b36f375}, !- Handle
  {5f1d18cb-85bd-4c6d-afa0-b53d33a4c37a}, !- Name
  {60431966-46f7-44b9-af73-07c2df5568b8}, !- Source Object
  6,                                      !- Outlet Port
  {16a1b3f4-34d4-46de-9b0b-47114af775de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4946490f-632d-4638-85fb-796c0feadd65}, !- Handle
  {f24b5cc5-e5bb-4caa-9077-bd9cabfa1b95}, !- Name
  {16a1b3f4-34d4-46de-9b0b-47114af775de}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e4cbe765-cc26-4f4d-9c0d-9d7f26166763}, !- Handle
  Floor 1 Recovery Room ZN Reheat Coil Controller, !- Name
  {60431966-46f7-44b9-af73-07c2df5568b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {549d9aca-262d-403a-bfb9-f22b0151a431}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal,  !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {aa6bd929-463e-4478-9d00-193c347a990b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.814718771343138,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60431966-46f7-44b9-af73-07c2df5568b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f98bfcce-d6a2-4809-9841-eca2b244246a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b3945fe-d368-4a1f-b125-f8d4d5da8d11}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Outlet Air Node, !- Name
  {f98bfcce-d6a2-4809-9841-eca2b244246a}, !- Inlet Port
  {8a84384f-4cc5-429a-8e7c-53ce3a4a6407}; !- Outlet Port

OS:Node,
  {ac0cc6cf-a45a-4694-8666-496111d533ec}, !- Handle
  Floor 1 Recovery Room ZN Return Air Node, !- Name
  {09dbde53-6a30-414b-9b80-0e5830fefd7e}, !- Inlet Port
  {ac7a5f41-6837-4406-b328-f1d7d0b147e7}; !- Outlet Port

OS:Connection,
  {8a84384f-4cc5-429a-8e7c-53ce3a4a6407}, !- Handle
  {91c2537a-0f2e-4398-96b1-bc9bd5991e1a}, !- Name
  {2b3945fe-d368-4a1f-b125-f8d4d5da8d11}, !- Source Object
  3,                                      !- Outlet Port
  {b8d60fa9-f015-41de-bc89-769631dbafc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09dbde53-6a30-414b-9b80-0e5830fefd7e}, !- Handle
  {3e39a5b5-b33c-4f00-81dc-7d261f61e37c}, !- Name
  {4f65aad7-60d5-428f-bebb-354a291be9e6}, !- Source Object
  3,                                      !- Outlet Port
  {ac0cc6cf-a45a-4694-8666-496111d533ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7a5f41-6837-4406-b328-f1d7d0b147e7}, !- Handle
  {5ef86da4-f886-4481-9e1d-d53af8b2407b}, !- Name
  {ac0cc6cf-a45a-4694-8666-496111d533ec}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {cd7cffce-79e4-4842-9f3f-ec21a0581665}, !- Handle
  Floor 1 Recovery Room ZN VAV Terminal Inlet Air Node, !- Name
  {1a38bc73-d71c-4781-b0ac-e0027eaebfb6}, !- Inlet Port
  {aa6bd929-463e-4478-9d00-193c347a990b}; !- Outlet Port

OS:Connection,
  {1a38bc73-d71c-4781-b0ac-e0027eaebfb6}, !- Handle
  {45b0dc7a-8c1a-41f1-9587-d7e9a9232a76}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  43,                                     !- Outlet Port
  {cd7cffce-79e4-4842-9f3f-ec21a0581665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6bd929-463e-4478-9d00-193c347a990b}, !- Handle
  {a1865f60-26a8-4c0d-9226-3ca6e5373097}, !- Name
  {cd7cffce-79e4-4842-9f3f-ec21a0581665}, !- Source Object
  3,                                      !- Outlet Port
  {549d9aca-262d-403a-bfb9-f22b0151a431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f98bfcce-d6a2-4809-9841-eca2b244246a}, !- Handle
  {8c8d3e37-21c2-4625-8d96-71ce00082d3b}, !- Name
  {549d9aca-262d-403a-bfb9-f22b0151a431}, !- Source Object
  12,                                     !- Outlet Port
  {2b3945fe-d368-4a1f-b125-f8d4d5da8d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b62bed15-159a-4aec-aa8a-310ed3ee4637}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil,      !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f25711b8-19cd-4396-8083-3714a5901941}, !- Water Inlet Node Name
  {927fea0c-3e4e-4ba5-9384-1d30753fc0fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ab4f59b-3c39-4b3d-a330-0f9275755d0b}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Inlet Water Node, !- Name
  {2422879c-15fb-4f1d-a77c-d7cf85653daa}, !- Inlet Port
  {f25711b8-19cd-4396-8083-3714a5901941}; !- Outlet Port

OS:Connection,
  {2422879c-15fb-4f1d-a77c-d7cf85653daa}, !- Handle
  {b6124058-5db9-454a-86b4-295417cc9d83}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  46,                                     !- Outlet Port
  {3ab4f59b-3c39-4b3d-a330-0f9275755d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77f283bc-0318-43a7-8350-9b6fbfec9cce}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Outlet Water Node, !- Name
  {927fea0c-3e4e-4ba5-9384-1d30753fc0fa}, !- Inlet Port
  {75cfb143-bb72-407a-b1f9-4833c3844030}; !- Outlet Port

OS:Connection,
  {f25711b8-19cd-4396-8083-3714a5901941}, !- Handle
  {1126fc4a-551b-4272-9e98-6b0a9c988f35}, !- Name
  {3ab4f59b-3c39-4b3d-a330-0f9275755d0b}, !- Source Object
  3,                                      !- Outlet Port
  {b62bed15-159a-4aec-aa8a-310ed3ee4637}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {927fea0c-3e4e-4ba5-9384-1d30753fc0fa}, !- Handle
  {4d6bc8dc-6879-424f-82d3-4d5bc2f09d6d}, !- Name
  {b62bed15-159a-4aec-aa8a-310ed3ee4637}, !- Source Object
  6,                                      !- Outlet Port
  {77f283bc-0318-43a7-8350-9b6fbfec9cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cfb143-bb72-407a-b1f9-4833c3844030}, !- Handle
  {6443e2d5-a5bc-4b38-9d11-88300b581ab7}, !- Name
  {77f283bc-0318-43a7-8350-9b6fbfec9cce}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41d3dc05-323e-4478-bc00-3577133a0439}, !- Handle
  Floor 1 Scheduling ZN Reheat Coil Controller, !- Name
  {b62bed15-159a-4aec-aa8a-310ed3ee4637}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8da1bea8-e6e7-4338-8b07-53b73b0a95fb}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal,     !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {19a09d2c-0213-4d56-a698-162ac7ce6ed5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b62bed15-159a-4aec-aa8a-310ed3ee4637}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d90067d7-c977-433a-8f73-1276995e2efb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {044712d4-fcb8-4a58-9bd0-bedba1346645}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Outlet Air Node, !- Name
  {d90067d7-c977-433a-8f73-1276995e2efb}, !- Inlet Port
  {7973fe53-b25a-4386-b8b3-ff202b229d4d}; !- Outlet Port

OS:Node,
  {ef188c1c-3825-4086-9cbc-c6884492873b}, !- Handle
  Floor 1 Scheduling ZN Return Air Node,  !- Name
  {299ed0fa-deda-493b-ba13-32b448e253a2}, !- Inlet Port
  {599c6d3e-1e4b-4fa6-b18c-c9277da56e46}; !- Outlet Port

OS:Connection,
  {7973fe53-b25a-4386-b8b3-ff202b229d4d}, !- Handle
  {f430c79e-f492-4a78-9bc2-6a3c57102fed}, !- Name
  {044712d4-fcb8-4a58-9bd0-bedba1346645}, !- Source Object
  3,                                      !- Outlet Port
  {348032be-1284-401a-bead-56a03d3f7ce6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {299ed0fa-deda-493b-ba13-32b448e253a2}, !- Handle
  {116564f0-c093-4545-b61a-5006be10c9ff}, !- Name
  {bcb3dfde-21da-4756-9cc6-6791e5f70b52}, !- Source Object
  3,                                      !- Outlet Port
  {ef188c1c-3825-4086-9cbc-c6884492873b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599c6d3e-1e4b-4fa6-b18c-c9277da56e46}, !- Handle
  {af5299a9-758f-406c-bcbc-77bdbc9df68f}, !- Name
  {ef188c1c-3825-4086-9cbc-c6884492873b}, !- Source Object
  3,                                      !- Outlet Port
  {ab18e403-e152-4dee-b52a-4f4757362174}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {bfd4a7f0-63d6-44d9-9aea-9980f2339684}, !- Handle
  Floor 1 Scheduling ZN VAV Terminal Inlet Air Node, !- Name
  {8ba9f0b5-19cb-4776-a5e1-0b5ab7b1a217}, !- Inlet Port
  {19a09d2c-0213-4d56-a698-162ac7ce6ed5}; !- Outlet Port

OS:Connection,
  {8ba9f0b5-19cb-4776-a5e1-0b5ab7b1a217}, !- Handle
  {44afdfb5-5027-4596-b440-7c595fd5bc40}, !- Name
  {96e9d451-95ca-41f7-a655-6e3889c5a33f}, !- Source Object
  44,                                     !- Outlet Port
  {bfd4a7f0-63d6-44d9-9aea-9980f2339684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a09d2c-0213-4d56-a698-162ac7ce6ed5}, !- Handle
  {10f2e9b1-80b4-4217-9cf5-c2b14e0d89d1}, !- Name
  {bfd4a7f0-63d6-44d9-9aea-9980f2339684}, !- Source Object
  3,                                      !- Outlet Port
  {8da1bea8-e6e7-4338-8b07-53b73b0a95fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d90067d7-c977-433a-8f73-1276995e2efb}, !- Handle
  {a26e1e11-7b05-4ab9-9ac2-9968812ae900}, !- Name
  {8da1bea8-e6e7-4338-8b07-53b73b0a95fb}, !- Source Object
  12,                                     !- Outlet Port
  {044712d4-fcb8-4a58-9bd0-bedba1346645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {91deda72-72e3-4c0f-9c41-fe28a54e6773}, !- Handle
  Floor 1 Scrub ZN Reheat Coil,           !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2086120-fdd5-4f38-815c-115cc0e927cc}, !- Water Inlet Node Name
  {8380a6cd-e693-44d6-abd3-a5a382f67df7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ba795c1-7ffc-4e7e-8ebb-902fff5647fa}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Inlet Water Node, !- Name
  {97a5c30c-8509-4170-a59e-6ee5d7c30cb1}, !- Inlet Port
  {c2086120-fdd5-4f38-815c-115cc0e927cc}; !- Outlet Port

OS:Connection,
  {97a5c30c-8509-4170-a59e-6ee5d7c30cb1}, !- Handle
  {382930a1-f398-4e91-a347-85a20657512d}, !- Name
  {32aa08b1-7364-49ca-bd58-7fab9ef245d3}, !- Source Object
  47,                                     !- Outlet Port
  {4ba795c1-7ffc-4e7e-8ebb-902fff5647fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1d6fa83-def1-4eef-a420-a752bd1fe289}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Outlet Water Node, !- Name
  {8380a6cd-e693-44d6-abd3-a5a382f67df7}, !- Inlet Port
  {9f6d8487-83ab-4f12-aaa0-7247233b30bd}; !- Outlet Port

OS:Connection,
  {c2086120-fdd5-4f38-815c-115cc0e927cc}, !- Handle
  {eb79be46-dd98-4c9e-8f7f-640cb1d79388}, !- Name
  {4ba795c1-7ffc-4e7e-8ebb-902fff5647fa}, !- Source Object
  3,                                      !- Outlet Port
  {91deda72-72e3-4c0f-9c41-fe28a54e6773}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8380a6cd-e693-44d6-abd3-a5a382f67df7}, !- Handle
  {4337ed6a-0666-425f-ba99-1689dec96a51}, !- Name
  {91deda72-72e3-4c0f-9c41-fe28a54e6773}, !- Source Object
  6,                                      !- Outlet Port
  {b1d6fa83-def1-4eef-a420-a752bd1fe289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6d8487-83ab-4f12-aaa0-7247233b30bd}, !- Handle
  {34f94a62-0184-4579-937c-98e16c22a281}, !- Name
  {b1d6fa83-def1-4eef-a420-a752bd1fe289}, !- Source Object
  3,                                      !- Outlet Port
  {5a2859ef-0ea3-481e-b9c5-42fe09c97c5f}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f9a92de-1ed8-40d7-a142-334da4731fb0}, !- Handle
  Floor 1 Scrub ZN Reheat Coil Controller, !- Name
  {91deda72-72e3-4c0f-9c41-fe28a54e6773}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a0ef67c-ae28-489e-8ec7-4bb6fb878e33}, !- Handle
  Floor 1 Scrub ZN VAV Terminal,          !- Name
  {2138146f-f4c0-4b76-92dd-7c3ec258f8e4}, !- Availability Schedule Name
  {e8f743b8-25a7-41eb-b9bf-742d3753fd89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {91deda72-72e3-4c0f-9c41-fe28a54e6773}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8a90307-2648-4594-90c8-8dbccd86f334}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {72a12387-60e6-4099-82c0-ce5353efa6c2}, !- Handle
  Floor 1 Scrub ZN VAV Terminal Outlet Air Node, !- Name
  {d8a90307-2648-4594-90c8-8dbccd86f334}, !- Inlet Port
  {688f10c8-92dd-4cdd-a7e4-cdc641a50c0a}; !- Outlet Port

OS:Node,
  {645b8600-3a52-453b-810b-9638de169be0}, !- Handle
  Floor 1 Scrub ZN Return Air Node,       !- Name
  {624637d4-26e2-4ee3-8453-25c6d2bb027f}, !- Inlet Port
  {8c44fd30-ff78-4b17-a685-d450c966dfaa}; !- Outlet Port

OS:Connection,
  {688f10c8-92dd-4cdd-a7e4-cdc641a50c0a}, !- Handle
  {af13eeea-d7d4-494f-a539-ed33b0678ff3}, !- Name
  {72a12387-60e6-4099-82c0-ce5353efa6c2}, !- Source Object
  3,                                      !- Outlet Port
  {906c8d7e-b79b-428b-a0a9-59fc4be56ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {624637d4-26e2-4ee3-8453-25c6d2bb027f}, !- Handle
  {d97f331c-b54d-4174-a435-2e635f75a626}, !- Name
  {b72ad528-f410-4beb-98d2-5f95bb4f999b}, !- Source Object
  3,                                      !- Outlet Port
  {645b8600-3a52-453b-810b-9638de169be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c44fd30-ff78-4b17-a685-d450c966dfaa}, !- Handle
  {bd0c42f4-8009-4605-b8ee-5a9534246c82}, !- Name
