  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {439aaf2a-88f3-4feb-aad7-6e8c32356189}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {bbd77ea2-9277-4671-a384-0df6ed97d5cb}, !- Handle
  Schedule Rule 37,                       !- Name
  {45a8dc03-d8d9-42df-b467-935156d050a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {586dc38d-1569-4816-a7eb-fc1837b989d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {586dc38d-1569-4816-a7eb-fc1837b989d7}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {aaab526d-6735-4220-b619-75112f11e2cc}, !- Handle
  Schedule Rule 38,                       !- Name
  {45a8dc03-d8d9-42df-b467-935156d050a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84f4dfaf-d153-43ba-ad3c-5d30b5c893bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84f4dfaf-d153-43ba-ad3c-5d30b5c893bd}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {f09e2497-841b-4676-a975-9c0237b3b54f}, !- Handle
  Schedule Rule 39,                       !- Name
  {45a8dc03-d8d9-42df-b467-935156d050a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a866353-f3aa-4ffd-ad2b-84e0f3f6fd29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4a866353-f3aa-4ffd-ad2b-84e0f3f6fd29}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {5d746705-1267-4c4a-b1ec-82027cf43d31}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa43cc93-f12f-467b-b474-dfa711868815}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d16968ea-aa26-4197-9626-6e32837be2e3}, !- Handle
  PrimarySchool Gym 1,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {40e3f01c-d198-4601-aea1-c3bc4d367829}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5116d8a1-8d8b-4471-a1db-8be8164fd978}, !- Handle
  PrimarySchool Gym People,               !- Name
  {40e3f01c-d198-4601-aea1-c3bc4d367829}, !- People Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5eccc15b-96d0-46cf-8ded-a848ef9b9042}, !- Work Efficiency Schedule Name
  {883b8d75-8dce-42a9-b0ac-40a541f8e8e4}, !- Clothing Insulation Schedule Name
  {5b15f5a5-ba74-4ff1-8e2f-fa5205d2248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8aafbb93-1e0e-4239-a632-5f5792d6b577}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1c8c197b-25c4-4e7b-8f0e-820f6b6708b7}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {8aafbb93-1e0e-4239-a632-5f5792d6b577}, !- Lights Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8238c589-9761-4fac-8b99-084b9b0b03a7}, !- Handle
  {8aafbb93-1e0e-4239-a632-5f5792d6b577}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {de350883-220e-4a03-8515-322a4f794e65}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39fcb98d-42cd-4fd1-9106-c7a38cf0f751}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {de350883-220e-4a03-8515-322a4f794e65}, !- Electric Equipment Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8427c12-a2bd-48d7-8787-4e5179b3223b}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {718922e3-5114-4a97-8d51-407edbd5fbcc}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0b288776-9066-4166-ba39-954783f357d5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {250599fc-7945-491c-a7e6-b2b1c0c1e8ae}, !- Default Day Schedule Name
  {70f20cfe-72c9-4d1e-9690-9216d743ab8a}, !- Summer Design Day Schedule Name
  {e5732ade-6884-443b-8569-ec3687047e1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {250599fc-7945-491c-a7e6-b2b1c0c1e8ae}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5732ade-6884-443b-8569-ec3687047e1b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0630ffec-cc85-4596-8017-f1ee420384cb}, !- Handle
  Schedule Rule 40,                       !- Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc9e4831-8955-4b8a-a01d-9d851f6e3d6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc9e4831-8955-4b8a-a01d-9d851f6e3d6a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e30b95b7-bf2f-4db8-a7f7-145ae3a50071}, !- Handle
  Schedule Rule 41,                       !- Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {baf7ea31-635e-424e-b871-fd538b3d9398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {baf7ea31-635e-424e-b871-fd538b3d9398}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {70f20cfe-72c9-4d1e-9690-9216d743ab8a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6fc15846-c6b9-436a-a98a-21477f939861}, !- Handle
  Schedule Rule 42,                       !- Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b1a19c9-fb28-4149-9d88-56bf57abd206}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b1a19c9-fb28-4149-9d88-56bf57abd206}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a4d9b9dc-999b-4f48-87a7-99423a219c5e}, !- Handle
  Schedule Rule 43,                       !- Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5298a982-52cd-4581-b5fe-315798da1ead}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5298a982-52cd-4581-b5fe-315798da1ead}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03c01143-bf80-4634-9ba4-98089f5e9cc8}, !- Handle
  Schedule Rule 44,                       !- Name
  {0b288776-9066-4166-ba39-954783f357d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee026219-d3e2-4b4d-9bdf-02943e8fb55a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ee026219-d3e2-4b4d-9bdf-02943e8fb55a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH,       !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {2608a4fc-0f5b-4bfe-908a-b99ab4a20760}, !- Default Day Schedule Name
  {8c5bb216-ded4-44e7-a92e-ef419c0219bf}, !- Summer Design Day Schedule Name
  {a65c89e4-64c0-49f6-be07-48fc4ec83ab9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2608a4fc-0f5b-4bfe-908a-b99ab4a20760}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8c5bb216-ded4-44e7-a92e-ef419c0219bf}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec17bb29-7bc8-4ab6-97dc-e24291d3cadc}, !- Handle
  Schedule Rule 45,                       !- Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {43d89243-7730-49b7-b990-7716352977a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43d89243-7730-49b7-b990-7716352977a3}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {a05fbb21-2913-44e4-b0e7-2c9d10f17ef1}, !- Handle
  Schedule Rule 46,                       !- Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f30c046e-17ee-4c00-8711-13906afaa2cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f30c046e-17ee-4c00-8711-13906afaa2cd}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {691531f0-315d-4779-87ff-3594e8f3e0e4}, !- Handle
  Schedule Rule 47,                       !- Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c3edc679-e4f0-41c3-863f-f21f3c6d4068}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3edc679-e4f0-41c3-863f-f21f3c6d4068}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1614c370-27d9-4826-95e3-f66cf0dcea98}, !- Handle
  Schedule Rule 48,                       !- Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48770aaf-20ff-4f08-9a15-2b9440eec070}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48770aaf-20ff-4f08-9a15-2b9440eec070}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {93cb11c1-c676-4c85-b77d-237329444104}, !- Handle
  Schedule Rule 49,                       !- Name
  {f73834c2-a37f-4147-8bd9-d6ff781d8105}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf3a9119-ea9c-4852-b8bb-1e11bb53b47e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cf3a9119-ea9c-4852-b8bb-1e11bb53b47e}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a65c89e4-64c0-49f6-be07-48fc4ec83ab9}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c9e3443-7770-46ef-a744-f46456216479}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {919a7680-f988-4d80-aa74-c982e0bbb07b}, !- Handle
  PrimarySchool Kitchen 1,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {dddc9b26-9e42-4d07-93ec-a34d473acc2b}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27a1f7a6-8316-41ab-b79a-214e4d84bbb8}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {dddc9b26-9e42-4d07-93ec-a34d473acc2b}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5eccc15b-96d0-46cf-8ded-a848ef9b9042}, !- Work Efficiency Schedule Name
  {883b8d75-8dce-42a9-b0ac-40a541f8e8e4}, !- Clothing Insulation Schedule Name
  {5b15f5a5-ba74-4ff1-8e2f-fa5205d2248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e47b4ee2-6a45-4a0c-be79-2926a56d40dd}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3282bd27-7794-4fce-8c7d-0d7435c85679}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {e47b4ee2-6a45-4a0c-be79-2926a56d40dd}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {63009234-03fd-454a-a253-7a627662b0c2}, !- Handle
  {e47b4ee2-6a45-4a0c-be79-2926a56d40dd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8c2fe2cc-8cf7-450e-82c5-bc963766ed48}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {bca4cff0-38a9-43e8-a696-e5bdd122f272}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {8c2fe2cc-8cf7-450e-82c5-bc963766ed48}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {893c17dc-c01f-475f-8d44-e3cee107195d}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {dbeef897-9bed-410d-8929-da745f205257}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {893c17dc-c01f-475f-8d44-e3cee107195d}, !- Gas Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2e3bc1e-2bfb-4d11-9483-99ffc0845c78}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba7ff66f-6741-43e9-97f3-db49bc0d0432}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b32e6f6d-d15e-4ce2-84fa-444f511db696}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {e35515f6-5e4e-46c2-bbf7-1db458b2e458}, !- Lighting Schedule Name
  {3d61598b-15ac-42c6-9638-2cfb07b12e97}, !- Electric Equipment Schedule Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {5f50a6d4-dd3b-4bec-927b-fc8940c31563}, !- Default Day Schedule Name
  {83030b83-69a5-4694-a4ba-620e02ee11f0}, !- Summer Design Day Schedule Name
  {b9ebdfb5-8d62-4dde-a88d-901eee228af6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f50a6d4-dd3b-4bec-927b-fc8940c31563}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b9ebdfb5-8d62-4dde-a88d-901eee228af6}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5641d9b6-6998-4692-bf6e-664786763a92}, !- Handle
  Schedule Rule 50,                       !- Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {735a2e48-220f-4a52-8323-9a25933c9686}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {735a2e48-220f-4a52-8323-9a25933c9686}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {1f99d6ea-0edc-4aa4-aa8b-4cb30e5ae4ee}, !- Handle
  Schedule Rule 51,                       !- Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6be8951a-cc0e-4082-808c-238ab0dc8955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6be8951a-cc0e-4082-808c-238ab0dc8955}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {83030b83-69a5-4694-a4ba-620e02ee11f0}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f849b9cb-8e69-4c51-b013-ca83d92ec71c}, !- Handle
  Schedule Rule 52,                       !- Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {00b60f3f-6ae8-4a18-bc8a-0156ca2a5649}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b60f3f-6ae8-4a18-bc8a-0156ca2a5649}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {22b516cc-1955-42d3-a2f1-090ff9022d44}, !- Handle
  Schedule Rule 53,                       !- Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2306e15-c866-4a58-a559-091cade87b19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2306e15-c866-4a58-a559-091cade87b19}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ad779bf7-a5f5-493e-9679-f0321675eec9}, !- Handle
  Schedule Rule 54,                       !- Name
  {730e5291-92e8-478c-915b-4919b6d32073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e447f69-d165-4472-8ece-d7147bc15cb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6e447f69-d165-4472-8ece-d7147bc15cb5}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d58f990-87c9-4d88-8fc6-2f4e36cf30db}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {23b04221-4dfe-4958-b152-65040f8d9737}, !- Handle
  PrimarySchool Library 1,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {7224504e-c9b1-4d73-99bb-6204f0dca028}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e265a5dd-d33d-403b-ad31-87df886c780b}, !- Handle
  PrimarySchool Library People,           !- Name
  {7224504e-c9b1-4d73-99bb-6204f0dca028}, !- People Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5eccc15b-96d0-46cf-8ded-a848ef9b9042}, !- Work Efficiency Schedule Name
  {883b8d75-8dce-42a9-b0ac-40a541f8e8e4}, !- Clothing Insulation Schedule Name
  {5b15f5a5-ba74-4ff1-8e2f-fa5205d2248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {95cef8f2-b3f6-495f-88dd-00d648f7327c}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {081c8710-8e69-44ea-af9c-83779a0ae4a8}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {95cef8f2-b3f6-495f-88dd-00d648f7327c}, !- Lights Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ec21185d-f536-4cf6-8291-30d539ecc70e}, !- Handle
  {95cef8f2-b3f6-495f-88dd-00d648f7327c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {04461af7-f6dd-4059-adcc-8b3bb80daae6}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b5b7c00c-23bb-492b-8822-1842dbfa7e01}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {04461af7-f6dd-4059-adcc-8b3bb80daae6}, !- Electric Equipment Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e2550f5-3664-452b-81c7-435ded2393a5}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {00c7f2b6-44eb-4e37-bfe6-df0568d6d779}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b32e6f6d-d15e-4ce2-84fa-444f511db696}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,   !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {d55b8f05-f4ac-43fd-9df4-99631fb37957}, !- Default Day Schedule Name
  {6f1b8a7b-d46c-4be9-929a-46616e9c8e57}, !- Summer Design Day Schedule Name
  {bd5566d9-8fab-4a2e-8ec0-10c624d81f7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d55b8f05-f4ac-43fd-9df4-99631fb37957}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6f1b8a7b-d46c-4be9-929a-46616e9c8e57}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {039ba6af-8b8e-4e78-92b0-55747dbdf704}, !- Handle
  Schedule Rule 55,                       !- Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e161cee7-3afe-480c-8f1e-c8d2e7136115}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e161cee7-3afe-480c-8f1e-c8d2e7136115}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {cf327f4c-9c5e-420c-98da-2a1079b9a040}, !- Handle
  Schedule Rule 56,                       !- Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1b267d06-bc40-4689-bd19-5a80d47d876a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1b267d06-bc40-4689-bd19-5a80d47d876a}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2be52280-bdf1-4a2c-acca-cd1b1e93fe96}, !- Handle
  Schedule Rule 57,                       !- Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac61ef3b-0287-460e-a648-3a98e1ec25d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac61ef3b-0287-460e-a648-3a98e1ec25d8}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7e35d031-89db-4d89-86cd-339e34f355cd}, !- Handle
  Schedule Rule 58,                       !- Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59cc7e91-800f-4e31-9df0-f470ceb99c8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59cc7e91-800f-4e31-9df0-f470ceb99c8f}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {74d62986-cd70-49b9-9df6-7416c321cc9e}, !- Handle
  Schedule Rule 59,                       !- Name
  {d30dd764-b39f-455d-9973-c1a8a10f8b3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d55ddca-cff9-4798-b1a0-5e568b609ac7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0d55ddca-cff9-4798-b1a0-5e568b609ac7}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {bd5566d9-8fab-4a2e-8ec0-10c624d81f7e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d8892ca9-4351-48e8-80be-239254d1edac}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {188fe4dd-6b8d-493c-8407-0ed4250370d7}, !- Handle
  PrimarySchool Lobby 1,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {66c89dfd-940e-422b-8a20-b1d07eb1a798}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b68fbd0-6921-4069-a464-6d3a901fa30b}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {66c89dfd-940e-422b-8a20-b1d07eb1a798}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bc5decc2-e286-477c-a2a2-467270a5bdc4}, !- Handle
  {66c89dfd-940e-422b-8a20-b1d07eb1a798}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0f975345-623a-46aa-8bea-42af3abf1f5a}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {65b2e335-bbcb-4fb5-a929-effb9c115e05}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {0f975345-623a-46aa-8bea-42af3abf1f5a}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70117605-1514-4cf1-a182-139ddf0b727f}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {95b87243-b3c8-4980-8235-d09206704127}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b32e6f6d-d15e-4ce2-84fa-444f511db696}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {31f97583-3507-4355-955d-e84931b623cf}, !- Default Day Schedule Name
  {cef43271-d952-47ef-9995-f79e2e1ea716}, !- Summer Design Day Schedule Name
  {e4de7310-a002-4689-a290-1401ba57694c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31f97583-3507-4355-955d-e84931b623cf}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cef43271-d952-47ef-9995-f79e2e1ea716}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {940738e3-d2b4-4349-883f-8892c774e934}, !- Handle
  Schedule Rule 60,                       !- Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d1265173-257e-4ccb-9b51-356527ce7d61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1265173-257e-4ccb-9b51-356527ce7d61}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d2c558d5-28bc-4e24-b5dc-b79be43049bb}, !- Handle
  Schedule Rule 61,                       !- Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d6a6fad-e135-4074-ad0d-182f3cfaf596}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1d6a6fad-e135-4074-ad0d-182f3cfaf596}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {da464f9e-52df-4dd7-9566-cacfa756bd51}, !- Handle
  Schedule Rule 62,                       !- Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {82b905a5-45df-42d6-bf7b-6694a9a4a1ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82b905a5-45df-42d6-bf7b-6694a9a4a1ee}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {87838567-2054-4269-8cb0-903b178de945}, !- Handle
  Schedule Rule 63,                       !- Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5275506-ae0f-42f3-a1de-cbcb47b0a55a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5275506-ae0f-42f3-a1de-cbcb47b0a55a}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5c861b0d-3b30-4c90-a28a-13bd6ca7c17f}, !- Handle
  Schedule Rule 64,                       !- Name
  {b90c0977-196e-4a5a-a5b1-1469f8601c39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a83a198-fc12-4068-ae8a-d3cc7a6b18e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4a83a198-fc12-4068-ae8a-d3cc7a6b18e4}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {e4de7310-a002-4689-a290-1401ba57694c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba6a4018-6ff4-4bc8-b8f7-34b5a54cf61e}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09016c16-61f5-4f89-9627-c9948666021d}, !- Handle
  PrimarySchool Mechanical 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2243f870-0787-444d-8746-09a4734906e6}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b962dcc-f818-4a30-b8da-d938122b1dab}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {2243f870-0787-444d-8746-09a4734906e6}, !- Lights Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {07981731-1449-482a-b9c6-17bc91270d9b}, !- Handle
  {2243f870-0787-444d-8746-09a4734906e6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8c8d7f3a-f748-4985-a50f-95cc65599200}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5fa3b331-1267-475f-8e1c-646316d6a96c}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {8c8d7f3a-f748-4985-a50f-95cc65599200}, !- Electric Equipment Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9e71cfa9-825f-46d1-8099-440b153e1dab}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26bdc7b0-8c59-4a16-ab71-e9e894ec99f0}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b32e6f6d-d15e-4ce2-84fa-444f511db696}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {e35515f6-5e4e-46c2-bbf7-1db458b2e458}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef712c56-c932-47f2-9bc4-a47701e15b2b}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc91735f-c0d5-40b0-9221-bf1ad0e5ac8e}, !- Handle
  PrimarySchool Office 1,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {d1925ccd-33f8-4abc-bf03-fa81000732d8}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df2febd4-0a4c-4593-a9f4-c31e72dec6f7}, !- Handle
  PrimarySchool Office People,            !- Name
  {d1925ccd-33f8-4abc-bf03-fa81000732d8}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5eccc15b-96d0-46cf-8ded-a848ef9b9042}, !- Work Efficiency Schedule Name
  {883b8d75-8dce-42a9-b0ac-40a541f8e8e4}, !- Clothing Insulation Schedule Name
  {5b15f5a5-ba74-4ff1-8e2f-fa5205d2248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b26e4ad6-0011-4315-9c98-fedddfea7a51}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {178410a9-ab0e-42ac-83a6-9faeb032e65d}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {b26e4ad6-0011-4315-9c98-fedddfea7a51}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1869bfe1-4ed7-41f7-a828-2cda6ff326c8}, !- Handle
  {b26e4ad6-0011-4315-9c98-fedddfea7a51}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c6bcd73d-937b-4ed5-9a4a-83cf6edefb9d}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1aebcfb5-296b-4314-9066-3df1b55690d7}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {c6bcd73d-937b-4ed5-9a4a-83cf6edefb9d}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {91c55cb4-c50f-430a-8af6-5f5909f76e55}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ccb285b5-4cb0-4928-9937-79d85f1b8491}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {e35515f6-5e4e-46c2-bbf7-1db458b2e458}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {9bdcd944-4af0-4dd7-a013-27ec49a4687a}, !- Default Day Schedule Name
  {21ac7780-4673-4b5f-abb5-d6489717ef63}, !- Summer Design Day Schedule Name
  {9faefbb4-898c-4539-845e-0784ba55751d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bdcd944-4af0-4dd7-a013-27ec49a4687a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9faefbb4-898c-4539-845e-0784ba55751d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30a5859b-8b5b-4319-aa39-afd3c723309c}, !- Handle
  Schedule Rule 65,                       !- Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e941d55a-70ba-4cc2-8c55-944c8494d50a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e941d55a-70ba-4cc2-8c55-944c8494d50a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a084b7e6-bc78-4b2d-97fc-b96dfd1a9418}, !- Handle
  Schedule Rule 66,                       !- Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7fca9193-ce4f-4ccb-a3a1-e9ca254584f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7fca9193-ce4f-4ccb-a3a1-e9ca254584f6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {21ac7780-4673-4b5f-abb5-d6489717ef63}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {41ccdd13-9ff6-421d-8563-32aea72cda04}, !- Handle
  Schedule Rule 67,                       !- Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18aaf4fb-336a-4e3f-bc02-b2cc66132d81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18aaf4fb-336a-4e3f-bc02-b2cc66132d81}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {9a56ca1c-906e-4e55-9f2b-87e602b11e23}, !- Handle
  Schedule Rule 68,                       !- Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b515d16a-f532-4769-9a15-6253f76911f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b515d16a-f532-4769-9a15-6253f76911f7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d6b4782-bccb-4d5b-8920-d5535babe007}, !- Handle
  Schedule Rule 69,                       !- Name
  {0ada8661-d0b5-49e1-b9d5-2df28020be48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f369100f-0479-451a-925e-6f289e6b6f07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f369100f-0479-451a-925e-6f289e6b6f07}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {36a228cd-4013-491b-9249-53eb2439cf01}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b5020c38-c520-4570-8d5e-f932ebebe3b9}, !- Handle
  PrimarySchool Restroom 1,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e6291bf9-8996-41c2-b048-7816fad48b66}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ab36ad87-38e6-41e5-8b7e-10c523a1d587}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {e6291bf9-8996-41c2-b048-7816fad48b66}, !- Lights Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a33b634b-133c-4969-9baf-e3ee3b8a8bfd}, !- Handle
  {e6291bf9-8996-41c2-b048-7816fad48b66}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {43c22f0e-fe03-4e5e-85d2-7d8d9e35ed46}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eabdb7c8-e3c4-461d-94b7-71b1ba6125b0}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {43c22f0e-fe03-4e5e-85d2-7d8d9e35ed46}, !- Electric Equipment Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {20e62049-ec05-4d5d-bcfe-2fda96bdbc7b}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da3c98b6-eaf3-48ee-9ca6-8982a24ea271}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b32e6f6d-d15e-4ce2-84fa-444f511db696}, !- Number of People Schedule Name
  {8c3eb3d1-55dc-45a8-b162-d715531490b6}, !- People Activity Level Schedule Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Lighting Schedule Name
  {ffa30073-b19c-4ef5-af99-8ebc6bb7573f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH,      !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {a3cc64f1-b2df-4ab4-bae9-344bde9dea21}, !- Default Day Schedule Name
  {dfa333e7-6e6c-4546-91f2-30cfb323e0fe}, !- Summer Design Day Schedule Name
  {04ee5ac9-7b81-43c2-99e9-f0bb21c6b6ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3cc64f1-b2df-4ab4-bae9-344bde9dea21}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dfa333e7-6e6c-4546-91f2-30cfb323e0fe}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {741336bc-eed3-4831-8a4e-7c506c4aafe7}, !- Handle
  Schedule Rule 70,                       !- Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {082b8479-6d93-4c11-95a8-64660a8c8193}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {082b8479-6d93-4c11-95a8-64660a8c8193}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {789a1d33-7706-4c15-a889-4d9abdcb3daf}, !- Handle
  Schedule Rule 71,                       !- Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e8ada41-3991-4a49-9a08-8ee80eca4337}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2e8ada41-3991-4a49-9a08-8ee80eca4337}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {14d955b4-bf12-49f1-9e3e-f894423f707e}, !- Handle
  Schedule Rule 72,                       !- Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b95debb6-9320-48d1-b920-f07ea41ded2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b95debb6-9320-48d1-b920-f07ea41ded2e}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {28344b8e-a2b2-4f8d-acc7-88d25d30ca61}, !- Handle
  Schedule Rule 73,                       !- Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc871de5-fb50-4af8-8b38-61e105fea2e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc871de5-fb50-4af8-8b38-61e105fea2e8}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {660b70ac-8642-485e-8653-4161992a1fca}, !- Handle
  Schedule Rule 74,                       !- Name
  {db3b8693-ce32-4e36-83e4-9d192fed8fb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de8ebe7b-56a7-40cc-93cc-096d5d04d157}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {de8ebe7b-56a7-40cc-93cc-096d5d04d157}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {04ee5ac9-7b81-43c2-99e9-f0bb21c6b6ba}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {23b134b2-fd72-4224-8185-3cfceefd0c62}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5c43de82-0baf-49a7-8a4c-04f69f7d2d14}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000178301235,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96e186c3-2871-4c11-87b0-f4e9313a2e9e}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003216414435,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f2201f3-e552-44c8-93ba-49a394459989}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2be154ef-2cd4-4b69-b59a-829065135303}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e94a7484-dadf-45c0-8582-7e2a6a0d3c2d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {360d30cb-d700-49c7-a775-cbc2a3ea33da}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6ec0032-c40f-40b4-afc0-b953decbd9c7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bbce02d-2394-4bc5-bcac-92ee5084319c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c115c541-766a-455d-bec0-b23285eab1da}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe06ce41-febc-4f46-b36b-10815632e81c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd5a748d-2ed0-4e81-b908-ba44029f153b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {156e311a-70b1-4f9d-a8e9-8be140288ad1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fc04183-e05f-4ff9-9386-7ca20bd46f75}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001640371362,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03f37fc3-aa9f-4bab-9312-77fee622e073}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001640371362,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efd99597-4361-4b9e-8a8d-e675b86f5e94}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002934474709,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71f1f785-57ae-4448-9e4f-4d23d88a4b01}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ba60f0-9462-40d7-be54-6cea5d638063}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.34164186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {539c51d9-9778-4ecc-854a-6637ea500fe2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed63cb1f-1aec-4182-b7af-8b8884466a45}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67e9827c-e0e4-476a-9301-41e4b48850d6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb75e41f-75ee-4bb6-a55a-5ac62b52db04}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bda20c3-86bc-4671-abd3-63389a2e4b7e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59add7cb-de2c-4090-a23f-bc9860d59c6c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e406ecfb-0eda-4389-84b5-0afcbf860708}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {211971ba-5b0d-4260-878a-49b99107df1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002828226486,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {43eede52-a562-488d-9010-d9e988309a8b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {2169561d-d6d3-4d7d-a0de-495c1beb5bc9}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- Handle
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d7a84fb-574f-439f-b2b7-805c691ac90b}, !- Zone Air Inlet Port List
  {8263cf6e-16a2-4dcd-9ab9-86a07fe130e8}, !- Zone Air Exhaust Port List
  {fba1cb13-40c9-42e5-8735-feb904a6d93b}, !- Zone Air Node Name
  {ab37a671-fb02-4113-8a20-f0de45af16a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68ab4c58-9bd2-411a-8f96-25c0fb6fb9a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {489de5f6-b6df-46d8-a527-86148bcb5813}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {fba1cb13-40c9-42e5-8735-feb904a6d93b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba1cb13-40c9-42e5-8735-feb904a6d93b}, !- Handle
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- Source Object
  11,                                     !- Outlet Port
  {489de5f6-b6df-46d8-a527-86148bcb5813}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d7a84fb-574f-439f-b2b7-805c691ac90b}, !- Handle
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- HVAC Component
  {17df1d8f-da65-45b9-98f3-41e16e6c352c}; !- Port 1

OS:PortList,
  {8263cf6e-16a2-4dcd-9ab9-86a07fe130e8}, !- Handle
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- HVAC Component
  {4b7c7af6-4dd4-4868-b7b7-d2b785f6595d}; !- Port 1

OS:PortList,
  {ab37a671-fb02-4113-8a20-f0de45af16a8}, !- Handle
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- HVAC Component
  {3ae8d2f8-5263-4d64-a6d4-556d1baa9ebe}; !- Port 1

OS:Sizing:Zone,
  {762d8c06-fd34-4ed8-970b-4076a2ca34a7}, !- Handle
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7052c879-9967-46bf-b400-5e6c477ffab4}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {422b2c0f-5ef9-4a6c-9c6b-429aa7ea555a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0177a50-f670-4b04-96f9-b672a8233ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63fb8d82-a418-40cd-bd80-f0d9c3e3de5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {68ab4c58-9bd2-411a-8f96-25c0fb6fb9a6}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65698aef-a564-4e9f-a7c9-67c90a238d56}, !- Zone Air Inlet Port List
  {04423c7a-6273-4f1c-80b2-f00fc36dad76}, !- Zone Air Exhaust Port List
  {5fcf98f2-f25d-47a8-92e8-691253eb03ff}, !- Zone Air Node Name
  {55d111f8-a1b6-4bb5-980e-d64ee57d1967}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0ef55e4-048f-42dd-b075-f0eb8c02e339}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e826f828-6a5d-465d-99fe-76f4dae24a57}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {5fcf98f2-f25d-47a8-92e8-691253eb03ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fcf98f2-f25d-47a8-92e8-691253eb03ff}, !- Handle
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Source Object
  11,                                     !- Outlet Port
  {e826f828-6a5d-465d-99fe-76f4dae24a57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65698aef-a564-4e9f-a7c9-67c90a238d56}, !- Handle
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- HVAC Component
  {785db660-1475-42ac-b255-2958d3ea3418}; !- Port 1

OS:PortList,
  {04423c7a-6273-4f1c-80b2-f00fc36dad76}, !- Handle
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}; !- HVAC Component

OS:PortList,
  {55d111f8-a1b6-4bb5-980e-d64ee57d1967}, !- Handle
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- HVAC Component
  {f5abd895-1f19-412c-a639-455212ce9154}; !- Port 1

OS:Sizing:Zone,
  {8c456c91-4015-4614-b87b-66aead6f1753}, !- Handle
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f196f03d-6f24-479e-8d4a-1fca1b7dedaf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e90f317-7d7f-4ffd-9fbc-72c468e5d6ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0ef55e4-048f-42dd-b075-f0eb8c02e339}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ad859f9-3450-4951-bb36-b526d5ecd637}, !- Zone Air Inlet Port List
  {64b10224-99ce-42d2-bcc4-e354ea153f4a}, !- Zone Air Exhaust Port List
  {af7311f3-1222-46b4-86c2-db1fdb71a2ef}, !- Zone Air Node Name
  {4558f41f-5db1-4b65-926c-e73da697d40f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf2504c7-1a29-4a19-9638-87f0319e0819}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d0a0639-6f42-44bc-b470-d44959670793}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {af7311f3-1222-46b4-86c2-db1fdb71a2ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af7311f3-1222-46b4-86c2-db1fdb71a2ef}, !- Handle
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- Source Object
  11,                                     !- Outlet Port
  {0d0a0639-6f42-44bc-b470-d44959670793}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ad859f9-3450-4951-bb36-b526d5ecd637}, !- Handle
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- HVAC Component
  {5a9ec6a0-c701-4b39-956d-5945d4d4a6b1}; !- Port 1

OS:PortList,
  {64b10224-99ce-42d2-bcc4-e354ea153f4a}, !- Handle
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}; !- HVAC Component

OS:PortList,
  {4558f41f-5db1-4b65-926c-e73da697d40f}, !- Handle
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- HVAC Component
  {4677a750-ef97-48e0-899c-8d6434a96754}; !- Port 1

OS:Sizing:Zone,
  {b4beb5c5-01eb-4e45-934b-6890499bd85d}, !- Handle
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {31cb6bb3-6730-4574-8a91-fc6354ca544a}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {9e6656f2-87f9-4ea9-ad69-def877d70dee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55a9e1ce-0596-4ce0-8258-0ed1f8715fea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf2504c7-1a29-4a19-9638-87f0319e0819}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95f21bdb-2c4b-4348-8840-7d35638775b5}, !- Zone Air Inlet Port List
  {dfc6ff29-44a9-43c8-8521-100a25f2cb42}, !- Zone Air Exhaust Port List
  {d1951731-dbe1-4f65-8955-06b3d9a3a7db}, !- Zone Air Node Name
  {fc74f377-828d-42d6-981f-9e65c883cfb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7028237e-9ed6-49c5-b567-7b7caacbf439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b12c7b54-cf5c-4413-9421-370b41ad23c3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {d1951731-dbe1-4f65-8955-06b3d9a3a7db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1951731-dbe1-4f65-8955-06b3d9a3a7db}, !- Handle
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- Source Object
  11,                                     !- Outlet Port
  {b12c7b54-cf5c-4413-9421-370b41ad23c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95f21bdb-2c4b-4348-8840-7d35638775b5}, !- Handle
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- HVAC Component
  {966ac337-75da-47e5-bf91-28478aadec42}; !- Port 1

OS:PortList,
  {dfc6ff29-44a9-43c8-8521-100a25f2cb42}, !- Handle
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}; !- HVAC Component

OS:PortList,
  {fc74f377-828d-42d6-981f-9e65c883cfb1}, !- Handle
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- HVAC Component
  {70910ad3-8352-40fb-8ec8-bd855fcaf0dc}; !- Port 1

OS:Sizing:Zone,
  {32ef8356-d1bc-494d-b11a-0f742fad578b}, !- Handle
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {35d23512-4bcf-4c93-95af-59657eefae35}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {8cb9e5ea-23b6-4fb9-825c-02d650a315b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb97a4ed-b407-4c24-82af-9fa5b5539881}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7028237e-9ed6-49c5-b567-7b7caacbf439}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bde0a8b3-4cda-4666-84fa-d32711925829}, !- Zone Air Inlet Port List
  {f25f4efb-f818-4ba8-a5cf-9bc59822cc5e}, !- Zone Air Exhaust Port List
  {fc82959c-6ee8-4774-9b50-5847b2c616f2}, !- Zone Air Node Name
  {a077f70e-3787-4ba2-85ce-09031584e17c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56bba30e-b5a9-4861-b6a2-2d5cddef61b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92ab6575-f5ed-4537-b56c-6f715846fdf3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {fc82959c-6ee8-4774-9b50-5847b2c616f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc82959c-6ee8-4774-9b50-5847b2c616f2}, !- Handle
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- Source Object
  11,                                     !- Outlet Port
  {92ab6575-f5ed-4537-b56c-6f715846fdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bde0a8b3-4cda-4666-84fa-d32711925829}, !- Handle
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- HVAC Component
  {4d1eb07e-ba81-4ba7-b84c-8592def74cea}; !- Port 1

OS:PortList,
  {f25f4efb-f818-4ba8-a5cf-9bc59822cc5e}, !- Handle
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}; !- HVAC Component

OS:PortList,
  {a077f70e-3787-4ba2-85ce-09031584e17c}, !- Handle
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- HVAC Component
  {716ac058-1056-4552-bf09-059c6322feb4}; !- Port 1

OS:Sizing:Zone,
  {7196d91f-1dd7-44a5-8acc-9004024fc3af}, !- Handle
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6e41e5ad-f1b2-41f5-9e03-7e3e1bca6a75}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d8dd676a-7017-42b8-9204-8e51b7f5bbe3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b29cae7-abf2-4939-a75e-951e6d4e9b48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56bba30e-b5a9-4861-b6a2-2d5cddef61b7}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33299ea2-4cfa-4be1-b3d5-d7b029761597}, !- Zone Air Inlet Port List
  {9267e33e-43c8-44fb-954b-e5a64c8721db}, !- Zone Air Exhaust Port List
  {e275f960-e05e-4c22-a54d-981b12f7084d}, !- Zone Air Node Name
  {38465bb5-308b-4a58-b75e-5ccab62b3f47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0a383e3-3e47-42d0-a4cb-894c3ac00808}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {429a38ff-3c95-47ab-8cf8-62493f9ee8e8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {e275f960-e05e-4c22-a54d-981b12f7084d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e275f960-e05e-4c22-a54d-981b12f7084d}, !- Handle
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- Source Object
  11,                                     !- Outlet Port
  {429a38ff-3c95-47ab-8cf8-62493f9ee8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33299ea2-4cfa-4be1-b3d5-d7b029761597}, !- Handle
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- HVAC Component
  {e3b13f99-e8b8-4535-b45a-130c7b5cc53a}; !- Port 1

OS:PortList,
  {9267e33e-43c8-44fb-954b-e5a64c8721db}, !- Handle
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}; !- HVAC Component

OS:PortList,
  {38465bb5-308b-4a58-b75e-5ccab62b3f47}, !- Handle
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- HVAC Component
  {a2c92cf3-64a7-4e44-9a9f-67d0c9e14d7a}; !- Port 1

OS:Sizing:Zone,
  {44cf09cd-5a92-47d5-867e-a62c34bfd84c}, !- Handle
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {20971d3c-8090-4371-8d8b-7fe31bf7912f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1cbe9bc2-d23d-456e-a4a8-5b7a962d227c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fef2a88-f878-40b0-a877-9df7bce65b90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0a383e3-3e47-42d0-a4cb-894c3ac00808}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d368354-0ea2-4957-aa53-cabddbbd7c4f}, !- Zone Air Inlet Port List
  {813e40b1-1d6b-4f9e-a73a-80232be8f301}, !- Zone Air Exhaust Port List
  {e9ae5bcb-345e-4b1b-affb-a785c85f2d68}, !- Zone Air Node Name
  {0e617250-ed61-425a-9d4f-45393fd86a44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb013fe3-4ebe-4292-89e1-c441a52a0374}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bcb07f9-68fc-4fd8-a76b-e467325dd3d0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {e9ae5bcb-345e-4b1b-affb-a785c85f2d68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9ae5bcb-345e-4b1b-affb-a785c85f2d68}, !- Handle
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- Source Object
  11,                                     !- Outlet Port
  {8bcb07f9-68fc-4fd8-a76b-e467325dd3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d368354-0ea2-4957-aa53-cabddbbd7c4f}, !- Handle
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- HVAC Component
  {75ecc318-1a5c-4d59-a31a-361c9e71f93f}; !- Port 1

OS:PortList,
  {813e40b1-1d6b-4f9e-a73a-80232be8f301}, !- Handle
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}; !- HVAC Component

OS:PortList,
  {0e617250-ed61-425a-9d4f-45393fd86a44}, !- Handle
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- HVAC Component
  {40bf6a93-150d-4738-b649-123afc0732a2}; !- Port 1

OS:Sizing:Zone,
  {f0c02544-f7d9-45b3-8f40-780c622b8241}, !- Handle
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {680c60b6-84e7-4264-8a78-b135d741a7be}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {44b14858-1c22-4388-b19e-8bd7d8d3266b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {035ec46a-7cd5-4872-8e17-5db3fc0a44f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cb013fe3-4ebe-4292-89e1-c441a52a0374}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e5606cd-43e8-493b-bef8-80f1c28686a2}, !- Zone Air Inlet Port List
  {0da9871d-7f71-4620-a459-57c1cda60cd2}, !- Zone Air Exhaust Port List
  {eb5c2ff7-b071-4da0-a3a0-a33ffcc11295}, !- Zone Air Node Name
  {9f3cb991-93eb-491e-a977-15f508cd7b2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5c68c75-58a1-4a5c-934a-335a1bc153ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5a962d0-6dba-4adc-9d4f-7b40ac65e586}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {eb5c2ff7-b071-4da0-a3a0-a33ffcc11295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb5c2ff7-b071-4da0-a3a0-a33ffcc11295}, !- Handle
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- Source Object
  11,                                     !- Outlet Port
  {d5a962d0-6dba-4adc-9d4f-7b40ac65e586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e5606cd-43e8-493b-bef8-80f1c28686a2}, !- Handle
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- HVAC Component
  {e22f0200-684c-4663-ab05-f7e40dbbd6dd}; !- Port 1

OS:PortList,
  {0da9871d-7f71-4620-a459-57c1cda60cd2}, !- Handle
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}; !- HVAC Component

OS:PortList,
  {9f3cb991-93eb-491e-a977-15f508cd7b2d}, !- Handle
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- HVAC Component
  {c68beb49-3532-441e-a3f4-1b447b083649}; !- Port 1

OS:Sizing:Zone,
  {b089ae41-af9a-4a7b-95d1-fc38691c197c}, !- Handle
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f21985ed-6ea0-4437-b8bd-3fd6ab0717da}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {9a11fed8-4bfa-4b36-9ef6-a16ab02b359d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6f2e79a-86b3-41f1-b76c-a53f36983a04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5c68c75-58a1-4a5c-934a-335a1bc153ce}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f6ef60b-826c-43f9-9a9f-6ce4fcfc5054}, !- Zone Air Inlet Port List
  {5392d2ab-1107-495c-ac40-0647000c63c9}, !- Zone Air Exhaust Port List
  {9c73e40b-27a8-4929-8122-7e7acd234d44}, !- Zone Air Node Name
  {e7430235-7423-4a96-ae31-8d5a1be42f42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06e37d7f-4bdd-4617-acdf-246465cfa6af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a03a1d4a-ea93-4647-8c2d-7f8355eeb303}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {9c73e40b-27a8-4929-8122-7e7acd234d44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c73e40b-27a8-4929-8122-7e7acd234d44}, !- Handle
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- Source Object
  11,                                     !- Outlet Port
  {a03a1d4a-ea93-4647-8c2d-7f8355eeb303}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f6ef60b-826c-43f9-9a9f-6ce4fcfc5054}, !- Handle
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- HVAC Component
  {fadcb72d-0f03-471d-a61e-6375349650a3}; !- Port 1

OS:PortList,
  {5392d2ab-1107-495c-ac40-0647000c63c9}, !- Handle
  {7565f139-3c70-4086-92be-46a4a4d7abe7}; !- HVAC Component

OS:PortList,
  {e7430235-7423-4a96-ae31-8d5a1be42f42}, !- Handle
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- HVAC Component
  {d18aa7a0-ffc5-465d-8d10-f916be9b6d69}; !- Port 1

OS:Sizing:Zone,
  {05e3eb4c-bb51-41f3-89f5-fd4c4d865cc4}, !- Handle
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0e37a36a-6328-49a5-8279-572b29ea4752}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {7565f139-3c70-4086-92be-46a4a4d7abe7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4cd7bfe-8e0f-41c3-be7d-998e9c0778d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {06e37d7f-4bdd-4617-acdf-246465cfa6af}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ebb78a6-e96a-45e2-8703-ae4a7a7f8ed7}, !- Zone Air Inlet Port List
  {9d34ed99-25b0-43ac-bf47-0b7c0ec85750}, !- Zone Air Exhaust Port List
  {6394f64a-e5f3-4a93-8e4a-bed2878cd08d}, !- Zone Air Node Name
  {39f4e2f3-886f-4a6b-bb61-e833c0e10824}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51f75bd7-43d6-4a78-84df-ba5fd85faedb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d85ccb7a-f826-46cc-8c85-1c672159c67e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {6394f64a-e5f3-4a93-8e4a-bed2878cd08d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6394f64a-e5f3-4a93-8e4a-bed2878cd08d}, !- Handle
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- Source Object
  11,                                     !- Outlet Port
  {d85ccb7a-f826-46cc-8c85-1c672159c67e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ebb78a6-e96a-45e2-8703-ae4a7a7f8ed7}, !- Handle
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- HVAC Component
  {5c3732f9-931c-4073-99e2-d0a95505ff9a}; !- Port 1

OS:PortList,
  {9d34ed99-25b0-43ac-bf47-0b7c0ec85750}, !- Handle
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}; !- HVAC Component

OS:PortList,
  {39f4e2f3-886f-4a6b-bb61-e833c0e10824}, !- Handle
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- HVAC Component
  {35fae2ec-d873-4fd9-8348-28a5551cad4c}; !- Port 1

OS:Sizing:Zone,
  {6aaf3f0b-f1f0-4369-9ede-02754aeea417}, !- Handle
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5a8575b4-9915-455f-998f-4ea4dbfe3e9d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ae2511fb-d69e-468b-86d8-ca77071b55a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4faf1df-1454-45ce-921a-a9eee352877a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {51f75bd7-43d6-4a78-84df-ba5fd85faedb}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07463741-9bd6-4801-9166-5e191da6dc5c}, !- Zone Air Inlet Port List
  {b8b2761b-963b-4e28-b979-5608503178c7}, !- Zone Air Exhaust Port List
  {cc9e621f-cebb-4012-b058-b1d5bd0f66c7}, !- Zone Air Node Name
  {c7f0a238-712d-48de-a6be-6432268ea6a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b50c20b3-62f6-4bf2-98c0-87ac129caac3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86437a88-2432-4ccb-8e57-a88d99e58f91}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {cc9e621f-cebb-4012-b058-b1d5bd0f66c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc9e621f-cebb-4012-b058-b1d5bd0f66c7}, !- Handle
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- Source Object
  11,                                     !- Outlet Port
  {86437a88-2432-4ccb-8e57-a88d99e58f91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07463741-9bd6-4801-9166-5e191da6dc5c}, !- Handle
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- HVAC Component
  {e49f9519-3c67-4706-9a04-3a83f4d37ba9}; !- Port 1

OS:PortList,
  {b8b2761b-963b-4e28-b979-5608503178c7}, !- Handle
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}; !- HVAC Component

OS:PortList,
  {c7f0a238-712d-48de-a6be-6432268ea6a4}, !- Handle
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- HVAC Component
  {c71388fb-658a-4175-a9f9-752653d38adb}; !- Port 1

OS:Sizing:Zone,
  {1efd866c-61a6-481e-90f0-155d6dabbf2e}, !- Handle
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {817bf010-fdb5-4e32-9839-4946fadc02d4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {c24d2f64-ff69-4d93-bffc-a8d3cf4dc0ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d94e3c3-bec0-4cd1-81b6-465c59729a9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b50c20b3-62f6-4bf2-98c0-87ac129caac3}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {518171c0-c899-4c5f-8ae1-9563099429ef}, !- Zone Air Inlet Port List
  {b83153a0-fbe7-4297-8230-84506751ed4d}, !- Zone Air Exhaust Port List
  {def270cf-df38-475d-abc0-46f7b4e53c68}, !- Zone Air Node Name
  {0b73e257-c1b4-4cff-957f-ba1339e5bab8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50840bca-25d2-42d1-83fe-4e050d985867}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8035d35-0b68-4d7e-bed4-5ab497a76a43}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {def270cf-df38-475d-abc0-46f7b4e53c68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {def270cf-df38-475d-abc0-46f7b4e53c68}, !- Handle
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- Source Object
  11,                                     !- Outlet Port
  {d8035d35-0b68-4d7e-bed4-5ab497a76a43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {518171c0-c899-4c5f-8ae1-9563099429ef}, !- Handle
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- HVAC Component
  {78d6c73f-967a-402f-837b-6f644071aef2}; !- Port 1

OS:PortList,
  {b83153a0-fbe7-4297-8230-84506751ed4d}, !- Handle
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}; !- HVAC Component

OS:PortList,
  {0b73e257-c1b4-4cff-957f-ba1339e5bab8}, !- Handle
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- HVAC Component
  {666135ef-b070-4614-9046-b1f1686b7a64}; !- Port 1

OS:Sizing:Zone,
  {cc2eae3d-c460-4abb-9f95-81f020d7c9df}, !- Handle
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8f6285a7-84a5-4987-bdda-e30eb4b3d22a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {fc0cabae-8b62-4701-b689-74f4e1347fd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af806638-4b42-4f12-b6fc-e13d9f6e324a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {50840bca-25d2-42d1-83fe-4e050d985867}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb435cce-a375-4a8c-ac67-d425b2dadf9e}, !- Zone Air Inlet Port List
  {30719556-fcaa-4b1f-bc51-e684971cfc6e}, !- Zone Air Exhaust Port List
  {20449879-7b57-420a-a7d8-e1cd1492c986}, !- Zone Air Node Name
  {55d517d7-e459-46c8-8127-f61f058a505b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27b6ac17-d83c-4603-8f7b-d3832b8da285}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0c00c27-5d94-4aff-84d7-5c244138569e}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {20449879-7b57-420a-a7d8-e1cd1492c986}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20449879-7b57-420a-a7d8-e1cd1492c986}, !- Handle
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Source Object
  11,                                     !- Outlet Port
  {d0c00c27-5d94-4aff-84d7-5c244138569e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb435cce-a375-4a8c-ac67-d425b2dadf9e}, !- Handle
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- HVAC Component
  {1c8eb7c1-a4f6-4481-983d-c295907abad7}; !- Port 1

OS:PortList,
  {30719556-fcaa-4b1f-bc51-e684971cfc6e}, !- Handle
  {6c338b68-9beb-4866-a233-cefc7f1da867}; !- HVAC Component

OS:PortList,
  {55d517d7-e459-46c8-8127-f61f058a505b}, !- Handle
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- HVAC Component
  {e19f69a2-21c8-4a37-a309-bbb46a5f4a57}; !- Port 1

OS:Sizing:Zone,
  {d5c99771-e97d-434d-b705-99ab0926b29a}, !- Handle
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bdee3af6-06c4-4490-afda-8adde781bbe5}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cdd9eb8-dbc8-4b4c-9022-f4ccdb9e347b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {27b6ac17-d83c-4603-8f7b-d3832b8da285}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9640693d-5192-44c9-8b8e-cfa4433c2978}, !- Zone Air Inlet Port List
  {26705811-6cf0-4aea-9a62-554a48446ea0}, !- Zone Air Exhaust Port List
  {625682ed-a427-491f-a89e-4d6fe91e286e}, !- Zone Air Node Name
  {ac3a13dc-9949-4c25-80b6-ae043a3de9ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {431fe71e-9126-49e2-a139-bac7b933e180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be49eab3-061c-487b-8b25-6dd6b93575e6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {625682ed-a427-491f-a89e-4d6fe91e286e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {625682ed-a427-491f-a89e-4d6fe91e286e}, !- Handle
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Source Object
  11,                                     !- Outlet Port
  {be49eab3-061c-487b-8b25-6dd6b93575e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9640693d-5192-44c9-8b8e-cfa4433c2978}, !- Handle
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- HVAC Component
  {d7dd2ad6-dee8-4303-a644-c7a68fe761d3}; !- Port 1

OS:PortList,
  {26705811-6cf0-4aea-9a62-554a48446ea0}, !- Handle
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- HVAC Component
  {18dc7177-64fd-4a56-b7a0-58d07b7a53c2}; !- Port 1

OS:PortList,
  {ac3a13dc-9949-4c25-80b6-ae043a3de9ca}, !- Handle
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- HVAC Component
  {5abfd65e-8a09-4a9b-8fd2-866b52c12e02}; !- Port 1

OS:Sizing:Zone,
  {b3f2c1bc-cf81-4a62-a761-9e49a54c3ecf}, !- Handle
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2e5a3618-3274-42cf-88c2-e76e9f11d193}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6c51dc7-73de-46ff-8751-0183739c6b4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a386cd3f-3cc4-4815-b478-59e470e68eec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {431fe71e-9126-49e2-a139-bac7b933e180}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae8a5ee3-cf5c-448c-889f-6bff05c2f83d}, !- Zone Air Inlet Port List
  {60ae7504-076f-4f5a-a048-6a493cd44786}, !- Zone Air Exhaust Port List
  {7ed0de08-fc92-4788-a5f8-253ce408ec72}, !- Zone Air Node Name
  {1fb9c362-47a6-4ec3-a7b5-98373c3ddc55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6643068-6e68-4f81-9290-7bdb53e5aec9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bc377f4-d14e-4d4d-8558-d17991f6b549}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {7ed0de08-fc92-4788-a5f8-253ce408ec72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed0de08-fc92-4788-a5f8-253ce408ec72}, !- Handle
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- Source Object
  11,                                     !- Outlet Port
  {2bc377f4-d14e-4d4d-8558-d17991f6b549}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae8a5ee3-cf5c-448c-889f-6bff05c2f83d}, !- Handle
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- HVAC Component
  {45a4b17f-8382-4cde-89bf-e19a944ae678}; !- Port 1

OS:PortList,
  {60ae7504-076f-4f5a-a048-6a493cd44786}, !- Handle
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}; !- HVAC Component

OS:PortList,
  {1fb9c362-47a6-4ec3-a7b5-98373c3ddc55}, !- Handle
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- HVAC Component
  {de11ea74-04d7-4c36-a420-17b70fa55c44}; !- Port 1

OS:Sizing:Zone,
  {25c8989f-fef4-4373-b061-2ebf23889c08}, !- Handle
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {74968c6b-c7a8-4542-8276-409bc57e9269}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {120586d0-3e17-4ba5-aa3e-fe23ee4afe66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c41cd1e-448c-4fe5-9e9f-1dc0ac7cad3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6643068-6e68-4f81-9290-7bdb53e5aec9}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a575d7d-2d50-44c9-8f28-4466b2e357ef}, !- Zone Air Inlet Port List
  {2ce5582f-217a-4500-9d3f-10c0a0956910}, !- Zone Air Exhaust Port List
  {258d752c-8a15-4629-9900-e22b43e020ad}, !- Zone Air Node Name
  {a63643f6-1fc0-4ca7-ba74-ec380a7c17cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9fc0cdb-10e2-47a3-ac3e-d354c0ef2b33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3eaa704-abc7-49d5-a0cd-d60287ba3fb2}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {258d752c-8a15-4629-9900-e22b43e020ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {258d752c-8a15-4629-9900-e22b43e020ad}, !- Handle
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- Source Object
  11,                                     !- Outlet Port
  {f3eaa704-abc7-49d5-a0cd-d60287ba3fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a575d7d-2d50-44c9-8f28-4466b2e357ef}, !- Handle
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- HVAC Component
  {051f2161-9412-4847-9140-35ccc53bd2c5}; !- Port 1

OS:PortList,
  {2ce5582f-217a-4500-9d3f-10c0a0956910}, !- Handle
  {e0d51803-8021-4dc1-9964-6440ae14199b}; !- HVAC Component

OS:PortList,
  {a63643f6-1fc0-4ca7-ba74-ec380a7c17cf}, !- Handle
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- HVAC Component
  {2324031d-366d-4a54-a294-627e1278643b}; !- Port 1

OS:Sizing:Zone,
  {e794fb26-c969-481f-a510-a297f8e0d6bb}, !- Handle
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {094e9d1f-1867-4554-8f51-330dc08fc87d}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e0d51803-8021-4dc1-9964-6440ae14199b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {737ca2aa-cb41-4c59-a28b-a187c86aec17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9fc0cdb-10e2-47a3-ac3e-d354c0ef2b33}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c60902b-b8ef-43d0-9e1e-56737e618957}, !- Zone Air Inlet Port List
  {ed33d22b-40fb-44f4-96f3-0441d87a9f9b}, !- Zone Air Exhaust Port List
  {3b28cfae-d735-4650-b14b-fffa904e05ab}, !- Zone Air Node Name
  {c12dbfb2-bdf5-476f-9e50-cff7bc26afb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3024c65-8050-477b-9ad3-287d552c99cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a160f4d-90b0-49bc-870a-408f70e892b3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {3b28cfae-d735-4650-b14b-fffa904e05ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b28cfae-d735-4650-b14b-fffa904e05ab}, !- Handle
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- Source Object
  11,                                     !- Outlet Port
  {2a160f4d-90b0-49bc-870a-408f70e892b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c60902b-b8ef-43d0-9e1e-56737e618957}, !- Handle
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- HVAC Component
  {c3b18160-bbe9-45c6-b376-aa18f742c2fb}; !- Port 1

OS:PortList,
  {ed33d22b-40fb-44f4-96f3-0441d87a9f9b}, !- Handle
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}; !- HVAC Component

OS:PortList,
  {c12dbfb2-bdf5-476f-9e50-cff7bc26afb5}, !- Handle
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- HVAC Component
  {18931df1-a7fb-45ce-b88f-9f27cddf787e}; !- Port 1

OS:Sizing:Zone,
  {dfa9560b-ae3f-4917-b1b6-4bff0d18c161}, !- Handle
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {82e481fc-b080-4b5a-9c2c-ac2c94d35274}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {65d75bc4-9a42-4cce-ab3a-e5662ab03552}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4574b9d-030b-4ad7-b247-c2475013efb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3024c65-8050-477b-9ad3-287d552c99cb}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77532cb2-92d2-46cb-bccb-b7e7a7aa5362}, !- Zone Air Inlet Port List
  {13a40ade-763a-4042-912c-d7c09aba1d0f}, !- Zone Air Exhaust Port List
  {b021888b-d148-4c5b-8109-f98693b51c8f}, !- Zone Air Node Name
  {5ce4db86-1852-4de6-b362-71dbf196c090}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48d9acc3-7897-46b2-a009-b2f873a11016}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a591a09-7111-4226-9f8f-237689cfac40}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {b021888b-d148-4c5b-8109-f98693b51c8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b021888b-d148-4c5b-8109-f98693b51c8f}, !- Handle
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- Source Object
  11,                                     !- Outlet Port
  {0a591a09-7111-4226-9f8f-237689cfac40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77532cb2-92d2-46cb-bccb-b7e7a7aa5362}, !- Handle
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- HVAC Component
  {e3a7badf-664f-4c42-85d7-9d21e42661c2}; !- Port 1

OS:PortList,
  {13a40ade-763a-4042-912c-d7c09aba1d0f}, !- Handle
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}; !- HVAC Component

OS:PortList,
  {5ce4db86-1852-4de6-b362-71dbf196c090}, !- Handle
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- HVAC Component
  {9e96be01-14b7-4977-8d6c-13d226b4cd66}; !- Port 1

OS:Sizing:Zone,
  {50c927d4-6347-4645-8d19-30d583a7b1c7}, !- Handle
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {687f2afe-2f93-4d54-a1e1-2d642644bbbf}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c0714ae-068d-4b25-9fce-e9bb69addfdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {48d9acc3-7897-46b2-a009-b2f873a11016}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {980f898e-df91-41d9-ac2a-39707f642601}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb262c3c-0bdd-4041-a6e5-6a69b4d83681}, !- Zone Air Inlet Port List
  {48dd5c37-972c-4a1d-abde-bda101ab8030}, !- Zone Air Exhaust Port List
  {5111e21c-3cbf-4401-8aaf-c4b16ce43ce3}, !- Zone Air Node Name
  {6d545447-91da-4a1b-8f84-8be4d8f72974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16a3506e-9199-472e-a13b-ddf184737d1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3b72611-4596-4a64-9a13-3ef33570093f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {5111e21c-3cbf-4401-8aaf-c4b16ce43ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5111e21c-3cbf-4401-8aaf-c4b16ce43ce3}, !- Handle
  {980f898e-df91-41d9-ac2a-39707f642601}, !- Source Object
  11,                                     !- Outlet Port
  {b3b72611-4596-4a64-9a13-3ef33570093f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb262c3c-0bdd-4041-a6e5-6a69b4d83681}, !- Handle
  {980f898e-df91-41d9-ac2a-39707f642601}, !- HVAC Component
  {98dd77d6-4ca8-4ead-9c65-0af0d0543cfe}; !- Port 1

OS:PortList,
  {48dd5c37-972c-4a1d-abde-bda101ab8030}, !- Handle
  {980f898e-df91-41d9-ac2a-39707f642601}; !- HVAC Component

OS:PortList,
  {6d545447-91da-4a1b-8f84-8be4d8f72974}, !- Handle
  {980f898e-df91-41d9-ac2a-39707f642601}, !- HVAC Component
  {68ff6d2a-ab7c-49f0-9166-504b06921396}; !- Port 1

OS:Sizing:Zone,
  {19dd69b6-d8ce-43f4-b060-619a746741ba}, !- Handle
  {980f898e-df91-41d9-ac2a-39707f642601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ccfe86e1-c767-45a3-9911-134a64384323}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {980f898e-df91-41d9-ac2a-39707f642601}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23e2122c-c722-4cce-a82d-8450aa01de1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {16a3506e-9199-472e-a13b-ddf184737d1b}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f24b288e-ef8d-4c5a-9d55-826a6bfd4bd7}, !- Zone Air Inlet Port List
  {1f13f463-a319-400f-9cbe-4e6949532b5e}, !- Zone Air Exhaust Port List
  {aeba61a8-0689-404f-baac-28a4a62a92df}, !- Zone Air Node Name
  {553d1275-5a93-4157-b20d-418d1e9ee8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29dff52b-073b-4091-9264-1faf1e3f3fe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f529e0e5-7dd7-442e-8c57-bf5bd9f42b72}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {aeba61a8-0689-404f-baac-28a4a62a92df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeba61a8-0689-404f-baac-28a4a62a92df}, !- Handle
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- Source Object
  11,                                     !- Outlet Port
  {f529e0e5-7dd7-442e-8c57-bf5bd9f42b72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f24b288e-ef8d-4c5a-9d55-826a6bfd4bd7}, !- Handle
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- HVAC Component
  {eeba53bb-933e-487f-9707-232377b0f96e}; !- Port 1

OS:PortList,
  {1f13f463-a319-400f-9cbe-4e6949532b5e}, !- Handle
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}; !- HVAC Component

OS:PortList,
  {553d1275-5a93-4157-b20d-418d1e9ee8c5}, !- Handle
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- HVAC Component
  {e36baf17-216b-4dda-a4b0-9851ad7aab42}; !- Port 1

OS:Sizing:Zone,
  {9a03ced4-462b-4d3f-9616-a078edca958e}, !- Handle
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5326fd6c-0349-46d0-8abe-6234be1660ea}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {586b56cf-25b0-4d3d-a991-a5d29374ce42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {496a0943-ccad-415d-bf24-3dbc95050c55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {29dff52b-073b-4091-9264-1faf1e3f3fe6}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd300552-e8bd-4080-9b7e-cc53d4905bc3}, !- Zone Air Inlet Port List
  {4b2c845a-1904-4e6c-89c3-f55492faa6ea}, !- Zone Air Exhaust Port List
  {2985ed7a-befe-4067-acb8-6081ccbdf551}, !- Zone Air Node Name
  {9b06d860-118a-4f05-b020-5593d6942f3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8ae1d6e-a50e-4084-ab52-4bb01e7e8b72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29bdc51a-ea95-40ef-bf63-2f03633e0dcf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {2985ed7a-befe-4067-acb8-6081ccbdf551}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2985ed7a-befe-4067-acb8-6081ccbdf551}, !- Handle
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- Source Object
  11,                                     !- Outlet Port
  {29bdc51a-ea95-40ef-bf63-2f03633e0dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd300552-e8bd-4080-9b7e-cc53d4905bc3}, !- Handle
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- HVAC Component
  {af7a4d00-4546-477b-8c57-39e7d99dca9a}; !- Port 1

OS:PortList,
  {4b2c845a-1904-4e6c-89c3-f55492faa6ea}, !- Handle
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}; !- HVAC Component

OS:PortList,
  {9b06d860-118a-4f05-b020-5593d6942f3f}, !- Handle
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- HVAC Component
  {a36a8def-8115-461a-8ab6-65ea471c6bd0}; !- Port 1

OS:Sizing:Zone,
  {eefbee41-80c8-4bac-9d0b-63fa2e79c7ce}, !- Handle
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d1ca2cb3-ba32-4643-bba8-8f74fc089f06}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e64d7147-3c38-47f9-9e5e-b752037c73e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67d84562-98c2-463c-a0be-3bf4de9ee8a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8ae1d6e-a50e-4084-ab52-4bb01e7e8b72}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32028075-3205-4c6d-ba9e-725ea6c130f2}, !- Zone Air Inlet Port List
  {f2b805a1-4b75-4a11-82f2-64c545c726a4}, !- Zone Air Exhaust Port List
  {91b0ad82-7ac1-4520-9b1a-24df68415446}, !- Zone Air Node Name
  {98a8af27-b0e2-4da6-bd67-4ff4623d3761}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4745f984-f3ed-4c6e-a32c-00a42712fabc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e70c1fe4-48b0-4045-ac84-8edbd03ec9bc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {91b0ad82-7ac1-4520-9b1a-24df68415446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b0ad82-7ac1-4520-9b1a-24df68415446}, !- Handle
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- Source Object
  11,                                     !- Outlet Port
  {e70c1fe4-48b0-4045-ac84-8edbd03ec9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32028075-3205-4c6d-ba9e-725ea6c130f2}, !- Handle
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- HVAC Component
  {f64d3823-6852-4d1e-9ede-81513a01ea3d}; !- Port 1

OS:PortList,
  {f2b805a1-4b75-4a11-82f2-64c545c726a4}, !- Handle
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}; !- HVAC Component

OS:PortList,
  {98a8af27-b0e2-4da6-bd67-4ff4623d3761}, !- Handle
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- HVAC Component
  {b20e9a7e-b735-495b-a0d2-b2a4a6e86dd8}; !- Port 1

OS:Sizing:Zone,
  {d2e2407a-b3ff-4318-9f85-365075e7b4cf}, !- Handle
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {16373da2-b9de-4e37-b2d4-e5d06b93a0ec}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {2b635d69-0dfb-41c3-b06d-5ef29c2969d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea96f78e-a53c-4fb1-a90e-3f808e4aa2e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4745f984-f3ed-4c6e-a32c-00a42712fabc}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6f5a0b5-58fa-461c-a4ab-b42e355bd152}, !- Zone Air Inlet Port List
  {90b5e9b9-8a32-4665-934f-5f00ed497be9}, !- Zone Air Exhaust Port List
  {e0fa9eb1-fd53-4ecf-ab86-2fe50a64428f}, !- Zone Air Node Name
  {15cac7b3-6e1e-47e0-8f41-a1084d2ebb56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4e009ec-9d47-4a9a-ba4a-f99540796ef0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e4f5e12-a187-48d2-92e7-a3ac33c49210}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {e0fa9eb1-fd53-4ecf-ab86-2fe50a64428f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0fa9eb1-fd53-4ecf-ab86-2fe50a64428f}, !- Handle
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- Source Object
  11,                                     !- Outlet Port
  {5e4f5e12-a187-48d2-92e7-a3ac33c49210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6f5a0b5-58fa-461c-a4ab-b42e355bd152}, !- Handle
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- HVAC Component
  {0800a2ba-1734-4e16-a948-124dbb4d237c}; !- Port 1

OS:PortList,
  {90b5e9b9-8a32-4665-934f-5f00ed497be9}, !- Handle
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}; !- HVAC Component

OS:PortList,
  {15cac7b3-6e1e-47e0-8f41-a1084d2ebb56}, !- Handle
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- HVAC Component
  {f6394dca-f002-4c97-8d80-65cb0c776349}; !- Port 1

OS:Sizing:Zone,
  {83dc96a5-42d0-423f-a1d6-58ff693330a8}, !- Handle
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {84a0ff76-d701-4d9c-9ca7-5f61f725c6af}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b96b456f-65fa-4b6f-8adb-59e3f2ffe2fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b01e82b8-6297-4987-bebb-be04acf94ea3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4e009ec-9d47-4a9a-ba4a-f99540796ef0}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0b60f0a-7053-46c3-898b-f864e48fdf94}, !- Zone Air Inlet Port List
  {d98d6630-8a76-4ef1-a61e-7dda325960d7}, !- Zone Air Exhaust Port List
  {548c1c87-117b-4fda-8a77-11a52b94010a}, !- Zone Air Node Name
  {3758b339-76d4-4a6d-821a-1864114569f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18ee9fd1-9e32-47e8-952a-96de10cba74f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d9aea68-1f38-49c5-b1de-2850e7800c2a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {548c1c87-117b-4fda-8a77-11a52b94010a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {548c1c87-117b-4fda-8a77-11a52b94010a}, !- Handle
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- Source Object
  11,                                     !- Outlet Port
  {1d9aea68-1f38-49c5-b1de-2850e7800c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0b60f0a-7053-46c3-898b-f864e48fdf94}, !- Handle
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- HVAC Component
  {2ec767d9-c0c7-4ee0-a41f-04fd0768ee97}; !- Port 1

OS:PortList,
  {d98d6630-8a76-4ef1-a61e-7dda325960d7}, !- Handle
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}; !- HVAC Component

OS:PortList,
  {3758b339-76d4-4a6d-821a-1864114569f3}, !- Handle
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- HVAC Component
  {a9518009-f5b8-4242-96cf-d46eb4f1395c}; !- Port 1

OS:Sizing:Zone,
  {014e5348-4b79-4be8-850d-233b99ad3755}, !- Handle
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d69695f2-626a-4882-8113-9beccbc68daa}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {043c6d5b-d973-4dca-aeb3-0c7bf2d8a251}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95799985-afdb-4e1e-967d-61262fb94128}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {18ee9fd1-9e32-47e8-952a-96de10cba74f}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95ee86a2-35ad-42cc-916a-b74a1d994a80}, !- Zone Air Inlet Port List
  {498049ec-b498-4114-8587-9f23f927ce27}, !- Zone Air Exhaust Port List
  {ca0f064d-bf94-406e-bc4c-68712db7712a}, !- Zone Air Node Name
  {dea34e43-2ca7-48fd-9014-5116cd57907d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c50f02cc-00c1-4b63-905b-655728ecf1fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6728efd3-b553-47c4-813b-253c67e93ce6}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {ca0f064d-bf94-406e-bc4c-68712db7712a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca0f064d-bf94-406e-bc4c-68712db7712a}, !- Handle
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- Source Object
  11,                                     !- Outlet Port
  {6728efd3-b553-47c4-813b-253c67e93ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95ee86a2-35ad-42cc-916a-b74a1d994a80}, !- Handle
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- HVAC Component
  {54580326-b5e2-4073-b017-5077c3abacb5}; !- Port 1

OS:PortList,
  {498049ec-b498-4114-8587-9f23f927ce27}, !- Handle
  {4a4be26d-4290-44c4-be17-2c81403bb183}; !- HVAC Component

OS:PortList,
  {dea34e43-2ca7-48fd-9014-5116cd57907d}, !- Handle
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- HVAC Component
  {634a9bcb-5b99-4ed8-be87-f845b973dc05}; !- Port 1

OS:Sizing:Zone,
  {a1166b98-da4a-4522-ae69-a971b1e2d687}, !- Handle
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e44482f6-ffc5-4044-976c-6c19283345df}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4a4be26d-4290-44c4-be17-2c81403bb183}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cd44ad4-ed8a-41b3-ae7a-d51a75c128ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c50f02cc-00c1-4b63-905b-655728ecf1fe}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Heating Setpoint Temperature Schedule Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {fe39ee93-b9c5-4b53-9878-93d8a3ce960d}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {99e929e0-59e5-4663-8dab-7036ac680e63}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {57b813d0-e67e-4823-bcfd-8d974389052d}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {857e62fd-21b1-42a0-bbe7-fda7c584aea3}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fbf98d1d-1db4-4f02-a1db-7406798c5ab4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed644a15-6417-4786-b613-2373b5c1247f}, !- Plant Side Inlet Node Name
  {c5bb9093-81f3-4737-84ba-7435e3f3b346}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {72090d23-6d65-4a1f-ac3a-e80c470db9d5}, !- Demand Side Inlet Node Name
  {3fcf172d-cc97-42e7-9fc9-6492dcb67ec3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {34c717b9-cf28-4f6a-a646-afde4f6d288f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Demand Mixer Name
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Demand Splitter Name
  {0ce17c62-c46c-4acc-80ad-52c073f3d7fb}, !- Supply Mixer Name
  {4d7184a3-4ee0-4722-bc0c-5d003b39c832}; !- Supply Splitter Name

OS:Node,
  {5f0f54e7-06f3-4eab-8030-50442e0a666c}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {ed644a15-6417-4786-b613-2373b5c1247f}, !- Inlet Port
  {e4e93afe-48d0-415a-a2ff-9b791f96f89a}; !- Outlet Port

OS:Node,
  {fbf98d1d-1db4-4f02-a1db-7406798c5ab4}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {28e5bc31-2a6b-4182-8c94-ccff9ef6a896}, !- Inlet Port
  {c5bb9093-81f3-4737-84ba-7435e3f3b346}; !- Outlet Port

OS:Node,
  {46ca9642-4b5a-4dcc-9740-8e7b317097ab}, !- Handle
  Boiler 1529kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {3e64c496-6687-46c3-9eb2-9d064b0fb393}, !- Inlet Port
  {f235cfd0-362f-4925-a9c3-c575bd736f89}; !- Outlet Port

OS:Connector:Mixer,
  {0ce17c62-c46c-4acc-80ad-52c073f3d7fb}, !- Handle
  Connector Mixer 1,                      !- Name
  {1c283177-7f12-4efb-bfd8-6b0eeb00e9ed}, !- Outlet Branch Name
  {12b86d6c-16c7-4a05-888f-605b971d4850}, !- Inlet Branch Name 1
  {69260edd-a363-4954-aaea-dae761ffed7a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4d7184a3-4ee0-4722-bc0c-5d003b39c832}, !- Handle
  Connector Splitter 1,                   !- Name
  {44697c71-18f3-46d4-ad28-6c0617e5ee30}, !- Inlet Branch Name
  {3e64c496-6687-46c3-9eb2-9d064b0fb393}, !- Outlet Branch Name 1
  {3fa910dd-34ab-4a27-b165-a495740add19}; !- Outlet Branch Name 2

OS:Connection,
  {ed644a15-6417-4786-b613-2373b5c1247f}, !- Handle
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Source Object
  14,                                     !- Outlet Port
  {5f0f54e7-06f3-4eab-8030-50442e0a666c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e64c496-6687-46c3-9eb2-9d064b0fb393}, !- Handle
  {4d7184a3-4ee0-4722-bc0c-5d003b39c832}, !- Source Object
  3,                                      !- Outlet Port
  {46ca9642-4b5a-4dcc-9740-8e7b317097ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5bb9093-81f3-4737-84ba-7435e3f3b346}, !- Handle
  {fbf98d1d-1db4-4f02-a1db-7406798c5ab4}, !- Source Object
  3,                                      !- Outlet Port
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6df386c0-b19b-4355-be8e-798bb90f780b}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {72090d23-6d65-4a1f-ac3a-e80c470db9d5}, !- Inlet Port
  {8a124596-079d-4a4f-9009-df564767c832}; !- Outlet Port

OS:Node,
  {ce4021cb-f920-4902-b1d6-2e480df55022}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {cfe0c844-69f3-4ad2-a325-6322431ecc4d}, !- Inlet Port
  {3fcf172d-cc97-42e7-9fc9-6492dcb67ec3}; !- Outlet Port

OS:Node,
  {40e63542-5e35-4c42-ab4a-b07e9611786d}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {46b24eb0-73ea-4e44-bc58-d0861caa3094}, !- Inlet Port
  {e3698e54-ce21-4d5f-b515-a65c2baf5221}; !- Outlet Port

OS:Connector:Mixer,
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Handle
  Connector Mixer 2,                      !- Name
  {d5d8dacf-24d6-4332-871f-3c8a9035e426}, !- Outlet Branch Name
  {bfda118b-f1e9-41c7-82e9-068ddc391925}, !- Inlet Branch Name 1
  {2e9a71db-cf7f-4d09-bad9-863133ec232e}, !- Inlet Branch Name 2
  {3b751603-56c2-486e-9043-55a32d75ce3b}, !- Inlet Branch Name 3
  {b5ed9c91-179a-4ec1-a3e9-07a0d6a35621}, !- Inlet Branch Name 4
  {f5e52f2d-cac5-4acf-8055-e02630c06e0a}, !- Inlet Branch Name 5
  {c50e67f5-48cc-4b29-92e0-ea060830b759}, !- Inlet Branch Name 6
  {adf5a69f-c6b8-463f-a87b-a224945db9c6}, !- Inlet Branch Name 7
  {c446d191-9957-41f4-83e3-58103a785c8e}, !- Inlet Branch Name 8
  {262cb19a-27fc-443e-8cf0-1fb664d4f239}, !- Inlet Branch Name 9
  {ae6b2902-48b0-4b02-bcca-64de8becb48e}, !- Inlet Branch Name 10
  {2b9d3586-9434-4ff9-af85-3fef9696f800}, !- Inlet Branch Name 11
  {d62f77a0-8d12-4254-8987-e67e56d72868}, !- Inlet Branch Name 12
  {d82f5586-8651-4b65-bd06-3968f0615109}, !- Inlet Branch Name 13
  {704ff1bb-dde4-4e41-8a82-8ebcd11c7048}, !- Inlet Branch Name 14
  {343916e2-5c16-4cd2-94a6-e899787eb085}, !- Inlet Branch Name 15
  {a56fda2b-b54a-487b-80c1-292be46d9090}, !- Inlet Branch Name 16
  {63322812-20a4-4742-bc0e-fa22311e06b9}, !- Inlet Branch Name 17
  {26cea33b-4192-457c-9ee8-32bbbc921758}, !- Inlet Branch Name 18
  {b2981bc3-bd88-4daa-b13b-f2a7956119a8}, !- Inlet Branch Name 19
  {2077a76e-c25e-48a7-97a3-ab74ed5b4626}, !- Inlet Branch Name 20
  {5139c066-4958-47a0-8082-ec1af42f7f05}, !- Inlet Branch Name 21
  {8a5fbd25-f427-4b72-b2e9-990f0ab52147}, !- Inlet Branch Name 22
  {b2e3a8e3-83a1-433b-bf58-cd775fdfd4f4}, !- Inlet Branch Name 23
  {4f9328f4-038e-4563-a4de-b9dca36a41db}, !- Inlet Branch Name 24
  {52943478-4172-4ad5-bd2c-04fda9aa7e0e}, !- Inlet Branch Name 25
  {b91c4122-0c07-4081-a839-39a2389447f0}, !- Inlet Branch Name 26
  {2419654e-9fb8-4594-9e79-87b98c234398}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Handle
  Connector Splitter 2,                   !- Name
  {cde583c3-1289-4402-bfbb-236e0523b418}, !- Inlet Branch Name
  {46b24eb0-73ea-4e44-bc58-d0861caa3094}, !- Outlet Branch Name 1
  {e2c286ea-55f2-4b37-bacf-6230cd4aa481}, !- Outlet Branch Name 2
  {fa606e71-789e-4946-8c9c-aca2f351dbec}, !- Outlet Branch Name 3
  {d4f07205-1344-478c-ab50-c5b327c71d26}, !- Outlet Branch Name 4
  {2a69add5-ab67-4008-b176-8e4a56eda96b}, !- Outlet Branch Name 5
  {ad42f56a-f43c-45ca-a94b-179239ab6447}, !- Outlet Branch Name 6
  {c184e755-7169-4eb5-a3ae-544918f4f5ca}, !- Outlet Branch Name 7
  {360165fe-ffe9-4505-9ba1-8d5548e87bf7}, !- Outlet Branch Name 8
  {a83c0022-e310-49c3-be5f-1dbc7b348da4}, !- Outlet Branch Name 9
  {048bedf4-1e08-4707-8a0d-b826710e880d}, !- Outlet Branch Name 10
  {1255ed5a-78f0-4505-8101-a1bae44e52e6}, !- Outlet Branch Name 11
  {b34e21cb-7516-43c5-b981-bd7de7621278}, !- Outlet Branch Name 12
  {19c6cae4-66bf-47d0-b0ff-fa19f2f1a14d}, !- Outlet Branch Name 13
  {ef87eeab-ecc1-4a20-bbfe-ec947d6cf7e1}, !- Outlet Branch Name 14
  {91d274a5-0313-4617-82a6-949a448bacf8}, !- Outlet Branch Name 15
  {c7ba308c-d5d3-4ec6-947b-5bcee5896944}, !- Outlet Branch Name 16
  {2f7d42ad-743b-42a1-a598-a65a228cd291}, !- Outlet Branch Name 17
  {945bf4e9-991a-4164-8c48-4f563ab893fb}, !- Outlet Branch Name 18
  {16fceec7-8aca-4064-8d91-ab3d04ea4475}, !- Outlet Branch Name 19
  {4e93174c-081e-4822-81d2-6f8fcc09aa23}, !- Outlet Branch Name 20
  {e8a32835-28fa-47e1-b206-18409c4db219}, !- Outlet Branch Name 21
  {2b999937-2fb4-4605-86a6-b71142f90e31}, !- Outlet Branch Name 22
  {0cff6097-21a6-4652-a88e-1b9d1feacdcd}, !- Outlet Branch Name 23
  {9c3b1e57-6a7a-4653-a7e1-be3a13813388}, !- Outlet Branch Name 24
  {44056882-b31b-45db-ac60-449cecc838cd}, !- Outlet Branch Name 25
  {753a453d-2792-42a5-98cb-b6db22c9bf9b}, !- Outlet Branch Name 26
  {fe79706f-7f1c-4b1b-982a-f9830e406822}; !- Outlet Branch Name 27

OS:Connection,
  {72090d23-6d65-4a1f-ac3a-e80c470db9d5}, !- Handle
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Source Object
  17,                                     !- Outlet Port
  {6df386c0-b19b-4355-be8e-798bb90f780b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b24eb0-73ea-4e44-bc58-d0861caa3094}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  3,                                      !- Outlet Port
  {40e63542-5e35-4c42-ab4a-b07e9611786d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcf172d-cc97-42e7-9fc9-6492dcb67ec3}, !- Handle
  {ce4021cb-f920-4902-b1d6-2e480df55022}, !- Source Object
  3,                                      !- Outlet Port
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ad1c9385-b8fd-4de1-9089-0e8ee1e6c081}, !- Handle
  {197f3736-7248-41b5-aa19-c6fabed3cda4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {34c717b9-cf28-4f6a-a646-afde4f6d288f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ce900e43-4785-461b-97c6-e836eacf4e1d}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  {ef6ad30c-e3fa-4b63-8eba-abe223f82ead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef6ad30c-e3fa-4b63-8eba-abe223f82ead}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fd2db9af-8a7b-4d31-8c40-a564da458cd7}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {ce900e43-4785-461b-97c6-e836eacf4e1d}, !- Schedule Name
  {fbf98d1d-1db4-4f02-a1db-7406798c5ab4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3f26c71f-bccb-4233-8ef6-a291d5fa6bf5}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e4e93afe-48d0-415a-a2ff-9b791f96f89a}, !- Inlet Node Name
  {b8fe70d5-44d8-462c-8267-9413e3b51c3c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ab63610d-2aeb-4683-af05-de7d50e99d37}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b8fe70d5-44d8-462c-8267-9413e3b51c3c}, !- Inlet Port
  {44697c71-18f3-46d4-ad28-6c0617e5ee30}; !- Outlet Port

OS:Connection,
  {e4e93afe-48d0-415a-a2ff-9b791f96f89a}, !- Handle
  {5f0f54e7-06f3-4eab-8030-50442e0a666c}, !- Source Object
  3,                                      !- Outlet Port
  {3f26c71f-bccb-4233-8ef6-a291d5fa6bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fe70d5-44d8-462c-8267-9413e3b51c3c}, !- Handle
  {3f26c71f-bccb-4233-8ef6-a291d5fa6bf5}, !- Source Object
  3,                                      !- Outlet Port
  {ab63610d-2aeb-4683-af05-de7d50e99d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44697c71-18f3-46d4-ad28-6c0617e5ee30}, !- Handle
  {ab63610d-2aeb-4683-af05-de7d50e99d37}, !- Source Object
  3,                                      !- Outlet Port
  {4d7184a3-4ee0-4722-bc0c-5d003b39c832}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {f4b41b6c-1b51-487c-8b64-053beeb623b1}, !- Handle
  Boiler 1529kBtu/hr 0.75 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {fb380af3-12ea-4dba-85ff-44f665c0cb1a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f235cfd0-362f-4925-a9c3-c575bd736f89}, !- Boiler Water Inlet Node Name
  {3c433d7b-1cd8-40d3-933d-4469e30db582}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {74534b85-7172-4783-a0cb-2820d6366ceb}, !- Handle
  Boiler 1529kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {3c433d7b-1cd8-40d3-933d-4469e30db582}, !- Inlet Port
  {12b86d6c-16c7-4a05-888f-605b971d4850}; !- Outlet Port

OS:Connection,
  {f235cfd0-362f-4925-a9c3-c575bd736f89}, !- Handle
  {46ca9642-4b5a-4dcc-9740-8e7b317097ab}, !- Source Object
  3,                                      !- Outlet Port
  {f4b41b6c-1b51-487c-8b64-053beeb623b1}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3c433d7b-1cd8-40d3-933d-4469e30db582}, !- Handle
  {f4b41b6c-1b51-487c-8b64-053beeb623b1}, !- Source Object
  12,                                     !- Outlet Port
  {74534b85-7172-4783-a0cb-2820d6366ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b86d6c-16c7-4a05-888f-605b971d4850}, !- Handle
  {74534b85-7172-4783-a0cb-2820d6366ceb}, !- Source Object
  3,                                      !- Outlet Port
  {0ce17c62-c46c-4acc-80ad-52c073f3d7fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7646afc0-bae2-4012-afb4-cca57a7cd3f0}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {5cbb5f72-7701-42e5-91af-50b915df75bd}, !- Inlet Node Name
  {67925e7f-5637-491f-a7a9-8e148cfcd375}; !- Outlet Node Name

OS:Node,
  {df563b34-68fb-4113-859d-b836fdc6e189}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {3fa910dd-34ab-4a27-b165-a495740add19}, !- Inlet Port
  {5cbb5f72-7701-42e5-91af-50b915df75bd}; !- Outlet Port

OS:Connection,
  {3fa910dd-34ab-4a27-b165-a495740add19}, !- Handle
  {4d7184a3-4ee0-4722-bc0c-5d003b39c832}, !- Source Object
  4,                                      !- Outlet Port
  {df563b34-68fb-4113-859d-b836fdc6e189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2005f788-13f9-4d6f-9f77-dfd22605ec04}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {67925e7f-5637-491f-a7a9-8e148cfcd375}, !- Inlet Port
  {69260edd-a363-4954-aaea-dae761ffed7a}; !- Outlet Port

OS:Connection,
  {5cbb5f72-7701-42e5-91af-50b915df75bd}, !- Handle
  {df563b34-68fb-4113-859d-b836fdc6e189}, !- Source Object
  3,                                      !- Outlet Port
  {7646afc0-bae2-4012-afb4-cca57a7cd3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67925e7f-5637-491f-a7a9-8e148cfcd375}, !- Handle
  {7646afc0-bae2-4012-afb4-cca57a7cd3f0}, !- Source Object
  3,                                      !- Outlet Port
  {2005f788-13f9-4d6f-9f77-dfd22605ec04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69260edd-a363-4954-aaea-dae761ffed7a}, !- Handle
  {2005f788-13f9-4d6f-9f77-dfd22605ec04}, !- Source Object
  3,                                      !- Outlet Port
  {0ce17c62-c46c-4acc-80ad-52c073f3d7fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fcf99146-6b16-431c-8cb7-cda73df90c8c}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e3698e54-ce21-4d5f-b515-a65c2baf5221}, !- Inlet Node Name
  {6371a1b9-d5d7-4ea8-ab84-a42b2671c36b}; !- Outlet Node Name

OS:Node,
  {5fe6bc61-e6d3-4124-9372-5817062dc167}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {6371a1b9-d5d7-4ea8-ab84-a42b2671c36b}, !- Inlet Port
  {bfda118b-f1e9-41c7-82e9-068ddc391925}; !- Outlet Port

OS:Connection,
  {e3698e54-ce21-4d5f-b515-a65c2baf5221}, !- Handle
  {40e63542-5e35-4c42-ab4a-b07e9611786d}, !- Source Object
  3,                                      !- Outlet Port
  {fcf99146-6b16-431c-8cb7-cda73df90c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6371a1b9-d5d7-4ea8-ab84-a42b2671c36b}, !- Handle
  {fcf99146-6b16-431c-8cb7-cda73df90c8c}, !- Source Object
  3,                                      !- Outlet Port
  {5fe6bc61-e6d3-4124-9372-5817062dc167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfda118b-f1e9-41c7-82e9-068ddc391925}, !- Handle
  {5fe6bc61-e6d3-4124-9372-5817062dc167}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f56a351b-faf4-4c2d-8f6a-8d1885ad6d07}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {cf482e78-9b41-42e5-bc38-29962ea44a22}, !- Inlet Node Name
  {28e5bc31-2a6b-4182-8c94-ccff9ef6a896}; !- Outlet Node Name

OS:Node,
  {9a81a892-d778-47d4-a6ae-5eabc7e31747}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {1c283177-7f12-4efb-bfd8-6b0eeb00e9ed}, !- Inlet Port
  {cf482e78-9b41-42e5-bc38-29962ea44a22}; !- Outlet Port

OS:Connection,
  {1c283177-7f12-4efb-bfd8-6b0eeb00e9ed}, !- Handle
  {0ce17c62-c46c-4acc-80ad-52c073f3d7fb}, !- Source Object
  2,                                      !- Outlet Port
  {9a81a892-d778-47d4-a6ae-5eabc7e31747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf482e78-9b41-42e5-bc38-29962ea44a22}, !- Handle
  {9a81a892-d778-47d4-a6ae-5eabc7e31747}, !- Source Object
  3,                                      !- Outlet Port
  {f56a351b-faf4-4c2d-8f6a-8d1885ad6d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e5bc31-2a6b-4182-8c94-ccff9ef6a896}, !- Handle
  {f56a351b-faf4-4c2d-8f6a-8d1885ad6d07}, !- Source Object
  3,                                      !- Outlet Port
  {fbf98d1d-1db4-4f02-a1db-7406798c5ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1d9a625-5547-499f-bb23-1e85fd004a71}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {8a124596-079d-4a4f-9009-df564767c832}, !- Inlet Node Name
  {d2b08329-1ddb-4444-b67c-f5f0525cf1d9}; !- Outlet Node Name

OS:Node,
  {3db9205f-0571-469e-946c-575258140ad9}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d2b08329-1ddb-4444-b67c-f5f0525cf1d9}, !- Inlet Port
  {cde583c3-1289-4402-bfbb-236e0523b418}; !- Outlet Port

OS:Connection,
  {8a124596-079d-4a4f-9009-df564767c832}, !- Handle
  {6df386c0-b19b-4355-be8e-798bb90f780b}, !- Source Object
  3,                                      !- Outlet Port
  {c1d9a625-5547-499f-bb23-1e85fd004a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b08329-1ddb-4444-b67c-f5f0525cf1d9}, !- Handle
  {c1d9a625-5547-499f-bb23-1e85fd004a71}, !- Source Object
  3,                                      !- Outlet Port
  {3db9205f-0571-469e-946c-575258140ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde583c3-1289-4402-bfbb-236e0523b418}, !- Handle
  {3db9205f-0571-469e-946c-575258140ad9}, !- Source Object
  3,                                      !- Outlet Port
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de721188-3250-4615-a97b-8a88e7f40a33}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {8d722112-f1d0-46a9-ae62-f8658421ff60}, !- Inlet Node Name
  {cfe0c844-69f3-4ad2-a325-6322431ecc4d}; !- Outlet Node Name

OS:Node,
  {5c045c6f-ad3a-4314-9996-ceaf302bc39f}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d5d8dacf-24d6-4332-871f-3c8a9035e426}, !- Inlet Port
  {8d722112-f1d0-46a9-ae62-f8658421ff60}; !- Outlet Port

OS:Connection,
  {d5d8dacf-24d6-4332-871f-3c8a9035e426}, !- Handle
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Source Object
  2,                                      !- Outlet Port
  {5c045c6f-ad3a-4314-9996-ceaf302bc39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d722112-f1d0-46a9-ae62-f8658421ff60}, !- Handle
  {5c045c6f-ad3a-4314-9996-ceaf302bc39f}, !- Source Object
  3,                                      !- Outlet Port
  {de721188-3250-4615-a97b-8a88e7f40a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe0c844-69f3-4ad2-a325-6322431ecc4d}, !- Handle
  {de721188-3250-4615-a97b-8a88e7f40a33}, !- Source Object
  3,                                      !- Outlet Port
  {ce4021cb-f920-4902-b1d6-2e480df55022}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {d866ec8c-91ab-406f-bf24-e484a17b76c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9fbbe34c-a3f6-48ba-9642-118cf5904fdf}, !- Supply Side Inlet Node Name
  {889bfac5-f142-4472-a33a-2546b528f5be}, !- Demand Side Outlet Node Name
  {4a835479-0cd3-447f-be53-9a93bd52e44d}, !- Demand Side Inlet Node A
  {b74babf9-6925-499f-ab6d-12c69623cc2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Demand Mixer Name
  {0731d266-dc64-4367-9425-153e078a9744}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {118bce83-0ede-4a7b-8c8f-665d580a9b07}, !- Handle
  PVAV_POD_1 Supply Inlet Node,           !- Name
  {9fbbe34c-a3f6-48ba-9642-118cf5904fdf}, !- Inlet Port
  {0045a3b4-e237-48b2-81d0-ee38b73692e8}; !- Outlet Port

OS:Node,
  {296c550d-1ddb-419b-a279-f89538a038fc}, !- Handle
  PVAV_POD_1 Supply Outlet Node,          !- Name
  {0366a1cf-d85f-4cea-bfc1-21c0c2f4bde4}, !- Inlet Port
  {b74babf9-6925-499f-ab6d-12c69623cc2f}; !- Outlet Port

OS:Connection,
  {9fbbe34c-a3f6-48ba-9642-118cf5904fdf}, !- Handle
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- Source Object
  9,                                      !- Outlet Port
  {118bce83-0ede-4a7b-8c8f-665d580a9b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74babf9-6925-499f-ab6d-12c69623cc2f}, !- Handle
  {296c550d-1ddb-419b-a279-f89538a038fc}, !- Source Object
  3,                                      !- Outlet Port
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {45a0a025-de31-41aa-989e-9913adc1ec24}, !- Handle
  PVAV_POD_1 Demand Inlet Node,           !- Name
  {4a835479-0cd3-447f-be53-9a93bd52e44d}, !- Inlet Port
  {0d729279-d714-4c34-8e18-1394b28191d9}; !- Outlet Port

OS:Node,
  {b3f0b362-5744-44f3-9598-7214dbc1ae33}, !- Handle
  PVAV_POD_1 Demand Outlet Node,          !- Name
  {8e56bd13-e2ea-4f85-9daf-b76a887583ef}, !- Inlet Port
  {889bfac5-f142-4472-a33a-2546b528f5be}; !- Outlet Port

OS:Node,
  {5700a4ed-4e18-462a-97f8-f848e26431b5}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6dcd20b7-d3fd-4d83-8a5c-357ad507cb28}, !- Inlet Port
  {966ac337-75da-47e5-bf91-28478aadec42}; !- Outlet Port

OS:Connection,
  {4a835479-0cd3-447f-be53-9a93bd52e44d}, !- Handle
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- Source Object
  11,                                     !- Outlet Port
  {45a0a025-de31-41aa-989e-9913adc1ec24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889bfac5-f142-4472-a33a-2546b528f5be}, !- Handle
  {b3f0b362-5744-44f3-9598-7214dbc1ae33}, !- Source Object
  3,                                      !- Outlet Port
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0731d266-dc64-4367-9425-153e078a9744}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0d729279-d714-4c34-8e18-1394b28191d9}, !- Inlet Node Name
  {0ba13abe-b4e1-4de0-a36d-8e609f49ce48}, !- Outlet Node Name 1
  {97dcecc9-c2de-47c0-a10b-439b814aa4fc}, !- Outlet Node Name 2
  {48c93c4b-6a22-4cbd-b65d-2016f1f9140d}, !- Outlet Node Name 3
  {5fd147d1-0439-4dd2-a729-46d7b76d2074}, !- Outlet Node Name 4
  {9534541f-3a68-414e-a7ce-33099336c222}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8e56bd13-e2ea-4f85-9daf-b76a887583ef}, !- Outlet Node Name
  {f71554c7-a0d8-4ce8-8c06-8cc0d40271f8}, !- Inlet Node Name 1
  {db7bca9e-59bb-458c-9d5c-cf6997b20b7b}, !- Inlet Node Name 2
  {7743bfae-b731-42ba-b9cf-42a50097be22}, !- Inlet Node Name 3
  {4f3ed8c8-b1de-448d-947f-4e038aff30f2}, !- Inlet Node Name 4
  {7fa178a3-880d-47ab-8c40-c2dde0bc3eb7}; !- Inlet Node Name 5

OS:Connection,
  {0d729279-d714-4c34-8e18-1394b28191d9}, !- Handle
  {45a0a025-de31-41aa-989e-9913adc1ec24}, !- Source Object
  3,                                      !- Outlet Port
  {0731d266-dc64-4367-9425-153e078a9744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e56bd13-e2ea-4f85-9daf-b76a887583ef}, !- Handle
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Source Object
  2,                                      !- Outlet Port
  {b3f0b362-5744-44f3-9598-7214dbc1ae33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99c7aaf0-5013-47c1-88e4-671a3fce5ef3}, !- Handle
  {d6d24802-3960-47c4-aabb-fbfe21317108}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.82016,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d866ec8c-91ab-406f-bf24-e484a17b76c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {de3a1833-09c1-4a82-b611-1782c96c8c45}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  {26b54745-9f27-40c9-88b8-35bb9dd9b157}, !- Default Day Schedule Name
  {8b3541e7-a755-483e-b085-3b2bccd7b902}, !- Summer Design Day Schedule Name
  {13bccc4d-f47f-4175-bcbd-9ee8fa38bc12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26b54745-9f27-40c9-88b8-35bb9dd9b157}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13bccc4d-f47f-4175-bcbd-9ee8fa38bc12}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b3541e7-a755-483e-b085-3b2bccd7b902}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50c74b78-1107-410a-b4f2-e08f408954b4}, !- Handle
  Schedule Rule 75,                       !- Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4023771-b0ac-4c72-b6f3-b4ce0f3c6fa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4023771-b0ac-4c72-b6f3-b4ce0f3c6fa4}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2c038f6a-5788-4de4-9ac7-ec1b87a15bf3}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {380b5164-bd8e-4f04-81b4-72018c29646f}, !- Default Day Schedule Name
  {f45fa832-acd6-4512-b334-a7028448ceb3}, !- Summer Design Day Schedule Name
  {5c6d7d7e-abef-4d68-9c8b-4ae365f52156}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {380b5164-bd8e-4f04-81b4-72018c29646f}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c6d7d7e-abef-4d68-9c8b-4ae365f52156}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f45fa832-acd6-4512-b334-a7028448ceb3}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44085854-54b9-4364-b519-458f0e1a79a3}, !- Handle
  Schedule Rule 76,                       !- Name
  {2c038f6a-5788-4de4-9ac7-ec1b87a15bf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efb54fb4-5103-4b95-b448-10d95f4f4f66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efb54fb4-5103-4b95-b448-10d95f4f4f66}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7cc2d6b8-00ab-461b-a67c-93e5ee072200}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  {e98a2aac-c01e-456c-a778-b40f6912eead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e98a2aac-c01e-456c-a778-b40f6912eead}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f8bc94ee-3812-4b7e-ab14-cd29190ecc35}, !- Handle
  PVAV_POD_1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7cc2d6b8-00ab-461b-a67c-93e5ee072200}, !- Schedule Name
  {296c550d-1ddb-419b-a279-f89538a038fc}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c855ccf0-10c9-4c90-8669-75e845aa92b7}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8e93baf6-efad-471b-98cc-3c586ccbabeb}, !- Air Inlet Node Name
  {0366a1cf-d85f-4cea-bfc1-21c0c2f4bde4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0366a1cf-d85f-4cea-bfc1-21c0c2f4bde4}, !- Handle
  {c855ccf0-10c9-4c90-8669-75e845aa92b7}, !- Source Object
  17,                                     !- Outlet Port
  {296c550d-1ddb-419b-a279-f89538a038fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7d95c4e9-8bb8-432d-9876-e78faf6505ea}, !- Water Inlet Node Name
  {8620e461-51da-4ef6-987b-c4306f564357}, !- Water Outlet Node Name
  {f4b90f76-f265-4d84-aed4-f27c462cf30c}, !- Air Inlet Node Name
  {7f8fdd9c-4f68-4b37-b61f-03e1f7c148fd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb28feb0-a14b-48b4-8c8f-f244b674036c}, !- Handle
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {e2c286ea-55f2-4b37-bacf-6230cd4aa481}, !- Inlet Port
  {7d95c4e9-8bb8-432d-9876-e78faf6505ea}; !- Outlet Port

OS:Connection,
  {e2c286ea-55f2-4b37-bacf-6230cd4aa481}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  4,                                      !- Outlet Port
  {eb28feb0-a14b-48b4-8c8f-f244b674036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdef7532-8a37-49e5-bcc8-927a01105c2a}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {8620e461-51da-4ef6-987b-c4306f564357}, !- Inlet Port
  {2e9a71db-cf7f-4d09-bad9-863133ec232e}; !- Outlet Port

OS:Connection,
  {7d95c4e9-8bb8-432d-9876-e78faf6505ea}, !- Handle
  {eb28feb0-a14b-48b4-8c8f-f244b674036c}, !- Source Object
  3,                                      !- Outlet Port
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8620e461-51da-4ef6-987b-c4306f564357}, !- Handle
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Source Object
  6,                                      !- Outlet Port
  {fdef7532-8a37-49e5-bcc8-927a01105c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9a71db-cf7f-4d09-bad9-863133ec232e}, !- Handle
  {fdef7532-8a37-49e5-bcc8-927a01105c2a}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {03389d08-b488-4a86-9b28-58106a5e16d4}, !- Handle
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a536f639-917d-49cf-966b-5a5561e7cf18}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {7f8fdd9c-4f68-4b37-b61f-03e1f7c148fd}, !- Inlet Port
  {8e93baf6-efad-471b-98cc-3c586ccbabeb}; !- Outlet Port

OS:Connection,
  {7f8fdd9c-4f68-4b37-b61f-03e1f7c148fd}, !- Handle
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Source Object
  8,                                      !- Outlet Port
  {a536f639-917d-49cf-966b-5a5561e7cf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e93baf6-efad-471b-98cc-3c586ccbabeb}, !- Handle
  {a536f639-917d-49cf-966b-5a5561e7cf18}, !- Source Object
  3,                                      !- Outlet Port
  {c855ccf0-10c9-4c90-8669-75e845aa92b7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {6f11b03e-1088-4826-81e9-c204b173c1cf}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 461kBtu/hr 9.3EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a3f23503-44c1-409d-b2df-0e60ab098ab9}, !- Air Inlet Node Name
  {a28cb017-9c1e-4979-80f3-45e8ff0e76f1}, !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {50bc9464-e1f1-4cac-af42-ee6089d89506}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 461kBtu/hr 9.3EER Outlet Air Node, !- Name
  {a28cb017-9c1e-4979-80f3-45e8ff0e76f1}, !- Inlet Port
  {f4b90f76-f265-4d84-aed4-f27c462cf30c}; !- Outlet Port

OS:Connection,
  {a28cb017-9c1e-4979-80f3-45e8ff0e76f1}, !- Handle
  {6f11b03e-1088-4826-81e9-c204b173c1cf}, !- Source Object
  9,                                      !- Outlet Port
  {50bc9464-e1f1-4cac-af42-ee6089d89506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b90f76-f265-4d84-aed4-f27c462cf30c}, !- Handle
  {50bc9464-e1f1-4cac-af42-ee6089d89506}, !- Source Object
  3,                                      !- Outlet Port
  {ac5d413c-f32b-4ea3-9fb3-c791d6fbe0ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a3a875df-f882-42ac-958e-a14c1bd1d38b}, !- Handle
  PVAV_POD_1 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26c6e00d-dfc4-4d36-8533-33757a0f7ffb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26c6e00d-dfc4-4d36-8533-33757a0f7ffb}, !- Handle
  PVAV_POD_1 Mechanical Ventilation Controller, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffeff63d-3a7c-44c5-b50a-0e56f4a5a81b}, !- Handle
  PVAV_POD_1 OA System,                   !- Name
  {a3a875df-f882-42ac-958e-a14c1bd1d38b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c43d1a77-57b8-47d4-9b26-e1200c07dc92}, !- Mixed Air Node Name
  {65f7f2a5-ef2f-4e4d-8606-251e4a691499}, !- Outdoor Air Stream Node Name
  {60a5c96f-52ba-4dde-bff3-a96ecbbec24e}, !- Relief Air Stream Node Name
  {0045a3b4-e237-48b2-81d0-ee38b73692e8}; !- Return Air Stream Node Name

OS:Node,
  {abd577d9-b7d3-4b0d-99dd-060c740affe8}, !- Handle
  PVAV_POD_1 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {65f7f2a5-ef2f-4e4d-8606-251e4a691499}; !- Outlet Port

OS:Connection,
  {65f7f2a5-ef2f-4e4d-8606-251e4a691499}, !- Handle
  {abd577d9-b7d3-4b0d-99dd-060c740affe8}, !- Source Object
  3,                                      !- Outlet Port
  {ffeff63d-3a7c-44c5-b50a-0e56f4a5a81b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23b105de-fbdd-467a-bcfa-a708692bb348}, !- Handle
  PVAV_POD_1 Relief Air Node,             !- Name
  {60a5c96f-52ba-4dde-bff3-a96ecbbec24e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60a5c96f-52ba-4dde-bff3-a96ecbbec24e}, !- Handle
  {ffeff63d-3a7c-44c5-b50a-0e56f4a5a81b}, !- Source Object
  7,                                      !- Outlet Port
  {23b105de-fbdd-467a-bcfa-a708692bb348}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {639fc0db-3d96-476a-9fb1-25e908b9a901}, !- Handle
  PVAV_POD_1 Mixed Air Node,              !- Name
  {c43d1a77-57b8-47d4-9b26-e1200c07dc92}, !- Inlet Port
  {a3f23503-44c1-409d-b2df-0e60ab098ab9}; !- Outlet Port

OS:Connection,
  {0045a3b4-e237-48b2-81d0-ee38b73692e8}, !- Handle
  {118bce83-0ede-4a7b-8c8f-665d580a9b07}, !- Source Object
  3,                                      !- Outlet Port
  {ffeff63d-3a7c-44c5-b50a-0e56f4a5a81b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c43d1a77-57b8-47d4-9b26-e1200c07dc92}, !- Handle
  {ffeff63d-3a7c-44c5-b50a-0e56f4a5a81b}, !- Source Object
  5,                                      !- Outlet Port
  {639fc0db-3d96-476a-9fb1-25e908b9a901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f23503-44c1-409d-b2df-0e60ab098ab9}, !- Handle
  {639fc0db-3d96-476a-9fb1-25e908b9a901}, !- Source Object
  3,                                      !- Outlet Port
  {6f11b03e-1088-4826-81e9-c204b173c1cf}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de3a1833-09c1-4a82-b611-1782c96c8c45}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c1c4a98c-c92c-4d45-820b-7edc1b71128f}, !- Control Zone or Zone List Name
  {d4a5620d-5727-493a-bb42-78c67bb796a4}, !- Cooling Control Zone or Zone List Name
  {583a36fb-16ec-4b22-a640-5d0724e53f88}, !- Heating Control Zone or Zone List Name
  {975b8311-3cdb-4707-bf67-a5ba605befb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1c4a98c-c92c-4d45-820b-7edc1b71128f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d4a5620d-5727-493a-bb42-78c67bb796a4}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {583a36fb-16ec-4b22-a640-5d0724e53f88}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {975b8311-3cdb-4707-bf67-a5ba605befb5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {7f072ddb-d3f6-4d0c-9787-9aba2fe4ace1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26106aa8-e84c-43ba-a8b7-edc7c329422c}, !- Water Inlet Node Name
  {47682dba-6a2d-4a7c-981e-1a9982ff8e90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1a350d4-4fc7-42b6-81bb-ad3f19034f11}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fa606e71-789e-4946-8c9c-aca2f351dbec}, !- Inlet Port
  {26106aa8-e84c-43ba-a8b7-edc7c329422c}; !- Outlet Port

OS:Connection,
  {fa606e71-789e-4946-8c9c-aca2f351dbec}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  5,                                      !- Outlet Port
  {d1a350d4-4fc7-42b6-81bb-ad3f19034f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49fba947-6704-4a8b-ae66-2e1d3b3e1ab3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {47682dba-6a2d-4a7c-981e-1a9982ff8e90}, !- Inlet Port
  {3b751603-56c2-486e-9043-55a32d75ce3b}; !- Outlet Port

OS:Connection,
  {26106aa8-e84c-43ba-a8b7-edc7c329422c}, !- Handle
  {d1a350d4-4fc7-42b6-81bb-ad3f19034f11}, !- Source Object
  3,                                      !- Outlet Port
  {7f072ddb-d3f6-4d0c-9787-9aba2fe4ace1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47682dba-6a2d-4a7c-981e-1a9982ff8e90}, !- Handle
  {7f072ddb-d3f6-4d0c-9787-9aba2fe4ace1}, !- Source Object
  6,                                      !- Outlet Port
  {49fba947-6704-4a8b-ae66-2e1d3b3e1ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b751603-56c2-486e-9043-55a32d75ce3b}, !- Handle
  {49fba947-6704-4a8b-ae66-2e1d3b3e1ab3}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4d158dbe-982f-4111-90bb-04d1d00bedc4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {7f072ddb-d3f6-4d0c-9787-9aba2fe4ace1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb97a4ed-b407-4c24-82af-9fa5b5539881}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {74066880-ba9d-446b-a1fa-e6f000b0c38e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693313945791839,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f072ddb-d3f6-4d0c-9787-9aba2fe4ace1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6dcd20b7-d3fd-4d83-8a5c-357ad507cb28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f4292d1-503f-4607-8568-d37dccdb0270}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {70910ad3-8352-40fb-8ec8-bd855fcaf0dc}, !- Inlet Port
  {f71554c7-a0d8-4ce8-8c06-8cc0d40271f8}; !- Outlet Port

OS:Connection,
  {966ac337-75da-47e5-bf91-28478aadec42}, !- Handle
  {5700a4ed-4e18-462a-97f8-f848e26431b5}, !- Source Object
  3,                                      !- Outlet Port
  {95f21bdb-2c4b-4348-8840-7d35638775b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70910ad3-8352-40fb-8ec8-bd855fcaf0dc}, !- Handle
  {fc74f377-828d-42d6-981f-9e65c883cfb1}, !- Source Object
  2,                                      !- Outlet Port
  {1f4292d1-503f-4607-8568-d37dccdb0270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71554c7-a0d8-4ce8-8c06-8cc0d40271f8}, !- Handle
  {1f4292d1-503f-4607-8568-d37dccdb0270}, !- Source Object
  3,                                      !- Outlet Port
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2bb9133-d983-4a96-81a9-ed2eb1755c39}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0ba13abe-b4e1-4de0-a36d-8e609f49ce48}, !- Inlet Port
  {74066880-ba9d-446b-a1fa-e6f000b0c38e}; !- Outlet Port

OS:Connection,
  {0ba13abe-b4e1-4de0-a36d-8e609f49ce48}, !- Handle
  {0731d266-dc64-4367-9425-153e078a9744}, !- Source Object
  3,                                      !- Outlet Port
  {c2bb9133-d983-4a96-81a9-ed2eb1755c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74066880-ba9d-446b-a1fa-e6f000b0c38e}, !- Handle
  {c2bb9133-d983-4a96-81a9-ed2eb1755c39}, !- Source Object
  3,                                      !- Outlet Port
  {bb97a4ed-b407-4c24-82af-9fa5b5539881}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dcd20b7-d3fd-4d83-8a5c-357ad507cb28}, !- Handle
  {bb97a4ed-b407-4c24-82af-9fa5b5539881}, !- Source Object
  12,                                     !- Outlet Port
  {5700a4ed-4e18-462a-97f8-f848e26431b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eabaef32-478a-4a2f-be25-0b88b7e649fb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00a9ea85-ccc0-4a42-80aa-edfe21ec0583}, !- Water Inlet Node Name
  {97d83e8b-ec93-42a6-b90d-ec40226aa81f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04b41908-bba8-4225-853e-6ea321f84fcb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d4f07205-1344-478c-ab50-c5b327c71d26}, !- Inlet Port
  {00a9ea85-ccc0-4a42-80aa-edfe21ec0583}; !- Outlet Port

OS:Connection,
  {d4f07205-1344-478c-ab50-c5b327c71d26}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  6,                                      !- Outlet Port
  {04b41908-bba8-4225-853e-6ea321f84fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a3630a-f90c-49c4-93b5-b9c8645603bc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {97d83e8b-ec93-42a6-b90d-ec40226aa81f}, !- Inlet Port
  {b5ed9c91-179a-4ec1-a3e9-07a0d6a35621}; !- Outlet Port

OS:Connection,
  {00a9ea85-ccc0-4a42-80aa-edfe21ec0583}, !- Handle
  {04b41908-bba8-4225-853e-6ea321f84fcb}, !- Source Object
  3,                                      !- Outlet Port
  {eabaef32-478a-4a2f-be25-0b88b7e649fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97d83e8b-ec93-42a6-b90d-ec40226aa81f}, !- Handle
  {eabaef32-478a-4a2f-be25-0b88b7e649fb}, !- Source Object
  6,                                      !- Outlet Port
  {c6a3630a-f90c-49c4-93b5-b9c8645603bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ed9c91-179a-4ec1-a3e9-07a0d6a35621}, !- Handle
  {c6a3630a-f90c-49c4-93b5-b9c8645603bc}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f534b111-41ab-4f9c-be80-5fce8270d1ac}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {eabaef32-478a-4a2f-be25-0b88b7e649fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23e2122c-c722-4cce-a82d-8450aa01de1b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {886ac0f4-0e88-4e15-85ae-740290553ea5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693313945791839,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eabaef32-478a-4a2f-be25-0b88b7e649fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78da428f-63ce-491b-9ec4-9a57ffd5b587}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e9879782-796b-4024-9096-98b8ca869e0a}, !- Handle
