  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {78da428f-63ce-491b-9ec4-9a57ffd5b587}, !- Inlet Port
  {98dd77d6-4ca8-4ead-9c65-0af0d0543cfe}; !- Outlet Port

OS:Node,
  {29deaee9-d442-4d5e-ac56-37a7d90d55b9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {68ff6d2a-ab7c-49f0-9166-504b06921396}, !- Inlet Port
  {db7bca9e-59bb-458c-9d5c-cf6997b20b7b}; !- Outlet Port

OS:Connection,
  {98dd77d6-4ca8-4ead-9c65-0af0d0543cfe}, !- Handle
  {e9879782-796b-4024-9096-98b8ca869e0a}, !- Source Object
  3,                                      !- Outlet Port
  {eb262c3c-0bdd-4041-a6e5-6a69b4d83681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ff6d2a-ab7c-49f0-9166-504b06921396}, !- Handle
  {6d545447-91da-4a1b-8f84-8be4d8f72974}, !- Source Object
  2,                                      !- Outlet Port
  {29deaee9-d442-4d5e-ac56-37a7d90d55b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7bca9e-59bb-458c-9d5c-cf6997b20b7b}, !- Handle
  {29deaee9-d442-4d5e-ac56-37a7d90d55b9}, !- Source Object
  3,                                      !- Outlet Port
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9e1b1a1d-a4d7-45f9-9393-615e5dd5686b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {97dcecc9-c2de-47c0-a10b-439b814aa4fc}, !- Inlet Port
  {886ac0f4-0e88-4e15-85ae-740290553ea5}; !- Outlet Port

OS:Connection,
  {97dcecc9-c2de-47c0-a10b-439b814aa4fc}, !- Handle
  {0731d266-dc64-4367-9425-153e078a9744}, !- Source Object
  4,                                      !- Outlet Port
  {9e1b1a1d-a4d7-45f9-9393-615e5dd5686b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886ac0f4-0e88-4e15-85ae-740290553ea5}, !- Handle
  {9e1b1a1d-a4d7-45f9-9393-615e5dd5686b}, !- Source Object
  3,                                      !- Outlet Port
  {23e2122c-c722-4cce-a82d-8450aa01de1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78da428f-63ce-491b-9ec4-9a57ffd5b587}, !- Handle
  {23e2122c-c722-4cce-a82d-8450aa01de1b}, !- Source Object
  12,                                     !- Outlet Port
  {e9879782-796b-4024-9096-98b8ca869e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b613e6f-b723-45ce-9d31-bc5d0b2bea29}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cf88a76-f721-4960-b26b-bd5156d0aca3}, !- Water Inlet Node Name
  {eb06f978-bc8e-4657-ae6a-ddeada16a9f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54938f1d-d5e7-4bdb-8e9f-db85bc164813}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2a69add5-ab67-4008-b176-8e4a56eda96b}, !- Inlet Port
  {4cf88a76-f721-4960-b26b-bd5156d0aca3}; !- Outlet Port

OS:Connection,
  {2a69add5-ab67-4008-b176-8e4a56eda96b}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  7,                                      !- Outlet Port
  {54938f1d-d5e7-4bdb-8e9f-db85bc164813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c6a2c78-e7fe-4b2a-a4cb-706037643bb1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {eb06f978-bc8e-4657-ae6a-ddeada16a9f5}, !- Inlet Port
  {f5e52f2d-cac5-4acf-8055-e02630c06e0a}; !- Outlet Port

OS:Connection,
  {4cf88a76-f721-4960-b26b-bd5156d0aca3}, !- Handle
  {54938f1d-d5e7-4bdb-8e9f-db85bc164813}, !- Source Object
  3,                                      !- Outlet Port
  {1b613e6f-b723-45ce-9d31-bc5d0b2bea29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb06f978-bc8e-4657-ae6a-ddeada16a9f5}, !- Handle
  {1b613e6f-b723-45ce-9d31-bc5d0b2bea29}, !- Source Object
  6,                                      !- Outlet Port
  {2c6a2c78-e7fe-4b2a-a4cb-706037643bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e52f2d-cac5-4acf-8055-e02630c06e0a}, !- Handle
  {2c6a2c78-e7fe-4b2a-a4cb-706037643bb1}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8d9ec24d-2810-4627-8711-ee124dc9935e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1b613e6f-b723-45ce-9d31-bc5d0b2bea29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4faf1df-1454-45ce-921a-a9eee352877a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {e484a836-2b75-4cce-b86c-2d6b694f82b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693313945791839,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b613e6f-b723-45ce-9d31-bc5d0b2bea29}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac56c42c-cfad-48af-8036-78aeffb33010}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fead0f81-dec6-411a-bcc9-013780ddced4}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ac56c42c-cfad-48af-8036-78aeffb33010}, !- Inlet Port
  {5c3732f9-931c-4073-99e2-d0a95505ff9a}; !- Outlet Port

OS:Node,
  {6e939adc-52da-41db-9ea9-8bbffefecf46}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {35fae2ec-d873-4fd9-8348-28a5551cad4c}, !- Inlet Port
  {7743bfae-b731-42ba-b9cf-42a50097be22}; !- Outlet Port

OS:Connection,
  {5c3732f9-931c-4073-99e2-d0a95505ff9a}, !- Handle
  {fead0f81-dec6-411a-bcc9-013780ddced4}, !- Source Object
  3,                                      !- Outlet Port
  {3ebb78a6-e96a-45e2-8703-ae4a7a7f8ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fae2ec-d873-4fd9-8348-28a5551cad4c}, !- Handle
  {39f4e2f3-886f-4a6b-bb61-e833c0e10824}, !- Source Object
  2,                                      !- Outlet Port
  {6e939adc-52da-41db-9ea9-8bbffefecf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7743bfae-b731-42ba-b9cf-42a50097be22}, !- Handle
  {6e939adc-52da-41db-9ea9-8bbffefecf46}, !- Source Object
  3,                                      !- Outlet Port
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9748e285-7604-4e10-a714-ec881b038182}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {48c93c4b-6a22-4cbd-b65d-2016f1f9140d}, !- Inlet Port
  {e484a836-2b75-4cce-b86c-2d6b694f82b8}; !- Outlet Port

OS:Connection,
  {48c93c4b-6a22-4cbd-b65d-2016f1f9140d}, !- Handle
  {0731d266-dc64-4367-9425-153e078a9744}, !- Source Object
  5,                                      !- Outlet Port
  {9748e285-7604-4e10-a714-ec881b038182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e484a836-2b75-4cce-b86c-2d6b694f82b8}, !- Handle
  {9748e285-7604-4e10-a714-ec881b038182}, !- Source Object
  3,                                      !- Outlet Port
  {c4faf1df-1454-45ce-921a-a9eee352877a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac56c42c-cfad-48af-8036-78aeffb33010}, !- Handle
  {c4faf1df-1454-45ce-921a-a9eee352877a}, !- Source Object
  12,                                     !- Outlet Port
  {fead0f81-dec6-411a-bcc9-013780ddced4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87e483cb-f50a-4876-abab-0ba349f151c9}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a81d34a7-6616-4dfa-9739-2172c392e88f}, !- Water Inlet Node Name
  {98a6ae53-551e-4ce5-98ea-f17af9ff8d2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {482f7a42-0c35-4199-98cb-199003d9bba0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ad42f56a-f43c-45ca-a94b-179239ab6447}, !- Inlet Port
  {a81d34a7-6616-4dfa-9739-2172c392e88f}; !- Outlet Port

OS:Connection,
  {ad42f56a-f43c-45ca-a94b-179239ab6447}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  8,                                      !- Outlet Port
  {482f7a42-0c35-4199-98cb-199003d9bba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abfaf1fb-6f8b-4151-8bb7-16d9c43adde4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {98a6ae53-551e-4ce5-98ea-f17af9ff8d2e}, !- Inlet Port
  {c50e67f5-48cc-4b29-92e0-ea060830b759}; !- Outlet Port

OS:Connection,
  {a81d34a7-6616-4dfa-9739-2172c392e88f}, !- Handle
  {482f7a42-0c35-4199-98cb-199003d9bba0}, !- Source Object
  3,                                      !- Outlet Port
  {87e483cb-f50a-4876-abab-0ba349f151c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98a6ae53-551e-4ce5-98ea-f17af9ff8d2e}, !- Handle
  {87e483cb-f50a-4876-abab-0ba349f151c9}, !- Source Object
  6,                                      !- Outlet Port
  {abfaf1fb-6f8b-4151-8bb7-16d9c43adde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50e67f5-48cc-4b29-92e0-ea060830b759}, !- Handle
  {abfaf1fb-6f8b-4151-8bb7-16d9c43adde4}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {beb0a6ab-680f-4526-bfeb-30caf9157c29}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {87e483cb-f50a-4876-abab-0ba349f151c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {035ec46a-7cd5-4872-8e17-5db3fc0a44f8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {8463c57f-9d8b-407a-802f-7bcd06e9034c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693313945791839,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87e483cb-f50a-4876-abab-0ba349f151c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {de2deff8-1e5d-4136-b758-9a98b10884e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8fafc02-fd9a-434c-b9ff-639798984ec2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {de2deff8-1e5d-4136-b758-9a98b10884e3}, !- Inlet Port
  {75ecc318-1a5c-4d59-a31a-361c9e71f93f}; !- Outlet Port

OS:Node,
  {df4af2e0-940a-4688-83b4-6288de295935}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {40bf6a93-150d-4738-b649-123afc0732a2}, !- Inlet Port
  {4f3ed8c8-b1de-448d-947f-4e038aff30f2}; !- Outlet Port

OS:Connection,
  {75ecc318-1a5c-4d59-a31a-361c9e71f93f}, !- Handle
  {d8fafc02-fd9a-434c-b9ff-639798984ec2}, !- Source Object
  3,                                      !- Outlet Port
  {1d368354-0ea2-4957-aa53-cabddbbd7c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bf6a93-150d-4738-b649-123afc0732a2}, !- Handle
  {0e617250-ed61-425a-9d4f-45393fd86a44}, !- Source Object
  2,                                      !- Outlet Port
  {df4af2e0-940a-4688-83b4-6288de295935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3ed8c8-b1de-448d-947f-4e038aff30f2}, !- Handle
  {df4af2e0-940a-4688-83b4-6288de295935}, !- Source Object
  3,                                      !- Outlet Port
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60a944e4-61ae-44ae-9b65-3ad6610d9271}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5fd147d1-0439-4dd2-a729-46d7b76d2074}, !- Inlet Port
  {8463c57f-9d8b-407a-802f-7bcd06e9034c}; !- Outlet Port

OS:Connection,
  {5fd147d1-0439-4dd2-a729-46d7b76d2074}, !- Handle
  {0731d266-dc64-4367-9425-153e078a9744}, !- Source Object
  6,                                      !- Outlet Port
  {60a944e4-61ae-44ae-9b65-3ad6610d9271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8463c57f-9d8b-407a-802f-7bcd06e9034c}, !- Handle
  {60a944e4-61ae-44ae-9b65-3ad6610d9271}, !- Source Object
  3,                                      !- Outlet Port
  {035ec46a-7cd5-4872-8e17-5db3fc0a44f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de2deff8-1e5d-4136-b758-9a98b10884e3}, !- Handle
  {035ec46a-7cd5-4872-8e17-5db3fc0a44f8}, !- Source Object
  12,                                     !- Outlet Port
  {d8fafc02-fd9a-434c-b9ff-639798984ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3712f13e-11c5-4181-af4a-5768fca39ad6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f414da3-7cdb-490d-911d-d9ed6dbcd5a0}, !- Water Inlet Node Name
  {3f46b3dd-14a5-4c9e-96b5-5467dc16587a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c1eb36f-0f4d-45ac-9c1f-4508d64976d9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c184e755-7169-4eb5-a3ae-544918f4f5ca}, !- Inlet Port
  {1f414da3-7cdb-490d-911d-d9ed6dbcd5a0}; !- Outlet Port

OS:Connection,
  {c184e755-7169-4eb5-a3ae-544918f4f5ca}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  9,                                      !- Outlet Port
  {0c1eb36f-0f4d-45ac-9c1f-4508d64976d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {808c573b-8541-43dc-8e8f-fb60939bf23d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3f46b3dd-14a5-4c9e-96b5-5467dc16587a}, !- Inlet Port
  {adf5a69f-c6b8-463f-a87b-a224945db9c6}; !- Outlet Port

OS:Connection,
  {1f414da3-7cdb-490d-911d-d9ed6dbcd5a0}, !- Handle
  {0c1eb36f-0f4d-45ac-9c1f-4508d64976d9}, !- Source Object
  3,                                      !- Outlet Port
  {3712f13e-11c5-4181-af4a-5768fca39ad6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f46b3dd-14a5-4c9e-96b5-5467dc16587a}, !- Handle
  {3712f13e-11c5-4181-af4a-5768fca39ad6}, !- Source Object
  6,                                      !- Outlet Port
  {808c573b-8541-43dc-8e8f-fb60939bf23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf5a69f-c6b8-463f-a87b-a224945db9c6}, !- Handle
  {808c573b-8541-43dc-8e8f-fb60939bf23d}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d671f81-8427-4209-b930-f74e31f1c353}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3712f13e-11c5-4181-af4a-5768fca39ad6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea96f78e-a53c-4fb1-a90e-3f808e4aa2e4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {e70a814e-30ef-482f-a535-e7ee6db1322c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.693313945791839,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3712f13e-11c5-4181-af4a-5768fca39ad6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b43c6b1b-6385-4063-99a5-e35530e3149b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39ffee5d-8d07-484f-b4ba-290637c81059}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b43c6b1b-6385-4063-99a5-e35530e3149b}, !- Inlet Port
  {f64d3823-6852-4d1e-9ede-81513a01ea3d}; !- Outlet Port

OS:Node,
  {90b26d41-f46d-463c-bac8-eace1a5d5602}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {b20e9a7e-b735-495b-a0d2-b2a4a6e86dd8}, !- Inlet Port
  {7fa178a3-880d-47ab-8c40-c2dde0bc3eb7}; !- Outlet Port

OS:Connection,
  {f64d3823-6852-4d1e-9ede-81513a01ea3d}, !- Handle
  {39ffee5d-8d07-484f-b4ba-290637c81059}, !- Source Object
  3,                                      !- Outlet Port
  {32028075-3205-4c6d-ba9e-725ea6c130f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20e9a7e-b735-495b-a0d2-b2a4a6e86dd8}, !- Handle
  {98a8af27-b0e2-4da6-bd67-4ff4623d3761}, !- Source Object
  2,                                      !- Outlet Port
  {90b26d41-f46d-463c-bac8-eace1a5d5602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa178a3-880d-47ab-8c40-c2dde0bc3eb7}, !- Handle
  {90b26d41-f46d-463c-bac8-eace1a5d5602}, !- Source Object
  3,                                      !- Outlet Port
  {070c3c87-2846-48b5-a900-a115465c7a03}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e96420f1-6145-4d2b-aa60-8f1ab1011069}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9534541f-3a68-414e-a7ce-33099336c222}, !- Inlet Port
  {e70a814e-30ef-482f-a535-e7ee6db1322c}; !- Outlet Port

OS:Connection,
  {9534541f-3a68-414e-a7ce-33099336c222}, !- Handle
  {0731d266-dc64-4367-9425-153e078a9744}, !- Source Object
  7,                                      !- Outlet Port
  {e96420f1-6145-4d2b-aa60-8f1ab1011069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70a814e-30ef-482f-a535-e7ee6db1322c}, !- Handle
  {e96420f1-6145-4d2b-aa60-8f1ab1011069}, !- Source Object
  3,                                      !- Outlet Port
  {ea96f78e-a53c-4fb1-a90e-3f808e4aa2e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b43c6b1b-6385-4063-99a5-e35530e3149b}, !- Handle
  {ea96f78e-a53c-4fb1-a90e-3f808e4aa2e4}, !- Source Object
  12,                                     !- Outlet Port
  {39ffee5d-8d07-484f-b4ba-290637c81059}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {87ab7491-c293-48bf-8b9c-4cc7dae099b3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64b23a31-266d-419a-848e-047a0dcb9e20}, !- Supply Side Inlet Node Name
  {49056d6b-1a1c-4234-9fc8-ea9c0665ca3d}, !- Demand Side Outlet Node Name
  {53254b9e-de95-4ca8-b84d-99fefa9aa631}, !- Demand Side Inlet Node A
  {199c2186-5638-45fb-ae2d-85c164d7dab6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Demand Mixer Name
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf2f551b-9641-462f-8007-d527085e45d1}, !- Handle
  PVAV_POD_2 Supply Inlet Node,           !- Name
  {64b23a31-266d-419a-848e-047a0dcb9e20}, !- Inlet Port
  {d8e0631c-20b7-40af-9ff7-eaf7b53af8f5}; !- Outlet Port

OS:Node,
  {eb8d1258-5466-4550-94ac-12a75e93ddfc}, !- Handle
  PVAV_POD_2 Supply Outlet Node,          !- Name
  {bf7ecde8-910b-4fb1-aa8e-2009f99c4e95}, !- Inlet Port
  {199c2186-5638-45fb-ae2d-85c164d7dab6}; !- Outlet Port

OS:Connection,
  {64b23a31-266d-419a-848e-047a0dcb9e20}, !- Handle
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- Source Object
  9,                                      !- Outlet Port
  {bf2f551b-9641-462f-8007-d527085e45d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199c2186-5638-45fb-ae2d-85c164d7dab6}, !- Handle
  {eb8d1258-5466-4550-94ac-12a75e93ddfc}, !- Source Object
  3,                                      !- Outlet Port
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a4761ec-be70-4cd3-bfd1-afebe712fdbc}, !- Handle
  PVAV_POD_2 Demand Inlet Node,           !- Name
  {53254b9e-de95-4ca8-b84d-99fefa9aa631}, !- Inlet Port
  {ca809ea8-f1e6-472f-bbfa-0e70df9d0d8a}; !- Outlet Port

OS:Node,
  {ccbd1d31-5926-4dc5-9bde-48827b588d10}, !- Handle
  PVAV_POD_2 Demand Outlet Node,          !- Name
  {f5000668-6fa0-4fe8-a061-739f2bd2b263}, !- Inlet Port
  {49056d6b-1a1c-4234-9fc8-ea9c0665ca3d}; !- Outlet Port

OS:Node,
  {0d36a2f9-4bf3-4664-9ac4-f1ab35c8e90f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e90e8959-74c2-44cb-b225-fc45bf7f4f76}, !- Inlet Port
  {eeba53bb-933e-487f-9707-232377b0f96e}; !- Outlet Port

OS:Connection,
  {53254b9e-de95-4ca8-b84d-99fefa9aa631}, !- Handle
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- Source Object
  11,                                     !- Outlet Port
  {2a4761ec-be70-4cd3-bfd1-afebe712fdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49056d6b-1a1c-4234-9fc8-ea9c0665ca3d}, !- Handle
  {ccbd1d31-5926-4dc5-9bde-48827b588d10}, !- Source Object
  3,                                      !- Outlet Port
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ca809ea8-f1e6-472f-bbfa-0e70df9d0d8a}, !- Inlet Node Name
  {12ed074d-bed5-4f49-85ab-01c61dc5d7da}, !- Outlet Node Name 1
  {08d29383-9266-4aa5-8969-6cae597aec51}, !- Outlet Node Name 2
  {024a5f45-f8e6-40de-888b-3ebe73d06ae6}, !- Outlet Node Name 3
  {76eda870-f834-463b-a36e-09c331b6a280}, !- Outlet Node Name 4
  {f016bc37-ce81-437e-8080-aea74ded3354}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f5000668-6fa0-4fe8-a061-739f2bd2b263}, !- Outlet Node Name
  {69299b4a-6b99-4848-9b49-dd2759dec60c}, !- Inlet Node Name 1
  {3aa96e91-917c-4d2e-8cb6-3528c14ae0ec}, !- Inlet Node Name 2
  {d9d40cd7-f57b-41f3-927e-2ea3972d717a}, !- Inlet Node Name 3
  {e830811b-bb07-4e34-b99b-a8bb896f8b67}, !- Inlet Node Name 4
  {0f914bc2-4d15-417c-9a52-146a59132506}; !- Inlet Node Name 5

OS:Connection,
  {ca809ea8-f1e6-472f-bbfa-0e70df9d0d8a}, !- Handle
  {2a4761ec-be70-4cd3-bfd1-afebe712fdbc}, !- Source Object
  3,                                      !- Outlet Port
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5000668-6fa0-4fe8-a061-739f2bd2b263}, !- Handle
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Source Object
  2,                                      !- Outlet Port
  {ccbd1d31-5926-4dc5-9bde-48827b588d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c619f1b-8495-4a77-8099-05eab49b45ed}, !- Handle
  {1b844c2c-ad43-4bf9-8cad-cc3e98c55a45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.82016,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87ab7491-c293-48bf-8b9c-4cc7dae099b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {fc7528c2-e06e-4553-b342-55f07fd6fa88}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {e9884562-0e2c-472f-b143-f127c4d76730}, !- Handle
  PVAV_POD_2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7cc2d6b8-00ab-461b-a67c-93e5ee072200}, !- Schedule Name
  {eb8d1258-5466-4550-94ac-12a75e93ddfc}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ab151df3-82a6-461e-b469-684d1351082d}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f569dbc3-839c-454c-aece-7f0d2d81c30f}, !- Air Inlet Node Name
  {bf7ecde8-910b-4fb1-aa8e-2009f99c4e95}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {bf7ecde8-910b-4fb1-aa8e-2009f99c4e95}, !- Handle
  {ab151df3-82a6-461e-b469-684d1351082d}, !- Source Object
  17,                                     !- Outlet Port
  {eb8d1258-5466-4550-94ac-12a75e93ddfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0638d1fa-320f-4567-ade9-dc9a6e903a54}, !- Water Inlet Node Name
  {7df5fb3b-802b-4406-b829-6bc444edbcca}, !- Water Outlet Node Name
  {b17b0a02-8ecb-4c28-9ad4-04b67d085c01}, !- Air Inlet Node Name
  {0361afa9-ab0d-438a-8aab-0806ffe6da28}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {773b1781-5d83-42bf-9eb0-0df6619e938d}, !- Handle
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {360165fe-ffe9-4505-9ba1-8d5548e87bf7}, !- Inlet Port
  {0638d1fa-320f-4567-ade9-dc9a6e903a54}; !- Outlet Port

OS:Connection,
  {360165fe-ffe9-4505-9ba1-8d5548e87bf7}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  10,                                     !- Outlet Port
  {773b1781-5d83-42bf-9eb0-0df6619e938d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45249442-b1ba-4d66-9f75-0b97eccd360e}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {7df5fb3b-802b-4406-b829-6bc444edbcca}, !- Inlet Port
  {c446d191-9957-41f4-83e3-58103a785c8e}; !- Outlet Port

OS:Connection,
  {0638d1fa-320f-4567-ade9-dc9a6e903a54}, !- Handle
  {773b1781-5d83-42bf-9eb0-0df6619e938d}, !- Source Object
  3,                                      !- Outlet Port
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7df5fb3b-802b-4406-b829-6bc444edbcca}, !- Handle
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Source Object
  6,                                      !- Outlet Port
  {45249442-b1ba-4d66-9f75-0b97eccd360e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c446d191-9957-41f4-83e3-58103a785c8e}, !- Handle
  {45249442-b1ba-4d66-9f75-0b97eccd360e}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61adeeee-6274-432e-82eb-f74230ec13be}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e471d2c1-2d15-4168-a823-38ee4df7c3b7}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {0361afa9-ab0d-438a-8aab-0806ffe6da28}, !- Inlet Port
  {f569dbc3-839c-454c-aece-7f0d2d81c30f}; !- Outlet Port

OS:Connection,
  {0361afa9-ab0d-438a-8aab-0806ffe6da28}, !- Handle
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Source Object
  8,                                      !- Outlet Port
  {e471d2c1-2d15-4168-a823-38ee4df7c3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f569dbc3-839c-454c-aece-7f0d2d81c30f}, !- Handle
  {e471d2c1-2d15-4168-a823-38ee4df7c3b7}, !- Source Object
  3,                                      !- Outlet Port
  {ab151df3-82a6-461e-b469-684d1351082d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {63852ed0-c162-471f-9e6f-071614c1ce2a}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 455kBtu/hr 9.3EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {49ea6b47-57b6-4a18-9c44-063bee42e13e}, !- Air Inlet Node Name
  {8980260d-1bea-410e-8a69-56cb25e55424}, !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {67f81588-76e9-46a6-9564-921e43b0ac69}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 455kBtu/hr 9.3EER Outlet Air Node, !- Name
  {8980260d-1bea-410e-8a69-56cb25e55424}, !- Inlet Port
  {b17b0a02-8ecb-4c28-9ad4-04b67d085c01}; !- Outlet Port

OS:Connection,
  {8980260d-1bea-410e-8a69-56cb25e55424}, !- Handle
  {63852ed0-c162-471f-9e6f-071614c1ce2a}, !- Source Object
  9,                                      !- Outlet Port
  {67f81588-76e9-46a6-9564-921e43b0ac69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17b0a02-8ecb-4c28-9ad4-04b67d085c01}, !- Handle
  {67f81588-76e9-46a6-9564-921e43b0ac69}, !- Source Object
  3,                                      !- Outlet Port
  {aeac780b-514e-407a-a143-57968ddb3aa1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0bdb002-8218-4839-aed2-208e1cd2ae0e}, !- Handle
  PVAV_POD_2 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6829c7f-8cb9-45e0-8f26-6ef53b0ae0d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6829c7f-8cb9-45e0-8f26-6ef53b0ae0d8}, !- Handle
  PVAV_POD_2 Mechanical Ventilation Controller, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19b477f9-ba7b-4c4d-8294-540979e48b19}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {b0bdb002-8218-4839-aed2-208e1cd2ae0e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d89b05ef-faaa-456b-82ab-b5b9988ab807}, !- Mixed Air Node Name
  {b55f4311-91e9-47d2-9afb-3a50985381c7}, !- Outdoor Air Stream Node Name
  {051302ab-fa21-46c2-9903-dffc053eb612}, !- Relief Air Stream Node Name
  {d8e0631c-20b7-40af-9ff7-eaf7b53af8f5}; !- Return Air Stream Node Name

OS:Node,
  {d914a8c5-1312-4403-a778-d084a51297ef}, !- Handle
  PVAV_POD_2 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {b55f4311-91e9-47d2-9afb-3a50985381c7}; !- Outlet Port

OS:Connection,
  {b55f4311-91e9-47d2-9afb-3a50985381c7}, !- Handle
  {d914a8c5-1312-4403-a778-d084a51297ef}, !- Source Object
  3,                                      !- Outlet Port
  {19b477f9-ba7b-4c4d-8294-540979e48b19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1402fd16-8fcc-4369-8230-d65937bc3f18}, !- Handle
  PVAV_POD_2 Relief Air Node,             !- Name
  {051302ab-fa21-46c2-9903-dffc053eb612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {051302ab-fa21-46c2-9903-dffc053eb612}, !- Handle
  {19b477f9-ba7b-4c4d-8294-540979e48b19}, !- Source Object
  7,                                      !- Outlet Port
  {1402fd16-8fcc-4369-8230-d65937bc3f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2370424b-29b9-48b1-b7f5-573b04b6675f}, !- Handle
  PVAV_POD_2 Mixed Air Node,              !- Name
  {d89b05ef-faaa-456b-82ab-b5b9988ab807}, !- Inlet Port
  {49ea6b47-57b6-4a18-9c44-063bee42e13e}; !- Outlet Port

OS:Connection,
  {d8e0631c-20b7-40af-9ff7-eaf7b53af8f5}, !- Handle
  {bf2f551b-9641-462f-8007-d527085e45d1}, !- Source Object
  3,                                      !- Outlet Port
  {19b477f9-ba7b-4c4d-8294-540979e48b19}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d89b05ef-faaa-456b-82ab-b5b9988ab807}, !- Handle
  {19b477f9-ba7b-4c4d-8294-540979e48b19}, !- Source Object
  5,                                      !- Outlet Port
  {2370424b-29b9-48b1-b7f5-573b04b6675f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ea6b47-57b6-4a18-9c44-063bee42e13e}, !- Handle
  {2370424b-29b9-48b1-b7f5-573b04b6675f}, !- Source Object
  3,                                      !- Outlet Port
  {63852ed0-c162-471f-9e6f-071614c1ce2a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc7528c2-e06e-4553-b342-55f07fd6fa88}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02232984-fe06-4136-85a0-58a96d3b1f2f}, !- Control Zone or Zone List Name
  {3f57ef55-6830-4906-9ac9-bf27da072af8}, !- Cooling Control Zone or Zone List Name
  {87f866eb-6ab7-44a9-8656-09366ab27252}, !- Heating Control Zone or Zone List Name
  {2d3b41a5-7856-4892-a3ad-e9b1c4414a83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02232984-fe06-4136-85a0-58a96d3b1f2f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3f57ef55-6830-4906-9ac9-bf27da072af8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87f866eb-6ab7-44a9-8656-09366ab27252}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d3b41a5-7856-4892-a3ad-e9b1c4414a83}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e572c0c1-7cef-4d54-806e-710841fb2735}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ebee3ca-f429-4721-bb3a-195985696035}, !- Water Inlet Node Name
  {ade8779c-4c8d-467f-a9cd-176a7c1467cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47cfede4-2cd3-4294-9dc1-d7687ba7cbe1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a83c0022-e310-49c3-be5f-1dbc7b348da4}, !- Inlet Port
  {4ebee3ca-f429-4721-bb3a-195985696035}; !- Outlet Port

OS:Connection,
  {a83c0022-e310-49c3-be5f-1dbc7b348da4}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  11,                                     !- Outlet Port
  {47cfede4-2cd3-4294-9dc1-d7687ba7cbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {474bcf73-0aa0-43c2-9646-0f0917d34c71}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ade8779c-4c8d-467f-a9cd-176a7c1467cf}, !- Inlet Port
  {262cb19a-27fc-443e-8cf0-1fb664d4f239}; !- Outlet Port

OS:Connection,
  {4ebee3ca-f429-4721-bb3a-195985696035}, !- Handle
  {47cfede4-2cd3-4294-9dc1-d7687ba7cbe1}, !- Source Object
  3,                                      !- Outlet Port
  {e572c0c1-7cef-4d54-806e-710841fb2735}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ade8779c-4c8d-467f-a9cd-176a7c1467cf}, !- Handle
  {e572c0c1-7cef-4d54-806e-710841fb2735}, !- Source Object
  6,                                      !- Outlet Port
  {474bcf73-0aa0-43c2-9646-0f0917d34c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262cb19a-27fc-443e-8cf0-1fb664d4f239}, !- Handle
  {474bcf73-0aa0-43c2-9646-0f0917d34c71}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {868c15bf-34c5-4943-8601-c165c9e1c7d3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e572c0c1-7cef-4d54-806e-710841fb2735}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {496a0943-ccad-415d-bf24-3dbc95050c55}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {7948681b-2d51-42c3-b846-17d18936d98a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.702235286731209,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e572c0c1-7cef-4d54-806e-710841fb2735}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e90e8959-74c2-44cb-b225-fc45bf7f4f76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {264ac548-073c-49f1-973f-b31cb6508f8c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e36baf17-216b-4dda-a4b0-9851ad7aab42}, !- Inlet Port
  {69299b4a-6b99-4848-9b49-dd2759dec60c}; !- Outlet Port

OS:Connection,
  {eeba53bb-933e-487f-9707-232377b0f96e}, !- Handle
  {0d36a2f9-4bf3-4664-9ac4-f1ab35c8e90f}, !- Source Object
  3,                                      !- Outlet Port
  {f24b288e-ef8d-4c5a-9d55-826a6bfd4bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36baf17-216b-4dda-a4b0-9851ad7aab42}, !- Handle
  {553d1275-5a93-4157-b20d-418d1e9ee8c5}, !- Source Object
  2,                                      !- Outlet Port
  {264ac548-073c-49f1-973f-b31cb6508f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69299b4a-6b99-4848-9b49-dd2759dec60c}, !- Handle
  {264ac548-073c-49f1-973f-b31cb6508f8c}, !- Source Object
  3,                                      !- Outlet Port
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bab429e2-3708-4593-b710-56e6b61f5cc4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {12ed074d-bed5-4f49-85ab-01c61dc5d7da}, !- Inlet Port
  {7948681b-2d51-42c3-b846-17d18936d98a}; !- Outlet Port

OS:Connection,
  {12ed074d-bed5-4f49-85ab-01c61dc5d7da}, !- Handle
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Source Object
  3,                                      !- Outlet Port
  {bab429e2-3708-4593-b710-56e6b61f5cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7948681b-2d51-42c3-b846-17d18936d98a}, !- Handle
  {bab429e2-3708-4593-b710-56e6b61f5cc4}, !- Source Object
  3,                                      !- Outlet Port
  {496a0943-ccad-415d-bf24-3dbc95050c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90e8959-74c2-44cb-b225-fc45bf7f4f76}, !- Handle
  {496a0943-ccad-415d-bf24-3dbc95050c55}, !- Source Object
  12,                                     !- Outlet Port
  {0d36a2f9-4bf3-4664-9ac4-f1ab35c8e90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ba3698a-654c-479a-b8a6-db3a87c142a4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7385996c-e364-406b-98b4-3ae3e5ceabcb}, !- Water Inlet Node Name
  {22130844-8984-4629-84e3-997de4b8dfda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da77dbf3-9200-4b4e-bfee-45cdaf7fc2d0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {048bedf4-1e08-4707-8a0d-b826710e880d}, !- Inlet Port
  {7385996c-e364-406b-98b4-3ae3e5ceabcb}; !- Outlet Port

OS:Connection,
  {048bedf4-1e08-4707-8a0d-b826710e880d}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  12,                                     !- Outlet Port
  {da77dbf3-9200-4b4e-bfee-45cdaf7fc2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dad8431-7950-45f3-bde9-b694c535e766}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {22130844-8984-4629-84e3-997de4b8dfda}, !- Inlet Port
  {ae6b2902-48b0-4b02-bcca-64de8becb48e}; !- Outlet Port

OS:Connection,
  {7385996c-e364-406b-98b4-3ae3e5ceabcb}, !- Handle
  {da77dbf3-9200-4b4e-bfee-45cdaf7fc2d0}, !- Source Object
  3,                                      !- Outlet Port
  {2ba3698a-654c-479a-b8a6-db3a87c142a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22130844-8984-4629-84e3-997de4b8dfda}, !- Handle
  {2ba3698a-654c-479a-b8a6-db3a87c142a4}, !- Source Object
  6,                                      !- Outlet Port
  {1dad8431-7950-45f3-bde9-b694c535e766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6b2902-48b0-4b02-bcca-64de8becb48e}, !- Handle
  {1dad8431-7950-45f3-bde9-b694c535e766}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcd50b85-47d2-4eb8-aafa-39e96bc877d4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2ba3698a-654c-479a-b8a6-db3a87c142a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d94e3c3-bec0-4cd1-81b6-465c59729a9b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {60f67e68-701c-4e7f-b9f2-aa8e78236d84}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.702235286731209,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ba3698a-654c-479a-b8a6-db3a87c142a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddf082a3-8f4a-4615-8cd4-2b50c2e3bf52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {93050432-0540-47fb-a023-bdf2156b838f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ddf082a3-8f4a-4615-8cd4-2b50c2e3bf52}, !- Inlet Port
  {e49f9519-3c67-4706-9a04-3a83f4d37ba9}; !- Outlet Port

OS:Node,
  {b5c81a75-5197-4736-a7e8-b4bc2c1efa4e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {c71388fb-658a-4175-a9f9-752653d38adb}, !- Inlet Port
  {3aa96e91-917c-4d2e-8cb6-3528c14ae0ec}; !- Outlet Port

OS:Connection,
  {e49f9519-3c67-4706-9a04-3a83f4d37ba9}, !- Handle
  {93050432-0540-47fb-a023-bdf2156b838f}, !- Source Object
  3,                                      !- Outlet Port
  {07463741-9bd6-4801-9166-5e191da6dc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c71388fb-658a-4175-a9f9-752653d38adb}, !- Handle
  {c7f0a238-712d-48de-a6be-6432268ea6a4}, !- Source Object
  2,                                      !- Outlet Port
  {b5c81a75-5197-4736-a7e8-b4bc2c1efa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa96e91-917c-4d2e-8cb6-3528c14ae0ec}, !- Handle
  {b5c81a75-5197-4736-a7e8-b4bc2c1efa4e}, !- Source Object
  3,                                      !- Outlet Port
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e6ea6511-a6ba-4dee-802e-534e8ad1256f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {08d29383-9266-4aa5-8969-6cae597aec51}, !- Inlet Port
  {60f67e68-701c-4e7f-b9f2-aa8e78236d84}; !- Outlet Port

OS:Connection,
  {08d29383-9266-4aa5-8969-6cae597aec51}, !- Handle
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Source Object
  4,                                      !- Outlet Port
  {e6ea6511-a6ba-4dee-802e-534e8ad1256f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f67e68-701c-4e7f-b9f2-aa8e78236d84}, !- Handle
  {e6ea6511-a6ba-4dee-802e-534e8ad1256f}, !- Source Object
  3,                                      !- Outlet Port
  {5d94e3c3-bec0-4cd1-81b6-465c59729a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddf082a3-8f4a-4615-8cd4-2b50c2e3bf52}, !- Handle
  {5d94e3c3-bec0-4cd1-81b6-465c59729a9b}, !- Source Object
  12,                                     !- Outlet Port
  {93050432-0540-47fb-a023-bdf2156b838f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e21eca1-9330-469b-8e5f-f0e7dde7adfe}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f819e717-8cd2-4135-a14e-909041747fa3}, !- Water Inlet Node Name
  {d0ff7d62-fbc4-4896-95bc-cb1358b6c71e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d55b5ae8-72a3-47d3-8d15-91562f576773}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1255ed5a-78f0-4505-8101-a1bae44e52e6}, !- Inlet Port
  {f819e717-8cd2-4135-a14e-909041747fa3}; !- Outlet Port

OS:Connection,
  {1255ed5a-78f0-4505-8101-a1bae44e52e6}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  13,                                     !- Outlet Port
  {d55b5ae8-72a3-47d3-8d15-91562f576773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97824687-76df-4506-86ba-8328623ea872}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d0ff7d62-fbc4-4896-95bc-cb1358b6c71e}, !- Inlet Port
  {2b9d3586-9434-4ff9-af85-3fef9696f800}; !- Outlet Port

OS:Connection,
  {f819e717-8cd2-4135-a14e-909041747fa3}, !- Handle
  {d55b5ae8-72a3-47d3-8d15-91562f576773}, !- Source Object
  3,                                      !- Outlet Port
  {0e21eca1-9330-469b-8e5f-f0e7dde7adfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0ff7d62-fbc4-4896-95bc-cb1358b6c71e}, !- Handle
  {0e21eca1-9330-469b-8e5f-f0e7dde7adfe}, !- Source Object
  6,                                      !- Outlet Port
  {97824687-76df-4506-86ba-8328623ea872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9d3586-9434-4ff9-af85-3fef9696f800}, !- Handle
  {97824687-76df-4506-86ba-8328623ea872}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {780a7f54-23db-4eee-a69d-4d1c85627dc5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {0e21eca1-9330-469b-8e5f-f0e7dde7adfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6f2e79a-86b3-41f1-b76c-a53f36983a04}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {ead53520-2900-44cd-96e6-8264f4b2b976}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.702235286731209,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e21eca1-9330-469b-8e5f-f0e7dde7adfe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {743db381-67ef-4ecc-8e8f-8a6ae31ec1c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44ac989e-e4ed-4212-8bce-3e0433401cb9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {743db381-67ef-4ecc-8e8f-8a6ae31ec1c1}, !- Inlet Port
  {e22f0200-684c-4663-ab05-f7e40dbbd6dd}; !- Outlet Port

OS:Node,
  {8d4726ea-e7ba-47a0-a023-b0e8b9f8a091}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {c68beb49-3532-441e-a3f4-1b447b083649}, !- Inlet Port
  {d9d40cd7-f57b-41f3-927e-2ea3972d717a}; !- Outlet Port

OS:Connection,
  {e22f0200-684c-4663-ab05-f7e40dbbd6dd}, !- Handle
  {44ac989e-e4ed-4212-8bce-3e0433401cb9}, !- Source Object
  3,                                      !- Outlet Port
  {3e5606cd-43e8-493b-bef8-80f1c28686a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68beb49-3532-441e-a3f4-1b447b083649}, !- Handle
  {9f3cb991-93eb-491e-a977-15f508cd7b2d}, !- Source Object
  2,                                      !- Outlet Port
  {8d4726ea-e7ba-47a0-a023-b0e8b9f8a091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d40cd7-f57b-41f3-927e-2ea3972d717a}, !- Handle
  {8d4726ea-e7ba-47a0-a023-b0e8b9f8a091}, !- Source Object
  3,                                      !- Outlet Port
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {736feea6-8371-4691-95d0-beed3c1c027e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {024a5f45-f8e6-40de-888b-3ebe73d06ae6}, !- Inlet Port
  {ead53520-2900-44cd-96e6-8264f4b2b976}; !- Outlet Port

OS:Connection,
  {024a5f45-f8e6-40de-888b-3ebe73d06ae6}, !- Handle
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Source Object
  5,                                      !- Outlet Port
  {736feea6-8371-4691-95d0-beed3c1c027e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead53520-2900-44cd-96e6-8264f4b2b976}, !- Handle
  {736feea6-8371-4691-95d0-beed3c1c027e}, !- Source Object
  3,                                      !- Outlet Port
  {a6f2e79a-86b3-41f1-b76c-a53f36983a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {743db381-67ef-4ecc-8e8f-8a6ae31ec1c1}, !- Handle
  {a6f2e79a-86b3-41f1-b76c-a53f36983a04}, !- Source Object
  12,                                     !- Outlet Port
  {44ac989e-e4ed-4212-8bce-3e0433401cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab20313f-7d9d-45dc-8106-5081a61ebed4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e383ec6-83a2-4548-b7bb-309d91214d03}, !- Water Inlet Node Name
  {05642aa8-eb7f-4733-b1e8-e80d2bf666b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45f76c86-786b-45a0-b1d5-846c448fb291}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b34e21cb-7516-43c5-b981-bd7de7621278}, !- Inlet Port
  {5e383ec6-83a2-4548-b7bb-309d91214d03}; !- Outlet Port

OS:Connection,
  {b34e21cb-7516-43c5-b981-bd7de7621278}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  14,                                     !- Outlet Port
  {45f76c86-786b-45a0-b1d5-846c448fb291}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdafd72e-6aaf-483e-9a8f-1f1aa747e906}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {05642aa8-eb7f-4733-b1e8-e80d2bf666b7}, !- Inlet Port
  {d62f77a0-8d12-4254-8987-e67e56d72868}; !- Outlet Port

OS:Connection,
  {5e383ec6-83a2-4548-b7bb-309d91214d03}, !- Handle
  {45f76c86-786b-45a0-b1d5-846c448fb291}, !- Source Object
  3,                                      !- Outlet Port
  {ab20313f-7d9d-45dc-8106-5081a61ebed4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05642aa8-eb7f-4733-b1e8-e80d2bf666b7}, !- Handle
  {ab20313f-7d9d-45dc-8106-5081a61ebed4}, !- Source Object
  6,                                      !- Outlet Port
  {bdafd72e-6aaf-483e-9a8f-1f1aa747e906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62f77a0-8d12-4254-8987-e67e56d72868}, !- Handle
  {bdafd72e-6aaf-483e-9a8f-1f1aa747e906}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dad87fc6-ab45-4cfc-a5f5-119f00038313}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ab20313f-7d9d-45dc-8106-5081a61ebed4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b01e82b8-6297-4987-bebb-be04acf94ea3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {78983430-0965-4707-94d0-32499199eef6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.702235286731209,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab20313f-7d9d-45dc-8106-5081a61ebed4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bcfa3341-4e47-49fd-af5c-4c4ae29c203f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9e3e99c-94e7-46d5-956f-8b5a7662ecbe}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {bcfa3341-4e47-49fd-af5c-4c4ae29c203f}, !- Inlet Port
  {0800a2ba-1734-4e16-a948-124dbb4d237c}; !- Outlet Port

OS:Node,
  {0f5bfcea-6ea0-43e0-9fb1-da94aa02e5b1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f6394dca-f002-4c97-8d80-65cb0c776349}, !- Inlet Port
  {e830811b-bb07-4e34-b99b-a8bb896f8b67}; !- Outlet Port

OS:Connection,
  {0800a2ba-1734-4e16-a948-124dbb4d237c}, !- Handle
  {b9e3e99c-94e7-46d5-956f-8b5a7662ecbe}, !- Source Object
  3,                                      !- Outlet Port
  {e6f5a0b5-58fa-461c-a4ab-b42e355bd152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6394dca-f002-4c97-8d80-65cb0c776349}, !- Handle
  {15cac7b3-6e1e-47e0-8f41-a1084d2ebb56}, !- Source Object
  2,                                      !- Outlet Port
  {0f5bfcea-6ea0-43e0-9fb1-da94aa02e5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e830811b-bb07-4e34-b99b-a8bb896f8b67}, !- Handle
  {0f5bfcea-6ea0-43e0-9fb1-da94aa02e5b1}, !- Source Object
  3,                                      !- Outlet Port
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c010145-35a7-4068-9698-8914ae50ca02}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {76eda870-f834-463b-a36e-09c331b6a280}, !- Inlet Port
  {78983430-0965-4707-94d0-32499199eef6}; !- Outlet Port

OS:Connection,
  {76eda870-f834-463b-a36e-09c331b6a280}, !- Handle
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Source Object
  6,                                      !- Outlet Port
  {7c010145-35a7-4068-9698-8914ae50ca02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78983430-0965-4707-94d0-32499199eef6}, !- Handle
  {7c010145-35a7-4068-9698-8914ae50ca02}, !- Source Object
  3,                                      !- Outlet Port
  {b01e82b8-6297-4987-bebb-be04acf94ea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcfa3341-4e47-49fd-af5c-4c4ae29c203f}, !- Handle
  {b01e82b8-6297-4987-bebb-be04acf94ea3}, !- Source Object
  12,                                     !- Outlet Port
  {b9e3e99c-94e7-46d5-956f-8b5a7662ecbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17549664-6799-4389-9523-68ed1b9e42e9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {625fd8bb-3db4-4ff3-a2f3-381b2dae3ba6}, !- Water Inlet Node Name
  {bfaae3d8-8c47-4bb1-b308-825bd4bfac9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {832b8c97-562d-412f-acbf-37f153f1231e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {19c6cae4-66bf-47d0-b0ff-fa19f2f1a14d}, !- Inlet Port
  {625fd8bb-3db4-4ff3-a2f3-381b2dae3ba6}; !- Outlet Port

OS:Connection,
  {19c6cae4-66bf-47d0-b0ff-fa19f2f1a14d}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  15,                                     !- Outlet Port
  {832b8c97-562d-412f-acbf-37f153f1231e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8783e74a-dbdf-4ea8-8aeb-db92f07ec6c2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bfaae3d8-8c47-4bb1-b308-825bd4bfac9a}, !- Inlet Port
  {d82f5586-8651-4b65-bd06-3968f0615109}; !- Outlet Port

OS:Connection,
  {625fd8bb-3db4-4ff3-a2f3-381b2dae3ba6}, !- Handle
  {832b8c97-562d-412f-acbf-37f153f1231e}, !- Source Object
  3,                                      !- Outlet Port
  {17549664-6799-4389-9523-68ed1b9e42e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfaae3d8-8c47-4bb1-b308-825bd4bfac9a}, !- Handle
  {17549664-6799-4389-9523-68ed1b9e42e9}, !- Source Object
  6,                                      !- Outlet Port
  {8783e74a-dbdf-4ea8-8aeb-db92f07ec6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82f5586-8651-4b65-bd06-3968f0615109}, !- Handle
  {8783e74a-dbdf-4ea8-8aeb-db92f07ec6c2}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b36831e7-1fec-4ccb-876a-4a48842afb4d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {17549664-6799-4389-9523-68ed1b9e42e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b29cae7-abf2-4939-a75e-951e6d4e9b48}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {249e9848-ccb5-427e-ae14-2edcbde4fc38}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.702235286731209,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17549664-6799-4389-9523-68ed1b9e42e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f4f5af6-00a5-4f24-8c67-2dc140bcd86e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c30f819-ffea-49d6-ba60-0e3cc12a1946}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6f4f5af6-00a5-4f24-8c67-2dc140bcd86e}, !- Inlet Port
  {4d1eb07e-ba81-4ba7-b84c-8592def74cea}; !- Outlet Port

OS:Node,
  {1ca40cf6-db89-480e-a3a1-e8bc09fc8cba}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {716ac058-1056-4552-bf09-059c6322feb4}, !- Inlet Port
  {0f914bc2-4d15-417c-9a52-146a59132506}; !- Outlet Port

OS:Connection,
  {4d1eb07e-ba81-4ba7-b84c-8592def74cea}, !- Handle
  {9c30f819-ffea-49d6-ba60-0e3cc12a1946}, !- Source Object
  3,                                      !- Outlet Port
  {bde0a8b3-4cda-4666-84fa-d32711925829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716ac058-1056-4552-bf09-059c6322feb4}, !- Handle
  {a077f70e-3787-4ba2-85ce-09031584e17c}, !- Source Object
  2,                                      !- Outlet Port
  {1ca40cf6-db89-480e-a3a1-e8bc09fc8cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f914bc2-4d15-417c-9a52-146a59132506}, !- Handle
  {1ca40cf6-db89-480e-a3a1-e8bc09fc8cba}, !- Source Object
  3,                                      !- Outlet Port
  {3869089d-6cb0-4e19-91d9-aecb136adb86}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3aa3d005-b134-4b2d-9344-6c5210342391}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f016bc37-ce81-437e-8080-aea74ded3354}, !- Inlet Port
  {249e9848-ccb5-427e-ae14-2edcbde4fc38}; !- Outlet Port

OS:Connection,
  {f016bc37-ce81-437e-8080-aea74ded3354}, !- Handle
  {547de86a-1c8b-4b1c-88cb-177a30f77fae}, !- Source Object
  7,                                      !- Outlet Port
  {3aa3d005-b134-4b2d-9344-6c5210342391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249e9848-ccb5-427e-ae14-2edcbde4fc38}, !- Handle
  {3aa3d005-b134-4b2d-9344-6c5210342391}, !- Source Object
  3,                                      !- Outlet Port
  {5b29cae7-abf2-4939-a75e-951e6d4e9b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f4f5af6-00a5-4f24-8c67-2dc140bcd86e}, !- Handle
  {5b29cae7-abf2-4939-a75e-951e6d4e9b48}, !- Source Object
  12,                                     !- Outlet Port
  {9c30f819-ffea-49d6-ba60-0e3cc12a1946}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {4ddf8380-87b0-4609-919d-515f56d57700}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {931219d0-69af-40f1-b883-427ca4f627f3}, !- Supply Side Inlet Node Name
  {cd8f10c3-261f-4336-ac3e-9c3c40bad831}, !- Demand Side Outlet Node Name
  {fac18440-4a06-4fdc-9490-df8ee4132870}, !- Demand Side Inlet Node A
  {27790ba1-c6be-4dbf-abd0-0ef1327253e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Demand Mixer Name
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a178273-99f5-46c3-86ae-5f2f9a612285}, !- Handle
  PVAV_POD_3 Supply Inlet Node,           !- Name
  {931219d0-69af-40f1-b883-427ca4f627f3}, !- Inlet Port
  {02ca8b62-d51d-4645-8c3a-80409129661f}; !- Outlet Port

OS:Node,
  {bbf07570-bd87-4062-819a-75e4a3eeb1da}, !- Handle
  PVAV_POD_3 Supply Outlet Node,          !- Name
  {1de8237d-c78e-40d9-a226-2fffd07fb0ea}, !- Inlet Port
  {27790ba1-c6be-4dbf-abd0-0ef1327253e5}; !- Outlet Port

OS:Connection,
  {931219d0-69af-40f1-b883-427ca4f627f3}, !- Handle
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- Source Object
  9,                                      !- Outlet Port
  {1a178273-99f5-46c3-86ae-5f2f9a612285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27790ba1-c6be-4dbf-abd0-0ef1327253e5}, !- Handle
  {bbf07570-bd87-4062-819a-75e4a3eeb1da}, !- Source Object
  3,                                      !- Outlet Port
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {51a3ad1b-e0ff-4faa-8bb7-5b2231f26b2f}, !- Handle
  PVAV_POD_3 Demand Inlet Node,           !- Name
  {fac18440-4a06-4fdc-9490-df8ee4132870}, !- Inlet Port
  {5e874c33-dcc7-4828-b48f-9b8c9e702c5c}; !- Outlet Port

OS:Node,
  {e3991308-944b-4201-be05-fc835172ce42}, !- Handle
  PVAV_POD_3 Demand Outlet Node,          !- Name
  {9ce8395d-a300-418f-8efe-18b7ab9145ad}, !- Inlet Port
  {cd8f10c3-261f-4336-ac3e-9c3c40bad831}; !- Outlet Port

OS:Node,
  {60dcec8a-68ca-4495-9ca6-ba884df00d4f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {82163cdd-0340-44b9-b282-cde7393c2edc}, !- Inlet Port
  {e3b13f99-e8b8-4535-b45a-130c7b5cc53a}; !- Outlet Port

OS:Connection,
  {fac18440-4a06-4fdc-9490-df8ee4132870}, !- Handle
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- Source Object
  11,                                     !- Outlet Port
  {51a3ad1b-e0ff-4faa-8bb7-5b2231f26b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8f10c3-261f-4336-ac3e-9c3c40bad831}, !- Handle
  {e3991308-944b-4201-be05-fc835172ce42}, !- Source Object
  3,                                      !- Outlet Port
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5e874c33-dcc7-4828-b48f-9b8c9e702c5c}, !- Inlet Node Name
  {2beb3962-48c7-44b0-85dc-e46680645770}, !- Outlet Node Name 1
  {d7b5b4c5-b59f-4a7c-844a-286d70a6bc50}, !- Outlet Node Name 2
  {e3dbd3ee-2a7c-4b67-b328-ee1d0e305ba0}, !- Outlet Node Name 3
  {b5063523-bc1b-49db-914a-53cc808a60a5}, !- Outlet Node Name 4
  {dc6a7956-e539-40d8-8605-7187b356d1f1}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9ce8395d-a300-418f-8efe-18b7ab9145ad}, !- Outlet Node Name
  {8f85518e-01ef-4bb3-b9a7-c296f2e19060}, !- Inlet Node Name 1
  {532227a9-eebc-4f64-917c-4d1283db105d}, !- Inlet Node Name 2
  {ff0cbcd1-9951-420b-97ce-738c9fc9f5ba}, !- Inlet Node Name 3
  {8da515b3-482b-4c27-9af4-cdb6d5af843b}, !- Inlet Node Name 4
  {b1df6ca1-77a5-4bbc-9518-54c695e0897d}; !- Inlet Node Name 5

OS:Connection,
  {5e874c33-dcc7-4828-b48f-9b8c9e702c5c}, !- Handle
  {51a3ad1b-e0ff-4faa-8bb7-5b2231f26b2f}, !- Source Object
  3,                                      !- Outlet Port
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce8395d-a300-418f-8efe-18b7ab9145ad}, !- Handle
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Source Object
  2,                                      !- Outlet Port
  {e3991308-944b-4201-be05-fc835172ce42}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4cd60f1-2cbc-4d7d-922a-e6a1199b5a3e}, !- Handle
  {f1469e51-0114-4b6f-af96-df0e9a65104c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.30581,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ddf8380-87b0-4609-919d-515f56d57700}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e0008aad-f7f2-4a4e-bd98-d7f1ea43c0de}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {0727ab5c-b24b-48d6-83c9-4798bde41fef}, !- Handle
  PVAV_POD_3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7cc2d6b8-00ab-461b-a67c-93e5ee072200}, !- Schedule Name
  {bbf07570-bd87-4062-819a-75e4a3eeb1da}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ee7cfba1-b78c-4399-8fb4-695fa158c46a}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {171b718a-c6ed-4afe-b4b7-cf35ade504ba}, !- Air Inlet Node Name
  {1de8237d-c78e-40d9-a226-2fffd07fb0ea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {1de8237d-c78e-40d9-a226-2fffd07fb0ea}, !- Handle
  {ee7cfba1-b78c-4399-8fb4-695fa158c46a}, !- Source Object
  17,                                     !- Outlet Port
  {bbf07570-bd87-4062-819a-75e4a3eeb1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {636f25ad-841e-4987-96c5-aabe57e73386}, !- Water Inlet Node Name
  {5421e78e-ec23-42e0-b749-a793fecf7c81}, !- Water Outlet Node Name
  {6f5cbbb7-d29d-426f-b5cf-940f64b8cbaf}, !- Air Inlet Node Name
  {2813e903-74ce-48ff-a6bc-c0f7541f01ac}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3788fa58-2f2a-4ca4-86d5-4494dbf45c07}, !- Handle
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {ef87eeab-ecc1-4a20-bbfe-ec947d6cf7e1}, !- Inlet Port
  {636f25ad-841e-4987-96c5-aabe57e73386}; !- Outlet Port

OS:Connection,
  {ef87eeab-ecc1-4a20-bbfe-ec947d6cf7e1}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  16,                                     !- Outlet Port
  {3788fa58-2f2a-4ca4-86d5-4494dbf45c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {097c3b53-425c-4627-9983-f4be84b1eeae}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {5421e78e-ec23-42e0-b749-a793fecf7c81}, !- Inlet Port
  {704ff1bb-dde4-4e41-8a82-8ebcd11c7048}; !- Outlet Port

OS:Connection,
  {636f25ad-841e-4987-96c5-aabe57e73386}, !- Handle
  {3788fa58-2f2a-4ca4-86d5-4494dbf45c07}, !- Source Object
  3,                                      !- Outlet Port
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5421e78e-ec23-42e0-b749-a793fecf7c81}, !- Handle
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Source Object
  6,                                      !- Outlet Port
  {097c3b53-425c-4627-9983-f4be84b1eeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704ff1bb-dde4-4e41-8a82-8ebcd11c7048}, !- Handle
  {097c3b53-425c-4627-9983-f4be84b1eeae}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8039b29-c8ae-4171-925f-a37b38a07689}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {92e6893d-b185-4268-96db-89ba309cebfc}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {2813e903-74ce-48ff-a6bc-c0f7541f01ac}, !- Inlet Port
  {171b718a-c6ed-4afe-b4b7-cf35ade504ba}; !- Outlet Port

OS:Connection,
  {2813e903-74ce-48ff-a6bc-c0f7541f01ac}, !- Handle
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Source Object
  8,                                      !- Outlet Port
  {92e6893d-b185-4268-96db-89ba309cebfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171b718a-c6ed-4afe-b4b7-cf35ade504ba}, !- Handle
  {92e6893d-b185-4268-96db-89ba309cebfc}, !- Source Object
  3,                                      !- Outlet Port
  {ee7cfba1-b78c-4399-8fb4-695fa158c46a}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {77ca7047-0ad4-4a17-a012-d9949988a3f4}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 409kBtu/hr 9.3EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {3aba4809-47fd-4a5d-be03-0ab97159d5c6}, !- Air Inlet Node Name
  {38215370-148d-4180-97af-cc894805be2b}, !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0abf1a92-c766-4f5b-8dcf-0f5ce2c6cb6e}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 409kBtu/hr 9.3EER Outlet Air Node, !- Name
  {38215370-148d-4180-97af-cc894805be2b}, !- Inlet Port
  {6f5cbbb7-d29d-426f-b5cf-940f64b8cbaf}; !- Outlet Port

OS:Connection,
  {38215370-148d-4180-97af-cc894805be2b}, !- Handle
  {77ca7047-0ad4-4a17-a012-d9949988a3f4}, !- Source Object
  9,                                      !- Outlet Port
  {0abf1a92-c766-4f5b-8dcf-0f5ce2c6cb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5cbbb7-d29d-426f-b5cf-940f64b8cbaf}, !- Handle
  {0abf1a92-c766-4f5b-8dcf-0f5ce2c6cb6e}, !- Source Object
  3,                                      !- Outlet Port
  {cda27425-7e0b-4f77-a392-beddd0965e75}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {692f40d5-cf3b-48ba-9b65-e470cfae8a14}, !- Handle
  PVAV_POD_3 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d319fc6a-7abc-4909-950a-d7c4b85f2a26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d319fc6a-7abc-4909-950a-d7c4b85f2a26}, !- Handle
  PVAV_POD_3 Mechanical Ventilation Controller, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92204a0f-50d1-41ce-8d5e-ed50d8dbb8d1}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {692f40d5-cf3b-48ba-9b65-e470cfae8a14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce73f346-daa3-4751-a05f-dfc6e2bda9ec}, !- Mixed Air Node Name
  {5305508b-54d4-4be9-b74d-0971ad8a9585}, !- Outdoor Air Stream Node Name
  {f9b5afca-5c8b-437d-b20a-2869f55f784a}, !- Relief Air Stream Node Name
  {02ca8b62-d51d-4645-8c3a-80409129661f}; !- Return Air Stream Node Name

OS:Node,
  {86a470e8-3bc8-4552-b58a-861622ebaa70}, !- Handle
  PVAV_POD_3 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {5305508b-54d4-4be9-b74d-0971ad8a9585}; !- Outlet Port

OS:Connection,
  {5305508b-54d4-4be9-b74d-0971ad8a9585}, !- Handle
  {86a470e8-3bc8-4552-b58a-861622ebaa70}, !- Source Object
  3,                                      !- Outlet Port
  {92204a0f-50d1-41ce-8d5e-ed50d8dbb8d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02eee733-91f4-46ec-9327-55433d37ca65}, !- Handle
  PVAV_POD_3 Relief Air Node,             !- Name
  {f9b5afca-5c8b-437d-b20a-2869f55f784a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b5afca-5c8b-437d-b20a-2869f55f784a}, !- Handle
  {92204a0f-50d1-41ce-8d5e-ed50d8dbb8d1}, !- Source Object
  7,                                      !- Outlet Port
  {02eee733-91f4-46ec-9327-55433d37ca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63d5a7fa-e5af-431b-8718-697c12b7a4a9}, !- Handle
  PVAV_POD_3 Mixed Air Node,              !- Name
  {ce73f346-daa3-4751-a05f-dfc6e2bda9ec}, !- Inlet Port
  {3aba4809-47fd-4a5d-be03-0ab97159d5c6}; !- Outlet Port

OS:Connection,
  {02ca8b62-d51d-4645-8c3a-80409129661f}, !- Handle
  {1a178273-99f5-46c3-86ae-5f2f9a612285}, !- Source Object
  3,                                      !- Outlet Port
  {92204a0f-50d1-41ce-8d5e-ed50d8dbb8d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce73f346-daa3-4751-a05f-dfc6e2bda9ec}, !- Handle
  {92204a0f-50d1-41ce-8d5e-ed50d8dbb8d1}, !- Source Object
  5,                                      !- Outlet Port
  {63d5a7fa-e5af-431b-8718-697c12b7a4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aba4809-47fd-4a5d-be03-0ab97159d5c6}, !- Handle
  {63d5a7fa-e5af-431b-8718-697c12b7a4a9}, !- Source Object
  3,                                      !- Outlet Port
  {77ca7047-0ad4-4a17-a012-d9949988a3f4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0008aad-f7f2-4a4e-bd98-d7f1ea43c0de}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ebd108d5-c0d0-462a-a208-866cd1cdc1f9}, !- Control Zone or Zone List Name
  {2bcd81fa-6185-4c29-8bb2-9b576df2d583}, !- Cooling Control Zone or Zone List Name
  {ef659460-8491-4cc4-8271-f45a1655c271}, !- Heating Control Zone or Zone List Name
  {9523beb2-807f-45d2-aa9f-b28793358323}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ebd108d5-c0d0-462a-a208-866cd1cdc1f9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2bcd81fa-6185-4c29-8bb2-9b576df2d583}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef659460-8491-4cc4-8271-f45a1655c271}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9523beb2-807f-45d2-aa9f-b28793358323}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d8f33e91-cc84-476b-850e-58b257f56dde}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b103e0d1-672e-41a0-be29-d4410a7320d7}, !- Water Inlet Node Name
  {d24819a2-fc1b-44f3-8d44-7c49c3e5a07b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3142f838-60bb-4b78-a5b8-b39550d2dbe9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {91d274a5-0313-4617-82a6-949a448bacf8}, !- Inlet Port
  {b103e0d1-672e-41a0-be29-d4410a7320d7}; !- Outlet Port

OS:Connection,
  {91d274a5-0313-4617-82a6-949a448bacf8}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  17,                                     !- Outlet Port
  {3142f838-60bb-4b78-a5b8-b39550d2dbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ffa7030-3354-4459-82c9-6d053d79de73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d24819a2-fc1b-44f3-8d44-7c49c3e5a07b}, !- Inlet Port
  {343916e2-5c16-4cd2-94a6-e899787eb085}; !- Outlet Port

OS:Connection,
  {b103e0d1-672e-41a0-be29-d4410a7320d7}, !- Handle
  {3142f838-60bb-4b78-a5b8-b39550d2dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {d8f33e91-cc84-476b-850e-58b257f56dde}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d24819a2-fc1b-44f3-8d44-7c49c3e5a07b}, !- Handle
  {d8f33e91-cc84-476b-850e-58b257f56dde}, !- Source Object
  6,                                      !- Outlet Port
  {9ffa7030-3354-4459-82c9-6d053d79de73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343916e2-5c16-4cd2-94a6-e899787eb085}, !- Handle
  {9ffa7030-3354-4459-82c9-6d053d79de73}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e10e7224-bf69-4851-be9a-d5ab10de5a1d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d8f33e91-cc84-476b-850e-58b257f56dde}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fef2a88-f878-40b0-a877-9df7bce65b90}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {c5298787-3636-4cf5-93d7-21fe6b1f2fb0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.676034783284332,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d8f33e91-cc84-476b-850e-58b257f56dde}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82163cdd-0340-44b9-b282-cde7393c2edc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b6e1b5c-a624-407f-a9b5-fa6db5d0a0f0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a2c92cf3-64a7-4e44-9a9f-67d0c9e14d7a}, !- Inlet Port
  {8f85518e-01ef-4bb3-b9a7-c296f2e19060}; !- Outlet Port

OS:Connection,
  {e3b13f99-e8b8-4535-b45a-130c7b5cc53a}, !- Handle
  {60dcec8a-68ca-4495-9ca6-ba884df00d4f}, !- Source Object
  3,                                      !- Outlet Port
  {33299ea2-4cfa-4be1-b3d5-d7b029761597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c92cf3-64a7-4e44-9a9f-67d0c9e14d7a}, !- Handle
  {38465bb5-308b-4a58-b75e-5ccab62b3f47}, !- Source Object
  2,                                      !- Outlet Port
  {9b6e1b5c-a624-407f-a9b5-fa6db5d0a0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f85518e-01ef-4bb3-b9a7-c296f2e19060}, !- Handle
  {9b6e1b5c-a624-407f-a9b5-fa6db5d0a0f0}, !- Source Object
  3,                                      !- Outlet Port
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4be8d28-b224-4554-bbd1-2bace39b7bbe}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2beb3962-48c7-44b0-85dc-e46680645770}, !- Inlet Port
  {c5298787-3636-4cf5-93d7-21fe6b1f2fb0}; !- Outlet Port

OS:Connection,
  {2beb3962-48c7-44b0-85dc-e46680645770}, !- Handle
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Source Object
  3,                                      !- Outlet Port
  {e4be8d28-b224-4554-bbd1-2bace39b7bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5298787-3636-4cf5-93d7-21fe6b1f2fb0}, !- Handle
  {e4be8d28-b224-4554-bbd1-2bace39b7bbe}, !- Source Object
  3,                                      !- Outlet Port
  {2fef2a88-f878-40b0-a877-9df7bce65b90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82163cdd-0340-44b9-b282-cde7393c2edc}, !- Handle
  {2fef2a88-f878-40b0-a877-9df7bce65b90}, !- Source Object
  12,                                     !- Outlet Port
  {60dcec8a-68ca-4495-9ca6-ba884df00d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9fa1aad-313d-4923-b314-a8af6c470a20}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ab9cebc-19c6-401d-9110-65cd754a5f94}, !- Water Inlet Node Name
  {34cae745-ed71-4ba0-b8c9-3e5ce6008521}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9840bee7-ef7d-486f-a1e2-78d3c4df251f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c7ba308c-d5d3-4ec6-947b-5bcee5896944}, !- Inlet Port
  {5ab9cebc-19c6-401d-9110-65cd754a5f94}; !- Outlet Port

OS:Connection,
  {c7ba308c-d5d3-4ec6-947b-5bcee5896944}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  18,                                     !- Outlet Port
  {9840bee7-ef7d-486f-a1e2-78d3c4df251f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf32c888-5523-44fd-b472-3421f432a601}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {34cae745-ed71-4ba0-b8c9-3e5ce6008521}, !- Inlet Port
  {a56fda2b-b54a-487b-80c1-292be46d9090}; !- Outlet Port

OS:Connection,
  {5ab9cebc-19c6-401d-9110-65cd754a5f94}, !- Handle
  {9840bee7-ef7d-486f-a1e2-78d3c4df251f}, !- Source Object
  3,                                      !- Outlet Port
  {c9fa1aad-313d-4923-b314-a8af6c470a20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34cae745-ed71-4ba0-b8c9-3e5ce6008521}, !- Handle
  {c9fa1aad-313d-4923-b314-a8af6c470a20}, !- Source Object
  6,                                      !- Outlet Port
  {bf32c888-5523-44fd-b472-3421f432a601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56fda2b-b54a-487b-80c1-292be46d9090}, !- Handle
  {bf32c888-5523-44fd-b472-3421f432a601}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a80fe47f-98ee-4669-bdcb-df3d4ff48a0b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c9fa1aad-313d-4923-b314-a8af6c470a20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67d84562-98c2-463c-a0be-3bf4de9ee8a2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {55e8f1a7-a3fd-45c6-a981-90e48e410318}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.676034783284332,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9fa1aad-313d-4923-b314-a8af6c470a20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec64d6a2-3381-43f2-bb8d-a16a681e8621}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc1378da-b92c-4758-ae22-1178d34ef966}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ec64d6a2-3381-43f2-bb8d-a16a681e8621}, !- Inlet Port
  {af7a4d00-4546-477b-8c57-39e7d99dca9a}; !- Outlet Port

OS:Node,
  {4846bb45-b0ba-453a-9c21-08f5f4bc1f78}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a36a8def-8115-461a-8ab6-65ea471c6bd0}, !- Inlet Port
  {532227a9-eebc-4f64-917c-4d1283db105d}; !- Outlet Port

OS:Connection,
  {af7a4d00-4546-477b-8c57-39e7d99dca9a}, !- Handle
  {dc1378da-b92c-4758-ae22-1178d34ef966}, !- Source Object
  3,                                      !- Outlet Port
  {fd300552-e8bd-4080-9b7e-cc53d4905bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36a8def-8115-461a-8ab6-65ea471c6bd0}, !- Handle
  {9b06d860-118a-4f05-b020-5593d6942f3f}, !- Source Object
  2,                                      !- Outlet Port
  {4846bb45-b0ba-453a-9c21-08f5f4bc1f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532227a9-eebc-4f64-917c-4d1283db105d}, !- Handle
  {4846bb45-b0ba-453a-9c21-08f5f4bc1f78}, !- Source Object
  3,                                      !- Outlet Port
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {76620b69-e4dd-4682-b510-5a266c74db17}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d7b5b4c5-b59f-4a7c-844a-286d70a6bc50}, !- Inlet Port
  {55e8f1a7-a3fd-45c6-a981-90e48e410318}; !- Outlet Port

OS:Connection,
  {d7b5b4c5-b59f-4a7c-844a-286d70a6bc50}, !- Handle
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Source Object
  4,                                      !- Outlet Port
  {76620b69-e4dd-4682-b510-5a266c74db17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e8f1a7-a3fd-45c6-a981-90e48e410318}, !- Handle
  {76620b69-e4dd-4682-b510-5a266c74db17}, !- Source Object
  3,                                      !- Outlet Port
  {67d84562-98c2-463c-a0be-3bf4de9ee8a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec64d6a2-3381-43f2-bb8d-a16a681e8621}, !- Handle
  {67d84562-98c2-463c-a0be-3bf4de9ee8a2}, !- Source Object
  12,                                     !- Outlet Port
  {dc1378da-b92c-4758-ae22-1178d34ef966}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {377d374a-26dd-448b-9642-7aaadc77680d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0247a2fa-3270-4dfa-9736-2ad4e71e406e}, !- Water Inlet Node Name
  {877e2b09-8802-4d2f-b02f-32ffd001ed97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1c0a878-1636-4611-a2f7-3aa2e6f27ec7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2f7d42ad-743b-42a1-a598-a65a228cd291}, !- Inlet Port
  {0247a2fa-3270-4dfa-9736-2ad4e71e406e}; !- Outlet Port

OS:Connection,
  {2f7d42ad-743b-42a1-a598-a65a228cd291}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  19,                                     !- Outlet Port
  {e1c0a878-1636-4611-a2f7-3aa2e6f27ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2defa88-95cf-4df0-a8a8-b8f71a57e466}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {877e2b09-8802-4d2f-b02f-32ffd001ed97}, !- Inlet Port
  {63322812-20a4-4742-bc0e-fa22311e06b9}; !- Outlet Port

OS:Connection,
  {0247a2fa-3270-4dfa-9736-2ad4e71e406e}, !- Handle
  {e1c0a878-1636-4611-a2f7-3aa2e6f27ec7}, !- Source Object
  3,                                      !- Outlet Port
  {377d374a-26dd-448b-9642-7aaadc77680d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {877e2b09-8802-4d2f-b02f-32ffd001ed97}, !- Handle
  {377d374a-26dd-448b-9642-7aaadc77680d}, !- Source Object
  6,                                      !- Outlet Port
  {b2defa88-95cf-4df0-a8a8-b8f71a57e466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63322812-20a4-4742-bc0e-fa22311e06b9}, !- Handle
  {b2defa88-95cf-4df0-a8a8-b8f71a57e466}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f2597ec-1839-473b-abb1-5bc313f058d4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {377d374a-26dd-448b-9642-7aaadc77680d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af806638-4b42-4f12-b6fc-e13d9f6e324a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {2d11d617-c83f-4f28-89c0-11760c8fbd01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.676034783284332,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {377d374a-26dd-448b-9642-7aaadc77680d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ffe6628e-0df6-4f5e-8b27-f562b62a14f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e536a794-e8a6-4e88-ae42-82b81009ff14}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ffe6628e-0df6-4f5e-8b27-f562b62a14f9}, !- Inlet Port
  {78d6c73f-967a-402f-837b-6f644071aef2}; !- Outlet Port

OS:Node,
  {bd12a432-fa1f-4857-b74a-3f0fe2fa1235}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {666135ef-b070-4614-9046-b1f1686b7a64}, !- Inlet Port
  {ff0cbcd1-9951-420b-97ce-738c9fc9f5ba}; !- Outlet Port

OS:Connection,
  {78d6c73f-967a-402f-837b-6f644071aef2}, !- Handle
  {e536a794-e8a6-4e88-ae42-82b81009ff14}, !- Source Object
  3,                                      !- Outlet Port
  {518171c0-c899-4c5f-8ae1-9563099429ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666135ef-b070-4614-9046-b1f1686b7a64}, !- Handle
  {0b73e257-c1b4-4cff-957f-ba1339e5bab8}, !- Source Object
  2,                                      !- Outlet Port
  {bd12a432-fa1f-4857-b74a-3f0fe2fa1235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0cbcd1-9951-420b-97ce-738c9fc9f5ba}, !- Handle
  {bd12a432-fa1f-4857-b74a-3f0fe2fa1235}, !- Source Object
  3,                                      !- Outlet Port
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aad0aa2c-aa92-4f1a-b7e1-2f15b642f546}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e3dbd3ee-2a7c-4b67-b328-ee1d0e305ba0}, !- Inlet Port
  {2d11d617-c83f-4f28-89c0-11760c8fbd01}; !- Outlet Port

OS:Connection,
  {e3dbd3ee-2a7c-4b67-b328-ee1d0e305ba0}, !- Handle
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Source Object
  5,                                      !- Outlet Port
  {aad0aa2c-aa92-4f1a-b7e1-2f15b642f546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d11d617-c83f-4f28-89c0-11760c8fbd01}, !- Handle
  {aad0aa2c-aa92-4f1a-b7e1-2f15b642f546}, !- Source Object
  3,                                      !- Outlet Port
  {af806638-4b42-4f12-b6fc-e13d9f6e324a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffe6628e-0df6-4f5e-8b27-f562b62a14f9}, !- Handle
  {af806638-4b42-4f12-b6fc-e13d9f6e324a}, !- Source Object
  12,                                     !- Outlet Port
  {e536a794-e8a6-4e88-ae42-82b81009ff14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {135bdbc8-7451-4d4e-a445-4d97362a9a5c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db5ea928-3358-4498-a386-76e918ae5578}, !- Water Inlet Node Name
  {ca3643b5-4eed-44d5-b931-abb0fd2cd41f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3aa40dab-564c-4131-8d0a-c608e50b1a1b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {945bf4e9-991a-4164-8c48-4f563ab893fb}, !- Inlet Port
  {db5ea928-3358-4498-a386-76e918ae5578}; !- Outlet Port

OS:Connection,
  {945bf4e9-991a-4164-8c48-4f563ab893fb}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  20,                                     !- Outlet Port
  {3aa40dab-564c-4131-8d0a-c608e50b1a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b3617fc-fa78-4692-a897-2127ca1691f6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ca3643b5-4eed-44d5-b931-abb0fd2cd41f}, !- Inlet Port
  {26cea33b-4192-457c-9ee8-32bbbc921758}; !- Outlet Port

OS:Connection,
  {db5ea928-3358-4498-a386-76e918ae5578}, !- Handle
  {3aa40dab-564c-4131-8d0a-c608e50b1a1b}, !- Source Object
  3,                                      !- Outlet Port
  {135bdbc8-7451-4d4e-a445-4d97362a9a5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca3643b5-4eed-44d5-b931-abb0fd2cd41f}, !- Handle
  {135bdbc8-7451-4d4e-a445-4d97362a9a5c}, !- Source Object
  6,                                      !- Outlet Port
  {8b3617fc-fa78-4692-a897-2127ca1691f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cea33b-4192-457c-9ee8-32bbbc921758}, !- Handle
  {8b3617fc-fa78-4692-a897-2127ca1691f6}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c76db4f-551c-4480-957d-29a1e62bbc56}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {135bdbc8-7451-4d4e-a445-4d97362a9a5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4cd7bfe-8e0f-41c3-be7d-998e9c0778d9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {e77f1720-a0cd-4167-936a-34f8d448e3fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.676034783284332,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {135bdbc8-7451-4d4e-a445-4d97362a9a5c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b76810d4-3f1a-422d-8718-f916e1ddca3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7d884a5-5981-4380-8ffd-1609c3f96645}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b76810d4-3f1a-422d-8718-f916e1ddca3c}, !- Inlet Port
  {fadcb72d-0f03-471d-a61e-6375349650a3}; !- Outlet Port

OS:Node,
  {a8b041ed-2394-420f-a9a7-858046b700a3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {d18aa7a0-ffc5-465d-8d10-f916be9b6d69}, !- Inlet Port
  {8da515b3-482b-4c27-9af4-cdb6d5af843b}; !- Outlet Port

OS:Connection,
  {fadcb72d-0f03-471d-a61e-6375349650a3}, !- Handle
  {a7d884a5-5981-4380-8ffd-1609c3f96645}, !- Source Object
  3,                                      !- Outlet Port
  {0f6ef60b-826c-43f9-9a9f-6ce4fcfc5054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18aa7a0-ffc5-465d-8d10-f916be9b6d69}, !- Handle
  {e7430235-7423-4a96-ae31-8d5a1be42f42}, !- Source Object
  2,                                      !- Outlet Port
  {a8b041ed-2394-420f-a9a7-858046b700a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da515b3-482b-4c27-9af4-cdb6d5af843b}, !- Handle
  {a8b041ed-2394-420f-a9a7-858046b700a3}, !- Source Object
  3,                                      !- Outlet Port
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5dcd55d7-5814-40db-9d0e-5c47848fe89d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b5063523-bc1b-49db-914a-53cc808a60a5}, !- Inlet Port
  {e77f1720-a0cd-4167-936a-34f8d448e3fc}; !- Outlet Port

OS:Connection,
  {b5063523-bc1b-49db-914a-53cc808a60a5}, !- Handle
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Source Object
  6,                                      !- Outlet Port
  {5dcd55d7-5814-40db-9d0e-5c47848fe89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77f1720-a0cd-4167-936a-34f8d448e3fc}, !- Handle
  {5dcd55d7-5814-40db-9d0e-5c47848fe89d}, !- Source Object
  3,                                      !- Outlet Port
  {a4cd7bfe-8e0f-41c3-be7d-998e9c0778d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b76810d4-3f1a-422d-8718-f916e1ddca3c}, !- Handle
  {a4cd7bfe-8e0f-41c3-be7d-998e9c0778d9}, !- Source Object
  12,                                     !- Outlet Port
  {a7d884a5-5981-4380-8ffd-1609c3f96645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb2c7352-b1a4-48b2-8e31-6ba0d23ea82e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {637d886b-4393-4440-b6d4-b0c1e66ad1ca}, !- Water Inlet Node Name
  {df355842-a2b9-4247-a62e-ee40ea44716a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5444da80-b6fd-4d7a-8312-f929f335d16a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {16fceec7-8aca-4064-8d91-ab3d04ea4475}, !- Inlet Port
  {637d886b-4393-4440-b6d4-b0c1e66ad1ca}; !- Outlet Port

OS:Connection,
  {16fceec7-8aca-4064-8d91-ab3d04ea4475}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  21,                                     !- Outlet Port
  {5444da80-b6fd-4d7a-8312-f929f335d16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3582fe20-e9ea-49ad-9370-e4aaee7e3b63}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {df355842-a2b9-4247-a62e-ee40ea44716a}, !- Inlet Port
  {b2981bc3-bd88-4daa-b13b-f2a7956119a8}; !- Outlet Port

OS:Connection,
  {637d886b-4393-4440-b6d4-b0c1e66ad1ca}, !- Handle
  {5444da80-b6fd-4d7a-8312-f929f335d16a}, !- Source Object
  3,                                      !- Outlet Port
  {eb2c7352-b1a4-48b2-8e31-6ba0d23ea82e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df355842-a2b9-4247-a62e-ee40ea44716a}, !- Handle
  {eb2c7352-b1a4-48b2-8e31-6ba0d23ea82e}, !- Source Object
  6,                                      !- Outlet Port
  {3582fe20-e9ea-49ad-9370-e4aaee7e3b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2981bc3-bd88-4daa-b13b-f2a7956119a8}, !- Handle
  {3582fe20-e9ea-49ad-9370-e4aaee7e3b63}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {013f6016-8b70-41b2-b7df-31dc82dfc5bd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {eb2c7352-b1a4-48b2-8e31-6ba0d23ea82e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95799985-afdb-4e1e-967d-61262fb94128}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {c33ef52c-af21-400a-8980-835f5b1905a1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.676034783284332,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb2c7352-b1a4-48b2-8e31-6ba0d23ea82e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {792ca040-1128-4150-9133-42a06e201666}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99d63652-2faa-4151-b6ab-9ae44b35d6a6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {792ca040-1128-4150-9133-42a06e201666}, !- Inlet Port
  {2ec767d9-c0c7-4ee0-a41f-04fd0768ee97}; !- Outlet Port

OS:Node,
  {edb2097d-b02a-4e25-84c5-27c5ab615452}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a9518009-f5b8-4242-96cf-d46eb4f1395c}, !- Inlet Port
  {b1df6ca1-77a5-4bbc-9518-54c695e0897d}; !- Outlet Port

OS:Connection,
  {2ec767d9-c0c7-4ee0-a41f-04fd0768ee97}, !- Handle
  {99d63652-2faa-4151-b6ab-9ae44b35d6a6}, !- Source Object
  3,                                      !- Outlet Port
  {d0b60f0a-7053-46c3-898b-f864e48fdf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9518009-f5b8-4242-96cf-d46eb4f1395c}, !- Handle
  {3758b339-76d4-4a6d-821a-1864114569f3}, !- Source Object
  2,                                      !- Outlet Port
  {edb2097d-b02a-4e25-84c5-27c5ab615452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1df6ca1-77a5-4bbc-9518-54c695e0897d}, !- Handle
  {edb2097d-b02a-4e25-84c5-27c5ab615452}, !- Source Object
  3,                                      !- Outlet Port
  {8c12c898-4bdd-4558-9fe2-35cdd92f89a5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {36d9e77c-7533-4f88-bfc1-7d9aa3175200}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {dc6a7956-e539-40d8-8605-7187b356d1f1}, !- Inlet Port
  {c33ef52c-af21-400a-8980-835f5b1905a1}; !- Outlet Port

OS:Connection,
  {dc6a7956-e539-40d8-8605-7187b356d1f1}, !- Handle
  {a452c30d-088c-4aca-bbda-9a2f9f093798}, !- Source Object
  7,                                      !- Outlet Port
  {36d9e77c-7533-4f88-bfc1-7d9aa3175200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33ef52c-af21-400a-8980-835f5b1905a1}, !- Handle
  {36d9e77c-7533-4f88-bfc1-7d9aa3175200}, !- Source Object
  3,                                      !- Outlet Port
  {95799985-afdb-4e1e-967d-61262fb94128}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {792ca040-1128-4150-9133-42a06e201666}, !- Handle
  {95799985-afdb-4e1e-967d-61262fb94128}, !- Source Object
  12,                                     !- Outlet Port
  {99d63652-2faa-4151-b6ab-9ae44b35d6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {994180a3-aafb-4b5e-8dee-ee32e6e9f3de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfc241b3-7b39-4717-a76f-f8a6ea2d99ba}, !- Supply Side Inlet Node Name
  {c4780ada-3bff-4e19-8af0-2ce3706a2dbd}, !- Demand Side Outlet Node Name
  {b5d2fa3e-184b-4ae5-9eee-0cee2cc817c0}, !- Demand Side Inlet Node A
  {b4907000-e8e8-4bfe-a4f3-e8ad616371e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Demand Mixer Name
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a96d3681-62cb-412b-bca7-eba265bee713}, !- Handle
  PVAV_OTHER Supply Inlet Node,           !- Name
  {dfc241b3-7b39-4717-a76f-f8a6ea2d99ba}, !- Inlet Port
  {100c51e6-dd0c-4a56-b255-e66444ee31a3}; !- Outlet Port

OS:Node,
  {793b42c6-a557-469e-b1d1-d69000357e21}, !- Handle
  PVAV_OTHER Supply Outlet Node,          !- Name
  {72fb4483-c2b7-4506-b685-d02b240dbf3c}, !- Inlet Port
  {b4907000-e8e8-4bfe-a4f3-e8ad616371e3}; !- Outlet Port

OS:Connection,
  {dfc241b3-7b39-4717-a76f-f8a6ea2d99ba}, !- Handle
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- Source Object
  9,                                      !- Outlet Port
  {a96d3681-62cb-412b-bca7-eba265bee713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4907000-e8e8-4bfe-a4f3-e8ad616371e3}, !- Handle
  {793b42c6-a557-469e-b1d1-d69000357e21}, !- Source Object
  3,                                      !- Outlet Port
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {89b3288b-1ffc-41b3-9acf-90bd4de6d520}, !- Handle
  PVAV_OTHER Demand Inlet Node,           !- Name
  {b5d2fa3e-184b-4ae5-9eee-0cee2cc817c0}, !- Inlet Port
  {80834e6b-0abf-439b-ad77-c23fdb21aafe}; !- Outlet Port

OS:Node,
  {931b87b8-201d-4b13-ac0e-38a6c0a961a0}, !- Handle
  PVAV_OTHER Demand Outlet Node,          !- Name
  {05c232f8-6282-47e5-bb62-b814520070a6}, !- Inlet Port
  {c4780ada-3bff-4e19-8af0-2ce3706a2dbd}; !- Outlet Port

OS:Node,
  {0dddecb8-c403-4b74-88a1-fae56e270503}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {767e29fd-5f13-4c52-93e9-02e0434a2ea9}, !- Inlet Port
  {5a9ec6a0-c701-4b39-956d-5945d4d4a6b1}; !- Outlet Port

OS:Connection,
  {b5d2fa3e-184b-4ae5-9eee-0cee2cc817c0}, !- Handle
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- Source Object
  11,                                     !- Outlet Port
  {89b3288b-1ffc-41b3-9acf-90bd4de6d520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4780ada-3bff-4e19-8af0-2ce3706a2dbd}, !- Handle
  {931b87b8-201d-4b13-ac0e-38a6c0a961a0}, !- Source Object
  3,                                      !- Outlet Port
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {80834e6b-0abf-439b-ad77-c23fdb21aafe}, !- Inlet Node Name
  {47b6e4fa-db0c-4796-be00-9e6c64c77be5}, !- Outlet Node Name 1
  {80c46284-1960-4b46-92bd-004c9c5f1ca8}, !- Outlet Node Name 2
  {14340988-4579-41a9-809f-6b714d1f3bae}, !- Outlet Node Name 3
  {2d1c5727-1944-4fd4-9248-e4a8041ac57d}, !- Outlet Node Name 4
  {5c150375-6021-48da-860f-3183a50ce8f2}, !- Outlet Node Name 5
  {10170903-f5d0-480e-9a6b-8c61ca171e78}, !- Outlet Node Name 6
  {e749ccaa-f4ee-42cc-a7ea-5c291fd645f2}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {05c232f8-6282-47e5-bb62-b814520070a6}, !- Outlet Node Name
  {8d929bf4-b3f9-425c-ae29-11d1ce2bd46a}, !- Inlet Node Name 1
  {1d1303c1-762f-4f35-8199-8b877795a6c0}, !- Inlet Node Name 2
  {8e407104-f286-4f8d-8b7f-9b5cf3be13b5}, !- Inlet Node Name 3
  {5141ac61-76f3-4a79-9ce7-690e727bfea8}, !- Inlet Node Name 4
  {dd98ea49-87d3-414f-8aa4-3599a24e3f4c}, !- Inlet Node Name 5
  {d2d1c4dc-e6b7-43c7-bfdb-3b4146d8adeb}, !- Inlet Node Name 6
  {f716cc99-d07b-4a90-9f84-9cb1cc788369}; !- Inlet Node Name 7

OS:Connection,
  {80834e6b-0abf-439b-ad77-c23fdb21aafe}, !- Handle
  {89b3288b-1ffc-41b3-9acf-90bd4de6d520}, !- Source Object
  3,                                      !- Outlet Port
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c232f8-6282-47e5-bb62-b814520070a6}, !- Handle
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Source Object
  2,                                      !- Outlet Port
  {931b87b8-201d-4b13-ac0e-38a6c0a961a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {37afa6c6-6f98-4192-bc54-9105bb578d57}, !- Handle
  {4af163b7-bf1d-4513-b2bd-0c2cfff65dd8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.65252,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {994180a3-aafb-4b5e-8dee-ee32e6e9f3de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7720cb19-aee7-4ba3-9e9d-4f96d9b692ca}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {bf85e057-ab51-46c8-9677-d25d56538728}, !- Handle
  PVAV_OTHER Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7cc2d6b8-00ab-461b-a67c-93e5ee072200}, !- Schedule Name
  {793b42c6-a557-469e-b1d1-d69000357e21}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {53a7fae8-91f7-4b35-988b-b8c006f4875d}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {de7d9fd8-aa3e-4c51-8b51-11db08ab6f13}, !- Air Inlet Node Name
  {72fb4483-c2b7-4506-b685-d02b240dbf3c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {72fb4483-c2b7-4506-b685-d02b240dbf3c}, !- Handle
  {53a7fae8-91f7-4b35-988b-b8c006f4875d}, !- Source Object
  17,                                     !- Outlet Port
  {793b42c6-a557-469e-b1d1-d69000357e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac222399-debc-4490-bf5b-2fc72611fff3}, !- Water Inlet Node Name
  {1c39599a-3e8a-44ab-9686-f28d1d1a124c}, !- Water Outlet Node Name
  {3c229640-b51d-46ae-9f8b-33927d8b2a9c}, !- Air Inlet Node Name
  {722319d3-3764-48ad-8d62-4b8e8f93f274}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3988ff3a-64b4-481c-b159-e7f6e40bf370}, !- Handle
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {4e93174c-081e-4822-81d2-6f8fcc09aa23}, !- Inlet Port
  {ac222399-debc-4490-bf5b-2fc72611fff3}; !- Outlet Port

OS:Connection,
  {4e93174c-081e-4822-81d2-6f8fcc09aa23}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  22,                                     !- Outlet Port
  {3988ff3a-64b4-481c-b159-e7f6e40bf370}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6e8d3f2-95bb-4d1a-833e-0ccef567efc7}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {1c39599a-3e8a-44ab-9686-f28d1d1a124c}, !- Inlet Port
  {2077a76e-c25e-48a7-97a3-ab74ed5b4626}; !- Outlet Port

OS:Connection,
  {ac222399-debc-4490-bf5b-2fc72611fff3}, !- Handle
  {3988ff3a-64b4-481c-b159-e7f6e40bf370}, !- Source Object
  3,                                      !- Outlet Port
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c39599a-3e8a-44ab-9686-f28d1d1a124c}, !- Handle
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Source Object
  6,                                      !- Outlet Port
  {f6e8d3f2-95bb-4d1a-833e-0ccef567efc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2077a76e-c25e-48a7-97a3-ab74ed5b4626}, !- Handle
  {f6e8d3f2-95bb-4d1a-833e-0ccef567efc7}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8beb425-5ad1-4947-a070-eae71d5f8b2d}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0e1001a6-cf5a-48a3-ae0b-f9805774c29a}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {722319d3-3764-48ad-8d62-4b8e8f93f274}, !- Inlet Port
  {de7d9fd8-aa3e-4c51-8b51-11db08ab6f13}; !- Outlet Port

OS:Connection,
  {722319d3-3764-48ad-8d62-4b8e8f93f274}, !- Handle
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Source Object
  8,                                      !- Outlet Port
  {0e1001a6-cf5a-48a3-ae0b-f9805774c29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7d9fd8-aa3e-4c51-8b51-11db08ab6f13}, !- Handle
  {0e1001a6-cf5a-48a3-ae0b-f9805774c29a}, !- Source Object
  3,                                      !- Outlet Port
  {53a7fae8-91f7-4b35-988b-b8c006f4875d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {10ec0815-3cb6-406a-915a-caffa00497da}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 533kBtu/hr 9.3EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {c21e53d8-fda9-4969-9abc-c993eff4bef3}, !- Air Inlet Node Name
  {4e3ab965-53c4-408c-a989-7607676df19c}, !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {91835750-393e-459d-8737-197db148ad9c}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 533kBtu/hr 9.3EER Outlet Air Node, !- Name
  {4e3ab965-53c4-408c-a989-7607676df19c}, !- Inlet Port
  {3c229640-b51d-46ae-9f8b-33927d8b2a9c}; !- Outlet Port

OS:Connection,
  {4e3ab965-53c4-408c-a989-7607676df19c}, !- Handle
  {10ec0815-3cb6-406a-915a-caffa00497da}, !- Source Object
  9,                                      !- Outlet Port
  {91835750-393e-459d-8737-197db148ad9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c229640-b51d-46ae-9f8b-33927d8b2a9c}, !- Handle
  {91835750-393e-459d-8737-197db148ad9c}, !- Source Object
  3,                                      !- Outlet Port
  {1230842b-b9ec-4ee0-b38c-77aadd7a1b30}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc0cb803-0bea-4c11-a344-9dc0b7ff5177}, !- Handle
  PVAV_OTHER OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8ce37d90-53c9-4c7f-afd9-f420c0896578}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8ce37d90-53c9-4c7f-afd9-f420c0896578}, !- Handle
  PVAV_OTHER Mechanical Ventilation Controller, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fd33e41-7942-4ae9-a2fe-9125ab8dd24f}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {cc0cb803-0bea-4c11-a344-9dc0b7ff5177}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {541b6370-0e32-4825-803f-0ee0885ef174}, !- Mixed Air Node Name
  {6963154c-076b-4caf-8a65-0b3acb352655}, !- Outdoor Air Stream Node Name
  {ec3c2ae4-2c18-4480-ad93-d2ebf154b7f7}, !- Relief Air Stream Node Name
  {100c51e6-dd0c-4a56-b255-e66444ee31a3}; !- Return Air Stream Node Name

OS:Node,
  {392382c2-0884-4141-9cc2-5ca3fc1b95f8}, !- Handle
  PVAV_OTHER Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6963154c-076b-4caf-8a65-0b3acb352655}; !- Outlet Port

OS:Connection,
  {6963154c-076b-4caf-8a65-0b3acb352655}, !- Handle
  {392382c2-0884-4141-9cc2-5ca3fc1b95f8}, !- Source Object
  3,                                      !- Outlet Port
  {2fd33e41-7942-4ae9-a2fe-9125ab8dd24f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10019b9b-171e-4045-9094-1710d533c236}, !- Handle
  PVAV_OTHER Relief Air Node,             !- Name
  {ec3c2ae4-2c18-4480-ad93-d2ebf154b7f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec3c2ae4-2c18-4480-ad93-d2ebf154b7f7}, !- Handle
  {2fd33e41-7942-4ae9-a2fe-9125ab8dd24f}, !- Source Object
  7,                                      !- Outlet Port
  {10019b9b-171e-4045-9094-1710d533c236}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a9cd525-3070-4646-873f-08c389060968}, !- Handle
  PVAV_OTHER Mixed Air Node,              !- Name
  {541b6370-0e32-4825-803f-0ee0885ef174}, !- Inlet Port
  {c21e53d8-fda9-4969-9abc-c993eff4bef3}; !- Outlet Port

OS:Connection,
  {100c51e6-dd0c-4a56-b255-e66444ee31a3}, !- Handle
  {a96d3681-62cb-412b-bca7-eba265bee713}, !- Source Object
  3,                                      !- Outlet Port
  {2fd33e41-7942-4ae9-a2fe-9125ab8dd24f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {541b6370-0e32-4825-803f-0ee0885ef174}, !- Handle
  {2fd33e41-7942-4ae9-a2fe-9125ab8dd24f}, !- Source Object
  5,                                      !- Outlet Port
  {2a9cd525-3070-4646-873f-08c389060968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21e53d8-fda9-4969-9abc-c993eff4bef3}, !- Handle
  {2a9cd525-3070-4646-873f-08c389060968}, !- Source Object
  3,                                      !- Outlet Port
  {10ec0815-3cb6-406a-915a-caffa00497da}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7720cb19-aee7-4ba3-9e9d-4f96d9b692ca}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9ac36928-6ae4-4e99-b10e-a984c3b0f199}, !- Control Zone or Zone List Name
  {b20f7954-cbb8-4c93-8245-67ea52044eb8}, !- Cooling Control Zone or Zone List Name
  {71c31275-824f-44d0-badc-014669603fa7}, !- Heating Control Zone or Zone List Name
  {0f05e2a5-3338-4bc5-a296-e44cac444c41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ac36928-6ae4-4e99-b10e-a984c3b0f199}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b20f7954-cbb8-4c93-8245-67ea52044eb8}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71c31275-824f-44d0-badc-014669603fa7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0f05e2a5-3338-4bc5-a296-e44cac444c41}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c58adcc8-9977-44da-a426-16357028e193}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df8683e9-1a8f-40d0-8e82-8b85aaad631f}, !- Water Inlet Node Name
  {7c5e510e-66c6-4020-b873-717024dfff4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ce6aed7-8a30-45c1-822c-6c7b4bb2277b}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e8a32835-28fa-47e1-b206-18409c4db219}, !- Inlet Port
  {df8683e9-1a8f-40d0-8e82-8b85aaad631f}; !- Outlet Port

OS:Connection,
  {e8a32835-28fa-47e1-b206-18409c4db219}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  23,                                     !- Outlet Port
  {8ce6aed7-8a30-45c1-822c-6c7b4bb2277b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fffb1eb-dcbb-45d8-9988-829bf2db43b5}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7c5e510e-66c6-4020-b873-717024dfff4b}, !- Inlet Port
  {5139c066-4958-47a0-8082-ec1af42f7f05}; !- Outlet Port

OS:Connection,
  {df8683e9-1a8f-40d0-8e82-8b85aaad631f}, !- Handle
  {8ce6aed7-8a30-45c1-822c-6c7b4bb2277b}, !- Source Object
  3,                                      !- Outlet Port
  {c58adcc8-9977-44da-a426-16357028e193}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c5e510e-66c6-4020-b873-717024dfff4b}, !- Handle
  {c58adcc8-9977-44da-a426-16357028e193}, !- Source Object
  6,                                      !- Outlet Port
  {3fffb1eb-dcbb-45d8-9988-829bf2db43b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5139c066-4958-47a0-8082-ec1af42f7f05}, !- Handle
  {3fffb1eb-dcbb-45d8-9988-829bf2db43b5}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {695d3666-e423-4194-a4c9-d2acff46147c}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c58adcc8-9977-44da-a426-16357028e193}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {55a9e1ce-0596-4ce0-8258-0ed1f8715fea}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {798bb889-7fd2-4a9e-997f-5301c65b3147}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c58adcc8-9977-44da-a426-16357028e193}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {767e29fd-5f13-4c52-93e9-02e0434a2ea9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ebdb238-f71c-4bc1-8a88-9d58c53dc330}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {4677a750-ef97-48e0-899c-8d6434a96754}, !- Inlet Port
  {8d929bf4-b3f9-425c-ae29-11d1ce2bd46a}; !- Outlet Port

OS:Connection,
  {5a9ec6a0-c701-4b39-956d-5945d4d4a6b1}, !- Handle
  {0dddecb8-c403-4b74-88a1-fae56e270503}, !- Source Object
  3,                                      !- Outlet Port
  {0ad859f9-3450-4951-bb36-b526d5ecd637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4677a750-ef97-48e0-899c-8d6434a96754}, !- Handle
  {4558f41f-5db1-4b65-926c-e73da697d40f}, !- Source Object
  2,                                      !- Outlet Port
  {4ebdb238-f71c-4bc1-8a88-9d58c53dc330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d929bf4-b3f9-425c-ae29-11d1ce2bd46a}, !- Handle
  {4ebdb238-f71c-4bc1-8a88-9d58c53dc330}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {601fbaf1-6928-44f7-8e10-df5aa3154015}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {47b6e4fa-db0c-4796-be00-9e6c64c77be5}, !- Inlet Port
  {798bb889-7fd2-4a9e-997f-5301c65b3147}; !- Outlet Port

OS:Connection,
  {47b6e4fa-db0c-4796-be00-9e6c64c77be5}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  3,                                      !- Outlet Port
  {601fbaf1-6928-44f7-8e10-df5aa3154015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798bb889-7fd2-4a9e-997f-5301c65b3147}, !- Handle
  {601fbaf1-6928-44f7-8e10-df5aa3154015}, !- Source Object
  3,                                      !- Outlet Port
  {55a9e1ce-0596-4ce0-8258-0ed1f8715fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {767e29fd-5f13-4c52-93e9-02e0434a2ea9}, !- Handle
  {55a9e1ce-0596-4ce0-8258-0ed1f8715fea}, !- Source Object
  12,                                     !- Outlet Port
  {0dddecb8-c403-4b74-88a1-fae56e270503}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d127c66-3580-4636-9c2b-8d993bb0af9e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {377d320e-6afe-4c1f-aeeb-0deca4f4a392}, !- Water Inlet Node Name
  {0d198073-fd03-4d5f-8e69-363bc05c1165}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d159b8b-cc6e-4698-9181-56f5391bd568}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2b999937-2fb4-4605-86a6-b71142f90e31}, !- Inlet Port
  {377d320e-6afe-4c1f-aeeb-0deca4f4a392}; !- Outlet Port

OS:Connection,
  {2b999937-2fb4-4605-86a6-b71142f90e31}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  24,                                     !- Outlet Port
  {9d159b8b-cc6e-4698-9181-56f5391bd568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d427a1-5ab1-46ae-b8b5-de63e8e5f7d1}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0d198073-fd03-4d5f-8e69-363bc05c1165}, !- Inlet Port
  {8a5fbd25-f427-4b72-b2e9-990f0ab52147}; !- Outlet Port

OS:Connection,
  {377d320e-6afe-4c1f-aeeb-0deca4f4a392}, !- Handle
  {9d159b8b-cc6e-4698-9181-56f5391bd568}, !- Source Object
  3,                                      !- Outlet Port
  {8d127c66-3580-4636-9c2b-8d993bb0af9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d198073-fd03-4d5f-8e69-363bc05c1165}, !- Handle
  {8d127c66-3580-4636-9c2b-8d993bb0af9e}, !- Source Object
  6,                                      !- Outlet Port
  {76d427a1-5ab1-46ae-b8b5-de63e8e5f7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5fbd25-f427-4b72-b2e9-990f0ab52147}, !- Handle
  {76d427a1-5ab1-46ae-b8b5-de63e8e5f7d1}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f741f3ab-8fb3-41d8-a9a0-69bb7bbc597d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {8d127c66-3580-4636-9c2b-8d993bb0af9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4574b9d-030b-4ad7-b247-c2475013efb3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {c8d59291-6330-4a10-b589-d3aff879cb74}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d127c66-3580-4636-9c2b-8d993bb0af9e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8843a09f-9b9f-43a4-9db6-94090dc6f778}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ba03b55-3c0c-4440-b0c7-80f2237e2063}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8843a09f-9b9f-43a4-9db6-94090dc6f778}, !- Inlet Port
  {c3b18160-bbe9-45c6-b376-aa18f742c2fb}; !- Outlet Port

OS:Node,
  {55dbfc53-3307-40b4-b0a7-09eb2383497f}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {18931df1-a7fb-45ce-b88f-9f27cddf787e}, !- Inlet Port
  {1d1303c1-762f-4f35-8199-8b877795a6c0}; !- Outlet Port

OS:Connection,
  {c3b18160-bbe9-45c6-b376-aa18f742c2fb}, !- Handle
  {9ba03b55-3c0c-4440-b0c7-80f2237e2063}, !- Source Object
  3,                                      !- Outlet Port
  {8c60902b-b8ef-43d0-9e1e-56737e618957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18931df1-a7fb-45ce-b88f-9f27cddf787e}, !- Handle
  {c12dbfb2-bdf5-476f-9e50-cff7bc26afb5}, !- Source Object
  2,                                      !- Outlet Port
  {55dbfc53-3307-40b4-b0a7-09eb2383497f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1303c1-762f-4f35-8199-8b877795a6c0}, !- Handle
  {55dbfc53-3307-40b4-b0a7-09eb2383497f}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d249fadf-9720-469c-bed5-9aa12eb0f456}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {80c46284-1960-4b46-92bd-004c9c5f1ca8}, !- Inlet Port
  {c8d59291-6330-4a10-b589-d3aff879cb74}; !- Outlet Port

OS:Connection,
  {80c46284-1960-4b46-92bd-004c9c5f1ca8}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  4,                                      !- Outlet Port
  {d249fadf-9720-469c-bed5-9aa12eb0f456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d59291-6330-4a10-b589-d3aff879cb74}, !- Handle
  {d249fadf-9720-469c-bed5-9aa12eb0f456}, !- Source Object
  3,                                      !- Outlet Port
  {c4574b9d-030b-4ad7-b247-c2475013efb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8843a09f-9b9f-43a4-9db6-94090dc6f778}, !- Handle
  {c4574b9d-030b-4ad7-b247-c2475013efb3}, !- Source Object
  12,                                     !- Outlet Port
  {9ba03b55-3c0c-4440-b0c7-80f2237e2063}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f278c90-343a-4660-91cb-fbcc45c4fd1f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cadd7179-1434-4927-a667-a9076e43a20b}, !- Water Inlet Node Name
  {9b9df564-158b-4d79-ae3c-10fa3b2eb3f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35ee2721-c3eb-413a-99a8-bfe339329059}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {0cff6097-21a6-4652-a88e-1b9d1feacdcd}, !- Inlet Port
  {cadd7179-1434-4927-a667-a9076e43a20b}; !- Outlet Port

OS:Connection,
  {0cff6097-21a6-4652-a88e-1b9d1feacdcd}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  25,                                     !- Outlet Port
  {35ee2721-c3eb-413a-99a8-bfe339329059}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd799429-f7ac-4592-a34e-cffcc7de1a08}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9b9df564-158b-4d79-ae3c-10fa3b2eb3f1}, !- Inlet Port
  {b2e3a8e3-83a1-433b-bf58-cd775fdfd4f4}; !- Outlet Port

OS:Connection,
  {cadd7179-1434-4927-a667-a9076e43a20b}, !- Handle
  {35ee2721-c3eb-413a-99a8-bfe339329059}, !- Source Object
  3,                                      !- Outlet Port
  {4f278c90-343a-4660-91cb-fbcc45c4fd1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b9df564-158b-4d79-ae3c-10fa3b2eb3f1}, !- Handle
  {4f278c90-343a-4660-91cb-fbcc45c4fd1f}, !- Source Object
  6,                                      !- Outlet Port
  {bd799429-f7ac-4592-a34e-cffcc7de1a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e3a8e3-83a1-433b-bf58-cd775fdfd4f4}, !- Handle
  {bd799429-f7ac-4592-a34e-cffcc7de1a08}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7609d8d-be73-47ad-96ba-dd0f94601f14}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {4f278c90-343a-4660-91cb-fbcc45c4fd1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {737ca2aa-cb41-4c59-a28b-a187c86aec17}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {2079d076-717d-4e69-bd60-dccb434640e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f278c90-343a-4660-91cb-fbcc45c4fd1f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {efde5c30-393c-48f0-8ddc-948834d088f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec475d73-164d-4ebc-9be5-3495baba2e56}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {efde5c30-393c-48f0-8ddc-948834d088f4}, !- Inlet Port
  {051f2161-9412-4847-9140-35ccc53bd2c5}; !- Outlet Port

OS:Node,
  {8843da5b-0a36-462a-837f-9fc0870d9001}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {2324031d-366d-4a54-a294-627e1278643b}, !- Inlet Port
  {8e407104-f286-4f8d-8b7f-9b5cf3be13b5}; !- Outlet Port

OS:Connection,
  {051f2161-9412-4847-9140-35ccc53bd2c5}, !- Handle
  {ec475d73-164d-4ebc-9be5-3495baba2e56}, !- Source Object
  3,                                      !- Outlet Port
  {5a575d7d-2d50-44c9-8f28-4466b2e357ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2324031d-366d-4a54-a294-627e1278643b}, !- Handle
  {a63643f6-1fc0-4ca7-ba74-ec380a7c17cf}, !- Source Object
  2,                                      !- Outlet Port
  {8843da5b-0a36-462a-837f-9fc0870d9001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e407104-f286-4f8d-8b7f-9b5cf3be13b5}, !- Handle
  {8843da5b-0a36-462a-837f-9fc0870d9001}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {838df92d-5915-4b6b-a92d-736ae1fd31be}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {14340988-4579-41a9-809f-6b714d1f3bae}, !- Inlet Port
  {2079d076-717d-4e69-bd60-dccb434640e4}; !- Outlet Port

OS:Connection,
  {14340988-4579-41a9-809f-6b714d1f3bae}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  5,                                      !- Outlet Port
  {838df92d-5915-4b6b-a92d-736ae1fd31be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2079d076-717d-4e69-bd60-dccb434640e4}, !- Handle
  {838df92d-5915-4b6b-a92d-736ae1fd31be}, !- Source Object
  3,                                      !- Outlet Port
  {737ca2aa-cb41-4c59-a28b-a187c86aec17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efde5c30-393c-48f0-8ddc-948834d088f4}, !- Handle
  {737ca2aa-cb41-4c59-a28b-a187c86aec17}, !- Source Object
  12,                                     !- Outlet Port
  {ec475d73-164d-4ebc-9be5-3495baba2e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7c6a9c3-3d69-4158-a9c5-c0824235c344}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04fb5879-8a34-4e7a-aaeb-cde632250fab}, !- Water Inlet Node Name
  {2e39af41-495b-4b68-ba3b-c48cd02d04b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {174e3da3-d2be-465b-b316-6d2f23d49aa1}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9c3b1e57-6a7a-4653-a7e1-be3a13813388}, !- Inlet Port
  {04fb5879-8a34-4e7a-aaeb-cde632250fab}; !- Outlet Port

OS:Connection,
  {9c3b1e57-6a7a-4653-a7e1-be3a13813388}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  26,                                     !- Outlet Port
  {174e3da3-d2be-465b-b316-6d2f23d49aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803ddcc1-8aa2-4b60-8455-051989ddee5e}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2e39af41-495b-4b68-ba3b-c48cd02d04b8}, !- Inlet Port
  {4f9328f4-038e-4563-a4de-b9dca36a41db}; !- Outlet Port

OS:Connection,
  {04fb5879-8a34-4e7a-aaeb-cde632250fab}, !- Handle
  {174e3da3-d2be-465b-b316-6d2f23d49aa1}, !- Source Object
  3,                                      !- Outlet Port
  {a7c6a9c3-3d69-4158-a9c5-c0824235c344}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e39af41-495b-4b68-ba3b-c48cd02d04b8}, !- Handle
  {a7c6a9c3-3d69-4158-a9c5-c0824235c344}, !- Source Object
  6,                                      !- Outlet Port
  {803ddcc1-8aa2-4b60-8455-051989ddee5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9328f4-038e-4563-a4de-b9dca36a41db}, !- Handle
  {803ddcc1-8aa2-4b60-8455-051989ddee5e}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cac0eddb-6fc8-4a9f-b692-557ee7548e20}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a7c6a9c3-3d69-4158-a9c5-c0824235c344}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c0714ae-068d-4b25-9fce-e9bb69addfdd}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {85b88527-8d45-4c20-89e4-21cbaef343aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7c6a9c3-3d69-4158-a9c5-c0824235c344}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {784a5b5b-3f66-4606-898f-82849653cb56}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {617498a8-fbbd-4d5f-9768-7232f8b33586}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {784a5b5b-3f66-4606-898f-82849653cb56}, !- Inlet Port
  {e3a7badf-664f-4c42-85d7-9d21e42661c2}; !- Outlet Port

OS:Node,
  {8f97754b-fa22-4c70-b2d3-27a40480e596}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {9e96be01-14b7-4977-8d6c-13d226b4cd66}, !- Inlet Port
  {5141ac61-76f3-4a79-9ce7-690e727bfea8}; !- Outlet Port

OS:Connection,
  {e3a7badf-664f-4c42-85d7-9d21e42661c2}, !- Handle
  {617498a8-fbbd-4d5f-9768-7232f8b33586}, !- Source Object
  3,                                      !- Outlet Port
  {77532cb2-92d2-46cb-bccb-b7e7a7aa5362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e96be01-14b7-4977-8d6c-13d226b4cd66}, !- Handle
  {5ce4db86-1852-4de6-b362-71dbf196c090}, !- Source Object
  2,                                      !- Outlet Port
  {8f97754b-fa22-4c70-b2d3-27a40480e596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5141ac61-76f3-4a79-9ce7-690e727bfea8}, !- Handle
  {8f97754b-fa22-4c70-b2d3-27a40480e596}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7a09c42-ca70-4e6f-a034-e2d62d9ab786}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2d1c5727-1944-4fd4-9248-e4a8041ac57d}, !- Inlet Port
  {85b88527-8d45-4c20-89e4-21cbaef343aa}; !- Outlet Port

OS:Connection,
  {2d1c5727-1944-4fd4-9248-e4a8041ac57d}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  6,                                      !- Outlet Port
  {b7a09c42-ca70-4e6f-a034-e2d62d9ab786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b88527-8d45-4c20-89e4-21cbaef343aa}, !- Handle
  {b7a09c42-ca70-4e6f-a034-e2d62d9ab786}, !- Source Object
  3,                                      !- Outlet Port
  {5c0714ae-068d-4b25-9fce-e9bb69addfdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {784a5b5b-3f66-4606-898f-82849653cb56}, !- Handle
  {5c0714ae-068d-4b25-9fce-e9bb69addfdd}, !- Source Object
  12,                                     !- Outlet Port
  {617498a8-fbbd-4d5f-9768-7232f8b33586}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e08bdf2-01fa-4443-a101-d288d72ee362}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {162d7c16-aa08-4664-bd63-c2a2a250456a}, !- Water Inlet Node Name
  {391394d9-1548-4042-bbd1-bbc58402aa4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bffc5fce-768c-4f33-b749-65bcd2962622}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {44056882-b31b-45db-ac60-449cecc838cd}, !- Inlet Port
  {162d7c16-aa08-4664-bd63-c2a2a250456a}; !- Outlet Port

OS:Connection,
  {44056882-b31b-45db-ac60-449cecc838cd}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  27,                                     !- Outlet Port
  {bffc5fce-768c-4f33-b749-65bcd2962622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aa3f8d6-373f-40a5-80c8-48c1677c4f1a}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {391394d9-1548-4042-bbd1-bbc58402aa4b}, !- Inlet Port
  {52943478-4172-4ad5-bd2c-04fda9aa7e0e}; !- Outlet Port

OS:Connection,
  {162d7c16-aa08-4664-bd63-c2a2a250456a}, !- Handle
  {bffc5fce-768c-4f33-b749-65bcd2962622}, !- Source Object
  3,                                      !- Outlet Port
  {3e08bdf2-01fa-4443-a101-d288d72ee362}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {391394d9-1548-4042-bbd1-bbc58402aa4b}, !- Handle
  {3e08bdf2-01fa-4443-a101-d288d72ee362}, !- Source Object
  6,                                      !- Outlet Port
  {3aa3f8d6-373f-40a5-80c8-48c1677c4f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52943478-4172-4ad5-bd2c-04fda9aa7e0e}, !- Handle
  {3aa3f8d6-373f-40a5-80c8-48c1677c4f1a}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a064bd7a-5b27-4fa2-92a5-842a32c0ca7c}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3e08bdf2-01fa-4443-a101-d288d72ee362}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0177a50-f670-4b04-96f9-b672a8233ba8}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {d60ddef6-ac31-4cae-94e2-01e5b8651ae7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e08bdf2-01fa-4443-a101-d288d72ee362}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8395d4bc-dd27-48fc-92bd-1d6bae95865c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5f31c3e-38bf-493d-b56f-9c863e3ef5b7}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8395d4bc-dd27-48fc-92bd-1d6bae95865c}, !- Inlet Port
  {17df1d8f-da65-45b9-98f3-41e16e6c352c}; !- Outlet Port

OS:Node,
  {9bebf405-ebe1-4525-8e4b-d84675ec0f05}, !- Handle
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {3ae8d2f8-5263-4d64-a6d4-556d1baa9ebe}, !- Inlet Port
  {dd98ea49-87d3-414f-8aa4-3599a24e3f4c}; !- Outlet Port

OS:Connection,
  {17df1d8f-da65-45b9-98f3-41e16e6c352c}, !- Handle
  {c5f31c3e-38bf-493d-b56f-9c863e3ef5b7}, !- Source Object
  3,                                      !- Outlet Port
  {2d7a84fb-574f-439f-b2b7-805c691ac90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae8d2f8-5263-4d64-a6d4-556d1baa9ebe}, !- Handle
  {ab37a671-fb02-4113-8a20-f0de45af16a8}, !- Source Object
  2,                                      !- Outlet Port
  {9bebf405-ebe1-4525-8e4b-d84675ec0f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd98ea49-87d3-414f-8aa4-3599a24e3f4c}, !- Handle
  {9bebf405-ebe1-4525-8e4b-d84675ec0f05}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {640b4a07-be2b-4aa9-b0ae-a1f71acf7176}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5c150375-6021-48da-860f-3183a50ce8f2}, !- Inlet Port
  {d60ddef6-ac31-4cae-94e2-01e5b8651ae7}; !- Outlet Port

OS:Connection,
  {5c150375-6021-48da-860f-3183a50ce8f2}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  7,                                      !- Outlet Port
  {640b4a07-be2b-4aa9-b0ae-a1f71acf7176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60ddef6-ac31-4cae-94e2-01e5b8651ae7}, !- Handle
  {640b4a07-be2b-4aa9-b0ae-a1f71acf7176}, !- Source Object
  3,                                      !- Outlet Port
  {b0177a50-f670-4b04-96f9-b672a8233ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8395d4bc-dd27-48fc-92bd-1d6bae95865c}, !- Handle
  {b0177a50-f670-4b04-96f9-b672a8233ba8}, !- Source Object
  12,                                     !- Outlet Port
  {c5f31c3e-38bf-493d-b56f-9c863e3ef5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1c3e94c6-ac99-43e1-b145-eba468094b6f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d90eee7f-2bbe-4e0b-ac09-b57f79982bc5}, !- Water Inlet Node Name
  {01cd90ae-776b-4dfe-9c29-d5bd2b75e9f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab6e22a5-1e4f-4782-ab8c-d0329d03fc50}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {753a453d-2792-42a5-98cb-b6db22c9bf9b}, !- Inlet Port
  {d90eee7f-2bbe-4e0b-ac09-b57f79982bc5}; !- Outlet Port

OS:Connection,
  {753a453d-2792-42a5-98cb-b6db22c9bf9b}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  28,                                     !- Outlet Port
  {ab6e22a5-1e4f-4782-ab8c-d0329d03fc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad4a0450-87d2-4011-99d6-d7fe2681770b}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {01cd90ae-776b-4dfe-9c29-d5bd2b75e9f7}, !- Inlet Port
  {b91c4122-0c07-4081-a839-39a2389447f0}; !- Outlet Port

OS:Connection,
  {d90eee7f-2bbe-4e0b-ac09-b57f79982bc5}, !- Handle
  {ab6e22a5-1e4f-4782-ab8c-d0329d03fc50}, !- Source Object
  3,                                      !- Outlet Port
  {1c3e94c6-ac99-43e1-b145-eba468094b6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01cd90ae-776b-4dfe-9c29-d5bd2b75e9f7}, !- Handle
  {1c3e94c6-ac99-43e1-b145-eba468094b6f}, !- Source Object
  6,                                      !- Outlet Port
  {ad4a0450-87d2-4011-99d6-d7fe2681770b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91c4122-0c07-4081-a839-39a2389447f0}, !- Handle
  {ad4a0450-87d2-4011-99d6-d7fe2681770b}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {343f5844-dc0b-49a8-99cb-1bf2161a6d94}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1c3e94c6-ac99-43e1-b145-eba468094b6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4cd44ad4-ed8a-41b3-ae7a-d51a75c128ab}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {ba31604b-1c7a-46ae-b676-e528b23d2a82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c3e94c6-ac99-43e1-b145-eba468094b6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87ffa207-7f8b-40c1-989c-46831c5e36fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {882ae66d-8379-4f51-9f03-f8d70c3be20a}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {87ffa207-7f8b-40c1-989c-46831c5e36fb}, !- Inlet Port
  {54580326-b5e2-4073-b017-5077c3abacb5}; !- Outlet Port

OS:Node,
  {bdac7328-79ea-463a-987a-62363bfad758}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {634a9bcb-5b99-4ed8-be87-f845b973dc05}, !- Inlet Port
  {d2d1c4dc-e6b7-43c7-bfdb-3b4146d8adeb}; !- Outlet Port

OS:Connection,
  {54580326-b5e2-4073-b017-5077c3abacb5}, !- Handle
  {882ae66d-8379-4f51-9f03-f8d70c3be20a}, !- Source Object
  3,                                      !- Outlet Port
  {95ee86a2-35ad-42cc-916a-b74a1d994a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634a9bcb-5b99-4ed8-be87-f845b973dc05}, !- Handle
  {dea34e43-2ca7-48fd-9014-5116cd57907d}, !- Source Object
  2,                                      !- Outlet Port
  {bdac7328-79ea-463a-987a-62363bfad758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d1c4dc-e6b7-43c7-bfdb-3b4146d8adeb}, !- Handle
  {bdac7328-79ea-463a-987a-62363bfad758}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3ea80af9-9fdc-4155-911a-8ddd143e456d}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {10170903-f5d0-480e-9a6b-8c61ca171e78}, !- Inlet Port
  {ba31604b-1c7a-46ae-b676-e528b23d2a82}; !- Outlet Port

OS:Connection,
  {10170903-f5d0-480e-9a6b-8c61ca171e78}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  8,                                      !- Outlet Port
  {3ea80af9-9fdc-4155-911a-8ddd143e456d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba31604b-1c7a-46ae-b676-e528b23d2a82}, !- Handle
  {3ea80af9-9fdc-4155-911a-8ddd143e456d}, !- Source Object
  3,                                      !- Outlet Port
  {4cd44ad4-ed8a-41b3-ae7a-d51a75c128ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87ffa207-7f8b-40c1-989c-46831c5e36fb}, !- Handle
  {4cd44ad4-ed8a-41b3-ae7a-d51a75c128ab}, !- Source Object
  12,                                     !- Outlet Port
  {882ae66d-8379-4f51-9f03-f8d70c3be20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34a16066-d16e-4e4d-b593-674c83821247}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9025606d-ab42-4cd0-89ae-d7f8a17b571e}, !- Water Inlet Node Name
  {c9755ed4-8838-47bf-94f9-c9d9f8f146b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f3cca1a-9a11-4b97-b3e1-1aa6c5ad2620}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fe79706f-7f1c-4b1b-982a-f9830e406822}, !- Inlet Port
  {9025606d-ab42-4cd0-89ae-d7f8a17b571e}; !- Outlet Port

OS:Connection,
  {fe79706f-7f1c-4b1b-982a-f9830e406822}, !- Handle
  {f2e871e2-bb5b-4aa9-b9df-480eb0919d63}, !- Source Object
  29,                                     !- Outlet Port
  {2f3cca1a-9a11-4b97-b3e1-1aa6c5ad2620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f590eb-6195-408a-9785-11a4eafee555}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c9755ed4-8838-47bf-94f9-c9d9f8f146b3}, !- Inlet Port
  {2419654e-9fb8-4594-9e79-87b98c234398}; !- Outlet Port

OS:Connection,
  {9025606d-ab42-4cd0-89ae-d7f8a17b571e}, !- Handle
  {2f3cca1a-9a11-4b97-b3e1-1aa6c5ad2620}, !- Source Object
  3,                                      !- Outlet Port
  {34a16066-d16e-4e4d-b593-674c83821247}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9755ed4-8838-47bf-94f9-c9d9f8f146b3}, !- Handle
  {34a16066-d16e-4e4d-b593-674c83821247}, !- Source Object
  6,                                      !- Outlet Port
  {a5f590eb-6195-408a-9785-11a4eafee555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2419654e-9fb8-4594-9e79-87b98c234398}, !- Handle
  {a5f590eb-6195-408a-9785-11a4eafee555}, !- Source Object
  3,                                      !- Outlet Port
  {782d4467-b904-4fd1-a34e-f7226fac72e5}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4fdcc27-3b42-43fe-9914-83b20e382945}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {34a16066-d16e-4e4d-b593-674c83821247}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c41cd1e-448c-4fe5-9e9f-1dc0ac7cad3f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {f40d6ef1-3b5b-44be-873b-32a3dda01022}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.549251119942756,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34a16066-d16e-4e4d-b593-674c83821247}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a320bbcf-30cd-40cd-af76-90fe0f4ad182}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a40169d-cb49-42ed-9f63-1ced9cd1db5a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a320bbcf-30cd-40cd-af76-90fe0f4ad182}, !- Inlet Port
  {45a4b17f-8382-4cde-89bf-e19a944ae678}; !- Outlet Port

OS:Node,
  {fb83a3c3-1c46-4749-ba35-fe47fea89b5c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {de11ea74-04d7-4c36-a420-17b70fa55c44}, !- Inlet Port
  {f716cc99-d07b-4a90-9f84-9cb1cc788369}; !- Outlet Port

OS:Connection,
  {45a4b17f-8382-4cde-89bf-e19a944ae678}, !- Handle
  {4a40169d-cb49-42ed-9f63-1ced9cd1db5a}, !- Source Object
  3,                                      !- Outlet Port
  {ae8a5ee3-cf5c-448c-889f-6bff05c2f83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de11ea74-04d7-4c36-a420-17b70fa55c44}, !- Handle
  {1fb9c362-47a6-4ec3-a7b5-98373c3ddc55}, !- Source Object
  2,                                      !- Outlet Port
  {fb83a3c3-1c46-4749-ba35-fe47fea89b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f716cc99-d07b-4a90-9f84-9cb1cc788369}, !- Handle
  {fb83a3c3-1c46-4749-ba35-fe47fea89b5c}, !- Source Object
  3,                                      !- Outlet Port
  {5d8e8284-9731-4686-a893-3da700af0ffe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d9860c73-2af1-4765-9d91-5f4f5cc4cb6a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e749ccaa-f4ee-42cc-a7ea-5c291fd645f2}, !- Inlet Port
  {f40d6ef1-3b5b-44be-873b-32a3dda01022}; !- Outlet Port

OS:Connection,
  {e749ccaa-f4ee-42cc-a7ea-5c291fd645f2}, !- Handle
  {e7a92992-e5af-43f0-97e6-5001935fb82f}, !- Source Object
  9,                                      !- Outlet Port
  {d9860c73-2af1-4765-9d91-5f4f5cc4cb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40d6ef1-3b5b-44be-873b-32a3dda01022}, !- Handle
  {d9860c73-2af1-4765-9d91-5f4f5cc4cb6a}, !- Source Object
  3,                                      !- Outlet Port
  {6c41cd1e-448c-4fe5-9e9f-1dc0ac7cad3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a320bbcf-30cd-40cd-af76-90fe0f4ad182}, !- Handle
  {6c41cd1e-448c-4fe5-9e9f-1dc0ac7cad3f}, !- Source Object
  12,                                     !- Outlet Port
  {4a40169d-cb49-42ed-9f63-1ced9cd1db5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {19b756e5-249f-48a6-b3cd-4c28c5aae96e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acc2039e-6bc0-4dd1-b956-dcd54acd8492}, !- Supply Side Inlet Node Name
  {0f1c8b70-d4ec-49c1-a831-276d6269fc81}, !- Demand Side Outlet Node Name
  {f2cd20ea-82ad-40e9-8aaa-bc45ab6e3642}, !- Demand Side Inlet Node A
  {202a80d3-4ef1-464f-84da-7f672a5724b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79148017-8bf7-4fb3-b5ea-a37704b6b320}, !- Demand Mixer Name
  {7280c2c1-686f-4fab-906c-2574d5616fe8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a830a821-5617-4b14-a5e7-9ea0ee3a0d07}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Name
  {acc2039e-6bc0-4dd1-b956-dcd54acd8492}, !- Inlet Port
  {3aaa0385-12e1-4ecc-9bc1-19db42b3e9c0}; !- Outlet Port

OS:Node,
  {99767c22-58f0-45a5-8f29-62088eddf7eb}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Name
  {f12dbdfc-145c-48d8-a6bc-62d3ca7839a0}, !- Inlet Port
  {202a80d3-4ef1-464f-84da-7f672a5724b3}; !- Outlet Port

OS:Connection,
  {acc2039e-6bc0-4dd1-b956-dcd54acd8492}, !- Handle
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- Source Object
  9,                                      !- Outlet Port
  {a830a821-5617-4b14-a5e7-9ea0ee3a0d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202a80d3-4ef1-464f-84da-7f672a5724b3}, !- Handle
  {99767c22-58f0-45a5-8f29-62088eddf7eb}, !- Source Object
  3,                                      !- Outlet Port
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ce08de98-240f-4a13-aeeb-0a648abe4812}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Name
  {f2cd20ea-82ad-40e9-8aaa-bc45ab6e3642}, !- Inlet Port
  {962b0108-b322-403c-b9f2-0682b37d592c}; !- Outlet Port

OS:Node,
  {a0fd01be-c618-444c-af33-0a5971738b08}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Name
  {73e472ae-5eee-4953-88bd-7d48ec528845}, !- Inlet Port
  {0f1c8b70-d4ec-49c1-a831-276d6269fc81}; !- Outlet Port

OS:Node,
  {455b143f-28d4-43b5-9778-28524c256cec}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Name
  {fce04bc3-75f2-45e9-aa2c-a464bd46fb84}, !- Inlet Port
  {d7dd2ad6-dee8-4303-a644-c7a68fe761d3}; !- Outlet Port

OS:Connection,
  {f2cd20ea-82ad-40e9-8aaa-bc45ab6e3642}, !- Handle
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- Source Object
  11,                                     !- Outlet Port
  {ce08de98-240f-4a13-aeeb-0a648abe4812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1c8b70-d4ec-49c1-a831-276d6269fc81}, !- Handle
  {a0fd01be-c618-444c-af33-0a5971738b08}, !- Source Object
  3,                                      !- Outlet Port
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7280c2c1-686f-4fab-906c-2574d5616fe8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {962b0108-b322-403c-b9f2-0682b37d592c}, !- Inlet Node Name
  {5c055e24-5b3b-4a55-917f-f9c0ac1348d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79148017-8bf7-4fb3-b5ea-a37704b6b320}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {73e472ae-5eee-4953-88bd-7d48ec528845}, !- Outlet Node Name
  {0dcfa1dc-deef-411a-a4c1-ce14ffa9b6c4}; !- Inlet Node Name 1

OS:Connection,
  {962b0108-b322-403c-b9f2-0682b37d592c}, !- Handle
  {ce08de98-240f-4a13-aeeb-0a648abe4812}, !- Source Object
  3,                                      !- Outlet Port
  {7280c2c1-686f-4fab-906c-2574d5616fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e472ae-5eee-4953-88bd-7d48ec528845}, !- Handle
  {79148017-8bf7-4fb3-b5ea-a37704b6b320}, !- Source Object
  2,                                      !- Outlet Port
  {a0fd01be-c618-444c-af33-0a5971738b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31dc6959-8086-4940-9c28-6cb6911dcec4}, !- Handle
  {06e51bd7-aae9-4703-81bd-070f14ed249a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {19b756e5-249f-48a6-b3cd-4c28c5aae96e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {639e2ed8-c468-41fe-86f1-e6d419400c12}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d0a9b72-79ff-4ecc-9454-847293f62690}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Control Zone Name
  {99767c22-58f0-45a5-8f29-62088eddf7eb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4cca1d61-06e8-4f47-a5bc-1158a4ed8bbd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil 190kBtu/hr 0.8 Thermal Eff, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {3cf45e4c-bc6b-4b9b-bb57-497429cb8fa4}, !- Handle
  Always Off Discrete,                    !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {417e253d-b334-403d-beb1-0d286ecb7414}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {3cf45e4c-bc6b-4b9b-bb57-497429cb8fa4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {62383d3f-168b-4a11-9a79-c6c255c23f1a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 97kBtu/hr 10.1EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f4f331ae-2797-463f-b975-c722ed4b7e7a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04f5a46e-008d-4ad4-ab00-379c7cd61717}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fda16f8f-3089-44f2-ad40-413751d017e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04f5a46e-008d-4ad4-ab00-379c7cd61717}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fda16f8f-3089-44f2-ad40-413751d017e2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {555de107-17ac-4d55-b966-3e5b5e7ddf1c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC, !- Name
  Load,                                   !- Control Type
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule Name
  {76d26325-1e09-4f69-85f2-d850c905849b}, !- Air Inlet Node Name
  {f12dbdfc-145c-48d8-a6bc-62d3ca7839a0}, !- Air Outlet Node Name
  {f4f331ae-2797-463f-b975-c722ed4b7e7a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Supply Air Fan Operating Mode Schedule Name
  {4cca1d61-06e8-4f47-a5bc-1158a4ed8bbd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {62383d3f-168b-4a11-9a79-c6c255c23f1a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {417e253d-b334-403d-beb1-0d286ecb7414}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f12dbdfc-145c-48d8-a6bc-62d3ca7839a0}, !- Handle
  {555de107-17ac-4d55-b966-3e5b5e7ddf1c}, !- Source Object
  7,                                      !- Outlet Port
  {99767c22-58f0-45a5-8f29-62088eddf7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22e7983d-9899-4b9b-a1ed-0b5b43bcc5e6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {831e4a2c-50d0-4e2d-a67b-b0e9a9235530}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {831e4a2c-50d0-4e2d-a67b-b0e9a9235530}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b15e29b6-041d-4f6d-b199-8e1a2e358020}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {22e7983d-9899-4b9b-a1ed-0b5b43bcc5e6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50047197-67ba-4659-bb64-9e732764b225}, !- Mixed Air Node Name
  {eb43123a-8469-4891-bb2b-a4dbefc977b3}, !- Outdoor Air Stream Node Name
  {d57a8aa0-80fd-415a-9008-016bcad0c1c3}, !- Relief Air Stream Node Name
  {3aaa0385-12e1-4ecc-9bc1-19db42b3e9c0}; !- Return Air Stream Node Name

OS:Node,
  {4a184e40-8685-44d5-bec4-b994fc352383}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eb43123a-8469-4891-bb2b-a4dbefc977b3}; !- Outlet Port

OS:Connection,
  {eb43123a-8469-4891-bb2b-a4dbefc977b3}, !- Handle
  {4a184e40-8685-44d5-bec4-b994fc352383}, !- Source Object
  3,                                      !- Outlet Port
  {b15e29b6-041d-4f6d-b199-8e1a2e358020}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48a0b0b6-da71-4c48-b228-551d3d6393ee}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Name
  {d57a8aa0-80fd-415a-9008-016bcad0c1c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d57a8aa0-80fd-415a-9008-016bcad0c1c3}, !- Handle
  {b15e29b6-041d-4f6d-b199-8e1a2e358020}, !- Source Object
  7,                                      !- Outlet Port
  {48a0b0b6-da71-4c48-b228-551d3d6393ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e21e469b-1a58-4417-8234-476b660c425e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Name
  {50047197-67ba-4659-bb64-9e732764b225}, !- Inlet Port
  {76d26325-1e09-4f69-85f2-d850c905849b}; !- Outlet Port

OS:Connection,
  {3aaa0385-12e1-4ecc-9bc1-19db42b3e9c0}, !- Handle
  {a830a821-5617-4b14-a5e7-9ea0ee3a0d07}, !- Source Object
  3,                                      !- Outlet Port
  {b15e29b6-041d-4f6d-b199-8e1a2e358020}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50047197-67ba-4659-bb64-9e732764b225}, !- Handle
  {b15e29b6-041d-4f6d-b199-8e1a2e358020}, !- Source Object
  5,                                      !- Outlet Port
  {e21e469b-1a58-4417-8234-476b660c425e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d26325-1e09-4f69-85f2-d850c905849b}, !- Handle
  {e21e469b-1a58-4417-8234-476b660c425e}, !- Source Object
  3,                                      !- Outlet Port
  {555de107-17ac-4d55-b966-3e5b5e7ddf1c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {639e2ed8-c468-41fe-86f1-e6d419400c12}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9ffbc52e-97e5-4350-83a6-fbdf6d8698f9}, !- Control Zone or Zone List Name
  {6cb30eec-fbdf-4cdc-be38-f18ddbe40f76}, !- Cooling Control Zone or Zone List Name
  {3e495205-0a34-4f04-990d-4086c8301112}, !- Heating Control Zone or Zone List Name
  {89b2b685-ca17-49d8-a290-bfe11408b7d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ffbc52e-97e5-4350-83a6-fbdf6d8698f9}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6cb30eec-fbdf-4cdc-be38-f18ddbe40f76}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3e495205-0a34-4f04-990d-4086c8301112}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89b2b685-ca17-49d8-a290-bfe11408b7d8}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6c51dc7-73de-46ff-8751-0183739c6b4e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {e3e39744-b818-4bf3-8a23-22fec1a2864b}, !- Air Inlet Node Name
  {fce04bc3-75f2-45e9-aa2c-a464bd46fb84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a035798c-b24a-4cab-8c69-e0c508f3e94b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {5abfd65e-8a09-4a9b-8fd2-866b52c12e02}, !- Inlet Port
  {0dcfa1dc-deef-411a-a4c1-ce14ffa9b6c4}; !- Outlet Port

OS:Connection,
  {d7dd2ad6-dee8-4303-a644-c7a68fe761d3}, !- Handle
  {455b143f-28d4-43b5-9778-28524c256cec}, !- Source Object
  3,                                      !- Outlet Port
  {9640693d-5192-44c9-8b8e-cfa4433c2978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abfd65e-8a09-4a9b-8fd2-866b52c12e02}, !- Handle
  {ac3a13dc-9949-4c25-80b6-ae043a3de9ca}, !- Source Object
  2,                                      !- Outlet Port
  {a035798c-b24a-4cab-8c69-e0c508f3e94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcfa1dc-deef-411a-a4c1-ce14ffa9b6c4}, !- Handle
  {a035798c-b24a-4cab-8c69-e0c508f3e94b}, !- Source Object
  3,                                      !- Outlet Port
  {79148017-8bf7-4fb3-b5ea-a37704b6b320}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {597e7df1-b8af-4ba2-ad86-64f942b85374}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node, !- Name
  {5c055e24-5b3b-4a55-917f-f9c0ac1348d4}, !- Inlet Port
  {e3e39744-b818-4bf3-8a23-22fec1a2864b}; !- Outlet Port

OS:Connection,
  {5c055e24-5b3b-4a55-917f-f9c0ac1348d4}, !- Handle
  {7280c2c1-686f-4fab-906c-2574d5616fe8}, !- Source Object
  3,                                      !- Outlet Port
  {597e7df1-b8af-4ba2-ad86-64f942b85374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e39744-b818-4bf3-8a23-22fec1a2864b}, !- Handle
  {597e7df1-b8af-4ba2-ad86-64f942b85374}, !- Source Object
  3,                                      !- Outlet Port
  {e6c51dc7-73de-46ff-8751-0183739c6b4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fce04bc3-75f2-45e9-aa2c-a464bd46fb84}, !- Handle
  {e6c51dc7-73de-46ff-8751-0183739c6b4e}, !- Source Object
  4,                                      !- Outlet Port
  {455b143f-28d4-43b5-9778-28524c256cec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {abad3198-d51e-446a-8900-3ab56909b33c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d26e6583-9153-408e-9fd1-6dd38106fff4}, !- Supply Side Inlet Node Name
  {b4dfffa3-f684-4a92-94f2-0105389d89e1}, !- Demand Side Outlet Node Name
  {549b74b0-b049-429d-9261-0fa3664b7ce9}, !- Demand Side Inlet Node A
  {762e0f7c-88ff-4cb5-a200-7afb8237caa2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b2fffcc-581b-47cc-a9b5-5d6e810535ce}, !- Demand Mixer Name
  {773e1ebb-2c9d-4abd-ba6c-aabba8c44a45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4489e704-97b5-40fa-b0ab-0edf56e2e62e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Name
  {d26e6583-9153-408e-9fd1-6dd38106fff4}, !- Inlet Port
  {93094afe-a966-4d00-a023-d71a5276ca18}; !- Outlet Port

OS:Node,
  {83fa861a-ec62-4540-a289-6a9d33332566}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Name
  {59260da8-ea69-4109-9ac6-5eb257171c0a}, !- Inlet Port
  {762e0f7c-88ff-4cb5-a200-7afb8237caa2}; !- Outlet Port

OS:Connection,
  {d26e6583-9153-408e-9fd1-6dd38106fff4}, !- Handle
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- Source Object
  9,                                      !- Outlet Port
  {4489e704-97b5-40fa-b0ab-0edf56e2e62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762e0f7c-88ff-4cb5-a200-7afb8237caa2}, !- Handle
  {83fa861a-ec62-4540-a289-6a9d33332566}, !- Source Object
  3,                                      !- Outlet Port
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0470bd9a-6e0f-428a-8b96-5ebd70d20d71}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Name
  {549b74b0-b049-429d-9261-0fa3664b7ce9}, !- Inlet Port
  {f387352b-5a23-471c-895e-1afdd37b47ab}; !- Outlet Port

OS:Node,
  {2b98a3cd-011e-4329-a8ba-e720f86392d1}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Name
  {9ea662a9-2545-42d4-a9cd-24e95aead63f}, !- Inlet Port
  {b4dfffa3-f684-4a92-94f2-0105389d89e1}; !- Outlet Port

OS:Node,
  {23b493e4-45d1-4aa5-ab8a-ac1edebe5064}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Name
  {24ec2215-9af3-45db-84ce-cee7e877d092}, !- Inlet Port
  {1c8eb7c1-a4f6-4481-983d-c295907abad7}; !- Outlet Port

OS:Connection,
  {549b74b0-b049-429d-9261-0fa3664b7ce9}, !- Handle
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- Source Object
  11,                                     !- Outlet Port
  {0470bd9a-6e0f-428a-8b96-5ebd70d20d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4dfffa3-f684-4a92-94f2-0105389d89e1}, !- Handle
  {2b98a3cd-011e-4329-a8ba-e720f86392d1}, !- Source Object
  3,                                      !- Outlet Port
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {773e1ebb-2c9d-4abd-ba6c-aabba8c44a45}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f387352b-5a23-471c-895e-1afdd37b47ab}, !- Inlet Node Name
  {f641cbec-e929-45be-aa89-b449b28729d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b2fffcc-581b-47cc-a9b5-5d6e810535ce}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9ea662a9-2545-42d4-a9cd-24e95aead63f}, !- Outlet Node Name
  {3b14d282-4376-42c4-9451-8d473a97c6d7}; !- Inlet Node Name 1

OS:Connection,
  {f387352b-5a23-471c-895e-1afdd37b47ab}, !- Handle
  {0470bd9a-6e0f-428a-8b96-5ebd70d20d71}, !- Source Object
  3,                                      !- Outlet Port
  {773e1ebb-2c9d-4abd-ba6c-aabba8c44a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea662a9-2545-42d4-a9cd-24e95aead63f}, !- Handle
  {3b2fffcc-581b-47cc-a9b5-5d6e810535ce}, !- Source Object
  2,                                      !- Outlet Port
  {2b98a3cd-011e-4329-a8ba-e720f86392d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {351da50c-37db-44ac-a0a7-6f7250576643}, !- Handle
  {cdd0df4e-0b7c-4f26-a91e-df868de2565d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {abad3198-d51e-446a-8900-3ab56909b33c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {64480af6-cbc1-4181-b9a8-99cf9711a764}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {50c95382-fcae-42b1-8de0-dfb244876a89}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Control Zone Name
  {83fa861a-ec62-4540-a289-6a9d33332566}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fe021ed4-a5c6-4450-bef7-a2d7edd59ed2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil 297kBtu/hr 0.8 Combustion Eff, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.793,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {01e83a16-f026-4c45-a65d-069af94a9082}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {3cf45e4c-bc6b-4b9b-bb57-497429cb8fa4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {1bd9d4d8-8f8c-4d99-9668-9ae882976ed8}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 110kBtu/hr 10.1EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6ecb2052-b4b7-4a67-a667-7b60339c3a60}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79539d97-c29f-4ee8-abdf-b2bba32e7fed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0bb5d2e-6710-453f-87d8-583edfc383ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79539d97-c29f-4ee8-abdf-b2bba32e7fed}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0bb5d2e-6710-453f-87d8-583edfc383ef}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {87ca2b1d-2906-48db-b818-805d1330159b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC, !- Name
  Load,                                   !- Control Type
  {6c338b68-9beb-4866-a233-cefc7f1da867}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule Name
  {42b94950-7669-4ebb-bbf0-aa7ca073c1e1}, !- Air Inlet Node Name
  {59260da8-ea69-4109-9ac6-5eb257171c0a}, !- Air Outlet Node Name
  {6ecb2052-b4b7-4a67-a667-7b60339c3a60}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Supply Air Fan Operating Mode Schedule Name
  {fe021ed4-a5c6-4450-bef7-a2d7edd59ed2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bd9d4d8-8f8c-4d99-9668-9ae882976ed8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {01e83a16-f026-4c45-a65d-069af94a9082}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {59260da8-ea69-4109-9ac6-5eb257171c0a}, !- Handle
  {87ca2b1d-2906-48db-b818-805d1330159b}, !- Source Object
  7,                                      !- Outlet Port
  {83fa861a-ec62-4540-a289-6a9d33332566}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {519f5830-78da-43b7-a1a1-f7e630e2b76d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0635e2ef-4399-4433-a350-a54b16a0b6b8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8781f16f-867e-43ce-971e-ef9ecc7d3933}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8781f16f-867e-43ce-971e-ef9ecc7d3933}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a88b75e6-6cf2-45f5-98db-92e62fd9bf3f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {519f5830-78da-43b7-a1a1-f7e630e2b76d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6895a0d4-fe4c-451f-aa84-f1f8d825dd34}, !- Mixed Air Node Name
  {50d0bafb-387d-4e7b-b3ea-853c16c996f9}, !- Outdoor Air Stream Node Name
  {6a77daab-73dd-4f70-a51f-e0c7cd64b00c}, !- Relief Air Stream Node Name
  {93094afe-a966-4d00-a023-d71a5276ca18}; !- Return Air Stream Node Name

OS:Node,
  {e1ee0298-b7e0-45cf-adb9-a11b8450f72f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50d0bafb-387d-4e7b-b3ea-853c16c996f9}; !- Outlet Port

OS:Connection,
  {50d0bafb-387d-4e7b-b3ea-853c16c996f9}, !- Handle
  {e1ee0298-b7e0-45cf-adb9-a11b8450f72f}, !- Source Object
  3,                                      !- Outlet Port
  {a88b75e6-6cf2-45f5-98db-92e62fd9bf3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9549ea9-cd5a-480c-804c-9d2606a187a1}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Name
  {6a77daab-73dd-4f70-a51f-e0c7cd64b00c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a77daab-73dd-4f70-a51f-e0c7cd64b00c}, !- Handle
  {a88b75e6-6cf2-45f5-98db-92e62fd9bf3f}, !- Source Object
  7,                                      !- Outlet Port
  {b9549ea9-cd5a-480c-804c-9d2606a187a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00ea65d9-ec5e-4e3f-8d27-78f9c721c55b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Name
  {6895a0d4-fe4c-451f-aa84-f1f8d825dd34}, !- Inlet Port
  {42b94950-7669-4ebb-bbf0-aa7ca073c1e1}; !- Outlet Port

OS:Connection,
  {93094afe-a966-4d00-a023-d71a5276ca18}, !- Handle
  {4489e704-97b5-40fa-b0ab-0edf56e2e62e}, !- Source Object
  3,                                      !- Outlet Port
  {a88b75e6-6cf2-45f5-98db-92e62fd9bf3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6895a0d4-fe4c-451f-aa84-f1f8d825dd34}, !- Handle
  {a88b75e6-6cf2-45f5-98db-92e62fd9bf3f}, !- Source Object
  5,                                      !- Outlet Port
  {00ea65d9-ec5e-4e3f-8d27-78f9c721c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b94950-7669-4ebb-bbf0-aa7ca073c1e1}, !- Handle
  {00ea65d9-ec5e-4e3f-8d27-78f9c721c55b}, !- Source Object
  3,                                      !- Outlet Port
  {87ca2b1d-2906-48db-b818-805d1330159b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {64480af6-cbc1-4181-b9a8-99cf9711a764}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b50889ff-0687-48fb-ae5b-5992c67c136d}, !- Control Zone or Zone List Name
  {feae643f-94bc-4f2b-b948-3336ea6090f3}, !- Cooling Control Zone or Zone List Name
  {f66d6cec-4b27-4cbf-8728-399b7a3eb227}, !- Heating Control Zone or Zone List Name
  {c8a68e57-d029-410e-9511-cc6951aa9e9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b50889ff-0687-48fb-ae5b-5992c67c136d}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {feae643f-94bc-4f2b-b948-3336ea6090f3}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f66d6cec-4b27-4cbf-8728-399b7a3eb227}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8a68e57-d029-410e-9511-cc6951aa9e9b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1cdd9eb8-dbc8-4b4c-9022-f4ccdb9e347b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {2c49b9c3-9193-4568-927f-f393643aa228}, !- Air Inlet Node Name
  {24ec2215-9af3-45db-84ce-cee7e877d092}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {789eee1f-de51-4216-afb4-991610e02894}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {e19f69a2-21c8-4a37-a309-bbb46a5f4a57}, !- Inlet Port
  {3b14d282-4376-42c4-9451-8d473a97c6d7}; !- Outlet Port

OS:Connection,
  {1c8eb7c1-a4f6-4481-983d-c295907abad7}, !- Handle
  {23b493e4-45d1-4aa5-ab8a-ac1edebe5064}, !- Source Object
  3,                                      !- Outlet Port
  {cb435cce-a375-4a8c-ac67-d425b2dadf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19f69a2-21c8-4a37-a309-bbb46a5f4a57}, !- Handle
  {55d517d7-e459-46c8-8127-f61f058a505b}, !- Source Object
  2,                                      !- Outlet Port
  {789eee1f-de51-4216-afb4-991610e02894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b14d282-4376-42c4-9451-8d473a97c6d7}, !- Handle
  {789eee1f-de51-4216-afb4-991610e02894}, !- Source Object
  3,                                      !- Outlet Port
  {3b2fffcc-581b-47cc-a9b5-5d6e810535ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db1ba2d5-1e3f-43de-a049-24779b15e9be}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node, !- Name
  {f641cbec-e929-45be-aa89-b449b28729d9}, !- Inlet Port
  {2c49b9c3-9193-4568-927f-f393643aa228}; !- Outlet Port

OS:Connection,
  {f641cbec-e929-45be-aa89-b449b28729d9}, !- Handle
  {773e1ebb-2c9d-4abd-ba6c-aabba8c44a45}, !- Source Object
  3,                                      !- Outlet Port
  {db1ba2d5-1e3f-43de-a049-24779b15e9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c49b9c3-9193-4568-927f-f393643aa228}, !- Handle
  {db1ba2d5-1e3f-43de-a049-24779b15e9be}, !- Source Object
  3,                                      !- Outlet Port
  {1cdd9eb8-dbc8-4b4c-9022-f4ccdb9e347b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24ec2215-9af3-45db-84ce-cee7e877d092}, !- Handle
  {1cdd9eb8-dbc8-4b4c-9022-f4ccdb9e347b}, !- Source Object
  4,                                      !- Outlet Port
  {23b493e4-45d1-4aa5-ab8a-ac1edebe5064}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule
  {30a81b58-43bd-45f6-9ddb-e6f303383d2b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c00c8231-9e99-488a-885d-94de1c69e1ba}, !- Supply Side Inlet Node Name
  {154c7069-1113-45fd-8297-0e1c0f4ae941}, !- Demand Side Outlet Node Name
  {ea337cb6-9607-4f04-af2e-468e196023d9}, !- Demand Side Inlet Node A
  {ffd135d7-e87a-4271-a2a0-fb44378078f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eadf41a8-94d5-4ffa-994a-9eaad05e4142}, !- Demand Mixer Name
  {e83ad8fe-7675-4b4a-bd04-9bd9264a665d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10fd0d49-c062-49c6-a368-50d7f988c40a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Name
  {c00c8231-9e99-488a-885d-94de1c69e1ba}, !- Inlet Port
  {dd79f34d-926f-4920-b269-ddf3afe493e2}; !- Outlet Port

OS:Node,
  {9c663092-472b-4356-bda3-33e3e109060f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Name
  {8f5e7066-711b-4f5e-9ef7-be94e53fd6ea}, !- Inlet Port
  {ffd135d7-e87a-4271-a2a0-fb44378078f2}; !- Outlet Port

OS:Connection,
  {c00c8231-9e99-488a-885d-94de1c69e1ba}, !- Handle
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- Source Object
  9,                                      !- Outlet Port
  {10fd0d49-c062-49c6-a368-50d7f988c40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd135d7-e87a-4271-a2a0-fb44378078f2}, !- Handle
  {9c663092-472b-4356-bda3-33e3e109060f}, !- Source Object
  3,                                      !- Outlet Port
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a44dbd03-85ca-4368-9f7a-ba15c7cd56d8}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Name
  {ea337cb6-9607-4f04-af2e-468e196023d9}, !- Inlet Port
  {719746a1-78ec-43e5-8751-89b2a89cf31a}; !- Outlet Port

OS:Node,
  {d5c847fe-9969-4975-8a47-37c3040cf2d1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Name
  {0179b74f-e26b-4f54-bdc4-5903ef1212dc}, !- Inlet Port
  {154c7069-1113-45fd-8297-0e1c0f4ae941}; !- Outlet Port

OS:Node,
  {1a984fd9-aaf6-42d3-8d28-857486d88bc4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Name
  {1f562efe-c410-48f6-8fff-f1d4cdc1c9f1}, !- Inlet Port
  {785db660-1475-42ac-b255-2958d3ea3418}; !- Outlet Port

OS:Connection,
  {ea337cb6-9607-4f04-af2e-468e196023d9}, !- Handle
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- Source Object
  11,                                     !- Outlet Port
  {a44dbd03-85ca-4368-9f7a-ba15c7cd56d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154c7069-1113-45fd-8297-0e1c0f4ae941}, !- Handle
  {d5c847fe-9969-4975-8a47-37c3040cf2d1}, !- Source Object
  3,                                      !- Outlet Port
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e83ad8fe-7675-4b4a-bd04-9bd9264a665d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {719746a1-78ec-43e5-8751-89b2a89cf31a}, !- Inlet Node Name
  {525feed2-2b33-4ab1-84ef-67f9c3758d50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eadf41a8-94d5-4ffa-994a-9eaad05e4142}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0179b74f-e26b-4f54-bdc4-5903ef1212dc}, !- Outlet Node Name
  {2af4f2db-f317-47b1-a0ec-e73e3b0e7b0c}; !- Inlet Node Name 1

OS:Connection,
  {719746a1-78ec-43e5-8751-89b2a89cf31a}, !- Handle
  {a44dbd03-85ca-4368-9f7a-ba15c7cd56d8}, !- Source Object
  3,                                      !- Outlet Port
  {e83ad8fe-7675-4b4a-bd04-9bd9264a665d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0179b74f-e26b-4f54-bdc4-5903ef1212dc}, !- Handle
  {eadf41a8-94d5-4ffa-994a-9eaad05e4142}, !- Source Object
  2,                                      !- Outlet Port
  {d5c847fe-9969-4975-8a47-37c3040cf2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c955e39-84fc-47eb-a0c6-8ffac50bc3da}, !- Handle
  {e047987f-ad59-4e16-a90d-aab46a91ac92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {30a81b58-43bd-45f6-9ddb-e6f303383d2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6b6fb4a7-17b0-42d9-ad19-4b6b4702288f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0aca436c-3b3d-420f-95b0-59ecd1fa0de3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Control Zone Name
  {9c663092-472b-4356-bda3-33e3e109060f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {96654d4f-a0a9-4000-9f8f-90302f5685b1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil 802kBtu/hr 0.8 Combustion Eff, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.793,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8ae19f19-5f1e-4da0-b7da-42df8b895343}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {3cf45e4c-bc6b-4b9b-bb57-497429cb8fa4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {083ae7d2-7b8d-4950-ac20-cfa7dc0718ef}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 271kBtu/hr 9.3EER, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2c52fc62-8e77-4b0f-ba88-b3a1ecca148e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c92322c-52bd-478b-9cd4-1280ccd0d7df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {487c2735-9b25-426d-88b9-adb5f74b6877}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c92322c-52bd-478b-9cd4-1280ccd0d7df}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {487c2735-9b25-426d-88b9-adb5f74b6877}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a253d7aa-d3a2-4b69-9287-fcbf06d4d7f7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC, !- Name
  Load,                                   !- Control Type
  {e0a1a357-b597-4da1-beb7-ee97b305d7a2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Availability Schedule Name
  {9d0b1831-4f8e-4841-85fc-012fd1256718}, !- Air Inlet Node Name
  {8f5e7066-711b-4f5e-9ef7-be94e53fd6ea}, !- Air Outlet Node Name
  {2c52fc62-8e77-4b0f-ba88-b3a1ecca148e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2414773f-5ec7-42fa-8315-27c93b971159}, !- Supply Air Fan Operating Mode Schedule Name
  {96654d4f-a0a9-4000-9f8f-90302f5685b1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {083ae7d2-7b8d-4950-ac20-cfa7dc0718ef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8ae19f19-5f1e-4da0-b7da-42df8b895343}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8f5e7066-711b-4f5e-9ef7-be94e53fd6ea}, !- Handle
  {a253d7aa-d3a2-4b69-9287-fcbf06d4d7f7}, !- Source Object
  7,                                      !- Outlet Port
  {9c663092-472b-4356-bda3-33e3e109060f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a0c7511-e849-4af9-8d95-d997e6b1090d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {651d776b-6470-4794-abec-02f046e9df49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {25739840-6147-4dd3-9a15-e6b93036e99c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bc66b147-0755-414a-9494-1537fd5f6df0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bc66b147-0755-414a-9494-1537fd5f6df0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bcdfe255-79b7-4a00-976b-80bbf600117b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {0a0c7511-e849-4af9-8d95-d997e6b1090d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33cf8674-4270-4454-bca6-e2ecd32fb5a0}, !- Mixed Air Node Name
  {99c55a8c-304d-47fc-b575-d79f47d5365e}, !- Outdoor Air Stream Node Name
  {3e922768-5238-47ad-86a4-55e330460975}, !- Relief Air Stream Node Name
  {dd79f34d-926f-4920-b269-ddf3afe493e2}; !- Return Air Stream Node Name

OS:Node,
  {a2292e87-d03b-41d8-bcfe-36381a3a4353}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a833699-ff53-4285-bc26-d8b7e6fdd82d}; !- Outlet Port

OS:Node,
  {2816ca3e-8f2d-4ba0-9344-16edb77e3230}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Name
  {c9430917-713c-44ca-b5a0-c708606b6482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4e0e9cd4-e7ba-4a61-96ee-9188b0465aa7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Name
  {33cf8674-4270-4454-bca6-e2ecd32fb5a0}, !- Inlet Port
  {9d0b1831-4f8e-4841-85fc-012fd1256718}; !- Outlet Port

OS:Connection,
  {dd79f34d-926f-4920-b269-ddf3afe493e2}, !- Handle
  {10fd0d49-c062-49c6-a368-50d7f988c40a}, !- Source Object
  3,                                      !- Outlet Port
  {bcdfe255-79b7-4a00-976b-80bbf600117b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33cf8674-4270-4454-bca6-e2ecd32fb5a0}, !- Handle
  {bcdfe255-79b7-4a00-976b-80bbf600117b}, !- Source Object
  5,                                      !- Outlet Port
  {4e0e9cd4-e7ba-4a61-96ee-9188b0465aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0b1831-4f8e-4841-85fc-012fd1256718}, !- Handle
  {4e0e9cd4-e7ba-4a61-96ee-9188b0465aa7}, !- Source Object
  3,                                      !- Outlet Port
  {a253d7aa-d3a2-4b69-9287-fcbf06d4d7f7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b6fb4a7-17b0-42d9-ad19-4b6b4702288f}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {295210ba-8733-4db8-93ba-990073a1b00a}, !- Control Zone or Zone List Name
  {3546bb7c-ead1-4ae2-ac3e-3e9a9d64bf92}, !- Cooling Control Zone or Zone List Name
  {7fa06334-2c27-44a4-a0dc-4e820e5c755b}, !- Heating Control Zone or Zone List Name
  {d9f3090a-5f0b-4311-99d5-772b1bbf9ded}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {295210ba-8733-4db8-93ba-990073a1b00a}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {3546bb7c-ead1-4ae2-ac3e-3e9a9d64bf92}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7fa06334-2c27-44a4-a0dc-4e820e5c755b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d9f3090a-5f0b-4311-99d5-772b1bbf9ded}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e90f317-7d7f-4ffd-9fbc-72c468e5d6ab}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {d9456092-97f0-4d0d-b80c-de950d738fe6}, !- Air Inlet Node Name
  {1f562efe-c410-48f6-8fff-f1d4cdc1c9f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0cc0ae50-8fa0-4c41-b1cc-5a228d5857de}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f5abd895-1f19-412c-a639-455212ce9154}, !- Inlet Port
  {2af4f2db-f317-47b1-a0ec-e73e3b0e7b0c}; !- Outlet Port

OS:Connection,
  {785db660-1475-42ac-b255-2958d3ea3418}, !- Handle
  {1a984fd9-aaf6-42d3-8d28-857486d88bc4}, !- Source Object
  3,                                      !- Outlet Port
  {65698aef-a564-4e9f-a7c9-67c90a238d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5abd895-1f19-412c-a639-455212ce9154}, !- Handle
  {55d111f8-a1b6-4bb5-980e-d64ee57d1967}, !- Source Object
  2,                                      !- Outlet Port
  {0cc0ae50-8fa0-4c41-b1cc-5a228d5857de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af4f2db-f317-47b1-a0ec-e73e3b0e7b0c}, !- Handle
  {0cc0ae50-8fa0-4c41-b1cc-5a228d5857de}, !- Source Object
  3,                                      !- Outlet Port
  {eadf41a8-94d5-4ffa-994a-9eaad05e4142}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bb9ce48-a1d3-4d0c-851c-09c060a46d4d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node, !- Name
  {525feed2-2b33-4ab1-84ef-67f9c3758d50}, !- Inlet Port
  {d9456092-97f0-4d0d-b80c-de950d738fe6}; !- Outlet Port

OS:Connection,
  {525feed2-2b33-4ab1-84ef-67f9c3758d50}, !- Handle
  {e83ad8fe-7675-4b4a-bd04-9bd9264a665d}, !- Source Object
  3,                                      !- Outlet Port
  {9bb9ce48-a1d3-4d0c-851c-09c060a46d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9456092-97f0-4d0d-b80c-de950d738fe6}, !- Handle
  {9bb9ce48-a1d3-4d0c-851c-09c060a46d4d}, !- Source Object
  3,                                      !- Outlet Port
  {2e90f317-7d7f-4ffd-9fbc-72c468e5d6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f562efe-c410-48f6-8fff-f1d4cdc1c9f1}, !- Handle
  {2e90f317-7d7f-4ffd-9fbc-72c468e5d6ab}, !- Source Object
  4,                                      !- Outlet Port
  {1a984fd9-aaf6-42d3-8d28-857486d88bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  {7affb467-8635-43c5-a93b-cbc8b8e8e536}, !- Default Day Schedule Name
  {b6782444-b094-4398-856e-0a36c7c24c9c}, !- Summer Design Day Schedule Name
  {0c147117-ef52-4401-9f6b-466904b52f97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7affb467-8635-43c5-a93b-cbc8b8e8e536}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {928eabe2-0e3f-48d6-adfd-d8740b6d7b9e}, !- Handle
  Schedule Rule 77,                       !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {177683ff-cbf0-462f-a7e5-f71dd8cd2da2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {177683ff-cbf0-462f-a7e5-f71dd8cd2da2}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79e42dd0-2dcd-4894-a7bf-394c9a113b52}, !- Handle
  Schedule Rule 78,                       !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3b21d22a-a91f-40a0-99d6-e3747d0d4f2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3b21d22a-a91f-40a0-99d6-e3747d0d4f2b}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e39c408c-c8de-4624-babe-b64f24157cf7}, !- Handle
  Schedule Rule 79,                       !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf17e2e7-9206-4357-b0c9-325856907fca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf17e2e7-9206-4357-b0c9-325856907fca}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a53b5d3-962c-4fa8-a947-dd6442c98d62}, !- Handle
  Schedule Rule 80,                       !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7f8f42d-6f55-4f60-86d0-665aaa69645d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7f8f42d-6f55-4f60-86d0-665aaa69645d}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74657ec8-2f8d-4c8b-8ce0-02379352a2df}, !- Handle
  Schedule Rule 81,                       !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc5f79bd-44ef-491b-88cb-ac48ad9a3b41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fc5f79bd-44ef-491b-88cb-ac48ad9a3b41}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c147117-ef52-4401-9f6b-466904b52f97}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6782444-b094-4398-856e-0a36c7c24c9c}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {a386cd3f-3cc4-4815-b478-59e470e68eec}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {8a08c80b-f09e-4eb1-a29e-64002381cc39}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {78c149df-9cbe-4de4-b279-d909a30d53e8}, !- Air Inlet Node Name
  {f96bc686-4886-49dd-95c4-ea4ce889d5c4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2c66bd87-bcbe-4a28-93a2-4ba2db579a4c}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c66bd87-bcbe-4a28-93a2-4ba2db579a4c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  {bb69719f-6531-4ba2-b42f-ec001ca9c27f}, !- Default Day Schedule Name
  {d7ea33d6-aac2-41fd-a21f-d311c269165a}, !- Summer Design Day Schedule Name
  {d2e54712-92cb-4081-b902-5f67c8c721f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb69719f-6531-4ba2-b42f-ec001ca9c27f}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2e54712-92cb-4081-b902-5f67c8c721f2}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ea33d6-aac2-41fd-a21f-d311c269165a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  {19aee9e9-301f-4645-9071-d3f1df786b73}, !- Default Day Schedule Name
  {e8dc4a03-4ffd-4653-99a0-965502f3b614}, !- Summer Design Day Schedule Name
  {a4820c82-562c-461d-b62e-e51dd8d3a351}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19aee9e9-301f-4645-9071-d3f1df786b73}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07ab9168-688a-41c0-b7e9-955e87241736}, !- Handle
  Schedule Rule 82,                       !- Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a2846b25-cfe9-45cc-9aa0-4935733dafe2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2846b25-cfe9-45cc-9aa0-4935733dafe2}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42731be3-d624-4649-9ef0-c740d36e1a3d}, !- Handle
  Schedule Rule 83,                       !- Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab76a196-d566-475f-8baf-8d9210f46527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ab76a196-d566-475f-8baf-8d9210f46527}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {403825a3-40ff-4c21-921c-5caca588870a}, !- Handle
  Schedule Rule 84,                       !- Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60499705-887b-4b2f-922a-13205675fdeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60499705-887b-4b2f-922a-13205675fdeb}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67e500fd-9193-427c-9e51-aae58d5d7d6a}, !- Handle
  Schedule Rule 85,                       !- Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fac0715-16fc-4f4d-98ac-992d3be03f8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fac0715-16fc-4f4d-98ac-992d3be03f8a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e31d0e5-cbd1-40bd-bd2e-89055720bae5}, !- Handle
  Schedule Rule 86,                       !- Name
  {832d7f81-1b1b-43a5-a02a-d02f1c1cee55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0ec8116-a071-4f89-9461-810f1af4463d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d0ec8116-a071-4f89-9461-810f1af4463d}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4820c82-562c-461d-b62e-e51dd8d3a351}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8dc4a03-4ffd-4653-99a0-965502f3b614}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {ea45deab-7c58-4ec4-9065-f2bd020f7b1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {cf4b0991-db63-43fb-887c-5f424b436e59}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {18dc7177-64fd-4a56-b7a0-58d07b7a53c2}, !- Inlet Port
  {78c149df-9cbe-4de4-b279-d909a30d53e8}; !- Outlet Port

OS:Connection,
  {18dc7177-64fd-4a56-b7a0-58d07b7a53c2}, !- Handle
  {26705811-6cf0-4aea-9a62-554a48446ea0}, !- Source Object
  2,                                      !- Outlet Port
  {cf4b0991-db63-43fb-887c-5f424b436e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c149df-9cbe-4de4-b279-d909a30d53e8}, !- Handle
  {cf4b0991-db63-43fb-887c-5f424b436e59}, !- Source Object
  3,                                      !- Outlet Port
  {a386cd3f-3cc4-4815-b478-59e470e68eec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83fb53be-83a8-4cdd-abee-786ee8544c72}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {f96bc686-4886-49dd-95c4-ea4ce889d5c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f96bc686-4886-49dd-95c4-ea4ce889d5c4}, !- Handle
  {a386cd3f-3cc4-4815-b478-59e470e68eec}, !- Source Object
  7,                                      !- Outlet Port
  {83fb53be-83a8-4cdd-abee-786ee8544c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4977783e-c2b1-4537-a80a-4894d39922ad}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  {1bf1e135-6f08-47d4-8030-57b79eab6489}, !- Default Day Schedule Name
  {ea486cc5-d2dc-4d10-b420-0c00409f7b49}, !- Summer Design Day Schedule Name
  {eaa73f5e-dca5-47f3-85c6-96e8a995e947}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bf1e135-6f08-47d4-8030-57b79eab6489}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eaa73f5e-dca5-47f3-85c6-96e8a995e947}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea486cc5-d2dc-4d10-b420-0c00409f7b49}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c510cf8-ebde-4f05-93f8-b14717ade510}, !- Handle
  Schedule Rule 87,                       !- Name
  {4977783e-c2b1-4537-a80a-4894d39922ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2c4efb7-4ebe-4eb0-94c6-a4d93b46eebe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2c4efb7-4ebe-4eb0-94c6-a4d93b46eebe}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f2a2b4fd-b3f6-41ad-ab8c-51c50e2bc2e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {63fb8d82-a418-40cd-bd80-f0d9c3e3de5e}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {4977783e-c2b1-4537-a80a-4894d39922ad}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {56269812-bb38-4873-9a17-a6bc3ebd94c4}, !- Air Inlet Node Name
  {a74ed7ae-c9a5-4a19-95c5-152fda38d6e5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7eb79882-b3f6-4328-964c-2593f6d7c495}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {4b7c7af6-4dd4-4868-b7b7-d2b785f6595d}, !- Inlet Port
  {56269812-bb38-4873-9a17-a6bc3ebd94c4}; !- Outlet Port

OS:Connection,
  {4b7c7af6-4dd4-4868-b7b7-d2b785f6595d}, !- Handle
  {8263cf6e-16a2-4dcd-9ab9-86a07fe130e8}, !- Source Object
  2,                                      !- Outlet Port
  {7eb79882-b3f6-4328-964c-2593f6d7c495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56269812-bb38-4873-9a17-a6bc3ebd94c4}, !- Handle
  {7eb79882-b3f6-4328-964c-2593f6d7c495}, !- Source Object
  3,                                      !- Outlet Port
  {63fb8d82-a418-40cd-bd80-f0d9c3e3de5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e51708c5-52f3-4778-911a-778b9b05190b}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {a74ed7ae-c9a5-4a19-95c5-152fda38d6e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a74ed7ae-c9a5-4a19-95c5-152fda38d6e5}, !- Handle
  {63fb8d82-a418-40cd-bd80-f0d9c3e3de5e}, !- Source Object
  7,                                      !- Outlet Port
  {e51708c5-52f3-4778-911a-778b9b05190b}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {fe3259ab-83cb-4b5a-a3f3-fca810652e94}, !- Handle
  RefrSystem - Primary School,            !- Name
  {fe2d4a0f-895d-40a2-92b4-6aeb70074659}, !- Refrigerated CaseAndWalkInList Name
  {03f47e23-7616-4577-a072-95b7904ff342}, !- Refrigeration TransferLoad List Name
  {16266e99-d2bf-409a-b777-c3e16e5f0ecb}, !- Refrigeration Condenser Name
  {a920d198-7b8f-4e22-830e-1d56290c728f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {eebb3611-3bff-4dab-91df-a19ac2d81817}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {fe2d4a0f-895d-40a2-92b4-6aeb70074659}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {2f0f1e30-ecf9-424a-854f-77e9cc1c5a09}, !- Model Object 1
  {65cb7aae-1968-4cbe-a51b-e2a635de6f48}; !- Model Object 2

OS:ModelObjectList,
  {03f47e23-7616-4577-a072-95b7904ff342}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {a920d198-7b8f-4e22-830e-1d56290c728f}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {5bff5649-43b8-4c4d-88f3-3f5cd60341c4}, !- Model Object 1
  {9edf8aa1-e7e5-4666-8466-708aec94079f}, !- Model Object 2
  {4e1febb8-97aa-4fac-9d58-274b6616b1f1}, !- Model Object 3
  {b1174168-4fa9-4fe4-92e9-1ef171c5f339}, !- Model Object 4
  {e87084c4-8002-4b8e-a76c-86ea03c9dac0}, !- Model Object 5
  {e0369083-0ffb-4c31-bc7a-38aa4c0a07f4}, !- Model Object 6
  {acf8b3a3-bba4-4901-81e2-3e9506ff7b73}, !- Model Object 7
  {88abf321-80a8-4d02-a196-32edf6939be8}, !- Model Object 8
  {1e97cd6a-875f-4a3d-8fbd-6b80c38a9583}, !- Model Object 9
  {4418196a-3e33-498b-af6b-1bca32f8b6c0}, !- Model Object 10
  {4b8a0da8-9a3f-4d3a-9c32-f3d2440d4b64}, !- Model Object 11
  {68565377-4a63-456a-858c-a35e07e0e369}, !- Model Object 12
  {a4bf10ef-acbd-417e-9545-fad5525789b0}, !- Model Object 13
  {c0233929-2f95-4731-a4af-1a83909ca3f5}, !- Model Object 14
  {fc72f4eb-b90b-4616-a7c3-3b475471d140}, !- Model Object 15
  {0d13bfaa-bb59-46e8-9d35-555514c30557}, !- Model Object 16
  {fea620d1-b789-4135-836f-36f0b51be6b5}, !- Model Object 17
  {b959f1f3-0c33-44b0-b534-2e80c7f5bb4f}, !- Model Object 18
  {f5753424-a5c6-4c86-aed4-c175cf0c7dba}, !- Model Object 19
  {efd1e9d7-e09d-4b81-8dce-904ebb2201cd}; !- Model Object 20

OS:ModelObjectList,
  {eebb3611-3bff-4dab-91df-a19ac2d81817}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {5bff5649-43b8-4c4d-88f3-3f5cd60341c4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {9edf8aa1-e7e5-4666-8466-708aec94079f}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4e1febb8-97aa-4fac-9d58-274b6616b1f1}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b1174168-4fa9-4fe4-92e9-1ef171c5f339}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e87084c4-8002-4b8e-a76c-86ea03c9dac0}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e0369083-0ffb-4c31-bc7a-38aa4c0a07f4}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {acf8b3a3-bba4-4901-81e2-3e9506ff7b73}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {88abf321-80a8-4d02-a196-32edf6939be8}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1e97cd6a-875f-4a3d-8fbd-6b80c38a9583}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4418196a-3e33-498b-af6b-1bca32f8b6c0}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4b8a0da8-9a3f-4d3a-9c32-f3d2440d4b64}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {68565377-4a63-456a-858c-a35e07e0e369}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a4bf10ef-acbd-417e-9545-fad5525789b0}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c0233929-2f95-4731-a4af-1a83909ca3f5}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fc72f4eb-b90b-4616-a7c3-3b475471d140}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0d13bfaa-bb59-46e8-9d35-555514c30557}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fea620d1-b789-4135-836f-36f0b51be6b5}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b959f1f3-0c33-44b0-b534-2e80c7f5bb4f}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f5753424-a5c6-4c86-aed4-c175cf0c7dba}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {efd1e9d7-e09d-4b81-8dce-904ebb2201cd}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {b8fa78cf-5853-4335-85db-bdba6a985bb0}, !- Refrigeration Compressor Power Curve Name
  {68099fa9-a813-4a9b-9ba8-b03e27356f6a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {3c61a115-3440-4d0d-9e7d-04398122f4f1}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {2f0f1e30-ecf9-424a-854f-77e9cc1c5a09}, !- Handle
  Case Primary School,                    !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {3c61a115-3440-4d0d-9e7d-04398122f4f1}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {e35515f6-5e4e-46c2-bbf7-1db458b2e458}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {f030d239-d2da-4383-ab48-933be0f5e06b}, !- Case Defrost Schedule Name
  {bbf1366a-c925-48e6-8b2d-0a10cbf64db3}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {f7e8cdaf-aa7c-4924-8d4d-0339a1a4a2d6}, !- Refrigerated Case Restocking Schedule Name
  {f355e1f4-c295-4c00-be95-dd346e9cdb12}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {f7e8cdaf-aa7c-4924-8d4d-0339a1a4a2d6}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {fe0a40c5-9722-440d-b85c-7f6783332299}, !- Schedule Type Limits Name
  {356c27a1-df01-4364-93d7-08923334ea46}, !- Default Day Schedule Name
  {c3744303-d045-4180-8e60-c4c9174fcebb}, !- Summer Design Day Schedule Name
  {827bc8a3-c05b-4c98-b323-71ebc45289a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {356c27a1-df01-4364-93d7-08923334ea46}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {fe0a40c5-9722-440d-b85c-7f6783332299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {827bc8a3-c05b-4c98-b323-71ebc45289a8}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {fe0a40c5-9722-440d-b85c-7f6783332299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {c3744303-d045-4180-8e60-c4c9174fcebb}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {fe0a40c5-9722-440d-b85c-7f6783332299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {fe0a40c5-9722-440d-b85c-7f6783332299}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {4833a08b-bce1-4977-ac15-773a120fd84f}, !- Handle
  {2f0f1e30-ecf9-424a-854f-77e9cc1c5a09}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {f030d239-d2da-4383-ab48-933be0f5e06b}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {8d3bd5ea-dc43-4204-8e60-ab30b5943d1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d3bd5ea-dc43-4204-8e60-ab30b5943d1c}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {bbf1366a-c925-48e6-8b2d-0a10cbf64db3}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {b9b8b14b-5376-4778-99bb-49d5baa4c0f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9b8b14b-5376-4778-99bb-49d5baa4c0f8}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {f355e1f4-c295-4c00-be95-dd346e9cdb12}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {1e6b3c2b-f2dc-4758-9121-6724136c2fdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6b3c2b-f2dc-4758-9121-6724136c2fdd}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {65cb7aae-1968-4cbe-a51b-e2a635de6f48}, !- Handle
  Walk-In Primary School,                 !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ad403795-b4f4-4ce1-9df8-20cb7813a234}, !- Defrost Schedule Name
  {6ec1f7f7-a980-4c37-9b7e-185b861b2a93}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {3107cf34-9d73-494d-ad31-10d694d834c0}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e5228c3b-994e-461c-a9a3-be0f48ddf8e3}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e5228c3b-994e-461c-a9a3-be0f48ddf8e3}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {808c30f6-ebf2-409f-814b-8c5641535f6b}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3107cf34-9d73-494d-ad31-10d694d834c0}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Schedule Type Limits Name
  {9b1b5310-76eb-4af9-b3cc-6ba2236647e9}, !- Default Day Schedule Name
  {2a783344-e3e3-4c6a-99d7-f54b3b88b938}, !- Summer Design Day Schedule Name
  {ef974ad1-1dad-43e7-8ebb-27e2fb9beb5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b1b5310-76eb-4af9-b3cc-6ba2236647e9}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ef974ad1-1dad-43e7-8ebb-27e2fb9beb5f}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {2a783344-e3e3-4c6a-99d7-f54b3b88b938}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {8dceac80-a736-43e4-8477-79786f596f3b}, !- Handle
  Schedule Rule 88,                       !- Name
  {3107cf34-9d73-494d-ad31-10d694d834c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b5ee6f7-92f7-49a7-80fc-4636b4e82ec4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b5ee6f7-92f7-49a7-80fc-4636b4e82ec4}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {94a54c1e-b813-42a8-9ad8-4c23f488a86c}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {63b4fa4b-0c4b-4f41-93b0-5273d4c0acf7}, !- Default Day Schedule Name
  {79a88040-dafa-4eec-b662-3d619ebb3e78}, !- Summer Design Day Schedule Name
  {f994889e-3181-4a2e-9132-d402cd9d62a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63b4fa4b-0c4b-4f41-93b0-5273d4c0acf7}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {79a88040-dafa-4eec-b662-3d619ebb3e78}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89dd50c9-614f-4fd8-982f-a599d94d0a6f}, !- Handle
  Schedule Rule 89,                       !- Name
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1588b606-1ad7-446d-9bb0-2d9be8ca462d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1588b606-1ad7-446d-9bb0-2d9be8ca462d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f1847e9a-c298-428e-b201-ff1db4933fd7}, !- Handle
  Schedule Rule 90,                       !- Name
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9edf8b48-fd45-4ac3-9ec2-51f74e28a67c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9edf8b48-fd45-4ac3-9ec2-51f74e28a67c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {e7b93c6e-d70a-45c3-83c0-1e861ea8351b}, !- Handle
  Schedule Rule 91,                       !- Name
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ef9e501-c1e7-4938-873e-c9810dd62b5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef9e501-c1e7-4938-873e-c9810dd62b5d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7d956bac-1187-4d9d-980d-c5c1a63eb0c9}, !- Handle
  Schedule Rule 92,                       !- Name
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3be24b41-d6e5-48f6-a5a3-3467ad5a72a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3be24b41-d6e5-48f6-a5a3-3467ad5a72a6}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d27de8d9-dcfa-4bd0-9a04-a70b6414e390}, !- Handle
  Schedule Rule 93,                       !- Name
  {cde660d0-7a40-4bc0-b40e-99e1222a4378}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ce7f14f-e3fb-43a9-8710-a247b0476e3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8ce7f14f-e3fb-43a9-8710-a247b0476e3e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f994889e-3181-4a2e-9132-d402cd9d62a6}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {808c30f6-ebf2-409f-814b-8c5641535f6b}, !- Handle
  door_wi_sched,                          !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {c10d08a0-736d-4605-98ca-4a767480a0ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c10d08a0-736d-4605-98ca-4a767480a0ea}, !- Handle
  door_wi_sched Default,                  !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {360975dc-1738-4e9c-8e57-86fb8f85d0e5}, !- Handle
  {65cb7aae-1968-4cbe-a51b-e2a635de6f48}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ad403795-b4f4-4ce1-9df8-20cb7813a234}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {e0f9be89-e229-4725-9904-7355bfcdb057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0f9be89-e229-4725-9904-7355bfcdb057}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {6ec1f7f7-a980-4c37-9b7e-185b861b2a93}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {96b34a8e-d4bd-4a87-a8c4-33645bf6d5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96b34a8e-d4bd-4a87-a8c4-33645bf6d5af}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {945cb310-d9a1-4a71-a909-81624378a4ad}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {16266e99-d2bf-409a-b777-c3e16e5f0ecb}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {945cb310-d9a1-4a71-a909-81624378a4ad}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {e6b4f037-78d6-48b3-847e-d2d66e5e93e5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b41f543a-cc61-4ad3-be1d-ef11701b3538}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {696705b9-7e3d-4d51-86c9-b491a0c0ac24}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e943059b-e4d3-4350-864d-d300d8b02055}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {977f1495-1807-4d4f-a7ed-39566bd71292}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6d569d20-650a-47e2-b1cb-10f954023df9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {e39de1e1-a74c-4cdb-9b3e-265678e5d135}, !- Handle
  Foundation F 126 Perim 190 Area 1710,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fda9fe6-dbed-4b17-8b0d-7721fcd67e02}, !- Handle
  Foundation F 126 Perim 170 Area 3570,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {99e66634-c69f-44ad-bd2e-322fa3995ccd}, !- Handle
  Foundation F 126 Perim 200 Area 990,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a9fca7c4-f188-4220-a1b7-6036902dcb68}, !- Handle
  Foundation F 126 Perim 100 Area 1900,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3c9054a2-10c0-41a7-a9bc-ac4bf0432a29}, !- Handle
  Foundation F 126 Perim 360 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dec1612a-7c26-4168-b914-f1fcb6ca2500}, !- Handle
  Foundation F 126 Perim 400 Area 3990,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {924fe46f-8e45-4bd8-8092-f5bf8a15fe24}, !- Handle
  Foundation F 126 Perim 30 Area 1920,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09327ece-4e81-45ba-a7d5-209f6c295a73}, !- Handle
  Foundation F 126 Perim 80 Area 1680,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {acc5aa40-4042-46d2-aea2-7973c28f3316}, !- Handle
  Foundation F 126 Perim 350 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3da11566-b66b-442a-8f8a-2e1ffd814748}, !- Handle
  Foundation F 126 Perim 90 Area 5460,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b58e124b-1f71-4496-96c5-c4cdf786f220}, !- Handle
  Foundation F 126 Perim 420 Area 4410,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09d068e3-1136-43c9-ae85-5dbf2bbc096d}, !- Handle
  Foundation F 126 Perim 530 Area 4770,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a9fed11d-7bc6-420a-ba17-7eda38debf94}, !- Handle
  Foundation F 126 Perim 180 Area 1620,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {159f1fff-51f8-434c-b069-8694740f3c6e}, !- Handle
  Foundation F 126 Perim 0 Area 2520,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {369bf739-6e93-4df2-8246-961fced6d6c7}, !- Handle
  90.1-2004 - PriSchl - ASHRAE 169-2013-4A, !- Name
  {a4ca9b7d-4e8f-4451-b113-e560c0920a12}, !- Default Exterior Surface Constructions Name
  {8e4dd1df-4485-4c5b-91b7-444e0586a5ad}, !- Default Interior Surface Constructions Name
  {e0d9c91d-6fa2-41b8-9143-f43a3a3a26fe}, !- Default Ground Contact Surface Constructions Name
  {ff2e877b-921c-4cbd-bfe6-13299b31ce08}, !- Default Exterior SubSurface Constructions Name
  {7a89b255-b261-455c-b168-ff266e3291e4}, !- Default Interior SubSurface Constructions Name
  {42c0fb46-3bab-4a79-a98b-e4b0ea04dc94}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a4ca9b7d-4e8f-4451-b113-e560c0920a12}, !- Handle
  Default Surface Constructions 1,        !- Name
  {dc0c04eb-b7d6-4082-ab40-50a0937fe1c1}, !- Floor Construction Name
  {b4bbf1a2-3677-4950-a0fa-fca0be428aa4}, !- Wall Construction Name
  {60a01faa-505a-46c0-a75c-1ea3940476be}; !- Roof Ceiling Construction Name

OS:Construction,
  {dc0c04eb-b7d6-4082-ab40-50a0937fe1c1}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {fb58a9ce-0ede-4300-9fb8-1e1606db733f}, !- Layer 1
  {f2baa4b5-13cb-43ab-879b-58d99f235cf6}, !- Layer 2
  {7d001558-d6d6-4ed5-bc73-fcd020900feb}; !- Layer 3

OS:Material:NoMass,
  {fb58a9ce-0ede-4300-9fb8-1e1606db733f}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2baa4b5-13cb-43ab-879b-58d99f235cf6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7d001558-d6d6-4ed5-bc73-fcd020900feb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e880c681-e0e7-498d-a97d-f06c85eb75ba}, !- Handle
  {dc0c04eb-b7d6-4082-ab40-50a0937fe1c1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b4bbf1a2-3677-4950-a0fa-fca0be428aa4}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {c47d0cb6-c7df-4a71-ba2a-d3e41a576e37}, !- Layer 1
  {2a3a288b-e7ef-4c2f-ba55-7d86a6ec25e3}, !- Layer 2
  {4733c6cf-ebe4-4015-bd69-1575fc017cee}, !- Layer 3
  {2a3a288b-e7ef-4c2f-ba55-7d86a6ec25e3}; !- Layer 4

OS:Material,
  {c47d0cb6-c7df-4a71-ba2a-d3e41a576e37}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a3a288b-e7ef-4c2f-ba55-7d86a6ec25e3}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4733c6cf-ebe4-4015-bd69-1575fc017cee}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {afb956ec-be0c-46c7-920d-a9bc1a5e65e9}, !- Handle
  {b4bbf1a2-3677-4950-a0fa-fca0be428aa4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {60a01faa-505a-46c0-a75c-1ea3940476be}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {744cec5b-a104-4f87-8f4a-9f51d60e5583}, !- Layer 1
  {b7426a19-9b48-4f35-9ebd-37c986995b99}, !- Layer 2
  {0928e362-d197-4ea7-9983-e08e19d0e25b}; !- Layer 3

OS:Material,
  {744cec5b-a104-4f87-8f4a-9f51d60e5583}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b7426a19-9b48-4f35-9ebd-37c986995b99}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0928e362-d197-4ea7-9983-e08e19d0e25b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8792e461-c7c7-48fc-a06d-698a7737a465}, !- Handle
  {60a01faa-505a-46c0-a75c-1ea3940476be}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8e4dd1df-4485-4c5b-91b7-444e0586a5ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3d5d37b0-14a3-4d45-8db8-9636377c0018}, !- Floor Construction Name
  {b1c27f20-62a0-4b21-af6e-a58656e56e24}, !- Wall Construction Name
  {3442e343-7b7a-43bd-b99f-ade4b139422e}; !- Roof Ceiling Construction Name

OS:Construction,
  {3d5d37b0-14a3-4d45-8db8-9636377c0018}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b41f543a-cc61-4ad3-be1d-ef11701b3538}, !- Layer 1
  {e6b4f037-78d6-48b3-847e-d2d66e5e93e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {2bc3e106-c4ce-4e72-a4ad-fdc03f205134}, !- Handle
  {3d5d37b0-14a3-4d45-8db8-9636377c0018}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b1c27f20-62a0-4b21-af6e-a58656e56e24}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e943059b-e4d3-4350-864d-d300d8b02055}, !- Layer 1
  {e943059b-e4d3-4350-864d-d300d8b02055}; !- Layer 2

OS:StandardsInformation:Construction,
  {07755ebf-56f2-45d4-b4d4-d7d9287b0f41}, !- Handle
  {b1c27f20-62a0-4b21-af6e-a58656e56e24}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3442e343-7b7a-43bd-b99f-ade4b139422e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e6b4f037-78d6-48b3-847e-d2d66e5e93e5}, !- Layer 1
  {b41f543a-cc61-4ad3-be1d-ef11701b3538}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d4c3acb-5cfe-4ff3-9e92-96d5f0e94009}, !- Handle
  {3442e343-7b7a-43bd-b99f-ade4b139422e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e0d9c91d-6fa2-41b8-9143-f43a3a3a26fe}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c540bd49-0eb9-4d8e-b2ef-815e07b48928}, !- Floor Construction Name
  {52b19026-08d6-4efb-bab8-d3e26394404c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c540bd49-0eb9-4d8e-b2ef-815e07b48928}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0524e7bc-026f-4753-92fb-5d46ca7aadf2}, !- Layer 1
  {7d001558-d6d6-4ed5-bc73-fcd020900feb}; !- Layer 2

OS:Material:NoMass,
  {493ce2c9-4704-4b57-8d63-a69ed129aab7}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0524e7bc-026f-4753-92fb-5d46ca7aadf2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc8a683a-bd35-46c9-93c7-e158faff82ba}, !- Handle
  {c540bd49-0eb9-4d8e-b2ef-815e07b48928}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {52b19026-08d6-4efb-bab8-d3e26394404c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {77e9da81-ed79-496c-81e2-aa03b061697e}; !- Layer 1

OS:Material,
  {77e9da81-ed79-496c-81e2-aa03b061697e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {82deb11e-8782-4168-a896-80aa938557f1}, !- Handle
  {52b19026-08d6-4efb-bab8-d3e26394404c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ff2e877b-921c-4cbd-bfe6-13299b31ce08}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4593c400-08cc-42f7-bf14-6e62ea205d79}, !- Fixed Window Construction Name
  {4593c400-08cc-42f7-bf14-6e62ea205d79}, !- Operable Window Construction Name
  {c7f0110e-2164-432f-838e-069b0db215f4}, !- Door Construction Name
  {4593c400-08cc-42f7-bf14-6e62ea205d79}, !- Glass Door Construction Name
  {41310bfd-fc07-4597-8356-fc1902da1b21}, !- Overhead Door Construction Name
  {fc388a55-7e22-4aaa-9a56-b4de9149f4a5}, !- Skylight Construction Name
  {3da7b05b-307e-48ec-9600-db77ea8980aa}, !- Tubular Daylight Dome Construction Name
  {3da7b05b-307e-48ec-9600-db77ea8980aa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4593c400-08cc-42f7-bf14-6e62ea205d79}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {2bc35fbe-88ac-49e7-9e28-dfc73ab59194}, !- Layer 1
  {4fb5a7c7-f279-4a03-a9b9-6f822b99c35b}, !- Layer 2
  {bc67965b-0deb-48cb-bbff-37f53ca22cd9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {2bc35fbe-88ac-49e7-9e28-dfc73ab59194}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4fb5a7c7-f279-4a03-a9b9-6f822b99c35b}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {bc67965b-0deb-48cb-bbff-37f53ca22cd9}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6681af9c-9690-4043-9d58-ff9e3b07594e}, !- Handle
  {4593c400-08cc-42f7-bf14-6e62ea205d79}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c7f0110e-2164-432f-838e-069b0db215f4}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ac2e30cb-f268-410d-a1d3-1902d70e428e}, !- Layer 1
  {493ce2c9-4704-4b57-8d63-a69ed129aab7}; !- Layer 2

OS:Material,
  {ac2e30cb-f268-410d-a1d3-1902d70e428e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e6057f31-adb0-4e53-98cc-102bfd265811}, !- Handle
  {c7f0110e-2164-432f-838e-069b0db215f4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {41310bfd-fc07-4597-8356-fc1902da1b21}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {fad32d88-83e6-4583-9054-f09b568a2c0b}; !- Layer 1

OS:Material:NoMass,
  {fad32d88-83e6-4583-9054-f09b568a2c0b}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1d4e44c3-36fc-4b7e-8ad7-b797a2ad2047}, !- Handle
  {41310bfd-fc07-4597-8356-fc1902da1b21}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {fc388a55-7e22-4aaa-9a56-b4de9149f4a5}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {407bf775-c16e-46aa-9bda-17c8a559a31a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {407bf775-c16e-46aa-9bda-17c8a559a31a}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f7a5102c-f759-4051-a6d3-458cf7153ad0}, !- Handle
  {fc388a55-7e22-4aaa-9a56-b4de9149f4a5}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3da7b05b-307e-48ec-9600-db77ea8980aa}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0926d914-b035-4bc0-a9cb-b4b9b6cea637}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0926d914-b035-4bc0-a9cb-b4b9b6cea637}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e8786dd1-5652-4664-bbf1-1316e572fe73}, !- Handle
  {3da7b05b-307e-48ec-9600-db77ea8980aa}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7a89b255-b261-455c-b168-ff266e3291e4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3da7b05b-307e-48ec-9600-db77ea8980aa}, !- Fixed Window Construction Name
  {3da7b05b-307e-48ec-9600-db77ea8980aa}, !- Operable Window Construction Name
  {a2d6d48a-165c-46bc-85df-9b554328f07c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2d6d48a-165c-46bc-85df-9b554328f07c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5e85c950-d910-40d4-8381-6e24509ffa5f}; !- Layer 1

OS:Material,
  {5e85c950-d910-40d4-8381-6e24509ffa5f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d49f23ce-edc9-4619-9def-ea55d16affae}, !- Handle
  {a2d6d48a-165c-46bc-85df-9b554328f07c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42c0fb46-3bab-4a79-a98b-e4b0ea04dc94}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5e85c950-d910-40d4-8381-6e24509ffa5f}; !- Layer 1

OS:StandardsInformation:Construction,
  {fcbd9c68-67b7-4dfc-841b-5e0038226c0c}, !- Handle
  {42c0fb46-3bab-4a79-a98b-e4b0ea04dc94}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {c4ba7c1a-6fb5-4c9b-a8f7-da7471ad9220}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {7fa41075-80b5-4cf9-a4df-e57d21f9c86e}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {4e47d6c8-2fa8-4c77-959a-b1cafa92ee2b}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {69f9e34e-5712-4e10-adcd-856a0a89797b}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4e47d6c8-2fa8-4c77-959a-b1cafa92ee2b}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {cd6d2b64-39ef-4d0b-b8ef-de3827886555}, !- Handle
  Wired_LTG,                              !- Name
  {7fa41075-80b5-4cf9-a4df-e57d21f9c86e}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {01a1cdd2-f632-4b60-8ac3-f56390abf7ce}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {b82413c2-315c-457c-bb63-022fe505b31e}, !- Handle
  Transformer_1,                          !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.969,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {545bed32-3330-4be7-9925-5238bdeed98f}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1032,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {184dbff8-ec5a-4119-bd3f-8d381c395304}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  852,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {369dc405-4f2e-4112-925c-4e7d579a71b8}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {545bed32-3330-4be7-9925-5238bdeed98f}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {b831b028-e6b0-49b5-a55d-24344ff64a4d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {7a08a638-db95-4016-b33b-a022d987e004}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {184dbff8-ec5a-4119-bd3f-8d381c395304}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {b831b028-e6b0-49b5-a55d-24344ff64a4d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b831b028-e6b0-49b5-a55d-24344ff64a4d}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {c852017f-9d49-4785-a81b-25a7616298a2}, !- Default Day Schedule Name
  {8ad1789f-53f3-4021-927e-37f2592b5e36}, !- Summer Design Day Schedule Name
  {597a94af-dd93-41eb-9a52-4c90d6073cb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c852017f-9d49-4785-a81b-25a7616298a2}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {597a94af-dd93-41eb-9a52-4c90d6073cb7}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ad1789f-53f3-4021-927e-37f2592b5e36}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {69df7eb1-32a0-46ce-ab20-fbbd651eda3b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4325198a-3819-4395-b87c-c26ea5c63cf8}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {69df7eb1-32a0-46ce-ab20-fbbd651eda3b}; !- Layer 1

OS:InternalMass:Definition,
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4325198a-3819-4395-b87c-c26ea5c63cf8}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ab1eb99-aecb-4c29-b06b-c4f3536321e5}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bf7a90a-4709-480e-aca0-9b25909f483f}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b37d406a-e8ea-4f89-b90d-f64e9e55d9eb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87cc34d7-3a10-498c-882d-ab66d031140e}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {522ec9d1-a56c-4340-abc6-1659d23807c5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5a27f42-81e2-4632-bd8b-7172b9beb773}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79e6bfea-dcab-473a-b5c6-56ecc49094e5}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddef1847-f6f9-493a-9a1a-616f6e45fd28}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7a3bada-29b5-40ee-a420-69b116890a33}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10218df6-05cb-48a2-94eb-d6b5af2d8f43}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c76cc60-d19f-4431-8489-6d0fb0632c08}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e60320ab-5327-475b-9f0c-4739a47a4bc9}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77db7cca-e4af-49c6-9adb-c91489cf2d51}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97631dad-e919-446c-8f26-1a393f0a8396}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cab3bc26-783e-46d2-8afa-86c48d7bb7ac}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af94c98c-d809-42f1-8468-e3be315cf274}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0ba09b4-eceb-4abf-810f-7a3f7094531e}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4630f4e-2ec7-44bd-b4c2-83a74465171a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae98b909-d1bc-46ab-bf0e-a23ec009e002}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa8b6bd8-898d-4ec6-9d04-c3cdb27410cc}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9548e2d2-083b-4b09-a02a-ea39693169f1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89466ec7-a5c1-407e-adfd-736c42098887}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fd01e3a-fe73-4b34-b02d-c043cc1ef45a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bed2bcac-3a0d-41e5-8b08-c325d09fe6f6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a22b855b-aabc-4afb-8ec6-1a94c6e290f4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {84b3666c-f344-4d20-9352-886bb79f591a}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e68d0f6f-63f1-4210-9406-4737b3030c57}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ced5d18e-d0ae-4bd9-b6ae-5685a28b52ea}, !- Plant Side Inlet Node Name
  {881bf80d-27e6-4144-b5ac-934388b3cd17}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2d2fd7f1-40d9-4f3e-94d3-470858db20fe}, !- Demand Side Inlet Node Name
  {9e85df92-8087-4936-b9fc-9de7aa74dc8e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {81f2abe9-b498-4dc7-8777-8c85cc1f53d6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Demand Mixer Name
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Demand Splitter Name
  {78adf1c3-fd00-40fd-91b4-cfe898ddc405}, !- Supply Mixer Name
  {3ba61101-3990-4317-a20c-735e1d0b06e7}; !- Supply Splitter Name

OS:Node,
  {db486871-b740-4827-a053-4e51e4406840}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ced5d18e-d0ae-4bd9-b6ae-5685a28b52ea}, !- Inlet Port
  {1ed39ecf-eeb3-40be-a35d-9b9076d6fbf2}; !- Outlet Port

OS:Node,
  {e68d0f6f-63f1-4210-9406-4737b3030c57}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {203c7cee-6294-4519-bac1-40ccd10943f2}, !- Inlet Port
  {881bf80d-27e6-4144-b5ac-934388b3cd17}; !- Outlet Port

OS:Node,
  {5dea219f-2838-4778-b5ee-ec3079515216}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {7c1c7545-6465-40b9-9640-d2f14bf6ac0f}, !- Inlet Port
  {351c3d10-3c62-4762-a15c-ff09ddeec37f}; !- Outlet Port

OS:Connector:Mixer,
  {78adf1c3-fd00-40fd-91b4-cfe898ddc405}, !- Handle
  Connector Mixer 3,                      !- Name
  {4bef7bae-4f6f-47de-9d73-37eaea4234f3}, !- Outlet Branch Name
  {92fbe301-0c6a-427d-ab6c-57445b58f134}, !- Inlet Branch Name 1
  {2daa46ee-32c1-4bc9-b231-060a218a4380}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ba61101-3990-4317-a20c-735e1d0b06e7}, !- Handle
  Connector Splitter 3,                   !- Name
  {90c752fb-30d9-474c-bb2e-b5af3824f812}, !- Inlet Branch Name
  {7c1c7545-6465-40b9-9640-d2f14bf6ac0f}, !- Outlet Branch Name 1
  {36750668-a509-494a-bb31-6df09281015a}; !- Outlet Branch Name 2

OS:Connection,
  {ced5d18e-d0ae-4bd9-b6ae-5685a28b52ea}, !- Handle
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Source Object
  14,                                     !- Outlet Port
  {db486871-b740-4827-a053-4e51e4406840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1c7545-6465-40b9-9640-d2f14bf6ac0f}, !- Handle
  {3ba61101-3990-4317-a20c-735e1d0b06e7}, !- Source Object
  3,                                      !- Outlet Port
  {5dea219f-2838-4778-b5ee-ec3079515216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881bf80d-27e6-4144-b5ac-934388b3cd17}, !- Handle
  {e68d0f6f-63f1-4210-9406-4737b3030c57}, !- Source Object
  3,                                      !- Outlet Port
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {258517b3-f2e8-49b3-b57f-0b726870ddb9}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {2d2fd7f1-40d9-4f3e-94d3-470858db20fe}, !- Inlet Port
  {a0d1e21a-1f38-43f5-ba0e-7d04f3161631}; !- Outlet Port

OS:Node,
  {3613095d-c20f-40e8-9a06-e76ab917be31}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {fd6e3e03-9d1c-46d4-bec4-9993b33d2877}, !- Inlet Port
  {9e85df92-8087-4936-b9fc-9de7aa74dc8e}; !- Outlet Port

OS:Node,
  {b52dc8f3-7a35-41fb-9cca-45ac6372e6ad}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8599a93f-54b2-4c87-917c-4c8878dea950}, !- Inlet Port
  {9a400dd0-c134-41d1-a6ce-684795de6510}; !- Outlet Port

OS:Connector:Mixer,
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Handle
  Connector Mixer 4,                      !- Name
  {f817ca39-c470-4d61-a05c-898c3ac40b77}, !- Outlet Branch Name
  {88f4a991-3205-4363-8c3e-68f847e1f86b}, !- Inlet Branch Name 1
  {f56c5436-970c-4cd6-8001-f285df820e97}, !- Inlet Branch Name 2
  {e85fb863-6636-426c-977d-d401f4f63bf7}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Handle
  Connector Splitter 4,                   !- Name
  {a0d1e21a-1f38-43f5-ba0e-7d04f3161631}, !- Inlet Branch Name
  {8599a93f-54b2-4c87-917c-4c8878dea950}, !- Outlet Branch Name 1
  {603dd80c-6579-4598-93e9-f434c593d970}, !- Outlet Branch Name 2
  {af488ffb-e2af-4fbc-8d3e-49df0633241a}; !- Outlet Branch Name 3

OS:Connection,
  {2d2fd7f1-40d9-4f3e-94d3-470858db20fe}, !- Handle
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Source Object
  17,                                     !- Outlet Port
  {258517b3-f2e8-49b3-b57f-0b726870ddb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d1e21a-1f38-43f5-ba0e-7d04f3161631}, !- Handle
  {258517b3-f2e8-49b3-b57f-0b726870ddb9}, !- Source Object
  3,                                      !- Outlet Port
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8599a93f-54b2-4c87-917c-4c8878dea950}, !- Handle
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Source Object
  3,                                      !- Outlet Port
  {b52dc8f3-7a35-41fb-9cca-45ac6372e6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e85df92-8087-4936-b9fc-9de7aa74dc8e}, !- Handle
  {3613095d-c20f-40e8-9a06-e76ab917be31}, !- Source Object
  3,                                      !- Outlet Port
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {66c92077-188c-4079-8b81-0e66b32639e0}, !- Handle
  {d7e167d2-219c-4664-a421-6a1f9421a6e8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {81f2abe9-b498-4dc7-8777-8c85cc1f53d6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {ea18c01c-226c-4fac-9128-0ef32f5fa298}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9c156f5d-f33e-4201-a809-5f10acb079ab}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ea18c01c-226c-4fac-9128-0ef32f5fa298}, !- Schedule Type Limits Name
  {5a547bfc-51c1-479a-974d-f63457dcb077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a547bfc-51c1-479a-974d-f63457dcb077}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ea18c01c-226c-4fac-9128-0ef32f5fa298}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5670790f-e81b-4152-bbe7-9484d048fac2}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9c156f5d-f33e-4201-a809-5f10acb079ab}, !- Schedule Name
  {e68d0f6f-63f1-4210-9406-4737b3030c57}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {972587a1-ac81-415d-95d6-3ac6a030a8d4}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1ed39ecf-eeb3-40be-a35d-9b9076d6fbf2}, !- Inlet Node Name
  {a12fdafa-d33d-462e-92eb-5b1425a8de2e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bf4536c2-61f5-4254-a2fa-85f7fd847256}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a12fdafa-d33d-462e-92eb-5b1425a8de2e}, !- Inlet Port
  {90c752fb-30d9-474c-bb2e-b5af3824f812}; !- Outlet Port

OS:Connection,
  {1ed39ecf-eeb3-40be-a35d-9b9076d6fbf2}, !- Handle
  {db486871-b740-4827-a053-4e51e4406840}, !- Source Object
  3,                                      !- Outlet Port
  {972587a1-ac81-415d-95d6-3ac6a030a8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12fdafa-d33d-462e-92eb-5b1425a8de2e}, !- Handle
  {972587a1-ac81-415d-95d6-3ac6a030a8d4}, !- Source Object
  3,                                      !- Outlet Port
  {bf4536c2-61f5-4254-a2fa-85f7fd847256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c752fb-30d9-474c-bb2e-b5af3824f812}, !- Handle
  {bf4536c2-61f5-4254-a2fa-85f7fd847256}, !- Source Object
  3,                                      !- Outlet Port
  {3ba61101-3990-4317-a20c-735e1d0b06e7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {202126ac-2819-4a1e-a9ca-7161840982d0}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {9c156f5d-f33e-4201-a809-5f10acb079ab}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1065.49011468413,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1065.49011468413,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {d68a5728-4eda-48cb-abcd-a7f05a550d90}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {351c3d10-3c62-4762-a15c-ff09ddeec37f}, !- Use Side Inlet Node Name
  {75e8e49c-19bc-45c1-a02e-25008ac3870a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {230e9bb3-e25b-4d04-bde4-c067bd7e94ca}, !- Handle
  Schedule Day 72,                        !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a9997e89-c1d0-482e-b338-2e31fa2422d1}, !- Handle
  Schedule Day 73,                        !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {3a1dbff5-49b6-47b3-9ad8-5324bdb30337}, !- Handle
  {202126ac-2819-4a1e-a9ca-7161840982d0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {caafe4fb-3a60-429a-b7e9-0fb98459cead}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {75e8e49c-19bc-45c1-a02e-25008ac3870a}, !- Inlet Port
  {92fbe301-0c6a-427d-ab6c-57445b58f134}; !- Outlet Port

OS:Connection,
  {351c3d10-3c62-4762-a15c-ff09ddeec37f}, !- Handle
  {5dea219f-2838-4778-b5ee-ec3079515216}, !- Source Object
  3,                                      !- Outlet Port
  {202126ac-2819-4a1e-a9ca-7161840982d0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {75e8e49c-19bc-45c1-a02e-25008ac3870a}, !- Handle
  {202126ac-2819-4a1e-a9ca-7161840982d0}, !- Source Object
  32,                                     !- Outlet Port
  {caafe4fb-3a60-429a-b7e9-0fb98459cead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fbe301-0c6a-427d-ab6c-57445b58f134}, !- Handle
  {caafe4fb-3a60-429a-b7e9-0fb98459cead}, !- Source Object
  3,                                      !- Outlet Port
  {78adf1c3-fd00-40fd-91b4-cfe898ddc405}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54fd36c6-bf37-405f-ab49-9bf37af81e0d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2de7bf50-ba20-4790-963e-9c06f1bd7f3c}, !- Inlet Node Name
  {145edb91-6083-45a7-ae03-4ea7c48fdab9}; !- Outlet Node Name

OS:Node,
  {affffb76-cc28-43d9-9bf4-c54d546297e8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {36750668-a509-494a-bb31-6df09281015a}, !- Inlet Port
  {2de7bf50-ba20-4790-963e-9c06f1bd7f3c}; !- Outlet Port

OS:Connection,
  {36750668-a509-494a-bb31-6df09281015a}, !- Handle
  {3ba61101-3990-4317-a20c-735e1d0b06e7}, !- Source Object
  4,                                      !- Outlet Port
  {affffb76-cc28-43d9-9bf4-c54d546297e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b7f039-6b7a-4be5-b144-7e75220603fd}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {145edb91-6083-45a7-ae03-4ea7c48fdab9}, !- Inlet Port
  {2daa46ee-32c1-4bc9-b231-060a218a4380}; !- Outlet Port

OS:Connection,
  {2de7bf50-ba20-4790-963e-9c06f1bd7f3c}, !- Handle
  {affffb76-cc28-43d9-9bf4-c54d546297e8}, !- Source Object
  3,                                      !- Outlet Port
  {54fd36c6-bf37-405f-ab49-9bf37af81e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145edb91-6083-45a7-ae03-4ea7c48fdab9}, !- Handle
  {54fd36c6-bf37-405f-ab49-9bf37af81e0d}, !- Source Object
  3,                                      !- Outlet Port
  {06b7f039-6b7a-4be5-b144-7e75220603fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2daa46ee-32c1-4bc9-b231-060a218a4380}, !- Handle
  {06b7f039-6b7a-4be5-b144-7e75220603fd}, !- Source Object
  3,                                      !- Outlet Port
  {78adf1c3-fd00-40fd-91b4-cfe898ddc405}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {297744b6-d395-4628-9f9c-748555e3749a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9a400dd0-c134-41d1-a6ce-684795de6510}, !- Inlet Node Name
  {e30ea593-ec84-45a1-8b0b-9d96eca61440}; !- Outlet Node Name

OS:Node,
  {ee217554-b21a-4fcc-9afc-6192bf96d9da}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e30ea593-ec84-45a1-8b0b-9d96eca61440}, !- Inlet Port
  {88f4a991-3205-4363-8c3e-68f847e1f86b}; !- Outlet Port

OS:Connection,
  {9a400dd0-c134-41d1-a6ce-684795de6510}, !- Handle
  {b52dc8f3-7a35-41fb-9cca-45ac6372e6ad}, !- Source Object
  3,                                      !- Outlet Port
  {297744b6-d395-4628-9f9c-748555e3749a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30ea593-ec84-45a1-8b0b-9d96eca61440}, !- Handle
  {297744b6-d395-4628-9f9c-748555e3749a}, !- Source Object
  3,                                      !- Outlet Port
  {ee217554-b21a-4fcc-9afc-6192bf96d9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f4a991-3205-4363-8c3e-68f847e1f86b}, !- Handle
  {ee217554-b21a-4fcc-9afc-6192bf96d9da}, !- Source Object
  3,                                      !- Outlet Port
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d487265-1104-4672-b23a-1129a9422adc}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6199cc93-0c91-4ca8-9f97-1a7e7511e342}, !- Inlet Node Name
  {203c7cee-6294-4519-bac1-40ccd10943f2}; !- Outlet Node Name

OS:Node,
  {38918125-81f9-4d84-a221-52e95ea5f103}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4bef7bae-4f6f-47de-9d73-37eaea4234f3}, !- Inlet Port
  {6199cc93-0c91-4ca8-9f97-1a7e7511e342}; !- Outlet Port

OS:Connection,
  {4bef7bae-4f6f-47de-9d73-37eaea4234f3}, !- Handle
  {78adf1c3-fd00-40fd-91b4-cfe898ddc405}, !- Source Object
  2,                                      !- Outlet Port
  {38918125-81f9-4d84-a221-52e95ea5f103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6199cc93-0c91-4ca8-9f97-1a7e7511e342}, !- Handle
  {38918125-81f9-4d84-a221-52e95ea5f103}, !- Source Object
  3,                                      !- Outlet Port
  {9d487265-1104-4672-b23a-1129a9422adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203c7cee-6294-4519-bac1-40ccd10943f2}, !- Handle
  {9d487265-1104-4672-b23a-1129a9422adc}, !- Source Object
  3,                                      !- Outlet Port
  {e68d0f6f-63f1-4210-9406-4737b3030c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fd1e58b-3e73-4541-b897-d133df26978c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e6822501-d3b9-4482-8c5f-7abe8351567b}, !- Inlet Node Name
  {fd6e3e03-9d1c-46d4-bec4-9993b33d2877}; !- Outlet Node Name

OS:Node,
  {04020aed-1502-4ac6-9ddc-e8fc0a8ba0a8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f817ca39-c470-4d61-a05c-898c3ac40b77}, !- Inlet Port
  {e6822501-d3b9-4482-8c5f-7abe8351567b}; !- Outlet Port

OS:Connection,
  {f817ca39-c470-4d61-a05c-898c3ac40b77}, !- Handle
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Source Object
  2,                                      !- Outlet Port
  {04020aed-1502-4ac6-9ddc-e8fc0a8ba0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6822501-d3b9-4482-8c5f-7abe8351567b}, !- Handle
  {04020aed-1502-4ac6-9ddc-e8fc0a8ba0a8}, !- Source Object
  3,                                      !- Outlet Port
  {4fd1e58b-3e73-4541-b897-d133df26978c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6e3e03-9d1c-46d4-bec4-9993b33d2877}, !- Handle
  {4fd1e58b-3e73-4541-b897-d133df26978c}, !- Source Object
  3,                                      !- Outlet Port
  {3613095d-c20f-40e8-9a06-e76ab917be31}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2b891f74-c5b5-41e0-b29b-04ee65de96fe}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {b14a81e6-c90f-4cd7-8fff-d1264542b705}, !- Inlet Node Name
  {e4dee929-c660-470a-aaf9-81efc1031d8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84f718f9-9515-4328-a9ce-86c50f9080eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b731fc07-a95d-41b4-89b0-92755e5a1e63}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {7218e6d7-27b0-4bc7-9e34-4c7e6b75e9e6}, !- Target Temperature Schedule Name
  {f43e1f90-ae04-4ff1-b5ba-b0181e4a9f22}, !- Sensible Fraction Schedule Name
  {81d3957a-ba4e-4738-a1a3-563887099594}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f43e1f90-ae04-4ff1-b5ba-b0181e4a9f22}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {f9bb72f4-5e07-4be7-a94b-31ae1855b1b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9bb72f4-5e07-4be7-a94b-31ae1855b1b9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81d3957a-ba4e-4738-a1a3-563887099594}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {5dbbc22b-efb3-47b5-a060-a44cb111b187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dbbc22b-efb3-47b5-a060-a44cb111b187}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7218e6d7-27b0-4bc7-9e34-4c7e6b75e9e6}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  {dc2db99e-8309-48a9-a39d-9352553a1a27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc2db99e-8309-48a9-a39d-9352553a1a27}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {84f718f9-9515-4328-a9ce-86c50f9080eb}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {b731fc07-a95d-41b4-89b0-92755e5a1e63}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {3b4a2e67-f231-4778-8479-b462d5dc134e}, !- Default Day Schedule Name
  {979df96c-a2f6-4c46-beb2-3b23a95dacd0}, !- Summer Design Day Schedule Name
  {2914e83a-29c6-4350-b2f9-a06e85ad55c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b4a2e67-f231-4778-8479-b462d5dc134e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fd0f329-0fa0-4141-8c77-6289ef76e775}, !- Handle
  Schedule Rule 94,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {61020cb8-382e-424e-beb7-69a0e539f11a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61020cb8-382e-424e-beb7-69a0e539f11a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {979df96c-a2f6-4c46-beb2-3b23a95dacd0}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {68266de1-0683-4a82-8699-c3b6fae1135c}, !- Handle
  Schedule Rule 95,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {51c032ee-32ba-4dee-9717-77d937aab968}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {51c032ee-32ba-4dee-9717-77d937aab968}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfb75105-0941-46e8-b343-8d784911a83e}, !- Handle
  Schedule Rule 96,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {66148e8a-3930-47b6-959d-4005c8d24b79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {66148e8a-3930-47b6-959d-4005c8d24b79}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0aafee3-398a-4802-acd1-d3559a22abbf}, !- Handle
  Schedule Rule 97,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6af9ed88-e2f7-4d79-a7ee-c5282583fac0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {6af9ed88-e2f7-4d79-a7ee-c5282583fac0}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {4ced6017-c116-495d-b532-39d872a080f7}, !- Handle
  Schedule Rule 98,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7d41122-8179-4d1f-ad40-5012441311f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {b7d41122-8179-4d1f-ad40-5012441311f2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {872595fb-c51f-4e6c-aad2-53842a6888e6}, !- Handle
  Schedule Rule 99,                       !- Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1303e667-185e-46f1-ac10-96cc4405b442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1303e667-185e-46f1-ac10-96cc4405b442}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {2914e83a-29c6-4350-b2f9-a06e85ad55c3}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {0a710423-e38d-42d8-8d03-34274bfe576d}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {603dd80c-6579-4598-93e9-f434c593d970}, !- Inlet Port
  {b14a81e6-c90f-4cd7-8fff-d1264542b705}; !- Outlet Port

OS:Connection,
  {603dd80c-6579-4598-93e9-f434c593d970}, !- Handle
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Source Object
  4,                                      !- Outlet Port
  {0a710423-e38d-42d8-8d03-34274bfe576d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6747937-a68a-4c1f-8737-b853c04b5948}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {e4dee929-c660-470a-aaf9-81efc1031d8b}, !- Inlet Port
  {f56c5436-970c-4cd6-8001-f285df820e97}; !- Outlet Port

OS:Connection,
  {b14a81e6-c90f-4cd7-8fff-d1264542b705}, !- Handle
  {0a710423-e38d-42d8-8d03-34274bfe576d}, !- Source Object
  3,                                      !- Outlet Port
  {2b891f74-c5b5-41e0-b29b-04ee65de96fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4dee929-c660-470a-aaf9-81efc1031d8b}, !- Handle
  {2b891f74-c5b5-41e0-b29b-04ee65de96fe}, !- Source Object
  3,                                      !- Outlet Port
  {d6747937-a68a-4c1f-8737-b853c04b5948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56c5436-970c-4cd6-8001-f285df820e97}, !- Handle
  {d6747937-a68a-4c1f-8737-b853c04b5948}, !- Source Object
  3,                                      !- Outlet Port
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {68561047-ed92-4643-b47f-0a1c1b97037c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d8ac1a09-7263-4731-985c-ea80abe6789a}, !- Plant Side Inlet Node Name
  {9f55351b-567c-477c-8215-ac2a5c0c9eb9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5ebcfd23-58f1-461d-aa53-913f06ada4a8}, !- Demand Side Inlet Node Name
  {73819e9d-7b2f-4c64-8a57-949bbda0c228}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b04836f4-efbc-46f9-ad3f-7ed431aa3639}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b29ba913-b5c2-4c35-a1c4-e4af8568308b}, !- Demand Mixer Name
  {ce9becc1-1689-4764-b3c5-12bd0d270f21}, !- Demand Splitter Name
  {89a4e822-6197-4a19-844c-2481ff8b0453}, !- Supply Mixer Name
  {60013709-ad30-4b4d-a811-1aed55f13ef8}; !- Supply Splitter Name

OS:Node,
  {c8715e1b-ccbe-43fd-9b1f-3d676f11c86a}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {d8ac1a09-7263-4731-985c-ea80abe6789a}, !- Inlet Port
  {e2ac4a72-fb89-485f-b641-100d386b2973}; !- Outlet Port

OS:Node,
  {68561047-ed92-4643-b47f-0a1c1b97037c}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {7395fa90-c37d-414d-8885-906721dcc2ae}, !- Inlet Port
  {9f55351b-567c-477c-8215-ac2a5c0c9eb9}; !- Outlet Port

OS:Node,
  {a9ec021d-8aaf-4b2b-9f87-29c17a2b98c9}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {5ea15b4c-1450-487a-8528-87b688662ec4}, !- Inlet Port
  {a7bd1076-e4e2-4e00-976e-4b8859000d6d}; !- Outlet Port

OS:Connector:Mixer,
  {89a4e822-6197-4a19-844c-2481ff8b0453}, !- Handle
  Connector Mixer 5,                      !- Name
  {0ed13bc3-bc5b-4128-95e9-6a5220d80f47}, !- Outlet Branch Name
  {4c671189-c828-408c-a262-75845ed66494}, !- Inlet Branch Name 1
  {973746f2-af2f-4f07-adb0-573da540f679}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60013709-ad30-4b4d-a811-1aed55f13ef8}, !- Handle
  Connector Splitter 5,                   !- Name
  {d6d12d5f-faeb-409d-8883-f9efa0be1ce7}, !- Inlet Branch Name
  {5ea15b4c-1450-487a-8528-87b688662ec4}, !- Outlet Branch Name 1
  {be378ca0-ff46-4522-920b-ab064d517658}; !- Outlet Branch Name 2

OS:Connection,
  {d8ac1a09-7263-4731-985c-ea80abe6789a}, !- Handle
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Source Object
  14,                                     !- Outlet Port
  {c8715e1b-ccbe-43fd-9b1f-3d676f11c86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea15b4c-1450-487a-8528-87b688662ec4}, !- Handle
  {60013709-ad30-4b4d-a811-1aed55f13ef8}, !- Source Object
  3,                                      !- Outlet Port
  {a9ec021d-8aaf-4b2b-9f87-29c17a2b98c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f55351b-567c-477c-8215-ac2a5c0c9eb9}, !- Handle
  {68561047-ed92-4643-b47f-0a1c1b97037c}, !- Source Object
  3,                                      !- Outlet Port
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e3a28e04-bf6c-4813-a519-c9fcb6a02b3e}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {5ebcfd23-58f1-461d-aa53-913f06ada4a8}, !- Inlet Port
  {ebb9bd42-dc98-4434-a75f-9dd061aa0f25}; !- Outlet Port

OS:Node,
  {1c712060-4088-453f-9797-c0cce20d6489}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {0bdea985-29ef-4f7a-a907-b2f2ea9b3eda}, !- Inlet Port
  {73819e9d-7b2f-4c64-8a57-949bbda0c228}; !- Outlet Port

OS:Node,
  {4fc729b1-7ad9-4a1f-9ab7-982797f9a43c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {00fee2b0-a739-4d92-87ba-e0572c4716cb}, !- Inlet Port
  {4a48bc6f-de2e-4ecc-a383-bf403f41b691}; !- Outlet Port

OS:Connector:Mixer,
  {b29ba913-b5c2-4c35-a1c4-e4af8568308b}, !- Handle
  Connector Mixer 6,                      !- Name
  {89b8ba8f-8c0b-4dd0-aca0-af7c7fad56a1}, !- Outlet Branch Name
  {3f67a5a5-2cba-462d-a96e-c511de409ee1}, !- Inlet Branch Name 1
  {889b32f4-0cb8-4285-8c87-4d41bf7fe9b0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ce9becc1-1689-4764-b3c5-12bd0d270f21}, !- Handle
  Connector Splitter 6,                   !- Name
  {a81bedfb-bc99-4309-ab04-b17f1a68b9d7}, !- Inlet Branch Name
  {00fee2b0-a739-4d92-87ba-e0572c4716cb}, !- Outlet Branch Name 1
  {b2215536-8aef-444d-a49a-337c4f5157fe}; !- Outlet Branch Name 2

OS:Connection,
  {5ebcfd23-58f1-461d-aa53-913f06ada4a8}, !- Handle
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Source Object
  17,                                     !- Outlet Port
  {e3a28e04-bf6c-4813-a519-c9fcb6a02b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fee2b0-a739-4d92-87ba-e0572c4716cb}, !- Handle
  {ce9becc1-1689-4764-b3c5-12bd0d270f21}, !- Source Object
  3,                                      !- Outlet Port
  {4fc729b1-7ad9-4a1f-9ab7-982797f9a43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73819e9d-7b2f-4c64-8a57-949bbda0c228}, !- Handle
  {1c712060-4088-453f-9797-c0cce20d6489}, !- Source Object
  3,                                      !- Outlet Port
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f3dc6ab1-f70c-44bc-b6de-38c4874ca142}, !- Handle
  {4d2f22f4-dfe6-4789-8fcf-0ecd1ffd5c88}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b04836f4-efbc-46f9-ad3f-7ed431aa3639}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {0ee04c0d-d7fb-4534-83e1-bc8b075857ec}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fa1cc815-5c64-478d-aea1-0c230847ad0e}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {0ee04c0d-d7fb-4534-83e1-bc8b075857ec}, !- Schedule Type Limits Name
  {3ae36168-43fe-4982-a8dd-9bedc00e6dcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae36168-43fe-4982-a8dd-9bedc00e6dcf}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {0ee04c0d-d7fb-4534-83e1-bc8b075857ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3c0596ad-9319-4a63-b89f-69639d56c359}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fa1cc815-5c64-478d-aea1-0c230847ad0e}, !- Schedule Name
  {68561047-ed92-4643-b47f-0a1c1b97037c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {85a3dbe1-5698-4aea-9a33-e39b3a1fe373}, !- Handle
  Booster Water Loop Pump,                !- Name
  {9c232879-e710-4d44-8627-31cd424ba691}, !- Inlet Node Name
  {a621ce3c-73f3-4039-98be-868f1c6100cf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1bf74482-c84c-4645-85f2-5ea20dae7a36}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {a621ce3c-73f3-4039-98be-868f1c6100cf}, !- Inlet Port
  {d6d12d5f-faeb-409d-8883-f9efa0be1ce7}; !- Outlet Port

OS:Connection,
  {a621ce3c-73f3-4039-98be-868f1c6100cf}, !- Handle
  {85a3dbe1-5698-4aea-9a33-e39b3a1fe373}, !- Source Object
  3,                                      !- Outlet Port
  {1bf74482-c84c-4645-85f2-5ea20dae7a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d12d5f-faeb-409d-8883-f9efa0be1ce7}, !- Handle
  {1bf74482-c84c-4645-85f2-5ea20dae7a36}, !- Source Object
  3,                                      !- Outlet Port
  {60013709-ad30-4b4d-a811-1aed55f13ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7ca1826e-dacb-493d-b818-69f6cf2ea5ca}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {fa1cc815-5c64-478d-aea1-0c230847ad0e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e4aef679-74c6-478b-a050-fd41d1f49c3b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a7bd1076-e4e2-4e00-976e-4b8859000d6d}, !- Use Side Inlet Node Name
  {00abb943-cc8f-484c-8355-e1af0b110b3f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {c4092647-2313-468e-a44d-794bb5268e20}, !- Handle
  Schedule Day 76,                        !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5423de64-5bb7-4a4b-8301-baed9fd89e27}, !- Handle
  Schedule Day 77,                        !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {bd0a3bee-1730-4c8f-a5b3-cf324951467d}, !- Handle
  {7ca1826e-dacb-493d-b818-69f6cf2ea5ca}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {fdcf2192-c53d-480d-8632-623e826a3983}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {0ee04c0d-d7fb-4534-83e1-bc8b075857ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a13e4aa7-1c05-4cdc-b8bd-bdb25b17a803}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {00abb943-cc8f-484c-8355-e1af0b110b3f}, !- Inlet Port
  {4c671189-c828-408c-a262-75845ed66494}; !- Outlet Port

OS:Connection,
  {a7bd1076-e4e2-4e00-976e-4b8859000d6d}, !- Handle
  {a9ec021d-8aaf-4b2b-9f87-29c17a2b98c9}, !- Source Object
  3,                                      !- Outlet Port
  {7ca1826e-dacb-493d-b818-69f6cf2ea5ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {00abb943-cc8f-484c-8355-e1af0b110b3f}, !- Handle
  {7ca1826e-dacb-493d-b818-69f6cf2ea5ca}, !- Source Object
  32,                                     !- Outlet Port
  {a13e4aa7-1c05-4cdc-b8bd-bdb25b17a803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c671189-c828-408c-a262-75845ed66494}, !- Handle
  {a13e4aa7-1c05-4cdc-b8bd-bdb25b17a803}, !- Source Object
  3,                                      !- Outlet Port
  {89a4e822-6197-4a19-844c-2481ff8b0453}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ce7f49b-08d5-4e77-ab81-4a9147b2f019}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b1bd40be-9a5c-4a96-ad2a-d0b63fc9a546}, !- Inlet Node Name
  {e265835c-d74f-4fd9-9731-02faa360916b}; !- Outlet Node Name

OS:Node,
  {17eef5e4-98d0-4ed9-bb22-7c8b5090e397}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {be378ca0-ff46-4522-920b-ab064d517658}, !- Inlet Port
  {b1bd40be-9a5c-4a96-ad2a-d0b63fc9a546}; !- Outlet Port

OS:Connection,
  {be378ca0-ff46-4522-920b-ab064d517658}, !- Handle
  {60013709-ad30-4b4d-a811-1aed55f13ef8}, !- Source Object
  4,                                      !- Outlet Port
  {17eef5e4-98d0-4ed9-bb22-7c8b5090e397}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5203a1b-d88d-4f45-aa24-61541c16f35d}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e265835c-d74f-4fd9-9731-02faa360916b}, !- Inlet Port
  {973746f2-af2f-4f07-adb0-573da540f679}; !- Outlet Port

OS:Connection,
  {b1bd40be-9a5c-4a96-ad2a-d0b63fc9a546}, !- Handle
  {17eef5e4-98d0-4ed9-bb22-7c8b5090e397}, !- Source Object
  3,                                      !- Outlet Port
  {1ce7f49b-08d5-4e77-ab81-4a9147b2f019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e265835c-d74f-4fd9-9731-02faa360916b}, !- Handle
  {1ce7f49b-08d5-4e77-ab81-4a9147b2f019}, !- Source Object
  3,                                      !- Outlet Port
  {e5203a1b-d88d-4f45-aa24-61541c16f35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973746f2-af2f-4f07-adb0-573da540f679}, !- Handle
  {e5203a1b-d88d-4f45-aa24-61541c16f35d}, !- Source Object
  3,                                      !- Outlet Port
  {89a4e822-6197-4a19-844c-2481ff8b0453}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ffdde52e-b5d7-4186-9684-f25716c8d533}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4a48bc6f-de2e-4ecc-a383-bf403f41b691}, !- Inlet Node Name
  {b2f67454-a4f8-4699-bbd3-d23930a89cc6}; !- Outlet Node Name

OS:Node,
  {de404588-9d89-4b5a-8902-1532da0df6ce}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {b2f67454-a4f8-4699-bbd3-d23930a89cc6}, !- Inlet Port
  {3f67a5a5-2cba-462d-a96e-c511de409ee1}; !- Outlet Port

OS:Connection,
  {4a48bc6f-de2e-4ecc-a383-bf403f41b691}, !- Handle
  {4fc729b1-7ad9-4a1f-9ab7-982797f9a43c}, !- Source Object
  3,                                      !- Outlet Port
  {ffdde52e-b5d7-4186-9684-f25716c8d533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f67454-a4f8-4699-bbd3-d23930a89cc6}, !- Handle
  {ffdde52e-b5d7-4186-9684-f25716c8d533}, !- Source Object
  3,                                      !- Outlet Port
  {de404588-9d89-4b5a-8902-1532da0df6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f67a5a5-2cba-462d-a96e-c511de409ee1}, !- Handle
  {de404588-9d89-4b5a-8902-1532da0df6ce}, !- Source Object
  3,                                      !- Outlet Port
  {b29ba913-b5c2-4c35-a1c4-e4af8568308b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c69c3a28-09b2-4f40-8fcd-aa9c952645cb}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8afa1287-6f07-435a-b714-6fee90cb5368}, !- Inlet Node Name
  {7395fa90-c37d-414d-8885-906721dcc2ae}; !- Outlet Node Name

OS:Node,
  {1b45d8d5-4046-4d29-bdfc-ce0b9436b04e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {0ed13bc3-bc5b-4128-95e9-6a5220d80f47}, !- Inlet Port
  {8afa1287-6f07-435a-b714-6fee90cb5368}; !- Outlet Port

OS:Connection,
  {0ed13bc3-bc5b-4128-95e9-6a5220d80f47}, !- Handle
  {89a4e822-6197-4a19-844c-2481ff8b0453}, !- Source Object
  2,                                      !- Outlet Port
  {1b45d8d5-4046-4d29-bdfc-ce0b9436b04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afa1287-6f07-435a-b714-6fee90cb5368}, !- Handle
  {1b45d8d5-4046-4d29-bdfc-ce0b9436b04e}, !- Source Object
  3,                                      !- Outlet Port
  {c69c3a28-09b2-4f40-8fcd-aa9c952645cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7395fa90-c37d-414d-8885-906721dcc2ae}, !- Handle
  {c69c3a28-09b2-4f40-8fcd-aa9c952645cb}, !- Source Object
  3,                                      !- Outlet Port
  {68561047-ed92-4643-b47f-0a1c1b97037c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4cf0f38-e2e0-4cc1-863e-d0828ab1a054}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ebb9bd42-dc98-4434-a75f-9dd061aa0f25}, !- Inlet Node Name
  {425b93b0-9972-42ac-bec4-d890d06e7030}; !- Outlet Node Name

OS:Node,
  {a3e0d750-15db-48f5-8142-54e2f4ddd74d}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {425b93b0-9972-42ac-bec4-d890d06e7030}, !- Inlet Port
  {a81bedfb-bc99-4309-ab04-b17f1a68b9d7}; !- Outlet Port

OS:Connection,
  {ebb9bd42-dc98-4434-a75f-9dd061aa0f25}, !- Handle
  {e3a28e04-bf6c-4813-a519-c9fcb6a02b3e}, !- Source Object
  3,                                      !- Outlet Port
  {a4cf0f38-e2e0-4cc1-863e-d0828ab1a054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425b93b0-9972-42ac-bec4-d890d06e7030}, !- Handle
  {a4cf0f38-e2e0-4cc1-863e-d0828ab1a054}, !- Source Object
  3,                                      !- Outlet Port
  {a3e0d750-15db-48f5-8142-54e2f4ddd74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81bedfb-bc99-4309-ab04-b17f1a68b9d7}, !- Handle
  {a3e0d750-15db-48f5-8142-54e2f4ddd74d}, !- Source Object
  3,                                      !- Outlet Port
  {ce9becc1-1689-4764-b3c5-12bd0d270f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a94ec447-924a-4b56-94e6-ac3bd307f91e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {dc09107e-0fc8-4588-a042-610efafad71e}, !- Inlet Node Name
  {0bdea985-29ef-4f7a-a907-b2f2ea9b3eda}; !- Outlet Node Name

OS:Node,
  {dfd38155-d68a-42e2-9fcd-c489be80d25f}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {89b8ba8f-8c0b-4dd0-aca0-af7c7fad56a1}, !- Inlet Port
  {dc09107e-0fc8-4588-a042-610efafad71e}; !- Outlet Port

OS:Connection,
  {89b8ba8f-8c0b-4dd0-aca0-af7c7fad56a1}, !- Handle
  {b29ba913-b5c2-4c35-a1c4-e4af8568308b}, !- Source Object
  2,                                      !- Outlet Port
  {dfd38155-d68a-42e2-9fcd-c489be80d25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc09107e-0fc8-4588-a042-610efafad71e}, !- Handle
  {dfd38155-d68a-42e2-9fcd-c489be80d25f}, !- Source Object
  3,                                      !- Outlet Port
  {a94ec447-924a-4b56-94e6-ac3bd307f91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdea985-29ef-4f7a-a907-b2f2ea9b3eda}, !- Handle
  {a94ec447-924a-4b56-94e6-ac3bd307f91e}, !- Source Object
  3,                                      !- Outlet Port
  {1c712060-4088-453f-9797-c0cce20d6489}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {bb2b8563-7d25-42e9-9c37-875de1748093}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {b1a42c71-dc78-4f31-b775-666e9505ab8c}, !- Loop Demand Side Inlet Node
  {e86db8c1-46bf-4553-a0ad-23a1a4caf0eb}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e2ac4a72-fb89-485f-b641-100d386b2973}, !- Loop Supply Side Inlet Node
  {ffcaabe8-e77c-451b-9941-ec82cba8654b}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {0b1480d2-fe00-4c1f-914a-4696ff4dd1e4}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {ffcaabe8-e77c-451b-9941-ec82cba8654b}, !- Inlet Port
  {9c232879-e710-4d44-8627-31cd424ba691}; !- Outlet Port

OS:Connection,
  {e2ac4a72-fb89-485f-b641-100d386b2973}, !- Handle
  {c8715e1b-ccbe-43fd-9b1f-3d676f11c86a}, !- Source Object
  3,                                      !- Outlet Port
  {bb2b8563-7d25-42e9-9c37-875de1748093}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ffcaabe8-e77c-451b-9941-ec82cba8654b}, !- Handle
  {bb2b8563-7d25-42e9-9c37-875de1748093}, !- Source Object
  7,                                      !- Outlet Port
  {0b1480d2-fe00-4c1f-914a-4696ff4dd1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c232879-e710-4d44-8627-31cd424ba691}, !- Handle
  {0b1480d2-fe00-4c1f-914a-4696ff4dd1e4}, !- Source Object
  3,                                      !- Outlet Port
  {85a3dbe1-5698-4aea-9a33-e39b3a1fe373}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eca3f7a-72f1-4994-8cf4-8ff36269ff0e}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {af488ffb-e2af-4fbc-8d3e-49df0633241a}, !- Inlet Port
  {b1a42c71-dc78-4f31-b775-666e9505ab8c}; !- Outlet Port

OS:Connection,
  {af488ffb-e2af-4fbc-8d3e-49df0633241a}, !- Handle
  {fe88655d-2a3e-4605-b9d4-d4e7eaa8939b}, !- Source Object
  5,                                      !- Outlet Port
  {6eca3f7a-72f1-4994-8cf4-8ff36269ff0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4c1d45-b13e-4f23-9cb8-e18347140025}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {e86db8c1-46bf-4553-a0ad-23a1a4caf0eb}, !- Inlet Port
  {ef539b41-b8b7-44a7-944a-e54f0a33655d}; !- Outlet Port

OS:Connection,
  {b1a42c71-dc78-4f31-b775-666e9505ab8c}, !- Handle
  {6eca3f7a-72f1-4994-8cf4-8ff36269ff0e}, !- Source Object
  3,                                      !- Outlet Port
  {bb2b8563-7d25-42e9-9c37-875de1748093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e86db8c1-46bf-4553-a0ad-23a1a4caf0eb}, !- Handle
  {bb2b8563-7d25-42e9-9c37-875de1748093}, !- Source Object
  4,                                      !- Outlet Port
  {0a4c1d45-b13e-4f23-9cb8-e18347140025}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5b7ddaa3-a2a3-4091-be6a-0b7e18a70790}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {ef539b41-b8b7-44a7-944a-e54f0a33655d}, !- Inlet Node
  {9b16e9ae-f995-452f-9ead-33fd6278aa6c}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {d0c77a19-6d80-4671-a530-cb61986646b0}; !- Source Temperature Schedule Name {C}

OS:Node,
  {03cad5ff-d4bc-47fe-8c1b-a871dfbadb18}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {9b16e9ae-f995-452f-9ead-33fd6278aa6c}, !- Inlet Port
  {e85fb863-6636-426c-977d-d401f4f63bf7}; !- Outlet Port

OS:Connection,
  {ef539b41-b8b7-44a7-944a-e54f0a33655d}, !- Handle
  {0a4c1d45-b13e-4f23-9cb8-e18347140025}, !- Source Object
  3,                                      !- Outlet Port
  {5b7ddaa3-a2a3-4091-be6a-0b7e18a70790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b16e9ae-f995-452f-9ead-33fd6278aa6c}, !- Handle
  {5b7ddaa3-a2a3-4091-be6a-0b7e18a70790}, !- Source Object
  3,                                      !- Outlet Port
  {03cad5ff-d4bc-47fe-8c1b-a871dfbadb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85fb863-6636-426c-977d-d401f4f63bf7}, !- Handle
  {03cad5ff-d4bc-47fe-8c1b-a871dfbadb18}, !- Source Object
  3,                                      !- Outlet Port
  {7835fc32-fdb0-4416-a3b3-d7cb1b09cd6c}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {fec06081-3feb-442d-a501-27a8dc0f9b7a}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {d0c77a19-6d80-4671-a530-cb61986646b0}, !- Handle
  Mains Water Temperature,                !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {bd6119b7-941f-4756-9347-283508215746}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {d0c77a19-6d80-4671-a530-cb61986646b0}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a0d87b2f-5d36-4af7-95c6-8b5f23436b09}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {bd6119b7-941f-4756-9347-283508215746} = {fec06081-3feb-442d-a501-27a8dc0f9b7a}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3c99ea68-4348-445c-9fe4-4e2a6981b039}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a0d87b2f-5d36-4af7-95c6-8b5f23436b09}; !- Program Name 1

OS:WaterUse:Connections,
  {f9ed51e0-835d-4670-913c-9ad539e9a9c2}, !- Handle
  Water Use Connections 1,                !- Name
  {a0810cb0-0f07-4711-988a-9d47c1ce8065}, !- Inlet Node Name
  {3d41cd72-040d-47f9-9a28-b2876fbc44ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd705fb2-153a-46f5-85b2-c193a56d3bc6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5a89605-f127-484b-a073-0e50806914b9}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {66c43bee-0ecd-4d26-a6ff-83d58a9c4433}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {66c43bee-0ecd-4d26-a6ff-83d58a9c4433}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  {75df8354-83db-42dd-9a4a-1fadcd7c1659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75df8354-83db-42dd-9a4a-1fadcd7c1659}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {8aa99bb9-a3b4-474a-bc17-97acb1c65b53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd705fb2-153a-46f5-85b2-c193a56d3bc6}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {c5a89605-f127-484b-a073-0e50806914b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {999bf527-b2b8-4e76-bb80-97053bfc4446}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {444066d5-1ed6-4922-b15a-b85c47a86922}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {b2215536-8aef-444d-a49a-337c4f5157fe}, !- Inlet Port
  {a0810cb0-0f07-4711-988a-9d47c1ce8065}; !- Outlet Port

OS:Connection,
  {b2215536-8aef-444d-a49a-337c4f5157fe}, !- Handle
  {ce9becc1-1689-4764-b3c5-12bd0d270f21}, !- Source Object
  4,                                      !- Outlet Port
  {444066d5-1ed6-4922-b15a-b85c47a86922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c32b0a2-f521-43de-b1bd-aab3aa5b9565}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {3d41cd72-040d-47f9-9a28-b2876fbc44ee}, !- Inlet Port
  {889b32f4-0cb8-4285-8c87-4d41bf7fe9b0}; !- Outlet Port

OS:Connection,
  {a0810cb0-0f07-4711-988a-9d47c1ce8065}, !- Handle
  {444066d5-1ed6-4922-b15a-b85c47a86922}, !- Source Object
  3,                                      !- Outlet Port
  {f9ed51e0-835d-4670-913c-9ad539e9a9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d41cd72-040d-47f9-9a28-b2876fbc44ee}, !- Handle
  {f9ed51e0-835d-4670-913c-9ad539e9a9c2}, !- Source Object
  3,                                      !- Outlet Port
  {9c32b0a2-f521-43de-b1bd-aab3aa5b9565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889b32f4-0cb8-4285-8c87-4d41bf7fe9b0}, !- Handle
  {9c32b0a2-f521-43de-b1bd-aab3aa5b9565}, !- Source Object
  3,                                      !- Outlet Port
  {b29ba913-b5c2-4c35-a1c4-e4af8568308b}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {96e6fe15-907d-492d-8725-cbdc609498b1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  5297.718;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {aa7211c8-3902-4be6-b22a-f5bd7e5baf3a}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON,   !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {2759b788-1368-47f6-8f2d-bafbb0785e28}, !- Default Day Schedule Name
  {d31a8a10-c471-4139-b20f-2f9be2cc8813}, !- Summer Design Day Schedule Name
  {3c5a6e5d-86b9-4514-a61f-c75654a89195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2759b788-1368-47f6-8f2d-bafbb0785e28}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Default, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c5a6e5d-86b9-4514-a61f-c75654a89195}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d31a8a10-c471-4139-b20f-2f9be2cc8813}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {c8938469-de35-44e6-9de6-9313410d8ed4}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {96e6fe15-907d-492d-8725-cbdc609498b1}, !- Exterior Lights Definition Name
  {aa7211c8-3902-4be6-b22a-f5bd7e5baf3a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {8b23e6e4-3e33-4666-86b8-cd27b92aa97f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {745b7c10-1ed1-4241-9375-c382989dd3f5}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {3c3012df-20b0-4f42-88fc-ab606bc25aec}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e686484b-ed69-436c-8390-f6e98e60f83e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {651d776b-6470-4794-abec-02f046e9df49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5a833699-ff53-4285-bc26-d8b7e6fdd82d}, !- Supply Air Inlet Node
  {f0bff3cb-8b67-4cbd-889a-2615d7c050af}, !- Supply Air Outlet Node
  {c43bdb86-0751-4f97-83a7-2511e5ef95a6}, !- Exhaust Air Inlet Node
  {c9430917-713c-44ca-b5a0-c708606b6482}, !- Exhaust Air Outlet Node
  2346.287,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {edbf30fb-07e8-48ab-8123-c2f757869d7f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {f0bff3cb-8b67-4cbd-889a-2615d7c050af}, !- Inlet Port
  {99c55a8c-304d-47fc-b575-d79f47d5365e}; !- Outlet Port

OS:Connection,
  {5a833699-ff53-4285-bc26-d8b7e6fdd82d}, !- Handle
  {a2292e87-d03b-41d8-bcfe-36381a3a4353}, !- Source Object
  3,                                      !- Outlet Port
  {e686484b-ed69-436c-8390-f6e98e60f83e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f0bff3cb-8b67-4cbd-889a-2615d7c050af}, !- Handle
  {e686484b-ed69-436c-8390-f6e98e60f83e}, !- Source Object
  13,                                     !- Outlet Port
  {edbf30fb-07e8-48ab-8123-c2f757869d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c55a8c-304d-47fc-b575-d79f47d5365e}, !- Handle
  {edbf30fb-07e8-48ab-8123-c2f757869d7f}, !- Source Object
  3,                                      !- Outlet Port
  {bcdfe255-79b7-4a00-976b-80bbf600117b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71d515b5-fe8a-4297-b34d-2d9c1c0f9b5b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {3e922768-5238-47ad-86a4-55e330460975}, !- Inlet Port
  {c43bdb86-0751-4f97-83a7-2511e5ef95a6}; !- Outlet Port

OS:Connection,
  {3e922768-5238-47ad-86a4-55e330460975}, !- Handle
  {bcdfe255-79b7-4a00-976b-80bbf600117b}, !- Source Object
  7,                                      !- Outlet Port
  {71d515b5-fe8a-4297-b34d-2d9c1c0f9b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43bdb86-0751-4f97-83a7-2511e5ef95a6}, !- Handle
  {71d515b5-fe8a-4297-b34d-2d9c1c0f9b5b}, !- Source Object
  3,                                      !- Outlet Port
  {e686484b-ed69-436c-8390-f6e98e60f83e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c9430917-713c-44ca-b5a0-c708606b6482}, !- Handle
  {e686484b-ed69-436c-8390-f6e98e60f83e}, !- Source Object
  15,                                     !- Outlet Port
  {2816ca3e-8f2d-4ba0-9344-16edb77e3230}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {58960092-4fea-4622-8634-af7494940d58}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4e0e9cd4-e7ba-4a61-96ee-9188b0465aa7}, !- Reference Setpoint Node Name
  {4e0e9cd4-e7ba-4a61-96ee-9188b0465aa7}, !- Mixed Air Stream Node Name
  {a2292e87-d03b-41d8-bcfe-36381a3a4353}, !- Outdoor Air Stream Node Name
  {10fd0d49-c062-49c6-a368-50d7f988c40a}, !- Return Air Stream Node Name
  {edbf30fb-07e8-48ab-8123-c2f757869d7f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {25739840-6147-4dd3-9a15-e6b93036e99c}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {764b437a-d172-4148-b81c-8c7514e299f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {764b437a-d172-4148-b81c-8c7514e299f6}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASchDefault, !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0635e2ef-4399-4433-a350-a54b16a0b6b8}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  {5daadaca-47a1-4dd9-b42c-a3c39b0d8ed0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5daadaca-47a1-4dd9-b42c-a3c39b0d8ed0}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASchDefault,     !- Name
  {94c09526-e20d-4517-a268-ae48e6e3fb04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3f68c617-7bd1-437d-90d7-a4bf8a194630}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b68b0f0d-4b00-40cf-9e5b-77b42d08d475}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6ad0fa60-c47f-471a-b49d-7b63e947be31}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eb1fcd71-0e81-43d6-8d31-cd3342e975c4}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}<23.9 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}>1.7, !- Program Line 1
  SET {6ad0fa60-c47f-471a-b49d-7b63e947be31} = 29.4, !- Program Line 2
  SET {b68b0f0d-4b00-40cf-9e5b-77b42d08d475} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}<23.9 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}>1.7, !- Program Line 4
  SET {6ad0fa60-c47f-471a-b49d-7b63e947be31} = 29.4, !- Program Line 5
  SET {b68b0f0d-4b00-40cf-9e5b-77b42d08d475} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}<23.9 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}>1.7, !- Program Line 7
  SET {6ad0fa60-c47f-471a-b49d-7b63e947be31} = 29.4, !- Program Line 8
  SET {b68b0f0d-4b00-40cf-9e5b-77b42d08d475} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}<23.9 && {3f68c617-7bd1-437d-90d7-a4bf8a194630}>1.7, !- Program Line 10
  SET {6ad0fa60-c47f-471a-b49d-7b63e947be31} = 29.4, !- Program Line 11
  SET {b68b0f0d-4b00-40cf-9e5b-77b42d08d475} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6ad0fa60-c47f-471a-b49d-7b63e947be31} = NULL, !- Program Line 14
  SET {b68b0f0d-4b00-40cf-9e5b-77b42d08d475} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {23c6c476-374c-464c-b6b4-5a7bdd475a00}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {eb1fcd71-0e81-43d6-8d31-cd3342e975c4}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e903c399-39cc-4079-96fb-6ccb039e02e8}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {978bfe3d-7629-4717-b2d9-f123c53f65ec}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1435b660-803e-47f1-989b-11f966496ec7}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}<23.9 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}>1.7, !- Program Line 1
  SET {978bfe3d-7629-4717-b2d9-f123c53f65ec} = 29.4, !- Program Line 2
  SET {e903c399-39cc-4079-96fb-6ccb039e02e8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}<23.9 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}>1.7, !- Program Line 4
  SET {978bfe3d-7629-4717-b2d9-f123c53f65ec} = 29.4, !- Program Line 5
  SET {e903c399-39cc-4079-96fb-6ccb039e02e8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}<23.9 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}>1.7, !- Program Line 7
  SET {978bfe3d-7629-4717-b2d9-f123c53f65ec} = 29.4, !- Program Line 8
  SET {e903c399-39cc-4079-96fb-6ccb039e02e8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}<23.9 && {08d251f1-dfbb-4c71-bdf8-c7dcfa60a099}>1.7, !- Program Line 10
  SET {978bfe3d-7629-4717-b2d9-f123c53f65ec} = 29.4, !- Program Line 11
  SET {e903c399-39cc-4079-96fb-6ccb039e02e8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {978bfe3d-7629-4717-b2d9-f123c53f65ec} = NULL, !- Program Line 14
  SET {e903c399-39cc-4079-96fb-6ccb039e02e8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0ee057f-f4c2-494c-8dba-ad64fdbc6a9c}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1435b660-803e-47f1-989b-11f966496ec7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {91576d61-9578-4398-be9a-1faddf1be4c0}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3c602359-d2e3-4248-9391-06bf2f60b95b}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ebebf896-a21b-4203-8572-327a8b21a40e}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}<23.9 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}>1.7, !- Program Line 1
  SET {3c602359-d2e3-4248-9391-06bf2f60b95b} = 29.4, !- Program Line 2
  SET {91576d61-9578-4398-be9a-1faddf1be4c0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}<23.9 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}>1.7, !- Program Line 4
  SET {3c602359-d2e3-4248-9391-06bf2f60b95b} = 29.4, !- Program Line 5
  SET {91576d61-9578-4398-be9a-1faddf1be4c0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}<23.9 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}>1.7, !- Program Line 7
  SET {3c602359-d2e3-4248-9391-06bf2f60b95b} = 29.4, !- Program Line 8
  SET {91576d61-9578-4398-be9a-1faddf1be4c0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}<23.9 && {c05b5cac-c0ca-4855-bf08-6dbdb14d8429}>1.7, !- Program Line 10
  SET {3c602359-d2e3-4248-9391-06bf2f60b95b} = 29.4, !- Program Line 11
  SET {91576d61-9578-4398-be9a-1faddf1be4c0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3c602359-d2e3-4248-9391-06bf2f60b95b} = NULL, !- Program Line 14
  SET {91576d61-9578-4398-be9a-1faddf1be4c0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6199076f-07a4-4116-9195-8ba7c6b174ed}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ebebf896-a21b-4203-8572-327a8b21a40e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {72d6c982-b5a3-4a26-add5-4708a1ab31dc}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {501f3b28-1777-4ed9-b4ec-dfaee57fc7b9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {9abb0dcf-06fb-44e7-918a-a5919004a623}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bb6111bd-8337-4c67-88df-72b357022f2c}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}<23.9 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}>1.7, !- Program Line 1
  SET {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d} = 29.4, !- Program Line 2
  SET {72d6c982-b5a3-4a26-add5-4708a1ab31dc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}<23.9 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}>1.7, !- Program Line 4
  SET {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d} = 29.4, !- Program Line 5
  SET {72d6c982-b5a3-4a26-add5-4708a1ab31dc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}<23.9 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}>1.7, !- Program Line 7
  SET {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d} = 29.4, !- Program Line 8
  SET {72d6c982-b5a3-4a26-add5-4708a1ab31dc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}<23.9 && {d1ba9a3d-a0b8-4fea-85f0-b52c803693fe}>1.7, !- Program Line 10
  SET {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d} = 29.4, !- Program Line 11
  SET {72d6c982-b5a3-4a26-add5-4708a1ab31dc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6d35ce1a-294e-4a2e-a9f7-b94c45b2146d} = NULL, !- Program Line 14
  SET {72d6c982-b5a3-4a26-add5-4708a1ab31dc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e550a74b-2b34-4c9d-a538-0a98625fda66}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bb6111bd-8337-4c67-88df-72b357022f2c}; !- Program Name 1

OS:Curve:Biquadratic,
  {829ffaa0-75e7-401c-adc4-2899c065028f}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {97bb7ece-411f-4aa7-8bf3-393c02c77352}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40930e19-18fb-47e3-bd6a-a3d7a24fa26f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ad10bb0a-922a-47c8-b48c-c6f73a86f06f}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d8d1e2b-7674-488d-8d98-179b54d1a8c8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb380af3-12ea-4dba-85ff-44f665c0cb1a}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {6ae5b179-e884-41b8-972f-c4d8389dfdc5}, !- Handle
  {202126ac-2819-4a1e-a9ca-7161840982d0}; !- Object Name

OS:AdditionalProperties,
  {0a7d9845-b349-41f3-9aad-a194c3db769a}, !- Handle
  {7ca1826e-dacb-493d-b818-69f6cf2ea5ca}; !- Object Name

OS:Output:Variable,
  {d781a0b1-9baa-45a8-b3cf-7a636770e02b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b96e54d9-a758-4da5-9fd6-696b1b69b646}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8a22a24-0663-43e9-8e54-ea0eaf367827}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a1376c47-ad38-4cbe-a5dd-d63c931c53ef}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {de5e074b-b8b7-4e23-a63a-9a9f61ea69df}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {359f8745-f094-4566-8fd6-9c778afb1ed7}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69f5f1f0-5317-4b13-bcf5-cc34d8171137}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ef05f2a3-0877-4c3a-afc9-0e48eee6bff7}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d0b894ef-2ef4-4008-939c-457911230bbe}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a81fb009-1e2f-40b4-bc44-9b2b6437b673}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0046edfe-a5bc-40f5-b609-cb6c5210c498}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1cd06b64-dc58-4a5a-960c-bba6cec4d68a}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {67daeafb-7c96-479e-a51e-0c53e63ecfb1}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a7f83384-ee7e-4d85-9279-cfe2d4898576}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8f74318-12d0-4138-ade4-7c33443ac695}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3167d4e8-bb50-4fc8-9b98-2ea06668df6c}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b4ef53d1-0e64-4d4d-8c3d-896aefb7eab3}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

