  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {122c90a9-c99f-4740-a163-0dd580e055ec}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b261f86-45a1-4e7e-a314-73264e1d110a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {5cdb5c0c-985f-406b-bfc0-e36f72cc2be2}, !- Handle
  Node 48,                                !- Name
  {dd4a7f23-3ae4-4f2d-ad80-a16a264d0dc3}, !- Inlet Port
  {49eb2180-aabb-4439-a621-aaf5a079cda1}; !- Outlet Port

OS:Connection,
  {dd4a7f23-3ae4-4f2d-ad80-a16a264d0dc3}, !- Handle
  {987eb118-f77a-48fb-958f-52128abe05f6}, !- Name
  {a98be3eb-9bf3-410e-82a3-175f95d2f0cb}, !- Source Object
  8,                                      !- Outlet Port
  {5cdb5c0c-985f-406b-bfc0-e36f72cc2be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49eb2180-aabb-4439-a621-aaf5a079cda1}, !- Handle
  {2ad1622b-781b-46de-872e-bf5b943699dd}, !- Name
  {5cdb5c0c-985f-406b-bfc0-e36f72cc2be2}, !- Source Object
  3,                                      !- Outlet Port
  {95684022-c947-41f9-aa11-455806d9a151}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5052f23c-36d5-49c7-aaa0-c3f330b812f3}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {704b6e2a-d4fd-41eb-b5ef-6bfdea09ca7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {704b6e2a-d4fd-41eb-b5ef-6bfdea09ca7a}, !- Handle
  PVAV_POD_1 Ventilation Controller,      !- Name
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0994544-b304-4688-91f3-92bf5f19bc13}, !- Handle
  PVAV_POD_1 OA Sys,                      !- Name
  {5052f23c-36d5-49c7-aaa0-c3f330b812f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dea32f66-6aec-4d01-adb8-d7707148525a}, !- Mixed Air Node Name
  {02af6036-abc7-4d2d-8fb3-2503086a349e}, !- Outdoor Air Stream Node Name
  {6e4f2c7d-1e4f-482f-acf2-2e76e867e0a7}, !- Relief Air Stream Node Name
  {cdc32077-f83c-432c-a618-f56ed80afa34}; !- Return Air Stream Node Name

OS:Node,
  {a73fcf93-912d-4e0c-8faa-defdd7d5e4a8}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {0e632ad8-ed8c-4cf7-aed1-d813e79fbf11}; !- Outlet Port

OS:Node,
  {1b603e47-335a-4663-afc3-16fa5753746d}, !- Handle
  Node 50,                                !- Name
  {307f62a4-be9e-43bd-837d-2de05d1f7b5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b23e1839-f6a0-47c6-8e6d-a61c35ca0601}, !- Handle
  Node 51,                                !- Name
  {dea32f66-6aec-4d01-adb8-d7707148525a}, !- Inlet Port
  {3e50f5f7-6373-4380-8cf5-5dde16adf26b}; !- Outlet Port

OS:Connection,
  {cdc32077-f83c-432c-a618-f56ed80afa34}, !- Handle
  {52e5f367-3466-43ad-a3da-11b19018ecee}, !- Name
  {64d20474-b8a9-4a9d-8e2e-f2a22c71da79}, !- Source Object
  3,                                      !- Outlet Port
  {c0994544-b304-4688-91f3-92bf5f19bc13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dea32f66-6aec-4d01-adb8-d7707148525a}, !- Handle
  {8d1d0322-c18f-4e1e-b6b0-9359899b9ab9}, !- Name
  {c0994544-b304-4688-91f3-92bf5f19bc13}, !- Source Object
  5,                                      !- Outlet Port
  {b23e1839-f6a0-47c6-8e6d-a61c35ca0601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e50f5f7-6373-4380-8cf5-5dde16adf26b}, !- Handle
  {50c1781b-b0e0-42e3-a05d-6c2c4678526e}, !- Name
  {b23e1839-f6a0-47c6-8e6d-a61c35ca0601}, !- Source Object
  3,                                      !- Outlet Port
  {a98be3eb-9bf3-410e-82a3-175f95d2f0cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {79f6e314-c1df-4240-8dc7-877dccd26f64}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {951ae028-3acd-4809-a71b-7cecdbc6c45b}, !- Water Inlet Node Name
  {ad940ada-6dfa-4c3c-a9be-235cb58de49e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05ab266a-8a26-4239-9b98-caa183033d26}, !- Handle
  Node 52,                                !- Name
  {2b578d1c-53c2-4344-a55d-726a7f71439a}, !- Inlet Port
  {951ae028-3acd-4809-a71b-7cecdbc6c45b}; !- Outlet Port

OS:Connection,
  {2b578d1c-53c2-4344-a55d-726a7f71439a}, !- Handle
  {b145a34a-0855-49ab-9217-4944a91ecf1f}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  5,                                      !- Outlet Port
  {05ab266a-8a26-4239-9b98-caa183033d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d21c071-8fca-42ad-a1f4-d5cf6c513b49}, !- Handle
  Node 53,                                !- Name
  {ad940ada-6dfa-4c3c-a9be-235cb58de49e}, !- Inlet Port
  {7dce12f7-90fc-400b-92b6-e7e19283f19c}; !- Outlet Port

OS:Connection,
  {951ae028-3acd-4809-a71b-7cecdbc6c45b}, !- Handle
  {85fb5f85-afa2-4383-8bb2-0d3e9d2bc833}, !- Name
  {05ab266a-8a26-4239-9b98-caa183033d26}, !- Source Object
  3,                                      !- Outlet Port
  {79f6e314-c1df-4240-8dc7-877dccd26f64}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad940ada-6dfa-4c3c-a9be-235cb58de49e}, !- Handle
  {1ecd66e5-348b-4800-acc4-59afc687defc}, !- Name
  {79f6e314-c1df-4240-8dc7-877dccd26f64}, !- Source Object
  6,                                      !- Outlet Port
  {0d21c071-8fca-42ad-a1f4-d5cf6c513b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dce12f7-90fc-400b-92b6-e7e19283f19c}, !- Handle
  {17b670ca-3a18-461c-a756-95c484780a66}, !- Name
  {0d21c071-8fca-42ad-a1f4-d5cf6c513b49}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96d005eb-5ac9-4a8c-a3f1-83bdcb4250eb}, !- Handle
  Controller Water Coil 2,                !- Name
  {79f6e314-c1df-4240-8dc7-877dccd26f64}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eed3411e-9be1-4921-a030-f7a6ef1dd61e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {a2ae965f-0bf7-4cc6-b822-8a6ca3a5d595}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79f6e314-c1df-4240-8dc7-877dccd26f64}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {757ded9c-5914-4b36-abe4-f1c6b9b7ffe2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6494c74-5bf3-45dc-8abe-29c488d18453}, !- Handle
  Node 54,                                !- Name
  {8a83c60e-0669-4066-a3ae-3f3425f3944d}, !- Inlet Port
  {fea9f1b7-73d7-48f4-b784-1811d014fc95}; !- Outlet Port

OS:Connection,
  {6b625cd3-0cb0-443c-931e-1e55a96e9e29}, !- Handle
  {1e56104c-3c69-4321-baa1-dca54753f534}, !- Name
  {5344afa4-f1dd-4a93-a2c4-66557d90f2bf}, !- Source Object
  3,                                      !- Outlet Port
  {912ba733-bfdc-48fb-899a-2a2e29582692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a83c60e-0669-4066-a3ae-3f3425f3944d}, !- Handle
  {f93c444c-e5b2-4a22-97fb-a50ec7ea444c}, !- Name
  {5d3b5cf4-8838-4fbb-bbe6-bdfbb463cca8}, !- Source Object
  12,                                     !- Outlet Port
  {f6494c74-5bf3-45dc-8abe-29c488d18453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea9f1b7-73d7-48f4-b784-1811d014fc95}, !- Handle
  {84dcd1e3-f738-4e67-b77d-d07a3060d348}, !- Name
  {f6494c74-5bf3-45dc-8abe-29c488d18453}, !- Source Object
  3,                                      !- Outlet Port
  {1446e6a3-bfd6-40f8-8fbc-4457ab7a6811}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f8286f1-5221-4380-b7e9-210e18eddd6a}, !- Handle
  Node 55,                                !- Name
  {d4bc09d4-27e4-403c-8ec0-291a501f2d7b}, !- Inlet Port
  {a2ae965f-0bf7-4cc6-b822-8a6ca3a5d595}; !- Outlet Port

OS:Connection,
  {d4bc09d4-27e4-403c-8ec0-291a501f2d7b}, !- Handle
  {79f27ae3-21c6-4485-8070-a54d19ccdc7a}, !- Name
  {ee8bd5d1-4a5d-46ca-99ee-c2a187e43768}, !- Source Object
  3,                                      !- Outlet Port
  {0f8286f1-5221-4380-b7e9-210e18eddd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ae965f-0bf7-4cc6-b822-8a6ca3a5d595}, !- Handle
  {2a7128ac-41b2-4eeb-838e-6eecdac3a5b5}, !- Name
  {0f8286f1-5221-4380-b7e9-210e18eddd6a}, !- Source Object
  3,                                      !- Outlet Port
  {eed3411e-9be1-4921-a030-f7a6ef1dd61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {757ded9c-5914-4b36-abe4-f1c6b9b7ffe2}, !- Handle
  {83c58945-432e-42f2-bf4a-67f8c76eb2db}, !- Name
  {eed3411e-9be1-4921-a030-f7a6ef1dd61e}, !- Source Object
  12,                                     !- Outlet Port
  {5344afa4-f1dd-4a93-a2c4-66557d90f2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1dd827bc-06ac-4968-9f25-d4bfe4034802}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85a59072-516f-4227-9e4e-fbd598429252}, !- Water Inlet Node Name
  {db07fe1f-88ec-48fe-9d4d-3fde23072350}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4fbf5cf0-1f91-45ef-996d-00f5e7c16411}, !- Handle
  Node 56,                                !- Name
  {700e054f-832d-4d2a-a373-211b98f1b657}, !- Inlet Port
  {85a59072-516f-4227-9e4e-fbd598429252}; !- Outlet Port

OS:Connection,
  {700e054f-832d-4d2a-a373-211b98f1b657}, !- Handle
  {05d621a2-38f6-410f-8c29-89afdb202977}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  6,                                      !- Outlet Port
  {4fbf5cf0-1f91-45ef-996d-00f5e7c16411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d125261b-43c7-434e-8ae3-1cffd126ab2d}, !- Handle
  Node 57,                                !- Name
  {db07fe1f-88ec-48fe-9d4d-3fde23072350}, !- Inlet Port
  {63ac8a47-c11b-45a1-b39c-3e81b19849df}; !- Outlet Port

OS:Connection,
  {85a59072-516f-4227-9e4e-fbd598429252}, !- Handle
  {5b755b97-4467-4f94-8bca-7fa471ead3bb}, !- Name
  {4fbf5cf0-1f91-45ef-996d-00f5e7c16411}, !- Source Object
  3,                                      !- Outlet Port
  {1dd827bc-06ac-4968-9f25-d4bfe4034802}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db07fe1f-88ec-48fe-9d4d-3fde23072350}, !- Handle
  {00b06ecc-d699-486f-b725-af4cfff6093e}, !- Name
  {1dd827bc-06ac-4968-9f25-d4bfe4034802}, !- Source Object
  6,                                      !- Outlet Port
  {d125261b-43c7-434e-8ae3-1cffd126ab2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ac8a47-c11b-45a1-b39c-3e81b19849df}, !- Handle
  {a2fc3b93-5c1b-4f9e-be9c-f0ed9a997370}, !- Name
  {d125261b-43c7-434e-8ae3-1cffd126ab2d}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fcf283b3-ec1d-49a6-b5e2-16590d3ec966}, !- Handle
  Controller Water Coil 3,                !- Name
  {1dd827bc-06ac-4968-9f25-d4bfe4034802}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {170b598f-9936-4eeb-b052-595b066bf2b8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {97f05c2d-15ae-4db0-8854-20c66bdff75f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1dd827bc-06ac-4968-9f25-d4bfe4034802}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7dfc9c83-154c-44f9-aadd-5e4adb9882d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5212d6a1-19ae-4cd2-9c0e-e798fdb94ac4}, !- Handle
  Node 58,                                !- Name
  {7dfc9c83-154c-44f9-aadd-5e4adb9882d8}, !- Inlet Port
  {c5a2348f-b8a2-4db7-aa8d-b4f5e0418b82}; !- Outlet Port

OS:Node,
  {d680c8b8-5cdc-4e24-989a-03aa56f039d5}, !- Handle
  Node 59,                                !- Name
  {c2354794-f692-4245-a7b8-63f34646e6af}, !- Inlet Port
  {22c0af26-8f9d-4e3d-9810-dde65cd3b589}; !- Outlet Port

OS:Connection,
  {c5a2348f-b8a2-4db7-aa8d-b4f5e0418b82}, !- Handle
  {8a9778d8-80c8-4f9e-8e4b-8d1e1ae536b7}, !- Name
  {5212d6a1-19ae-4cd2-9c0e-e798fdb94ac4}, !- Source Object
  3,                                      !- Outlet Port
  {4827718a-5ff4-41fc-a46a-d000dd15aba6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2354794-f692-4245-a7b8-63f34646e6af}, !- Handle
  {2d7878f5-00dc-4495-b051-54407f72f80a}, !- Name
  {66250890-d9e3-49ac-b008-2e24bca27470}, !- Source Object
  12,                                     !- Outlet Port
  {d680c8b8-5cdc-4e24-989a-03aa56f039d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c0af26-8f9d-4e3d-9810-dde65cd3b589}, !- Handle
  {60fe4486-458e-4c55-9764-0a3e562627ab}, !- Name
  {d680c8b8-5cdc-4e24-989a-03aa56f039d5}, !- Source Object
  3,                                      !- Outlet Port
  {1446e6a3-bfd6-40f8-8fbc-4457ab7a6811}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f77b1618-c409-4e36-a182-80d6d16930d7}, !- Handle
  Node 60,                                !- Name
  {3e57bbc3-443c-481d-986f-922e65dc9b92}, !- Inlet Port
  {97f05c2d-15ae-4db0-8854-20c66bdff75f}; !- Outlet Port

OS:Connection,
  {3e57bbc3-443c-481d-986f-922e65dc9b92}, !- Handle
  {98bf1348-dccb-4ec8-b53c-6a7c17fae297}, !- Name
  {ee8bd5d1-4a5d-46ca-99ee-c2a187e43768}, !- Source Object
  4,                                      !- Outlet Port
  {f77b1618-c409-4e36-a182-80d6d16930d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f05c2d-15ae-4db0-8854-20c66bdff75f}, !- Handle
  {81f25f38-044a-4c70-a675-7862f28eea19}, !- Name
  {f77b1618-c409-4e36-a182-80d6d16930d7}, !- Source Object
  3,                                      !- Outlet Port
  {170b598f-9936-4eeb-b052-595b066bf2b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dfc9c83-154c-44f9-aadd-5e4adb9882d8}, !- Handle
  {75b5648f-7a64-436c-81db-a6a76fee5aa0}, !- Name
  {170b598f-9936-4eeb-b052-595b066bf2b8}, !- Source Object
  12,                                     !- Outlet Port
  {5212d6a1-19ae-4cd2-9c0e-e798fdb94ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6771fa01-5dea-4fb5-82a7-8951eae8f14e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93d9e2d1-c02d-405f-922a-3e3be95b79ab}, !- Water Inlet Node Name
  {98a9fddc-fbb6-40c4-ae46-c86b7488c9f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9ccfb7f-7b37-4d9a-ac24-b2221cf5c4bd}, !- Handle
  Node 61,                                !- Name
  {53e0f929-6aeb-4ed2-a0aa-a9b8990add93}, !- Inlet Port
  {93d9e2d1-c02d-405f-922a-3e3be95b79ab}; !- Outlet Port

OS:Connection,
  {53e0f929-6aeb-4ed2-a0aa-a9b8990add93}, !- Handle
  {a6f3ea26-776c-4e30-aede-1f8dbb046003}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  7,                                      !- Outlet Port
  {e9ccfb7f-7b37-4d9a-ac24-b2221cf5c4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fe7203b-ad7a-4d1d-a960-83a57ce82c01}, !- Handle
  Node 62,                                !- Name
  {98a9fddc-fbb6-40c4-ae46-c86b7488c9f3}, !- Inlet Port
  {c8cf16a8-696f-4e0c-ae0e-017babb5c2b4}; !- Outlet Port

OS:Connection,
  {93d9e2d1-c02d-405f-922a-3e3be95b79ab}, !- Handle
  {47ab6ef0-ea71-4562-a1b9-84fdb4e561e8}, !- Name
  {e9ccfb7f-7b37-4d9a-ac24-b2221cf5c4bd}, !- Source Object
  3,                                      !- Outlet Port
  {6771fa01-5dea-4fb5-82a7-8951eae8f14e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98a9fddc-fbb6-40c4-ae46-c86b7488c9f3}, !- Handle
  {1f0c82cf-df7d-4f6e-9f88-6e4314b6099b}, !- Name
  {6771fa01-5dea-4fb5-82a7-8951eae8f14e}, !- Source Object
  6,                                      !- Outlet Port
  {7fe7203b-ad7a-4d1d-a960-83a57ce82c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cf16a8-696f-4e0c-ae0e-017babb5c2b4}, !- Handle
  {b5a906d1-3e6a-4d05-8982-7bafe4bab8ec}, !- Name
  {7fe7203b-ad7a-4d1d-a960-83a57ce82c01}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4282d623-b6f2-4200-86cf-d565cd5c2b87}, !- Handle
  Controller Water Coil 4,                !- Name
  {6771fa01-5dea-4fb5-82a7-8951eae8f14e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82cf4fd2-27ad-4ba8-9ec1-eb38c2775ec7}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {c0046763-f4ee-492e-86ea-5489502a0ed8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.211801399872451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6771fa01-5dea-4fb5-82a7-8951eae8f14e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a31f4c81-337d-42d2-8889-1acbe320cf4e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3239c5c4-0920-4f60-a10a-4cb185029d22}, !- Handle
  Node 63,                                !- Name
  {a31f4c81-337d-42d2-8889-1acbe320cf4e}, !- Inlet Port
  {9c1a39c2-59d4-4537-be20-65f2febacfde}; !- Outlet Port

OS:Node,
  {664a2aec-a9c1-46df-bbf1-ef5161891a58}, !- Handle
  Node 64,                                !- Name
  {92f55822-e850-4501-bc8e-7f7a895be36d}, !- Inlet Port
  {81d81974-c0b1-4158-ad37-5b8751dfe7e4}; !- Outlet Port

OS:Connection,
  {9c1a39c2-59d4-4537-be20-65f2febacfde}, !- Handle
  {d28d07bf-9b12-4bd7-9503-ef72d7272e5e}, !- Name
  {3239c5c4-0920-4f60-a10a-4cb185029d22}, !- Source Object
  3,                                      !- Outlet Port
  {b3eca1dc-13f7-4a9d-ae83-18c383cbdee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f55822-e850-4501-bc8e-7f7a895be36d}, !- Handle
  {776cbd89-839a-46e0-abe8-d0390619467d}, !- Name
  {a14f8d63-506b-4f46-b485-2e8d5d4d1665}, !- Source Object
  12,                                     !- Outlet Port
  {664a2aec-a9c1-46df-bbf1-ef5161891a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d81974-c0b1-4158-ad37-5b8751dfe7e4}, !- Handle
  {9dca1d77-fb52-4168-8669-4c0faad9133d}, !- Name
  {664a2aec-a9c1-46df-bbf1-ef5161891a58}, !- Source Object
  3,                                      !- Outlet Port
  {1446e6a3-bfd6-40f8-8fbc-4457ab7a6811}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {24bbc58b-4a09-4d2f-b0e8-3b72839c13b1}, !- Handle
  Node 65,                                !- Name
  {f360f4e1-c862-4a22-afb3-e00e84d210be}, !- Inlet Port
  {c0046763-f4ee-492e-86ea-5489502a0ed8}; !- Outlet Port

OS:Connection,
  {f360f4e1-c862-4a22-afb3-e00e84d210be}, !- Handle
  {0dc02541-6f97-43db-83f1-1973be968ad5}, !- Name
  {ee8bd5d1-4a5d-46ca-99ee-c2a187e43768}, !- Source Object
  5,                                      !- Outlet Port
  {24bbc58b-4a09-4d2f-b0e8-3b72839c13b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0046763-f4ee-492e-86ea-5489502a0ed8}, !- Handle
  {ceef9506-60ab-43b9-9b40-8741be5b8657}, !- Name
  {24bbc58b-4a09-4d2f-b0e8-3b72839c13b1}, !- Source Object
  3,                                      !- Outlet Port
  {82cf4fd2-27ad-4ba8-9ec1-eb38c2775ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a31f4c81-337d-42d2-8889-1acbe320cf4e}, !- Handle
  {22ed5ca2-77da-4aeb-8cb4-1b8dacff9102}, !- Name
  {82cf4fd2-27ad-4ba8-9ec1-eb38c2775ec7}, !- Source Object
  12,                                     !- Outlet Port
  {3239c5c4-0920-4f60-a10a-4cb185029d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e571eb34-21e5-4d1b-a0df-3511e588ebcf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {052abf45-a971-4ce9-a4e3-cf4f5142c1c8}, !- Water Inlet Node Name
  {8bf7d46d-5a51-4ab6-896a-9657a6d52743}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {381404e1-ecbc-4ca7-8ab9-50baab563b8e}, !- Handle
  Node 66,                                !- Name
  {bd1c3d64-4d2b-40a3-b044-1d1e9dbd4d0c}, !- Inlet Port
  {052abf45-a971-4ce9-a4e3-cf4f5142c1c8}; !- Outlet Port

OS:Connection,
  {bd1c3d64-4d2b-40a3-b044-1d1e9dbd4d0c}, !- Handle
  {608cd4ad-8011-47e4-bfef-eb6bbeb6ddce}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  8,                                      !- Outlet Port
  {381404e1-ecbc-4ca7-8ab9-50baab563b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc0554b-83b5-48c2-88e8-42e8cdfe2324}, !- Handle
  Node 67,                                !- Name
  {8bf7d46d-5a51-4ab6-896a-9657a6d52743}, !- Inlet Port
  {c7184fac-6522-477b-b5e4-d6720e8d7c6d}; !- Outlet Port

OS:Connection,
  {052abf45-a971-4ce9-a4e3-cf4f5142c1c8}, !- Handle
  {fda97002-8b70-474a-b15e-ec033a046f13}, !- Name
  {381404e1-ecbc-4ca7-8ab9-50baab563b8e}, !- Source Object
  3,                                      !- Outlet Port
  {e571eb34-21e5-4d1b-a0df-3511e588ebcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bf7d46d-5a51-4ab6-896a-9657a6d52743}, !- Handle
  {bb33c0d1-20fc-4fe1-b5f0-a8570c197aed}, !- Name
  {e571eb34-21e5-4d1b-a0df-3511e588ebcf}, !- Source Object
  6,                                      !- Outlet Port
  {7cc0554b-83b5-48c2-88e8-42e8cdfe2324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7184fac-6522-477b-b5e4-d6720e8d7c6d}, !- Handle
  {ba999eed-d194-43e8-a8f1-3251476f5b4b}, !- Name
  {7cc0554b-83b5-48c2-88e8-42e8cdfe2324}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {91313c73-50a2-4799-9090-339b30096cdd}, !- Handle
  Controller Water Coil 5,                !- Name
  {e571eb34-21e5-4d1b-a0df-3511e588ebcf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f63afb9-ee15-4470-a59a-2c2c06c3887b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {c60c3480-f3b2-4d6a-a5fe-3eca400f1849}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e571eb34-21e5-4d1b-a0df-3511e588ebcf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32cd7ead-5a4e-4500-9d3e-9bdbb1a3082a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14db8cb1-fc20-4911-be00-26685ebadfe6}, !- Handle
  Node 68,                                !- Name
  {32cd7ead-5a4e-4500-9d3e-9bdbb1a3082a}, !- Inlet Port
  {1249d069-2dcf-42b9-b5b8-c8b7127ee4b9}; !- Outlet Port

OS:Node,
  {1d2c2a2e-baee-4e27-b212-f58dd15d3991}, !- Handle
  Node 69,                                !- Name
  {1f3a8ab1-e57a-4c5f-9ff2-2b2dae114077}, !- Inlet Port
  {ca5b7c73-0fca-488b-b7e9-18a5ec30a7b3}; !- Outlet Port

OS:Connection,
  {1249d069-2dcf-42b9-b5b8-c8b7127ee4b9}, !- Handle
  {cb1e1e0d-aa45-4882-b82b-132174d496c7}, !- Name
  {14db8cb1-fc20-4911-be00-26685ebadfe6}, !- Source Object
  3,                                      !- Outlet Port
  {d16832f6-770f-42b3-9169-0514373ae046}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f3a8ab1-e57a-4c5f-9ff2-2b2dae114077}, !- Handle
  {ef979d92-9d42-4825-8802-37ba502fe6cf}, !- Name
  {d95fc30a-461d-42ed-991f-17171f0c876f}, !- Source Object
  12,                                     !- Outlet Port
  {1d2c2a2e-baee-4e27-b212-f58dd15d3991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5b7c73-0fca-488b-b7e9-18a5ec30a7b3}, !- Handle
  {c021585f-7054-4cee-875c-fbc9e92c3a9c}, !- Name
  {1d2c2a2e-baee-4e27-b212-f58dd15d3991}, !- Source Object
  3,                                      !- Outlet Port
  {1446e6a3-bfd6-40f8-8fbc-4457ab7a6811}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3420dabd-bc9b-4594-aeb8-fda63e793b9c}, !- Handle
  Node 70,                                !- Name
  {d57e32ed-da44-4eb5-8fe7-5ca4b2b727ca}, !- Inlet Port
  {c60c3480-f3b2-4d6a-a5fe-3eca400f1849}; !- Outlet Port

OS:Connection,
  {d57e32ed-da44-4eb5-8fe7-5ca4b2b727ca}, !- Handle
  {6f48bd3c-d385-4ac2-873e-99a23b9715ad}, !- Name
  {ee8bd5d1-4a5d-46ca-99ee-c2a187e43768}, !- Source Object
  6,                                      !- Outlet Port
  {3420dabd-bc9b-4594-aeb8-fda63e793b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60c3480-f3b2-4d6a-a5fe-3eca400f1849}, !- Handle
  {538e24a0-4b9c-465c-9ade-47e9439b7d62}, !- Name
  {3420dabd-bc9b-4594-aeb8-fda63e793b9c}, !- Source Object
  3,                                      !- Outlet Port
  {7f63afb9-ee15-4470-a59a-2c2c06c3887b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32cd7ead-5a4e-4500-9d3e-9bdbb1a3082a}, !- Handle
  {7f40d796-554b-45a8-8117-214521386b2d}, !- Name
  {7f63afb9-ee15-4470-a59a-2c2c06c3887b}, !- Source Object
  12,                                     !- Outlet Port
  {14db8cb1-fc20-4911-be00-26685ebadfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f1d573d-bf16-4297-a22e-3289fcc1d680}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fe83407-5af4-41d4-8e24-caef17925dc1}, !- Water Inlet Node Name
  {3939a5dc-dce1-4858-b47a-d8d00e777bd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df711d2f-e627-4309-9851-6ec8bea2342d}, !- Handle
  Node 71,                                !- Name
  {82f4affb-7a1c-48bc-a04f-a994a11e2c3b}, !- Inlet Port
  {6fe83407-5af4-41d4-8e24-caef17925dc1}; !- Outlet Port

OS:Connection,
  {82f4affb-7a1c-48bc-a04f-a994a11e2c3b}, !- Handle
  {97d6d25b-e868-4a70-a91a-46cd9ca8be1f}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  9,                                      !- Outlet Port
  {df711d2f-e627-4309-9851-6ec8bea2342d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c1e5b84-b86e-4195-b182-ec5a1ea966b4}, !- Handle
  Node 72,                                !- Name
  {3939a5dc-dce1-4858-b47a-d8d00e777bd9}, !- Inlet Port
  {c6958bde-00f7-47f3-8db2-c8b2319d27fb}; !- Outlet Port

OS:Connection,
  {6fe83407-5af4-41d4-8e24-caef17925dc1}, !- Handle
  {8a95d88f-21ca-4d13-b9e3-e879e7cbbe8d}, !- Name
  {df711d2f-e627-4309-9851-6ec8bea2342d}, !- Source Object
  3,                                      !- Outlet Port
  {0f1d573d-bf16-4297-a22e-3289fcc1d680}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3939a5dc-dce1-4858-b47a-d8d00e777bd9}, !- Handle
  {ad9526d9-5298-4e8c-9eba-03ac64fbbcdf}, !- Name
  {0f1d573d-bf16-4297-a22e-3289fcc1d680}, !- Source Object
  6,                                      !- Outlet Port
  {3c1e5b84-b86e-4195-b182-ec5a1ea966b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6958bde-00f7-47f3-8db2-c8b2319d27fb}, !- Handle
  {6ae649ac-bf59-436b-8b8f-3ff009b28c98}, !- Name
  {3c1e5b84-b86e-4195-b182-ec5a1ea966b4}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fbed526c-594f-47e2-8687-076002585724}, !- Handle
  Controller Water Coil 6,                !- Name
  {0f1d573d-bf16-4297-a22e-3289fcc1d680}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {142edff7-0a9a-477e-9e05-4fb81330637f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {e9a0725b-f423-4af8-9b51-95f69cb8bd63}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f1d573d-bf16-4297-a22e-3289fcc1d680}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5167927e-a251-4c97-ac12-f17f967a9715}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f5ef62d0-586e-4e48-8605-996326fa3f9d}, !- Handle
  Node 73,                                !- Name
  {5167927e-a251-4c97-ac12-f17f967a9715}, !- Inlet Port
  {deb019c0-a4a5-45d9-8f62-1add7e8d23f3}; !- Outlet Port

OS:Node,
  {91f7ea94-b2a0-4909-a915-112342174a27}, !- Handle
  Node 74,                                !- Name
  {cd80e986-a267-4dcc-96c2-37774f77025f}, !- Inlet Port
  {7df6d812-432d-4f4a-acf7-f42f5bb81748}; !- Outlet Port

OS:Connection,
  {deb019c0-a4a5-45d9-8f62-1add7e8d23f3}, !- Handle
  {7f878dd5-3a6a-4bf2-828b-d4b59bb045eb}, !- Name
  {f5ef62d0-586e-4e48-8605-996326fa3f9d}, !- Source Object
  3,                                      !- Outlet Port
  {ca3c1569-3f73-4d92-8c5a-f37a8fc25ccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd80e986-a267-4dcc-96c2-37774f77025f}, !- Handle
  {877b4ed9-b5cc-4209-8f30-bce894e6af04}, !- Name
  {b185076f-d2f8-43ab-802c-714cbdb70ed0}, !- Source Object
  12,                                     !- Outlet Port
  {91f7ea94-b2a0-4909-a915-112342174a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df6d812-432d-4f4a-acf7-f42f5bb81748}, !- Handle
  {ae02f58e-460b-4920-bb7d-56bd54ed562a}, !- Name
  {91f7ea94-b2a0-4909-a915-112342174a27}, !- Source Object
  3,                                      !- Outlet Port
  {1446e6a3-bfd6-40f8-8fbc-4457ab7a6811}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f2d72bae-d6c1-49ff-9e5b-95854bcb1e1b}, !- Handle
  Node 75,                                !- Name
  {9b852c89-9068-4d86-a381-0f1f9507c738}, !- Inlet Port
  {e9a0725b-f423-4af8-9b51-95f69cb8bd63}; !- Outlet Port

OS:Connection,
  {9b852c89-9068-4d86-a381-0f1f9507c738}, !- Handle
  {326cb2c6-dc66-4916-9a11-107db1cfeca7}, !- Name
  {ee8bd5d1-4a5d-46ca-99ee-c2a187e43768}, !- Source Object
  7,                                      !- Outlet Port
  {f2d72bae-d6c1-49ff-9e5b-95854bcb1e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a0725b-f423-4af8-9b51-95f69cb8bd63}, !- Handle
  {99bdbafa-5816-4118-8edb-02ea3e4b93f4}, !- Name
  {f2d72bae-d6c1-49ff-9e5b-95854bcb1e1b}, !- Source Object
  3,                                      !- Outlet Port
  {142edff7-0a9a-477e-9e05-4fb81330637f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5167927e-a251-4c97-ac12-f17f967a9715}, !- Handle
  {00326fe2-d4da-4c97-a09a-060d2c92df3c}, !- Name
  {142edff7-0a9a-477e-9e05-4fb81330637f}, !- Source Object
  12,                                     !- Outlet Port
  {f5ef62d0-586e-4e48-8605-996326fa3f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dc362565-8672-4fb4-83ff-a6535ff4ef61}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  {5c120bb4-ef64-416c-929b-f17a82208850}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c120bb4-ef64-416c-929b-f17a82208850}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {838d90a4-4c1e-4616-a37f-8b63a85f6f2f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea8e740e-c83a-4c6a-9763-02d7f75c42b8}, !- Supply Side Inlet Node Name
  {81e4535c-d581-4c02-a88b-c3ef5b5b4e2e}, !- Demand Side Outlet Node Name
  {b93c8dbc-dd8f-48bd-92dd-fc3c85fce8a8}, !- Demand Side Inlet Node A
  {b17ff3f6-77ba-45ff-bf8e-eb0a129d1781}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fba9d597-922c-4618-bb84-892e474e2609}, !- Handle
  Node 76,                                !- Name
  {ea8e740e-c83a-4c6a-9763-02d7f75c42b8}, !- Inlet Port
  {c7d14e49-6d99-4996-9773-6220ebb10c77}; !- Outlet Port

OS:Node,
  {adb32920-ec85-4382-9b79-a0b94bc27287}, !- Handle
  Node 77,                                !- Name
  {67bc626b-510b-441b-bac9-ca4de6bcbe36}, !- Inlet Port
  {b17ff3f6-77ba-45ff-bf8e-eb0a129d1781}; !- Outlet Port

OS:Connection,
  {ea8e740e-c83a-4c6a-9763-02d7f75c42b8}, !- Handle
  {c50df4e7-c2e6-46f9-b869-4a2e57d336b5}, !- Name
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- Source Object
  8,                                      !- Outlet Port
  {fba9d597-922c-4618-bb84-892e474e2609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17ff3f6-77ba-45ff-bf8e-eb0a129d1781}, !- Handle
  {72ca5c69-3b77-41df-87d9-808834d89075}, !- Name
  {adb32920-ec85-4382-9b79-a0b94bc27287}, !- Source Object
  3,                                      !- Outlet Port
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {06a90f19-ba0c-42c3-9f19-be81018ffbdb}, !- Handle
  Node 78,                                !- Name
  {b93c8dbc-dd8f-48bd-92dd-fc3c85fce8a8}, !- Inlet Port
  {5f1dd3d3-0752-40d5-87ee-dc44e7095f77}; !- Outlet Port

OS:Node,
  {6b154323-b3b1-4960-97fb-9c98f56f92e4}, !- Handle
  Node 79,                                !- Name
  {216ea14d-50a5-4d43-bfe6-5e7dcd808fdb}, !- Inlet Port
  {81e4535c-d581-4c02-a88b-c3ef5b5b4e2e}; !- Outlet Port

OS:Node,
  {7c63fbfd-63ea-4153-afcf-cd8e2a453c45}, !- Handle
  Node 80,                                !- Name
  {fb8cc579-f70a-471b-b494-0e77b1afffc5}, !- Inlet Port
  {51c23bf8-ee4d-4d6a-add6-3b91b665e13a}; !- Outlet Port

OS:Connection,
  {b93c8dbc-dd8f-48bd-92dd-fc3c85fce8a8}, !- Handle
  {edd690c7-066f-4ed8-8b9b-2f8fdab96c27}, !- Name
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- Source Object
  10,                                     !- Outlet Port
  {06a90f19-ba0c-42c3-9f19-be81018ffbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e4535c-d581-4c02-a88b-c3ef5b5b4e2e}, !- Handle
  {e045f49b-92e3-4764-ad69-547f461417e3}, !- Name
  {6b154323-b3b1-4960-97fb-9c98f56f92e4}, !- Source Object
  3,                                      !- Outlet Port
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5f1dd3d3-0752-40d5-87ee-dc44e7095f77}, !- Inlet Node Name
  {c0e1de5f-0489-45f6-8840-77c249847cce}, !- Outlet Node Name 1
  {45f4c5fd-04ff-46a9-b9e5-60545ac94ec4}, !- Outlet Node Name 2
  {025ba2f3-3dad-4f10-a8bf-3ec59eea55d2}, !- Outlet Node Name 3
  {c3b1cfd9-2e56-4903-85ed-ab8aff8692e5}, !- Outlet Node Name 4
  {8bd1f958-25b6-4c70-9a7f-63e66b5f0b29}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {216ea14d-50a5-4d43-bfe6-5e7dcd808fdb}, !- Outlet Node Name
  {d4563791-7175-4911-8965-1b8d5615236f}, !- Inlet Node Name 1
  {942241f1-3435-4cf4-a9bb-d5d3333a0dc9}, !- Inlet Node Name 2
  {852ec52b-dd40-400e-89d7-b37ac3ce9447}, !- Inlet Node Name 3
  {f68383c2-72dc-4bdd-bacd-1251a9740d5c}, !- Inlet Node Name 4
  {b406c7f8-2fd2-4b25-a4aa-6170c2f030a1}; !- Inlet Node Name 5

OS:Connection,
  {5f1dd3d3-0752-40d5-87ee-dc44e7095f77}, !- Handle
  {a1e884e5-6a75-4fcd-8628-0b7349b7c0a5}, !- Name
  {06a90f19-ba0c-42c3-9f19-be81018ffbdb}, !- Source Object
  3,                                      !- Outlet Port
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216ea14d-50a5-4d43-bfe6-5e7dcd808fdb}, !- Handle
  {566968ef-4ebb-41d9-954d-146f5c5f6d8b}, !- Name
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Source Object
  2,                                      !- Outlet Port
  {6b154323-b3b1-4960-97fb-9c98f56f92e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f8dc0673-4215-4f4d-8a93-baaec203c6ba}, !- Handle
  {87c5f814-2828-47d6-9a1c-94c27e1b585d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {838d90a4-4c1e-4616-a37f-8b63a85f6f2f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {6f323b0d-13b9-4548-8a95-b2749003d87f}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ba106183-b4c1-4d2f-97f6-b48b66f1c65a}, !- Air Inlet Node Name
  {67bc626b-510b-441b-bac9-ca4de6bcbe36}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {67bc626b-510b-441b-bac9-ca4de6bcbe36}, !- Handle
  {5f7c32c5-83f4-48d3-b38c-0d36398e3235}, !- Name
  {6f323b0d-13b9-4548-8a95-b2749003d87f}, !- Source Object
  17,                                     !- Outlet Port
  {adb32920-ec85-4382-9b79-a0b94bc27287}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cf0facf-94b7-4814-b354-3e58888e7ad2}, !- Water Inlet Node Name
  {5f1d40fd-80fe-4d1a-8d36-d622108109ae}, !- Water Outlet Node Name
  {8c2e52c6-5142-4867-96bc-f261f3b014bf}, !- Air Inlet Node Name
  {a1a5ff4f-a502-44c9-977e-2a407a319957}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b128fc8-d964-45c2-9a9f-b70889289e76}, !- Handle
  Node 81,                                !- Name
  {a1a5ff4f-a502-44c9-977e-2a407a319957}, !- Inlet Port
  {ba106183-b4c1-4d2f-97f6-b48b66f1c65a}; !- Outlet Port

OS:Connection,
  {a1a5ff4f-a502-44c9-977e-2a407a319957}, !- Handle
  {77ce258a-168d-432a-888b-2fe544cccbca}, !- Name
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Source Object
  8,                                      !- Outlet Port
  {8b128fc8-d964-45c2-9a9f-b70889289e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba106183-b4c1-4d2f-97f6-b48b66f1c65a}, !- Handle
  {5b66a391-b927-47e2-a5bd-55837181c675}, !- Name
  {8b128fc8-d964-45c2-9a9f-b70889289e76}, !- Source Object
  3,                                      !- Outlet Port
  {6f323b0d-13b9-4548-8a95-b2749003d87f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {08d57200-8b1b-4d82-8d8e-b808160f6885}, !- Handle
  Node 82,                                !- Name
  {3b4a3200-5dae-4d6f-8adc-7a3bfcf3621b}, !- Inlet Port
  {1cf0facf-94b7-4814-b354-3e58888e7ad2}; !- Outlet Port

OS:Connection,
  {3b4a3200-5dae-4d6f-8adc-7a3bfcf3621b}, !- Handle
  {286b004c-7833-4c90-ae43-dd0d2aceb7f1}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  10,                                     !- Outlet Port
  {08d57200-8b1b-4d82-8d8e-b808160f6885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1a56f33-3b58-411b-b813-314c2499afee}, !- Handle
  Node 83,                                !- Name
  {5f1d40fd-80fe-4d1a-8d36-d622108109ae}, !- Inlet Port
  {447a46e8-1929-40dd-a52b-6467cfb92d0a}; !- Outlet Port

OS:Connection,
  {1cf0facf-94b7-4814-b354-3e58888e7ad2}, !- Handle
  {528b0d6c-67bb-4ae7-b699-ef93c044bb33}, !- Name
  {08d57200-8b1b-4d82-8d8e-b808160f6885}, !- Source Object
  3,                                      !- Outlet Port
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f1d40fd-80fe-4d1a-8d36-d622108109ae}, !- Handle
  {256fd31a-def5-4d04-a417-093491241723}, !- Name
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Source Object
  6,                                      !- Outlet Port
  {f1a56f33-3b58-411b-b813-314c2499afee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447a46e8-1929-40dd-a52b-6467cfb92d0a}, !- Handle
  {fea5b5de-9674-4a8c-8f6b-af68caa0916b}, !- Name
  {f1a56f33-3b58-411b-b813-314c2499afee}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa7e312f-bdc8-4002-b894-59bcb2640bb7}, !- Handle
  Controller Water Coil 7,                !- Name
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {f47317ea-d5a5-4720-a378-76fcd6803471}, !- Handle
  PVAV_POD_2 Clg Coil 387kBtu/hr 9.8EER,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a7d50050-90fb-4d3a-8731-2adc26387a72}, !- Air Inlet Node Name
  {55237768-e565-483d-8ea7-f6767c11b6ca}, !- Air Outlet Node Name
  {56be1f69-5388-4e15-a79c-5bf6676231c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd17b0d5-e8f5-4bed-a671-d2fac2a1f58a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8397be1b-8276-428d-993a-9b1a8b65f1e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {14c30bc0-7f7f-439e-a976-1c9000fd07f5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0feba6ec-e743-4b4c-8d28-c2803eca2413}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ce7037ec-692f-4da4-8b23-89424dda8bc0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a736cd7a-7b2d-4b24-98e8-56c4a9407f03}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a8ef92ed-ebdd-437f-90c7-e26464972ddf}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4977831e-4c3c-4446-a52d-3b377d268191}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab39a0b9-c538-4068-bbf1-6aad098c0b7b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8bf3008-9a80-40ba-8cd6-a5bf0dcaf7d4}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {aa67c219-2a13-4fd0-b933-516c3e0fe083}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5546f378-b684-4914-aa21-26386ab8f360}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {08605724-74ac-4e7f-9a74-e3a5112aab53}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {3be82cb6-464e-41b4-be80-27dfb72603fc}, !- Handle
  Node 84,                                !- Name
  {55237768-e565-483d-8ea7-f6767c11b6ca}, !- Inlet Port
  {8c2e52c6-5142-4867-96bc-f261f3b014bf}; !- Outlet Port

OS:Connection,
  {55237768-e565-483d-8ea7-f6767c11b6ca}, !- Handle
  {478e100b-f237-47c2-a893-a497db2b36f1}, !- Name
  {f47317ea-d5a5-4720-a378-76fcd6803471}, !- Source Object
  8,                                      !- Outlet Port
  {3be82cb6-464e-41b4-be80-27dfb72603fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2e52c6-5142-4867-96bc-f261f3b014bf}, !- Handle
  {94f4838f-a92d-45c3-ad04-9531927226fe}, !- Name
  {3be82cb6-464e-41b4-be80-27dfb72603fc}, !- Source Object
  3,                                      !- Outlet Port
  {8b0abcb4-ce59-44e4-9910-9441b8b34d71}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {077c7814-9e10-4bc9-a0fb-4e2fd18f9e01}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {096d1802-75e3-4bc6-8d7a-b4f7e1f11db1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {096d1802-75e3-4bc6-8d7a-b4f7e1f11db1}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {29eb8860-7008-4333-b75d-dc2ec07586f3}, !- Handle
  PVAV_POD_2 OA Sys,                      !- Name
  {077c7814-9e10-4bc9-a0fb-4e2fd18f9e01}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a641d42a-086b-432b-8c97-a0fd21833551}, !- Mixed Air Node Name
  {29a23acb-aacd-4dad-905e-22c54ab58fe4}, !- Outdoor Air Stream Node Name
  {cb684841-d1bb-411c-b5b2-4a3f39b226e9}, !- Relief Air Stream Node Name
  {c7d14e49-6d99-4996-9773-6220ebb10c77}; !- Return Air Stream Node Name

OS:Node,
  {930f9e40-f8f1-49ca-add5-a35689cb3cb8}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {c3c76010-90ff-4a27-9f5d-293db54ca114}; !- Outlet Port

OS:Node,
  {a748504e-b736-4a90-b096-05601dcfbc7c}, !- Handle
  Node 86,                                !- Name
  {919081b1-751e-4b27-bdf8-84cbcab3ae0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ce3b5e70-7463-4a84-bc92-21dbb26b4b05}, !- Handle
  Node 87,                                !- Name
  {a641d42a-086b-432b-8c97-a0fd21833551}, !- Inlet Port
  {a7d50050-90fb-4d3a-8731-2adc26387a72}; !- Outlet Port

OS:Connection,
  {c7d14e49-6d99-4996-9773-6220ebb10c77}, !- Handle
  {87cf3030-6661-4f81-a62e-941e47486f2d}, !- Name
  {fba9d597-922c-4618-bb84-892e474e2609}, !- Source Object
  3,                                      !- Outlet Port
  {29eb8860-7008-4333-b75d-dc2ec07586f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a641d42a-086b-432b-8c97-a0fd21833551}, !- Handle
  {0af81f3c-1528-43ba-a777-c7f195148044}, !- Name
  {29eb8860-7008-4333-b75d-dc2ec07586f3}, !- Source Object
  5,                                      !- Outlet Port
  {ce3b5e70-7463-4a84-bc92-21dbb26b4b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d50050-90fb-4d3a-8731-2adc26387a72}, !- Handle
  {0bae0a68-02a8-4bac-99b8-4d7203833be5}, !- Name
  {ce3b5e70-7463-4a84-bc92-21dbb26b4b05}, !- Source Object
  3,                                      !- Outlet Port
  {f47317ea-d5a5-4720-a378-76fcd6803471}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abfe3bb2-3adf-4f40-8f6c-cb2bd2328236}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {039ebd1f-e6ba-41e8-b9ed-cf259683ad3d}, !- Water Inlet Node Name
  {32e3f479-44d2-45e9-8e2f-c9cf3bb2b99e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c008ca23-d312-445d-8234-e44ee08455c8}, !- Handle
  Node 88,                                !- Name
  {067c3ac9-2eab-4b58-bd07-0fc08be42b4e}, !- Inlet Port
  {039ebd1f-e6ba-41e8-b9ed-cf259683ad3d}; !- Outlet Port

OS:Connection,
  {067c3ac9-2eab-4b58-bd07-0fc08be42b4e}, !- Handle
  {ca2666f0-8ce2-44e7-a985-2f8b0c4ff53a}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  11,                                     !- Outlet Port
  {c008ca23-d312-445d-8234-e44ee08455c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab47db60-8668-4bc7-8788-da03c782cc30}, !- Handle
  Node 89,                                !- Name
  {32e3f479-44d2-45e9-8e2f-c9cf3bb2b99e}, !- Inlet Port
  {7325a17f-0b9c-4ca1-bc24-7cb8dadb6e9c}; !- Outlet Port

OS:Connection,
  {039ebd1f-e6ba-41e8-b9ed-cf259683ad3d}, !- Handle
  {85b61538-358d-45f4-bfb4-c9ef6793a0ed}, !- Name
  {c008ca23-d312-445d-8234-e44ee08455c8}, !- Source Object
  3,                                      !- Outlet Port
  {abfe3bb2-3adf-4f40-8f6c-cb2bd2328236}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32e3f479-44d2-45e9-8e2f-c9cf3bb2b99e}, !- Handle
  {e0c24344-ffb1-48a9-8362-5040fa4cbb20}, !- Name
  {abfe3bb2-3adf-4f40-8f6c-cb2bd2328236}, !- Source Object
  6,                                      !- Outlet Port
  {ab47db60-8668-4bc7-8788-da03c782cc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7325a17f-0b9c-4ca1-bc24-7cb8dadb6e9c}, !- Handle
  {aa855d58-7c4a-4b6d-870d-59176e1330ef}, !- Name
  {ab47db60-8668-4bc7-8788-da03c782cc30}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ebb51d9e-bd90-4597-bf0e-6143b9b53f5f}, !- Handle
  Controller Water Coil 8,                !- Name
  {abfe3bb2-3adf-4f40-8f6c-cb2bd2328236}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aadd962f-3c7f-46be-acf7-9ac7f49013ce}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {e35c95fe-55d5-4453-920b-157f310a3a94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abfe3bb2-3adf-4f40-8f6c-cb2bd2328236}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb8cc579-f70a-471b-b494-0e77b1afffc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {881aa7c6-1130-44c7-8a1c-d2b7b5e6bb97}, !- Handle
  Node 90,                                !- Name
  {1e0def81-d33f-4f8b-9f98-fdb755b0c25f}, !- Inlet Port
  {d4563791-7175-4911-8965-1b8d5615236f}; !- Outlet Port

OS:Connection,
  {51c23bf8-ee4d-4d6a-add6-3b91b665e13a}, !- Handle
  {be0607ae-8f02-451a-99d4-af9f6fcbf613}, !- Name
  {7c63fbfd-63ea-4153-afcf-cd8e2a453c45}, !- Source Object
  3,                                      !- Outlet Port
  {a0fbb823-d25a-40b8-990c-58d90b9609d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e0def81-d33f-4f8b-9f98-fdb755b0c25f}, !- Handle
  {217b8ea8-db12-40cf-b82d-a9b9eaead261}, !- Name
  {94ce7080-a337-4f9f-8ed6-e967e5a63a0d}, !- Source Object
  12,                                     !- Outlet Port
  {881aa7c6-1130-44c7-8a1c-d2b7b5e6bb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4563791-7175-4911-8965-1b8d5615236f}, !- Handle
  {23ba736a-2d27-415d-b924-8d60726c5e19}, !- Name
  {881aa7c6-1130-44c7-8a1c-d2b7b5e6bb97}, !- Source Object
  3,                                      !- Outlet Port
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40549761-45e4-4f13-af55-5423008a1fa5}, !- Handle
  Node 91,                                !- Name
  {c0e1de5f-0489-45f6-8840-77c249847cce}, !- Inlet Port
  {e35c95fe-55d5-4453-920b-157f310a3a94}; !- Outlet Port

OS:Connection,
  {c0e1de5f-0489-45f6-8840-77c249847cce}, !- Handle
  {7da9a725-9000-48eb-9a72-284a7cda37cd}, !- Name
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Source Object
  3,                                      !- Outlet Port
  {40549761-45e4-4f13-af55-5423008a1fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35c95fe-55d5-4453-920b-157f310a3a94}, !- Handle
  {42998823-0cfa-43a7-bac8-031325802216}, !- Name
  {40549761-45e4-4f13-af55-5423008a1fa5}, !- Source Object
  3,                                      !- Outlet Port
  {aadd962f-3c7f-46be-acf7-9ac7f49013ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb8cc579-f70a-471b-b494-0e77b1afffc5}, !- Handle
  {39924d17-24a8-456c-8445-25b3cbad8c8f}, !- Name
  {aadd962f-3c7f-46be-acf7-9ac7f49013ce}, !- Source Object
  12,                                     !- Outlet Port
  {7c63fbfd-63ea-4153-afcf-cd8e2a453c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9221933-ff29-42e1-a34f-e9c772996dd1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50485d84-8252-4a1f-9ced-e0d12821f7ad}, !- Water Inlet Node Name
  {41ea2bd1-b0f9-4d38-916d-a924dd1fa3c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cabfa0df-953f-4682-8f96-15fde107a158}, !- Handle
  Node 92,                                !- Name
  {959ea49c-1154-454a-afda-efdd3d091957}, !- Inlet Port
  {50485d84-8252-4a1f-9ced-e0d12821f7ad}; !- Outlet Port

OS:Connection,
  {959ea49c-1154-454a-afda-efdd3d091957}, !- Handle
  {36febd33-5c06-478c-b92f-681fc6b17a44}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  12,                                     !- Outlet Port
  {cabfa0df-953f-4682-8f96-15fde107a158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3ccff74-ea0b-47ec-be91-ca00838b3d8f}, !- Handle
  Node 93,                                !- Name
  {41ea2bd1-b0f9-4d38-916d-a924dd1fa3c4}, !- Inlet Port
  {03bf25c2-11c6-4ad3-a390-fe7489c3d823}; !- Outlet Port

OS:Connection,
  {50485d84-8252-4a1f-9ced-e0d12821f7ad}, !- Handle
  {9879c937-15a0-4a5f-89de-c473be936839}, !- Name
  {cabfa0df-953f-4682-8f96-15fde107a158}, !- Source Object
  3,                                      !- Outlet Port
  {c9221933-ff29-42e1-a34f-e9c772996dd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41ea2bd1-b0f9-4d38-916d-a924dd1fa3c4}, !- Handle
  {365d0f2d-b4e7-49b4-ab06-a99372c24d7b}, !- Name
  {c9221933-ff29-42e1-a34f-e9c772996dd1}, !- Source Object
  6,                                      !- Outlet Port
  {d3ccff74-ea0b-47ec-be91-ca00838b3d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bf25c2-11c6-4ad3-a390-fe7489c3d823}, !- Handle
  {388ca465-7b7f-4e14-80c9-0b9890958fde}, !- Name
  {d3ccff74-ea0b-47ec-be91-ca00838b3d8f}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4ae1728-9b98-43ce-bc8c-0580f780c06a}, !- Handle
  Controller Water Coil 9,                !- Name
  {c9221933-ff29-42e1-a34f-e9c772996dd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d07b05e9-00c4-4798-9a6b-be727d9b8fe3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {9b61c013-c82c-4e30-95f4-842e1d5f66e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.213085033076866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9221933-ff29-42e1-a34f-e9c772996dd1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5dffb198-b54c-459c-85bc-e84582e4ba5f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3773509e-d415-41ba-940b-a26b6c731040}, !- Handle
  Node 94,                                !- Name
  {5dffb198-b54c-459c-85bc-e84582e4ba5f}, !- Inlet Port
  {4e9f2d99-497d-49c4-80e2-9217ace24576}; !- Outlet Port

OS:Node,
  {8e326f0f-0743-4c30-aa8a-af6337d7850b}, !- Handle
  Node 95,                                !- Name
  {d72e56f5-438e-4a5a-addb-7ac49632a1ce}, !- Inlet Port
  {942241f1-3435-4cf4-a9bb-d5d3333a0dc9}; !- Outlet Port

OS:Connection,
  {4e9f2d99-497d-49c4-80e2-9217ace24576}, !- Handle
  {ca60d9b3-fc7a-4fc4-8325-ed996727bac2}, !- Name
  {3773509e-d415-41ba-940b-a26b6c731040}, !- Source Object
  3,                                      !- Outlet Port
  {374e062c-4a07-4ca6-8ccd-c4695e1cb041}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72e56f5-438e-4a5a-addb-7ac49632a1ce}, !- Handle
  {ec1581bd-cc56-4a23-b0e9-2ad82fd1fcbf}, !- Name
  {40d56b07-e8bb-4d65-8571-eb34d7516ff4}, !- Source Object
  12,                                     !- Outlet Port
  {8e326f0f-0743-4c30-aa8a-af6337d7850b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942241f1-3435-4cf4-a9bb-d5d3333a0dc9}, !- Handle
  {23347c24-6e17-40c1-856d-1c71d5989d09}, !- Name
  {8e326f0f-0743-4c30-aa8a-af6337d7850b}, !- Source Object
  3,                                      !- Outlet Port
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {83be4e9a-2399-4ea9-b2dc-b4abedc953f7}, !- Handle
  Node 96,                                !- Name
  {45f4c5fd-04ff-46a9-b9e5-60545ac94ec4}, !- Inlet Port
  {9b61c013-c82c-4e30-95f4-842e1d5f66e2}; !- Outlet Port

OS:Connection,
  {45f4c5fd-04ff-46a9-b9e5-60545ac94ec4}, !- Handle
  {19b4d942-7098-4955-b3b1-84be22602371}, !- Name
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Source Object
  4,                                      !- Outlet Port
  {83be4e9a-2399-4ea9-b2dc-b4abedc953f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b61c013-c82c-4e30-95f4-842e1d5f66e2}, !- Handle
  {09d3deb3-788f-4b7d-a04a-b4b9dd7577ab}, !- Name
  {83be4e9a-2399-4ea9-b2dc-b4abedc953f7}, !- Source Object
  3,                                      !- Outlet Port
  {d07b05e9-00c4-4798-9a6b-be727d9b8fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dffb198-b54c-459c-85bc-e84582e4ba5f}, !- Handle
  {7c110d38-e115-4d3b-aec6-bbfd0693e394}, !- Name
  {d07b05e9-00c4-4798-9a6b-be727d9b8fe3}, !- Source Object
  12,                                     !- Outlet Port
  {3773509e-d415-41ba-940b-a26b6c731040}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17d0873d-3000-4d79-8eb2-ab63c4dce84f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2fcfeff9-8d8f-4053-89fb-b2e2d207e0f2}, !- Water Inlet Node Name
  {3f2e6f56-e853-48c3-8e9f-c86e0b37907b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8927f51-c9db-49c5-badf-bb53352016e7}, !- Handle
  Node 97,                                !- Name
  {fcaede95-00a4-44be-b8b8-d4fe9ba561f1}, !- Inlet Port
  {2fcfeff9-8d8f-4053-89fb-b2e2d207e0f2}; !- Outlet Port

OS:Connection,
  {fcaede95-00a4-44be-b8b8-d4fe9ba561f1}, !- Handle
  {21bc9d33-9dd0-4c44-9eda-2a77548bf464}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  13,                                     !- Outlet Port
  {f8927f51-c9db-49c5-badf-bb53352016e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2f33d76-736b-4500-b56b-ed398b7dc16f}, !- Handle
  Node 98,                                !- Name
  {3f2e6f56-e853-48c3-8e9f-c86e0b37907b}, !- Inlet Port
  {b4162db3-3552-4d9f-9515-469f68a46d98}; !- Outlet Port

OS:Connection,
  {2fcfeff9-8d8f-4053-89fb-b2e2d207e0f2}, !- Handle
  {3c86a3f6-d16d-4c8d-bd4c-58b6d3422771}, !- Name
  {f8927f51-c9db-49c5-badf-bb53352016e7}, !- Source Object
  3,                                      !- Outlet Port
  {17d0873d-3000-4d79-8eb2-ab63c4dce84f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f2e6f56-e853-48c3-8e9f-c86e0b37907b}, !- Handle
  {40f87979-ede9-446f-9a03-1f5dbb1727db}, !- Name
  {17d0873d-3000-4d79-8eb2-ab63c4dce84f}, !- Source Object
  6,                                      !- Outlet Port
  {f2f33d76-736b-4500-b56b-ed398b7dc16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4162db3-3552-4d9f-9515-469f68a46d98}, !- Handle
  {0b4e8428-b0b4-4fb6-a3d8-67dff5ba9ba9}, !- Name
  {f2f33d76-736b-4500-b56b-ed398b7dc16f}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2f6202f-418e-450c-87c6-17ab9f6eb911}, !- Handle
  Controller Water Coil 10,               !- Name
  {17d0873d-3000-4d79-8eb2-ab63c4dce84f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1703dfe5-02ce-44a2-903c-fdd8142b3482}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {a8568ebc-9b4a-46ab-b5dd-19e3311d1764}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17d0873d-3000-4d79-8eb2-ab63c4dce84f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7049241a-7026-4db7-84f8-66cc90babc2d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88a50302-3087-4309-807b-ec0664fb09c5}, !- Handle
  Node 99,                                !- Name
  {7049241a-7026-4db7-84f8-66cc90babc2d}, !- Inlet Port
  {c5e27984-05bc-4d53-87e7-1835aed457c3}; !- Outlet Port

OS:Node,
  {17e2ebd6-3606-466f-9737-e20726ecc668}, !- Handle
  Node 100,                               !- Name
  {22031ac1-bf15-4dd6-8dfc-a5be2c964268}, !- Inlet Port
  {852ec52b-dd40-400e-89d7-b37ac3ce9447}; !- Outlet Port

OS:Connection,
  {c5e27984-05bc-4d53-87e7-1835aed457c3}, !- Handle
  {98fc4311-4110-4261-9c14-532735c81891}, !- Name
  {88a50302-3087-4309-807b-ec0664fb09c5}, !- Source Object
  3,                                      !- Outlet Port
  {8be3b69f-f484-4807-8924-f857c69b163e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22031ac1-bf15-4dd6-8dfc-a5be2c964268}, !- Handle
  {0542894f-0aa7-45de-9827-6f29c3685e5b}, !- Name
  {68c17c39-74b3-41a9-b3db-acaf0d7e32ae}, !- Source Object
  12,                                     !- Outlet Port
  {17e2ebd6-3606-466f-9737-e20726ecc668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852ec52b-dd40-400e-89d7-b37ac3ce9447}, !- Handle
  {f1d368c1-10ee-4ff4-9d6f-04b7830f78c1}, !- Name
  {17e2ebd6-3606-466f-9737-e20726ecc668}, !- Source Object
  3,                                      !- Outlet Port
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e281f7d-710f-4512-9aed-97346aeb1f4b}, !- Handle
  Node 101,                               !- Name
  {025ba2f3-3dad-4f10-a8bf-3ec59eea55d2}, !- Inlet Port
  {a8568ebc-9b4a-46ab-b5dd-19e3311d1764}; !- Outlet Port

OS:Connection,
  {025ba2f3-3dad-4f10-a8bf-3ec59eea55d2}, !- Handle
  {bbb9bf2a-71ce-4f33-8d29-47add596e172}, !- Name
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Source Object
  5,                                      !- Outlet Port
  {7e281f7d-710f-4512-9aed-97346aeb1f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8568ebc-9b4a-46ab-b5dd-19e3311d1764}, !- Handle
  {e609743e-7610-4ec2-991d-2115112060a3}, !- Name
  {7e281f7d-710f-4512-9aed-97346aeb1f4b}, !- Source Object
  3,                                      !- Outlet Port
  {1703dfe5-02ce-44a2-903c-fdd8142b3482}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7049241a-7026-4db7-84f8-66cc90babc2d}, !- Handle
  {773439d4-c31e-4133-b5a8-70a30145cfce}, !- Name
  {1703dfe5-02ce-44a2-903c-fdd8142b3482}, !- Source Object
  12,                                     !- Outlet Port
  {88a50302-3087-4309-807b-ec0664fb09c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d255480-f227-4d68-b4f4-291ea94e0fdf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9965b5d9-f254-40c9-bd21-6e715c240092}, !- Water Inlet Node Name
  {f0e39700-efce-4d92-8057-f9590c34fd2f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {933725b5-8ac3-4679-a8f2-17412107cfdf}, !- Handle
  Node 102,                               !- Name
  {cb891ed3-9fea-4316-85e1-1b6294851a80}, !- Inlet Port
  {9965b5d9-f254-40c9-bd21-6e715c240092}; !- Outlet Port

OS:Connection,
  {cb891ed3-9fea-4316-85e1-1b6294851a80}, !- Handle
  {6038e6d6-cfbc-4374-88e1-7a41eac3c9b5}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  14,                                     !- Outlet Port
  {933725b5-8ac3-4679-a8f2-17412107cfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f3724ae-8961-401d-8a60-83bd8038b326}, !- Handle
  Node 103,                               !- Name
  {f0e39700-efce-4d92-8057-f9590c34fd2f}, !- Inlet Port
  {810c3dfa-8c71-49b8-944c-7fb40a3cb9c2}; !- Outlet Port

OS:Connection,
  {9965b5d9-f254-40c9-bd21-6e715c240092}, !- Handle
  {2c25a38d-a94a-4687-a8ad-f9bef4ba45d2}, !- Name
  {933725b5-8ac3-4679-a8f2-17412107cfdf}, !- Source Object
  3,                                      !- Outlet Port
  {6d255480-f227-4d68-b4f4-291ea94e0fdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0e39700-efce-4d92-8057-f9590c34fd2f}, !- Handle
  {cdd9fa0d-10d1-4dfe-8764-ab605c9ee2ce}, !- Name
  {6d255480-f227-4d68-b4f4-291ea94e0fdf}, !- Source Object
  6,                                      !- Outlet Port
  {6f3724ae-8961-401d-8a60-83bd8038b326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810c3dfa-8c71-49b8-944c-7fb40a3cb9c2}, !- Handle
  {60901172-496c-4753-87da-d01d7477c40c}, !- Name
  {6f3724ae-8961-401d-8a60-83bd8038b326}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {160a6085-24e2-49d1-b33b-8e7619662058}, !- Handle
  Controller Water Coil 11,               !- Name
  {6d255480-f227-4d68-b4f4-291ea94e0fdf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afaddfc7-7226-475e-9685-b1bd894ea0b6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {91002437-04d2-4a0e-89da-cee743f29ada}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d255480-f227-4d68-b4f4-291ea94e0fdf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e82530ab-886d-43f5-849a-c02a56ff0244}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96a93742-8acd-47aa-b749-badeacfbb02b}, !- Handle
  Node 104,                               !- Name
  {e82530ab-886d-43f5-849a-c02a56ff0244}, !- Inlet Port
  {0fb26db9-8f8d-4ce2-baff-9a01bb354831}; !- Outlet Port

OS:Node,
  {a5a163b7-3482-4cc8-b5b2-0bc8324f515f}, !- Handle
  Node 105,                               !- Name
  {335191a3-5eb7-4a86-ad1b-eea74ab6c2cc}, !- Inlet Port
  {f68383c2-72dc-4bdd-bacd-1251a9740d5c}; !- Outlet Port

OS:Connection,
  {0fb26db9-8f8d-4ce2-baff-9a01bb354831}, !- Handle
  {8fb0ca14-f168-40e2-a77c-c904eb984082}, !- Name
  {96a93742-8acd-47aa-b749-badeacfbb02b}, !- Source Object
  3,                                      !- Outlet Port
  {c4f55a98-644f-4990-8bb4-32aee9f0123f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {335191a3-5eb7-4a86-ad1b-eea74ab6c2cc}, !- Handle
  {f11f8575-a05d-43f3-9f4b-cb1fa3f832b7}, !- Name
  {9aab0159-cbb1-4011-8e2d-efde7ec28527}, !- Source Object
  12,                                     !- Outlet Port
  {a5a163b7-3482-4cc8-b5b2-0bc8324f515f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68383c2-72dc-4bdd-bacd-1251a9740d5c}, !- Handle
  {98a4ad35-3079-45b5-ba53-a34157b2d01b}, !- Name
  {a5a163b7-3482-4cc8-b5b2-0bc8324f515f}, !- Source Object
  3,                                      !- Outlet Port
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a87086c2-0d44-4a23-8a45-138643b4e6d7}, !- Handle
  Node 106,                               !- Name
  {c3b1cfd9-2e56-4903-85ed-ab8aff8692e5}, !- Inlet Port
  {91002437-04d2-4a0e-89da-cee743f29ada}; !- Outlet Port

OS:Connection,
  {c3b1cfd9-2e56-4903-85ed-ab8aff8692e5}, !- Handle
  {e9534792-644b-4dc4-93d9-07cf90047cd8}, !- Name
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Source Object
  6,                                      !- Outlet Port
  {a87086c2-0d44-4a23-8a45-138643b4e6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91002437-04d2-4a0e-89da-cee743f29ada}, !- Handle
  {713b7707-1f4d-4e7d-b710-c640c8f849bf}, !- Name
  {a87086c2-0d44-4a23-8a45-138643b4e6d7}, !- Source Object
  3,                                      !- Outlet Port
  {afaddfc7-7226-475e-9685-b1bd894ea0b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e82530ab-886d-43f5-849a-c02a56ff0244}, !- Handle
  {fb25540b-af48-4494-9511-691091924225}, !- Name
  {afaddfc7-7226-475e-9685-b1bd894ea0b6}, !- Source Object
  12,                                     !- Outlet Port
  {96a93742-8acd-47aa-b749-badeacfbb02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abc74e58-9a70-46ab-b455-12b014a42357}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00e788df-1a3f-4796-b8bb-68d4be459c42}, !- Water Inlet Node Name
  {a0175557-2316-4820-aceb-9bf1a57ffe66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7e20308-2959-40c8-a7db-9b716368eea3}, !- Handle
  Node 107,                               !- Name
  {dce9b466-cc95-4c37-807f-a1d9d9e6110a}, !- Inlet Port
  {00e788df-1a3f-4796-b8bb-68d4be459c42}; !- Outlet Port

OS:Connection,
  {dce9b466-cc95-4c37-807f-a1d9d9e6110a}, !- Handle
  {30606202-d23e-4b1a-88ef-8f8a1fdebf28}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  15,                                     !- Outlet Port
  {f7e20308-2959-40c8-a7db-9b716368eea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {283e807a-d0f6-4102-9039-37df19b410ac}, !- Handle
  Node 108,                               !- Name
  {a0175557-2316-4820-aceb-9bf1a57ffe66}, !- Inlet Port
  {d9b21cba-c57c-462f-a37c-27a0a89a4de9}; !- Outlet Port

OS:Connection,
  {00e788df-1a3f-4796-b8bb-68d4be459c42}, !- Handle
  {91f345db-5447-4ae3-9648-39fd9434d691}, !- Name
  {f7e20308-2959-40c8-a7db-9b716368eea3}, !- Source Object
  3,                                      !- Outlet Port
  {abc74e58-9a70-46ab-b455-12b014a42357}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0175557-2316-4820-aceb-9bf1a57ffe66}, !- Handle
  {bcd6227c-cb25-4bb8-910c-a5a6b956d73d}, !- Name
  {abc74e58-9a70-46ab-b455-12b014a42357}, !- Source Object
  6,                                      !- Outlet Port
  {283e807a-d0f6-4102-9039-37df19b410ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b21cba-c57c-462f-a37c-27a0a89a4de9}, !- Handle
  {c89cd9fa-4430-45b9-b564-ea66a0b1872c}, !- Name
  {283e807a-d0f6-4102-9039-37df19b410ac}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5098250-a850-4c17-b394-e5ab393c1df0}, !- Handle
  Controller Water Coil 12,               !- Name
  {abc74e58-9a70-46ab-b455-12b014a42357}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c943fa53-256c-4cea-b347-51f26e3859a2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {999de633-3ff0-48d6-b03d-ce6fd52ecaf6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abc74e58-9a70-46ab-b455-12b014a42357}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52ea84e0-f5c9-48ba-af05-3b80c613548f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0a74dc6-acae-4cd7-975c-6a6ba8e3e978}, !- Handle
  Node 109,                               !- Name
  {52ea84e0-f5c9-48ba-af05-3b80c613548f}, !- Inlet Port
  {582aac39-61a9-4b0d-bcc1-50d0e20f0aa6}; !- Outlet Port

OS:Node,
  {c387f31c-67e2-4726-a62d-2d7089565303}, !- Handle
  Node 110,                               !- Name
  {f83d0582-a9a0-4e1e-81ef-1792ff14d6f0}, !- Inlet Port
  {b406c7f8-2fd2-4b25-a4aa-6170c2f030a1}; !- Outlet Port

OS:Connection,
  {582aac39-61a9-4b0d-bcc1-50d0e20f0aa6}, !- Handle
  {80bcfea7-0bfa-4bb1-9552-e7e323765842}, !- Name
  {d0a74dc6-acae-4cd7-975c-6a6ba8e3e978}, !- Source Object
  3,                                      !- Outlet Port
  {08b0198f-68b9-40ce-8cb8-a037864c99ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f83d0582-a9a0-4e1e-81ef-1792ff14d6f0}, !- Handle
  {e2a887ba-df59-49da-be32-87a4b0ffb7b4}, !- Name
  {3d002722-8b3f-4499-8873-63849401a4e6}, !- Source Object
  12,                                     !- Outlet Port
  {c387f31c-67e2-4726-a62d-2d7089565303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406c7f8-2fd2-4b25-a4aa-6170c2f030a1}, !- Handle
  {61355d27-d10a-4008-ac9e-8cae502d4fb6}, !- Name
  {c387f31c-67e2-4726-a62d-2d7089565303}, !- Source Object
  3,                                      !- Outlet Port
  {9846624d-cbcb-4842-bd5a-fb79bd049189}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0327f3bc-bf85-424d-b638-ef820aab3f24}, !- Handle
  Node 111,                               !- Name
  {8bd1f958-25b6-4c70-9a7f-63e66b5f0b29}, !- Inlet Port
  {999de633-3ff0-48d6-b03d-ce6fd52ecaf6}; !- Outlet Port

OS:Connection,
  {8bd1f958-25b6-4c70-9a7f-63e66b5f0b29}, !- Handle
  {cb2742b1-6691-4258-b293-d78f98ef8c4a}, !- Name
  {ca344c45-1a4e-4141-900c-df206a8e6f06}, !- Source Object
  7,                                      !- Outlet Port
  {0327f3bc-bf85-424d-b638-ef820aab3f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999de633-3ff0-48d6-b03d-ce6fd52ecaf6}, !- Handle
  {7074d182-8de0-4acc-8b32-26e24cf33e6a}, !- Name
  {0327f3bc-bf85-424d-b638-ef820aab3f24}, !- Source Object
  3,                                      !- Outlet Port
  {c943fa53-256c-4cea-b347-51f26e3859a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52ea84e0-f5c9-48ba-af05-3b80c613548f}, !- Handle
  {165a08cc-1aa6-4f4a-9bdb-d6d729fc56bd}, !- Name
  {c943fa53-256c-4cea-b347-51f26e3859a2}, !- Source Object
  12,                                     !- Outlet Port
  {d0a74dc6-acae-4cd7-975c-6a6ba8e3e978}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aa85857c-339c-4302-9c8a-ec6631c79ad1}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  {0e6e065d-7f69-486c-a972-06152cef2c34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6e065d-7f69-486c-a972-06152cef2c34}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {1381fd56-f3aa-4fba-a2b2-bef45078b006}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {82a76d5c-5868-4e19-97bc-64d37534cb7c}, !- Supply Side Inlet Node Name
  {7b9b652d-ed12-463e-aa45-bb31f8f60fe0}, !- Demand Side Outlet Node Name
  {e84e11c7-eb11-46c4-93a8-53e25ef16557}, !- Demand Side Inlet Node A
  {a6d40dac-7db3-47cb-bc4e-fa92fae56c87}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2a8c179f-5db4-4ac8-8fc6-366e0c1fcd38}, !- Handle
  Node 112,                               !- Name
  {82a76d5c-5868-4e19-97bc-64d37534cb7c}, !- Inlet Port
  {96a88576-f9a4-4b62-aa1d-2e3b12a06166}; !- Outlet Port

OS:Node,
  {972c2e0d-f724-4228-b15f-e1feddd37d1a}, !- Handle
  Node 113,                               !- Name
  {883f9ef0-380d-44ac-b8fb-b92f9a39c14d}, !- Inlet Port
  {a6d40dac-7db3-47cb-bc4e-fa92fae56c87}; !- Outlet Port

OS:Connection,
  {82a76d5c-5868-4e19-97bc-64d37534cb7c}, !- Handle
  {291a97a9-4b32-4459-8833-91db5c84a23b}, !- Name
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- Source Object
  8,                                      !- Outlet Port
  {2a8c179f-5db4-4ac8-8fc6-366e0c1fcd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d40dac-7db3-47cb-bc4e-fa92fae56c87}, !- Handle
  {0c140220-053c-426e-8ef5-1554052b00d0}, !- Name
  {972c2e0d-f724-4228-b15f-e1feddd37d1a}, !- Source Object
  3,                                      !- Outlet Port
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5f6305d1-98b0-43b1-8410-c5f5024b7b6b}, !- Handle
  Node 114,                               !- Name
  {e84e11c7-eb11-46c4-93a8-53e25ef16557}, !- Inlet Port
  {fff73084-96cc-4b25-a221-c4e413a06445}; !- Outlet Port

OS:Node,
  {41b019fd-3561-448f-91e8-35066cc20c33}, !- Handle
  Node 115,                               !- Name
  {6af2fbdc-63b3-4eb8-a1ec-1575ba30d352}, !- Inlet Port
  {7b9b652d-ed12-463e-aa45-bb31f8f60fe0}; !- Outlet Port

OS:Node,
  {2888ebf7-a02c-4723-a277-773c6cb17483}, !- Handle
  Node 116,                               !- Name
  {591a899f-aaa7-4fbc-ba0a-4f4a1db18e40}, !- Inlet Port
  {923c347a-f90f-4c5c-bf6f-88ad00b97125}; !- Outlet Port

OS:Connection,
  {e84e11c7-eb11-46c4-93a8-53e25ef16557}, !- Handle
  {725c85d4-cc2a-4332-aea5-b2d874a6df3d}, !- Name
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- Source Object
  10,                                     !- Outlet Port
  {5f6305d1-98b0-43b1-8410-c5f5024b7b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9b652d-ed12-463e-aa45-bb31f8f60fe0}, !- Handle
  {50664b81-9796-4c16-8d77-55ad2602e700}, !- Name
  {41b019fd-3561-448f-91e8-35066cc20c33}, !- Source Object
  3,                                      !- Outlet Port
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fff73084-96cc-4b25-a221-c4e413a06445}, !- Inlet Node Name
  {1e762cb7-356c-4805-8851-1edaeaa05148}, !- Outlet Node Name 1
  {696f6fc4-774d-4a9c-a277-0ecef8ce40d9}, !- Outlet Node Name 2
  {99f4063b-7509-4bcf-9e7e-4b3690079a86}, !- Outlet Node Name 3
  {2aba948d-49e0-4e79-99e0-45be363c67ed}, !- Outlet Node Name 4
  {b904d31f-c095-4ac5-9e97-f221948f5a56}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6af2fbdc-63b3-4eb8-a1ec-1575ba30d352}, !- Outlet Node Name
  {bd12e5a0-2333-4f69-8012-22e9a80efa1a}, !- Inlet Node Name 1
  {217c1551-cbf7-4ca8-84be-97e779979cae}, !- Inlet Node Name 2
  {ef4cb6a3-6e9a-4c0c-b2fb-a6250dfc7d8c}, !- Inlet Node Name 3
  {0c6ac428-f839-4e79-bb4c-178afee6c094}, !- Inlet Node Name 4
  {c058d317-ddff-4c30-9469-87e2ecbab34b}; !- Inlet Node Name 5

OS:Connection,
  {fff73084-96cc-4b25-a221-c4e413a06445}, !- Handle
  {2592ae11-1de3-49e2-8549-6d2db9ba6113}, !- Name
  {5f6305d1-98b0-43b1-8410-c5f5024b7b6b}, !- Source Object
  3,                                      !- Outlet Port
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af2fbdc-63b3-4eb8-a1ec-1575ba30d352}, !- Handle
  {950d4262-bdce-4533-b665-b6845f0d6ea5}, !- Name
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Source Object
  2,                                      !- Outlet Port
  {41b019fd-3561-448f-91e8-35066cc20c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7dc7bc6-d729-4f20-9dc2-fdaaf97e1722}, !- Handle
  {a9cad4f7-92c6-42a7-a241-8fb2982217d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.198876,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {1381fd56-f3aa-4fba-a2b2-bef45078b006}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {110321a6-4917-4e90-b956-0a8040567a7c}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e93cdaaf-2193-4cc8-9cb7-493f45b1d784}, !- Air Inlet Node Name
  {883f9ef0-380d-44ac-b8fb-b92f9a39c14d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {883f9ef0-380d-44ac-b8fb-b92f9a39c14d}, !- Handle
  {3af018c8-9836-4da4-a1a6-78a4c7843704}, !- Name
  {110321a6-4917-4e90-b956-0a8040567a7c}, !- Source Object
  17,                                     !- Outlet Port
  {972c2e0d-f724-4228-b15f-e1feddd37d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {005632e0-6662-46bb-99af-12f4fe54e362}, !- Water Inlet Node Name
  {72b0db45-b764-420f-bcf5-a2950ca22cd0}, !- Water Outlet Node Name
  {f60e487e-58b2-4666-b45f-ff9a90c7bbca}, !- Air Inlet Node Name
  {cdb90c3f-64a0-43e8-8224-5b81ae9c5249}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27c4999e-7f2a-4e0a-9eb4-976df730c2f8}, !- Handle
  Node 117,                               !- Name
  {cdb90c3f-64a0-43e8-8224-5b81ae9c5249}, !- Inlet Port
  {e93cdaaf-2193-4cc8-9cb7-493f45b1d784}; !- Outlet Port

OS:Connection,
  {cdb90c3f-64a0-43e8-8224-5b81ae9c5249}, !- Handle
  {d559037a-c129-476a-a75e-92c4b4d8114d}, !- Name
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Source Object
  8,                                      !- Outlet Port
  {27c4999e-7f2a-4e0a-9eb4-976df730c2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93cdaaf-2193-4cc8-9cb7-493f45b1d784}, !- Handle
  {7314d01b-8ebc-4a0e-869c-4e99de41918b}, !- Name
  {27c4999e-7f2a-4e0a-9eb4-976df730c2f8}, !- Source Object
  3,                                      !- Outlet Port
  {110321a6-4917-4e90-b956-0a8040567a7c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {15e290b7-85a9-4dcc-acfc-5b35b54847ff}, !- Handle
  Node 118,                               !- Name
  {8a73dee1-c558-4c21-b759-dbc763f691f9}, !- Inlet Port
  {005632e0-6662-46bb-99af-12f4fe54e362}; !- Outlet Port

OS:Connection,
  {8a73dee1-c558-4c21-b759-dbc763f691f9}, !- Handle
  {64fd56a2-966c-4e8b-ac0d-1e313d858070}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  16,                                     !- Outlet Port
  {15e290b7-85a9-4dcc-acfc-5b35b54847ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc3f2945-64a1-4aa1-a275-05f616e3fe0f}, !- Handle
  Node 119,                               !- Name
  {72b0db45-b764-420f-bcf5-a2950ca22cd0}, !- Inlet Port
  {a333defc-8b64-4827-b2b6-ee385a71c646}; !- Outlet Port

OS:Connection,
  {005632e0-6662-46bb-99af-12f4fe54e362}, !- Handle
  {bef29384-e87e-4a40-8e1d-449aa24ec88e}, !- Name
  {15e290b7-85a9-4dcc-acfc-5b35b54847ff}, !- Source Object
  3,                                      !- Outlet Port
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72b0db45-b764-420f-bcf5-a2950ca22cd0}, !- Handle
  {751c9713-a412-4a0d-8ae4-94fabd9baaf2}, !- Name
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Source Object
  6,                                      !- Outlet Port
  {bc3f2945-64a1-4aa1-a275-05f616e3fe0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a333defc-8b64-4827-b2b6-ee385a71c646}, !- Handle
  {9ff9dbb6-3781-4f1a-ad47-2c83d51d05df}, !- Name
  {bc3f2945-64a1-4aa1-a275-05f616e3fe0f}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67e2e7aa-70fc-40dc-8f82-72e313765fe5}, !- Handle
  Controller Water Coil 13,               !- Name
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {6bfc8234-a55b-4d05-b4d0-84bce41ebf1e}, !- Handle
  PVAV_POD_3 Clg Coil 344kBtu/hr 9.8EER,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {9919f713-c863-46d1-b472-ec618fcfc299}, !- Air Inlet Node Name
  {ee5f0e05-1167-454f-b219-99aa708fac0b}, !- Air Outlet Node Name
  {154d287d-8f92-44a3-ab94-913b34eb44a4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {74649929-6aa3-4a78-9562-41a4a4f0b34b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {314406cc-59d8-4e14-8f28-c77281c29b27}, !- Energy Input Ratio Function of Temperature Curve Name
  {f78356ee-ea7b-4454-9467-659cf40dad71}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a2b433c-2aac-4ae8-a87f-1ca24cc30eca}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8db97e17-10cb-4ee0-bf35-57688f1016b2}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ce9ba61f-b1a3-407e-b13e-9ed0bde8018a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {440db7ee-87dc-4a51-8889-9ef963575337}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c8fb829-990c-494d-9626-0639fe7b5a18}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {00cac650-e80b-47e1-b76c-ab11fa5f8e47}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f8a6d54-fff4-4f3d-8734-afaf195c5cd6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ec68fd0e-b517-49b5-bb2b-d4204bffae01}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cf6b527-4bff-431f-93c5-f4d6dde38a66}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {33539e64-903b-4598-932d-ea8d64ca4b12}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {fe013b9a-aafc-49df-8416-cb968de9de42}, !- Handle
  Node 120,                               !- Name
  {ee5f0e05-1167-454f-b219-99aa708fac0b}, !- Inlet Port
  {f60e487e-58b2-4666-b45f-ff9a90c7bbca}; !- Outlet Port

OS:Connection,
  {ee5f0e05-1167-454f-b219-99aa708fac0b}, !- Handle
  {1ab78822-538e-4216-9b8b-be07e41ddfcf}, !- Name
  {6bfc8234-a55b-4d05-b4d0-84bce41ebf1e}, !- Source Object
  8,                                      !- Outlet Port
  {fe013b9a-aafc-49df-8416-cb968de9de42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60e487e-58b2-4666-b45f-ff9a90c7bbca}, !- Handle
  {2803ed25-3372-47d4-a47c-0d19c8a977eb}, !- Name
  {fe013b9a-aafc-49df-8416-cb968de9de42}, !- Source Object
  3,                                      !- Outlet Port
  {98871ae0-c37f-4198-96d8-e09a5ae18ed2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa2ef31f-6c3e-4879-8268-62fb79723d22}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92c8be69-e220-4b54-a652-caa2829a90f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92c8be69-e220-4b54-a652-caa2829a90f1}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a1aeaa68-e893-4a46-9642-b5b1ce545a1d}, !- Handle
  PVAV_POD_3 OA Sys,                      !- Name
  {aa2ef31f-6c3e-4879-8268-62fb79723d22}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d992e2b2-a317-48af-a58b-f0be77791823}, !- Mixed Air Node Name
  {92de1cc8-ec89-4634-82b8-a14c055dff5c}, !- Outdoor Air Stream Node Name
  {8737c284-f055-4a50-b0fd-edde5c9f7c37}, !- Relief Air Stream Node Name
  {96a88576-f9a4-4b62-aa1d-2e3b12a06166}; !- Return Air Stream Node Name

OS:Node,
  {bb0558fe-e8d0-4a8b-8d79-f88b3b6b9e01}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {01dbd467-cd51-481d-bb33-a0a60c3fcb97}; !- Outlet Port

OS:Node,
  {1a82963d-af71-43d4-b611-88b659243129}, !- Handle
  Node 122,                               !- Name
  {49cb22f7-aebf-4214-9de5-9757671cfc09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9b36fac7-8b84-4a0b-93f6-d62829d1778e}, !- Handle
  Node 123,                               !- Name
  {d992e2b2-a317-48af-a58b-f0be77791823}, !- Inlet Port
  {9919f713-c863-46d1-b472-ec618fcfc299}; !- Outlet Port

OS:Connection,
  {96a88576-f9a4-4b62-aa1d-2e3b12a06166}, !- Handle
  {5311fbc7-ac0b-47f0-b828-0a15f4d331e6}, !- Name
  {2a8c179f-5db4-4ac8-8fc6-366e0c1fcd38}, !- Source Object
  3,                                      !- Outlet Port
  {a1aeaa68-e893-4a46-9642-b5b1ce545a1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d992e2b2-a317-48af-a58b-f0be77791823}, !- Handle
  {7efe0eaf-e3be-41a0-8af2-579e39196294}, !- Name
  {a1aeaa68-e893-4a46-9642-b5b1ce545a1d}, !- Source Object
  5,                                      !- Outlet Port
  {9b36fac7-8b84-4a0b-93f6-d62829d1778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9919f713-c863-46d1-b472-ec618fcfc299}, !- Handle
  {93efe996-d893-47d4-8987-78fc008a5a30}, !- Name
  {9b36fac7-8b84-4a0b-93f6-d62829d1778e}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc8234-a55b-4d05-b4d0-84bce41ebf1e}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b158d56e-2a5c-4712-a9ad-0cea063617d4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b94604f8-b3b2-4d52-bf8d-9041b49585b3}, !- Water Inlet Node Name
  {20969d3c-ef21-40ef-84a6-ce755faa2476}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41a64083-5b10-44b4-96b3-b0a92a78f92c}, !- Handle
  Node 124,                               !- Name
  {686a43cd-87ba-494d-ad29-936c71720b45}, !- Inlet Port
  {b94604f8-b3b2-4d52-bf8d-9041b49585b3}; !- Outlet Port

OS:Connection,
  {686a43cd-87ba-494d-ad29-936c71720b45}, !- Handle
  {d7ada440-b52c-4c70-81bc-eb8966c5922f}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  17,                                     !- Outlet Port
  {41a64083-5b10-44b4-96b3-b0a92a78f92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d5c99e4-83b5-4fc6-a26c-ebfc7eaa18ce}, !- Handle
  Node 125,                               !- Name
  {20969d3c-ef21-40ef-84a6-ce755faa2476}, !- Inlet Port
  {fa3e5de1-f210-4626-849c-156e779befe8}; !- Outlet Port

OS:Connection,
  {b94604f8-b3b2-4d52-bf8d-9041b49585b3}, !- Handle
  {9d9e58d1-7653-4094-8d9b-9b4238ba6c24}, !- Name
  {41a64083-5b10-44b4-96b3-b0a92a78f92c}, !- Source Object
  3,                                      !- Outlet Port
  {b158d56e-2a5c-4712-a9ad-0cea063617d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20969d3c-ef21-40ef-84a6-ce755faa2476}, !- Handle
  {2a67641a-333d-4da1-be5b-b54e2ee8f067}, !- Name
  {b158d56e-2a5c-4712-a9ad-0cea063617d4}, !- Source Object
  6,                                      !- Outlet Port
  {7d5c99e4-83b5-4fc6-a26c-ebfc7eaa18ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3e5de1-f210-4626-849c-156e779befe8}, !- Handle
  {7e48f68e-5beb-428c-ba5d-592404d9c745}, !- Name
  {7d5c99e4-83b5-4fc6-a26c-ebfc7eaa18ce}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd10ac4b-0a01-4e07-b82c-25a771e6d189}, !- Handle
  Controller Water Coil 14,               !- Name
  {b158d56e-2a5c-4712-a9ad-0cea063617d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08509fad-98ea-46de-b375-867b8e45ad3f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {6381f74f-cdd9-4074-8301-2771f99518fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b158d56e-2a5c-4712-a9ad-0cea063617d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {591a899f-aaa7-4fbc-ba0a-4f4a1db18e40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d30eeca-ae9a-4d21-9d39-668eab721a4c}, !- Handle
  Node 126,                               !- Name
  {b34eef62-9809-46b1-b9dd-336c8a71cb68}, !- Inlet Port
  {bd12e5a0-2333-4f69-8012-22e9a80efa1a}; !- Outlet Port

OS:Connection,
  {923c347a-f90f-4c5c-bf6f-88ad00b97125}, !- Handle
  {721ebfce-6850-4a0b-ac98-9774c3d8ee0c}, !- Name
  {2888ebf7-a02c-4723-a277-773c6cb17483}, !- Source Object
  3,                                      !- Outlet Port
  {60d906eb-e2ff-4f69-99c7-1d34226ba339}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b34eef62-9809-46b1-b9dd-336c8a71cb68}, !- Handle
  {4f97405a-7326-410b-ac8e-17853b768f73}, !- Name
  {62846248-d62b-455a-aabd-fa48635f7b94}, !- Source Object
  12,                                     !- Outlet Port
  {2d30eeca-ae9a-4d21-9d39-668eab721a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd12e5a0-2333-4f69-8012-22e9a80efa1a}, !- Handle
  {f0a25e12-2862-4e5c-9170-a5203466fbde}, !- Name
  {2d30eeca-ae9a-4d21-9d39-668eab721a4c}, !- Source Object
  3,                                      !- Outlet Port
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4122e01f-c83f-4649-898a-119f849f829e}, !- Handle
  Node 127,                               !- Name
  {1e762cb7-356c-4805-8851-1edaeaa05148}, !- Inlet Port
  {6381f74f-cdd9-4074-8301-2771f99518fd}; !- Outlet Port

OS:Connection,
  {1e762cb7-356c-4805-8851-1edaeaa05148}, !- Handle
  {fb66b8bb-7843-4497-bf42-adbb4da0542e}, !- Name
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Source Object
  3,                                      !- Outlet Port
  {4122e01f-c83f-4649-898a-119f849f829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6381f74f-cdd9-4074-8301-2771f99518fd}, !- Handle
  {5c739446-ee91-437c-ac9c-90c8a44ce2d9}, !- Name
  {4122e01f-c83f-4649-898a-119f849f829e}, !- Source Object
  3,                                      !- Outlet Port
  {08509fad-98ea-46de-b375-867b8e45ad3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {591a899f-aaa7-4fbc-ba0a-4f4a1db18e40}, !- Handle
  {72634f3e-43ff-4652-8e72-817d98f40240}, !- Name
  {08509fad-98ea-46de-b375-867b8e45ad3f}, !- Source Object
  12,                                     !- Outlet Port
  {2888ebf7-a02c-4723-a277-773c6cb17483}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e50abe4-7638-4ba0-94d7-8c00831bc66c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e6bbec0b-3496-41ec-822a-685c63ec55d1}, !- Water Inlet Node Name
  {1ba1d897-d560-4130-9b84-3d8aebfb26f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9aa407a-69e9-4e27-a90c-001f2ac65493}, !- Handle
  Node 128,                               !- Name
  {eb026181-df89-4d17-982b-f5fe22c963bd}, !- Inlet Port
  {e6bbec0b-3496-41ec-822a-685c63ec55d1}; !- Outlet Port

OS:Connection,
  {eb026181-df89-4d17-982b-f5fe22c963bd}, !- Handle
  {0af6176a-b96c-4e1a-b326-4f82bac2ecab}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  18,                                     !- Outlet Port
  {f9aa407a-69e9-4e27-a90c-001f2ac65493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6393dc8-d1a3-414f-b284-314b208894f6}, !- Handle
  Node 129,                               !- Name
  {1ba1d897-d560-4130-9b84-3d8aebfb26f4}, !- Inlet Port
  {2271de13-37c8-420f-a3a9-734ff03551e3}; !- Outlet Port

OS:Connection,
  {e6bbec0b-3496-41ec-822a-685c63ec55d1}, !- Handle
  {9d8bee78-2fd7-473b-b167-65e34428e8fa}, !- Name
  {f9aa407a-69e9-4e27-a90c-001f2ac65493}, !- Source Object
  3,                                      !- Outlet Port
  {7e50abe4-7638-4ba0-94d7-8c00831bc66c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ba1d897-d560-4130-9b84-3d8aebfb26f4}, !- Handle
  {e12865b6-4bdc-4d77-acdd-f5e54421f5c6}, !- Name
  {7e50abe4-7638-4ba0-94d7-8c00831bc66c}, !- Source Object
  6,                                      !- Outlet Port
  {c6393dc8-d1a3-414f-b284-314b208894f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2271de13-37c8-420f-a3a9-734ff03551e3}, !- Handle
  {3b7e002a-c530-4091-b01c-385e32f13e2a}, !- Name
  {c6393dc8-d1a3-414f-b284-314b208894f6}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ceb2ed0-3584-4ae9-92d5-e62ea08089db}, !- Handle
  Controller Water Coil 15,               !- Name
  {7e50abe4-7638-4ba0-94d7-8c00831bc66c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {04eb5335-c59b-4575-9503-e9fd291f6b03}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {46f316c0-1afa-4490-89a2-6fe352b64770}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e50abe4-7638-4ba0-94d7-8c00831bc66c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20dac4ba-b117-4662-a540-bc8ac69d15b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e8fa7be-e0c9-4047-978f-5a3c05470bc8}, !- Handle
  Node 130,                               !- Name
  {20dac4ba-b117-4662-a540-bc8ac69d15b3}, !- Inlet Port
  {b0626e52-5fac-473f-abac-7aa4f47a69f7}; !- Outlet Port

OS:Node,
  {2aa53f03-dbd2-4668-b294-30a843200c20}, !- Handle
  Node 131,                               !- Name
  {3330432b-6108-48ff-b25c-0785f73c3e3d}, !- Inlet Port
  {217c1551-cbf7-4ca8-84be-97e779979cae}; !- Outlet Port

OS:Connection,
  {b0626e52-5fac-473f-abac-7aa4f47a69f7}, !- Handle
  {2d746152-7a65-4e70-a075-3dafd5dc7861}, !- Name
  {6e8fa7be-e0c9-4047-978f-5a3c05470bc8}, !- Source Object
  3,                                      !- Outlet Port
  {5af16de1-bc09-495e-bddf-fc689c2f9930}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3330432b-6108-48ff-b25c-0785f73c3e3d}, !- Handle
  {6e1858b0-c46c-4eb7-a1f8-3b7355d632f9}, !- Name
  {2b487f3f-d4cd-40d7-910a-a5e737b8716d}, !- Source Object
  12,                                     !- Outlet Port
  {2aa53f03-dbd2-4668-b294-30a843200c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217c1551-cbf7-4ca8-84be-97e779979cae}, !- Handle
  {e08b5763-5a91-4516-8fed-56ab340b04cb}, !- Name
  {2aa53f03-dbd2-4668-b294-30a843200c20}, !- Source Object
  3,                                      !- Outlet Port
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e907eb4b-d3ba-4767-846e-4c07f4f151f3}, !- Handle
  Node 132,                               !- Name
  {696f6fc4-774d-4a9c-a277-0ecef8ce40d9}, !- Inlet Port
  {46f316c0-1afa-4490-89a2-6fe352b64770}; !- Outlet Port

OS:Connection,
  {696f6fc4-774d-4a9c-a277-0ecef8ce40d9}, !- Handle
  {e1edfa32-4fbc-4290-96c9-85f05d7f877b}, !- Name
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Source Object
  4,                                      !- Outlet Port
  {e907eb4b-d3ba-4767-846e-4c07f4f151f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f316c0-1afa-4490-89a2-6fe352b64770}, !- Handle
  {0eae4a0b-0810-4ec7-a609-d7e9171da6fc}, !- Name
  {e907eb4b-d3ba-4767-846e-4c07f4f151f3}, !- Source Object
  3,                                      !- Outlet Port
  {04eb5335-c59b-4575-9503-e9fd291f6b03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20dac4ba-b117-4662-a540-bc8ac69d15b3}, !- Handle
  {abae4953-066a-4b91-8b72-44f99bb785ea}, !- Name
  {04eb5335-c59b-4575-9503-e9fd291f6b03}, !- Source Object
  12,                                     !- Outlet Port
  {6e8fa7be-e0c9-4047-978f-5a3c05470bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {611a4d0c-8f63-4544-946d-adc230a722dc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {054c15e1-7e66-46df-bfd3-5b83c3111187}, !- Water Inlet Node Name
  {70a1b0d0-5702-4c9b-af8e-394d2a57e04c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d2bfe75-d0ee-4da1-9a8d-d80ec8119122}, !- Handle
  Node 133,                               !- Name
  {77a8d3e6-f96d-4780-88ba-68a0a0c414ac}, !- Inlet Port
  {054c15e1-7e66-46df-bfd3-5b83c3111187}; !- Outlet Port

OS:Connection,
  {77a8d3e6-f96d-4780-88ba-68a0a0c414ac}, !- Handle
  {359c3530-e2e7-430a-b9c8-997e70524835}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  19,                                     !- Outlet Port
  {9d2bfe75-d0ee-4da1-9a8d-d80ec8119122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {774139aa-3511-48f4-9876-8d296aaba2d4}, !- Handle
  Node 134,                               !- Name
  {70a1b0d0-5702-4c9b-af8e-394d2a57e04c}, !- Inlet Port
  {b0237da5-6fa7-4f88-a9f2-92c4c5a7ba8b}; !- Outlet Port

OS:Connection,
  {054c15e1-7e66-46df-bfd3-5b83c3111187}, !- Handle
  {e8cd09d6-df19-4c2a-bf9b-b89d3fe71b7b}, !- Name
  {9d2bfe75-d0ee-4da1-9a8d-d80ec8119122}, !- Source Object
  3,                                      !- Outlet Port
  {611a4d0c-8f63-4544-946d-adc230a722dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70a1b0d0-5702-4c9b-af8e-394d2a57e04c}, !- Handle
  {3a2e9014-6b17-4613-9404-92deca90fd83}, !- Name
  {611a4d0c-8f63-4544-946d-adc230a722dc}, !- Source Object
  6,                                      !- Outlet Port
  {774139aa-3511-48f4-9876-8d296aaba2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0237da5-6fa7-4f88-a9f2-92c4c5a7ba8b}, !- Handle
  {aefca2cd-6662-4fbb-81f7-9b643a4d10ea}, !- Name
  {774139aa-3511-48f4-9876-8d296aaba2d4}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a245468-a411-4b45-87a8-7734d4d6fd95}, !- Handle
  Controller Water Coil 16,               !- Name
  {611a4d0c-8f63-4544-946d-adc230a722dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6e8d4a7-e612-4290-86c3-2a57d0c3ea22}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {1a3b67e6-69ad-4aa2-86a0-230e42dd632b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.213615129574763,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {611a4d0c-8f63-4544-946d-adc230a722dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00291342-68fd-4c00-8a64-496c0d0c851b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0d59916-11f1-4f4a-8b22-874e180673d5}, !- Handle
  Node 135,                               !- Name
  {00291342-68fd-4c00-8a64-496c0d0c851b}, !- Inlet Port
  {ed8b0135-9705-4d52-bf4d-3908eadbcf54}; !- Outlet Port

OS:Node,
  {41568409-37e3-4542-a80a-8f888a09014d}, !- Handle
  Node 136,                               !- Name
  {5515c981-1160-4eb3-b180-e93165d78910}, !- Inlet Port
  {ef4cb6a3-6e9a-4c0c-b2fb-a6250dfc7d8c}; !- Outlet Port

OS:Connection,
  {ed8b0135-9705-4d52-bf4d-3908eadbcf54}, !- Handle
  {739ee581-0947-4017-9d2f-471ad1063ffd}, !- Name
  {b0d59916-11f1-4f4a-8b22-874e180673d5}, !- Source Object
  3,                                      !- Outlet Port
  {249fb430-d87c-461c-9be3-72be27c15820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5515c981-1160-4eb3-b180-e93165d78910}, !- Handle
  {5ab82fa0-d0c2-4ad5-a365-7421db1ae2a2}, !- Name
  {745c5a45-a9fe-4c8e-8a6e-6f2f5f039e5f}, !- Source Object
  12,                                     !- Outlet Port
  {41568409-37e3-4542-a80a-8f888a09014d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4cb6a3-6e9a-4c0c-b2fb-a6250dfc7d8c}, !- Handle
  {9fa6ca55-725a-4123-b27a-5d5559daabe9}, !- Name
  {41568409-37e3-4542-a80a-8f888a09014d}, !- Source Object
  3,                                      !- Outlet Port
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ebca14f7-0105-4727-a87c-22c86e13c33d}, !- Handle
  Node 137,                               !- Name
  {99f4063b-7509-4bcf-9e7e-4b3690079a86}, !- Inlet Port
  {1a3b67e6-69ad-4aa2-86a0-230e42dd632b}; !- Outlet Port

OS:Connection,
  {99f4063b-7509-4bcf-9e7e-4b3690079a86}, !- Handle
  {459f976f-f4da-4f4c-bcc1-d1ff817eb636}, !- Name
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Source Object
  5,                                      !- Outlet Port
  {ebca14f7-0105-4727-a87c-22c86e13c33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3b67e6-69ad-4aa2-86a0-230e42dd632b}, !- Handle
  {8a7a65a8-2034-4f48-9ab1-846c8351dfad}, !- Name
  {ebca14f7-0105-4727-a87c-22c86e13c33d}, !- Source Object
  3,                                      !- Outlet Port
  {e6e8d4a7-e612-4290-86c3-2a57d0c3ea22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00291342-68fd-4c00-8a64-496c0d0c851b}, !- Handle
  {22d00ec6-be90-41d3-a469-10c73b61882d}, !- Name
  {e6e8d4a7-e612-4290-86c3-2a57d0c3ea22}, !- Source Object
  12,                                     !- Outlet Port
  {b0d59916-11f1-4f4a-8b22-874e180673d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {43544534-f9a5-4db4-a5b1-c89ed013a47a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff710eb9-83a5-4661-9a45-bfe34b9416d7}, !- Water Inlet Node Name
  {3902d987-4c51-4ac7-a642-fc1b9ebe2d1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e42d2708-94b1-43da-8b10-6b3164e2edb3}, !- Handle
  Node 138,                               !- Name
  {8f29dfed-00bf-4abf-8599-ac3ccd4d0b88}, !- Inlet Port
  {ff710eb9-83a5-4661-9a45-bfe34b9416d7}; !- Outlet Port

OS:Connection,
  {8f29dfed-00bf-4abf-8599-ac3ccd4d0b88}, !- Handle
  {1ab5eb25-2fab-4aad-b3c7-3b3b8cdf2a36}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  20,                                     !- Outlet Port
  {e42d2708-94b1-43da-8b10-6b3164e2edb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42696ea8-e799-42e6-8631-c523f53cce13}, !- Handle
  Node 139,                               !- Name
  {3902d987-4c51-4ac7-a642-fc1b9ebe2d1a}, !- Inlet Port
  {aaabbb6a-e364-4192-af97-9c0c54f6ae83}; !- Outlet Port

OS:Connection,
  {ff710eb9-83a5-4661-9a45-bfe34b9416d7}, !- Handle
  {6d80c49b-8800-4e5e-9b75-0f45a32e83aa}, !- Name
  {e42d2708-94b1-43da-8b10-6b3164e2edb3}, !- Source Object
  3,                                      !- Outlet Port
  {43544534-f9a5-4db4-a5b1-c89ed013a47a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3902d987-4c51-4ac7-a642-fc1b9ebe2d1a}, !- Handle
  {b8043766-a08b-4cc2-a65f-1ef9f3e45c2d}, !- Name
  {43544534-f9a5-4db4-a5b1-c89ed013a47a}, !- Source Object
  6,                                      !- Outlet Port
  {42696ea8-e799-42e6-8631-c523f53cce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaabbb6a-e364-4192-af97-9c0c54f6ae83}, !- Handle
  {e5ebefd3-21d4-4851-9844-d98007102e02}, !- Name
  {42696ea8-e799-42e6-8631-c523f53cce13}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce2ae294-285c-4dd3-b0c7-1036f63883cb}, !- Handle
  Controller Water Coil 17,               !- Name
  {43544534-f9a5-4db4-a5b1-c89ed013a47a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4901158f-8436-434f-993e-9739b1ca959e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {0a02e7c1-88f9-4d14-8445-a10376e3cab8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43544534-f9a5-4db4-a5b1-c89ed013a47a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {facf2dc3-1c4e-4aad-a844-460b6dc246dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5cace85f-d170-4c43-ad2a-411089f7465c}, !- Handle
  Node 140,                               !- Name
  {facf2dc3-1c4e-4aad-a844-460b6dc246dc}, !- Inlet Port
  {7e6285cf-75ca-4d08-a64c-d2fb73853ecc}; !- Outlet Port

OS:Node,
  {f3857efd-b20e-438f-9c64-e98b5a46d40a}, !- Handle
  Node 141,                               !- Name
  {50c9daa2-87e5-4c80-b222-c69600258a21}, !- Inlet Port
  {0c6ac428-f839-4e79-bb4c-178afee6c094}; !- Outlet Port

OS:Connection,
  {7e6285cf-75ca-4d08-a64c-d2fb73853ecc}, !- Handle
  {a12f8653-70fe-4054-a659-ef4a49d4994a}, !- Name
  {5cace85f-d170-4c43-ad2a-411089f7465c}, !- Source Object
  3,                                      !- Outlet Port
  {3e02bfef-445d-494e-84ec-2c28d5fbdeb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c9daa2-87e5-4c80-b222-c69600258a21}, !- Handle
  {51c1e0c2-a50b-48f3-9a78-f4db8102f60b}, !- Name
  {033cb1ed-eabe-4a89-aa01-95686fe0f710}, !- Source Object
  12,                                     !- Outlet Port
  {f3857efd-b20e-438f-9c64-e98b5a46d40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6ac428-f839-4e79-bb4c-178afee6c094}, !- Handle
  {21991ed8-0a92-48dd-95f6-b911563975f5}, !- Name
  {f3857efd-b20e-438f-9c64-e98b5a46d40a}, !- Source Object
  3,                                      !- Outlet Port
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7317cd3-38c6-437a-a86b-b9c84249609c}, !- Handle
  Node 142,                               !- Name
  {2aba948d-49e0-4e79-99e0-45be363c67ed}, !- Inlet Port
  {0a02e7c1-88f9-4d14-8445-a10376e3cab8}; !- Outlet Port

OS:Connection,
  {2aba948d-49e0-4e79-99e0-45be363c67ed}, !- Handle
  {fab22d7b-b16f-4d5c-a70e-51d13f684f84}, !- Name
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Source Object
  6,                                      !- Outlet Port
  {e7317cd3-38c6-437a-a86b-b9c84249609c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a02e7c1-88f9-4d14-8445-a10376e3cab8}, !- Handle
  {7673c56d-6314-49e9-8a77-52e6859ad63f}, !- Name
  {e7317cd3-38c6-437a-a86b-b9c84249609c}, !- Source Object
  3,                                      !- Outlet Port
  {4901158f-8436-434f-993e-9739b1ca959e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {facf2dc3-1c4e-4aad-a844-460b6dc246dc}, !- Handle
  {8f74ce51-4bdd-45b2-82b7-1e2f4515954c}, !- Name
  {4901158f-8436-434f-993e-9739b1ca959e}, !- Source Object
  12,                                     !- Outlet Port
  {5cace85f-d170-4c43-ad2a-411089f7465c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9e40a53-d8e2-4f1d-9a5e-7880ac44cc80}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02afc368-f4a8-46fb-aaa5-17184e90f328}, !- Water Inlet Node Name
  {fb60841f-cae3-45f9-8bbd-0c72b02b617c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08a66d95-7adb-493c-bbc9-950f1e475737}, !- Handle
  Node 143,                               !- Name
  {7b89a2e4-474a-4b49-a695-5640e4df3aca}, !- Inlet Port
  {02afc368-f4a8-46fb-aaa5-17184e90f328}; !- Outlet Port

OS:Connection,
  {7b89a2e4-474a-4b49-a695-5640e4df3aca}, !- Handle
  {c94b340e-df56-4c99-b8d5-6385cc438d1e}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  21,                                     !- Outlet Port
  {08a66d95-7adb-493c-bbc9-950f1e475737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b564bd-b7f5-486a-aff3-1452969cb269}, !- Handle
  Node 144,                               !- Name
  {fb60841f-cae3-45f9-8bbd-0c72b02b617c}, !- Inlet Port
  {a6cabdfd-6537-4f1b-bf74-40213acc0ab6}; !- Outlet Port

OS:Connection,
  {02afc368-f4a8-46fb-aaa5-17184e90f328}, !- Handle
  {9b274dd2-211e-4484-80a8-8251b3de7fec}, !- Name
  {08a66d95-7adb-493c-bbc9-950f1e475737}, !- Source Object
  3,                                      !- Outlet Port
  {d9e40a53-d8e2-4f1d-9a5e-7880ac44cc80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb60841f-cae3-45f9-8bbd-0c72b02b617c}, !- Handle
  {22968d7b-dbfc-4a8e-ae6a-6d926c8a0b62}, !- Name
  {d9e40a53-d8e2-4f1d-9a5e-7880ac44cc80}, !- Source Object
  6,                                      !- Outlet Port
  {81b564bd-b7f5-486a-aff3-1452969cb269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cabdfd-6537-4f1b-bf74-40213acc0ab6}, !- Handle
  {a5ca1198-9b87-47fa-888c-b48c522ff3a5}, !- Name
  {81b564bd-b7f5-486a-aff3-1452969cb269}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17ce6e64-28c0-4ccd-a443-6b1cf0abff26}, !- Handle
  Controller Water Coil 18,               !- Name
  {d9e40a53-d8e2-4f1d-9a5e-7880ac44cc80}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {445d1e1e-ff7a-48ac-9e4b-6271a561d48a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {f9a9a189-74b2-4282-ba65-ffa6b90595b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9e40a53-d8e2-4f1d-9a5e-7880ac44cc80}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68d5b354-cae9-4ee2-aa7a-605f396c6dd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e18c9ec-740a-4ed8-a686-2d5e1117c96f}, !- Handle
  Node 145,                               !- Name
  {68d5b354-cae9-4ee2-aa7a-605f396c6dd1}, !- Inlet Port
  {684e900f-8c02-4c06-ab01-e03ffee96381}; !- Outlet Port

OS:Node,
  {fdb5c8f4-3ef7-4760-bc60-3ef379f0ab35}, !- Handle
  Node 146,                               !- Name
  {85431c0a-4cfd-426b-9ba6-900fcd8193c9}, !- Inlet Port
  {c058d317-ddff-4c30-9469-87e2ecbab34b}; !- Outlet Port

OS:Connection,
  {684e900f-8c02-4c06-ab01-e03ffee96381}, !- Handle
  {054dce62-ecd5-4dff-bc4a-706106d776dc}, !- Name
  {9e18c9ec-740a-4ed8-a686-2d5e1117c96f}, !- Source Object
  3,                                      !- Outlet Port
  {ee738c85-9c19-41b6-b7be-0681c3708cb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85431c0a-4cfd-426b-9ba6-900fcd8193c9}, !- Handle
  {ec24b735-fc93-4d69-9c48-63652f975e9e}, !- Name
  {04cfc64f-b27b-45f5-94b5-19d5e6d1b993}, !- Source Object
  12,                                     !- Outlet Port
  {fdb5c8f4-3ef7-4760-bc60-3ef379f0ab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c058d317-ddff-4c30-9469-87e2ecbab34b}, !- Handle
  {051052c7-27f2-4b1c-881a-af81acc65e3c}, !- Name
  {fdb5c8f4-3ef7-4760-bc60-3ef379f0ab35}, !- Source Object
  3,                                      !- Outlet Port
  {7e9a5a2a-91f9-4e16-9a5e-bad6c2a66ab0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fe1f256f-3f39-441c-a887-eca2a693dfac}, !- Handle
  Node 147,                               !- Name
  {b904d31f-c095-4ac5-9e97-f221948f5a56}, !- Inlet Port
  {f9a9a189-74b2-4282-ba65-ffa6b90595b8}; !- Outlet Port

OS:Connection,
  {b904d31f-c095-4ac5-9e97-f221948f5a56}, !- Handle
  {9317e9f3-aa0e-4bf2-a9f3-e1e292847bcc}, !- Name
  {1d3e6011-a392-4393-817b-6c6f82ee653b}, !- Source Object
  7,                                      !- Outlet Port
  {fe1f256f-3f39-441c-a887-eca2a693dfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a9a189-74b2-4282-ba65-ffa6b90595b8}, !- Handle
  {ad7acab3-056d-4d1b-910f-861e023cd41e}, !- Name
  {fe1f256f-3f39-441c-a887-eca2a693dfac}, !- Source Object
  3,                                      !- Outlet Port
  {445d1e1e-ff7a-48ac-9e4b-6271a561d48a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68d5b354-cae9-4ee2-aa7a-605f396c6dd1}, !- Handle
  {a8c0d19e-d0fb-4d1f-b730-422d436fda29}, !- Name
  {445d1e1e-ff7a-48ac-9e4b-6271a561d48a}, !- Source Object
  12,                                     !- Outlet Port
  {9e18c9ec-740a-4ed8-a686-2d5e1117c96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {233b9efe-2a6c-48e5-ab4c-5f72312cfbf6}, !- Handle
  Supply Air Temp - 55F 3,                !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  {a01a74bb-c070-4285-8c51-263c7588fc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a01a74bb-c070-4285-8c51-263c7588fc4e}, !- Handle
  Supply Air Temp - 55F Default 3,        !- Name
  {34e8aa48-4cf6-40de-bab1-e3b9bf253d9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {3beffb9c-5e98-4bc7-8c95-eed9f1270618}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9104fef3-c6b6-47ef-b26b-696fd3246273}, !- Supply Side Inlet Node Name
  {a3e47504-6417-4ad4-a369-e9d7113f0c60}, !- Demand Side Outlet Node Name
  {d4057698-a033-4cf2-b8ef-de7637bc7767}, !- Demand Side Inlet Node A
  {8a6fd264-3af3-4f38-8972-e706b8d62e5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a46d5016-e0f9-494e-8643-b17858dd80b0}, !- Handle
  Node 148,                               !- Name
  {9104fef3-c6b6-47ef-b26b-696fd3246273}, !- Inlet Port
  {3eb4c4d1-3ddd-4c69-b046-bf9ed5c73133}; !- Outlet Port

OS:Node,
  {1ee8d9bd-bb22-48d4-9e30-1da3972ccee4}, !- Handle
  Node 149,                               !- Name
  {ea410428-9ea2-4ceb-b19c-d8e33285a447}, !- Inlet Port
  {8a6fd264-3af3-4f38-8972-e706b8d62e5e}; !- Outlet Port

OS:Connection,
  {9104fef3-c6b6-47ef-b26b-696fd3246273}, !- Handle
  {a03148cc-346e-4ecc-bb7a-abb907a2106c}, !- Name
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- Source Object
  8,                                      !- Outlet Port
  {a46d5016-e0f9-494e-8643-b17858dd80b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6fd264-3af3-4f38-8972-e706b8d62e5e}, !- Handle
  {a1619af1-3f58-479a-91f0-599d0adfceca}, !- Name
  {1ee8d9bd-bb22-48d4-9e30-1da3972ccee4}, !- Source Object
  3,                                      !- Outlet Port
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69b25af4-f668-49a0-9adc-1c9aa281ebe6}, !- Handle
  Node 150,                               !- Name
  {d4057698-a033-4cf2-b8ef-de7637bc7767}, !- Inlet Port
  {e951731d-880a-42f8-9281-0ca0ffb4c0bf}; !- Outlet Port

OS:Node,
  {04c86355-e73e-431a-9ee2-7af3da551503}, !- Handle
  Node 151,                               !- Name
  {ff162da7-72ff-4598-ab33-edc3af33b926}, !- Inlet Port
  {a3e47504-6417-4ad4-a369-e9d7113f0c60}; !- Outlet Port

OS:Node,
  {9cba9fc8-5909-485a-9239-5cf63382864f}, !- Handle
  Node 152,                               !- Name
  {65b970df-68dd-4b02-983f-9dd1f92a5a4c}, !- Inlet Port
  {4ba41d3b-9431-48b5-a9e8-95eff036af74}; !- Outlet Port

OS:Connection,
  {d4057698-a033-4cf2-b8ef-de7637bc7767}, !- Handle
  {4413e21f-ee8b-4a16-bc5e-43d01a6dfe31}, !- Name
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- Source Object
  10,                                     !- Outlet Port
  {69b25af4-f668-49a0-9adc-1c9aa281ebe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e47504-6417-4ad4-a369-e9d7113f0c60}, !- Handle
  {db5765e4-c45e-47f0-9a72-d53347091c18}, !- Name
  {04c86355-e73e-431a-9ee2-7af3da551503}, !- Source Object
  3,                                      !- Outlet Port
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e951731d-880a-42f8-9281-0ca0ffb4c0bf}, !- Inlet Node Name
  {eca82f92-80e9-48b9-bf94-df527686b5cb}, !- Outlet Node Name 1
  {d98d884f-7cbd-4252-9129-389ec0e99cdb}, !- Outlet Node Name 2
  {22bf17b7-c4ae-437c-9a94-86c29221a23f}, !- Outlet Node Name 3
  {84ac7923-e932-4075-b605-eb1d62dfad41}, !- Outlet Node Name 4
  {47d7ea88-3759-4b0c-9436-a603b915421a}, !- Outlet Node Name 5
  {edf624ff-4570-4446-97c9-3a9cdbbae5a0}, !- Outlet Node Name 6
  {e5644009-f8ed-4bd3-ac3c-1dc99296f99e}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ff162da7-72ff-4598-ab33-edc3af33b926}, !- Outlet Node Name
  {c25b631b-5a79-408b-856a-c50d70c29a59}, !- Inlet Node Name 1
  {c6f4bc01-8bc5-4ba8-b250-76576b855012}, !- Inlet Node Name 2
  {0a45d54d-41fc-448e-95bc-4bf2899d2c9a}, !- Inlet Node Name 3
  {c82349ee-2526-443b-abe9-e79f11ffe639}, !- Inlet Node Name 4
  {2eb48448-7ff0-46d8-a954-fd4afda7176f}, !- Inlet Node Name 5
  {8781f9b2-65cc-4c7e-8820-a1d2af11f456}, !- Inlet Node Name 6
  {f3fefe6f-2cea-4484-81ea-4872f9de6987}; !- Inlet Node Name 7

OS:Connection,
  {e951731d-880a-42f8-9281-0ca0ffb4c0bf}, !- Handle
  {a5220eed-3b18-4014-92e7-c6d3846b3ee8}, !- Name
  {69b25af4-f668-49a0-9adc-1c9aa281ebe6}, !- Source Object
  3,                                      !- Outlet Port
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff162da7-72ff-4598-ab33-edc3af33b926}, !- Handle
  {7eae1160-f1a9-4801-88ae-679bcc0252fd}, !- Name
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Source Object
  2,                                      !- Outlet Port
  {04c86355-e73e-431a-9ee2-7af3da551503}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccb427f2-6fae-4174-bfa2-ce7436a7302e}, !- Handle
  {8c004c36-464a-4f5e-b747-6a78d6e25132}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.284857,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {3beffb9c-5e98-4bc7-8c95-eed9f1270618}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {e5f9f294-375d-4fd7-bedd-edbe55ab574a}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {159b57ac-4012-4ad5-9d6c-941f3a5b3adc}, !- Air Inlet Node Name
  {ea410428-9ea2-4ceb-b19c-d8e33285a447}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {ea410428-9ea2-4ceb-b19c-d8e33285a447}, !- Handle
  {dd2549d9-3494-4cd0-9a51-3ef34edf947b}, !- Name
  {e5f9f294-375d-4fd7-bedd-edbe55ab574a}, !- Source Object
  17,                                     !- Outlet Port
  {1ee8d9bd-bb22-48d4-9e30-1da3972ccee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33f02419-95cc-43f1-ac76-2fa9836db03d}, !- Water Inlet Node Name
  {878f0db1-84dd-4496-a39c-b2b6c57ca74e}, !- Water Outlet Node Name
  {24036a09-ed48-4e38-8250-56cbbbcaeab4}, !- Air Inlet Node Name
  {c7dae634-8fd5-4103-a256-660b9517a591}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae23dbd8-01a9-4d03-9fc6-c3e00abaf5f4}, !- Handle
  Node 153,                               !- Name
  {c7dae634-8fd5-4103-a256-660b9517a591}, !- Inlet Port
  {159b57ac-4012-4ad5-9d6c-941f3a5b3adc}; !- Outlet Port

OS:Connection,
  {c7dae634-8fd5-4103-a256-660b9517a591}, !- Handle
  {53294992-94f9-488a-a687-6fb5abea3111}, !- Name
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Source Object
  8,                                      !- Outlet Port
  {ae23dbd8-01a9-4d03-9fc6-c3e00abaf5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159b57ac-4012-4ad5-9d6c-941f3a5b3adc}, !- Handle
  {4d548643-097e-4242-8a03-9ab112be55c4}, !- Name
  {ae23dbd8-01a9-4d03-9fc6-c3e00abaf5f4}, !- Source Object
  3,                                      !- Outlet Port
  {e5f9f294-375d-4fd7-bedd-edbe55ab574a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {429b4e55-5c5c-47ff-9837-915c544d4412}, !- Handle
  Node 154,                               !- Name
  {99830d3c-3225-41a4-9728-2d2ea176a6be}, !- Inlet Port
  {33f02419-95cc-43f1-ac76-2fa9836db03d}; !- Outlet Port

OS:Connection,
  {99830d3c-3225-41a4-9728-2d2ea176a6be}, !- Handle
  {b92f775f-75b0-44f2-a922-0b7989fdb79a}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  22,                                     !- Outlet Port
  {429b4e55-5c5c-47ff-9837-915c544d4412}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e02bd3-433a-4116-8030-88e9ad9ce824}, !- Handle
  Node 155,                               !- Name
  {878f0db1-84dd-4496-a39c-b2b6c57ca74e}, !- Inlet Port
  {637f202b-3b5a-4a75-8fab-ad7e7a4eff11}; !- Outlet Port

OS:Connection,
  {33f02419-95cc-43f1-ac76-2fa9836db03d}, !- Handle
  {d9403481-6b0a-432b-8e29-ae750fe1155e}, !- Name
  {429b4e55-5c5c-47ff-9837-915c544d4412}, !- Source Object
  3,                                      !- Outlet Port
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {878f0db1-84dd-4496-a39c-b2b6c57ca74e}, !- Handle
  {d7d11404-bd47-4bca-86ad-d45a2c296ab9}, !- Name
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Source Object
  6,                                      !- Outlet Port
  {66e02bd3-433a-4116-8030-88e9ad9ce824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637f202b-3b5a-4a75-8fab-ad7e7a4eff11}, !- Handle
  {b5d1cc2c-66b3-480d-a9d1-57886ddf23c6}, !- Name
  {66e02bd3-433a-4116-8030-88e9ad9ce824}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e8554ce-d889-4c54-bfec-707b5e0cfc1b}, !- Handle
  Controller Water Coil 19,               !- Name
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {e8a8e591-c75e-4f3c-b71f-30117b236fa7}, !- Handle
  PVAV_OTHER Clg Coil 300kBtu/hr 9.8EER,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {2ec215c7-09c5-4509-bf0e-578ac2ce33ff}, !- Air Inlet Node Name
  {e130d0fb-c7c9-495c-bf24-9499eefda883}, !- Air Outlet Node Name
  {7788cc24-ec1a-4642-b8b6-62d34457b967}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37a07fe9-2781-4305-8736-e8bc4f2237cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d1db5c8b-cc14-4d57-9fbd-f1df59aaeb97}, !- Energy Input Ratio Function of Temperature Curve Name
  {13dc6963-41b8-460f-a69b-5821f6317983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1ba28c3f-3171-4051-82aa-752c106a248c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {28d99f84-b5be-4c46-b3ea-bdfc7b234098}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {921a83af-bba9-480d-b1b2-0c7273d87394}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0ba4a8fd-ce1e-4c2d-8653-f0ae2f652004}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43dc1dff-cbe6-4b6b-9763-cd3169084eeb}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {36eb2534-0af8-49f7-9b2f-9156b6d9aa61}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee7d6c65-1f9b-4dd5-8251-ea5eae85ee49}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {48af5140-610d-4aba-b9a3-2fb9048cebaa}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1a50225-1b08-4fb6-a5fb-8d89e7d0916c}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0bf93ab7-124c-4097-a0d4-470ef88d9df7}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {a23e1262-5f9c-491b-be47-daa0c0ba0f4e}, !- Handle
  Node 156,                               !- Name
  {e130d0fb-c7c9-495c-bf24-9499eefda883}, !- Inlet Port
  {24036a09-ed48-4e38-8250-56cbbbcaeab4}; !- Outlet Port

OS:Connection,
  {e130d0fb-c7c9-495c-bf24-9499eefda883}, !- Handle
  {6b137543-35a0-41a8-a14f-77e00f8f1bfd}, !- Name
  {e8a8e591-c75e-4f3c-b71f-30117b236fa7}, !- Source Object
  8,                                      !- Outlet Port
  {a23e1262-5f9c-491b-be47-daa0c0ba0f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24036a09-ed48-4e38-8250-56cbbbcaeab4}, !- Handle
  {5cee7bef-5614-41b1-ada3-9b74777b26eb}, !- Name
  {a23e1262-5f9c-491b-be47-daa0c0ba0f4e}, !- Source Object
  3,                                      !- Outlet Port
  {7c5e8318-ef55-4204-bca4-f8a9e22322f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {90c937f5-6858-41d4-beb1-63151e367fe6}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98fd41da-3924-445e-a2d5-32ba94e4debb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98fd41da-3924-445e-a2d5-32ba94e4debb}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {257438b1-1736-4e25-902d-3dbac98be2d7}, !- Handle
  PVAV_OTHER OA Sys,                      !- Name
  {90c937f5-6858-41d4-beb1-63151e367fe6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47de8d17-7e1b-49bd-89e4-c1b4364daf03}, !- Mixed Air Node Name
  {7e0c950e-5887-4fa6-b520-f869ef5dd41c}, !- Outdoor Air Stream Node Name
  {8e207237-1cca-41be-83b2-88269c0f7497}, !- Relief Air Stream Node Name
  {3eb4c4d1-3ddd-4c69-b046-bf9ed5c73133}; !- Return Air Stream Node Name

OS:Node,
  {6bcca353-1e19-406f-bcb4-761ede08684f}, !- Handle
  Node 157,                               !- Name
  ,                                       !- Inlet Port
  {dbe07b0d-76a5-409b-8c10-d5a8daaf10d7}; !- Outlet Port

OS:Node,
  {9e76f2d9-896c-44db-b2a6-56ba555f8e6e}, !- Handle
  Node 158,                               !- Name
  {cd0c905a-86e5-4aca-8633-a02182c72577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e771faa4-0a38-4c16-b9ac-7ab09877c72a}, !- Handle
  Node 159,                               !- Name
  {47de8d17-7e1b-49bd-89e4-c1b4364daf03}, !- Inlet Port
  {2ec215c7-09c5-4509-bf0e-578ac2ce33ff}; !- Outlet Port

OS:Connection,
  {3eb4c4d1-3ddd-4c69-b046-bf9ed5c73133}, !- Handle
  {a7fdcd79-8661-466c-825d-9b6b6f9b9250}, !- Name
  {a46d5016-e0f9-494e-8643-b17858dd80b0}, !- Source Object
  3,                                      !- Outlet Port
  {257438b1-1736-4e25-902d-3dbac98be2d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47de8d17-7e1b-49bd-89e4-c1b4364daf03}, !- Handle
  {6bbfa3f0-7d02-4d54-ba57-1589abc29d0d}, !- Name
  {257438b1-1736-4e25-902d-3dbac98be2d7}, !- Source Object
  5,                                      !- Outlet Port
  {e771faa4-0a38-4c16-b9ac-7ab09877c72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec215c7-09c5-4509-bf0e-578ac2ce33ff}, !- Handle
  {ab86dfb7-23f6-4b3d-8635-19d1c59748fc}, !- Name
  {e771faa4-0a38-4c16-b9ac-7ab09877c72a}, !- Source Object
  3,                                      !- Outlet Port
  {e8a8e591-c75e-4f3c-b71f-30117b236fa7}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {673c4553-781c-4895-bd9e-ddac1e593859}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09c98a0f-27e0-445c-aac0-332d715276dc}, !- Water Inlet Node Name
  {c30b3d68-de7e-4d5f-a251-92088589d56c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c490c523-61b0-4e17-a3ec-749e0da3412c}, !- Handle
  Node 160,                               !- Name
  {86ba9c48-d08e-4501-8f63-147923ba4db0}, !- Inlet Port
  {09c98a0f-27e0-445c-aac0-332d715276dc}; !- Outlet Port

OS:Connection,
  {86ba9c48-d08e-4501-8f63-147923ba4db0}, !- Handle
  {9dd8f733-7493-4d1b-8791-3b50954b7a59}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  23,                                     !- Outlet Port
  {c490c523-61b0-4e17-a3ec-749e0da3412c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c75afbd-6783-4692-9829-311481c7a995}, !- Handle
  Node 161,                               !- Name
  {c30b3d68-de7e-4d5f-a251-92088589d56c}, !- Inlet Port
  {a0ddebe7-3cef-407e-82f2-9df0f69a9256}; !- Outlet Port

OS:Connection,
  {09c98a0f-27e0-445c-aac0-332d715276dc}, !- Handle
  {765f69f9-119d-4f4c-a630-665077dddc69}, !- Name
  {c490c523-61b0-4e17-a3ec-749e0da3412c}, !- Source Object
  3,                                      !- Outlet Port
  {673c4553-781c-4895-bd9e-ddac1e593859}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c30b3d68-de7e-4d5f-a251-92088589d56c}, !- Handle
  {f8ffabed-9154-426d-9eac-498ddb57b0ef}, !- Name
  {673c4553-781c-4895-bd9e-ddac1e593859}, !- Source Object
  6,                                      !- Outlet Port
  {5c75afbd-6783-4692-9829-311481c7a995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ddebe7-3cef-407e-82f2-9df0f69a9256}, !- Handle
  {f53f2fa9-7e9f-47e6-b069-74960b3b8e83}, !- Name
  {5c75afbd-6783-4692-9829-311481c7a995}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7aca90a1-fd5d-4337-8bc1-8666a77dcc89}, !- Handle
  Controller Water Coil 20,               !- Name
  {673c4553-781c-4895-bd9e-ddac1e593859}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d114fac-b32d-4660-9536-129a2e80e78b}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {0cf09c24-4ca8-441f-b4b8-583ad49bf842}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {673c4553-781c-4895-bd9e-ddac1e593859}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65b970df-68dd-4b02-983f-9dd1f92a5a4c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00caa527-ade6-41d6-b177-b65b664bf295}, !- Handle
  Node 162,                               !- Name
  {eff050e7-2b44-4c2d-a3f0-d5da5da19e07}, !- Inlet Port
  {c25b631b-5a79-408b-856a-c50d70c29a59}; !- Outlet Port

OS:Connection,
  {4ba41d3b-9431-48b5-a9e8-95eff036af74}, !- Handle
  {5496c0fb-b487-4277-8a26-13dfbd8447cc}, !- Name
  {9cba9fc8-5909-485a-9239-5cf63382864f}, !- Source Object
  3,                                      !- Outlet Port
  {9fcfb515-2fac-42c9-a90a-5ac3dde5ec1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eff050e7-2b44-4c2d-a3f0-d5da5da19e07}, !- Handle
  {9f13884c-ca0a-41b2-a735-5dc16cebf13e}, !- Name
  {3b694007-8822-41f4-a21b-f2172d356ef1}, !- Source Object
  12,                                     !- Outlet Port
  {00caa527-ade6-41d6-b177-b65b664bf295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25b631b-5a79-408b-856a-c50d70c29a59}, !- Handle
  {febe7909-4039-4c3a-a97a-d5a4ebb246d9}, !- Name
  {00caa527-ade6-41d6-b177-b65b664bf295}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82bf8c24-21cc-4a28-8757-82b89415085c}, !- Handle
  Node 163,                               !- Name
  {eca82f92-80e9-48b9-bf94-df527686b5cb}, !- Inlet Port
  {0cf09c24-4ca8-441f-b4b8-583ad49bf842}; !- Outlet Port

OS:Connection,
  {eca82f92-80e9-48b9-bf94-df527686b5cb}, !- Handle
  {2d2fc79e-7ad5-4bda-b86c-8e7123446f11}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  3,                                      !- Outlet Port
  {82bf8c24-21cc-4a28-8757-82b89415085c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf09c24-4ca8-441f-b4b8-583ad49bf842}, !- Handle
  {a3403996-8b0a-45cc-b706-9fd4ba9ce1bb}, !- Name
  {82bf8c24-21cc-4a28-8757-82b89415085c}, !- Source Object
  3,                                      !- Outlet Port
  {4d114fac-b32d-4660-9536-129a2e80e78b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b970df-68dd-4b02-983f-9dd1f92a5a4c}, !- Handle
  {681610f2-9f1d-4095-9e0d-84d225b6f275}, !- Name
  {4d114fac-b32d-4660-9536-129a2e80e78b}, !- Source Object
  12,                                     !- Outlet Port
  {9cba9fc8-5909-485a-9239-5cf63382864f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {91cbcee4-1231-4bd9-aa85-2cc42206a82d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {867e0bfe-298f-4d09-b39b-a544e7b44b89}, !- Water Inlet Node Name
  {0fabd510-cffa-4feb-8af7-2e7d5427ac4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {107a03db-9483-4404-bc61-aa485671c1e8}, !- Handle
  Node 164,                               !- Name
  {9742127f-e9b8-47d7-8bce-3b6587bd85d9}, !- Inlet Port
  {867e0bfe-298f-4d09-b39b-a544e7b44b89}; !- Outlet Port

OS:Connection,
  {9742127f-e9b8-47d7-8bce-3b6587bd85d9}, !- Handle
  {757fd754-9a7e-45f2-a191-6aa61e501401}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  24,                                     !- Outlet Port
  {107a03db-9483-4404-bc61-aa485671c1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0231b712-5f21-42ab-8634-2cb6fd0e854c}, !- Handle
  Node 165,                               !- Name
  {0fabd510-cffa-4feb-8af7-2e7d5427ac4a}, !- Inlet Port
  {2667880c-74c6-4bee-b25d-32b26a649c5e}; !- Outlet Port

OS:Connection,
  {867e0bfe-298f-4d09-b39b-a544e7b44b89}, !- Handle
  {22687ad0-6da2-4db1-8b7b-12fa747a2da0}, !- Name
  {107a03db-9483-4404-bc61-aa485671c1e8}, !- Source Object
  3,                                      !- Outlet Port
  {91cbcee4-1231-4bd9-aa85-2cc42206a82d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fabd510-cffa-4feb-8af7-2e7d5427ac4a}, !- Handle
  {bca432c6-35ef-49b1-8377-6fb2e56ad552}, !- Name
  {91cbcee4-1231-4bd9-aa85-2cc42206a82d}, !- Source Object
  6,                                      !- Outlet Port
  {0231b712-5f21-42ab-8634-2cb6fd0e854c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2667880c-74c6-4bee-b25d-32b26a649c5e}, !- Handle
  {383daca6-8d59-4aa4-b7c9-1e74907c6420}, !- Name
  {0231b712-5f21-42ab-8634-2cb6fd0e854c}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25efde0b-1376-4fd7-9d58-c945f1abc66d}, !- Handle
  Controller Water Coil 21,               !- Name
  {91cbcee4-1231-4bd9-aa85-2cc42206a82d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2ab693d-e62c-47fb-88dd-3e861af59ce1}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {02962367-d6c7-41be-aada-475f7fb39a9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.404107676356498,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {91cbcee4-1231-4bd9-aa85-2cc42206a82d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6557190-60f7-4e14-ab7f-19b8a57c4613}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {430dd3f5-9329-4823-819e-61e1ac372e27}, !- Handle
  Node 166,                               !- Name
  {e6557190-60f7-4e14-ab7f-19b8a57c4613}, !- Inlet Port
  {f2d84f35-8f82-41b0-a89e-63964c48a066}; !- Outlet Port

OS:Node,
  {0f89e993-38e6-4f99-be14-e8a659242f82}, !- Handle
  Node 167,                               !- Name
  {93df4c1d-0387-4090-a361-31d0a039fb79}, !- Inlet Port
  {c6f4bc01-8bc5-4ba8-b250-76576b855012}; !- Outlet Port

OS:Connection,
  {f2d84f35-8f82-41b0-a89e-63964c48a066}, !- Handle
  {d649ea0d-f8dc-490f-868a-dd2fca32deeb}, !- Name
  {430dd3f5-9329-4823-819e-61e1ac372e27}, !- Source Object
  3,                                      !- Outlet Port
  {3eced7a2-d6f8-403d-bbc8-4e4bf7d61d8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93df4c1d-0387-4090-a361-31d0a039fb79}, !- Handle
  {450abd44-7938-487d-b09b-372303dcc5d4}, !- Name
  {cf18f248-a739-4994-a917-8452a34cab31}, !- Source Object
  12,                                     !- Outlet Port
  {0f89e993-38e6-4f99-be14-e8a659242f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f4bc01-8bc5-4ba8-b250-76576b855012}, !- Handle
  {ef4b6d14-48da-4564-98e3-638d31731a17}, !- Name
  {0f89e993-38e6-4f99-be14-e8a659242f82}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0121b13e-9f00-4f84-af9a-58b5ec3e38ad}, !- Handle
  Node 168,                               !- Name
  {d98d884f-7cbd-4252-9129-389ec0e99cdb}, !- Inlet Port
  {02962367-d6c7-41be-aada-475f7fb39a9d}; !- Outlet Port

OS:Connection,
  {d98d884f-7cbd-4252-9129-389ec0e99cdb}, !- Handle
  {4324d6e2-ed1f-4c4c-be28-76de58f94ab0}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  4,                                      !- Outlet Port
  {0121b13e-9f00-4f84-af9a-58b5ec3e38ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02962367-d6c7-41be-aada-475f7fb39a9d}, !- Handle
  {772ddb6b-445d-4fa1-b321-dc0c0cd26978}, !- Name
  {0121b13e-9f00-4f84-af9a-58b5ec3e38ad}, !- Source Object
  3,                                      !- Outlet Port
  {d2ab693d-e62c-47fb-88dd-3e861af59ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6557190-60f7-4e14-ab7f-19b8a57c4613}, !- Handle
  {ef1ae70a-c697-4828-a91f-d115f7f3eb53}, !- Name
  {d2ab693d-e62c-47fb-88dd-3e861af59ce1}, !- Source Object
  12,                                     !- Outlet Port
  {430dd3f5-9329-4823-819e-61e1ac372e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9b42dea-e4f7-4b2b-b92f-8020e46b255d}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e470022f-57a9-4659-87bd-38b8f95a4db9}, !- Water Inlet Node Name
  {7bca56ec-4366-4ef7-96b7-4cc62ed3b76b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22e7f192-f585-40e9-b951-5c7a01e13d15}, !- Handle
  Node 169,                               !- Name
  {ce54dc97-d566-4d50-bb0f-934c5ed08da9}, !- Inlet Port
  {e470022f-57a9-4659-87bd-38b8f95a4db9}; !- Outlet Port

OS:Connection,
  {ce54dc97-d566-4d50-bb0f-934c5ed08da9}, !- Handle
  {dd16f4cf-7599-4960-b5e8-0d203cfdba18}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  25,                                     !- Outlet Port
  {22e7f192-f585-40e9-b951-5c7a01e13d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {077bd9cc-5704-4036-b30c-918eb52928a0}, !- Handle
  Node 170,                               !- Name
  {7bca56ec-4366-4ef7-96b7-4cc62ed3b76b}, !- Inlet Port
  {21aab28a-765d-4efd-a267-0fd9033f0bbb}; !- Outlet Port

OS:Connection,
  {e470022f-57a9-4659-87bd-38b8f95a4db9}, !- Handle
  {5b010b64-528a-4143-ae88-138a54fd1938}, !- Name
  {22e7f192-f585-40e9-b951-5c7a01e13d15}, !- Source Object
  3,                                      !- Outlet Port
  {c9b42dea-e4f7-4b2b-b92f-8020e46b255d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bca56ec-4366-4ef7-96b7-4cc62ed3b76b}, !- Handle
  {b4cf43b8-0cc5-4821-83c5-35d7b620fa8a}, !- Name
  {c9b42dea-e4f7-4b2b-b92f-8020e46b255d}, !- Source Object
  6,                                      !- Outlet Port
  {077bd9cc-5704-4036-b30c-918eb52928a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21aab28a-765d-4efd-a267-0fd9033f0bbb}, !- Handle
  {546f1bf3-bb6b-45e8-bbb2-b37bc2cfcdf1}, !- Name
  {077bd9cc-5704-4036-b30c-918eb52928a0}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba905f46-2a08-43df-bdca-2376f0e92a48}, !- Handle
  Controller Water Coil 22,               !- Name
  {c9b42dea-e4f7-4b2b-b92f-8020e46b255d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c8c256b-b528-4c8e-97b9-9ea9f42f09c4}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {1819dbde-aeb3-45da-a4e4-a90ddc4b3d18}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9b42dea-e4f7-4b2b-b92f-8020e46b255d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f4136a6-c49c-4e69-a453-4c07f6b3acfd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64100272-819d-48df-b1c6-c6a499efc4f4}, !- Handle
  Node 171,                               !- Name
  {9f4136a6-c49c-4e69-a453-4c07f6b3acfd}, !- Inlet Port
  {10e7b254-dd36-4547-a592-f9181d2ded9e}; !- Outlet Port

OS:Node,
  {347d24e7-b81d-42be-ae9e-515c7c077ad9}, !- Handle
  Node 172,                               !- Name
  {ec02bd8b-b45f-43b3-8468-97f223e69ee2}, !- Inlet Port
  {0a45d54d-41fc-448e-95bc-4bf2899d2c9a}; !- Outlet Port

OS:Connection,
  {10e7b254-dd36-4547-a592-f9181d2ded9e}, !- Handle
  {2ce4e250-22ab-4041-9325-01956b55d6ee}, !- Name
  {64100272-819d-48df-b1c6-c6a499efc4f4}, !- Source Object
  3,                                      !- Outlet Port
  {61b9c4f5-c384-436b-a3c1-26665b1c97b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec02bd8b-b45f-43b3-8468-97f223e69ee2}, !- Handle
  {46aa5a00-0d4f-4af3-b1ce-b3646417b1c1}, !- Name
  {1aad302c-1c2f-48bb-aba6-1dc177264e6c}, !- Source Object
  12,                                     !- Outlet Port
  {347d24e7-b81d-42be-ae9e-515c7c077ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a45d54d-41fc-448e-95bc-4bf2899d2c9a}, !- Handle
  {5f2dc709-b96b-4f14-94f4-489ad3f58677}, !- Name
  {347d24e7-b81d-42be-ae9e-515c7c077ad9}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c42a912c-6081-45a3-9a56-999789c46dbe}, !- Handle
  Node 173,                               !- Name
  {22bf17b7-c4ae-437c-9a94-86c29221a23f}, !- Inlet Port
  {1819dbde-aeb3-45da-a4e4-a90ddc4b3d18}; !- Outlet Port

OS:Connection,
  {22bf17b7-c4ae-437c-9a94-86c29221a23f}, !- Handle
  {a3888526-39ff-4753-bb57-89a3f017aefa}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  5,                                      !- Outlet Port
  {c42a912c-6081-45a3-9a56-999789c46dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1819dbde-aeb3-45da-a4e4-a90ddc4b3d18}, !- Handle
  {18dddd00-230d-44a5-a84b-deef4dfe9c15}, !- Name
  {c42a912c-6081-45a3-9a56-999789c46dbe}, !- Source Object
  3,                                      !- Outlet Port
  {1c8c256b-b528-4c8e-97b9-9ea9f42f09c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f4136a6-c49c-4e69-a453-4c07f6b3acfd}, !- Handle
  {663eb085-982a-4c30-85f0-0926ce9296aa}, !- Name
  {1c8c256b-b528-4c8e-97b9-9ea9f42f09c4}, !- Source Object
  12,                                     !- Outlet Port
  {64100272-819d-48df-b1c6-c6a499efc4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b845efcb-2519-4c14-b713-78e1098646f8}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {389ec405-ae34-4204-882e-71c76cb830be}, !- Water Inlet Node Name
  {3c909755-839c-43b9-ac04-103490c3a1b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {90d66f0f-1dfb-4f68-b506-17ed9a0a45fe}, !- Handle
  Node 174,                               !- Name
  {8ccc94d8-60da-433e-8a19-ad741164ad7e}, !- Inlet Port
  {389ec405-ae34-4204-882e-71c76cb830be}; !- Outlet Port

OS:Connection,
  {8ccc94d8-60da-433e-8a19-ad741164ad7e}, !- Handle
  {9f2397cb-b4d7-439a-a98a-e8cb91ad2452}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  26,                                     !- Outlet Port
  {90d66f0f-1dfb-4f68-b506-17ed9a0a45fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5836f401-a723-45f5-87d2-afb5fbf7af9f}, !- Handle
  Node 175,                               !- Name
  {3c909755-839c-43b9-ac04-103490c3a1b9}, !- Inlet Port
  {04b10de4-1e9d-4b1d-a3ed-026cce042094}; !- Outlet Port

OS:Connection,
  {389ec405-ae34-4204-882e-71c76cb830be}, !- Handle
  {a2946160-d293-430b-888c-60dfd84d2892}, !- Name
  {90d66f0f-1dfb-4f68-b506-17ed9a0a45fe}, !- Source Object
  3,                                      !- Outlet Port
  {b845efcb-2519-4c14-b713-78e1098646f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c909755-839c-43b9-ac04-103490c3a1b9}, !- Handle
  {1a98a394-a666-4d74-a1d7-7abac0e54001}, !- Name
  {b845efcb-2519-4c14-b713-78e1098646f8}, !- Source Object
  6,                                      !- Outlet Port
  {5836f401-a723-45f5-87d2-afb5fbf7af9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b10de4-1e9d-4b1d-a3ed-026cce042094}, !- Handle
  {de68851e-440d-4f2a-8b26-f65abc255305}, !- Name
  {5836f401-a723-45f5-87d2-afb5fbf7af9f}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f953885-bc21-4c0a-8651-2adafb8e0bf3}, !- Handle
  Controller Water Coil 23,               !- Name
  {b845efcb-2519-4c14-b713-78e1098646f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1617b5d-80ec-4681-891d-19b47f863c02}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {6815f608-6dd6-4a6b-8e2e-b664c31601b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.749890533445048,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b845efcb-2519-4c14-b713-78e1098646f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ed0e38d-3795-436c-8111-3a5dac97b83b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {873668de-1649-45fb-8502-8440d95be39c}, !- Handle
  Node 176,                               !- Name
  {1ed0e38d-3795-436c-8111-3a5dac97b83b}, !- Inlet Port
  {2271604f-ded2-4728-8966-3e4a2e764b12}; !- Outlet Port

OS:Node,
  {59d841d3-f689-4537-8e31-0c29f74114b9}, !- Handle
  Node 177,                               !- Name
  {06bb58c6-c1d1-415c-bcf8-68fd9148246e}, !- Inlet Port
  {c82349ee-2526-443b-abe9-e79f11ffe639}; !- Outlet Port

OS:Connection,
  {2271604f-ded2-4728-8966-3e4a2e764b12}, !- Handle
  {332c06ce-e749-425a-ac9b-fbdbd3770203}, !- Name
  {873668de-1649-45fb-8502-8440d95be39c}, !- Source Object
  3,                                      !- Outlet Port
  {c8298c17-9fd3-42ca-9b8c-3e260c5f032e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06bb58c6-c1d1-415c-bcf8-68fd9148246e}, !- Handle
  {0c4c3a2a-49fc-4cd8-916c-4ea4c23ca362}, !- Name
  {9935851a-c277-4a35-b03b-a6a66620e628}, !- Source Object
  12,                                     !- Outlet Port
  {59d841d3-f689-4537-8e31-0c29f74114b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82349ee-2526-443b-abe9-e79f11ffe639}, !- Handle
  {3d80166d-2bea-4b2d-9cde-9cd04e129564}, !- Name
  {59d841d3-f689-4537-8e31-0c29f74114b9}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99736c79-28c9-4662-abb8-697617155a4d}, !- Handle
  Node 178,                               !- Name
  {84ac7923-e932-4075-b605-eb1d62dfad41}, !- Inlet Port
  {6815f608-6dd6-4a6b-8e2e-b664c31601b8}; !- Outlet Port

OS:Connection,
  {84ac7923-e932-4075-b605-eb1d62dfad41}, !- Handle
  {fe85da1b-c092-4d94-a7ea-b9dbe673e1a7}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  6,                                      !- Outlet Port
  {99736c79-28c9-4662-abb8-697617155a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6815f608-6dd6-4a6b-8e2e-b664c31601b8}, !- Handle
  {8bee24ad-f150-4b1b-94b1-ad5d6a1381d4}, !- Name
  {99736c79-28c9-4662-abb8-697617155a4d}, !- Source Object
  3,                                      !- Outlet Port
  {b1617b5d-80ec-4681-891d-19b47f863c02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ed0e38d-3795-436c-8111-3a5dac97b83b}, !- Handle
  {b9d3e233-feb7-4bae-b0d0-159819f16362}, !- Name
  {b1617b5d-80ec-4681-891d-19b47f863c02}, !- Source Object
  12,                                     !- Outlet Port
  {873668de-1649-45fb-8502-8440d95be39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0843c79b-e61f-4d61-8865-50c9e71b6505}, !- Handle
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b47c8e26-a13a-40be-8dfa-5eb6bd3283a6}, !- Water Inlet Node Name
  {d93f6379-5fa5-4dae-9054-0b8b5f2660f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ccfc1ce-2b84-4e61-9d95-1d00cb4c7dec}, !- Handle
  Node 179,                               !- Name
  {fac70b5b-8def-4e37-a3ad-6aad43d47952}, !- Inlet Port
  {b47c8e26-a13a-40be-8dfa-5eb6bd3283a6}; !- Outlet Port

OS:Connection,
  {fac70b5b-8def-4e37-a3ad-6aad43d47952}, !- Handle
  {0cd008b8-1d3b-4f11-a645-286ede0111fa}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  27,                                     !- Outlet Port
  {2ccfc1ce-2b84-4e61-9d95-1d00cb4c7dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5055b43a-7c45-46b4-ab99-8ed66cb15daf}, !- Handle
  Node 180,                               !- Name
  {d93f6379-5fa5-4dae-9054-0b8b5f2660f7}, !- Inlet Port
  {70f6e792-4aaa-46f2-87ce-3c6e934137de}; !- Outlet Port

OS:Connection,
  {b47c8e26-a13a-40be-8dfa-5eb6bd3283a6}, !- Handle
  {6baaa290-b9a2-4550-b8dd-da48c57b22ff}, !- Name
  {2ccfc1ce-2b84-4e61-9d95-1d00cb4c7dec}, !- Source Object
  3,                                      !- Outlet Port
  {0843c79b-e61f-4d61-8865-50c9e71b6505}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d93f6379-5fa5-4dae-9054-0b8b5f2660f7}, !- Handle
  {c04e22e6-8d87-4b48-af2c-f7dbab42db4f}, !- Name
  {0843c79b-e61f-4d61-8865-50c9e71b6505}, !- Source Object
  6,                                      !- Outlet Port
  {5055b43a-7c45-46b4-ab99-8ed66cb15daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f6e792-4aaa-46f2-87ce-3c6e934137de}, !- Handle
  {a23aeda7-e056-4a97-9ebc-1af88fb9b974}, !- Name
  {5055b43a-7c45-46b4-ab99-8ed66cb15daf}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2cdc607-34db-4f2e-92fc-e06792d32808}, !- Handle
  Controller Water Coil 24,               !- Name
  {0843c79b-e61f-4d61-8865-50c9e71b6505}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2299cd7a-1310-448a-9498-10182de35d6b}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {6b519a89-f52b-4cd3-9a40-e85cc38376d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202622603380721,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0843c79b-e61f-4d61-8865-50c9e71b6505}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c493ed93-3932-4edf-a057-9367ec2ac375}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d85c6dbb-d1e1-4923-ba0b-10c5ccadc01c}, !- Handle
  Node 181,                               !- Name
  {c493ed93-3932-4edf-a057-9367ec2ac375}, !- Inlet Port
  {5b1e5b73-cf62-4b22-993d-57ccd31f3569}; !- Outlet Port

OS:Node,
  {b973677e-27e8-4b69-8371-df6d156fc736}, !- Handle
  Node 182,                               !- Name
  {6a435fdd-592f-4f0f-a7bd-2630cc18310f}, !- Inlet Port
  {2eb48448-7ff0-46d8-a954-fd4afda7176f}; !- Outlet Port

OS:Connection,
  {5b1e5b73-cf62-4b22-993d-57ccd31f3569}, !- Handle
  {8b6aeb73-fe48-46fa-8e74-6c8d6c8907f1}, !- Name
  {d85c6dbb-d1e1-4923-ba0b-10c5ccadc01c}, !- Source Object
  3,                                      !- Outlet Port
  {671fae27-ed00-4d88-a5cd-8deaf388ee21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a435fdd-592f-4f0f-a7bd-2630cc18310f}, !- Handle
  {01ede923-d667-4ab8-b0d8-c957ce7e890d}, !- Name
  {44423f63-809f-4f40-8865-b39c4906ad98}, !- Source Object
  12,                                     !- Outlet Port
  {b973677e-27e8-4b69-8371-df6d156fc736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb48448-7ff0-46d8-a954-fd4afda7176f}, !- Handle
  {f96f6a4e-0464-43d7-8c28-8e1808d48988}, !- Name
  {b973677e-27e8-4b69-8371-df6d156fc736}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b97743ff-d868-484b-80aa-be64c0713446}, !- Handle
  Node 183,                               !- Name
  {47d7ea88-3759-4b0c-9436-a603b915421a}, !- Inlet Port
  {6b519a89-f52b-4cd3-9a40-e85cc38376d2}; !- Outlet Port

OS:Connection,
  {47d7ea88-3759-4b0c-9436-a603b915421a}, !- Handle
  {2fd009e1-850b-4857-9a3f-d80d893edca1}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  7,                                      !- Outlet Port
  {b97743ff-d868-484b-80aa-be64c0713446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b519a89-f52b-4cd3-9a40-e85cc38376d2}, !- Handle
  {6c836863-20d9-4d69-8386-bed8683d7058}, !- Name
  {b97743ff-d868-484b-80aa-be64c0713446}, !- Source Object
  3,                                      !- Outlet Port
  {2299cd7a-1310-448a-9498-10182de35d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c493ed93-3932-4edf-a057-9367ec2ac375}, !- Handle
  {a0bff7a6-2db5-48ed-9335-bf41bbb1cff4}, !- Name
  {2299cd7a-1310-448a-9498-10182de35d6b}, !- Source Object
  12,                                     !- Outlet Port
  {d85c6dbb-d1e1-4923-ba0b-10c5ccadc01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2043ead-fe51-4138-876a-f38f0b18a80c}, !- Handle
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50bc0df4-5fcf-4e2c-a66c-d56b270ed9a1}, !- Water Inlet Node Name
  {2cdf34bf-15fa-406f-9ce0-3665683403f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1f2b701-1a04-470f-aa70-b093778de835}, !- Handle
  Node 184,                               !- Name
  {654ec781-fa97-42bf-93cf-6f04cc6228e6}, !- Inlet Port
  {50bc0df4-5fcf-4e2c-a66c-d56b270ed9a1}; !- Outlet Port

OS:Connection,
  {654ec781-fa97-42bf-93cf-6f04cc6228e6}, !- Handle
  {14763027-0461-4547-81b7-659ad460d837}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  28,                                     !- Outlet Port
  {c1f2b701-1a04-470f-aa70-b093778de835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60b43c26-31b1-439d-b6f3-502b33731948}, !- Handle
  Node 185,                               !- Name
  {2cdf34bf-15fa-406f-9ce0-3665683403f1}, !- Inlet Port
  {01941a1a-b5bc-432e-9ad0-abcb872a839d}; !- Outlet Port

OS:Connection,
  {50bc0df4-5fcf-4e2c-a66c-d56b270ed9a1}, !- Handle
  {76da0c8e-b8e7-420c-86ec-79e1b5b87fe5}, !- Name
  {c1f2b701-1a04-470f-aa70-b093778de835}, !- Source Object
  3,                                      !- Outlet Port
  {a2043ead-fe51-4138-876a-f38f0b18a80c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cdf34bf-15fa-406f-9ce0-3665683403f1}, !- Handle
  {db3268b1-22e1-4db1-bb55-0a1aa08d3168}, !- Name
  {a2043ead-fe51-4138-876a-f38f0b18a80c}, !- Source Object
  6,                                      !- Outlet Port
  {60b43c26-31b1-439d-b6f3-502b33731948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01941a1a-b5bc-432e-9ad0-abcb872a839d}, !- Handle
  {8b9e46ca-66dd-4142-be94-8acd97b043a7}, !- Name
  {60b43c26-31b1-439d-b6f3-502b33731948}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d22226f-4937-43c8-99de-0d8a7b18a7ec}, !- Handle
  Controller Water Coil 25,               !- Name
  {a2043ead-fe51-4138-876a-f38f0b18a80c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8e2231c-df55-4bf9-a598-fc205c5267e3}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {d8297bca-ade6-4618-9f35-025734ad4079}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.211990263214052,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2043ead-fe51-4138-876a-f38f0b18a80c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc91451e-fe95-4fd6-b618-6eae46d548e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {391be3a7-2130-4a68-91aa-6418ca160248}, !- Handle
  Node 186,                               !- Name
  {cc91451e-fe95-4fd6-b618-6eae46d548e2}, !- Inlet Port
  {ea2696e5-1a6d-4d6c-aea9-0f2afc8f23ab}; !- Outlet Port

OS:Node,
  {ddc4eb0a-fc1d-4de9-b80b-648e0b9a6cde}, !- Handle
  Node 187,                               !- Name
  {8d8bdec8-e7f0-4e67-abe3-2249648cb791}, !- Inlet Port
  {8781f9b2-65cc-4c7e-8820-a1d2af11f456}; !- Outlet Port

OS:Connection,
  {ea2696e5-1a6d-4d6c-aea9-0f2afc8f23ab}, !- Handle
  {b951b401-ec3b-43ff-9f05-a1bf4dcdeb01}, !- Name
  {391be3a7-2130-4a68-91aa-6418ca160248}, !- Source Object
  3,                                      !- Outlet Port
  {302052d5-d990-4c7b-98b7-ea6d7b215d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d8bdec8-e7f0-4e67-abe3-2249648cb791}, !- Handle
  {3f0693f4-601c-4819-ab6f-c768ca9c0926}, !- Name
  {5c7f1bd4-cb9b-49df-b23e-00633b1438e0}, !- Source Object
  12,                                     !- Outlet Port
  {ddc4eb0a-fc1d-4de9-b80b-648e0b9a6cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8781f9b2-65cc-4c7e-8820-a1d2af11f456}, !- Handle
  {215d4b36-bd57-4a15-8f76-774966333982}, !- Name
  {ddc4eb0a-fc1d-4de9-b80b-648e0b9a6cde}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {abfe5405-185b-4b9a-9314-fb91eec65961}, !- Handle
  Node 188,                               !- Name
  {edf624ff-4570-4446-97c9-3a9cdbbae5a0}, !- Inlet Port
  {d8297bca-ade6-4618-9f35-025734ad4079}; !- Outlet Port

OS:Connection,
  {edf624ff-4570-4446-97c9-3a9cdbbae5a0}, !- Handle
  {e0c27a75-6fd2-4ca9-b071-a7b59bf4bd3f}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  8,                                      !- Outlet Port
  {abfe5405-185b-4b9a-9314-fb91eec65961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8297bca-ade6-4618-9f35-025734ad4079}, !- Handle
  {1ce7dcb0-14fa-4762-a9ca-20d4d315e35e}, !- Name
  {abfe5405-185b-4b9a-9314-fb91eec65961}, !- Source Object
  3,                                      !- Outlet Port
  {c8e2231c-df55-4bf9-a598-fc205c5267e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc91451e-fe95-4fd6-b618-6eae46d548e2}, !- Handle
  {9f6b0014-fa6b-4e77-955e-05c61f4f6d6a}, !- Name
  {c8e2231c-df55-4bf9-a598-fc205c5267e3}, !- Source Object
  12,                                     !- Outlet Port
  {391be3a7-2130-4a68-91aa-6418ca160248}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb3c3fbd-ea9b-4af0-9b4d-7a444593716a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63fea170-ac51-4ddc-be80-6e9f754cc45f}, !- Water Inlet Node Name
  {a6d83386-fe8e-4d48-86f1-f8c61590aaa9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7ec1821-716b-438e-8e78-d70141cca8ff}, !- Handle
  Node 189,                               !- Name
  {dfcb4598-034f-4a2b-928b-d724a1ea43cc}, !- Inlet Port
  {63fea170-ac51-4ddc-be80-6e9f754cc45f}; !- Outlet Port

OS:Connection,
  {dfcb4598-034f-4a2b-928b-d724a1ea43cc}, !- Handle
  {457c5ef5-4d5b-410f-9bb8-6944d6b7a811}, !- Name
  {8fbc410f-8a68-41a5-a5e2-58b2ffd36a62}, !- Source Object
  29,                                     !- Outlet Port
  {f7ec1821-716b-438e-8e78-d70141cca8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {658c5dac-c163-4288-98ab-f10bbef5122a}, !- Handle
  Node 190,                               !- Name
  {a6d83386-fe8e-4d48-86f1-f8c61590aaa9}, !- Inlet Port
  {b904683a-66c7-4886-b5a9-282a91fbb5fe}; !- Outlet Port

OS:Connection,
  {63fea170-ac51-4ddc-be80-6e9f754cc45f}, !- Handle
  {c3b950ab-9697-4789-83e4-981e158d4666}, !- Name
  {f7ec1821-716b-438e-8e78-d70141cca8ff}, !- Source Object
  3,                                      !- Outlet Port
  {eb3c3fbd-ea9b-4af0-9b4d-7a444593716a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6d83386-fe8e-4d48-86f1-f8c61590aaa9}, !- Handle
  {ddcf246a-f396-4a37-9d68-a728bdc44ecb}, !- Name
  {eb3c3fbd-ea9b-4af0-9b4d-7a444593716a}, !- Source Object
  6,                                      !- Outlet Port
  {658c5dac-c163-4288-98ab-f10bbef5122a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b904683a-66c7-4886-b5a9-282a91fbb5fe}, !- Handle
  {a5ce9cca-397a-47b1-8897-310fc48d2e02}, !- Name
  {658c5dac-c163-4288-98ab-f10bbef5122a}, !- Source Object
  3,                                      !- Outlet Port
  {6d981378-9088-4647-91e8-6e1f962371c7}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73d6ba24-844e-4507-9757-0f8efe464fe4}, !- Handle
  Controller Water Coil 26,               !- Name
  {eb3c3fbd-ea9b-4af0-9b4d-7a444593716a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a25249b-3585-43b1-9d8d-b4920a93abd4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {e2617fef-12c3-496f-8f42-8110d5e3b6fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb3c3fbd-ea9b-4af0-9b4d-7a444593716a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83485f40-cadc-4c23-8d84-272ac99a2796}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b78f4fac-b9e2-4de6-976c-cba09bb74e9d}, !- Handle
  Node 191,                               !- Name
  {83485f40-cadc-4c23-8d84-272ac99a2796}, !- Inlet Port
  {562393ff-2ccd-45d4-b1ad-d549df968192}; !- Outlet Port

OS:Node,
  {fc6b9d3e-0b90-4de8-a499-336c92d9aee3}, !- Handle
  Node 192,                               !- Name
  {488c023f-bd70-4912-b2f4-1f76d63e882b}, !- Inlet Port
  {f3fefe6f-2cea-4484-81ea-4872f9de6987}; !- Outlet Port

OS:Connection,
  {562393ff-2ccd-45d4-b1ad-d549df968192}, !- Handle
  {6d8b38a5-3084-4861-82fc-8b7dd9ef0d60}, !- Name
  {b78f4fac-b9e2-4de6-976c-cba09bb74e9d}, !- Source Object
  3,                                      !- Outlet Port
  {ddbc4527-5c6a-40be-a5aa-e1f4b6187b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {488c023f-bd70-4912-b2f4-1f76d63e882b}, !- Handle
  {94322f9a-7481-41c3-a626-5ed3a351863b}, !- Name
  {e7dba867-5b9c-45e8-a601-ea96752accbf}, !- Source Object
  12,                                     !- Outlet Port
  {fc6b9d3e-0b90-4de8-a499-336c92d9aee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fefe6f-2cea-4484-81ea-4872f9de6987}, !- Handle
  {b97a6be1-f388-410b-b5af-028ac2c76e9a}, !- Name
  {fc6b9d3e-0b90-4de8-a499-336c92d9aee3}, !- Source Object
  3,                                      !- Outlet Port
  {8b8f1cce-bc7e-4778-b42c-f270c9e47888}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {684b31c9-7118-47d0-b73b-ceaf604f0464}, !- Handle
  Node 193,                               !- Name
  {e5644009-f8ed-4bd3-ac3c-1dc99296f99e}, !- Inlet Port
  {e2617fef-12c3-496f-8f42-8110d5e3b6fb}; !- Outlet Port

OS:Connection,
  {e5644009-f8ed-4bd3-ac3c-1dc99296f99e}, !- Handle
  {81e9ec87-bc32-4744-a1c4-073e5535b1a2}, !- Name
  {5d95a0e8-fbda-4b81-82d0-0e2e9cfdd645}, !- Source Object
  9,                                      !- Outlet Port
  {684b31c9-7118-47d0-b73b-ceaf604f0464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2617fef-12c3-496f-8f42-8110d5e3b6fb}, !- Handle
  {28e88616-e82d-4e2a-9dcd-686435f7b2d5}, !- Name
  {684b31c9-7118-47d0-b73b-ceaf604f0464}, !- Source Object
  3,                                      !- Outlet Port
  {2a25249b-3585-43b1-9d8d-b4920a93abd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83485f40-cadc-4c23-8d84-272ac99a2796}, !- Handle
  {5f2552b9-eabe-4b5e-982c-b65ab38c2d71}, !- Name
  {2a25249b-3585-43b1-9d8d-b4920a93abd4}, !- Source Object
  12,                                     !- Outlet Port
  {b78f4fac-b9e2-4de6-976c-cba09bb74e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {9a83db0a-d5bc-43c4-aa54-fe88222f2030}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8807495-cbde-4b03-b0db-63ddbe702d31}, !- Supply Side Inlet Node Name
  {ccabf26b-5eb9-4f1f-a37f-9462a4a138ec}, !- Demand Side Outlet Node Name
  {c8196e8f-9bed-4143-8192-0e2e2dffbe83}, !- Demand Side Inlet Node A
  {7521fcfb-4bce-4fee-b122-9f1473d860c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {639a08db-1a04-4188-ac07-9dd69bf21203}, !- Handle
  Node 194,                               !- Name
  {c8807495-cbde-4b03-b0db-63ddbe702d31}, !- Inlet Port
  {d15ac003-2c57-4cde-b132-9e698012351c}; !- Outlet Port

OS:Node,
  {cb2a6109-6c9c-4a16-b310-a7300879688d}, !- Handle
  Node 195,                               !- Name
  {d773e028-5625-4311-b16d-86a7fe212542}, !- Inlet Port
  {7521fcfb-4bce-4fee-b122-9f1473d860c9}; !- Outlet Port

OS:Connection,
  {c8807495-cbde-4b03-b0db-63ddbe702d31}, !- Handle
  {9787b760-100d-459e-8ef2-f8bd271f0414}, !- Name
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- Source Object
  8,                                      !- Outlet Port
  {639a08db-1a04-4188-ac07-9dd69bf21203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7521fcfb-4bce-4fee-b122-9f1473d860c9}, !- Handle
  {335e84a0-54e2-4ff0-ad35-03151b32b2a7}, !- Name
  {cb2a6109-6c9c-4a16-b310-a7300879688d}, !- Source Object
  3,                                      !- Outlet Port
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f93783c7-316a-436e-8557-80a0d6b8e713}, !- Handle
  Node 196,                               !- Name
  {c8196e8f-9bed-4143-8192-0e2e2dffbe83}, !- Inlet Port
  {b03eae3c-e679-4134-9af5-31d950954350}; !- Outlet Port

OS:Node,
  {644d55c3-cf33-4536-b3c3-e17fe3f78e0d}, !- Handle
  Node 197,                               !- Name
  {25320948-d6c1-47f3-937e-0995b50ccec0}, !- Inlet Port
  {ccabf26b-5eb9-4f1f-a37f-9462a4a138ec}; !- Outlet Port

OS:Node,
  {514aa0d5-a544-428b-8a80-62c6e876883b}, !- Handle
  Node 198,                               !- Name
  {206dcf95-6b43-4174-97ed-767a955badd2}, !- Inlet Port
  {4d288b7e-afee-4a31-9aa8-82ed88cdf558}; !- Outlet Port

OS:Connection,
  {c8196e8f-9bed-4143-8192-0e2e2dffbe83}, !- Handle
  {efde11bb-9043-4398-bf4b-127c2c9af2c4}, !- Name
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- Source Object
  10,                                     !- Outlet Port
  {f93783c7-316a-436e-8557-80a0d6b8e713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccabf26b-5eb9-4f1f-a37f-9462a4a138ec}, !- Handle
  {e6f04601-e4e6-4446-93d4-c27483cd81fc}, !- Name
  {644d55c3-cf33-4536-b3c3-e17fe3f78e0d}, !- Source Object
  3,                                      !- Outlet Port
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f535c85-133a-45d3-85e5-111a8bfffd07}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b03eae3c-e679-4134-9af5-31d950954350}, !- Inlet Node Name
  {ea607e52-3172-4ce0-8706-ad8f2b07dbfb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1209c537-385c-434f-8ee2-157f12f4fd0b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {25320948-d6c1-47f3-937e-0995b50ccec0}, !- Outlet Node Name
  {7594f3e8-3d35-4885-8752-359a49aeb50e}; !- Inlet Node Name 1

OS:Connection,
  {b03eae3c-e679-4134-9af5-31d950954350}, !- Handle
  {fd770c68-d54a-45fb-ac5d-13ebe1f248a2}, !- Name
  {f93783c7-316a-436e-8557-80a0d6b8e713}, !- Source Object
  3,                                      !- Outlet Port
  {3f535c85-133a-45d3-85e5-111a8bfffd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25320948-d6c1-47f3-937e-0995b50ccec0}, !- Handle
  {09bc9f17-a9a6-4acf-9169-0c9cc4ad29f2}, !- Name
  {1209c537-385c-434f-8ee2-157f12f4fd0b}, !- Source Object
  2,                                      !- Outlet Port
  {644d55c3-cf33-4536-b3c3-e17fe3f78e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4cdd7f0e-9cfa-44da-b3ff-021a0865a750}, !- Handle
  {bb980e4a-50c5-4aac-96fb-7652fa79cda9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {13b7e154-d729-4d13-aa9a-b7f2b2c97482}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9724d8c0-8677-4c4c-8aa5-e96451e4c10e}, !- Control Zone Name
  {cb2a6109-6c9c-4a16-b310-a7300879688d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e72a1742-48c1-4a38-8269-4b642dc09a8f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a284a3f6-5497-4a0e-ab3e-99c2062429b0}, !- Air Inlet Node Name
  {d773e028-5625-4311-b16d-86a7fe212542}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {941453b6-73e2-4d3f-ab0d-656b6cd0433a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {03400fa6-4fd3-4582-8848-a8d15300ff17}, !- Air Inlet Node Name
  {eb48c21d-2bea-45d9-b7d4-89c8f8b0d0b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0b7f8d42-d85e-46dd-869e-e961de106a82}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7226dfe8-4f2c-4e72-b971-92369588d538}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {eaeb1682-466c-4243-9486-e13340d531bf}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5aad8b2-e17a-4665-bd5b-97a5d334bae5}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {fe087e4e-9c41-4111-9f98-c1373d124225}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c1c5000-4bd8-46e5-987c-164ecd41c2bf}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {92c18794-9fd7-4efa-aa41-8790735a3bc2}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {3c42b26c-5d7f-4b80-b788-82ff5cc351cc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 82kBtu/hr 11.0EER, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {ea0f1ccf-0149-4c3e-b180-fcf4fb73d360}, !- Air Inlet Node Name
  {eb64d77b-3c59-4efa-9517-13cabb9afa2f}, !- Air Outlet Node Name
  {ba5dc083-1dc0-410d-ba93-d45e1c668c47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5027090c-c038-47c1-9b36-96a843767b4d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4980c5ad-868c-47aa-ae90-cfa244373046}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe150c1-6f65-467b-a911-0527dc28d113}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef1793b7-396c-4a36-84a8-f85aa0012e04}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {313e5c9e-dd25-4538-a0f3-7edb51b06f9f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {754e654a-849b-4b05-a33a-8380dfd62927}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {758dce73-fbd4-4a26-a9d5-aec0a9fd0917}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {929f3277-290f-4de1-a8e2-b4ce9772b7c1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {35a2f721-786d-486a-843b-ffca9fcb8c74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35a2f721-786d-486a-843b-ffca9fcb8c74}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c977e45b-f60a-4ce7-801e-9cc92df2f4c6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys, !- Name
  {758dce73-fbd4-4a26-a9d5-aec0a9fd0917}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79d0dc21-a8df-434e-b294-f9b58326faf5}, !- Mixed Air Node Name
  {02248072-6c6d-4246-a081-59a45bf3d68f}, !- Outdoor Air Stream Node Name
  {bda69339-70f7-4957-93ea-525063890a16}, !- Relief Air Stream Node Name
  {d15ac003-2c57-4cde-b132-9e698012351c}; !- Return Air Stream Node Name

OS:Node,
  {0a4aab8b-1f54-4414-b25d-d533ce64b821}, !- Handle
  Node 199,                               !- Name
  ,                                       !- Inlet Port
  {02248072-6c6d-4246-a081-59a45bf3d68f}; !- Outlet Port

OS:Connection,
  {02248072-6c6d-4246-a081-59a45bf3d68f}, !- Handle
  {88e30f70-884c-4a2a-8c8e-e0c40872ce33}, !- Name
  {0a4aab8b-1f54-4414-b25d-d533ce64b821}, !- Source Object
  3,                                      !- Outlet Port
  {c977e45b-f60a-4ce7-801e-9cc92df2f4c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51899d95-e36e-434f-ad47-b54359836f00}, !- Handle
  Node 200,                               !- Name
  {bda69339-70f7-4957-93ea-525063890a16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bda69339-70f7-4957-93ea-525063890a16}, !- Handle
  {15ad8e10-5e19-4f3d-88ec-3f46bd771b30}, !- Name
  {c977e45b-f60a-4ce7-801e-9cc92df2f4c6}, !- Source Object
  7,                                      !- Outlet Port
  {51899d95-e36e-434f-ad47-b54359836f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1e6f083f-cb44-4a7a-9623-88feea2a641a}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {1090895c-44e3-4e1d-885b-e695ed4cdd72}, !- Default Day Schedule Name
  {2eadbbd5-90cf-4a5f-a329-68ab019769b3}, !- Summer Design Day Schedule Name
  {771bf297-99ee-4f37-b2df-fd6137e7a2e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1090895c-44e3-4e1d-885b-e695ed4cdd72}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ee32ea64-30c5-4ec5-a8a6-aadf3f6a4deb}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {771bf297-99ee-4f37-b2df-fd6137e7a2e9}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93406dcf-a27e-4113-9697-1d5146895fb2}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eadbbd5-90cf-4a5f-a329-68ab019769b3}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {d773e028-5625-4311-b16d-86a7fe212542}, !- Handle
  {7553ba1d-4e98-41df-9b1e-6fcb7a154833}, !- Name
  {e72a1742-48c1-4a38-8269-4b642dc09a8f}, !- Source Object
  9,                                      !- Outlet Port
  {cb2a6109-6c9c-4a16-b310-a7300879688d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73319813-6408-4624-8067-85fde77b7a2a}, !- Handle
  Node 201,                               !- Name
  {eb48c21d-2bea-45d9-b7d4-89c8f8b0d0b2}, !- Inlet Port
  {a284a3f6-5497-4a0e-ab3e-99c2062429b0}; !- Outlet Port

OS:Connection,
  {eb48c21d-2bea-45d9-b7d4-89c8f8b0d0b2}, !- Handle
  {fb971b31-ed69-49fa-9893-f66abad9c660}, !- Name
  {941453b6-73e2-4d3f-ab0d-656b6cd0433a}, !- Source Object
  6,                                      !- Outlet Port
  {73319813-6408-4624-8067-85fde77b7a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a284a3f6-5497-4a0e-ab3e-99c2062429b0}, !- Handle
  {abd701ef-8e53-4e65-bd98-202db801b517}, !- Name
  {73319813-6408-4624-8067-85fde77b7a2a}, !- Source Object
  3,                                      !- Outlet Port
  {e72a1742-48c1-4a38-8269-4b642dc09a8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {af0c5e34-fdbd-432f-ad63-3d3d447feae6}, !- Handle
  Node 202,                               !- Name
  {eb64d77b-3c59-4efa-9517-13cabb9afa2f}, !- Inlet Port
  {03400fa6-4fd3-4582-8848-a8d15300ff17}; !- Outlet Port

OS:Connection,
  {eb64d77b-3c59-4efa-9517-13cabb9afa2f}, !- Handle
  {a6406e0e-9dab-437e-b56d-2bebf5408bcb}, !- Name
  {3c42b26c-5d7f-4b80-b788-82ff5cc351cc}, !- Source Object
  8,                                      !- Outlet Port
  {af0c5e34-fdbd-432f-ad63-3d3d447feae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03400fa6-4fd3-4582-8848-a8d15300ff17}, !- Handle
  {bfebbf79-288d-4975-83c0-c50e0eaca37e}, !- Name
  {af0c5e34-fdbd-432f-ad63-3d3d447feae6}, !- Source Object
  3,                                      !- Outlet Port
  {941453b6-73e2-4d3f-ab0d-656b6cd0433a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa5b4f0d-1357-43ca-8fa7-8d0e18f95c31}, !- Handle
  Node 203,                               !- Name
  {79d0dc21-a8df-434e-b294-f9b58326faf5}, !- Inlet Port
  {ea0f1ccf-0149-4c3e-b180-fcf4fb73d360}; !- Outlet Port

OS:Connection,
  {d15ac003-2c57-4cde-b132-9e698012351c}, !- Handle
  {2d9bea16-2410-470c-a528-2b0458607a92}, !- Name
  {639a08db-1a04-4188-ac07-9dd69bf21203}, !- Source Object
  3,                                      !- Outlet Port
  {c977e45b-f60a-4ce7-801e-9cc92df2f4c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79d0dc21-a8df-434e-b294-f9b58326faf5}, !- Handle
  {7336e2fc-ed25-4477-8875-5a56a5f1c6bc}, !- Name
  {c977e45b-f60a-4ce7-801e-9cc92df2f4c6}, !- Source Object
  5,                                      !- Outlet Port
  {aa5b4f0d-1357-43ca-8fa7-8d0e18f95c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0f1ccf-0149-4c3e-b180-fcf4fb73d360}, !- Handle
  {841a9063-058c-403e-98f4-f949c19c0ddc}, !- Name
  {aa5b4f0d-1357-43ca-8fa7-8d0e18f95c31}, !- Source Object
  3,                                      !- Outlet Port
  {3c42b26c-5d7f-4b80-b788-82ff5cc351cc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9a83db0a-d5bc-43c4-aa54-fe88222f2030}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6249104e-13d1-43ce-b17e-1e0c355db276}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {ea607e52-3172-4ce0-8706-ad8f2b07dbfb}, !- Inlet Air Node Name
  {206dcf95-6b43-4174-97ed-767a955badd2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb4edfc6-92c4-41f0-b533-17f5a903ad2e}, !- Handle
  Node 204,                               !- Name
  {7a5b0555-091c-4439-852c-1c841797ede5}, !- Inlet Port
  {7594f3e8-3d35-4885-8752-359a49aeb50e}; !- Outlet Port

OS:Connection,
  {4d288b7e-afee-4a31-9aa8-82ed88cdf558}, !- Handle
  {16f094d0-4e91-4b5f-a095-23b997db9968}, !- Name
  {514aa0d5-a544-428b-8a80-62c6e876883b}, !- Source Object
  3,                                      !- Outlet Port
  {f81a10ea-0a4f-4802-a105-93e983897221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5b0555-091c-4439-852c-1c841797ede5}, !- Handle
  {76c1fb92-ad0b-4046-ae90-3506a0098acf}, !- Name
  {9724d8c0-8677-4c4c-8aa5-e96451e4c10e}, !- Source Object
  12,                                     !- Outlet Port
  {eb4edfc6-92c4-41f0-b533-17f5a903ad2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7594f3e8-3d35-4885-8752-359a49aeb50e}, !- Handle
  {46e0f940-c551-4494-8e16-4310d886f215}, !- Name
  {eb4edfc6-92c4-41f0-b533-17f5a903ad2e}, !- Source Object
  3,                                      !- Outlet Port
  {1209c537-385c-434f-8ee2-157f12f4fd0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea607e52-3172-4ce0-8706-ad8f2b07dbfb}, !- Handle
  {4851b84a-28fe-4f5d-bfc3-dadd0d19ed8f}, !- Name
  {3f535c85-133a-45d3-85e5-111a8bfffd07}, !- Source Object
  3,                                      !- Outlet Port
  {6249104e-13d1-43ce-b17e-1e0c355db276}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {206dcf95-6b43-4174-97ed-767a955badd2}, !- Handle
  {7c29c641-d84d-4419-a9aa-0151e9371027}, !- Name
  {6249104e-13d1-43ce-b17e-1e0c355db276}, !- Source Object
  4,                                      !- Outlet Port
  {514aa0d5-a544-428b-8a80-62c6e876883b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {fcb32ac5-009b-4bbb-8730-901ef7ecb9f6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ea54edf-d5c9-4bd2-9f5f-664816d53e17}, !- Supply Side Inlet Node Name
  {cdfc5058-6e18-4662-acf2-eefe52d53333}, !- Demand Side Outlet Node Name
  {29a6c234-695c-4ceb-99a5-c60901ccbfa5}, !- Demand Side Inlet Node A
  {b216fa28-ab96-4bbd-abce-5e621d359259}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {634ad236-8e5e-45ac-a5e5-a55f29bbdcc9}, !- Handle
  Node 205,                               !- Name
  {8ea54edf-d5c9-4bd2-9f5f-664816d53e17}, !- Inlet Port
  {581fd2b6-0509-4b29-b5e4-10315bd7091c}; !- Outlet Port

OS:Node,
  {3e662dd3-5dc9-4dd9-bc15-22883870de37}, !- Handle
  Node 206,                               !- Name
  {23b91e14-0e8c-4114-b106-1292eda99902}, !- Inlet Port
  {b216fa28-ab96-4bbd-abce-5e621d359259}; !- Outlet Port

OS:Connection,
  {8ea54edf-d5c9-4bd2-9f5f-664816d53e17}, !- Handle
  {00fa008a-0c6f-4420-8af4-93f71e0186b2}, !- Name
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- Source Object
  8,                                      !- Outlet Port
  {634ad236-8e5e-45ac-a5e5-a55f29bbdcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b216fa28-ab96-4bbd-abce-5e621d359259}, !- Handle
  {ec271b21-81af-4ad6-ba6c-52ceb10b0240}, !- Name
  {3e662dd3-5dc9-4dd9-bc15-22883870de37}, !- Source Object
  3,                                      !- Outlet Port
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {107029c5-6e60-4af2-9453-48a8f6fc6c16}, !- Handle
  Node 207,                               !- Name
  {29a6c234-695c-4ceb-99a5-c60901ccbfa5}, !- Inlet Port
  {a8cab454-4b39-4038-8152-fc9f9c3502ba}; !- Outlet Port

OS:Node,
  {cfcf88f9-d4d8-45f5-b567-110b4b37a814}, !- Handle
  Node 208,                               !- Name
  {c1ddae5e-b75f-4e60-b1e6-2a528b4dc396}, !- Inlet Port
  {cdfc5058-6e18-4662-acf2-eefe52d53333}; !- Outlet Port

OS:Node,
  {99a22fcb-2cc6-4dd9-9e92-ba5a9a5a5da6}, !- Handle
  Node 209,                               !- Name
  {7fbe9b92-07e8-4c19-884d-23a5af8bd924}, !- Inlet Port
  {7df16b8c-8922-4fba-924d-c7367322ced1}; !- Outlet Port

OS:Connection,
  {29a6c234-695c-4ceb-99a5-c60901ccbfa5}, !- Handle
  {e5bd0857-96c8-4f0f-a70c-db8396fc9202}, !- Name
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- Source Object
  10,                                     !- Outlet Port
  {107029c5-6e60-4af2-9453-48a8f6fc6c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfc5058-6e18-4662-acf2-eefe52d53333}, !- Handle
  {d2bbca5e-d500-4ea1-a0b1-034ae0ab60ef}, !- Name
  {cfcf88f9-d4d8-45f5-b567-110b4b37a814}, !- Source Object
  3,                                      !- Outlet Port
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a97c58fd-452f-425d-b26f-82ff3cd2fb6b}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a8cab454-4b39-4038-8152-fc9f9c3502ba}, !- Inlet Node Name
  {5c180316-942e-46af-9aa7-26d33f55c1c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdd719a8-22d4-47d5-a665-e3884a216d97}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c1ddae5e-b75f-4e60-b1e6-2a528b4dc396}, !- Outlet Node Name
  {ac687fdf-b349-438d-aec1-57189eeb2f23}; !- Inlet Node Name 1

OS:Connection,
  {a8cab454-4b39-4038-8152-fc9f9c3502ba}, !- Handle
  {e8295fd5-bfb9-4c3f-bb22-757fba84ca1a}, !- Name
  {107029c5-6e60-4af2-9453-48a8f6fc6c16}, !- Source Object
  3,                                      !- Outlet Port
  {a97c58fd-452f-425d-b26f-82ff3cd2fb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ddae5e-b75f-4e60-b1e6-2a528b4dc396}, !- Handle
  {c4f96a59-c40e-49f2-8f77-2014a12632fb}, !- Name
  {cdd719a8-22d4-47d5-a665-e3884a216d97}, !- Source Object
  2,                                      !- Outlet Port
  {cfcf88f9-d4d8-45f5-b567-110b4b37a814}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c77d2bc-dc16-432d-8e9f-334af26d1194}, !- Handle
  {f015dbbd-6779-49c5-b6a6-7e8d19c5cb23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {873f79c4-0fa4-46f3-aed0-88239c51dead}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5138a24b-b1b7-4756-8088-44a6afbf9fd3}, !- Control Zone Name
  {3e662dd3-5dc9-4dd9-bc15-22883870de37}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e6995b9e-d60d-4018-8859-4c97a233151d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c6ea083-7cf2-42fb-9439-ec1e44027c37}, !- Air Inlet Node Name
  {23b91e14-0e8c-4114-b106-1292eda99902}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {db9b57eb-37cb-4b75-bce4-b39d27f6ac84}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {378708c1-b041-4477-8e1a-7b3f7609f755}, !- Air Inlet Node Name
  {a6fa78e8-ab31-4377-b957-68346f4682d2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {8a9c683c-d8c0-43ea-9f40-2d21025375df}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a49e6e7-24fc-4269-9e13-427f431da567}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b82e4fde-ef40-4fc4-9f0f-f0d1f2805201}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b504fb07-de54-4c3f-9e84-4823615a2632}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {644eda23-5965-4697-9172-c866d6c6af56}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76cafbfe-681b-4f75-9199-aa963204851a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {72d0db88-3cf8-454b-94c6-d91771d05914}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {e3473244-7b8f-496d-bf5b-98e6fe545c97}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 75kBtu/hr 11.0EER, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {70788271-33a9-47f6-a713-d4fe7ec43b44}, !- Air Inlet Node Name
  {382de84f-3434-4b67-8c4b-75f66ada3178}, !- Air Outlet Node Name
  {3bf159e6-9295-4dba-8420-9bf0b0a440b9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {979ff589-b937-43d9-a342-f33df18afcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {db0d83f5-9d01-4225-88c2-96224d0054e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6955347-73ca-4161-b123-7fa31791ff68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4bd41d1d-0739-4d15-a247-6b24daf8e2b0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {b764a8c2-6a6b-4acf-99a9-c19380c16355}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d242a478-301f-457d-971a-9fe512269019}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8cda6b34-e3aa-4010-80e5-a40b4ec77999}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3c30dc43-506e-4fe6-9d5b-1a7f2b4d32df}, !- Maximum Fraction of Outdoor Air Schedule Name
  {271d1930-7e9b-44b7-92d8-854747b1ecd3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {271d1930-7e9b-44b7-92d8-854747b1ecd3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02d28115-481f-4938-add9-4a536eaf9c9d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys,    !- Name
  {8cda6b34-e3aa-4010-80e5-a40b4ec77999}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8868cafd-bfcb-4a26-b4b6-1396d45bc450}, !- Mixed Air Node Name
  {56734a05-c810-40c9-9c74-d35ea73d0992}, !- Outdoor Air Stream Node Name
  {39a5727d-763a-4ed6-816b-8097d479d2cc}, !- Relief Air Stream Node Name
  {581fd2b6-0509-4b29-b5e4-10315bd7091c}; !- Return Air Stream Node Name

OS:Node,
  {373bf2f8-94e9-4038-a575-6d63bd7e49e1}, !- Handle
  Node 210,                               !- Name
  ,                                       !- Inlet Port
  {57f91870-9bdc-4db9-a933-2653f377df16}; !- Outlet Port

OS:Node,
  {d17165d5-1875-48ed-8a97-e305206fd67d}, !- Handle
  Node 211,                               !- Name
  {b48da88a-6f3e-4422-89a4-d96cb0df5972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23b91e14-0e8c-4114-b106-1292eda99902}, !- Handle
  {08838084-fc03-44a1-b081-1398e3558ca3}, !- Name
  {e6995b9e-d60d-4018-8859-4c97a233151d}, !- Source Object
  9,                                      !- Outlet Port
  {3e662dd3-5dc9-4dd9-bc15-22883870de37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62eddb30-24fb-47cc-9eb2-6abf6f3d442f}, !- Handle
  Node 212,                               !- Name
  {a6fa78e8-ab31-4377-b957-68346f4682d2}, !- Inlet Port
  {0c6ea083-7cf2-42fb-9439-ec1e44027c37}; !- Outlet Port

OS:Connection,
  {a6fa78e8-ab31-4377-b957-68346f4682d2}, !- Handle
  {69c3c0a1-80d9-4bd2-ad36-3a17bdae4837}, !- Name
  {db9b57eb-37cb-4b75-bce4-b39d27f6ac84}, !- Source Object
  6,                                      !- Outlet Port
  {62eddb30-24fb-47cc-9eb2-6abf6f3d442f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6ea083-7cf2-42fb-9439-ec1e44027c37}, !- Handle
  {a71a458b-0d97-438a-b1e2-942f83ccf5f4}, !- Name
  {62eddb30-24fb-47cc-9eb2-6abf6f3d442f}, !- Source Object
  3,                                      !- Outlet Port
  {e6995b9e-d60d-4018-8859-4c97a233151d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {092d3cdb-e9b9-45fa-a405-dbc3f705212a}, !- Handle
  Node 213,                               !- Name
  {382de84f-3434-4b67-8c4b-75f66ada3178}, !- Inlet Port
  {378708c1-b041-4477-8e1a-7b3f7609f755}; !- Outlet Port

OS:Connection,
  {382de84f-3434-4b67-8c4b-75f66ada3178}, !- Handle
  {8d8857f6-6a67-4a78-9b6b-784bf977d590}, !- Name
  {e3473244-7b8f-496d-bf5b-98e6fe545c97}, !- Source Object
  8,                                      !- Outlet Port
  {092d3cdb-e9b9-45fa-a405-dbc3f705212a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378708c1-b041-4477-8e1a-7b3f7609f755}, !- Handle
  {efabfbf4-9dba-470f-9fbe-13bbeff904d8}, !- Name
  {092d3cdb-e9b9-45fa-a405-dbc3f705212a}, !- Source Object
  3,                                      !- Outlet Port
  {db9b57eb-37cb-4b75-bce4-b39d27f6ac84}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9241eacf-34d1-442e-8d3b-6556f8e50cdf}, !- Handle
  Node 214,                               !- Name
  {8868cafd-bfcb-4a26-b4b6-1396d45bc450}, !- Inlet Port
  {70788271-33a9-47f6-a713-d4fe7ec43b44}; !- Outlet Port

OS:Connection,
  {581fd2b6-0509-4b29-b5e4-10315bd7091c}, !- Handle
  {854b1b81-43d4-4e2e-a255-3a4733f2bae3}, !- Name
  {634ad236-8e5e-45ac-a5e5-a55f29bbdcc9}, !- Source Object
  3,                                      !- Outlet Port
  {02d28115-481f-4938-add9-4a536eaf9c9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8868cafd-bfcb-4a26-b4b6-1396d45bc450}, !- Handle
  {6341bdcf-0c4d-47c2-ab3e-e3de54e9ff8e}, !- Name
  {02d28115-481f-4938-add9-4a536eaf9c9d}, !- Source Object
  5,                                      !- Outlet Port
  {9241eacf-34d1-442e-8d3b-6556f8e50cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70788271-33a9-47f6-a713-d4fe7ec43b44}, !- Handle
  {22ef9950-df42-49ca-ad42-1c424bc8fb30}, !- Name
  {9241eacf-34d1-442e-8d3b-6556f8e50cdf}, !- Source Object
  3,                                      !- Outlet Port
  {e3473244-7b8f-496d-bf5b-98e6fe545c97}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fcb32ac5-009b-4bbb-8730-901ef7ecb9f6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7611a509-538d-43ea-a8a4-8d630dd9a1c9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {5c180316-942e-46af-9aa7-26d33f55c1c7}, !- Inlet Air Node Name
  {7fbe9b92-07e8-4c19-884d-23a5af8bd924}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5c48c0c-639b-4115-a984-739a42f39dee}, !- Handle
  Node 215,                               !- Name
  {440d37c0-5be5-4aab-b8f7-19880bd8f767}, !- Inlet Port
  {ac687fdf-b349-438d-aec1-57189eeb2f23}; !- Outlet Port

OS:Connection,
  {7df16b8c-8922-4fba-924d-c7367322ced1}, !- Handle
  {b561031b-ed22-4299-a942-bcb536ee5e01}, !- Name
  {99a22fcb-2cc6-4dd9-9e92-ba5a9a5a5da6}, !- Source Object
  3,                                      !- Outlet Port
  {e1554a5c-bc95-4fb0-801f-41cea631a6ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {440d37c0-5be5-4aab-b8f7-19880bd8f767}, !- Handle
  {699c0b88-4a93-412c-bf38-6c5cfee67723}, !- Name
  {5138a24b-b1b7-4756-8088-44a6afbf9fd3}, !- Source Object
  12,                                     !- Outlet Port
  {b5c48c0c-639b-4115-a984-739a42f39dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac687fdf-b349-438d-aec1-57189eeb2f23}, !- Handle
  {46adad82-ae1a-40aa-b24a-7a4286e81c32}, !- Name
  {b5c48c0c-639b-4115-a984-739a42f39dee}, !- Source Object
  3,                                      !- Outlet Port
  {cdd719a8-22d4-47d5-a665-e3884a216d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c180316-942e-46af-9aa7-26d33f55c1c7}, !- Handle
  {92b9a7ba-9f1e-4383-b5d9-dfd6b81bd9a9}, !- Name
  {a97c58fd-452f-425d-b26f-82ff3cd2fb6b}, !- Source Object
  3,                                      !- Outlet Port
  {7611a509-538d-43ea-a8a4-8d630dd9a1c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fbe9b92-07e8-4c19-884d-23a5af8bd924}, !- Handle
  {2c712ce4-b4a2-4096-8993-486635855a3a}, !- Name
  {7611a509-538d-43ea-a8a4-8d630dd9a1c9}, !- Source Object
  4,                                      !- Outlet Port
  {99a22fcb-2cc6-4dd9-9e92-ba5a9a5a5da6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule
  {25d75f5c-2fe0-42bd-bb44-1fbce76e2708}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e028ee9-feb9-46bc-92f5-02f552d681ab}, !- Supply Side Inlet Node Name
  {7f5a7c93-b624-43ce-8e1e-4616463b4e78}, !- Demand Side Outlet Node Name
  {b0426eb7-8bbd-4660-9d10-6e69346c1c0b}, !- Demand Side Inlet Node A
  {047a1647-d73b-4ed9-abe2-c0aec6aa395a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1366d819-f938-45a9-b67e-fc609a43570b}, !- Handle
  Node 216,                               !- Name
  {0e028ee9-feb9-46bc-92f5-02f552d681ab}, !- Inlet Port
  {5119dc9d-8c11-42d1-a33f-f5bb1018c57f}; !- Outlet Port

OS:Node,
  {c9b31de3-ba48-46a8-b12d-61b905982ac8}, !- Handle
  Node 217,                               !- Name
  {ed7558d8-21f0-47db-9821-edcfb6ac418e}, !- Inlet Port
  {047a1647-d73b-4ed9-abe2-c0aec6aa395a}; !- Outlet Port

OS:Connection,
  {0e028ee9-feb9-46bc-92f5-02f552d681ab}, !- Handle
  {5501a718-f2fa-4115-94c2-f191781665fd}, !- Name
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- Source Object
  8,                                      !- Outlet Port
  {1366d819-f938-45a9-b67e-fc609a43570b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047a1647-d73b-4ed9-abe2-c0aec6aa395a}, !- Handle
  {2a3df5ee-3874-436f-bb87-bd5633a9b3ca}, !- Name
  {c9b31de3-ba48-46a8-b12d-61b905982ac8}, !- Source Object
  3,                                      !- Outlet Port
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0ab24ad5-b0eb-4aaf-9311-cd344073d5ae}, !- Handle
  Node 218,                               !- Name
  {b0426eb7-8bbd-4660-9d10-6e69346c1c0b}, !- Inlet Port
  {1af48302-7be4-4f44-9931-baa151ef4c69}; !- Outlet Port

OS:Node,
  {00a64441-8279-4a3b-98e3-4996bb0258db}, !- Handle
  Node 219,                               !- Name
  {7eeef362-e31d-4c9e-b62c-552c538a933d}, !- Inlet Port
  {7f5a7c93-b624-43ce-8e1e-4616463b4e78}; !- Outlet Port

OS:Node,
  {d2f7a5df-5caa-45db-aaaf-88d37271adf7}, !- Handle
  Node 220,                               !- Name
  {412d00f0-f0fc-4058-936e-37cb2234d338}, !- Inlet Port
  {834ea841-5de9-47c9-aecf-dbbf836a613b}; !- Outlet Port

OS:Connection,
  {b0426eb7-8bbd-4660-9d10-6e69346c1c0b}, !- Handle
  {0cfd574a-94f6-4400-b898-30629aa75556}, !- Name
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- Source Object
  10,                                     !- Outlet Port
  {0ab24ad5-b0eb-4aaf-9311-cd344073d5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5a7c93-b624-43ce-8e1e-4616463b4e78}, !- Handle
  {2ba4de10-8f68-4e44-8a02-3f25f6aeedfd}, !- Name
  {00a64441-8279-4a3b-98e3-4996bb0258db}, !- Source Object
  3,                                      !- Outlet Port
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d488e9f8-1e9e-48f1-acd0-ba4867566319}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {1af48302-7be4-4f44-9931-baa151ef4c69}, !- Inlet Node Name
  {d6587dc7-c4d8-4d96-922a-9ecf9f7c6a24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a49ebcfb-db77-4fdd-a555-ffb998973cec}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {7eeef362-e31d-4c9e-b62c-552c538a933d}, !- Outlet Node Name
  {4e250108-1210-4b44-b748-b3036de724f5}; !- Inlet Node Name 1

OS:Connection,
  {1af48302-7be4-4f44-9931-baa151ef4c69}, !- Handle
  {1a9f8d73-c5fb-42fb-9a69-c24a49199512}, !- Name
  {0ab24ad5-b0eb-4aaf-9311-cd344073d5ae}, !- Source Object
  3,                                      !- Outlet Port
  {d488e9f8-1e9e-48f1-acd0-ba4867566319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eeef362-e31d-4c9e-b62c-552c538a933d}, !- Handle
  {978deee6-d051-4057-b33e-d32fbbdc49d5}, !- Name
  {a49ebcfb-db77-4fdd-a555-ffb998973cec}, !- Source Object
  2,                                      !- Outlet Port
  {00a64441-8279-4a3b-98e3-4996bb0258db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08ae9220-71e5-4046-bdbb-52ceb977df1e}, !- Handle
  {dc196ae0-04c5-4fea-a405-3a0c88455c6c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {cb21456d-e8b6-475a-be41-cc8d2b826c93}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {afed7dd0-b648-483c-b398-f8c07ce98f12}, !- Control Zone Name
  {c9b31de3-ba48-46a8-b12d-61b905982ac8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1a3b75c1-d57b-4c5f-9989-2299f9d18659}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {fbb6b595-9fd7-4ba4-9d11-2155a41716eb}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d82d1ae2-eef9-4fcb-8ae5-1da2594eada2}, !- Air Inlet Node Name
  {ed7558d8-21f0-47db-9821-edcfb6ac418e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a05ff593-d82e-4f1a-9769-0f93f1295324}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {15110874-56f2-4614-829a-e4523e009ada}, !- Air Inlet Node Name
  {ca78c0b4-5373-4df8-8771-86a59c404a9f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {5b087ac3-2d9b-4f7e-a6f7-2ffff371006d}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4c2e77d-9845-4ef2-9565-d5c69b85fdfa}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b209c031-871d-4217-884a-88ef6f34f1fe}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdfd3a21-64dc-4846-9761-5d8fcfe5613f}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1cdd7a1a-73bb-41e9-97de-860809e3825c}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8976bf67-0712-4a99-8937-168580d8d574}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cd165949-84fb-4bf3-9a67-c2a1f9744012}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {c34a5890-3fc9-42ce-8df0-357ebeb79458}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 171kBtu/hr 10.8EER, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {32a0b221-ae0e-458a-ba10-02f1ac219add}, !- Air Inlet Node Name
  {a2459577-34ea-4353-a0d0-0932318959c7}, !- Air Outlet Node Name
  {bbfc1ea1-69cd-4da0-8f88-a6b16a3633f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d4ef3442-52c9-4c4a-95ee-9ff018146391}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e28d54ce-2a7d-4d64-bc09-9f5cc3bce950}, !- Energy Input Ratio Function of Temperature Curve Name
  {6571598d-5965-431f-8636-8904160bc546}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6018cf2a-8972-4f20-95d1-39f1ae801262}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8bc7a5c7-0175-4d98-830a-5d92bc2587ed}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {13b4dc5c-1ef5-4f1e-8595-2f77d24aafd5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {98c5b2fd-c5f1-45ee-a217-93f5670cf322}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebd52dec-5a0b-4ac1-a6e8-5acec474d1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9dbb07ed-cc6f-4967-9347-e16c8254fc1e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e982b0e6-6331-4511-8efd-4ab785ac5514}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e982b0e6-6331-4511-8efd-4ab785ac5514}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd6f38ed-2f83-462f-b99b-52345604a029}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys, !- Name
  {98c5b2fd-c5f1-45ee-a217-93f5670cf322}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {041311a8-059e-4ffd-878b-09f686c93284}, !- Mixed Air Node Name
  {2f401f45-b486-433f-a50b-945df85777a8}, !- Outdoor Air Stream Node Name
  {12b25ccd-d57a-4696-a0d9-0c5cd3a07f9d}, !- Relief Air Stream Node Name
  {5119dc9d-8c11-42d1-a33f-f5bb1018c57f}; !- Return Air Stream Node Name

OS:Node,
  {3d589aee-cdf8-408d-8d2c-3574b210859f}, !- Handle
  Node 221,                               !- Name
  ,                                       !- Inlet Port
  {7e8b6d9e-804d-4f18-aa1e-f6fe87afcabb}; !- Outlet Port

OS:Node,
  {0c541fb9-4fb9-4e95-b959-6f97bc30d6cb}, !- Handle
  Node 222,                               !- Name
  {ffc39dd4-c183-4534-b1e2-1307fc911432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed7558d8-21f0-47db-9821-edcfb6ac418e}, !- Handle
  {cc59e235-63c8-4af1-ba36-638617efbf58}, !- Name
  {1a3b75c1-d57b-4c5f-9989-2299f9d18659}, !- Source Object
  9,                                      !- Outlet Port
  {c9b31de3-ba48-46a8-b12d-61b905982ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {effdd86f-de4d-4d6f-81de-f158d918a8c0}, !- Handle
  Node 223,                               !- Name
  {ca78c0b4-5373-4df8-8771-86a59c404a9f}, !- Inlet Port
  {d82d1ae2-eef9-4fcb-8ae5-1da2594eada2}; !- Outlet Port

OS:Connection,
  {ca78c0b4-5373-4df8-8771-86a59c404a9f}, !- Handle
  {072eabf7-abe5-46c8-a8ed-ee74ab4ee7a1}, !- Name
  {a05ff593-d82e-4f1a-9769-0f93f1295324}, !- Source Object
  6,                                      !- Outlet Port
  {effdd86f-de4d-4d6f-81de-f158d918a8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82d1ae2-eef9-4fcb-8ae5-1da2594eada2}, !- Handle
  {ee622864-76bc-45ef-b9f3-7e30f554fa1a}, !- Name
  {effdd86f-de4d-4d6f-81de-f158d918a8c0}, !- Source Object
  3,                                      !- Outlet Port
  {1a3b75c1-d57b-4c5f-9989-2299f9d18659}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98af250d-5cb1-456a-aaa7-cd20d6d03a8b}, !- Handle
  Node 224,                               !- Name
  {a2459577-34ea-4353-a0d0-0932318959c7}, !- Inlet Port
  {15110874-56f2-4614-829a-e4523e009ada}; !- Outlet Port

OS:Connection,
  {a2459577-34ea-4353-a0d0-0932318959c7}, !- Handle
  {990d48eb-844b-4dd2-8ae3-45ab54fdce68}, !- Name
  {c34a5890-3fc9-42ce-8df0-357ebeb79458}, !- Source Object
  8,                                      !- Outlet Port
  {98af250d-5cb1-456a-aaa7-cd20d6d03a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15110874-56f2-4614-829a-e4523e009ada}, !- Handle
  {fd09c12e-3288-4693-95fb-03cadf488bb5}, !- Name
  {98af250d-5cb1-456a-aaa7-cd20d6d03a8b}, !- Source Object
  3,                                      !- Outlet Port
  {a05ff593-d82e-4f1a-9769-0f93f1295324}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1a4b6da5-e555-4a46-8e6f-992cc7bf9fde}, !- Handle
  Node 225,                               !- Name
  {041311a8-059e-4ffd-878b-09f686c93284}, !- Inlet Port
  {32a0b221-ae0e-458a-ba10-02f1ac219add}; !- Outlet Port

OS:Connection,
  {5119dc9d-8c11-42d1-a33f-f5bb1018c57f}, !- Handle
  {2b7c04ee-102f-4c90-87bb-a91fd21d1fbb}, !- Name
  {1366d819-f938-45a9-b67e-fc609a43570b}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f38ed-2f83-462f-b99b-52345604a029}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {041311a8-059e-4ffd-878b-09f686c93284}, !- Handle
  {e0b06d60-93c9-47a4-bde2-ab1fb6b8f682}, !- Name
  {dd6f38ed-2f83-462f-b99b-52345604a029}, !- Source Object
  5,                                      !- Outlet Port
  {1a4b6da5-e555-4a46-8e6f-992cc7bf9fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a0b221-ae0e-458a-ba10-02f1ac219add}, !- Handle
  {f2c6f751-95f3-494f-81d2-6fc404a8e884}, !- Name
  {1a4b6da5-e555-4a46-8e6f-992cc7bf9fde}, !- Source Object
  3,                                      !- Outlet Port
  {c34a5890-3fc9-42ce-8df0-357ebeb79458}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {25d75f5c-2fe0-42bd-bb44-1fbce76e2708}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9fcc916-2fb1-445f-b265-68648f2a6e76}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {d6587dc7-c4d8-4d96-922a-9ecf9f7c6a24}, !- Inlet Air Node Name
  {412d00f0-f0fc-4058-936e-37cb2234d338}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a265d55-bac8-44a5-bc2d-1facd8067b5a}, !- Handle
  Node 226,                               !- Name
  {47a8798b-5523-4e12-a6ae-73f15a0f2c71}, !- Inlet Port
  {4e250108-1210-4b44-b748-b3036de724f5}; !- Outlet Port

OS:Connection,
  {834ea841-5de9-47c9-aecf-dbbf836a613b}, !- Handle
  {d9ecb6b4-3b6e-48d1-8842-f5cae20e3cf8}, !- Name
  {d2f7a5df-5caa-45db-aaaf-88d37271adf7}, !- Source Object
  3,                                      !- Outlet Port
  {ce4a5ea1-893c-438e-a772-e183a03dd761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47a8798b-5523-4e12-a6ae-73f15a0f2c71}, !- Handle
  {3e091a48-977b-485d-b21c-d2d6311eb873}, !- Name
  {afed7dd0-b648-483c-b398-f8c07ce98f12}, !- Source Object
  12,                                     !- Outlet Port
  {3a265d55-bac8-44a5-bc2d-1facd8067b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e250108-1210-4b44-b748-b3036de724f5}, !- Handle
  {42ceccc0-b816-4e2a-9c9d-8a099fba6697}, !- Name
  {3a265d55-bac8-44a5-bc2d-1facd8067b5a}, !- Source Object
  3,                                      !- Outlet Port
  {a49ebcfb-db77-4fdd-a555-ffb998973cec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6587dc7-c4d8-4d96-922a-9ecf9f7c6a24}, !- Handle
  {9c06b3ed-9a4d-4763-8e84-0d00fa26cbbb}, !- Name
  {d488e9f8-1e9e-48f1-acd0-ba4867566319}, !- Source Object
  3,                                      !- Outlet Port
  {b9fcc916-2fb1-445f-b265-68648f2a6e76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {412d00f0-f0fc-4058-936e-37cb2234d338}, !- Handle
  {597ea3bc-8f51-4a3b-b633-9ef023d8944e}, !- Name
  {b9fcc916-2fb1-445f-b265-68648f2a6e76}, !- Source Object
  4,                                      !- Outlet Port
  {d2f7a5df-5caa-45db-aaaf-88d37271adf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4e50c2d7-1f1c-4ae4-8c68-d4dc4658d768}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {221897f8-d413-48fa-bf3b-fc9b34454783}, !- Air Inlet Node Name
  {3856543b-d60d-45a9-aa48-01f553f33416}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {92b68f53-363a-4ab8-8967-f89471363822}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  {66a00e9c-3027-4b9e-8ec2-ba3fa0def7e1}, !- Default Day Schedule Name
  {a941f25b-ef4b-44bb-baf8-2aacd55bb93e}, !- Summer Design Day Schedule Name
  {14e5ce67-f4f8-4014-b831-ee58f0169285}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66a00e9c-3027-4b9e-8ec2-ba3fa0def7e1}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7138679-0f6e-4b40-aa2d-51cd4b4113aa}, !- Handle
  Schedule Rule 83,                       !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {74a3aec9-04f3-4dc7-989c-60aa2674937c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74a3aec9-04f3-4dc7-989c-60aa2674937c}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac3d3dbf-0f46-451e-8f1d-e0abb538287d}, !- Handle
  Schedule Rule 84,                       !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f09ac5aa-c53c-45e4-8aae-3594c8f74602}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f09ac5aa-c53c-45e4-8aae-3594c8f74602}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {605f9bfc-d4de-4835-8cbb-a189980eb072}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14e5ce67-f4f8-4014-b831-ee58f0169285}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {36eb37bc-6cc1-4c02-91e0-55169f314b2e}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a941f25b-ef4b-44bb-baf8-2aacd55bb93e}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a6ead82-93ae-4ebe-8e4f-f5c94b541b84}, !- Handle
  Schedule Rule 85,                       !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0196a041-be97-48c2-bcb3-fdb460ceffb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0196a041-be97-48c2-bcb3-fdb460ceffb9}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f0ece3f-c42c-486f-b168-f7589c28bbf2}, !- Handle
  Schedule Rule 86,                       !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f246e07f-bc03-4faf-8410-f6de8b7cb97c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f246e07f-bc03-4faf-8410-f6de8b7cb97c}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5de34461-d89c-4fdc-b85d-665e600e1514}, !- Handle
  Schedule Rule 87,                       !- Name
  {4ff61078-4c27-452d-97b0-1aae1d199be4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60cc796c-d60e-4843-b52a-2e9db114c8c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60cc796c-d60e-4843-b52a-2e9db114c8c1}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {92b68f53-363a-4ab8-8967-f89471363822}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  {9b6b09af-e43d-4b90-a903-6200b5c91d24}, !- Default Day Schedule Name
  {2cbc9eef-00b5-4adc-b4b4-2506170dd67e}, !- Summer Design Day Schedule Name
  {d920e407-253b-4239-add2-2f9e5ba7395b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b6b09af-e43d-4b90-a903-6200b5c91d24}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a32e3a89-2e80-4fed-b817-d499e5e5c461}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d920e407-253b-4239-add2-2f9e5ba7395b}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed249345-f7be-44cb-a5ab-96e45c298bdb}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cbc9eef-00b5-4adc-b4b4-2506170dd67e}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  {c069bd2b-297a-4044-a51c-0a75c95ec2a7}, !- Default Day Schedule Name
  {de124062-78a9-4a4d-bbd4-7ed713b1c9e9}, !- Summer Design Day Schedule Name
  {2478e6b9-abdd-49d8-85ca-3b66cc1a62ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c069bd2b-297a-4044-a51c-0a75c95ec2a7}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ce2b7fd-4806-42c3-830a-30d7ea4e8d51}, !- Handle
  Schedule Rule 88,                       !- Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ffb3e856-80a3-4526-8c46-33102efc7d63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ffb3e856-80a3-4526-8c46-33102efc7d63}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8bc36ca-d7f4-48f5-ab84-968ca16dbcaa}, !- Handle
  Schedule Rule 89,                       !- Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ea1255e-b34c-4240-a698-3ef5457df542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ea1255e-b34c-4240-a698-3ef5457df542}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15e1783c-c919-44d9-af33-88c68fca9078}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2478e6b9-abdd-49d8-85ca-3b66cc1a62ae}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c23e5fa9-960e-4722-ae0b-a0883f39d0ec}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de124062-78a9-4a4d-bbd4-7ed713b1c9e9}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7875c3c-bd47-495d-80ee-03c8bdd550fb}, !- Handle
  Schedule Rule 90,                       !- Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {049a757c-ed8f-4b9c-ba52-f8c5958c8121}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {049a757c-ed8f-4b9c-ba52-f8c5958c8121}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f90685c-2790-466f-80ff-1838cc4d30ba}, !- Handle
  Schedule Rule 91,                       !- Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {823d9fa7-5bcc-4f9b-8029-bd5003a66799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {823d9fa7-5bcc-4f9b-8029-bd5003a66799}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54f5f02d-1a63-470c-99e7-2cbdb06d30bd}, !- Handle
  Schedule Rule 92,                       !- Name
  {a19b2fa7-2b1a-4c52-bff4-36c50ce1bc81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b6c2953-66f3-4c19-aff7-90546971e184}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b6c2953-66f3-4c19-aff7-90546971e184}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {91f1aefb-7d87-479b-a03f-b57365ff59a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {098f5b93-bbdc-4070-9788-49a41bf6e98b}, !- Handle
  Node 227,                               !- Name
  {348f4ad5-604e-4c31-8639-eaf01c6f4626}, !- Inlet Port
  {221897f8-d413-48fa-bf3b-fc9b34454783}; !- Outlet Port

OS:Connection,
  {348f4ad5-604e-4c31-8639-eaf01c6f4626}, !- Handle
  {4c61f81b-2ef9-47eb-8ad0-8cc1f650433c}, !- Name
  {d59e88e2-61d5-4e70-87df-f4b7bbbd2ebf}, !- Source Object
  3,                                      !- Outlet Port
  {098f5b93-bbdc-4070-9788-49a41bf6e98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221897f8-d413-48fa-bf3b-fc9b34454783}, !- Handle
  {1d765850-84ee-4997-a42e-41863d28308a}, !- Name
  {098f5b93-bbdc-4070-9788-49a41bf6e98b}, !- Source Object
  3,                                      !- Outlet Port
  {4e50c2d7-1f1c-4ae4-8c68-d4dc4658d768}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a576b72f-0e13-4eb6-95fc-be347460df5c}, !- Handle
  Node 228,                               !- Name
  {3856543b-d60d-45a9-aa48-01f553f33416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3856543b-d60d-45a9-aa48-01f553f33416}, !- Handle
  {5a1485e3-3d4f-489e-a6cd-12c837ac462b}, !- Name
  {4e50c2d7-1f1c-4ae4-8c68-d4dc4658d768}, !- Source Object
  7,                                      !- Outlet Port
  {a576b72f-0e13-4eb6-95fc-be347460df5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b71ff22d-d9b2-418e-8e95-396d23f410c6}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {33c2a917-0519-4247-abd3-2eaa661307b7}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {1a923f0a-9666-4da8-a1eb-8d63dc9e189c}, !- Air Inlet Node Name
  {827f7dd7-4159-4e21-9481-9c97aa0bff0f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {33c2a917-0519-4247-abd3-2eaa661307b7}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  {4104029d-6d9d-4cc8-8dbe-63311313cc22}, !- Default Day Schedule Name
  {af7e6c4f-b088-41cb-be5c-dca17845c11e}, !- Summer Design Day Schedule Name
  {692c9317-c7b7-432b-872f-7968d92dc177}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4104029d-6d9d-4cc8-8dbe-63311313cc22}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f25e0728-a5db-4836-8401-37b69b24c1d2}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {692c9317-c7b7-432b-872f-7968d92dc177}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9b25eff-29b9-463b-ae9d-3c662d1a9af2}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af7e6c4f-b088-41cb-be5c-dca17845c11e}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee9c8998-9c82-4afa-9b0a-9cda3c23fd6f}, !- Handle
  Schedule Rule 93,                       !- Name
  {33c2a917-0519-4247-abd3-2eaa661307b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8397f95-5533-4274-b63f-0862076654d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8397f95-5533-4274-b63f-0862076654d2}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {1f27e493-4b4d-4b73-850a-d1aa2583b922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {88f8c50d-ca7b-48fe-8082-7cf804aee0d5}, !- Handle
  Node 229,                               !- Name
  {667e047e-8952-4356-8233-aae20e03992e}, !- Inlet Port
  {1a923f0a-9666-4da8-a1eb-8d63dc9e189c}; !- Outlet Port

OS:Connection,
  {667e047e-8952-4356-8233-aae20e03992e}, !- Handle
  {5d1ebde4-7269-4298-816e-fa2deaa1ca45}, !- Name
  {d72aee96-521e-4df0-a34a-35fae2f8fe2b}, !- Source Object
  3,                                      !- Outlet Port
  {88f8c50d-ca7b-48fe-8082-7cf804aee0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a923f0a-9666-4da8-a1eb-8d63dc9e189c}, !- Handle
  {44444127-5671-4571-820a-41ddb6883486}, !- Name
  {88f8c50d-ca7b-48fe-8082-7cf804aee0d5}, !- Source Object
  3,                                      !- Outlet Port
  {b71ff22d-d9b2-418e-8e95-396d23f410c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7da5b23e-ec2f-47d5-a9ee-c429fad4eaaa}, !- Handle
  Node 230,                               !- Name
  {827f7dd7-4159-4e21-9481-9c97aa0bff0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {827f7dd7-4159-4e21-9481-9c97aa0bff0f}, !- Handle
  {8b11bf6e-70e6-4a91-827d-4a0adfce05ca}, !- Name
  {b71ff22d-d9b2-418e-8e95-396d23f410c6}, !- Source Object
  7,                                      !- Outlet Port
  {7da5b23e-ec2f-47d5-a9ee-c429fad4eaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e9331c29-0b8a-49f4-bcbb-d0ba12323bbc}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  {9d74c879-4ad3-4265-9ca4-7e034e875696}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d74c879-4ad3-4265-9ca4-7e034e875696}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {add7918d-3d5d-46c1-bbd4-516078fd70a2}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  {d85935e1-402b-4101-828b-98839e9cb66f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d85935e1-402b-4101-828b-98839e9cb66f}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a22271d4-afae-4979-8a35-fc76ecd03e37}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  {52318189-2da7-4f9b-b992-612485b57ce8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52318189-2da7-4f9b-b992-612485b57ce8}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {0a641df4-30b0-40d6-b716-79cfc6714fee}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {ddaf7c19-2c3c-4c88-b417-0d73bdb4a50e}, !- Availability Schedule Name
  {9724d8c0-8677-4c4c-8aa5-e96451e4c10e}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a6abc7de-6e41-4378-9916-9ba74c30d528}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {0008c4e5-82f8-4714-8054-d7a49a291a6f}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {e9331c29-0b8a-49f4-bcbb-d0ba12323bbc}, !- Case Defrost Schedule Name
  {add7918d-3d5d-46c1-bbd4-516078fd70a2}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {ea04b85a-2500-4c6b-b181-dbc70e356ad1}, !- Refrigerated Case Restocking Schedule Name
  {a22271d4-afae-4979-8a35-fc76ecd03e37}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {133e2aac-c61c-4073-9262-2398d9a73d46}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {0008c4e5-82f8-4714-8054-d7a49a291a6f}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  {7755dca9-6bb8-4a0b-a002-683c0f7e43fb}, !- Default Day Schedule Name
  {501eb7be-bdcb-47d6-b9fb-52eccb1bce3a}, !- Summer Design Day Schedule Name
  {38081fc0-8191-4041-a210-ab8573f20e5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7755dca9-6bb8-4a0b-a002-683c0f7e43fb}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {795bb91d-3bc5-4b75-964e-4763e805ef11}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {501eb7be-bdcb-47d6-b9fb-52eccb1bce3a}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1648bba5-5725-4af6-8aa2-f926e27091be}, !- Handle
  Schedule Rule 94,                       !- Name
  {0008c4e5-82f8-4714-8054-d7a49a291a6f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce3b90db-1ce5-4b8f-9a41-c74c54c0377b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce3b90db-1ce5-4b8f-9a41-c74c54c0377b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {e34623b2-e5da-4b48-8b91-48c568cf0a4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
