OS:Schedule:Ruleset,
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {12386eb5-07a4-43ff-97fe-ab86b0af1a2f}, !- Default Day Schedule Name
  {6a591c9a-3d21-449c-b74f-d1e438ed2629}, !- Summer Design Day Schedule Name
  {88d6df0a-b6ee-47ad-bc7e-359b911d7f37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12386eb5-07a4-43ff-97fe-ab86b0af1a2f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba65e47d-4122-4f7c-8201-5d591b184810}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88d6df0a-b6ee-47ad-bc7e-359b911d7f37}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {236be824-f1d8-4e99-9e83-a3641f884c42}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a327a6e9-7f12-404f-9e0f-38d980eeafef}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {304ad766-6e92-44b5-828a-b8e64f6ede25}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3cdefc4-9b6a-4de6-9c52-42fa1f03b143}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {86b5d800-28e7-452f-8556-3a799f0c2da3}, !- Handle
  Schedule Rule 46,                       !- Name
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fc62bb71-5e07-40d5-9c1c-dab2009febdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc62bb71-5e07-40d5-9c1c-dab2009febdd}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cddf5db1-951d-4e9c-8344-d1c527b9e7e5}, !- Handle
  Schedule Rule 47,                       !- Name
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3e7d6287-f8ba-49f8-bc61-fd88b33b8f07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e7d6287-f8ba-49f8-bc61-fd88b33b8f07}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {216c792f-1bee-4a0e-b653-34e772f4dbb7}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9cfd61-9471-42b2-b712-0c7b913627b8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9fd5b10-43c2-4769-beaf-5c4ff5a9ee80}, !- Handle
  Schedule Rule 48,                       !- Name
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1bbdf67-e4db-4a3c-b335-4d0d33d860c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c1bbdf67-e4db-4a3c-b335-4d0d33d860c2}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf6ae34c-a095-4a56-815a-9264ecdb2d83}, !- Handle
  Schedule Rule 49,                       !- Name
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42eb2c70-3ba7-4cdf-9c56-f599d75231ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {42eb2c70-3ba7-4cdf-9c56-f599d75231ed}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55ce67cc-755a-4c9a-bec1-f9e652342fd2}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a591c9a-3d21-449c-b74f-d1e438ed2629}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4474037a-0349-4ef0-bcbe-ca330796dfde}, !- Handle
  Schedule Rule 50,                       !- Name
  {16b9c040-c31c-4938-b442-bad30ba88a86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {464c49e5-b569-4955-8dcf-184f59693dd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {464c49e5-b569-4955-8dcf-184f59693dd7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH,       !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {f3cc040f-acfa-4a51-a19b-c58d5fbd3ce7}, !- Default Day Schedule Name
  {d64ad035-1895-4d53-bd62-1005c648bbc8}, !- Summer Design Day Schedule Name
  {1d94c1c2-3188-4bc6-9f64-e30430082fb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3cc040f-acfa-4a51-a19b-c58d5fbd3ce7}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a66f8f2c-94ef-4a36-ae80-79a09d33090b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d64ad035-1895-4d53-bd62-1005c648bbc8}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74e9e416-428d-4f65-9a37-d3e672698702}, !- Handle
  Schedule Rule 51,                       !- Name
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f525f5eb-d628-4907-9357-895af15b3bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f525f5eb-d628-4907-9357-895af15b3bcf}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d3ffab6e-1c02-4e39-837d-1970894d97b2}, !- Handle
  Schedule Rule 52,                       !- Name
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0030d971-2aa3-4b63-b2c6-6ecab936aab7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0030d971-2aa3-4b63-b2c6-6ecab936aab7}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d607afc6-e919-40dc-87eb-51ffa26eb5c2}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d94c1c2-3188-4bc6-9f64-e30430082fb3}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe898c67-fa3c-42de-999f-4ccc6bccf696}, !- Handle
  Schedule Rule 53,                       !- Name
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77dbc920-0c9a-4393-baea-e283b34bccf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {77dbc920-0c9a-4393-baea-e283b34bccf5}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ef6c9d05-d784-4a14-a8c4-fa4b8b663116}, !- Handle
  Schedule Rule 54,                       !- Name
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc00527f-0d94-43d3-993d-1f0f9d402cf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bc00527f-0d94-43d3-993d-1f0f9d402cf7}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e2ab3ce8-a5d4-48fd-b6cf-677e2e5073e1}, !- Handle
  Schedule Rule 55,                       !- Name
  {8b9a92e5-7b4d-492c-aead-d23d6cb94c41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d22bc502-df08-4e68-9ade-1a9cf35b80d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d22bc502-df08-4e68-9ade-1a9cf35b80d6}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {bc073332-a077-44b5-b4bf-ee2cd55fa6b2}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5ef879e7-a5be-4843-8899-44eb30471202}, !- Handle
  Rendering Color 17,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {4425ca19-010c-47a3-84bb-b04951bb65a2}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.160705182521476,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fd720d2-38df-4310-a0bd-f9c875619398}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {4425ca19-010c-47a3-84bb-b04951bb65a2}, !- People Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {07149877-713f-4d6e-9c3f-e1e820a508ee}, !- Work Efficiency Schedule Name
  {b9869f1a-72c2-44c1-aa5e-4e60390cf8d2}, !- Clothing Insulation Schedule Name
  {d6aa57c2-95fa-4577-81ef-604440960bb9}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {2dc94b5e-1eb9-450c-8dd5-0c9b3ac05349}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a373f6e4-4025-421d-8eda-dd4cc16e255c}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {2dc94b5e-1eb9-450c-8dd5-0c9b3ac05349}, !- Lights Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {afc858a7-1d8d-46cc-974c-63349cdb2e1e}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.521214375762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ddca91f9-82b5-4ee9-b342-9d6fbacedcc6}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {afc858a7-1d8d-46cc-974c-63349cdb2e1e}, !- Electric Equipment Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {011c80b9-a5c4-450f-90b2-e5462c105c49}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {e9bfe5db-68d2-413a-9b2d-c0814fc6fc7a}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {011c80b9-a5c4-450f-90b2-e5462c105c49}, !- Gas Equipment Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8d63a70e-468c-4765-9653-bd7413cf1552}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001483233,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2afdf5dc-eee4-483f-a332-85a9ba9b1f6f}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe2377b6-70a2-437f-b215-7dd6fa030b12}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {1ea135dc-d30b-415b-976c-c618d161c6bf}, !- Lighting Schedule Name
  {bc182e73-f452-42b5-9c9b-decdbcbb737a}, !- Electric Equipment Schedule Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {abcc43f5-3903-4d3e-9dc0-b5daa0c237f3}, !- Default Day Schedule Name
  {3d72012f-9f95-4b62-a249-bb928ac81492}, !- Summer Design Day Schedule Name
  {40572641-b5a7-4235-947c-f6f2456626c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abcc43f5-3903-4d3e-9dc0-b5daa0c237f3}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a0f2fff4-4c5c-4639-a011-3aae9b7b0bab}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40572641-b5a7-4235-947c-f6f2456626c2}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d45ac217-74d4-474b-afd0-fedee37bd6f8}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34abb086-716f-49d0-86e1-6a1858f2a889}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c3e8b878-a581-4893-9b21-8bc7a0912d27}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00502fc5-3323-4211-a827-566c1d2493af}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {98b85392-969a-450c-8e7e-b767d8960124}, !- Handle
  Schedule Rule 56,                       !- Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bf00f1a0-093b-4715-8303-b2f628fb68e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf00f1a0-093b-4715-8303-b2f628fb68e4}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {a5f070cd-1ed1-425b-8d57-13b4dd8a2674}, !- Handle
  Schedule Rule 57,                       !- Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b4121476-3039-4688-92e1-fa4668492d6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4121476-3039-4688-92e1-fa4668492d6b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {63854d50-320c-4c0e-86bb-214b2cef24b2}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f875b2b-3e35-40b8-bb3a-436498ad1c98}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {77a8c91d-aae5-4a37-a4f1-075518e3b9e4}, !- Handle
  Schedule Rule 58,                       !- Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df2399cb-a2a6-419b-9980-7adc31554bd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {df2399cb-a2a6-419b-9980-7adc31554bd7}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {761022b7-cb71-43de-8ed4-18455aba4169}, !- Handle
  Schedule Rule 59,                       !- Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c669220-0700-4780-9643-7f9ffb02c4e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7c669220-0700-4780-9643-7f9ffb02c4e5}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bfe995e0-1377-487e-bd7c-d83fa8c59f76}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d72012f-9f95-4b62-a249-bb928ac81492}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {872a2fc8-92e7-4fd5-9bcc-9555afa9c370}, !- Handle
  Schedule Rule 60,                       !- Name
  {57942afe-b9c1-49ab-88d2-131937bdc7f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d709e33-3a4f-43f3-9512-23d66b398b09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d709e33-3a4f-43f3-9512-23d66b398b09}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {62c8adfc-4d1e-4f4d-bca0-9444d54d6e4a}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8c370fc8-2e4f-4a0a-b6c2-1abae43669dc}, !- Handle
  Rendering Color 18,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {869c69b9-76ec-4125-88c4-7e545a582a39}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11e62949-9b01-48fb-9771-418eb674f99a}, !- Handle
  PrimarySchool Library People,           !- Name
  {869c69b9-76ec-4125-88c4-7e545a582a39}, !- People Definition Name
  {e9e12c5f-9e0e-4a3e-b5e4-f1769c0101d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {07149877-713f-4d6e-9c3f-e1e820a508ee}, !- Work Efficiency Schedule Name
  {b9869f1a-72c2-44c1-aa5e-4e60390cf8d2}, !- Clothing Insulation Schedule Name
  {d6aa57c2-95fa-4577-81ef-604440960bb9}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {53e9bb02-21f6-4c4f-8eca-f528230d3d36}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8090533958846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {182e7e9d-30b6-44b6-8297-064de6d857fd}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {53e9bb02-21f6-4c4f-8eca-f528230d3d36}, !- Lights Definition Name
  {e9e12c5f-9e0e-4a3e-b5e4-f1769c0101d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {90118de8-8201-40ef-8c98-f539063b8a1c}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1ea6764f-128c-4db3-8fa9-aa0f5d70794e}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {90118de8-8201-40ef-8c98-f539063b8a1c}, !- Electric Equipment Definition Name
  {e9e12c5f-9e0e-4a3e-b5e4-f1769c0101d1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {960dc3c7-527e-4bfb-bc49-4f84b9f9e3a7}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011176,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f2d96b15-102f-4771-b4d4-0873952e523b}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe2377b6-70a2-437f-b215-7dd6fa030b12}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Lighting Schedule Name
  {d1fc274b-7d15-43eb-9f35-32bf11e8df2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,   !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {88cf72cc-c71b-4eb8-9ad3-edca4b9d941e}, !- Default Day Schedule Name
  {37ee458a-97d0-41b4-b696-d5397657fbe4}, !- Summer Design Day Schedule Name
  {268de495-6968-493f-99dc-b91fcf50a2c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88cf72cc-c71b-4eb8-9ad3-edca4b9d941e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7f0bc2f9-dbf9-4255-94d1-20738ae07558}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ee458a-97d0-41b4-b696-d5397657fbe4}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ff2032f-d615-49df-bed8-58823a506457}, !- Handle
  Schedule Rule 61,                       !- Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca4aa16c-657a-45e6-8b24-d6269e770fe7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca4aa16c-657a-45e6-8b24-d6269e770fe7}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {98e4fb9e-e144-4640-a5df-91eb305d5195}, !- Handle
  Schedule Rule 62,                       !- Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ca801ce-8887-4540-a3b7-e8b34a0f8bd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0ca801ce-8887-4540-a3b7-e8b34a0f8bd0}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {5437bd69-c8e8-41ae-86c9-df7337e6b29c}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {268de495-6968-493f-99dc-b91fcf50a2c0}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54c85c06-69a7-40a6-96a0-54958849edaa}, !- Handle
  Schedule Rule 63,                       !- Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2edc13e9-64c5-4b21-a057-eaf2048aaf7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2edc13e9-64c5-4b21-a057-eaf2048aaf7e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7df7c227-7f05-4887-bd69-6e61352ed6e4}, !- Handle
  Schedule Rule 64,                       !- Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0972ad6-8ab9-4c46-8709-43fd17c89b1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f0972ad6-8ab9-4c46-8709-43fd17c89b1e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b7b5fa66-c3ba-4625-b7a2-ef6f3252d1d0}, !- Handle
  Schedule Rule 65,                       !- Name
  {171e7667-47de-4b8c-98d6-844667b2e413}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e7f454a-bc5f-4f89-83f4-66ce224bd8e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e7f454a-bc5f-4f89-83f4-66ce224bd8e1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3b2a327c-9584-40e0-af21-bf2da1fb55c9}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f17eaa0e-34c8-473b-8ec0-dbafc650df6b}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {16db84b1-71d7-439c-a20a-9a5ffba1816d}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {81c24d5e-4ea8-41d2-ba08-6cf45997ddc7}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {16db84b1-71d7-439c-a20a-9a5ffba1816d}, !- Lights Definition Name
  {47429a1b-b94c-4d7a-a16d-5dd6e8246db0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {14afae19-9e27-4a25-b8f5-a76c8a68bca8}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32a69a25-2b39-4ad0-9b5c-37f3a260517a}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {14afae19-9e27-4a25-b8f5-a76c8a68bca8}, !- Electric Equipment Definition Name
  {47429a1b-b94c-4d7a-a16d-5dd6e8246db0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1566610c-d8d6-4768-9008-bf88136129f6}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {87c2b94d-f48c-456d-8a33-2a01957107e0}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe2377b6-70a2-437f-b215-7dd6fa030b12}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Lighting Schedule Name
  {d1fc274b-7d15-43eb-9f35-32bf11e8df2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {d23bb029-2b44-48ba-9df7-88bd35f49b6e}, !- Default Day Schedule Name
  {7aec95ef-fee5-4a9e-9e10-d1531cd9bada}, !- Summer Design Day Schedule Name
  {91cb4e74-3f43-4905-b258-44a864f672e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d23bb029-2b44-48ba-9df7-88bd35f49b6e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c728e23e-6bfd-4059-8c1f-8d049bc64177}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aec95ef-fee5-4a9e-9e10-d1531cd9bada}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24506489-e306-4cb7-8da1-6af997b0acbe}, !- Handle
  Schedule Rule 66,                       !- Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e2538165-d5e6-4286-ae68-720c89d80686}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2538165-d5e6-4286-ae68-720c89d80686}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7c780f55-fc7b-48df-93f7-cfcb3361b137}, !- Handle
  Schedule Rule 67,                       !- Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c54338cb-987a-4486-9428-e5c986f0486a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c54338cb-987a-4486-9428-e5c986f0486a}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {54295588-6c97-4a41-a549-2e620c0a725b}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91cb4e74-3f43-4905-b258-44a864f672e7}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7b8a62b-42fc-49e2-af66-9bbb18ed609a}, !- Handle
  Schedule Rule 68,                       !- Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34572c0b-1375-420a-8136-af622c515fe2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {34572c0b-1375-420a-8136-af622c515fe2}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f1e7ed98-0bdf-4803-ac8d-d2d8085b1431}, !- Handle
  Schedule Rule 69,                       !- Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1b65c8d-0ebd-4d50-94dd-3d5bcb5a5748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a1b65c8d-0ebd-4d50-94dd-3d5bcb5a5748}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {0cc171b1-a135-4bf5-8196-22ff02b131df}, !- Handle
  Schedule Rule 70,                       !- Name
  {eb331013-ebac-4616-aad1-c12a44196c1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce9ec855-16f3-484c-8682-e7125cc54188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce9ec855-16f3-484c-8682-e7125cc54188}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {7e2fa3cb-c2d9-4f4d-a997-383746cd8ba6}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8102c6ae-2423-4483-9ece-32af8af7c99e}, !- Handle
  Rendering Color 20,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1b410774-e8e6-4dbb-ade2-59d3bbc62c5b}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a7af3ec9-ec42-41ad-8cae-602767efb492}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {1b410774-e8e6-4dbb-ade2-59d3bbc62c5b}, !- Lights Definition Name
  {7541c767-6428-4e7b-a926-6a5f47811332}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {3644b59d-c2d5-4555-bdad-253f09bbdac2}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d4504c16-b4dd-4c8f-b95f-cde69dc1377c}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {3644b59d-c2d5-4555-bdad-253f09bbdac2}, !- Electric Equipment Definition Name
  {7541c767-6428-4e7b-a926-6a5f47811332}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {43738f41-d4fd-4550-82ca-2e8772603a95}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e98b1db5-6503-4add-8819-925e783bf0c7}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe2377b6-70a2-437f-b215-7dd6fa030b12}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {1ea135dc-d30b-415b-976c-c618d161c6bf}, !- Lighting Schedule Name
  {d1fc274b-7d15-43eb-9f35-32bf11e8df2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58029e3a-fc23-4b29-8e89-c19ce4241002}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {307d0763-2913-42f5-bee1-629fcb2adfad}, !- Handle
  Rendering Color 21,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {a39104ca-4423-450c-a83f-b60d96616294}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b1c362e-5392-46c2-820f-ca571fd95b58}, !- Handle
  PrimarySchool Office People,            !- Name
  {a39104ca-4423-450c-a83f-b60d96616294}, !- People Definition Name
  {d3d40471-c512-429d-9b78-fc240d34449f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {07149877-713f-4d6e-9c3f-e1e820a508ee}, !- Work Efficiency Schedule Name
  {b9869f1a-72c2-44c1-aa5e-4e60390cf8d2}, !- Clothing Insulation Schedule Name
  {d6aa57c2-95fa-4577-81ef-604440960bb9}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {cb3d26cc-744a-4182-acfb-5c579212fdda}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3657c44f-ed04-4e43-936b-6c4ef9c88199}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {cb3d26cc-744a-4182-acfb-5c579212fdda}, !- Lights Definition Name
  {d3d40471-c512-429d-9b78-fc240d34449f}, !- Space or SpaceType Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {0f429a1f-11f7-4a33-9f04-9637961df97f}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a35e0e86-da55-43f6-a8f8-3e1f5eb530f4}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {0f429a1f-11f7-4a33-9f04-9637961df97f}, !- Electric Equipment Definition Name
  {d3d40471-c512-429d-9b78-fc240d34449f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0bcdd175-2c40-4135-bc70-da782ff7b007}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad59d27f-437a-4818-9e7c-c4314d86c5cf}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {1ea135dc-d30b-415b-976c-c618d161c6bf}, !- Lighting Schedule Name
  {d1fc274b-7d15-43eb-9f35-32bf11e8df2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {ea9ca3e0-cea9-4d76-a01e-a07c66ff47ce}, !- Default Day Schedule Name
  {b5272e42-e192-49be-8f3b-637c27d314f6}, !- Summer Design Day Schedule Name
  {2ed245d7-9e1c-4b54-9a74-b69ff0478590}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea9ca3e0-cea9-4d76-a01e-a07c66ff47ce}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60b7e100-eabd-4007-ac14-089685ab3370}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ed245d7-9e1c-4b54-9a74-b69ff0478590}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {263711db-12d4-49e4-9ed7-82846634ae4c}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18e02cbd-acca-42b0-84c6-a179635002da}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {4f4b7d33-5a93-4714-9bee-c6d7915ebed0}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb643eac-a864-4a55-9e69-6dfc0e6a6c2d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {653e48da-cb5a-44ea-8626-2eeed4eddcb6}, !- Handle
  Schedule Rule 71,                       !- Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {abfaad21-6a6c-4ea5-b83a-e70f1a4ed0e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {abfaad21-6a6c-4ea5-b83a-e70f1a4ed0e1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {aa768fa5-f167-42e2-ae13-783f6b477f22}, !- Handle
  Schedule Rule 72,                       !- Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2da36c4d-e0a2-4c72-b8d8-b7ad5cf05592}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2da36c4d-e0a2-4c72-b8d8-b7ad5cf05592}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a6b45b1-4739-4de8-8753-57b8c164f605}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {735865dc-7114-4a4d-905a-6e5ca731bdbb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {23036497-4cd3-4f69-9fed-5479ca795668}, !- Handle
  Schedule Rule 73,                       !- Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce5882ab-2f32-4da3-a4f4-f59dcd293112}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ce5882ab-2f32-4da3-a4f4-f59dcd293112}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6be2a52c-13e3-4e94-ad5f-26a1e1da9b83}, !- Handle
  Schedule Rule 74,                       !- Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17f4892c-ae17-4639-9b51-43edb7d2f6ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {17f4892c-ae17-4639-9b51-43edb7d2f6ca}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d64e6b3b-09d1-421d-8a88-657221a71c90}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5272e42-e192-49be-8f3b-637c27d314f6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {2c4aebb4-0923-44e2-a4a7-aa91e07a5a0c}, !- Handle
  Schedule Rule 75,                       !- Name
  {2be7dc7a-011b-4cfd-874d-c82168cb544d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49ebd535-a4e9-4efe-a327-0851f5ea8605}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ebd535-a4e9-4efe-a327-0851f5ea8605}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {c4a0c90b-998f-4c50-9604-1b2fc329d228}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9f9afb1a-3fcb-461a-a491-37955cf28d79}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e3d3dc71-ae57-4ab4-8b24-c36e0850877e}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a7c0105d-f170-419d-8334-f04a1ba9d09c}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {e3d3dc71-ae57-4ab4-8b24-c36e0850877e}, !- Lights Definition Name
  {3d4e1e97-5c92-4583-8537-cca570b08d6a}, !- Space or SpaceType Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {c552fca1-141d-41f9-b840-e8a27266fe5c}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a4a5e9db-34e3-47d3-b871-d899c18c1677}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {c552fca1-141d-41f9-b840-e8a27266fe5c}, !- Electric Equipment Definition Name
  {3d4e1e97-5c92-4583-8537-cca570b08d6a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ffcf8f10-ada5-4b8a-b0a6-edb7b0368772}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e7244a5c-4a05-4943-8bf0-80358079e956}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe2377b6-70a2-437f-b215-7dd6fa030b12}, !- Number of People Schedule Name
  {3d66b227-2655-47a7-9dcd-e1a2b087209f}, !- People Activity Level Schedule Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Lighting Schedule Name
  {d1fc274b-7d15-43eb-9f35-32bf11e8df2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH,      !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {827529ac-b10b-4043-9f85-2b202dc75e65}, !- Default Day Schedule Name
  {89c331db-bbcf-4bd6-9162-93b16950be56}, !- Summer Design Day Schedule Name
  {a5b3e96a-1ee9-49bf-841d-8855019f4e44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {827529ac-b10b-4043-9f85-2b202dc75e65}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {57bd929d-007b-4c19-a347-86f8798e67ae}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89c331db-bbcf-4bd6-9162-93b16950be56}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0f29a74-4fb2-4be2-ae20-4218f1408073}, !- Handle
  Schedule Rule 76,                       !- Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7884b550-657c-4ba4-8968-11ed0cd85030}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7884b550-657c-4ba4-8968-11ed0cd85030}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {093a76f6-36e4-4f60-82b7-903acfd11a9e}, !- Handle
  Schedule Rule 77,                       !- Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e9fb4460-ccad-43aa-b1d7-2c0c84680895}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e9fb4460-ccad-43aa-b1d7-2c0c84680895}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {5256757f-9f87-4234-9b19-460f3a251a29}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b3e96a-1ee9-49bf-841d-8855019f4e44}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9403d401-9def-436e-8516-e85525f48733}, !- Handle
  Schedule Rule 78,                       !- Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6a9a9a4-a939-4707-b50a-99068371eb48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a6a9a9a4-a939-4707-b50a-99068371eb48}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {fb31e903-5f55-4085-ae70-c17da575dc7e}, !- Handle
  Schedule Rule 79,                       !- Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ba9e028-c410-499c-b817-970af612af55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9ba9e028-c410-499c-b817-970af612af55}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {fb8f5b63-bc5e-4b36-b6bc-3caf0664189d}, !- Handle
  Schedule Rule 80,                       !- Name
  {bac0fbb2-bb18-44f1-ac38-221e87da50fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63ec763c-036f-46c4-a687-4b16a784d1e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63ec763c-036f-46c4-a687-4b16a784d1e8}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ee34b39-9e7c-4497-b948-93c3b0b17bc5}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2ba21eca-2f9d-44ac-9dbe-1fd0370e13fe}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.90562416706984e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f7cad66-bf4e-4564-a395-22c49c1cf0da}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000178689690856946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b161097b-b0b7-460d-84fa-64b28a07c8e8}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bb82e5c-b18f-4eb3-94dd-157ffffab545}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96784b51-4ba9-4a9a-8bac-d5ef1e32f386}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bfbad50-eadf-4ffc-94a2-bf22262d5c84}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43fe4433-64aa-46b5-ae0e-43229ce9d485}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e4e5362-24fb-4043-a5d4-a5fc02bc7427}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec6b38f6-40fa-4cf3-a3b1-7a13790361ac}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254557939488946,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1a28a18-1ba4-49b6-bfd3-11883fc9fe38}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.35043170356774e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15112d38-eb7a-49e9-9b69-9b1fc5404463}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.35043170356774e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f753a913-b4e6-4b59-99a2-f191e7d1844c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.35043170356774e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01ea28cd-c53f-432e-b0a7-26b104c80fd7}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.11317423370425e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18563e7b-0f35-445f-a328-c8819823d7d7}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.11317423370425e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cbfadb2-c09f-4fe1-92d3-fec955499385}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000163026372695962,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {501d606c-6a66-450a-aeab-f12a9c6ed072}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {893816c3-ba9a-4a3c-a7f7-d7f43f751530}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.5231343687001e-005,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85ec36b9-0ebf-4809-9737-942c344fce8e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {827ebb3d-4d49-4730-8f26-04e30e183ea8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3795821-3d95-4ea4-a267-e1f365f0e3e3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb4aa43c-24c2-4a10-9ecd-06fd0200d261}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5dbe833e-2154-4b6b-8f61-90c8f5732c4f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {510af053-66f9-403c-87eb-e927a10b5222}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000175253350648159,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba97619a-a09b-4323-bf16-578ab00d8652}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {91b9bdcf-2302-42cb-8546-60969cf050dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000157123693684556,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {830f120d-9837-4da6-91bc-ac2136bfe00e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {305c676c-6058-4ed8-8a0f-1d37d22e3754}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {1a7f405b-645c-412b-8918-f2a76df88cf1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3fac8792-f31e-46b0-8cc4-30d8b928ab1d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ad6e78cd-ac18-44a8-9d20-f3a9fa0e1b03}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba841fad-6e0d-4760-ab00-d4f0784b0461}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {1a7f405b-645c-412b-8918-f2a76df88cf1}, !- Layer 1
  {3fac8792-f31e-46b0-8cc4-30d8b928ab1d}, !- Layer 2
  {ad6e78cd-ac18-44a8-9d20-f3a9fa0e1b03}; !- Layer 3

OS:Material,
  {cc19863b-fb1e-4e20-8a68-8e8ad4176c4b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d2713a34-675d-46d1-aa63-c8ddf5315c25}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {cc19863b-fb1e-4e20-8a68-8e8ad4176c4b}, !- Layer 1
  {cc19863b-fb1e-4e20-8a68-8e8ad4176c4b}; !- Layer 2

OS:Material,
  {4913ab03-c455-4bc2-afdc-b9df716af3ba}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {9ee61e82-c5d8-4ff5-b177-3b1d26d83fdf}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {4913ab03-c455-4bc2-afdc-b9df716af3ba}; !- Layer 1

OS:Construction,
  {9fe565d0-5c3c-489f-b607-9c48c298f874}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4913ab03-c455-4bc2-afdc-b9df716af3ba}, !- Layer 1
  {1a7f405b-645c-412b-8918-f2a76df88cf1}; !- Layer 2

OS:DefaultConstructionSet,
  {7f70a2c1-0b2b-41f1-ba43-d4096704881d}, !- Handle
  90.1-2013 - PriSchl - ASHRAE 169-8B, !- Name
  {40241c7a-5af1-4c70-89ae-6e03491d78e6}, !- Default Exterior Surface Constructions Name
  {1079c968-9db6-48db-86ea-a9ff76dd3087}, !- Default Interior Surface Constructions Name
  {8d00e6f7-2015-4d91-bd42-a7b1b86b91e2}, !- Default Ground Contact Surface Constructions Name
  {766f21ab-de8d-4e1b-ab81-65693e1fb8b2}, !- Default Exterior SubSurface Constructions Name
  {76358536-f044-4fff-a2a1-29bc74c1a345}, !- Default Interior SubSurface Constructions Name
  {2308e6b9-c734-444f-a204-9735a62aecd2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {40241c7a-5af1-4c70-89ae-6e03491d78e6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9443384f-72f1-4897-9bb1-7d26602f242f}, !- Floor Construction Name
  {bcad58a2-b15d-4b72-98c0-05a71ecd40ce}, !- Wall Construction Name
  {7461ac2f-1448-4e1f-98d9-e0409d0386e4}; !- Roof Ceiling Construction Name

OS:Construction,
  {9443384f-72f1-4897-9bb1-7d26602f242f}, !- Handle
  Typical Insulated Exterior Mass Floor R-26.32, !- Name
  ,                                       !- Surface Rendering Name
  {f41446a2-4b23-4425-9a4d-8c649f8afc25}, !- Layer 1
  {e83bb21f-720e-4c99-8975-aac67da8c7b7}, !- Layer 2
  {316f9e8a-3f62-4121-b71d-f75ae8941f29}; !- Layer 3

OS:StandardsInformation:Construction,
  {1483ad7c-9989-4524-946c-9f47ecd10957}, !- Handle
  {9443384f-72f1-4897-9bb1-7d26602f242f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f41446a2-4b23-4425-9a4d-8c649f8afc25}, !- Handle
  Typical Insulation R-23.75,             !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e83bb21f-720e-4c99-8975-aac67da8c7b7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {316f9e8a-3f62-4121-b71d-f75ae8941f29}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {bcad58a2-b15d-4b72-98c0-05a71ecd40ce}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-27.03, !- Name
  ,                                       !- Surface Rendering Name
  {706db546-2b74-4426-bca0-553e2b98b093}, !- Layer 1
  {e4c0e456-be22-4dbb-9fca-e93ce860ac99}, !- Layer 2
  {0487fb6c-5f09-4820-8723-9c02fdb21f8e}, !- Layer 3
  {e4c0e456-be22-4dbb-9fca-e93ce860ac99}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7ac6451-4ec7-4a1c-8723-827d9a3024d5}, !- Handle
  {bcad58a2-b15d-4b72-98c0-05a71ecd40ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {706db546-2b74-4426-bca0-553e2b98b093}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e4c0e456-be22-4dbb-9fca-e93ce860ac99}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0487fb6c-5f09-4820-8723-9c02fdb21f8e}, !- Handle
  Typical Insulation R-24.85,             !- Name
  Smooth,                                 !- Roughness
  4.37601326020864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7461ac2f-1448-4e1f-98d9-e0409d0386e4}, !- Handle
  Typical IEAD Roof R-35.71,              !- Name
  ,                                       !- Surface Rendering Name
  {98547550-0ed0-4c41-b1c8-74b6d3c25a21}, !- Layer 1
  {1c0a5936-9187-4df1-ac8b-7be3933641f3}, !- Layer 2
  {a8d8bd71-488e-4a9f-a14d-3660bcf3caf4}; !- Layer 3

OS:StandardsInformation:Construction,
  {4254f5ab-779c-40cd-b32c-2ee63b519e4a}, !- Handle
  {7461ac2f-1448-4e1f-98d9-e0409d0386e4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {98547550-0ed0-4c41-b1c8-74b6d3c25a21}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1c0a5936-9187-4df1-ac8b-7be3933641f3}, !- Handle
  Typical Insulation R-34.6,              !- Name
  Smooth,                                 !- Roughness
  6.09289080610849,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a8d8bd71-488e-4a9f-a14d-3660bcf3caf4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1079c968-9db6-48db-86ea-a9ff76dd3087}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a48bfdd0-7f31-4c03-a463-2f5448be0742}, !- Floor Construction Name
  {17829222-d8e4-429e-8f2d-9d16ee7f5d3e}, !- Wall Construction Name
  {597fcba4-0c05-457e-ad50-c8dd791fe95b}; !- Roof Ceiling Construction Name

OS:Construction,
  {a48bfdd0-7f31-4c03-a463-2f5448be0742}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3fac8792-f31e-46b0-8cc4-30d8b928ab1d}, !- Layer 1
  {1a7f405b-645c-412b-8918-f2a76df88cf1}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b208410-d767-437b-9457-5881e489c856}, !- Handle
  {a48bfdd0-7f31-4c03-a463-2f5448be0742}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {17829222-d8e4-429e-8f2d-9d16ee7f5d3e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cc19863b-fb1e-4e20-8a68-8e8ad4176c4b}, !- Layer 1
  {cc19863b-fb1e-4e20-8a68-8e8ad4176c4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {21307126-9557-44cc-a205-11fb57c107dc}, !- Handle
  {17829222-d8e4-429e-8f2d-9d16ee7f5d3e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {597fcba4-0c05-457e-ad50-c8dd791fe95b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1a7f405b-645c-412b-8918-f2a76df88cf1}, !- Layer 1
  {3fac8792-f31e-46b0-8cc4-30d8b928ab1d}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9c4fd2e-3dce-4515-b2e8-7954e5c7f062}, !- Handle
  {597fcba4-0c05-457e-ad50-c8dd791fe95b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8d00e6f7-2015-4d91-bd42-a7b1b86b91e2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {877e8458-1fd5-4390-a89c-fd11975c624e}, !- Floor Construction Name
  {f8531bd2-2609-43dc-ac5d-706201833951}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {877e8458-1fd5-4390-a89c-fd11975c624e}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2d8df3a6-b622-4e97-9f5d-fa9f3d2c312d}, !- Layer 1
  {316f9e8a-3f62-4121-b71d-f75ae8941f29}; !- Layer 2

OS:StandardsInformation:Construction,
  {71161cc7-ed28-42b8-add1-aa938a4ee2b5}, !- Handle
  {877e8458-1fd5-4390-a89c-fd11975c624e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {972ae8f3-04ae-4dff-bfcb-03cedd373e49}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2d8df3a6-b622-4e97-9f5d-fa9f3d2c312d}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f8531bd2-2609-43dc-ac5d-706201833951}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1051c24e-299f-4533-900a-e34520f535b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {488cef6b-050e-4eb0-a9b7-80463716746d}, !- Handle
  {f8531bd2-2609-43dc-ac5d-706201833951}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1051c24e-299f-4533-900a-e34520f535b7}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {766f21ab-de8d-4e1b-ab81-65693e1fb8b2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Fixed Window Construction Name
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Operable Window Construction Name
  {77af030d-d54b-4245-8164-f6f7f6e48a27}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f4084b81-a6ca-417a-abb1-a7522c5985c2}, !- Overhead Door Construction Name
  {f17ae634-fa1d-49f6-ae48-6f75b2b2b52c}, !- Skylight Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Tubular Daylight Dome Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Handle
  U 0.40 SHGC 0.45,                       !- Name
  ,                                       !- Surface Rendering Name
  {543ea0e6-db7e-4f11-9a0d-8804104b0550}, !- Layer 1
  {3b2267b9-6a07-41a8-a6fc-c4be6633d048}, !- Layer 2
  {870761e7-b609-4b45-80f8-f199ceabdd9f}; !- Layer 3

OS:StandardsInformation:Construction,
  {36b5fbf2-ed17-4032-8b9b-bcf3e47ffc13}, !- Handle
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {543ea0e6-db7e-4f11-9a0d-8804104b0550}, !- Handle
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {3b2267b9-6a07-41a8-a6fc-c4be6633d048}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {870761e7-b609-4b45-80f8-f199ceabdd9f}, !- Handle
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {77af030d-d54b-4245-8164-f6f7f6e48a27}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {0b89c16b-61b3-4002-aa1e-06496e4317a9}, !- Layer 1
  {972ae8f3-04ae-4dff-bfcb-03cedd373e49}; !- Layer 2

OS:StandardsInformation:Construction,
  {5966552a-f780-40d1-a241-de38523cb80e}, !- Handle
  {77af030d-d54b-4245-8164-f6f7f6e48a27}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0b89c16b-61b3-4002-aa1e-06496e4317a9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4084b81-a6ca-417a-abb1-a7522c5985c2}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {b696ea3a-dbce-4067-919b-ceccbed67ed6}; !- Layer 1

OS:StandardsInformation:Construction,
  {4605a1ec-894f-4841-baba-cff80a0bec6b}, !- Handle
  {f4084b81-a6ca-417a-abb1-a7522c5985c2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {b696ea3a-dbce-4067-919b-ceccbed67ed6}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f17ae634-fa1d-49f6-ae48-6f75b2b2b52c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.000_in, !- Name
  ,                                       !- Surface Rendering Name
  {858ccf1d-4ef2-4f22-8c9b-a94f646e5478}, !- Layer 1
  {1042d7dd-eb7a-452d-832b-58d995253ad2}, !- Layer 2
  {6c9c63ff-fdcf-4a5a-83f0-0fe1d3d1807f}; !- Layer 3

OS:StandardsInformation:Construction,
  {290dca3a-5627-436b-813f-533505c1f2b1}, !- Handle
  {f17ae634-fa1d-49f6-ae48-6f75b2b2b52c}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {858ccf1d-4ef2-4f22-8c9b-a94f646e5478}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1042d7dd-eb7a-452d-832b-58d995253ad2}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {6c9c63ff-fdcf-4a5a-83f0-0fe1d3d1807f}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {e1f90d5e-0ad8-4ca6-80de-b08c4bbe48ae}, !- Handle
  Skylight frame R-0.0 0.0 in. wide,      !- Name
  0,                                      !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {09cb08c4-7f05-4d25-9be9-981629945eb3}; !- Layer 1

OS:StandardsInformation:Construction,
  {4e50dc0b-98ee-483a-8635-05c3a0511542}, !- Handle
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {09cb08c4-7f05-4d25-9be9-981629945eb3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {76358536-f044-4fff-a2a1-29bc74c1a345}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Fixed Window Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Operable Window Construction Name
  {c48b957d-e15c-48a8-a22d-e0e0f271b60a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c48b957d-e15c-48a8-a22d-e0e0f271b60a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {82bf55e8-2c58-45f4-89dd-9cb56e283841}; !- Layer 1

OS:StandardsInformation:Construction,
  {501cc1be-fd7f-4c0e-9992-c63cf2e784cc}, !- Handle
  {c48b957d-e15c-48a8-a22d-e0e0f271b60a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {82bf55e8-2c58-45f4-89dd-9cb56e283841}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2308e6b9-c734-444f-a204-9735a62aecd2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {82bf55e8-2c58-45f4-89dd-9cb56e283841}; !- Layer 1

OS:StandardsInformation:Construction,
  {6bd57a06-8acc-4f68-bcc1-4d1f3aea02b2}, !- Handle
  {2308e6b9-c734-444f-a204-9735a62aecd2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {e995eacf-ac32-46be-85ff-460915b84b51}, !- Handle
  90.1-2013 - PriSchl - Office - ASHRAE 169-8B, !- Name
  {07d1c664-421e-4cb1-b7a4-8dda29ea90de}, !- Default Exterior Surface Constructions Name
  {948f50f0-4071-4325-b4e8-7136317b516d}, !- Default Interior Surface Constructions Name
  {5206f855-f656-4c7e-8299-c955dc3b8d39}, !- Default Ground Contact Surface Constructions Name
  {1d0aafe8-2a8b-4b98-b2bb-ae202afb1361}, !- Default Exterior SubSurface Constructions Name
  {c9464264-55a6-462c-86c4-4107b66039cd}, !- Default Interior SubSurface Constructions Name
  {2308e6b9-c734-444f-a204-9735a62aecd2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {07d1c664-421e-4cb1-b7a4-8dda29ea90de}, !- Handle
  Default Surface Constructions 4,        !- Name
  {b03182e5-1fa5-4e84-94ea-af6a0de97e01}, !- Floor Construction Name
  {b0253834-a6ce-4564-b350-7519a7fc1233}, !- Wall Construction Name
  {33e7e17f-b358-4a29-9427-77caeb12abb9}; !- Roof Ceiling Construction Name

OS:Construction,
  {b03182e5-1fa5-4e84-94ea-af6a0de97e01}, !- Handle
  Typical Insulated Exterior Mass Floor R-26.32 1, !- Name
  ,                                       !- Surface Rendering Name
  {572c18ba-d574-4671-8c47-79c2cea1956a}, !- Layer 1
  {e83bb21f-720e-4c99-8975-aac67da8c7b7}, !- Layer 2
  {316f9e8a-3f62-4121-b71d-f75ae8941f29}; !- Layer 3

OS:StandardsInformation:Construction,
  {2bda3dde-0afe-401c-a377-0b2a49ea076f}, !- Handle
  {b03182e5-1fa5-4e84-94ea-af6a0de97e01}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {572c18ba-d574-4671-8c47-79c2cea1956a}, !- Handle
  Typical Insulation R-23.75 1,           !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b0253834-a6ce-4564-b350-7519a7fc1233}, !- Handle
  Typical Insulated Metal Building Wall R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {2bd4f1c8-68d5-4af7-b4a8-be7555ae92fe}, !- Layer 1
  {28325d10-9925-4164-ab9d-5a6ea5371d83}, !- Layer 2
  {90a9bd2b-448f-4729-8ba5-cf4050c5a271}; !- Layer 3

OS:StandardsInformation:Construction,
  {c663a792-b8f1-4fd9-b811-51274335cdd7}, !- Handle
  {b0253834-a6ce-4564-b350-7519a7fc1233}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2bd4f1c8-68d5-4af7-b4a8-be7555ae92fe}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {28325d10-9925-4164-ab9d-5a6ea5371d83}, !- Handle
  Typical Insulation R-24.34,             !- Name
  Smooth,                                 !- Roughness
  4.28654371632446,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90a9bd2b-448f-4729-8ba5-cf4050c5a271}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {33e7e17f-b358-4a29-9427-77caeb12abb9}, !- Handle
  Typical Insulated Metal Building Roof R-38.46, !- Name
  ,                                       !- Surface Rendering Name
  {a8d8bd71-488e-4a9f-a14d-3660bcf3caf4}, !- Layer 1
  {d9537718-bb0f-4418-a08a-02cea695991d}; !- Layer 2

OS:StandardsInformation:Construction,
  {514c05e4-e517-4f9c-97c8-57cce866dddb}, !- Handle
  {33e7e17f-b358-4a29-9427-77caeb12abb9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {d9537718-bb0f-4418-a08a-02cea695991d}, !- Handle
  Typical Insulation R-37.68,             !- Name
  Smooth,                                 !- Roughness
  6.63608499204889,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {948f50f0-4071-4325-b4e8-7136317b516d}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a48bfdd0-7f31-4c03-a463-2f5448be0742}, !- Floor Construction Name
  {17829222-d8e4-429e-8f2d-9d16ee7f5d3e}, !- Wall Construction Name
  {597fcba4-0c05-457e-ad50-c8dd791fe95b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5206f855-f656-4c7e-8299-c955dc3b8d39}, !- Handle
  Default Surface Constructions 6,        !- Name
  {50b3d506-d4f5-45af-8d9a-2a84fe6e3ca4}, !- Floor Construction Name
  {f8531bd2-2609-43dc-ac5d-706201833951}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {50b3d506-d4f5-45af-8d9a-2a84fe6e3ca4}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8b29833f-d001-4d7d-8ee4-7ca74a442f3b}, !- Layer 1
  {316f9e8a-3f62-4121-b71d-f75ae8941f29}; !- Layer 2

OS:StandardsInformation:Construction,
  {b1540efc-ef81-41d7-b650-b2338722ef35}, !- Handle
  {50b3d506-d4f5-45af-8d9a-2a84fe6e3ca4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d64c68cf-803b-49c1-a38e-124b06e31696}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8b29833f-d001-4d7d-8ee4-7ca74a442f3b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {1d0aafe8-2a8b-4b98-b2bb-ae202afb1361}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Fixed Window Construction Name
  {07e8a7d0-5177-440c-8608-fa1402f04339}, !- Operable Window Construction Name
  {39588923-db11-42f8-9169-96ae0d80d08d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {a30a3095-2c86-4a51-abcf-020b3a719c55}, !- Overhead Door Construction Name
  {f17ae634-fa1d-49f6-ae48-6f75b2b2b52c}, !- Skylight Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Tubular Daylight Dome Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {39588923-db11-42f8-9169-96ae0d80d08d}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {0b89c16b-61b3-4002-aa1e-06496e4317a9}, !- Layer 1
  {d64c68cf-803b-49c1-a38e-124b06e31696}; !- Layer 2

OS:StandardsInformation:Construction,
  {d22f1cc2-7d19-4135-b786-290601210b51}, !- Handle
  {39588923-db11-42f8-9169-96ae0d80d08d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a30a3095-2c86-4a51-abcf-020b3a719c55}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {8de537e2-b9ae-4d7d-9bf4-0f0f4143dac4}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e2bcc9c-8018-4c19-a176-d812d7348312}, !- Handle
  {a30a3095-2c86-4a51-abcf-020b3a719c55}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {8de537e2-b9ae-4d7d-9bf4-0f0f4143dac4}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c9464264-55a6-462c-86c4-4107b66039cd}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Fixed Window Construction Name
  {9235a3ae-b9f8-4859-af9b-8f7098dba028}, !- Operable Window Construction Name
  {c48b957d-e15c-48a8-a22d-e0e0f271b60a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {91586709-f800-4a6a-893f-2e86e5007ecb}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {752b82ef-dd43-4401-83ef-157d81ae1833}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {91586709-f800-4a6a-893f-2e86e5007ecb}; !- Layer 1

OS:InternalMass:Definition,
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Handle
  Internal Mass Definition 1,             !- Name
  {752b82ef-dd43-4401-83ef-157d81ae1833}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {424afe8c-7f11-4dab-b431-38b97ea58f0f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}; !- Space or SpaceType Name

OS:InternalMass,
  {dfd3a2d9-d85c-4b03-8a30-3f2cabcdf255}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}; !- Space or SpaceType Name

OS:InternalMass,
  {84867697-6bc4-4107-b9d3-33a4346d2ec0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}; !- Space or SpaceType Name

OS:InternalMass,
  {b1f0daeb-7dba-4619-bf34-156197ca9d18}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}; !- Space or SpaceType Name

OS:InternalMass,
  {8d3598e2-3239-47f9-91a0-910662ebaf9d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}; !- Space or SpaceType Name

OS:InternalMass,
  {e92934b4-6cee-4c6e-b8b4-c8e54f99ae2c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}; !- Space or SpaceType Name

OS:InternalMass,
  {c3944a46-4f4a-4b89-878f-c4d19d3eb19a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}; !- Space or SpaceType Name

OS:InternalMass,
  {d40a6979-feac-4d30-91bb-b60c07863606}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}; !- Space or SpaceType Name

OS:InternalMass,
  {908aa493-4fe5-4ae3-b5af-dac1f62b4bf8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}; !- Space or SpaceType Name

OS:InternalMass,
  {48c5afec-53c0-496b-9e03-e103e7567a34}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}; !- Space or SpaceType Name

OS:InternalMass,
  {1d26e791-f5ea-4e48-bd01-75e3d3f3000b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}; !- Space or SpaceType Name

OS:InternalMass,
  {7bd20608-3ed1-4982-9381-28b2594526bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}; !- Space or SpaceType Name

OS:InternalMass,
  {76176777-20c3-49c0-9f72-0755e1ce56a6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}; !- Space or SpaceType Name

OS:InternalMass,
  {0a5367c8-451b-4651-bc97-f865835c934e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}; !- Space or SpaceType Name

OS:InternalMass,
  {acac72fa-8ca2-4a45-a4a2-a4f906b7507c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}; !- Space or SpaceType Name

OS:InternalMass,
  {b11d52f8-f172-4e3f-a67f-1d7532a30cdd}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}; !- Space or SpaceType Name

OS:InternalMass,
  {e5e37d35-511c-420e-8314-cc421808f3ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}; !- Space or SpaceType Name

OS:InternalMass,
  {b140f6f5-df9d-4d69-8f25-aefb2d2e9d48}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}; !- Space or SpaceType Name

OS:InternalMass,
  {9dd04271-6486-4de2-b4ef-dca71b6db570}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}; !- Space or SpaceType Name

OS:InternalMass,
  {343573a7-ba94-495d-9143-123a33c7a277}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}; !- Space or SpaceType Name

OS:InternalMass,
  {e8465db9-e65e-4127-8d89-eb7aefffc9f7}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}; !- Space or SpaceType Name

OS:InternalMass,
  {95372e50-5b4d-4bef-84a5-3dfd0d83c074}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}; !- Space or SpaceType Name

OS:InternalMass,
  {51affb49-989e-4547-aac7-d9edb1e7b113}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}; !- Space or SpaceType Name

OS:InternalMass,
  {8f1c2614-8381-46ed-8797-1691f0304a79}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}; !- Space or SpaceType Name

OS:InternalMass,
  {d11e0a0b-cf3d-4607-82d4-9a8d605d1f66}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}; !- Space or SpaceType Name

OS:InternalMass,
  {47d40177-639c-4130-8fcc-fa194c868b03}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 1,              !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}; !- Space or SpaceType Name

OS:InternalMass,
  {7bf1b91a-e95f-4a67-a9c9-650a746b45ca}, !- Handle
  Bath_ZN_1_FLR_1 Mass 1,                 !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}; !- Space or SpaceType Name

OS:InternalMass,
  {8dde63e2-f478-4d17-9f12-6683f92e7ed8}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 2,              !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}; !- Space or SpaceType Name

OS:InternalMass,
  {ae05e713-df39-45b8-bf77-1cd2cc3b65b4}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 3,              !- Name
  {bc27b3c2-d82b-4a2a-9564-25202efd0bc6}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}; !- Space or SpaceType Name

OS:ThermalZone,
  {540d2749-40b6-4121-9975-c92f247e60e2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {877b5fdb-a0de-49c9-8544-b3db0a83d288}, !- Zone Air Inlet Port List
  {d9b06c07-b801-43af-b8d5-b06566a18c2c}, !- Zone Air Exhaust Port List
  {33be2ef5-6c56-4aa9-9254-0d9dd8b97f94}, !- Zone Air Node Name
  {2ed51e2c-07c7-4081-b80e-1611de1814f4}, !- Zone Return Air Node Name
  {5faa11b3-1089-4c9b-9520-de9224df4bbb}, !- Primary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {ab32fa9a-b0f0-4a65-8535-8e12581cb23c}, !- Secondary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7b1d1dc-b21a-4dc2-8f59-7d6c00c49264}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6f2b181-5432-48ed-bba6-7ea040a1fde0}, !- Handle
  Node 1,                                 !- Name
  {33be2ef5-6c56-4aa9-9254-0d9dd8b97f94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33be2ef5-6c56-4aa9-9254-0d9dd8b97f94}, !- Handle
  {9f9a03f6-1374-42cb-b904-c68d7164d005}, !- Name
  {540d2749-40b6-4121-9975-c92f247e60e2}, !- Source Object
  11,                                     !- Outlet Port
  {a6f2b181-5432-48ed-bba6-7ea040a1fde0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {877b5fdb-a0de-49c9-8544-b3db0a83d288}, !- Handle
  Port List 1,                            !- Name
  {540d2749-40b6-4121-9975-c92f247e60e2}, !- HVAC Component
  {fe0964ec-fb85-44cd-a115-955d8aea537b}; !- Port 1

OS:PortList,
  {d9b06c07-b801-43af-b8d5-b06566a18c2c}, !- Handle
  Port List 2,                            !- Name
  {540d2749-40b6-4121-9975-c92f247e60e2}; !- HVAC Component

OS:Sizing:Zone,
  {92a4330f-eb98-4447-9070-2e1e60456209}, !- Handle
  {540d2749-40b6-4121-9975-c92f247e60e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb4f73bb-c809-4328-9334-cc567435d2a7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {540d2749-40b6-4121-9975-c92f247e60e2}, !- Thermal Zone
  {438ca15d-0f90-4bf4-8c2f-957c1ceab917}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7b1d1dc-b21a-4dc2-8f59-7d6c00c49264}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a83a8358-d2b8-4729-9926-51d7ecefd900}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c964b58-367e-45bb-b43b-2ad4e70e3218}, !- Zone Air Inlet Port List
  {6ea4a483-f50d-4255-b4e8-79b11368c6d5}, !- Zone Air Exhaust Port List
  {f249c570-d4e0-420f-bf5d-a2cb6d1a31c4}, !- Zone Air Node Name
  {b2369d77-8863-4405-9d4a-fafe56f27164}, !- Zone Return Air Node Name
  {63f6cb2b-5c8e-4d8a-8b65-5bf96da5f475}, !- Primary Daylighting Control Name
  0.2786,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {a8b05420-8be4-4a31-8ee8-d09f1260836d}, !- Secondary Daylighting Control Name
  0.2786,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7921493a-74d5-42ef-b112-98c6cb48dd8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2d9b6d0-bc95-473b-9fe5-6641a16f67da}, !- Handle
  Node 2,                                 !- Name
  {f249c570-d4e0-420f-bf5d-a2cb6d1a31c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f249c570-d4e0-420f-bf5d-a2cb6d1a31c4}, !- Handle
  {dfb325ef-bf6e-4570-9c55-f0fc412bc105}, !- Name
  {a83a8358-d2b8-4729-9926-51d7ecefd900}, !- Source Object
  11,                                     !- Outlet Port
  {e2d9b6d0-bc95-473b-9fe5-6641a16f67da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c964b58-367e-45bb-b43b-2ad4e70e3218}, !- Handle
  Port List 3,                            !- Name
  {a83a8358-d2b8-4729-9926-51d7ecefd900}, !- HVAC Component
  {4caaf88d-9376-4766-ae48-82028c53a2d9}; !- Port 1

OS:PortList,
  {6ea4a483-f50d-4255-b4e8-79b11368c6d5}, !- Handle
  Port List 4,                            !- Name
  {a83a8358-d2b8-4729-9926-51d7ecefd900}; !- HVAC Component

OS:Sizing:Zone,
  {f3004948-9a0c-4294-bdb1-15ae1a760219}, !- Handle
  {a83a8358-d2b8-4729-9926-51d7ecefd900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b490af49-494b-445c-bbc9-f5c4e6e5527c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a83a8358-d2b8-4729-9926-51d7ecefd900}, !- Thermal Zone
  {8278fbd2-0968-4122-8c03-3e4bd858a127}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7921493a-74d5-42ef-b112-98c6cb48dd8c}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac14c56-432a-4a9f-b446-2ae3b4218084}, !- Zone Air Inlet Port List
  {7aa7f7f9-97f9-48e1-a95b-b37bc5f6275d}, !- Zone Air Exhaust Port List
  {8ba9197a-474d-4fe3-91e3-25f2e87e23be}, !- Zone Air Node Name
  {3352113e-3181-44bb-b43c-64ee26c9b6f3}, !- Zone Return Air Node Name
  {8c7a7b96-3a48-418a-b6fa-5178ba0e12c9}, !- Primary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {14d23a6e-58fe-4cab-8965-177ff7ccd4df}, !- Secondary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64771e16-ae2f-4a68-912a-4fca5027600b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bde5163-4265-4bf6-8d84-50fb1e50c8dc}, !- Handle
  Node 3,                                 !- Name
  {8ba9197a-474d-4fe3-91e3-25f2e87e23be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba9197a-474d-4fe3-91e3-25f2e87e23be}, !- Handle
  {3e4adf66-d685-4802-b4be-9677eb11b509}, !- Name
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}, !- Source Object
  11,                                     !- Outlet Port
  {0bde5163-4265-4bf6-8d84-50fb1e50c8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac14c56-432a-4a9f-b446-2ae3b4218084}, !- Handle
  Port List 5,                            !- Name
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}, !- HVAC Component
  {af9fa144-65af-4fd4-a669-3decdeb44c11}; !- Port 1

OS:PortList,
  {7aa7f7f9-97f9-48e1-a95b-b37bc5f6275d}, !- Handle
  Port List 6,                            !- Name
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}; !- HVAC Component

OS:Sizing:Zone,
  {f356871b-eaf4-4321-8e0c-b76c9d0b7bd9}, !- Handle
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c1b60c8-d909-4db0-91f8-7f0e2ef726e6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {85c56522-e4e2-44a2-b0ad-4f00cc2c920c}, !- Thermal Zone
  {b4bb8aa1-362a-4f32-b8f5-d172effd6c55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {64771e16-ae2f-4a68-912a-4fca5027600b}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18954be6-a8c7-4810-95a9-323e67785077}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d042ff7a-2d34-4922-b53b-3c8af2f47a2f}, !- Zone Air Inlet Port List
  {324465ce-acc6-44f8-a246-fd81f2727767}, !- Zone Air Exhaust Port List
  {66007965-fa77-45d8-88e7-d3ee58284218}, !- Zone Air Node Name
  {01f3cf79-bc0c-4571-8889-40623c1569e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf2752c9-b165-459a-b444-d22cbfaf3006}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3b2beee-e948-45b0-a918-60cde35f8939}, !- Handle
  Node 4,                                 !- Name
  {66007965-fa77-45d8-88e7-d3ee58284218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66007965-fa77-45d8-88e7-d3ee58284218}, !- Handle
  {b16749f2-4957-4a24-ab9b-8586cb193726}, !- Name
  {18954be6-a8c7-4810-95a9-323e67785077}, !- Source Object
  11,                                     !- Outlet Port
  {e3b2beee-e948-45b0-a918-60cde35f8939}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d042ff7a-2d34-4922-b53b-3c8af2f47a2f}, !- Handle
  Port List 7,                            !- Name
  {18954be6-a8c7-4810-95a9-323e67785077}, !- HVAC Component
  {34d224d3-ad0b-4bad-a454-1afd3e8e54a5}; !- Port 1

OS:PortList,
  {324465ce-acc6-44f8-a246-fd81f2727767}, !- Handle
  Port List 8,                            !- Name
  {18954be6-a8c7-4810-95a9-323e67785077}; !- HVAC Component

OS:Sizing:Zone,
  {6b5974cf-a462-4a6c-aa7a-fcee4b3ae43c}, !- Handle
  {18954be6-a8c7-4810-95a9-323e67785077}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe170864-908b-47a8-baf4-cd290a31751e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {18954be6-a8c7-4810-95a9-323e67785077}, !- Thermal Zone
  {1d67d2a2-fc97-44ba-8e8e-55f6b053a19d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf2752c9-b165-459a-b444-d22cbfaf3006}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c07b1fb-610e-4fe3-813b-d7f80f8b4206}, !- Zone Air Inlet Port List
  {9feedf0b-4cfa-4e54-9bc3-b91c96736d96}, !- Zone Air Exhaust Port List
  {abbf5840-a485-490c-8270-6237c8b98d95}, !- Zone Air Node Name
  {769408f0-6433-4877-b98a-eeeeb572e9b6}, !- Zone Return Air Node Name
  {65097b9e-14d9-431f-9c41-81bfad396aa0}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {cea0e381-4cdf-429b-aa20-9679cc5130fb}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c85147bf-ec00-4b73-bfd8-595953c5ef4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39d9b19b-e9a3-4039-ae7c-c9276060c87b}, !- Handle
  Node 5,                                 !- Name
  {abbf5840-a485-490c-8270-6237c8b98d95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abbf5840-a485-490c-8270-6237c8b98d95}, !- Handle
  {6eff897e-efa2-400e-9406-95690349eb04}, !- Name
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}, !- Source Object
  11,                                     !- Outlet Port
  {39d9b19b-e9a3-4039-ae7c-c9276060c87b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c07b1fb-610e-4fe3-813b-d7f80f8b4206}, !- Handle
  Port List 9,                            !- Name
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}, !- HVAC Component
  {9ebcf54f-2ace-4e60-8c34-e1ffd9190c55}; !- Port 1

OS:PortList,
  {9feedf0b-4cfa-4e54-9bc3-b91c96736d96}, !- Handle
  Port List 10,                           !- Name
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}; !- HVAC Component

OS:Sizing:Zone,
  {655ce341-fc10-4184-b39e-5e3901b77596}, !- Handle
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {efe71a61-6806-4c51-836f-aeec0949680c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4b515d5e-4ed1-44c0-b64a-50dc8219c9af}, !- Thermal Zone
  {600a9e9c-1dd7-4f48-94fa-ab8d738416b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c85147bf-ec00-4b73-bfd8-595953c5ef4d}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7e00448-ad43-4a5a-b019-19fe2ebafbfa}, !- Zone Air Inlet Port List
  {edfb7fd1-0fc3-4a04-830b-fb4dd8da6125}, !- Zone Air Exhaust Port List
  {5516e0c7-82f7-41ac-91c5-1542ad3cb33d}, !- Zone Air Node Name
  {f2f1227d-e714-472f-a856-71469dcb3b0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a0ccec0-0074-413c-a861-f2c6499fe95d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad74a648-96b4-4bf1-842f-976883dfd820}, !- Handle
  Node 6,                                 !- Name
  {5516e0c7-82f7-41ac-91c5-1542ad3cb33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5516e0c7-82f7-41ac-91c5-1542ad3cb33d}, !- Handle
  {46f87993-23a0-4878-9895-1d120eb32185}, !- Name
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}, !- Source Object
  11,                                     !- Outlet Port
  {ad74a648-96b4-4bf1-842f-976883dfd820}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7e00448-ad43-4a5a-b019-19fe2ebafbfa}, !- Handle
  Port List 11,                           !- Name
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}, !- HVAC Component
  {4a5e9c21-bfea-42db-8c1f-de9635b1547c}; !- Port 1

OS:PortList,
  {edfb7fd1-0fc3-4a04-830b-fb4dd8da6125}, !- Handle
  Port List 12,                           !- Name
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}; !- HVAC Component

OS:Sizing:Zone,
  {26d3f503-e053-40e8-8c04-c3ea6936d4c1}, !- Handle
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cae9ad73-1855-4604-9e07-65aa71f8b9c1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a4292dcd-1caf-4b9f-a005-514c847cf8f4}, !- Thermal Zone
  {fa2fc7d0-0878-46e0-80f0-894a864ab30b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a0ccec0-0074-413c-a861-f2c6499fe95d}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- Handle
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bafface-84fa-4bbf-8200-0418a4e5165d}, !- Zone Air Inlet Port List
  {47872a86-6bef-412c-9447-137611cc0460}, !- Zone Air Exhaust Port List
  {c91b7510-4284-4ba8-9d71-f3b78599075c}, !- Zone Air Node Name
  {f5d9c5d2-f620-4cd3-abe1-aa6cd562c796}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6f7021c-c33c-426e-b125-61b19840b143}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad3366aa-809a-4464-9bb4-3aad0f916e4e}, !- Handle
  Node 7,                                 !- Name
  {c91b7510-4284-4ba8-9d71-f3b78599075c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91b7510-4284-4ba8-9d71-f3b78599075c}, !- Handle
  {ef16e2d0-285c-4a46-8a04-1213028fc10d}, !- Name
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- Source Object
  11,                                     !- Outlet Port
  {ad3366aa-809a-4464-9bb4-3aad0f916e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bafface-84fa-4bbf-8200-0418a4e5165d}, !- Handle
  Port List 13,                           !- Name
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- HVAC Component
  {cd5da862-1fdc-4a94-bd15-9f23a706a34b}; !- Port 1

OS:PortList,
  {47872a86-6bef-412c-9447-137611cc0460}, !- Handle
  Port List 14,                           !- Name
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- HVAC Component
  {1a5e5a66-db5a-41bd-9cee-8ab299555fd0}; !- Port 1

OS:Sizing:Zone,
  {240ca828-f049-4cf7-8a57-b985261ea5cf}, !- Handle
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32336b7f-4e89-43d9-96e9-12434e6cb63c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {fa0597b1-7512-4563-98bb-6aa772832a0d}, !- Thermal Zone
  {c0227944-f6b7-4a6f-bc76-f913f7bca08b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8e5e8629-11f0-4baf-801d-9a465dcc4f1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6f7021c-c33c-426e-b125-61b19840b143}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa2cc8e8-4486-4694-b798-f4f56fae5c78}, !- Zone Air Inlet Port List
  {f1dbbab8-4549-47d3-a0db-05ae05485d84}, !- Zone Air Exhaust Port List
  {4dfe8b03-bab2-41d3-8b3b-263bb9dfff44}, !- Zone Air Node Name
  {691bcc3e-b113-4f4a-b005-b0afe45911ff}, !- Zone Return Air Node Name
  {f2078183-ab57-41ab-bdfb-47e4c3c5057a}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {1464e75c-2ebc-4777-8ce3-4f508fe5c171}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dada12d1-efe1-424b-980f-46e1c16e630b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a190bc69-fd7b-4334-a5c2-b50caaffe232}, !- Handle
  Node 8,                                 !- Name
  {4dfe8b03-bab2-41d3-8b3b-263bb9dfff44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dfe8b03-bab2-41d3-8b3b-263bb9dfff44}, !- Handle
  {1c491bfe-5386-452d-800f-9e2838b6147b}, !- Name
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}, !- Source Object
  11,                                     !- Outlet Port
  {a190bc69-fd7b-4334-a5c2-b50caaffe232}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa2cc8e8-4486-4694-b798-f4f56fae5c78}, !- Handle
  Port List 15,                           !- Name
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}, !- HVAC Component
  {d1417852-3e1d-4acc-a730-3eeae9d6a470}; !- Port 1

OS:PortList,
  {f1dbbab8-4549-47d3-a0db-05ae05485d84}, !- Handle
  Port List 16,                           !- Name
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}; !- HVAC Component

OS:Sizing:Zone,
  {c24cfb94-fcfa-43b0-9931-799ffbb21725}, !- Handle
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49772c88-7b02-4d13-9ecc-2de25cea1d58}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {27e5f437-d4df-48d5-9fe2-cda3bb1c5d7e}, !- Thermal Zone
  {1f9d7182-aeb2-4700-84f6-31f3cca75a96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dada12d1-efe1-424b-980f-46e1c16e630b}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e1dab98-2039-4b08-b750-7402acc545aa}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8454be3-1412-4c12-ab98-3c6121b94c97}, !- Zone Air Inlet Port List
  {d70ada8f-56dc-47e3-9f00-0d04caef548d}, !- Zone Air Exhaust Port List
  {2a76c044-d3b4-458e-a7cf-1c14d2cf2247}, !- Zone Air Node Name
  {9c0a9f83-0d85-402c-888f-9ec8a72bdf94}, !- Zone Return Air Node Name
  {6bfb5543-4728-4f5c-ab50-c5b29422bd36}, !- Primary Daylighting Control Name
  0.119442857142857,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {e19f1313-0456-4881-89f8-45bbf1b3fc05}, !- Secondary Daylighting Control Name
  0.119442857142857,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1fe8caed-f01d-4365-aaac-7711d2f9fee7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c81aebe-e6a4-4602-bf3d-bc7c05b22b8e}, !- Handle
  Node 9,                                 !- Name
  {2a76c044-d3b4-458e-a7cf-1c14d2cf2247}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a76c044-d3b4-458e-a7cf-1c14d2cf2247}, !- Handle
  {81f50589-bcbf-480f-a319-e50cd224ec47}, !- Name
  {7e1dab98-2039-4b08-b750-7402acc545aa}, !- Source Object
  11,                                     !- Outlet Port
  {8c81aebe-e6a4-4602-bf3d-bc7c05b22b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8454be3-1412-4c12-ab98-3c6121b94c97}, !- Handle
  Port List 17,                           !- Name
  {7e1dab98-2039-4b08-b750-7402acc545aa}, !- HVAC Component
  {96021db7-a6b1-4a35-a50c-4c550e603ab5}; !- Port 1

OS:PortList,
  {d70ada8f-56dc-47e3-9f00-0d04caef548d}, !- Handle
  Port List 18,                           !- Name
  {7e1dab98-2039-4b08-b750-7402acc545aa}; !- HVAC Component

OS:Sizing:Zone,
  {90d1f6d2-7542-4ac6-87f2-342d51a995f8}, !- Handle
  {7e1dab98-2039-4b08-b750-7402acc545aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8506bfcc-b97e-47cc-ae46-b0fabc1c108a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7e1dab98-2039-4b08-b750-7402acc545aa}, !- Thermal Zone
  {e069398c-2118-4826-b348-2f47cd6a1cb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1fe8caed-f01d-4365-aaac-7711d2f9fee7}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66e65c8b-f53c-4950-bbe7-ca16276595d4}, !- Zone Air Inlet Port List
  {f79b0efb-d6ab-41cd-a1d5-5b48010c5748}, !- Zone Air Exhaust Port List
  {20b38272-a612-48a8-8652-9037918dd14c}, !- Zone Air Node Name
  {035b3eea-3659-40f4-b63e-259b9549ffb2}, !- Zone Return Air Node Name
  {fa44a55a-1475-4f2c-8d06-7b802fe58819}, !- Primary Daylighting Control Name
  0.278222222222222,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {966af3af-ee8e-4ca8-8db4-33aa75d6ebdb}, !- Secondary Daylighting Control Name
  0.278222222222222,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d75b7f6-19f4-485f-956f-9e2b05594bf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a60e274-84dd-455f-aeec-a4785918c9ad}, !- Handle
  Node 10,                                !- Name
  {20b38272-a612-48a8-8652-9037918dd14c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b38272-a612-48a8-8652-9037918dd14c}, !- Handle
  {77816dea-18b5-42ba-980d-6c71b9865c7d}, !- Name
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}, !- Source Object
  11,                                     !- Outlet Port
  {3a60e274-84dd-455f-aeec-a4785918c9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66e65c8b-f53c-4950-bbe7-ca16276595d4}, !- Handle
  Port List 19,                           !- Name
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}, !- HVAC Component
  {c3e981a6-82ef-4839-9da8-4c3dd31dbb92}; !- Port 1

OS:PortList,
  {f79b0efb-d6ab-41cd-a1d5-5b48010c5748}, !- Handle
  Port List 20,                           !- Name
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}; !- HVAC Component

OS:Sizing:Zone,
  {9f11fa16-8451-4fb2-9ec7-10c2240b2557}, !- Handle
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3f5b678-8c12-4a78-ae40-5703292d44be}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b4828cc5-f5e6-4acf-bafa-9e5ea8ea848a}, !- Thermal Zone
  {2fd01574-e90d-44b6-999c-a7f0f2605dcb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d75b7f6-19f4-485f-956f-9e2b05594bf0}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fed411da-fc86-4207-9990-17c5dfe2ab3b}, !- Zone Air Inlet Port List
  {5ae41fc5-367b-4098-a979-aa172ee3cd9c}, !- Zone Air Exhaust Port List
  {375eb63f-bf4a-4cf2-945a-30330bc9328d}, !- Zone Air Node Name
  {5a6aa6da-6e57-4297-8e05-c4d53a3d8a7d}, !- Zone Return Air Node Name
  {cdbc0610-f58c-48e5-bc1b-607eccd6024f}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {7a29e781-4f23-4b3f-b9fb-53bee89132ce}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {beb7733f-3337-4d90-afa4-5f86244a17e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {194b32d1-7978-4a71-8bf3-e1b67e04a420}, !- Handle
  Node 11,                                !- Name
  {375eb63f-bf4a-4cf2-945a-30330bc9328d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {375eb63f-bf4a-4cf2-945a-30330bc9328d}, !- Handle
  {ef144b63-f97c-4f1e-81c6-fccd8605baef}, !- Name
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}, !- Source Object
  11,                                     !- Outlet Port
  {194b32d1-7978-4a71-8bf3-e1b67e04a420}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fed411da-fc86-4207-9990-17c5dfe2ab3b}, !- Handle
  Port List 21,                           !- Name
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}, !- HVAC Component
  {1bd5c635-484e-4351-b379-d2e1ba67df9b}; !- Port 1

OS:PortList,
  {5ae41fc5-367b-4098-a979-aa172ee3cd9c}, !- Handle
  Port List 22,                           !- Name
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}; !- HVAC Component

OS:Sizing:Zone,
  {928ccfad-fd8e-4179-a216-da0abf2bfde7}, !- Handle
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e95c37a8-2cad-4e63-b664-5a3da9e3352e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {539560a2-5dba-4dfc-b28e-e38e984ecde3}, !- Thermal Zone
  {d64b3ba2-1847-47b2-8f85-37b1ee6b6069}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {beb7733f-3337-4d90-afa4-5f86244a17e3}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51927702-2505-4f40-a7be-2507ef6922a0}, !- Zone Air Inlet Port List
  {f077028b-5e0b-45ac-a025-70b52284057a}, !- Zone Air Exhaust Port List
  {646c3e36-d0b9-4593-9edb-0a6b904c2aa5}, !- Zone Air Node Name
  {5f73b233-bed0-4317-8d00-15549eefecd3}, !- Zone Return Air Node Name
  {f415f428-a83a-438c-9bb7-8ab33f98591a}, !- Primary Daylighting Control Name
  0.224484932222222,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {fe76c5d3-90c7-4d29-88da-e21a1c7a1979}, !- Secondary Daylighting Control Name
  0.19598813,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c68cda6-7fa9-4c0e-9b93-816f449e4d3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeba319e-c45d-4ce2-8736-ba60932e158b}, !- Handle
  Node 12,                                !- Name
  {646c3e36-d0b9-4593-9edb-0a6b904c2aa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {646c3e36-d0b9-4593-9edb-0a6b904c2aa5}, !- Handle
  {6ea37895-a9d5-4c40-9dd2-9c039fd94f80}, !- Name
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}, !- Source Object
  11,                                     !- Outlet Port
  {eeba319e-c45d-4ce2-8736-ba60932e158b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51927702-2505-4f40-a7be-2507ef6922a0}, !- Handle
  Port List 23,                           !- Name
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}, !- HVAC Component
  {63f86341-3272-4d8d-a402-6197baee9d7c}; !- Port 1

OS:PortList,
  {f077028b-5e0b-45ac-a025-70b52284057a}, !- Handle
  Port List 24,                           !- Name
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}; !- HVAC Component

OS:Sizing:Zone,
  {3ac06fed-17c2-476c-8781-3b269b20c49c}, !- Handle
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea3b316e-6eef-42a1-a224-3537041d4b7b}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f635aac1-21f2-405c-82bf-ec607ae7dd71}, !- Thermal Zone
  {d59b880c-6293-42eb-96f1-470451d6032f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c68cda6-7fa9-4c0e-9b93-816f449e4d3d}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7451cd21-f455-4c14-ad14-c0091b63e888}, !- Zone Air Inlet Port List
  {997b8316-cb84-4408-8281-4fb2f8409f94}, !- Zone Air Exhaust Port List
  {cdff4177-70a2-4561-90b9-20fa9efb0b08}, !- Zone Air Node Name
  {84b67c13-e9cb-4add-a918-f75501177f89}, !- Zone Return Air Node Name
  {43e7053e-0186-44fe-9e4d-eac7f9b5df50}, !- Primary Daylighting Control Name
  0.278644444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {2fcebb71-6955-4089-b883-2001e66d31c3}, !- Secondary Daylighting Control Name
  0.278644444444444,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d48d2a90-cfe1-4dfb-9e72-dc0576313665}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {208bbd28-2672-4cdd-b3fd-150ecc951762}, !- Handle
  Node 13,                                !- Name
  {cdff4177-70a2-4561-90b9-20fa9efb0b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdff4177-70a2-4561-90b9-20fa9efb0b08}, !- Handle
  {e9cd5eab-0e2f-47c1-871f-d2f132607b00}, !- Name
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}, !- Source Object
  11,                                     !- Outlet Port
  {208bbd28-2672-4cdd-b3fd-150ecc951762}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7451cd21-f455-4c14-ad14-c0091b63e888}, !- Handle
  Port List 25,                           !- Name
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}, !- HVAC Component
  {42d4beb4-af4d-4f0a-9ca3-af907f01510d}; !- Port 1

OS:PortList,
  {997b8316-cb84-4408-8281-4fb2f8409f94}, !- Handle
  Port List 26,                           !- Name
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}; !- HVAC Component

OS:Sizing:Zone,
  {11552f58-3e06-4a9a-aae8-84a291d5e683}, !- Handle
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5483e68-1bc0-48b1-8be3-660ca9fedf25}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f9e03a8d-59da-42e2-8a53-d1c19138a037}, !- Thermal Zone
  {98af69b2-a6eb-42ca-a8b4-7ba63bbf3b72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d48d2a90-cfe1-4dfb-9e72-dc0576313665}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03330e34-72fc-4fa4-a591-f68af84a215d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e11fbf4e-316b-431b-8e6d-b11f436edc93}, !- Zone Air Inlet Port List
  {5b469f41-7446-44b9-b8cb-1b3c4e8252ad}, !- Zone Air Exhaust Port List
  {d12215ee-2cef-4f7e-9322-9daae03d2363}, !- Zone Air Node Name
  {2e3043a6-6453-4fc2-930b-732b98df0925}, !- Zone Return Air Node Name
  {3ec4edfd-58b5-498e-802e-e639a0c6335e}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {0088b6bd-4beb-4e1b-abbc-2d26b1f827bc}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {579fa3eb-44e8-4a65-b8ef-d993b3b3061b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b4776d8-eaa6-4165-8f91-c90c3a6688fc}, !- Handle
  Node 14,                                !- Name
  {d12215ee-2cef-4f7e-9322-9daae03d2363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d12215ee-2cef-4f7e-9322-9daae03d2363}, !- Handle
  {e78f46a5-787c-4726-b6d0-947ccda6b94e}, !- Name
  {03330e34-72fc-4fa4-a591-f68af84a215d}, !- Source Object
  11,                                     !- Outlet Port
  {6b4776d8-eaa6-4165-8f91-c90c3a6688fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e11fbf4e-316b-431b-8e6d-b11f436edc93}, !- Handle
  Port List 27,                           !- Name
  {03330e34-72fc-4fa4-a591-f68af84a215d}, !- HVAC Component
  {595db9de-c3e4-4409-a6d9-5e55b62ba9fa}; !- Port 1

OS:PortList,
  {5b469f41-7446-44b9-b8cb-1b3c4e8252ad}, !- Handle
  Port List 28,                           !- Name
  {03330e34-72fc-4fa4-a591-f68af84a215d}; !- HVAC Component

OS:Sizing:Zone,
  {6cea532f-06bd-45f3-adf3-8772eed023e8}, !- Handle
  {03330e34-72fc-4fa4-a591-f68af84a215d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08659283-37ba-4b23-88ed-46f3b0468102}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {03330e34-72fc-4fa4-a591-f68af84a215d}, !- Thermal Zone
  {c7ff2367-14b4-4720-b85c-50b3b2e9d83e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {579fa3eb-44e8-4a65-b8ef-d993b3b3061b}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a53d4452-ccb8-4cd8-b6e3-f5a3ac4354cb}, !- Zone Air Inlet Port List
  {34152f86-c233-4cd5-b7ae-bd9dbcedfe28}, !- Zone Air Exhaust Port List
  {d6aec4a0-4df4-4d6e-bc36-632f3d25bbc3}, !- Zone Air Node Name
  {f6b89b56-45c5-4369-ab37-bbd727d8126c}, !- Zone Return Air Node Name
  {4ee3cce0-7594-4c6e-8793-e200b3511d73}, !- Primary Daylighting Control Name
  0.235578948421052,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {bf967654-3a74-4ca9-ab94-f851c6d09b0b}, !- Secondary Daylighting Control Name
  0.204073687368421,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {799516ea-edda-4437-800f-5c949f3e9466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac17f37d-48de-489e-9a7c-9e6b258dc9c8}, !- Handle
  Node 15,                                !- Name
  {d6aec4a0-4df4-4d6e-bc36-632f3d25bbc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6aec4a0-4df4-4d6e-bc36-632f3d25bbc3}, !- Handle
  {fc8cbb99-cbac-42ec-91fe-bfeaa1ce25af}, !- Name
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}, !- Source Object
  11,                                     !- Outlet Port
  {ac17f37d-48de-489e-9a7c-9e6b258dc9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a53d4452-ccb8-4cd8-b6e3-f5a3ac4354cb}, !- Handle
  Port List 29,                           !- Name
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}, !- HVAC Component
  {1b78f935-29a4-4a9f-8c6b-9003fb9d6240}; !- Port 1

OS:PortList,
  {34152f86-c233-4cd5-b7ae-bd9dbcedfe28}, !- Handle
  Port List 30,                           !- Name
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}; !- HVAC Component

OS:Sizing:Zone,
  {4b346408-4b61-467b-9ae9-af805d0d7077}, !- Handle
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad064112-370e-4e0e-93f4-2756f31eefa0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4ecdbbf1-f251-4781-983d-05a4c1faae44}, !- Thermal Zone
  {67f784e3-4cfb-4d72-b755-288bf907f04c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {799516ea-edda-4437-800f-5c949f3e9466}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f687371-09fc-4b2f-b515-147828206963}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bddd46cd-28a0-453a-baf2-cf8d77e96a3d}, !- Zone Air Inlet Port List
  {ad30782b-7c5e-4da9-a91c-bf8b7f1214a9}, !- Zone Air Exhaust Port List
  {ba0ea0d6-7c60-447e-be00-763cfc7651c5}, !- Zone Air Node Name
  {06462d96-4579-4abc-9891-34706dbf62aa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd26b607-ab89-4c54-be09-14d997ddd2df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {740cdd43-dfbf-4e87-8833-825998243769}, !- Handle
  Node 16,                                !- Name
  {ba0ea0d6-7c60-447e-be00-763cfc7651c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0ea0d6-7c60-447e-be00-763cfc7651c5}, !- Handle
  {33f49ea7-fc3e-498f-a22d-5964e968fb43}, !- Name
  {1f687371-09fc-4b2f-b515-147828206963}, !- Source Object
  11,                                     !- Outlet Port
  {740cdd43-dfbf-4e87-8833-825998243769}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bddd46cd-28a0-453a-baf2-cf8d77e96a3d}, !- Handle
  Port List 31,                           !- Name
  {1f687371-09fc-4b2f-b515-147828206963}, !- HVAC Component
  {f54d5c21-3ad8-4dc9-ad68-545862276f18}; !- Port 1

OS:PortList,
  {ad30782b-7c5e-4da9-a91c-bf8b7f1214a9}, !- Handle
  Port List 32,                           !- Name
  {1f687371-09fc-4b2f-b515-147828206963}, !- HVAC Component
  {38915d0b-2e0b-48ab-a7ed-c972bb7ab229}; !- Port 1

OS:Sizing:Zone,
  {1d338e71-a380-4325-9c9b-c2232d7b8968}, !- Handle
  {1f687371-09fc-4b2f-b515-147828206963}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8c04bd3-4088-4551-97cd-94be489552cc}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1f687371-09fc-4b2f-b515-147828206963}, !- Thermal Zone
  {6c004a73-695a-4200-9af7-4f6485955913}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0f16cfa7-af53-42d9-82f8-43fbf57c2b84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd26b607-ab89-4c54-be09-14d997ddd2df}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62328723-3b0c-4422-96de-0569866904d6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1daaba1-47ad-4ac7-ac7e-f4f16887e458}, !- Zone Air Inlet Port List
  {534d67ae-73f4-4c8e-b3b0-f4f615822579}, !- Zone Air Exhaust Port List
  {92cd2646-79b8-4d87-97a8-dfde70444fd1}, !- Zone Air Node Name
  {e5c8101d-ee09-405d-9c4b-ca141216572f}, !- Zone Return Air Node Name
  {4be3a4e4-9e14-4d98-80e6-fdb34f00accd}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {184984ec-8931-4e31-98b9-aba45de26951}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4e1be62-cba6-45fe-9a3b-c7c6c2e10c09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c51fdea-4d67-4aa2-ab8b-e6aa286ad3b4}, !- Handle
  Node 17,                                !- Name
  {92cd2646-79b8-4d87-97a8-dfde70444fd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92cd2646-79b8-4d87-97a8-dfde70444fd1}, !- Handle
  {7064faec-6b85-4701-b653-a3118d013248}, !- Name
  {62328723-3b0c-4422-96de-0569866904d6}, !- Source Object
  11,                                     !- Outlet Port
  {0c51fdea-4d67-4aa2-ab8b-e6aa286ad3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1daaba1-47ad-4ac7-ac7e-f4f16887e458}, !- Handle
  Port List 33,                           !- Name
  {62328723-3b0c-4422-96de-0569866904d6}, !- HVAC Component
  {4153b3e0-a06b-460f-b3cd-c5750dcef2f9}; !- Port 1

OS:PortList,
  {534d67ae-73f4-4c8e-b3b0-f4f615822579}, !- Handle
  Port List 34,                           !- Name
  {62328723-3b0c-4422-96de-0569866904d6}; !- HVAC Component

OS:Sizing:Zone,
  {2aac8461-22d1-4927-8f3d-169f68fc6e09}, !- Handle
  {62328723-3b0c-4422-96de-0569866904d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ab65d4f-b7ff-41f5-9a4e-e7c6af470d9d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {62328723-3b0c-4422-96de-0569866904d6}, !- Thermal Zone
  {5219f0dc-1a14-4cb2-918e-51bf43c5a06f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e4e1be62-cba6-45fe-9a3b-c7c6c2e10c09}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2661bc33-bc5c-47e8-b688-0af13486f492}, !- Zone Air Inlet Port List
  {329d5c6c-75bc-4112-9cf5-cd19246c68b6}, !- Zone Air Exhaust Port List
  {b92b4bc6-368e-42e1-926b-378463fb0fe6}, !- Zone Air Node Name
  {7d2825aa-47b0-46ed-8632-c863467a2cba}, !- Zone Return Air Node Name
  {cfb91715-d92c-4dc4-a04f-b289dcb65546}, !- Primary Daylighting Control Name
  0.266639323873016,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {190113e6-74d9-4dfd-bae8-1689d315723c}, !- Secondary Daylighting Control Name
  0.226700828761905,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94519583-7e75-4f68-a111-3d26de8e1b01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1750c51-9e9c-40a8-ac58-08d7ef6555d3}, !- Handle
  Node 18,                                !- Name
  {b92b4bc6-368e-42e1-926b-378463fb0fe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b92b4bc6-368e-42e1-926b-378463fb0fe6}, !- Handle
  {eaa8e971-da5f-41d2-8225-785df6d558df}, !- Name
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}, !- Source Object
  11,                                     !- Outlet Port
  {f1750c51-9e9c-40a8-ac58-08d7ef6555d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2661bc33-bc5c-47e8-b688-0af13486f492}, !- Handle
  Port List 35,                           !- Name
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}, !- HVAC Component
  {b5c82ba3-9d4f-4a86-bfbf-b31207ca951e}; !- Port 1

OS:PortList,
  {329d5c6c-75bc-4112-9cf5-cd19246c68b6}, !- Handle
  Port List 36,                           !- Name
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}; !- HVAC Component

OS:Sizing:Zone,
  {4ca45d0c-5332-41fc-abc2-e7b2e87442e6}, !- Handle
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb591d58-8c53-44bf-8266-6646db4d55bf}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {21da0528-cba5-45fd-8023-7dfeef6ee0be}, !- Thermal Zone
  {e6f12bcb-eb1e-4f0f-9cbf-5af2bb5d7651}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {94519583-7e75-4f68-a111-3d26de8e1b01}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9d30e97-ac8f-4b6f-95ca-f5144277ec2e}, !- Zone Air Inlet Port List
  {7664ca0c-495e-4474-bdcb-397d4725dbd1}, !- Zone Air Exhaust Port List
  {967ec2bb-457b-48b5-b9aa-b0ffa80ecbdf}, !- Zone Air Node Name
  {4d9fddf9-c15c-4f8b-81ea-c4c0672fe224}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91558943-5691-4e5e-80ae-0baa4e9ff79a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bb76bd0-4e2a-4e22-bd5e-223aa611a0c1}, !- Handle
  Node 19,                                !- Name
  {967ec2bb-457b-48b5-b9aa-b0ffa80ecbdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {967ec2bb-457b-48b5-b9aa-b0ffa80ecbdf}, !- Handle
  {fde6b8fa-3cec-444c-adb2-6722b5b67856}, !- Name
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- Source Object
  11,                                     !- Outlet Port
  {2bb76bd0-4e2a-4e22-bd5e-223aa611a0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9d30e97-ac8f-4b6f-95ca-f5144277ec2e}, !- Handle
  Port List 37,                           !- Name
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- HVAC Component
  {6109ca9b-a2a3-47b7-a306-8e1cfbf90e55}; !- Port 1

OS:PortList,
  {7664ca0c-495e-4474-bdcb-397d4725dbd1}, !- Handle
  Port List 38,                           !- Name
  {7f3ee07e-4ba9-4007-912e-cd084387c168}; !- HVAC Component

OS:Sizing:Zone,
  {d0e0e0f6-90b7-4716-b131-72d859516173}, !- Handle
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53c14458-aa91-4f87-97e2-1c6f66d84450}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- Thermal Zone
  {013b45f8-7a75-456a-9cc4-d3af6021d3a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {91558943-5691-4e5e-80ae-0baa4e9ff79a}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02e120ff-4036-473d-b7bd-0aff080cb44a}, !- Zone Air Inlet Port List
  {c1cb4fc5-d7a6-4fe4-95e5-877b0c9283ad}, !- Zone Air Exhaust Port List
  {3541160a-fe28-4b9e-9fe1-4e52c55ac375}, !- Zone Air Node Name
  {94d34a50-9ef1-4956-807b-1e7f31f7e6d2}, !- Zone Return Air Node Name
  {0b717cde-c604-4dfd-9305-7034b8408e03}, !- Primary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {4df19b53-9a47-4c2d-943e-fef3e5940904}, !- Secondary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {179d97c3-80b7-4054-b0c0-f5e866ff6466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e2622b7-b606-4c1e-b87f-c8edbdd4e4f4}, !- Handle
  Node 20,                                !- Name
  {3541160a-fe28-4b9e-9fe1-4e52c55ac375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3541160a-fe28-4b9e-9fe1-4e52c55ac375}, !- Handle
  {54c6e505-4cae-4b4e-99a6-6d8e4ee64528}, !- Name
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}, !- Source Object
  11,                                     !- Outlet Port
  {8e2622b7-b606-4c1e-b87f-c8edbdd4e4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02e120ff-4036-473d-b7bd-0aff080cb44a}, !- Handle
  Port List 39,                           !- Name
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}, !- HVAC Component
  {aadf9b07-a81f-4dcd-a8c2-d43130d5a383}; !- Port 1

OS:PortList,
  {c1cb4fc5-d7a6-4fe4-95e5-877b0c9283ad}, !- Handle
  Port List 40,                           !- Name
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}; !- HVAC Component

OS:Sizing:Zone,
  {887a31cc-c217-4398-b177-b21bd5ffbf8a}, !- Handle
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de9bb8dc-4624-41f0-9e10-b842ec457492}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f78c29d0-cbd2-48df-a3cc-27db88d0c55f}, !- Thermal Zone
  {b539cb28-fbf8-493e-a4a4-122762ccf6ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {179d97c3-80b7-4054-b0c0-f5e866ff6466}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fe45b08-9e90-4db5-9f36-71a129fb3cb5}, !- Zone Air Inlet Port List
  {0b035052-951a-4c0e-a1c0-d01ad479b338}, !- Zone Air Exhaust Port List
  {dd62550a-5bac-4b1b-a842-4c65ca9baeb4}, !- Zone Air Node Name
  {7d356418-2f33-42ae-a9d8-018ac4b8c3be}, !- Zone Return Air Node Name
  {de40a28f-6d9e-44d4-8d10-48eebc0204b2}, !- Primary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {ed85fe4c-bd51-4bd3-9ab8-545f93b92a51}, !- Secondary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4448525a-8368-49b4-af82-920ad8a3dd61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9452c3c8-a3bd-4340-b908-6fcb9c7ad769}, !- Handle
  Node 21,                                !- Name
  {dd62550a-5bac-4b1b-a842-4c65ca9baeb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd62550a-5bac-4b1b-a842-4c65ca9baeb4}, !- Handle
  {8d52f313-5d8d-4174-8ac7-54412f3d0f1c}, !- Name
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}, !- Source Object
  11,                                     !- Outlet Port
  {9452c3c8-a3bd-4340-b908-6fcb9c7ad769}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fe45b08-9e90-4db5-9f36-71a129fb3cb5}, !- Handle
  Port List 41,                           !- Name
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}, !- HVAC Component
  {522fca28-a19c-474a-835b-0aefabfd3967}; !- Port 1

OS:PortList,
  {0b035052-951a-4c0e-a1c0-d01ad479b338}, !- Handle
  Port List 42,                           !- Name
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}; !- HVAC Component

OS:Sizing:Zone,
  {ef33cbf9-929b-4f6a-8232-ffa186def049}, !- Handle
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f64ae759-99b7-41d7-bf5c-40221e703882}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {79ad2013-b71c-417a-81d7-ef33d1b4a1fa}, !- Thermal Zone
  {2a3593e2-5aa5-4e51-882d-e368f6f4a6bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4448525a-8368-49b4-af82-920ad8a3dd61}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34c11d00-2df4-49d6-b165-e68bd81d774b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5df88f85-a707-4aa0-bf3c-efecbdfc873d}, !- Zone Air Inlet Port List
  {dc260864-6eec-4f91-b9e3-d2aa54e2f93b}, !- Zone Air Exhaust Port List
  {4c669948-74c1-438a-8763-436b67a56acb}, !- Zone Air Node Name
  {6ec1767b-416d-4f83-814b-0dd5c7d24c11}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09a7182e-5ebf-4dbb-80eb-3b086cd9ef64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13f8e534-146f-49ce-9c28-55d74f40802d}, !- Handle
  Node 22,                                !- Name
  {4c669948-74c1-438a-8763-436b67a56acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c669948-74c1-438a-8763-436b67a56acb}, !- Handle
  {5458aada-5bc5-4234-b899-5ad3f2b240e3}, !- Name
  {34c11d00-2df4-49d6-b165-e68bd81d774b}, !- Source Object
  11,                                     !- Outlet Port
  {13f8e534-146f-49ce-9c28-55d74f40802d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df88f85-a707-4aa0-bf3c-efecbdfc873d}, !- Handle
  Port List 43,                           !- Name
  {34c11d00-2df4-49d6-b165-e68bd81d774b}, !- HVAC Component
  {d52d11d1-5a96-4236-898e-9f15dc80085e}; !- Port 1

OS:PortList,
  {dc260864-6eec-4f91-b9e3-d2aa54e2f93b}, !- Handle
  Port List 44,                           !- Name
  {34c11d00-2df4-49d6-b165-e68bd81d774b}; !- HVAC Component

OS:Sizing:Zone,
  {e30127b9-cf0d-4f5c-8a09-9ac604bb94e0}, !- Handle
  {34c11d00-2df4-49d6-b165-e68bd81d774b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06f8228c-2db3-42f1-b6cc-88248350fff2}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {34c11d00-2df4-49d6-b165-e68bd81d774b}, !- Thermal Zone
  {c46b4732-0a3b-4009-9edb-05601804c458}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {09a7182e-5ebf-4dbb-80eb-3b086cd9ef64}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0d4345a-86cd-4975-ac7a-79caabd44969}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1b4295e-2ca1-41a9-b149-68060f5067ff}, !- Zone Air Inlet Port List
  {b2b191c9-b2a0-4154-853d-1c7844038c73}, !- Zone Air Exhaust Port List
  {0d57b8e2-09fd-43ad-a757-2d5faff1f91b}, !- Zone Air Node Name
  {22c01eac-77e7-43f7-b5d8-b8164665d9e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90c35a1d-5abf-45ac-b8c6-3d5ea1bf6356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0add3cd-b589-4d72-a232-cad9be51f464}, !- Handle
  Node 23,                                !- Name
  {0d57b8e2-09fd-43ad-a757-2d5faff1f91b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d57b8e2-09fd-43ad-a757-2d5faff1f91b}, !- Handle
  {93334e68-40f3-4237-b1d6-b1152fa64c21}, !- Name
  {a0d4345a-86cd-4975-ac7a-79caabd44969}, !- Source Object
  11,                                     !- Outlet Port
  {d0add3cd-b589-4d72-a232-cad9be51f464}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1b4295e-2ca1-41a9-b149-68060f5067ff}, !- Handle
  Port List 45,                           !- Name
  {a0d4345a-86cd-4975-ac7a-79caabd44969}, !- HVAC Component
  {6b6c4553-8d1e-45b5-b88b-ce213205e6fb}; !- Port 1

OS:PortList,
  {b2b191c9-b2a0-4154-853d-1c7844038c73}, !- Handle
  Port List 46,                           !- Name
  {a0d4345a-86cd-4975-ac7a-79caabd44969}; !- HVAC Component

OS:Sizing:Zone,
  {3983280c-496d-431f-b9e7-8443cbf2db9a}, !- Handle
  {a0d4345a-86cd-4975-ac7a-79caabd44969}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92e5f441-a24d-4b7f-adb4-1eed79d7db57}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a0d4345a-86cd-4975-ac7a-79caabd44969}, !- Thermal Zone
  {c47d8f06-3bf5-40b2-906f-f90d25bf6f26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {90c35a1d-5abf-45ac-b8c6-3d5ea1bf6356}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9993400e-f47b-48e2-9456-2bf08de845cf}, !- Zone Air Inlet Port List
  {2c9492a6-c6e7-4ee9-a10b-1b325974017d}, !- Zone Air Exhaust Port List
  {69b6d68f-54ee-4acf-81a3-277d7d82ad1f}, !- Zone Air Node Name
  {cc46af8c-79ee-4166-af28-02c3d44fb1d6}, !- Zone Return Air Node Name
  {5c38a935-02af-46ad-a408-97efec27453c}, !- Primary Daylighting Control Name
  0.44404696,                             !- Fraction of Zone Controlled by Primary Daylighting Control
  {8dd05e67-2cec-43f5-9cb8-3b28eb9e099e}, !- Secondary Daylighting Control Name
  0.31634088,                             !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eaa9daf0-3bfa-41c9-8493-f0e8343aa21f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10dc00eb-a0f9-4ce4-800f-9d165570453f}, !- Handle
  Node 24,                                !- Name
  {69b6d68f-54ee-4acf-81a3-277d7d82ad1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b6d68f-54ee-4acf-81a3-277d7d82ad1f}, !- Handle
  {9b85024d-ae43-49c3-bd13-5d8970d80d93}, !- Name
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}, !- Source Object
  11,                                     !- Outlet Port
  {10dc00eb-a0f9-4ce4-800f-9d165570453f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9993400e-f47b-48e2-9456-2bf08de845cf}, !- Handle
  Port List 47,                           !- Name
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}, !- HVAC Component
  {07a76990-e652-40f9-aac7-c4a150c24aa6}; !- Port 1

OS:PortList,
  {2c9492a6-c6e7-4ee9-a10b-1b325974017d}, !- Handle
  Port List 48,                           !- Name
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}; !- HVAC Component

OS:Sizing:Zone,
  {8c5fc16e-62e6-4908-9672-51df0274c8b0}, !- Handle
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bc88f82-45b3-4b8e-bf31-5766c121c203}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {2b03d2c8-c4b6-475a-a817-922f1a52a1f1}, !- Thermal Zone
  {7abe9205-1b41-47be-a466-499025129601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {eaa9daf0-3bfa-41c9-8493-f0e8343aa21f}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47c22293-e238-484b-b26e-6e5629c0143b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0ea3b9c-b49e-43cb-ace1-6e1e9695e1cc}, !- Zone Air Inlet Port List
  {be648d4d-c0e2-4466-8a5d-00111fd71d18}, !- Zone Air Exhaust Port List
  {d9bae3f8-9add-486c-9acb-f46442a8cbf8}, !- Zone Air Node Name
  {f42207dd-d953-40b3-bded-4e29d8db2ecf}, !- Zone Return Air Node Name
  {f71b424d-1a02-44a1-97f8-f2ef2497f923}, !- Primary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {846f9e1f-aa4c-4d49-9d59-9fdc25a71257}, !- Secondary Daylighting Control Name
  0.278066666666667,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c886b66-2913-4981-bf4f-59fd6652a2bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4874942d-3638-407b-927b-718a12c00e2e}, !- Handle
  Node 25,                                !- Name
  {d9bae3f8-9add-486c-9acb-f46442a8cbf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9bae3f8-9add-486c-9acb-f46442a8cbf8}, !- Handle
  {45a982f1-5104-4064-a83e-415caffee692}, !- Name
  {47c22293-e238-484b-b26e-6e5629c0143b}, !- Source Object
  11,                                     !- Outlet Port
  {4874942d-3638-407b-927b-718a12c00e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0ea3b9c-b49e-43cb-ace1-6e1e9695e1cc}, !- Handle
  Port List 49,                           !- Name
  {47c22293-e238-484b-b26e-6e5629c0143b}, !- HVAC Component
  {8448a67d-20c8-4c68-b2a9-a5bb0c0609f2}; !- Port 1

OS:PortList,
  {be648d4d-c0e2-4466-8a5d-00111fd71d18}, !- Handle
  Port List 50,                           !- Name
  {47c22293-e238-484b-b26e-6e5629c0143b}; !- HVAC Component

OS:Sizing:Zone,
  {65df88e4-436a-4642-935f-dd11dedf4bc0}, !- Handle
  {47c22293-e238-484b-b26e-6e5629c0143b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fa70749-fcb1-49dd-a2c5-ecdc5677201a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {47c22293-e238-484b-b26e-6e5629c0143b}, !- Thermal Zone
  {be1d50ce-dabe-4078-86bf-05d30cab96e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6c886b66-2913-4981-bf4f-59fd6652a2bb}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Heating Setpoint Temperature Schedule Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dfbcc7a7-a161-4f39-b77b-06dfd9abfd9d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4299a9a5-9902-4bb4-9503-03fd3138f39f}, !- Plant Side Inlet Node Name
  {d6d35def-7951-46f8-a613-ab6a27aace80}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2b05c275-4801-4e59-b39a-83b02f8b61c2}, !- Demand Side Inlet Node Name
  {20c35f45-19b7-44f3-a937-933ea20e0f04}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {bcb789e3-e71a-4f6b-a55f-04d311be8457}, !- Handle
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {de2d0346-b8f2-4514-af91-418ad6746631}, !- Handle
  Node 26,                                !- Name
  {4299a9a5-9902-4bb4-9503-03fd3138f39f}, !- Inlet Port
  {7201791f-8c41-4f04-b4c3-65aec5f4ee00}; !- Outlet Port

OS:Node,
  {dfbcc7a7-a161-4f39-b77b-06dfd9abfd9d}, !- Handle
  Node 27,                                !- Name
  {eb4ce070-883b-4b34-ae7d-2539a03a7797}, !- Inlet Port
  {d6d35def-7951-46f8-a613-ab6a27aace80}; !- Outlet Port

OS:Node,
  {724311d9-59fe-4ab5-a083-163ea9d37c65}, !- Handle
  Node 28,                                !- Name
  {20e5a60d-3329-4626-a36f-01215f9c5ea9}, !- Inlet Port
  {c11455cc-c5b4-41b9-9350-eb666cd8909e}; !- Outlet Port

OS:Connector:Mixer,
  {475956fd-6245-4962-9b53-b46660fe9a7d}, !- Handle
  Connector Mixer 1,                      !- Name
  {8e67dea2-0f11-4c98-8cdb-53d92ce6de18}, !- Outlet Branch Name
  {b6cf5812-0fd3-48dc-be24-78602b17dcd6}, !- Inlet Branch Name 1
  {b4278d81-260d-40e2-9230-032d148be892}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd7c75b1-4c29-4bfa-bad1-149efc781875}, !- Handle
  Connector Splitter 1,                   !- Name
  {e4109832-6cd0-4d0c-ace7-2a8f6ae677de}, !- Inlet Branch Name
  {20e5a60d-3329-4626-a36f-01215f9c5ea9}, !- Outlet Branch Name 1
  {f67b70bf-f754-4821-a6a6-1a8128009339}; !- Outlet Branch Name 2

OS:Connection,
  {4299a9a5-9902-4bb4-9503-03fd3138f39f}, !- Handle
  {9a11f651-a76d-4710-b34f-c2e7265f194d}, !- Name
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Source Object
  13,                                     !- Outlet Port
  {de2d0346-b8f2-4514-af91-418ad6746631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e5a60d-3329-4626-a36f-01215f9c5ea9}, !- Handle
  {800371b5-03a3-4d66-bc08-99b4226c4854}, !- Name
  {dd7c75b1-4c29-4bfa-bad1-149efc781875}, !- Source Object
  3,                                      !- Outlet Port
  {724311d9-59fe-4ab5-a083-163ea9d37c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d35def-7951-46f8-a613-ab6a27aace80}, !- Handle
  {0a61011f-2486-4d10-8475-0c86d83475f6}, !- Name
  {dfbcc7a7-a161-4f39-b77b-06dfd9abfd9d}, !- Source Object
  3,                                      !- Outlet Port
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {542a08ae-2566-456d-8770-2f4807d542b0}, !- Handle
  Node 29,                                !- Name
  {2b05c275-4801-4e59-b39a-83b02f8b61c2}, !- Inlet Port
  {a7f41f3e-097a-45db-8397-65ab16d8f18a}; !- Outlet Port

OS:Node,
  {108a4211-47a7-4925-a8fd-684e60d5a056}, !- Handle
  Node 30,                                !- Name
  {10981cb9-bf65-4f04-a27a-736bd42c9de4}, !- Inlet Port
  {20c35f45-19b7-44f3-a937-933ea20e0f04}; !- Outlet Port

OS:Node,
  {12feeeb0-05cd-48db-8c8c-9bcf31d03b11}, !- Handle
  Node 31,                                !- Name
  {b6376dc0-7dbc-4c58-ae20-f4b3859a0171}, !- Inlet Port
  {7b6e5131-df1b-4261-9ecd-a3116d1d11dc}; !- Outlet Port

OS:Connector:Mixer,
  {2ae480f4-48a4-425c-a0cd-291b3812c443}, !- Handle
  Connector Mixer 2,                      !- Name
  {8254cb30-b2f3-4254-9b99-f16e713ca39d}, !- Outlet Branch Name
  {1cb5a66e-c074-4c04-9496-4fc3d9c8e9a4}, !- Inlet Branch Name 1
  {0309efa3-1a0a-4348-a213-d1191942cefd}, !- Inlet Branch Name 2
  {dc4b96b5-096f-4780-9539-e6d754a02922}, !- Inlet Branch Name 3
  {35c8194c-0122-4df4-83e5-e365ab20b13a}, !- Inlet Branch Name 4
  {41e46ccb-91a3-43a5-a4fa-3efa0ff70292}, !- Inlet Branch Name 5
  {479f668a-4976-41fe-b344-2944fe09177a}, !- Inlet Branch Name 6
  {fe8a3cd9-6298-4515-b106-7f6248b5806a}, !- Inlet Branch Name 7
  {bd7036a0-5dc4-4df9-819a-6d988e89c558}, !- Inlet Branch Name 8
  {b5185e86-f10c-4fe4-a9ba-011852e4e965}, !- Inlet Branch Name 9
  {8b6991b7-4bc8-46ea-97e4-63607ce60bc7}, !- Inlet Branch Name 10
  {b34a0f66-b10f-43ac-8d76-58f7e7de85e8}, !- Inlet Branch Name 11
  {ea68eb47-1d22-4103-874b-151a6b361e82}, !- Inlet Branch Name 12
  {a572c9e9-2c69-4b83-a690-fd85c720df62}, !- Inlet Branch Name 13
  {2863c2d1-e05d-4255-85ab-dddaa1a20ddb}, !- Inlet Branch Name 14
  {c227800d-3fd8-4f61-b6da-c463f5ffefcb}, !- Inlet Branch Name 15
  {5323828b-c9f9-47ed-9e3a-af025f6ac52e}, !- Inlet Branch Name 16
  {2360b0ba-6a51-42e8-9707-5f62102ca0ae}, !- Inlet Branch Name 17
  {7c4dc7b5-6f2c-4b6e-aaf5-a06ea505e173}, !- Inlet Branch Name 18
  {4fab6ed7-d174-48a4-a973-7d38baa8bb71}, !- Inlet Branch Name 19
  {fbb7d4fb-a015-40a7-90a5-558f310ee971}, !- Inlet Branch Name 20
  {ed9437c2-ab2d-4ff6-b123-5eac4347104d}, !- Inlet Branch Name 21
  {26baf204-a212-45c6-af62-ce6bb5957868}, !- Inlet Branch Name 22
  {7852992a-1d7a-4845-b6cd-0b8774815e9d}, !- Inlet Branch Name 23
  {e2d11853-aa6c-40b3-8f6d-b00ed439e9f0}, !- Inlet Branch Name 24
  {3a3b051d-611b-447e-b7ee-32e2d9caa940}, !- Inlet Branch Name 25
  {49899236-4175-4055-af22-af0bc457fb48}, !- Inlet Branch Name 26
  {e8f8f85f-d6dd-4fdf-a97a-37d3a3d0fa89}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {9e190bd3-4343-4841-80b1-6931025227d6}, !- Handle
  Connector Splitter 2,                   !- Name
  {ca1b1d2d-f3e5-44ef-a2ee-b2f4d7c0d122}, !- Inlet Branch Name
  {b6376dc0-7dbc-4c58-ae20-f4b3859a0171}, !- Outlet Branch Name 1
  {312d39d9-cbde-4446-9b2f-4671ef6391af}, !- Outlet Branch Name 2
  {db3dfbff-7d68-415b-80f9-7f8d6a1e3a6d}, !- Outlet Branch Name 3
  {afcbbac3-d1b4-40f8-9363-4752de3e42e7}, !- Outlet Branch Name 4
  {9d7aa5dd-32ec-43fd-9dd9-60fa148da0dc}, !- Outlet Branch Name 5
  {6d0587ad-e94c-42b5-b8d9-32c8fe363b3c}, !- Outlet Branch Name 6
  {dcc724f8-f24f-48a4-8e63-d35e88d55013}, !- Outlet Branch Name 7
  {7eb28293-ca3a-4cd8-a841-f41bae90f810}, !- Outlet Branch Name 8
  {23a1738f-1247-4c5a-ba8c-bdf1a6584ec3}, !- Outlet Branch Name 9
  {1c099177-d41e-4f67-8471-7a1c7249adb6}, !- Outlet Branch Name 10
  {235a556d-65c7-4ea9-a59f-25d4bf3b3a08}, !- Outlet Branch Name 11
  {54c4436c-6696-4524-baaf-e8c0904d733b}, !- Outlet Branch Name 12
  {d4f946b2-289c-46d3-a253-f3170bc58b11}, !- Outlet Branch Name 13
  {189f1eb1-4929-4734-9133-4624e5a277f8}, !- Outlet Branch Name 14
  {57019be8-e749-4bd7-8559-4846d1a87af8}, !- Outlet Branch Name 15
  {a6d909b3-f1aa-4547-aa36-9b72182437a2}, !- Outlet Branch Name 16
  {dca36306-8b3b-45c2-b322-9bdf426b9f55}, !- Outlet Branch Name 17
  {79a2e7b4-39db-48ba-9778-5924f3450958}, !- Outlet Branch Name 18
  {dd0525f8-131e-4cb7-ba52-2cefe2eca4c0}, !- Outlet Branch Name 19
  {b07931da-1204-4a28-8820-5a1d185e7288}, !- Outlet Branch Name 20
  {49547a82-c72d-4008-851b-c7dd8f434094}, !- Outlet Branch Name 21
  {73bc898e-6053-4949-ab30-b301d9655d2d}, !- Outlet Branch Name 22
  {72d512ec-8b24-4cf2-910c-8a973e4900d6}, !- Outlet Branch Name 23
  {a9eff8a2-2cef-4887-9a26-0dabc217bece}, !- Outlet Branch Name 24
  {b570c977-6170-4eb7-adce-518c3676467a}, !- Outlet Branch Name 25
  {3c378fc6-9b46-4022-bde0-5def292da3ce}, !- Outlet Branch Name 26
  {a0945a12-e6ee-471b-975a-a85c5ddd4071}; !- Outlet Branch Name 27

OS:Connection,
  {2b05c275-4801-4e59-b39a-83b02f8b61c2}, !- Handle
  {2aaefece-12ed-4628-8721-a6b3e541a6b5}, !- Name
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Source Object
  16,                                     !- Outlet Port
  {542a08ae-2566-456d-8770-2f4807d542b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6376dc0-7dbc-4c58-ae20-f4b3859a0171}, !- Handle
  {c47c173e-7dab-4c34-9529-6261f08e0fad}, !- Name
  {9e190bd3-4343-4841-80b1-6931025227d6}, !- Source Object
  3,                                      !- Outlet Port
  {12feeeb0-05cd-48db-8c8c-9bcf31d03b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c35f45-19b7-44f3-a937-933ea20e0f04}, !- Handle
  {4326ce20-a7cd-4b93-8c08-63b8166840af}, !- Name
  {108a4211-47a7-4925-a8fd-684e60d5a056}, !- Source Object
  3,                                      !- Outlet Port
  {f6391d64-942d-4adc-955f-4cacb77bf928}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {c4f43a05-54be-4091-8506-fa35f475a370}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {c7252817-6c3a-466a-92be-a473582a4b47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7252817-6c3a-466a-92be-a473582a4b47}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1acc453f-a0f8-487d-a838-a95b8005cae1}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {c4f43a05-54be-4091-8506-fa35f475a370}, !- Schedule Name
  {dfbcc7a7-a161-4f39-b77b-06dfd9abfd9d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2f35f71b-00b6-471b-92a4-3d3474e6a7f1}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {7201791f-8c41-4f04-b4c3-65aec5f4ee00}, !- Inlet Node Name
  {74c9b8fb-3762-4b41-82e4-e22c242b38a1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {2e9c5883-1c79-4934-8857-a7920f9938c9}, !- Handle
  Node 32,                                !- Name
  {74c9b8fb-3762-4b41-82e4-e22c242b38a1}, !- Inlet Port
  {e4109832-6cd0-4d0c-ace7-2a8f6ae677de}; !- Outlet Port

OS:Connection,
  {7201791f-8c41-4f04-b4c3-65aec5f4ee00}, !- Handle
  {4fa5c381-6dd5-4892-a3c1-2155da0be31a}, !- Name
  {de2d0346-b8f2-4514-af91-418ad6746631}, !- Source Object
  3,                                      !- Outlet Port
  {2f35f71b-00b6-471b-92a4-3d3474e6a7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c9b8fb-3762-4b41-82e4-e22c242b38a1}, !- Handle
  {1ed086be-1d48-4ed1-952a-8e1d37149594}, !- Name
  {2f35f71b-00b6-471b-92a4-3d3474e6a7f1}, !- Source Object
  3,                                      !- Outlet Port
  {2e9c5883-1c79-4934-8857-a7920f9938c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4109832-6cd0-4d0c-ace7-2a8f6ae677de}, !- Handle
  {72ec21ac-c7e3-47c5-905b-0e0b1c17ce04}, !- Name
  {2e9c5883-1c79-4934-8857-a7920f9938c9}, !- Source Object
  3,                                      !- Outlet Port
  {dd7c75b1-4c29-4bfa-bad1-149efc781875}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {adabb136-7900-435d-916d-2ddae4b49ff3}, !- Handle
  Hot Water Loop Boiler 2132kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {5c0f90c6-6cb7-4be5-b9c9-9ca701e8e4cd}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c11455cc-c5b4-41b9-9350-eb666cd8909e}, !- Boiler Water Inlet Node Name
  {15a63da9-4b56-4b2e-a090-2bf52bd539e2}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {7259e84e-8683-40f1-9f9c-41b9e6a6992e}, !- Handle
  Node 33,                                !- Name
  {15a63da9-4b56-4b2e-a090-2bf52bd539e2}, !- Inlet Port
  {b6cf5812-0fd3-48dc-be24-78602b17dcd6}; !- Outlet Port

OS:Connection,
  {c11455cc-c5b4-41b9-9350-eb666cd8909e}, !- Handle
  {ac24a0ec-9a8c-41e8-bc70-f65bf036c2ad}, !- Name
  {724311d9-59fe-4ab5-a083-163ea9d37c65}, !- Source Object
  3,                                      !- Outlet Port
  {adabb136-7900-435d-916d-2ddae4b49ff3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {15a63da9-4b56-4b2e-a090-2bf52bd539e2}, !- Handle
  {e361d4fc-fc78-46f8-9046-fcc06792c3f6}, !- Name
  {adabb136-7900-435d-916d-2ddae4b49ff3}, !- Source Object
  13,                                     !- Outlet Port
  {7259e84e-8683-40f1-9f9c-41b9e6a6992e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cf5812-0fd3-48dc-be24-78602b17dcd6}, !- Handle
  {7e8046ff-8f07-4a92-bb92-abdd0d464111}, !- Name
  {7259e84e-8683-40f1-9f9c-41b9e6a6992e}, !- Source Object
  3,                                      !- Outlet Port
  {475956fd-6245-4962-9b53-b46660fe9a7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f710e8c9-f140-4f61-81c2-ef2e8028f59b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6a940553-bbbc-48c8-abe5-9ba57b362d15}, !- Inlet Node Name
  {9c1ac8bf-fc6c-4501-bdca-28c19e9d013d}; !- Outlet Node Name

OS:Node,
  {febf71c2-4151-4859-b4ac-2237f52dc4db}, !- Handle
  Node 34,                                !- Name
  {f67b70bf-f754-4821-a6a6-1a8128009339}, !- Inlet Port
  {6a940553-bbbc-48c8-abe5-9ba57b362d15}; !- Outlet Port

OS:Connection,
  {f67b70bf-f754-4821-a6a6-1a8128009339}, !- Handle
  {f3aa82ec-916e-45af-8f4b-c17cf94ce913}, !- Name
  {dd7c75b1-4c29-4bfa-bad1-149efc781875}, !- Source Object
  4,                                      !- Outlet Port
  {febf71c2-4151-4859-b4ac-2237f52dc4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d98b90c6-9cb8-4c77-9a94-203c6928b9ef}, !- Handle
  Node 35,                                !- Name
  {9c1ac8bf-fc6c-4501-bdca-28c19e9d013d}, !- Inlet Port
  {b4278d81-260d-40e2-9230-032d148be892}; !- Outlet Port

OS:Connection,
  {6a940553-bbbc-48c8-abe5-9ba57b362d15}, !- Handle
  {94348aad-983c-4983-8894-9748202d7c5e}, !- Name
  {febf71c2-4151-4859-b4ac-2237f52dc4db}, !- Source Object
  3,                                      !- Outlet Port
  {f710e8c9-f140-4f61-81c2-ef2e8028f59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1ac8bf-fc6c-4501-bdca-28c19e9d013d}, !- Handle
  {0ea0779e-3296-4ed3-bb8f-af10bad80a34}, !- Name
  {f710e8c9-f140-4f61-81c2-ef2e8028f59b}, !- Source Object
  3,                                      !- Outlet Port
  {d98b90c6-9cb8-4c77-9a94-203c6928b9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4278d81-260d-40e2-9230-032d148be892}, !- Handle
  {b007c200-e0ad-43d4-a0e4-4dfafc7bdd10}, !- Name
  {d98b90c6-9cb8-4c77-9a94-203c6928b9ef}, !- Source Object
  3,                                      !- Outlet Port
  {475956fd-6245-4962-9b53-b46660fe9a7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75dd9798-d136-44e4-94b8-45884606b107}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7b6e5131-df1b-4261-9ecd-a3116d1d11dc}, !- Inlet Node Name
  {2aedfa71-b281-4af4-94e3-75f98f312a9c}; !- Outlet Node Name

OS:Node,
  {4e31e2bc-7943-4e7c-9b26-37507e0f74fb}, !- Handle
  Node 36,                                !- Name
  {2aedfa71-b281-4af4-94e3-75f98f312a9c}, !- Inlet Port
  {1cb5a66e-c074-4c04-9496-4fc3d9c8e9a4}; !- Outlet Port

OS:Connection,
  {7b6e5131-df1b-4261-9ecd-a3116d1d11dc}, !- Handle
  {3f4e25aa-6771-4396-beda-0d45086b08f7}, !- Name
  {12feeeb0-05cd-48db-8c8c-9bcf31d03b11}, !- Source Object
  3,                                      !- Outlet Port
  {75dd9798-d136-44e4-94b8-45884606b107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aedfa71-b281-4af4-94e3-75f98f312a9c}, !- Handle
  {d3b1a9a5-64ff-4200-99a9-e7a7ce71a08b}, !- Name
  {75dd9798-d136-44e4-94b8-45884606b107}, !- Source Object
  3,                                      !- Outlet Port
  {4e31e2bc-7943-4e7c-9b26-37507e0f74fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb5a66e-c074-4c04-9496-4fc3d9c8e9a4}, !- Handle
  {a54f3c85-cfec-428e-8c07-46156f875c80}, !- Name
  {4e31e2bc-7943-4e7c-9b26-37507e0f74fb}, !- Source Object
  3,                                      !- Outlet Port
  {2ae480f4-48a4-425c-a0cd-291b3812c443}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {592c64c7-05d7-4fdf-90b5-6acad5db676f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ec5c51b5-b4de-4902-b650-68613500870d}, !- Inlet Node Name
  {eb4ce070-883b-4b34-ae7d-2539a03a7797}; !- Outlet Node Name

OS:Node,
  {952ed7c9-6192-4e60-aa2f-848f5f13d3d3}, !- Handle
  Node 37,                                !- Name
  {8e67dea2-0f11-4c98-8cdb-53d92ce6de18}, !- Inlet Port
  {ec5c51b5-b4de-4902-b650-68613500870d}; !- Outlet Port

OS:Connection,
  {8e67dea2-0f11-4c98-8cdb-53d92ce6de18}, !- Handle
  {61e34cde-ad9f-4c01-8702-b0371af69b30}, !- Name
  {475956fd-6245-4962-9b53-b46660fe9a7d}, !- Source Object
  2,                                      !- Outlet Port
  {952ed7c9-6192-4e60-aa2f-848f5f13d3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5c51b5-b4de-4902-b650-68613500870d}, !- Handle
  {13b3074b-0742-4c6d-b032-0b22473103a2}, !- Name
  {952ed7c9-6192-4e60-aa2f-848f5f13d3d3}, !- Source Object
  3,                                      !- Outlet Port
  {592c64c7-05d7-4fdf-90b5-6acad5db676f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4ce070-883b-4b34-ae7d-2539a03a7797}, !- Handle
  {dffc7f67-b2fa-41db-8a4a-76315bef0a58}, !- Name
  {592c64c7-05d7-4fdf-90b5-6acad5db676f}, !- Source Object
  3,                                      !- Outlet Port
  {dfbcc7a7-a161-4f39-b77b-06dfd9abfd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7fbe8fe1-ebb4-4bd0-a37d-0cf128241cd1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a7f41f3e-097a-45db-8397-65ab16d8f18a}, !- Inlet Node Name
  {1aab6e96-942b-4b1d-be9d-1c89573a7b18}; !- Outlet Node Name

OS:Node,
  {f14ece17-7ed4-4075-863e-06cd1d37d67d}, !- Handle
  Node 38,                                !- Name
  {1aab6e96-942b-4b1d-be9d-1c89573a7b18}, !- Inlet Port
  {ca1b1d2d-f3e5-44ef-a2ee-b2f4d7c0d122}; !- Outlet Port

OS:Connection,
  {a7f41f3e-097a-45db-8397-65ab16d8f18a}, !- Handle
  {36e336ee-6759-4b72-a4ff-93ad4428171b}, !- Name
  {542a08ae-2566-456d-8770-2f4807d542b0}, !- Source Object
  3,                                      !- Outlet Port
  {7fbe8fe1-ebb4-4bd0-a37d-0cf128241cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab6e96-942b-4b1d-be9d-1c89573a7b18}, !- Handle
  {99a6aa7a-fc5f-45af-80b4-0c6113ee717d}, !- Name
  {7fbe8fe1-ebb4-4bd0-a37d-0cf128241cd1}, !- Source Object
  3,                                      !- Outlet Port
  {f14ece17-7ed4-4075-863e-06cd1d37d67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1b1d2d-f3e5-44ef-a2ee-b2f4d7c0d122}, !- Handle
  {9be22fa5-0f0f-4e0b-ba63-32dd3307227d}, !- Name
  {f14ece17-7ed4-4075-863e-06cd1d37d67d}, !- Source Object
  3,                                      !- Outlet Port
  {9e190bd3-4343-4841-80b1-6931025227d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {271a1251-205d-4fcf-aef8-0a29d3faadc2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b3b00b72-2ebc-45b3-8f5c-85c30f4aaf99}, !- Inlet Node Name
  {10981cb9-bf65-4f04-a27a-736bd42c9de4}; !- Outlet Node Name

OS:Node,
  {48e5cbea-6894-4e3f-ad54-0001dcd461f0}, !- Handle
  Node 39,                                !- Name
  {8254cb30-b2f3-4254-9b99-f16e713ca39d}, !- Inlet Port
  {b3b00b72-2ebc-45b3-8f5c-85c30f4aaf99}; !- Outlet Port

OS:Connection,
  {8254cb30-b2f3-4254-9b99-f16e713ca39d}, !- Handle
  {c852b3df-db59-4eea-9dcc-f0d641fca0eb}, !- Name
  {2ae480f4-48a4-425c-a0cd-291b3812c443}, !- Source Object
  2,                                      !- Outlet Port
  {48e5cbea-6894-4e3f-ad54-0001dcd461f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b00b72-2ebc-45b3-8f5c-85c30f4aaf99}, !- Handle
  {e663f811-7883-4656-8e9e-76afc7c65614}, !- Name
  {48e5cbea-6894-4e3f-ad54-0001dcd461f0}, !- Source Object
  3,                                      !- Outlet Port
  {271a1251-205d-4fcf-aef8-0a29d3faadc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10981cb9-bf65-4f04-a27a-736bd42c9de4}, !- Handle
  {14a73d0f-3e5a-4ff9-b0b2-cf0bfc74ee31}, !- Name
  {271a1251-205d-4fcf-aef8-0a29d3faadc2}, !- Source Object
  3,                                      !- Outlet Port
  {108a4211-47a7-4925-a8fd-684e60d5a056}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cb38bea7-b101-44be-848a-d849bb6f3af6}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  {6bd6f9aa-27c8-45cc-a4df-5221b3779e41}, !- Default Day Schedule Name
  {9dc1fa59-4d78-49b7-8815-33cdb1ccfa77}, !- Summer Design Day Schedule Name
  {e7e7b084-008a-43d3-8792-cb46301895a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd6f9aa-27c8-45cc-a4df-5221b3779e41}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {018a9597-d34f-4417-8c7e-deb75ad842c9}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7e7b084-008a-43d3-8792-cb46301895a0}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9c971ade-df03-4fcc-96c5-bf27f2f6fc20}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dc1fa59-4d78-49b7-8815-33cdb1ccfa77}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2cbd904a-f6de-42bc-a101-f5b7dca7c3a1}, !- Handle
  Schedule Rule 81,                       !- Name
  {cb38bea7-b101-44be-848a-d849bb6f3af6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70c93b09-5477-4386-ad2d-ab21bffc29a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70c93b09-5477-4386-ad2d-ab21bffc29a8}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7b9b5585-5cce-429d-a8dd-1fd8a3e5fc77}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {26f2efe5-8e01-4d28-bf2e-51b1b938ef02}, !- Default Day Schedule Name
  {33925442-69ab-47c6-ab1d-5f15e2cf0d83}, !- Summer Design Day Schedule Name
  {982f858b-a55a-4ade-9758-8696a0db0c08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26f2efe5-8e01-4d28-bf2e-51b1b938ef02}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c3a195d-450f-4dc8-9e16-89e4e4e52736}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {982f858b-a55a-4ade-9758-8696a0db0c08}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7514526e-3185-4c4a-8fdd-e15cb8a41242}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33925442-69ab-47c6-ab1d-5f15e2cf0d83}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14cedd42-114e-4353-a501-79a9972cb02b}, !- Handle
  Schedule Rule 82,                       !- Name
  {7b9b5585-5cce-429d-a8dd-1fd8a3e5fc77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f07c5c40-effc-44fa-ae0d-90f135f9b102}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f07c5c40-effc-44fa-ae0d-90f135f9b102}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6535c37d-4d33-4491-b687-fdc8d2b890ca}, !- Handle
  Supply Air Temp - 55F,                  !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {3d08180f-cb22-496c-83b3-0dbaa49d1690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d08180f-cb22-496c-83b3-0dbaa49d1690}, !- Handle
  Supply Air Temp - 55F Default,          !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {cb38bea7-b101-44be-848a-d849bb6f3af6}, !- Availability Schedule
  {bba53c98-5cc2-4169-8b6b-ee0527557a60}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bab2f8b4-da5b-463d-9316-eac2c01666cd}, !- Supply Side Inlet Node Name
  {27c0d9be-948e-4bf0-8591-74aab018577c}, !- Demand Side Outlet Node Name
  {43c5e637-8260-485e-b32a-4df791ed9703}, !- Demand Side Inlet Node A
  {d40eccb6-012f-4b3e-b586-6868b6741c4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8216c853-2d49-49f4-8a04-091cf6d57fab}, !- Handle
  Node 40,                                !- Name
  {bab2f8b4-da5b-463d-9316-eac2c01666cd}, !- Inlet Port
  {4ef590b3-aa2b-4ed2-bce2-fb9f81cb5453}; !- Outlet Port

OS:Node,
  {19e54ea5-d6f5-455c-ba00-5cd38ad892ef}, !- Handle
  Node 41,                                !- Name
  {5a55b897-9530-4894-bf26-00fa5c7e4a12}, !- Inlet Port
  {d40eccb6-012f-4b3e-b586-6868b6741c4b}; !- Outlet Port

OS:Connection,
  {bab2f8b4-da5b-463d-9316-eac2c01666cd}, !- Handle
  {331319bb-8e2e-4a78-a131-1c267ea3ddba}, !- Name
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- Source Object
  8,                                      !- Outlet Port
  {8216c853-2d49-49f4-8a04-091cf6d57fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40eccb6-012f-4b3e-b586-6868b6741c4b}, !- Handle
  {2d2fe235-1479-40c4-b564-199ad7c3dfec}, !- Name
  {19e54ea5-d6f5-455c-ba00-5cd38ad892ef}, !- Source Object
  3,                                      !- Outlet Port
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {619b055d-b695-4643-95a2-11c72d7a1493}, !- Handle
  Node 42,                                !- Name
  {43c5e637-8260-485e-b32a-4df791ed9703}, !- Inlet Port
  {ae0e5bc0-1bd8-49ba-ae6f-9cb3d39591c6}; !- Outlet Port

OS:Node,
  {fd808217-91fa-4cd7-9ee2-351ad7bc035e}, !- Handle
  Node 43,                                !- Name
  {47cb475e-4ff8-4ffe-bf96-a00eca544f3f}, !- Inlet Port
  {27c0d9be-948e-4bf0-8591-74aab018577c}; !- Outlet Port

OS:Node,
  {dce68f71-37e3-421c-9f9b-c1d9050ca5e5}, !- Handle
  Node 44,                                !- Name
  {62449ad5-bfea-4cb8-af22-47e2034c00c4}, !- Inlet Port
  {4153b3e0-a06b-460f-b3cd-c5750dcef2f9}; !- Outlet Port

OS:Connection,
  {43c5e637-8260-485e-b32a-4df791ed9703}, !- Handle
  {9de40936-9c77-42a5-9a25-7bbebc4e76b2}, !- Name
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- Source Object
  10,                                     !- Outlet Port
  {619b055d-b695-4643-95a2-11c72d7a1493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c0d9be-948e-4bf0-8591-74aab018577c}, !- Handle
  {4b9298a3-94ec-437d-88d7-06142dc87e72}, !- Name
  {fd808217-91fa-4cd7-9ee2-351ad7bc035e}, !- Source Object
  3,                                      !- Outlet Port
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2bf97413-20da-4adc-9789-1f229e20f0fa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ae0e5bc0-1bd8-49ba-ae6f-9cb3d39591c6}, !- Inlet Node Name
  {ec7120f0-c090-4c96-900c-8541d330a6a5}, !- Outlet Node Name 1
  {391d9ac8-bff0-491f-bffb-aaeb899bcba7}, !- Outlet Node Name 2
  {84bdbd7e-9389-41d7-9504-d028077e8c7e}, !- Outlet Node Name 3
  {824b62b6-2fe2-47cb-99d8-3f0a3175e9ae}, !- Outlet Node Name 4
  {c0411dc9-3d60-4992-b276-e8b16687df97}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e2c62023-2ce8-4d29-9318-fd437bc25f1a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {47cb475e-4ff8-4ffe-bf96-a00eca544f3f}, !- Outlet Node Name
  {938830d6-cc31-47c5-a03f-aa1a0110cb08}, !- Inlet Node Name 1
  {727f0f18-8d14-460c-9919-8097922b94e5}, !- Inlet Node Name 2
  {f1ccb98c-3b38-413b-b66f-2a1682995247}, !- Inlet Node Name 3
  {70da11ca-d9a9-4284-92f2-72085b8f4339}, !- Inlet Node Name 4
  {aa793667-1fd9-412d-a9e4-6d6aa04dd6cf}; !- Inlet Node Name 5

OS:Connection,
  {ae0e5bc0-1bd8-49ba-ae6f-9cb3d39591c6}, !- Handle
  {bd1a958b-4a60-4b9f-b83b-d3a0b670bbf6}, !- Name
  {619b055d-b695-4643-95a2-11c72d7a1493}, !- Source Object
  3,                                      !- Outlet Port
  {2bf97413-20da-4adc-9789-1f229e20f0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cb475e-4ff8-4ffe-bf96-a00eca544f3f}, !- Handle
  {580c0143-b2b4-4621-b1ad-c397f943914d}, !- Name
  {e2c62023-2ce8-4d29-9318-fd437bc25f1a}, !- Source Object
  2,                                      !- Outlet Port
  {fd808217-91fa-4cd7-9ee2-351ad7bc035e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2b284a8-3d42-43fe-99c1-aac8da105b4b}, !- Handle
  {e25de57c-dce8-4915-8bf0-eb82beee1ee8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Handle
  Always On Discrete,                     !- Name
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c0626c64-ee57-4842-911c-50aecd7ec30b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {bba53c98-5cc2-4169-8b6b-ee0527557a60}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {fcb7f130-3421-4c7a-8331-c71b39500508}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f3e60ba8-b317-463c-811a-ad7224b94305}, !- Air Inlet Node Name
  {5a55b897-9530-4894-bf26-00fa5c7e4a12}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5a55b897-9530-4894-bf26-00fa5c7e4a12}, !- Handle
  {057cf0ae-2840-46d3-8752-1fa983f1dd8d}, !- Name
  {fcb7f130-3421-4c7a-8331-c71b39500508}, !- Source Object
  17,                                     !- Outlet Port
  {19e54ea5-d6f5-455c-ba00-5cd38ad892ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5699533-d154-41f4-b374-ddf6fab59cb1}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b59ca134-6c15-47c7-9a59-c3901f97ebc3}, !- Water Inlet Node Name
  {b8a8da1f-bc04-4e55-832f-0ae916ca26b9}, !- Water Outlet Node Name
  {124ee058-c14d-467a-b00d-cab3c24ee7be}, !- Air Inlet Node Name
  {bb6a4d9a-61c4-4b39-a815-223c2d7f0f72}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a318f4e9-5e54-4d1e-ab3b-0d2d3ef364d7}, !- Handle
  Node 45,                                !- Name
  {bb6a4d9a-61c4-4b39-a815-223c2d7f0f72}, !- Inlet Port
  {f3e60ba8-b317-463c-811a-ad7224b94305}; !- Outlet Port

OS:Connection,
  {bb6a4d9a-61c4-4b39-a815-223c2d7f0f72}, !- Handle
  {d19e9a59-b49c-4a36-a2f0-69c80c58f12a}, !- Name
  {f5699533-d154-41f4-b374-ddf6fab59cb1}, !- Source Object
  8,                                      !- Outlet Port
  {a318f4e9-5e54-4d1e-ab3b-0d2d3ef364d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e60ba8-b317-463c-811a-ad7224b94305}, !- Handle
  {98c8e15b-3df2-4032-b278-3f58a1c186e5}, !- Name
  {a318f4e9-5e54-4d1e-ab3b-0d2d3ef364d7}, !- Source Object
  3,                                      !- Outlet Port
  {fcb7f130-3421-4c7a-8331-c71b39500508}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2858de72-246b-4f37-9baa-af190068ed2a}, !- Handle
  Node 46,                                !- Name
  {312d39d9-cbde-4446-9b2f-4671ef6391af}, !- Inlet Port
  {b59ca134-6c15-47c7-9a59-c3901f97ebc3}; !- Outlet Port

OS:Connection,
  {312d39d9-cbde-4446-9b2f-4671ef6391af}, !- Handle
  {03914a60-60cd-4156-a265-19078c87a703}, !- Name
  {9e190bd3-4343-4841-80b1-6931025227d6}, !- Source Object
  4,                                      !- Outlet Port
  {2858de72-246b-4f37-9baa-af190068ed2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd8e83cb-86a1-49f4-83bf-337ee2090fe7}, !- Handle
  Node 47,                                !- Name
  {b8a8da1f-bc04-4e55-832f-0ae916ca26b9}, !- Inlet Port
  {0309efa3-1a0a-4348-a213-d1191942cefd}; !- Outlet Port

OS:Connection,
  {b59ca134-6c15-47c7-9a59-c3901f97ebc3}, !- Handle
  {8497d062-b5da-4fd2-ada1-9c27f9828b94}, !- Name
  {2858de72-246b-4f37-9baa-af190068ed2a}, !- Source Object
  3,                                      !- Outlet Port
  {f5699533-d154-41f4-b374-ddf6fab59cb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8a8da1f-bc04-4e55-832f-0ae916ca26b9}, !- Handle
  {cc867d90-23b3-4666-87b1-1fabc0a6dc1b}, !- Name
  {f5699533-d154-41f4-b374-ddf6fab59cb1}, !- Source Object
  6,                                      !- Outlet Port
  {dd8e83cb-86a1-49f4-83bf-337ee2090fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0309efa3-1a0a-4348-a213-d1191942cefd}, !- Handle
  {4f2142d2-f6e6-4528-93bf-3b026980c62d}, !- Name
  {dd8e83cb-86a1-49f4-83bf-337ee2090fe7}, !- Source Object
  3,                                      !- Outlet Port
  {2ae480f4-48a4-425c-a0cd-291b3812c443}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1268ce09-9ac3-47d9-94d3-533b2674eec8}, !- Handle
  Controller Water Coil 1,                !- Name
  {f5699533-d154-41f4-b374-ddf6fab59cb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {64951bfc-62a9-44fa-8225-b987f02074da}, !- Handle
  PVAV_POD_1 Clg Coil 298kBtu/hr 9.8EER,  !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {941579a8-bcb7-4b68-8a3f-1d0dd6a19225}, !- Air Inlet Node Name
  {0545941f-f896-4d86-8184-2036ccc7b203}, !- Air Outlet Node Name
  {4c9dde40-9dbe-476a-8e32-77d0599ff2b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {293bcd4b-113e-493d-a61c-1b3119761f8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76a88009-b1e7-4e36-a8e6-6ebe9974e515}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbc161f2-4f9a-41df-ab4b-710e3c4cf2dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81df0cb8-2ebd-418b-a108-9e9b463d50f6}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {50b54360-e4b5-4ebe-a507-f28edc1f653d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3039f61b-228f-4e4c-8eda-be2e8cf46002}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {914c7b6f-b0f4-4461-96bb-7adfb85c58e6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08bbc9eb-da03-4510-97fa-19df2d94a4d8}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {49711a35-7c16-48a5-9ed7-fbb70f390623}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71d8fd07-c3c8-48e0-ac30-b121241374b6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {97dd9903-347c-4a67-8798-a8a76740f6b1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
