  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {9e6ae33a-c67a-4236-b68d-7f06e1c4671e}, !- Handle
  Schedule Rule 95,                       !- Name
  {0c6fc4eb-efd9-4608-b259-677f3806d98b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b2a95151-9579-46c3-8b1a-3c47be3d7672}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2a95151-9579-46c3-8b1a-3c47be3d7672}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {446af085-cf46-4c2f-972f-e362b498c447}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7196e5c7-1808-44a3-b5e4-438a7428e52f}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a51bb85b-f858-4294-9007-6049ab7563f9}, !- Handle
  Schedule Rule 96,                       !- Name
  {0c6fc4eb-efd9-4608-b259-677f3806d98b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d13a6b56-1972-4a21-b7a6-619001abfdda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d13a6b56-1972-4a21-b7a6-619001abfdda}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {476e5f7b-dd31-4a7b-900d-3d937bf71e79}, !- Handle
  Schedule Rule 97,                       !- Name
  {0c6fc4eb-efd9-4608-b259-677f3806d98b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {706fb36b-ae13-4fb9-accd-67d46e2bbbd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {706fb36b-ae13-4fb9-accd-67d46e2bbbd8}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5344430b-cc2b-41bc-97c4-dab6d3d15250}, !- Handle
  Schedule Rule 98,                       !- Name
  {0c6fc4eb-efd9-4608-b259-677f3806d98b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f345d0b3-28fb-4c63-8c91-6ff75b0f1fd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f345d0b3-28fb-4c63-8c91-6ff75b0f1fd8}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Curve:Cubic,
  {e72f0c7d-0b13-4873-b47f-e6bd5cc0efee}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {54a5baa9-a120-4394-8fcf-ea09841b2d42}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Schedule Type Limits Name
  {7297bf7f-2145-41d5-a8cf-63f906db4d2c}, !- Default Day Schedule Name
  {8fcc5046-3ccc-4dcc-b5a0-51e4b4994ae1}, !- Summer Design Day Schedule Name
  {cb447ef6-b076-4fca-9e37-a934984a9f87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7297bf7f-2145-41d5-a8cf-63f906db4d2c}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {dbb927a3-f38f-4143-909f-96aa09831e92}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb447ef6-b076-4fca-9e37-a934984a9f87}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {1a89a2bb-9a99-4677-a25f-54ece03c4c52}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fcc5046-3ccc-4dcc-b5a0-51e4b4994ae1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {8e547e35-d4b4-4eb3-95ce-5539434531e0}, !- Handle
  Schedule Rule 99,                       !- Name
  {54a5baa9-a120-4394-8fcf-ea09841b2d42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5971a04d-3321-4dcb-b7ba-a440205a7db0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5971a04d-3321-4dcb-b7ba-a440205a7db0}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {e016b9a9-fa1e-4c99-a554-5c38b1428877}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {d94e3c09-0505-441f-8dba-8f74875f13f6}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {899fadd0-eba1-422f-a224-e692f0673c56}, !- Refrigeration Compressor Power Curve Name
  {cdd48abd-a94a-427a-9efe-71b8102a50da}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {899fadd0-eba1-422f-a224-e692f0673c56}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {cdd48abd-a94a-427a-9efe-71b8102a50da}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {4f7e9da7-f1f9-457f-b0d5-a90119ea4a13}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {d38bef21-edd3-48ae-b613-92641b7ee077}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {d38bef21-edd3-48ae-b613-92641b7ee077}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {77770734-5204-48a6-b862-0f904707ad7c}, !- Handle
  Refrigeration System 1,                 !- Name
  {e32568a0-91c8-4a6d-a8a9-8ddc1603d009}, !- Refrigerated CaseAndWalkInList Name
  {a47dacd7-0e49-4d02-9049-4380a17d7c78}, !- Refrigeration TransferLoad List Name
  {4f7e9da7-f1f9-457f-b0d5-a90119ea4a13}, !- Refrigeration Condenser Name
  {7046af75-ffba-428d-b2e4-a6a56222f5dc}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {1f687371-09fc-4b2f-b515-147828206963}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {02cd90ac-6732-4635-b1e4-c3cedd7b46b7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {e32568a0-91c8-4a6d-a8a9-8ddc1603d009}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {12b0e37c-56ac-4071-aeba-a4a54f7fe4ff}; !- Model Object 1

OS:ModelObjectList,
  {a47dacd7-0e49-4d02-9049-4380a17d7c78}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {7046af75-ffba-428d-b2e4-a6a56222f5dc}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {d94e3c09-0505-441f-8dba-8f74875f13f6}; !- Model Object 1

OS:ModelObjectList,
  {02cd90ac-6732-4635-b1e4-c3cedd7b46b7}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {fbd86761-1e46-40d1-8fcf-ce66ac848246}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {9b1aba16-6064-42c7-8721-285f1332e4a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b1aba16-6064-42c7-8721-285f1332e4a7}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {44ed33da-2b27-41d3-8fe0-7ef2879cd64b}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {312c1b43-186b-4a21-9d6e-8048f8415240}; !- Default Day Schedule Name

OS:Schedule:Day,
  {312c1b43-186b-4a21-9d6e-8048f8415240}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {bdbfe549-dbda-4018-ba09-82031b4a44ea}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce38e46e-a28a-41d6-91ac-6e1ce19e2003}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce38e46e-a28a-41d6-91ac-6e1ce19e2003}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {90f358a4-d89e-4eaf-af60-f39e98c84622}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule Name
  {1f687371-09fc-4b2f-b515-147828206963}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {ceb2ac4c-f1c5-4400-9c74-ca630a4bbe9e}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {0c6fc4eb-efd9-4608-b259-677f3806d98b}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {fbd86761-1e46-40d1-8fcf-ce66ac848246}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {54a5baa9-a120-4394-8fcf-ea09841b2d42}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {fe4094eb-0c55-4326-b8bd-52c487fba6c2}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ceb2ac4c-f1c5-4400-9c74-ca630a4bbe9e}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Compressor,
  {d6787d7d-e17a-4f25-bac4-6944701bdf16}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {3a290148-c326-4f38-b7ec-0fdf079db652}, !- Refrigeration Compressor Power Curve Name
  {30748304-42e5-4945-a466-a2a7abd69a12}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3a290148-c326-4f38-b7ec-0fdf079db652}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {30748304-42e5-4945-a466-a2a7abd69a12}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {6d09cd50-35c2-4522-9b96-d9547290fc8e}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {2a896b9f-14cb-4ee0-b356-22e53dffae1f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {2a896b9f-14cb-4ee0-b356-22e53dffae1f}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {25aed069-8666-45cb-9baf-f2d34a59cc4c}, !- Handle
  Refrigeration System 2,                 !- Name
  {18c9a619-3d9d-4350-a843-48bbf0e330a0}, !- Refrigerated CaseAndWalkInList Name
  {c977e70d-188d-4aeb-a836-de06799853fc}, !- Refrigeration TransferLoad List Name
  {6d09cd50-35c2-4522-9b96-d9547290fc8e}, !- Refrigeration Condenser Name
  {c2523e98-af65-4661-b0fa-6e650bf24b54}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {1f687371-09fc-4b2f-b515-147828206963}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {a158757d-604c-448c-90d0-70ea01cfbd1a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {18c9a619-3d9d-4350-a843-48bbf0e330a0}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {90f358a4-d89e-4eaf-af60-f39e98c84622}; !- Model Object 1

OS:ModelObjectList,
  {c977e70d-188d-4aeb-a836-de06799853fc}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {c2523e98-af65-4661-b0fa-6e650bf24b54}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {d6787d7d-e17a-4f25-bac4-6944701bdf16}; !- Model Object 1

OS:ModelObjectList,
  {a158757d-604c-448c-90d0-70ea01cfbd1a}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {ab8dd377-d6c2-4c00-b497-967757b3ae5e}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {1ba13b45-7a57-41e8-9c83-77bdbecf2b20}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {81e77280-7c68-4957-9d98-278d24ac06cf}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {ab8dd377-d6c2-4c00-b497-967757b3ae5e}, !- Electric Equipment Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}, !- Space or SpaceType Name
  {ffc22186-ace1-4692-8c29-fae0ac53f3f8}; !- Schedule Name

OS:ElectricEquipment,
  {4c9993bc-df65-4271-b4e1-2da0cee55775}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {1ba13b45-7a57-41e8-9c83-77bdbecf2b20}, !- Electric Equipment Definition Name
  {c9170a47-3800-43e2-8888-6baea1e8a4e6}, !- Space or SpaceType Name
  {ffc22186-ace1-4692-8c29-fae0ac53f3f8}; !- Schedule Name

OS:Schedule:Ruleset,
  {ffc22186-ace1-4692-8c29-fae0ac53f3f8}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {16312e10-7bcd-4f15-a525-31e7cb4e55ca}, !- Default Day Schedule Name
  {33a8cdfe-51af-4de2-a07b-5be60ea3d4c1}, !- Summer Design Day Schedule Name
  {374405ad-579d-44dd-84cd-2c85e0357628}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16312e10-7bcd-4f15-a525-31e7cb4e55ca}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c2f532a-a421-44f6-be30-f5873d8f8f62}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {374405ad-579d-44dd-84cd-2c85e0357628}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be00a66d-6831-4c62-bfc3-638117b7d661}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33a8cdfe-51af-4de2-a07b-5be60ea3d4c1}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:PlantLoop,
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7df8910d-34cc-48c0-be0c-1f6bf6803a07}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6ececf5f-3713-43a2-be26-a72cc88b25ef}, !- Plant Side Inlet Node Name
  {7bdf9b41-2408-4769-8173-75fe01cb6025}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b05746c5-8ac3-4b32-b6ce-b72db132204b}, !- Demand Side Inlet Node Name
  {821ca3c9-eea4-4215-afb1-371989c0451e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b56e3df6-ca8d-474e-908c-67d8d64ccfb6}, !- Handle
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d75761bb-2b72-4034-a635-6bf2131c68e2}, !- Handle
  Node 231,                               !- Name
  {6ececf5f-3713-43a2-be26-a72cc88b25ef}, !- Inlet Port
  {b968ba71-afbf-469e-ba13-bd79b50d9730}; !- Outlet Port

OS:Node,
  {7df8910d-34cc-48c0-be0c-1f6bf6803a07}, !- Handle
  Node 232,                               !- Name
  {bb0427b7-63ae-4373-bb55-0e064f938b26}, !- Inlet Port
  {7bdf9b41-2408-4769-8173-75fe01cb6025}; !- Outlet Port

OS:Node,
  {ccafd588-3ece-4ade-ac11-684d03dfaa49}, !- Handle
  Node 233,                               !- Name
  {6e3c2216-071c-443b-810b-4ae7e7db3d8f}, !- Inlet Port
  {4495e400-1363-4fe4-bfdf-9d995b19395a}; !- Outlet Port

OS:Connector:Mixer,
  {cf47d4ca-f50e-4a86-876e-258856f736cd}, !- Handle
  Connector Mixer 3,                      !- Name
  {992e9e4f-9b33-4bbf-b9ad-9b548f0898ea}, !- Outlet Branch Name
  {2cadc390-fde9-4836-bafa-5a1f57068728}, !- Inlet Branch Name 1
  {b4edb483-89c0-4c5c-ae10-0de878aee48d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2ac7d4f3-989d-4b0d-8fca-32f1b8f4fcfe}, !- Handle
  Connector Splitter 3,                   !- Name
  {fca5f6e6-e921-453f-be18-255aa2ce2cf6}, !- Inlet Branch Name
  {6e3c2216-071c-443b-810b-4ae7e7db3d8f}, !- Outlet Branch Name 1
  {e8941e95-f958-4bc8-a62b-bb0fc4fbd18a}; !- Outlet Branch Name 2

OS:Connection,
  {6ececf5f-3713-43a2-be26-a72cc88b25ef}, !- Handle
  {356b0544-a7a3-4a78-bac6-8c6f3ea6c2dd}, !- Name
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Source Object
  13,                                     !- Outlet Port
  {d75761bb-2b72-4034-a635-6bf2131c68e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3c2216-071c-443b-810b-4ae7e7db3d8f}, !- Handle
  {0b79023c-2cb7-440f-87d2-1e5d84777a90}, !- Name
  {2ac7d4f3-989d-4b0d-8fca-32f1b8f4fcfe}, !- Source Object
  3,                                      !- Outlet Port
  {ccafd588-3ece-4ade-ac11-684d03dfaa49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdf9b41-2408-4769-8173-75fe01cb6025}, !- Handle
  {5cf421b5-4739-4cfe-89a2-9890291c1365}, !- Name
  {7df8910d-34cc-48c0-be0c-1f6bf6803a07}, !- Source Object
  3,                                      !- Outlet Port
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3d690f67-f0e8-4cb1-a09d-106ea6fa34b9}, !- Handle
  Node 234,                               !- Name
  {b05746c5-8ac3-4b32-b6ce-b72db132204b}, !- Inlet Port
  {1c8b4242-8899-4d4f-abb8-9bf853c5380b}; !- Outlet Port

OS:Node,
  {968c3408-a342-4c63-9b12-ba20d384bc44}, !- Handle
  Node 235,                               !- Name
  {47adcce5-f61a-4c2d-b219-18fa924f8666}, !- Inlet Port
  {821ca3c9-eea4-4215-afb1-371989c0451e}; !- Outlet Port

OS:Node,
  {b4eeca03-35fe-4404-b1b8-129c7d24ee0c}, !- Handle
  Node 236,                               !- Name
  {5916e980-772a-4ba3-8a15-7ed4fcb4271c}, !- Inlet Port
  {2937ba60-5de8-4575-8a45-cd976247f104}; !- Outlet Port

OS:Connector:Mixer,
  {7f2d6fc8-5c55-4c44-becf-15ecd9e0e224}, !- Handle
  Connector Mixer 4,                      !- Name
  {97dc8642-901b-4cce-b4af-1cddfb9f997d}, !- Outlet Branch Name
  {2c4e4944-dba8-4f4e-9354-6b3651e0ac6e}, !- Inlet Branch Name 1
  {346c3553-da7b-42ef-9518-396b513f7d94}, !- Inlet Branch Name 2
  {710fa993-3227-481c-b49c-6dd84b8a6741}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5d63b062-e594-48b8-b059-df64df2a1cd7}, !- Handle
  Connector Splitter 4,                   !- Name
  {f5610994-d19d-4df6-8fd6-4c026b84bc43}, !- Inlet Branch Name
  {5916e980-772a-4ba3-8a15-7ed4fcb4271c}, !- Outlet Branch Name 1
  {943efe7d-5f43-40e7-b704-9354c0f12e48}, !- Outlet Branch Name 2
  {c980b28b-6b53-4f1c-8951-88cf9c530cf1}; !- Outlet Branch Name 3

OS:Connection,
  {b05746c5-8ac3-4b32-b6ce-b72db132204b}, !- Handle
  {8ce09398-88ae-4775-a8ed-e3fe2427cb51}, !- Name
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Source Object
  16,                                     !- Outlet Port
  {3d690f67-f0e8-4cb1-a09d-106ea6fa34b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5916e980-772a-4ba3-8a15-7ed4fcb4271c}, !- Handle
  {8094c9ae-1afa-42ce-854e-1867befa059b}, !- Name
  {5d63b062-e594-48b8-b059-df64df2a1cd7}, !- Source Object
  3,                                      !- Outlet Port
  {b4eeca03-35fe-4404-b1b8-129c7d24ee0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821ca3c9-eea4-4215-afb1-371989c0451e}, !- Handle
  {740f4505-7d9c-4a5c-a868-3b9876b5dd94}, !- Name
  {968c3408-a342-4c63-9b12-ba20d384bc44}, !- Source Object
  3,                                      !- Outlet Port
  {c4a2b9b1-7d6a-4ac6-8a04-af03f48befee}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {7503816b-ec49-40ec-90e3-7a1acfb4ae39}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1dcabf49-d596-4b6e-9325-e75f1860e2a9}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7503816b-ec49-40ec-90e3-7a1acfb4ae39}, !- Schedule Type Limits Name
  {ea0ab780-6ae5-4ee9-abd5-a3b50556e111}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea0ab780-6ae5-4ee9-abd5-a3b50556e111}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7503816b-ec49-40ec-90e3-7a1acfb4ae39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {47f81351-f2c5-4e9b-ab65-a3cf9d232327}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1dcabf49-d596-4b6e-9325-e75f1860e2a9}, !- Schedule Name
  {7df8910d-34cc-48c0-be0c-1f6bf6803a07}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {dd6de95a-7db1-4400-bb63-ac208f81ac1b}, !- Handle
  Service Water Loop Pump,                !- Name
  {b968ba71-afbf-469e-ba13-bd79b50d9730}, !- Inlet Node Name
  {8c75984e-0741-44d8-aefd-79a8154340b0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {21882e68-ad05-4105-8d35-f90868d3c35d}, !- Handle
  Node 237,                               !- Name
  {8c75984e-0741-44d8-aefd-79a8154340b0}, !- Inlet Port
  {fca5f6e6-e921-453f-be18-255aa2ce2cf6}; !- Outlet Port

OS:Connection,
  {b968ba71-afbf-469e-ba13-bd79b50d9730}, !- Handle
  {99450c99-47e9-4cf3-a890-440fb1827a8d}, !- Name
  {d75761bb-2b72-4034-a635-6bf2131c68e2}, !- Source Object
  3,                                      !- Outlet Port
  {dd6de95a-7db1-4400-bb63-ac208f81ac1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c75984e-0741-44d8-aefd-79a8154340b0}, !- Handle
  {7fc66572-2ec1-43dc-b112-b2b696fed15c}, !- Name
  {dd6de95a-7db1-4400-bb63-ac208f81ac1b}, !- Source Object
  3,                                      !- Outlet Port
  {21882e68-ad05-4105-8d35-f90868d3c35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca5f6e6-e921-453f-be18-255aa2ce2cf6}, !- Handle
  {4085b785-e028-4802-9e1f-c2b745a750ab}, !- Name
  {21882e68-ad05-4105-8d35-f90868d3c35d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac7d4f3-989d-4b0d-8fca-32f1b8f4fcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {22596950-2894-4248-a957-298b72a44abc}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {fb467444-f8a4-4768-81be-0543f9186165}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.802 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {1dcabf49-d596-4b6e-9325-e75f1860e2a9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801940289369871,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  783.965112710694,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  783.965112710694,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {63f12f2e-9753-4077-bbfe-4c3cce3502e0}, !- Ambient Temperature Schedule Name
  {7f3ee07e-4ba9-4007-912e-cd084387c168}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.92444807922727,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.92444807922727,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4495e400-1363-4fe4-bfdf-9d995b19395a}, !- Use Side Inlet Node Name
  {758c7d3f-c03f-4459-8516-332e56b71bda}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {63f12f2e-9753-4077-bbfe-4c3cce3502e0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {8103486f-7cfc-40f8-9440-2a2bd0337797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8103486f-7cfc-40f8-9440-2a2bd0337797}, !- Handle
  Schedule Day 81,                        !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9a22a79-37c7-4bce-96a9-414ce2139008}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {977f3ca6-7aa1-44d0-ac96-52c57e45f528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {977f3ca6-7aa1-44d0-ac96-52c57e45f528}, !- Handle
  Schedule Day 82,                        !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {df34f7cf-9563-4894-bd25-5598dd20c789}, !- Handle
  Node 238,                               !- Name
  {758c7d3f-c03f-4459-8516-332e56b71bda}, !- Inlet Port
  {2cadc390-fde9-4836-bafa-5a1f57068728}; !- Outlet Port

OS:Connection,
  {4495e400-1363-4fe4-bfdf-9d995b19395a}, !- Handle
  {148d6527-c839-43ee-b80c-82a005481f45}, !- Name
  {ccafd588-3ece-4ade-ac11-684d03dfaa49}, !- Source Object
  3,                                      !- Outlet Port
  {fb467444-f8a4-4768-81be-0543f9186165}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {758c7d3f-c03f-4459-8516-332e56b71bda}, !- Handle
  {479ff9a1-b2ae-46ee-b679-218b062e59ce}, !- Name
  {fb467444-f8a4-4768-81be-0543f9186165}, !- Source Object
  32,                                     !- Outlet Port
  {df34f7cf-9563-4894-bd25-5598dd20c789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cadc390-fde9-4836-bafa-5a1f57068728}, !- Handle
  {a811ad9e-4fd7-4691-9a8a-cbd8c3df9633}, !- Name
  {df34f7cf-9563-4894-bd25-5598dd20c789}, !- Source Object
  3,                                      !- Outlet Port
  {cf47d4ca-f50e-4a86-876e-258856f736cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac63b3f9-d165-49ae-9425-9c3ad9ea5234}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b4f2e4f6-dbc9-478c-a5e7-3fda2531c7e3}, !- Inlet Node Name
  {87ab2fa1-37f1-463c-b33d-0911251ccdca}; !- Outlet Node Name

OS:Node,
  {55dbe694-791a-4656-bd07-2ad1a0217246}, !- Handle
  Node 239,                               !- Name
  {e8941e95-f958-4bc8-a62b-bb0fc4fbd18a}, !- Inlet Port
  {b4f2e4f6-dbc9-478c-a5e7-3fda2531c7e3}; !- Outlet Port

OS:Connection,
  {e8941e95-f958-4bc8-a62b-bb0fc4fbd18a}, !- Handle
  {8d1271bd-589b-4364-bddd-19b4c0682ac4}, !- Name
  {2ac7d4f3-989d-4b0d-8fca-32f1b8f4fcfe}, !- Source Object
  4,                                      !- Outlet Port
  {55dbe694-791a-4656-bd07-2ad1a0217246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfcae15f-2d9f-420b-9c65-87970f49c66b}, !- Handle
  Node 240,                               !- Name
  {87ab2fa1-37f1-463c-b33d-0911251ccdca}, !- Inlet Port
  {b4edb483-89c0-4c5c-ae10-0de878aee48d}; !- Outlet Port

OS:Connection,
  {b4f2e4f6-dbc9-478c-a5e7-3fda2531c7e3}, !- Handle
  {0ee2b5d6-6d72-4a3f-a189-dee0dd402a6e}, !- Name
  {55dbe694-791a-4656-bd07-2ad1a0217246}, !- Source Object
  3,                                      !- Outlet Port
  {ac63b3f9-d165-49ae-9425-9c3ad9ea5234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ab2fa1-37f1-463c-b33d-0911251ccdca}, !- Handle
  {1808e5d2-e110-4a1b-ba89-ec0aa3faa85f}, !- Name
  {ac63b3f9-d165-49ae-9425-9c3ad9ea5234}, !- Source Object
  3,                                      !- Outlet Port
  {bfcae15f-2d9f-420b-9c65-87970f49c66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4edb483-89c0-4c5c-ae10-0de878aee48d}, !- Handle
  {1adfc725-a1db-4d2e-ad97-e5468c21da6f}, !- Name
  {bfcae15f-2d9f-420b-9c65-87970f49c66b}, !- Source Object
  3,                                      !- Outlet Port
  {cf47d4ca-f50e-4a86-876e-258856f736cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {514b1ff3-033d-473a-b211-09895ddecfa1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {2937ba60-5de8-4575-8a45-cd976247f104}, !- Inlet Node Name
  {4f18be52-eea6-46a0-8bd6-dd0a737a804c}; !- Outlet Node Name

OS:Node,
  {e5db9e4a-79ba-44f0-bd5c-0c27f9a13bb5}, !- Handle
  Node 241,                               !- Name
  {4f18be52-eea6-46a0-8bd6-dd0a737a804c}, !- Inlet Port
  {2c4e4944-dba8-4f4e-9354-6b3651e0ac6e}; !- Outlet Port

OS:Connection,
  {2937ba60-5de8-4575-8a45-cd976247f104}, !- Handle
  {aca11929-8c64-421d-8036-56aecd2bdcad}, !- Name
  {b4eeca03-35fe-4404-b1b8-129c7d24ee0c}, !- Source Object
  3,                                      !- Outlet Port
  {514b1ff3-033d-473a-b211-09895ddecfa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f18be52-eea6-46a0-8bd6-dd0a737a804c}, !- Handle
  {d0245fec-21e5-4728-a9ce-f28d5806c61f}, !- Name
  {514b1ff3-033d-473a-b211-09895ddecfa1}, !- Source Object
  3,                                      !- Outlet Port
  {e5db9e4a-79ba-44f0-bd5c-0c27f9a13bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4e4944-dba8-4f4e-9354-6b3651e0ac6e}, !- Handle
  {aa42d836-b840-4331-bc65-5280922a9402}, !- Name
  {e5db9e4a-79ba-44f0-bd5c-0c27f9a13bb5}, !- Source Object
  3,                                      !- Outlet Port
  {7f2d6fc8-5c55-4c44-becf-15ecd9e0e224}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9abd4212-d6b0-4e71-bb88-207449f5c6e4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9214cd42-660d-44f4-9af6-41ea62d0ed5e}, !- Inlet Node Name
  {bb0427b7-63ae-4373-bb55-0e064f938b26}; !- Outlet Node Name

OS:Node,
  {09e94489-c36e-4e7d-911c-127dc740b5b9}, !- Handle
  Node 242,                               !- Name
  {992e9e4f-9b33-4bbf-b9ad-9b548f0898ea}, !- Inlet Port
  {9214cd42-660d-44f4-9af6-41ea62d0ed5e}; !- Outlet Port

OS:Connection,
  {992e9e4f-9b33-4bbf-b9ad-9b548f0898ea}, !- Handle
  {1e29a73b-e52e-40a1-8824-36aa5188d58e}, !- Name
  {cf47d4ca-f50e-4a86-876e-258856f736cd}, !- Source Object
  2,                                      !- Outlet Port
  {09e94489-c36e-4e7d-911c-127dc740b5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9214cd42-660d-44f4-9af6-41ea62d0ed5e}, !- Handle
  {db6963f9-294d-4a21-b1ca-05aae278bbb7}, !- Name
  {09e94489-c36e-4e7d-911c-127dc740b5b9}, !- Source Object
  3,                                      !- Outlet Port
  {9abd4212-d6b0-4e71-bb88-207449f5c6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0427b7-63ae-4373-bb55-0e064f938b26}, !- Handle
  {f898b886-d563-432d-b63d-a02ba93cadd5}, !- Name
  {9abd4212-d6b0-4e71-bb88-207449f5c6e4}, !- Source Object
  3,                                      !- Outlet Port
  {7df8910d-34cc-48c0-be0c-1f6bf6803a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55241ac5-f478-4f26-b011-4139ea89b969}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1c8b4242-8899-4d4f-abb8-9bf853c5380b}, !- Inlet Node Name
  {dd68516e-d816-4343-ae05-29419185ac25}; !- Outlet Node Name

OS:Node,
  {9f5b3a4a-b15d-41c7-85c3-7b5712d34e9b}, !- Handle
  Node 243,                               !- Name
  {dd68516e-d816-4343-ae05-29419185ac25}, !- Inlet Port
  {f5610994-d19d-4df6-8fd6-4c026b84bc43}; !- Outlet Port

OS:Connection,
  {1c8b4242-8899-4d4f-abb8-9bf853c5380b}, !- Handle
  {e3c8f6bf-9590-41ed-a32d-bf3bb64060db}, !- Name
  {3d690f67-f0e8-4cb1-a09d-106ea6fa34b9}, !- Source Object
  3,                                      !- Outlet Port
  {55241ac5-f478-4f26-b011-4139ea89b969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd68516e-d816-4343-ae05-29419185ac25}, !- Handle
  {ee18b642-97e1-4d08-a53c-15ad07f2c9cf}, !- Name
  {55241ac5-f478-4f26-b011-4139ea89b969}, !- Source Object
  3,                                      !- Outlet Port
  {9f5b3a4a-b15d-41c7-85c3-7b5712d34e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5610994-d19d-4df6-8fd6-4c026b84bc43}, !- Handle
  {5f73ca08-0ca3-49e5-9207-fc6f5574ca05}, !- Name
  {9f5b3a4a-b15d-41c7-85c3-7b5712d34e9b}, !- Source Object
  3,                                      !- Outlet Port
  {5d63b062-e594-48b8-b059-df64df2a1cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39fa7a94-9f79-46df-a6ad-79a173b02d16}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {298310be-37d6-48f3-b3cf-e8b003ff772c}, !- Inlet Node Name
  {47adcce5-f61a-4c2d-b219-18fa924f8666}; !- Outlet Node Name

OS:Node,
  {d6669a32-4e91-4feb-9772-3b0c02e28b02}, !- Handle
  Node 244,                               !- Name
  {97dc8642-901b-4cce-b4af-1cddfb9f997d}, !- Inlet Port
  {298310be-37d6-48f3-b3cf-e8b003ff772c}; !- Outlet Port

OS:Connection,
  {97dc8642-901b-4cce-b4af-1cddfb9f997d}, !- Handle
  {e77ec3bd-9063-4a30-9eb8-d3e5a6ebdef9}, !- Name
  {7f2d6fc8-5c55-4c44-becf-15ecd9e0e224}, !- Source Object
  2,                                      !- Outlet Port
  {d6669a32-4e91-4feb-9772-3b0c02e28b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298310be-37d6-48f3-b3cf-e8b003ff772c}, !- Handle
  {318b430a-05dc-4a39-ab03-7600056cf785}, !- Name
  {d6669a32-4e91-4feb-9772-3b0c02e28b02}, !- Source Object
  3,                                      !- Outlet Port
  {39fa7a94-9f79-46df-a6ad-79a173b02d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47adcce5-f61a-4c2d-b219-18fa924f8666}, !- Handle
  {4cf9e530-51e2-47db-9d2d-2142847b6b44}, !- Name
  {39fa7a94-9f79-46df-a6ad-79a173b02d16}, !- Source Object
  3,                                      !- Outlet Port
  {968c3408-a342-4c63-9b12-ba20d384bc44}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ce7c3bba-2f8b-4e0d-99b0-5e07f19f84f5}, !- Handle
  Water Use Connections 1,                !- Name
  {cc1e3719-3eeb-49b6-b5e5-5f6b48a85ec6}, !- Inlet Node Name
  {fd90d007-b365-40cd-b5f1-50c1c474b8c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74347a17-06cd-4999-ab23-6ff08be83758}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e002b1f-7d31-421f-b753-b1c240a0e6ea}, !- Handle
  Main Service Water Use Def 1.7gal/min,  !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {eaffb154-940d-45d2-aa25-308b6816c948}, !- Sensible Fraction Schedule Name
  {93ce7b0b-e9bc-4929-9336-14ed8f08b035}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eaffb154-940d-45d2-aa25-308b6816c948}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {df036705-7145-4247-80c5-357fb94efbf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df036705-7145-4247-80c5-357fb94efbf2}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93ce7b0b-e9bc-4929-9336-14ed8f08b035}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {b85e8e51-f605-4c91-acc5-f64b319c8e0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b85e8e51-f605-4c91-acc5-f64b319c8e0b}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bca9e854-b664-4528-8e3e-0b2d6358d7f1}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {ca3d5ba8-8110-448c-a779-c3acddfde941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca3d5ba8-8110-448c-a779-c3acddfde941}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {74347a17-06cd-4999-ab23-6ff08be83758}, !- Handle
  Main Service Water Use 1.7gal/min,      !- Name
  {0e002b1f-7d31-421f-b753-b1c240a0e6ea}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {3ea66305-d23b-47da-b821-4dd63494eaaf}, !- Default Day Schedule Name
  {84eb1767-d0a4-453a-97de-e3fcc50f0305}, !- Summer Design Day Schedule Name
  {c51794b1-843e-46f7-9f6a-5a8964859221}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ea66305-d23b-47da-b821-4dd63494eaaf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edb70a0e-7a11-407d-b2f1-df004c7f5bd2}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84eb1767-d0a4-453a-97de-e3fcc50f0305}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e649b1ae-f498-416c-8748-a9a0b90e53ca}, !- Handle
  Schedule Rule 100,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e58e51a4-178c-4c40-ba12-1d3d0c62502d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {e58e51a4-178c-4c40-ba12-1d3d0c62502d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9da71b8a-4716-459f-8be0-d624ba51d1e2}, !- Handle
  Schedule Rule 101,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ed2ae1a7-dc6a-45c9-ba69-ded426391097}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {ed2ae1a7-dc6a-45c9-ba69-ded426391097}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {c7210087-c1f4-493a-b281-45c721d559dd}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c51794b1-843e-46f7-9f6a-5a8964859221}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a263fb6b-5f23-4dfd-be47-3d6ad114dba6}, !- Handle
  Schedule Rule 102,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de35b2cb-e92a-4d7a-a112-b074b86c5a7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {de35b2cb-e92a-4d7a-a112-b074b86c5a7a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce855fd7-6362-4c40-8403-5c8fcbe15d60}, !- Handle
  Schedule Rule 103,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad5a8c27-a598-44cc-84ac-56cdb6191ead}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {ad5a8c27-a598-44cc-84ac-56cdb6191ead}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0a24c8a5-6b34-4f6e-b0e3-74d356d585d4}, !- Handle
  Schedule Rule 104,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b04e65ff-1ab1-4183-bdce-4c869576b58f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b04e65ff-1ab1-4183-bdce-4c869576b58f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d445b899-c3f3-432d-abbc-5d0f59fc445e}, !- Handle
  Schedule Rule 105,                      !- Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5db518b-a092-40aa-9edf-41b3cf02a80c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5db518b-a092-40aa-9edf-41b3cf02a80c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {1363e05f-2cb3-45c2-870e-93be824902cb}, !- Handle
  Node 245,                               !- Name
  {943efe7d-5f43-40e7-b704-9354c0f12e48}, !- Inlet Port
  {cc1e3719-3eeb-49b6-b5e5-5f6b48a85ec6}; !- Outlet Port

OS:Connection,
  {943efe7d-5f43-40e7-b704-9354c0f12e48}, !- Handle
  {78dd2300-988d-4851-958c-df178bc76ae3}, !- Name
  {5d63b062-e594-48b8-b059-df64df2a1cd7}, !- Source Object
  4,                                      !- Outlet Port
  {1363e05f-2cb3-45c2-870e-93be824902cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc7569df-d6c4-47e5-bdcd-4ac3ff2c224b}, !- Handle
  Node 246,                               !- Name
  {fd90d007-b365-40cd-b5f1-50c1c474b8c0}, !- Inlet Port
  {346c3553-da7b-42ef-9518-396b513f7d94}; !- Outlet Port

OS:Connection,
  {cc1e3719-3eeb-49b6-b5e5-5f6b48a85ec6}, !- Handle
  {d1f170ae-39d7-48f9-94c9-e149fb6fb9c0}, !- Name
  {1363e05f-2cb3-45c2-870e-93be824902cb}, !- Source Object
  3,                                      !- Outlet Port
  {ce7c3bba-2f8b-4e0d-99b0-5e07f19f84f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd90d007-b365-40cd-b5f1-50c1c474b8c0}, !- Handle
  {0ca753c2-1019-46f1-bd23-ac1f1bd0e1c9}, !- Name
  {ce7c3bba-2f8b-4e0d-99b0-5e07f19f84f5}, !- Source Object
  3,                                      !- Outlet Port
  {fc7569df-d6c4-47e5-bdcd-4ac3ff2c224b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346c3553-da7b-42ef-9518-396b513f7d94}, !- Handle
  {741116db-8468-4989-88b6-d7d964f9489d}, !- Name
  {fc7569df-d6c4-47e5-bdcd-4ac3ff2c224b}, !- Source Object
  3,                                      !- Outlet Port
  {7f2d6fc8-5c55-4c44-becf-15ecd9e0e224}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {143fbbe2-2b94-4bfb-bbf9-ac0342b3b3fe}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {efee38f2-8259-4ebc-8e0f-d65118694713}, !- Plant Side Inlet Node Name
  {9ab95eaa-0445-442b-a28a-f2631ece187b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5f2846dc-6149-4f89-ae7a-31caf3a6db6d}, !- Demand Side Inlet Node Name
  {476661e4-20a6-4bc9-a9db-c260335f5f52}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c1faf723-b648-4fd5-a919-bd35d58f58fe}, !- Handle
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {92f59ddd-02c7-4d10-9f8a-87353368c196}, !- Handle
  Node 247,                               !- Name
  {efee38f2-8259-4ebc-8e0f-d65118694713}, !- Inlet Port
  {2903d7a3-8ebc-4c67-b167-74582a4cdb85}; !- Outlet Port

OS:Node,
  {143fbbe2-2b94-4bfb-bbf9-ac0342b3b3fe}, !- Handle
  Node 248,                               !- Name
  {2b18d25d-18b4-445c-8024-f3a319c2a3fa}, !- Inlet Port
  {9ab95eaa-0445-442b-a28a-f2631ece187b}; !- Outlet Port

OS:Node,
  {641a179b-697a-4972-a4dd-f9969a202e93}, !- Handle
  Node 249,                               !- Name
  {ffc874a7-fbe1-460a-b713-dda40d174eef}, !- Inlet Port
  {c7f7ff9d-06c4-4c40-9d42-4807bea72d64}; !- Outlet Port

OS:Connector:Mixer,
  {ddfff962-4177-4fe6-8d47-dbde976f3632}, !- Handle
  Connector Mixer 5,                      !- Name
  {1c135f06-3f51-44fc-9f33-142ec1455c43}, !- Outlet Branch Name
  {1fa3a00e-0c60-4fb8-8f2b-bbc165fbe261}, !- Inlet Branch Name 1
  {48c82b59-b8e7-4b94-8251-ae3b7ea5fd23}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5b288af8-f5da-4a18-851e-c1769c6f3b2d}, !- Handle
  Connector Splitter 5,                   !- Name
  {3d431358-903c-4a23-85e2-9e4a2698e46f}, !- Inlet Branch Name
  {ffc874a7-fbe1-460a-b713-dda40d174eef}, !- Outlet Branch Name 1
  {cdd6475c-0ccf-4d84-9363-6e05e33b72ee}; !- Outlet Branch Name 2

OS:Connection,
  {efee38f2-8259-4ebc-8e0f-d65118694713}, !- Handle
  {78f53dfe-0b25-41a9-a7ae-ace405f7d8dd}, !- Name
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Source Object
  13,                                     !- Outlet Port
  {92f59ddd-02c7-4d10-9f8a-87353368c196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc874a7-fbe1-460a-b713-dda40d174eef}, !- Handle
  {69dcbb7a-6b1e-454d-86fb-5b842faa7aa6}, !- Name
  {5b288af8-f5da-4a18-851e-c1769c6f3b2d}, !- Source Object
  3,                                      !- Outlet Port
  {641a179b-697a-4972-a4dd-f9969a202e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab95eaa-0445-442b-a28a-f2631ece187b}, !- Handle
  {d55863c9-334d-4fce-852b-6d3632787516}, !- Name
  {143fbbe2-2b94-4bfb-bbf9-ac0342b3b3fe}, !- Source Object
  3,                                      !- Outlet Port
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c2523bb0-2ec5-4daa-92ff-ffc466055340}, !- Handle
  Node 250,                               !- Name
  {5f2846dc-6149-4f89-ae7a-31caf3a6db6d}, !- Inlet Port
  {36bc8e52-7932-4e56-aa58-b255f263c365}; !- Outlet Port

OS:Node,
  {bfcbe526-c398-4c7c-a6b3-8ee60f9e8169}, !- Handle
  Node 251,                               !- Name
  {002e4fa2-f1a1-4694-aa54-ceb127f6e043}, !- Inlet Port
  {476661e4-20a6-4bc9-a9db-c260335f5f52}; !- Outlet Port

OS:Node,
  {e7d5dc18-308e-41cf-88a8-21b0db850891}, !- Handle
  Node 252,                               !- Name
  {f2dfc3dc-426c-4793-91ba-008ff63c39dc}, !- Inlet Port
  {2ee359cb-0eef-426a-adb4-e0d9da110ef0}; !- Outlet Port

OS:Connector:Mixer,
  {9afcbcd1-192f-4bc2-b13f-6849223051f4}, !- Handle
  Connector Mixer 6,                      !- Name
  {3ed3f3f1-90fa-449a-a57e-90a28f3a7f59}, !- Outlet Branch Name
  {feb1adc9-5a4d-4fa4-ae79-0e53bead70ae}, !- Inlet Branch Name 1
  {fe5b85cd-6a09-4402-ba9c-bdb6e87a53c3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7fa2024b-6f09-4e0e-83fb-9c129bb21536}, !- Handle
  Connector Splitter 6,                   !- Name
  {4463f29d-2994-4a5e-988c-328171910ca5}, !- Inlet Branch Name
  {f2dfc3dc-426c-4793-91ba-008ff63c39dc}, !- Outlet Branch Name 1
  {ae07e884-b78f-4a44-ab11-1f221b5bf85a}; !- Outlet Branch Name 2

OS:Connection,
  {5f2846dc-6149-4f89-ae7a-31caf3a6db6d}, !- Handle
  {4b3d2587-198b-42b3-8536-eb15de4049e9}, !- Name
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Source Object
  16,                                     !- Outlet Port
  {c2523bb0-2ec5-4daa-92ff-ffc466055340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2dfc3dc-426c-4793-91ba-008ff63c39dc}, !- Handle
  {e4b4f9da-a3b4-469f-89dc-c3a2825bfe95}, !- Name
  {7fa2024b-6f09-4e0e-83fb-9c129bb21536}, !- Source Object
  3,                                      !- Outlet Port
  {e7d5dc18-308e-41cf-88a8-21b0db850891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476661e4-20a6-4bc9-a9db-c260335f5f52}, !- Handle
  {4c741077-aef5-48e6-b38c-f6a68b5ce53e}, !- Name
  {bfcbe526-c398-4c7c-a6b3-8ee60f9e8169}, !- Source Object
  3,                                      !- Outlet Port
  {736b20c1-2e9d-4a10-9e1c-b04d8a025d98}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {5d5f6bd3-6e11-4d8b-abf0-675c51b6ba0c}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c75a4272-a59c-4c81-8576-50e59d98ad08}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {5d5f6bd3-6e11-4d8b-abf0-675c51b6ba0c}, !- Schedule Type Limits Name
  {7484d1a6-0e47-475c-bfa8-797e972dea04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7484d1a6-0e47-475c-bfa8-797e972dea04}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {5d5f6bd3-6e11-4d8b-abf0-675c51b6ba0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e30135dd-47f9-4810-a0aa-75ec75092370}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c75a4272-a59c-4c81-8576-50e59d98ad08}, !- Schedule Name
  {143fbbe2-2b94-4bfb-bbf9-ac0342b3b3fe}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9a7fa01c-8ff1-4035-9575-04a673894eb6}, !- Handle
  Booster Water Loop Pump,                !- Name
  {f7ad0d75-6fbc-4f97-b6e1-bd83ffec7dd4}, !- Inlet Node Name
  {0b5e5cd4-c7f2-4a93-8145-7eb8685e10dd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6fc5fcf4-17b4-4ad6-a5d3-2a3519ddabfc}, !- Handle
  Node 253,                               !- Name
  {0b5e5cd4-c7f2-4a93-8145-7eb8685e10dd}, !- Inlet Port
  {3d431358-903c-4a23-85e2-9e4a2698e46f}; !- Outlet Port

OS:Connection,
  {0b5e5cd4-c7f2-4a93-8145-7eb8685e10dd}, !- Handle
  {a15fb2de-d416-4c8f-b990-41fbc8f8680b}, !- Name
  {9a7fa01c-8ff1-4035-9575-04a673894eb6}, !- Source Object
  3,                                      !- Outlet Port
  {6fc5fcf4-17b4-4ad6-a5d3-2a3519ddabfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d431358-903c-4a23-85e2-9e4a2698e46f}, !- Handle
  {33fda5e9-16ee-4ff6-8bec-7cba2258cd5f}, !- Name
  {6fc5fcf4-17b4-4ad6-a5d3-2a3519ddabfc}, !- Source Object
  3,                                      !- Outlet Port
  {5b288af8-f5da-4a18-851e-c1769c6f3b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d0288668-6c03-4213-8061-64d496111681}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {c75a4272-a59c-4c81-8576-50e59d98ad08}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.04401963591,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1dd823e8-6893-4e6f-aa7b-5af6f96c71b1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.443796016692265,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.443796016692265,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c7f7ff9d-06c4-4c40-9d42-4807bea72d64}, !- Use Side Inlet Node Name
  {2c71017d-7e01-4d17-ae09-5c579c6f08be}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {ab0411e6-23bf-4bff-aa86-2de4e151d35b}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {53115124-6bdf-4ec2-a213-6c013de01ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53115124-6bdf-4ec2-a213-6c013de01ea8}, !- Handle
  Schedule Day 88,                        !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {931bf638-3000-4506-b41b-512f67d8ba0d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  {add87926-d7f8-4872-9902-a30b1fb9d093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {add87926-d7f8-4872-9902-a30b1fb9d093}, !- Handle
  Schedule Day 89,                        !- Name
  {ac8e189b-1543-4f43-b9ae-e8b586e6b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dd823e8-6893-4e6f-aa7b-5af6f96c71b1}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {5d5f6bd3-6e11-4d8b-abf0-675c51b6ba0c}, !- Schedule Type Limits Name
  {67117773-95b4-4329-aea4-e80e5a2ea227}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67117773-95b4-4329-aea4-e80e5a2ea227}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {5d5f6bd3-6e11-4d8b-abf0-675c51b6ba0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c120303f-4dae-4b93-8894-7a8c5198af3b}, !- Handle
  Node 254,                               !- Name
  {2c71017d-7e01-4d17-ae09-5c579c6f08be}, !- Inlet Port
  {1fa3a00e-0c60-4fb8-8f2b-bbc165fbe261}; !- Outlet Port

OS:Connection,
  {c7f7ff9d-06c4-4c40-9d42-4807bea72d64}, !- Handle
  {699c8dc6-ede3-4ed5-8f77-3f3c9188c559}, !- Name
  {641a179b-697a-4972-a4dd-f9969a202e93}, !- Source Object
  3,                                      !- Outlet Port
  {d0288668-6c03-4213-8061-64d496111681}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2c71017d-7e01-4d17-ae09-5c579c6f08be}, !- Handle
  {b86a2c20-ee5d-4f95-84e6-bc3eb2b6c6dc}, !- Name
  {d0288668-6c03-4213-8061-64d496111681}, !- Source Object
  32,                                     !- Outlet Port
  {c120303f-4dae-4b93-8894-7a8c5198af3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa3a00e-0c60-4fb8-8f2b-bbc165fbe261}, !- Handle
  {07a6ccca-0704-42de-8608-d1ee2b3e526a}, !- Name
  {c120303f-4dae-4b93-8894-7a8c5198af3b}, !- Source Object
  3,                                      !- Outlet Port
  {ddfff962-4177-4fe6-8d47-dbde976f3632}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ccc0e85-49af-4d62-acfa-c3fdf777dcc6}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {36216168-581f-41c7-a919-7d872253288a}, !- Inlet Node Name
  {b42d76ea-65c6-4b88-8d4b-5f5b934a4002}; !- Outlet Node Name

OS:Node,
  {e11b6342-de47-4836-a08e-2552ee07705e}, !- Handle
  Node 255,                               !- Name
  {cdd6475c-0ccf-4d84-9363-6e05e33b72ee}, !- Inlet Port
  {36216168-581f-41c7-a919-7d872253288a}; !- Outlet Port

OS:Connection,
  {cdd6475c-0ccf-4d84-9363-6e05e33b72ee}, !- Handle
  {730b1ed2-8aa3-4354-9a0a-86c01d28efc4}, !- Name
  {5b288af8-f5da-4a18-851e-c1769c6f3b2d}, !- Source Object
  4,                                      !- Outlet Port
  {e11b6342-de47-4836-a08e-2552ee07705e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29356d5b-88d5-4447-84aa-a6fce6c6ed18}, !- Handle
  Node 256,                               !- Name
  {b42d76ea-65c6-4b88-8d4b-5f5b934a4002}, !- Inlet Port
  {48c82b59-b8e7-4b94-8251-ae3b7ea5fd23}; !- Outlet Port

OS:Connection,
  {36216168-581f-41c7-a919-7d872253288a}, !- Handle
  {ba8a336a-d554-4691-a633-8ee853f1af52}, !- Name
  {e11b6342-de47-4836-a08e-2552ee07705e}, !- Source Object
  3,                                      !- Outlet Port
  {7ccc0e85-49af-4d62-acfa-c3fdf777dcc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42d76ea-65c6-4b88-8d4b-5f5b934a4002}, !- Handle
  {d57b8d98-3ec1-4bab-ae41-ed15447fc197}, !- Name
  {7ccc0e85-49af-4d62-acfa-c3fdf777dcc6}, !- Source Object
  3,                                      !- Outlet Port
  {29356d5b-88d5-4447-84aa-a6fce6c6ed18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c82b59-b8e7-4b94-8251-ae3b7ea5fd23}, !- Handle
  {8f3f06b5-58f8-4b4f-a45c-23a4475dc721}, !- Name
  {29356d5b-88d5-4447-84aa-a6fce6c6ed18}, !- Source Object
  3,                                      !- Outlet Port
  {ddfff962-4177-4fe6-8d47-dbde976f3632}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87bbc965-52b3-4890-8f41-ef508bd9f7fa}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {2ee359cb-0eef-426a-adb4-e0d9da110ef0}, !- Inlet Node Name
  {31c26c52-7c4d-46f8-8f27-dc60fcc71202}; !- Outlet Node Name

OS:Node,
  {26c64b14-5f00-4cee-95ed-d3da1dd78e5d}, !- Handle
  Node 257,                               !- Name
  {31c26c52-7c4d-46f8-8f27-dc60fcc71202}, !- Inlet Port
  {feb1adc9-5a4d-4fa4-ae79-0e53bead70ae}; !- Outlet Port

OS:Connection,
  {2ee359cb-0eef-426a-adb4-e0d9da110ef0}, !- Handle
  {f39dcce3-74c6-468a-9638-19d6411baa1c}, !- Name
  {e7d5dc18-308e-41cf-88a8-21b0db850891}, !- Source Object
  3,                                      !- Outlet Port
  {87bbc965-52b3-4890-8f41-ef508bd9f7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c26c52-7c4d-46f8-8f27-dc60fcc71202}, !- Handle
  {7019ca62-f811-41b4-b415-295a4ecaf635}, !- Name
  {87bbc965-52b3-4890-8f41-ef508bd9f7fa}, !- Source Object
  3,                                      !- Outlet Port
  {26c64b14-5f00-4cee-95ed-d3da1dd78e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb1adc9-5a4d-4fa4-ae79-0e53bead70ae}, !- Handle
  {5f0164ae-88da-4dbc-9502-be550006b778}, !- Name
  {26c64b14-5f00-4cee-95ed-d3da1dd78e5d}, !- Source Object
  3,                                      !- Outlet Port
  {9afcbcd1-192f-4bc2-b13f-6849223051f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e89b537-d622-4520-b530-31872653325d}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {f1f4146d-b59c-4a29-87fe-b38fe7b30e73}, !- Inlet Node Name
  {2b18d25d-18b4-445c-8024-f3a319c2a3fa}; !- Outlet Node Name

OS:Node,
  {97c1a26c-2eb9-485e-8487-7de5eb60eb98}, !- Handle
  Node 258,                               !- Name
  {1c135f06-3f51-44fc-9f33-142ec1455c43}, !- Inlet Port
  {f1f4146d-b59c-4a29-87fe-b38fe7b30e73}; !- Outlet Port

OS:Connection,
  {1c135f06-3f51-44fc-9f33-142ec1455c43}, !- Handle
  {138bfe96-71f5-47f1-a3d0-aa2fa8259cbb}, !- Name
  {ddfff962-4177-4fe6-8d47-dbde976f3632}, !- Source Object
  2,                                      !- Outlet Port
  {97c1a26c-2eb9-485e-8487-7de5eb60eb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f4146d-b59c-4a29-87fe-b38fe7b30e73}, !- Handle
  {6f0f25ec-fc06-49a7-bc3d-6726ae5044ca}, !- Name
  {97c1a26c-2eb9-485e-8487-7de5eb60eb98}, !- Source Object
  3,                                      !- Outlet Port
  {8e89b537-d622-4520-b530-31872653325d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b18d25d-18b4-445c-8024-f3a319c2a3fa}, !- Handle
  {e1784bd1-7707-4397-b027-12563fe361d2}, !- Name
  {8e89b537-d622-4520-b530-31872653325d}, !- Source Object
  3,                                      !- Outlet Port
  {143fbbe2-2b94-4bfb-bbf9-ac0342b3b3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7b4bfeb-a2b3-4140-a1f1-5b43f194fcf4}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {36bc8e52-7932-4e56-aa58-b255f263c365}, !- Inlet Node Name
  {4d3702f5-5416-48ae-ae5c-5895f260cb22}; !- Outlet Node Name

OS:Node,
  {3bf02950-751e-4c6c-9903-b5d314140f59}, !- Handle
  Node 259,                               !- Name
  {4d3702f5-5416-48ae-ae5c-5895f260cb22}, !- Inlet Port
  {4463f29d-2994-4a5e-988c-328171910ca5}; !- Outlet Port

OS:Connection,
  {36bc8e52-7932-4e56-aa58-b255f263c365}, !- Handle
  {c18e89a2-67d3-48d9-9937-d5b083f5cd4b}, !- Name
  {c2523bb0-2ec5-4daa-92ff-ffc466055340}, !- Source Object
  3,                                      !- Outlet Port
  {a7b4bfeb-a2b3-4140-a1f1-5b43f194fcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3702f5-5416-48ae-ae5c-5895f260cb22}, !- Handle
  {ac3b8415-4115-4842-a5f5-1e658b63869b}, !- Name
  {a7b4bfeb-a2b3-4140-a1f1-5b43f194fcf4}, !- Source Object
  3,                                      !- Outlet Port
  {3bf02950-751e-4c6c-9903-b5d314140f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4463f29d-2994-4a5e-988c-328171910ca5}, !- Handle
  {1c25568a-a24f-44bf-974e-4c6c68a07eb4}, !- Name
  {3bf02950-751e-4c6c-9903-b5d314140f59}, !- Source Object
  3,                                      !- Outlet Port
  {7fa2024b-6f09-4e0e-83fb-9c129bb21536}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aef2c2c4-5695-4973-9df3-66f19c245271}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {713415ea-e477-465b-8e41-23587c7c5207}, !- Inlet Node Name
  {002e4fa2-f1a1-4694-aa54-ceb127f6e043}; !- Outlet Node Name

OS:Node,
  {2cf5d9e9-a919-412f-9676-58467fc1eddf}, !- Handle
  Node 260,                               !- Name
  {3ed3f3f1-90fa-449a-a57e-90a28f3a7f59}, !- Inlet Port
  {713415ea-e477-465b-8e41-23587c7c5207}; !- Outlet Port

OS:Connection,
  {3ed3f3f1-90fa-449a-a57e-90a28f3a7f59}, !- Handle
  {b173360d-e945-4274-9ab1-139f6e2710ef}, !- Name
  {9afcbcd1-192f-4bc2-b13f-6849223051f4}, !- Source Object
  2,                                      !- Outlet Port
  {2cf5d9e9-a919-412f-9676-58467fc1eddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713415ea-e477-465b-8e41-23587c7c5207}, !- Handle
  {07f61d51-d11e-4ab4-a78f-8e3a2b95b59a}, !- Name
  {2cf5d9e9-a919-412f-9676-58467fc1eddf}, !- Source Object
  3,                                      !- Outlet Port
  {aef2c2c4-5695-4973-9df3-66f19c245271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002e4fa2-f1a1-4694-aa54-ceb127f6e043}, !- Handle
  {11fcb37d-39a2-42ff-9fbc-a26f1a65f625}, !- Name
  {aef2c2c4-5695-4973-9df3-66f19c245271}, !- Source Object
  3,                                      !- Outlet Port
  {bfcbe526-c398-4c7c-a6b3-8ee60f9e8169}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {3b2a885b-7f76-48a9-890e-662f0dd525c4}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {741aab03-1e32-4005-9604-ddd9630c8e9f}, !- Loop Demand Side Inlet Node
  {9ac12978-d6c0-486c-bc9a-20dda39c72cd}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {2903d7a3-8ebc-4c67-b167-74582a4cdb85}, !- Loop Supply Side Inlet Node
  {1632978f-7e86-4642-ad74-ce78b28c59b2}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {293475b6-6af3-4c43-bb97-21b65d060356}, !- Handle
  Node 261,                               !- Name
  {1632978f-7e86-4642-ad74-ce78b28c59b2}, !- Inlet Port
  {f7ad0d75-6fbc-4f97-b6e1-bd83ffec7dd4}; !- Outlet Port

OS:Connection,
  {2903d7a3-8ebc-4c67-b167-74582a4cdb85}, !- Handle
  {06c064c2-722f-4115-8cbf-953a190986e1}, !- Name
  {92f59ddd-02c7-4d10-9f8a-87353368c196}, !- Source Object
  3,                                      !- Outlet Port
  {3b2a885b-7f76-48a9-890e-662f0dd525c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1632978f-7e86-4642-ad74-ce78b28c59b2}, !- Handle
  {f56133c5-49e6-41c7-9e89-a6c57c6d61ff}, !- Name
  {3b2a885b-7f76-48a9-890e-662f0dd525c4}, !- Source Object
  7,                                      !- Outlet Port
  {293475b6-6af3-4c43-bb97-21b65d060356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ad0d75-6fbc-4f97-b6e1-bd83ffec7dd4}, !- Handle
  {72bd4ad9-9809-45fe-af3f-01688f40d17a}, !- Name
  {293475b6-6af3-4c43-bb97-21b65d060356}, !- Source Object
  3,                                      !- Outlet Port
  {9a7fa01c-8ff1-4035-9575-04a673894eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26d937f8-eac7-478a-81a9-d0a8e72561cf}, !- Handle
  Node 262,                               !- Name
  {c980b28b-6b53-4f1c-8951-88cf9c530cf1}, !- Inlet Port
  {741aab03-1e32-4005-9604-ddd9630c8e9f}; !- Outlet Port

OS:Connection,
  {c980b28b-6b53-4f1c-8951-88cf9c530cf1}, !- Handle
  {ad4ea063-5794-4c15-b18b-f5f4e0c3617e}, !- Name
  {5d63b062-e594-48b8-b059-df64df2a1cd7}, !- Source Object
  5,                                      !- Outlet Port
  {26d937f8-eac7-478a-81a9-d0a8e72561cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98fa7533-d9df-45ee-9b87-df98914788f7}, !- Handle
  Node 263,                               !- Name
  {9ac12978-d6c0-486c-bc9a-20dda39c72cd}, !- Inlet Port
  {710fa993-3227-481c-b49c-6dd84b8a6741}; !- Outlet Port

OS:Connection,
  {741aab03-1e32-4005-9604-ddd9630c8e9f}, !- Handle
  {0f6eb35c-d297-4e61-b2a7-3690d6d49b53}, !- Name
  {26d937f8-eac7-478a-81a9-d0a8e72561cf}, !- Source Object
  3,                                      !- Outlet Port
  {3b2a885b-7f76-48a9-890e-662f0dd525c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ac12978-d6c0-486c-bc9a-20dda39c72cd}, !- Handle
  {b878dd45-3472-4f0b-b662-0ced7144f73b}, !- Name
  {3b2a885b-7f76-48a9-890e-662f0dd525c4}, !- Source Object
  4,                                      !- Outlet Port
  {98fa7533-d9df-45ee-9b87-df98914788f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710fa993-3227-481c-b49c-6dd84b8a6741}, !- Handle
  {4752c88c-b34c-4da8-b971-bd573ea25b25}, !- Name
  {98fa7533-d9df-45ee-9b87-df98914788f7}, !- Source Object
  3,                                      !- Outlet Port
  {7f2d6fc8-5c55-4c44-becf-15ecd9e0e224}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {700c837f-04c4-4c7c-99c6-e78afb46316b}, !- Handle
  Water Use Connections 2,                !- Name
  {6c58eb65-b30f-4aac-a6e9-d7e5bb3849cb}, !- Inlet Node Name
  {f3b9d0e4-3ba6-4bee-829b-17384dd8678e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2a95ca2-6482-4ee1-9118-7d8124012fe4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbdcbbef-95ec-4838-9eb1-2cb18464cf51}, !- Handle
  Water Fixture Def - 1.0000000000000002 gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-005,                  !- Peak Flow Rate {m3/s}
  {30b50626-1293-475b-bbfa-ae9399fd264d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {30b50626-1293-475b-bbfa-ae9399fd264d}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e830eb93-aeff-4ecb-b510-10bdb7fde05d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e830eb93-aeff-4ecb-b510-10bdb7fde05d}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2a95ca2-6482-4ee1-9118-7d8124012fe4}, !- Handle
  Booster Water Fixture - 1.0000000000000002 gal/min at 27.901234567901326F, !- Name
  {dbdcbbef-95ec-4838-9eb1-2cb18464cf51}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {03ac2b56-e3bd-4fb2-987b-ebf5c4e5d907}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d316b44c-3895-4cb3-9554-5d0c7df20530}, !- Handle
  Node 264,                               !- Name
  {ae07e884-b78f-4a44-ab11-1f221b5bf85a}, !- Inlet Port
  {6c58eb65-b30f-4aac-a6e9-d7e5bb3849cb}; !- Outlet Port

OS:Connection,
  {ae07e884-b78f-4a44-ab11-1f221b5bf85a}, !- Handle
  {1c882486-7f0f-4bd6-a435-97524f9bba0c}, !- Name
  {7fa2024b-6f09-4e0e-83fb-9c129bb21536}, !- Source Object
  4,                                      !- Outlet Port
  {d316b44c-3895-4cb3-9554-5d0c7df20530}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2031448-39dd-4a3b-8d62-201f65dc8ad3}, !- Handle
  Node 265,                               !- Name
  {f3b9d0e4-3ba6-4bee-829b-17384dd8678e}, !- Inlet Port
  {fe5b85cd-6a09-4402-ba9c-bdb6e87a53c3}; !- Outlet Port

OS:Connection,
  {6c58eb65-b30f-4aac-a6e9-d7e5bb3849cb}, !- Handle
  {1a7d1c58-2c90-4096-ba4b-e8175a46f655}, !- Name
  {d316b44c-3895-4cb3-9554-5d0c7df20530}, !- Source Object
  3,                                      !- Outlet Port
  {700c837f-04c4-4c7c-99c6-e78afb46316b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b9d0e4-3ba6-4bee-829b-17384dd8678e}, !- Handle
  {b40a9cec-907f-400e-8309-ce469fc43ff2}, !- Name
  {700c837f-04c4-4c7c-99c6-e78afb46316b}, !- Source Object
  3,                                      !- Outlet Port
  {c2031448-39dd-4a3b-8d62-201f65dc8ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5b85cd-6a09-4402-ba9c-bdb6e87a53c3}, !- Handle
  {0f3f4338-9e69-4ca0-ad5d-2e68dd12cabf}, !- Name
  {c2031448-39dd-4a3b-8d62-201f65dc8ad3}, !- Source Object
  3,                                      !- Outlet Port
  {9afcbcd1-192f-4bc2-b13f-6849223051f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a8aa53e1-d6d0-48ab-ab64-fa29131a9fcf}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  3340.3;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {309b3140-99a6-4ca8-9e54-6324129422b6}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {c9e612b8-6e97-43ed-9f9b-21f5dddbfd82}, !- Default Day Schedule Name
  {13cca02e-fadf-4024-bb05-bd7c17acbaec}, !- Summer Design Day Schedule Name
  {f798eca8-82b5-4402-834a-ebfed8405cd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9e612b8-6e97-43ed-9f9b-21f5dddbfd82}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {806af347-cd3e-4d76-bcc7-da0354370a81}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f798eca8-82b5-4402-834a-ebfed8405cd6}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f7b53844-5ea7-416b-8897-5ee6d8c4fa92}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13cca02e-fadf-4024-bb05-bd7c17acbaec}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {c6b5cb5c-32f8-4cab-8cc8-9484b03a3bc9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a8aa53e1-d6d0-48ab-ab64-fa29131a9fcf}, !- Exterior Lights Definition Name
  {309b3140-99a6-4ca8-9e54-6324129422b6}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {3b794444-dfbc-4dab-adad-09875e99ebb8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {5e356a00-76fc-44b8-9ac0-3508a0bb0987}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {7cd1b532-05ab-4c46-8e82-80295b14db5a}, !- Default Day Schedule Name
  {783b64f3-a44a-493a-a64a-50c07f37329b}, !- Summer Design Day Schedule Name
  {98d3e606-a117-4241-94ad-531f990db07a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cd1b532-05ab-4c46-8e82-80295b14db5a}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {68b78ba5-b99b-4c7d-ad1d-1384cf70e2b3}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98d3e606-a117-4241-94ad-531f990db07a}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {79191367-8e7c-48bb-a301-79f32ec7803d}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {783b64f3-a44a-493a-a64a-50c07f37329b}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {b7be62af-8b42-48b8-a9a1-178e4cd7558e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {3b794444-dfbc-4dab-adad-09875e99ebb8}, !- Exterior Lights Definition Name
  {5e356a00-76fc-44b8-9ac0-3508a0bb0987}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Ruleset,
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH OccSensor Reduction, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {1f2d0f12-fe73-4d09-8464-f421771faef9}, !- Default Day Schedule Name
  {ae2535e9-cef8-456d-95b4-2289d4ceb87f}, !- Summer Design Day Schedule Name
  {c82e42a3-65e1-4137-9664-13056e536f2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f2d0f12-fe73-4d09-8464-f421771faef9}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ae2535e9-cef8-456d-95b4-2289d4ceb87f}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c82e42a3-65e1-4137-9664-13056e536f2b}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a954251b-f58c-414e-921b-c7289f8cfc77}, !- Handle
  Schedule Rule 106,                      !- Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fcb9228-4ff7-4417-abc1-0a353ff15df0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fcb9228-4ff7-4417-abc1-0a353ff15df0}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {98719785-65b5-426a-988f-3fa1d5c2d6a4}, !- Handle
  Schedule Rule 107,                      !- Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9c72d02-28f7-4dfb-aa09-1462e0214eb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c9c72d02-28f7-4dfb-aa09-1462e0214eb7}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d2080097-df4a-43be-8247-7049f809793b}, !- Handle
  Schedule Rule 108,                      !- Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95ae6c8e-aca1-4301-ab98-351a20a27c86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {95ae6c8e-aca1-4301-ab98-351a20a27c86}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 4, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0ab42e49-a887-43c9-be31-ff137bdc38c3}, !- Handle
  Schedule Rule 109,                      !- Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a4d13d60-1005-428a-b8af-440789b69b12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4d13d60-1005-428a-b8af-440789b69b12}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {eb288763-e6ba-449c-bdb7-8b22193ecaf2}, !- Handle
  Schedule Rule 110,                      !- Name
  {15f6ce8f-9f45-4b3d-a8df-fb76c6f0d057}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a15b9209-8ed1-4326-bc08-aa5d17a18338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a15b9209-8ed1-4326-bc08-aa5d17a18338}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 5, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH OccSensor Reduction, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {29ec46d0-c5de-4153-bb77-fedfd57f1d4f}, !- Default Day Schedule Name
  {eee5094c-947d-452d-a221-e7961bf187e5}, !- Summer Design Day Schedule Name
  {60d1cd7b-c625-4e6b-905f-8cd1a2fe747f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29ec46d0-c5de-4153-bb77-fedfd57f1d4f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Default 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {eee5094c-947d-452d-a221-e7961bf187e5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60d1cd7b-c625-4e6b-905f-8cd1a2fe747f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c0022f0-ac4f-4ba8-be8f-0105a6499b5f}, !- Handle
  Schedule Rule 111,                      !- Name
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e57fd70f-188d-4bf1-b701-95bd4456dc34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e57fd70f-188d-4bf1-b701-95bd4456dc34}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {8a395bbb-8996-441b-9fb1-26d1b21f9cd4}, !- Handle
  Schedule Rule 112,                      !- Name
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f558bda-2501-4f0e-98f0-9fe2fd808355}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9f558bda-2501-4f0e-98f0-9fe2fd808355}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {047f9ea0-0bc1-469c-8246-f07555c31b6b}, !- Handle
  Schedule Rule 113,                      !- Name
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1054c3f-8db7-49f6-8dee-036c23162b43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d1054c3f-8db7-49f6-8dee-036c23162b43}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 4, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f43d098c-2480-402a-8e18-8a5ed8f1b882}, !- Handle
  Schedule Rule 114,                      !- Name
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97c18248-f5a0-43cf-b21d-185c1e7c8c53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {97c18248-f5a0-43cf-b21d-185c1e7c8c53}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {3fa5b9e3-f670-49b1-b07a-be5943be758d}, !- Handle
  Schedule Rule 115,                      !- Name
  {a53c7124-4f93-41b7-85c6-4deed5415236}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d6fa7b6c-116a-4ab7-a3d4-dd9f7c754da6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6fa7b6c-116a-4ab7-a3d4-dd9f7c754da6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 5, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH OccSensor Reduction, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {93f68abc-12e5-46cb-9965-27472c5418f6}, !- Default Day Schedule Name
  {6873992f-9cc1-42f5-9380-f9649326a318}, !- Summer Design Day Schedule Name
  {d8261dff-f294-467f-abda-c7ba52130dae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93f68abc-12e5-46cb-9965-27472c5418f6}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Default 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6873992f-9cc1-42f5-9380-f9649326a318}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8261dff-f294-467f-abda-c7ba52130dae}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6106049d-9ae2-4e15-957c-e7291dbdfc72}, !- Handle
  Schedule Rule 116,                      !- Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaf7f853-2731-46f9-86d9-6b4de37ecad4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaf7f853-2731-46f9-86d9-6b4de37ecad4}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0623b3ad-a870-41f4-b63d-9fd43e27ebbb}, !- Handle
  Schedule Rule 117,                      !- Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70cb17a6-731c-47ed-9da0-80d9118be810}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {70cb17a6-731c-47ed-9da0-80d9118be810}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wknd Day 2, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {2fabd40a-8c35-4a61-8a4f-493cb873ff30}, !- Handle
  Schedule Rule 118,                      !- Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {576fbcbb-7512-4a36-adfd-bb1ce70389c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {576fbcbb-7512-4a36-adfd-bb1ce70389c0}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 4, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.39,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {5c16b6af-eed7-4370-b71c-9b5e12fc0308}, !- Handle
  Schedule Rule 119,                      !- Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cb1bd177-821d-4e5a-b67b-8f7bcdaa0074}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb1bd177-821d-4e5a-b67b-8f7bcdaa0074}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wknd Day 3, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {6c6dec5c-4005-4eda-82b1-f53b9be23b59}, !- Handle
  Schedule Rule 120,                      !- Name
  {81f344dd-3083-4fe8-b0bb-3e825d55ee7a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {65aa2613-c031-4ea8-9745-8e94443d039b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65aa2613-c031-4ea8-9745-8e94443d039b}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 5, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:WeatherFile,
  {c85e8d79-1e54-46b7-9bd4-3f1aa048b980}, !- Handle
  Fairbanks Intl Arpt,                    !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  702610,                                 !- WMO Number
  64.82,                                  !- Latitude {deg}
  -147.85,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  133,                                    !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw, !- Url
  288AE598;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {9998cf5d-a537-4d2c-9835-2aefe29adc11}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {9e9c189f-8a19-4a14-9cc7-9249a8ffb84a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {dc00c40c-07ab-43b8-8df7-b8d066ddf642}, !- Handle
  Fairbanks Intl Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99737,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.387,                                  !- ASHRAE Taub {dimensionless}
  2.212;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f175e227-804f-4617-a243-b25baef3a20e}, !- Handle
  Fairbanks Intl Arpt Ann Htg 99.6% Condns DB, !- Name
  -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -41.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99737,                                  !- Barometric Pressure {Pa}
  0.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {23d3a529-2e7f-49bd-ac54-0dd414a0ab33}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {48a45d4f-f0f1-4004-8fd7-b2e107f0e250}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {be32cb88-3a9e-4776-aebc-13b23a34fc6b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  8B;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {07cca2ca-5f04-4f0c-8f1b-87535b593d33}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {0659206d-01fe-4737-84a8-36a38a73e194}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {ee661764-87b3-4ac9-be5f-31b322f7f6b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee661764-87b3-4ac9-be5f-31b322f7f6b4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5993ac54-29a3-46cd-ad26-0b6c7557922f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {11aaca15-546d-4aca-86b7-86685136ce89}, !- Supply Air Inlet Node
  {e260d4dd-7350-4dee-a555-bad6c149c211}, !- Supply Air Outlet Node
  {5ebc7345-6e46-47ae-9798-fa57adf36a1c}, !- Exhaust Air Inlet Node
  {02f082b4-f2b1-42c7-a0ef-07f712dd34de}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {442dcf05-9c8a-434f-b845-180695d9dbc3}, !- Handle
  Node 267,                               !- Name
  {e260d4dd-7350-4dee-a555-bad6c149c211}, !- Inlet Port
  {03edfe15-1188-4428-b33f-99280068d948}; !- Outlet Port

OS:Connection,
  {11aaca15-546d-4aca-86b7-86685136ce89}, !- Handle
  {96756bcd-a640-44db-b196-89725f0f7527}, !- Name
  {1ecb4b11-de28-4baa-a561-edcfd4197211}, !- Source Object
  3,                                      !- Outlet Port
  {5993ac54-29a3-46cd-ad26-0b6c7557922f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e260d4dd-7350-4dee-a555-bad6c149c211}, !- Handle
  {0a506013-a4fe-4038-ae7d-b54f71aa1544}, !- Name
  {5993ac54-29a3-46cd-ad26-0b6c7557922f}, !- Source Object
  13,                                     !- Outlet Port
  {442dcf05-9c8a-434f-b845-180695d9dbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03edfe15-1188-4428-b33f-99280068d948}, !- Handle
  {8048a59f-d49e-4a22-b69d-10e83f40aa43}, !- Name
  {442dcf05-9c8a-434f-b845-180695d9dbc3}, !- Source Object
  3,                                      !- Outlet Port
  {733d9516-8736-4460-b151-c1e0ba350631}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05a197c6-5f02-4f8e-b871-6d3cb68aecf4}, !- Handle
  Node 268,                               !- Name
  {0411374d-ba69-48c2-a50e-fd172ca47735}, !- Inlet Port
  {5ebc7345-6e46-47ae-9798-fa57adf36a1c}; !- Outlet Port

OS:Connection,
  {0411374d-ba69-48c2-a50e-fd172ca47735}, !- Handle
  {687febb1-8e6c-4a8b-884d-ae6d09f74449}, !- Name
  {733d9516-8736-4460-b151-c1e0ba350631}, !- Source Object
  7,                                      !- Outlet Port
  {05a197c6-5f02-4f8e-b871-6d3cb68aecf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebc7345-6e46-47ae-9798-fa57adf36a1c}, !- Handle
  {1e830e5f-b995-42e0-aaa1-537c466c1cec}, !- Name
  {05a197c6-5f02-4f8e-b871-6d3cb68aecf4}, !- Source Object
  3,                                      !- Outlet Port
  {5993ac54-29a3-46cd-ad26-0b6c7557922f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {02f082b4-f2b1-42c7-a0ef-07f712dd34de}, !- Handle
  {fd391ef1-12c7-40f4-9927-726ac9715961}, !- Name
  {5993ac54-29a3-46cd-ad26-0b6c7557922f}, !- Source Object
  15,                                     !- Outlet Port
  {53373e26-f9ca-47b2-9e1f-c38bc2b9f20e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6e4d13b4-4f3b-4172-9b2d-8b37e71a8d4c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {49dc09eb-3205-441a-af81-7cff0d9c58ea}, !- Reference Setpoint Node Name
  {49dc09eb-3205-441a-af81-7cff0d9c58ea}, !- Mixed Air Stream Node Name
  {1ecb4b11-de28-4baa-a561-edcfd4197211}, !- Outdoor Air Stream Node Name
  {34e938bb-0904-453d-be9a-c6539d09a287}, !- Return Air Stream Node Name
  {442dcf05-9c8a-434f-b845-180695d9dbc3}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6618c645-e7c6-42f9-9f32-49aa8a7bc8e6}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {18ed6d18-d9bf-49c6-9999-284933366dfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18ed6d18-d9bf-49c6-9999-284933366dfd}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASchDefault, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {32595d5a-ff1c-49e4-bc60-8430cd146327}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2cf311ed-3226-4399-939c-b766681695e8}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28f53776-686f-4b4d-8218-45ac511e4d0e}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27OASch,         !- Name
  {7b9b5585-5cce-429d-a8dd-1fd8a3e5fc77}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e577125-d693-4232-b1d1-18a9b7a7cd20}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27OAFlowMass,    !- Name
  {1ecb4b11-de28-4baa-a561-edcfd4197211}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0688332f-3bb1-4361-8620-77f36f32f4d8}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27DATRqd,        !- Name
  {5cd11423-2624-445d-8b2b-025616bb5f4d}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4fb0a126-a91c-43fe-b83e-28fccc016d28}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27OADesignMass,  !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {20359117-07a9-4a0e-b240-f342e3035710}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27NumberofStages; !- Name

OS:EnergyManagementSystem:Program,
  {88b011de-9e5a-4860-ba04-625d798940c0}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27SetNumberofStages, !- Name
  SET CafeteriaZN1FLR1ZNPSZAC27NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c7ca4b6e-6954-476c-8cc1-941c7ab00915}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {88b011de-9e5a-4860-ba04-625d798940c0}, !- Program Name 1
  {dd374cf0-d204-4789-be25-0a757e4b3eff}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {e6779fa2-c1e2-4312-86ff-a9d01cfbd247}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27TimestepEconEff, !- Name
  {6618c645-e7c6-42f9-9f32-49aa8a7bc8e6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bd181ffc-e574-43be-bb8d-97e1f004fc03}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27EconomizerCTRLProg, !- Name
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {0688332f-3bb1-4361-8620-77f36f32f4d8} = ({0688332f-3bb1-4361-8620-77f36f32f4d8}*1.8)+32, !- Program Line 3
  SET OATF = ({32595d5a-ff1c-49e4-bc60-8430cd146327}*1.8)+32, !- Program Line 4
  SET OAwbF = ({2cf311ed-3226-4399-939c-b766681695e8}*1.8)+32, !- Program Line 5
  IF {4e577125-d693-4232-b1d1-18a9b7a7cd20} > ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{0688332f-3bb1-4361-8620-77f36f32f4d8}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = CafeteriaZN1FLR1ZNPSZAC27NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} > MaxE, !- Program Line 41
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = MaxE, !- Program Line 42
  ELSEIF {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} < ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 43
  SET {e6779fa2-c1e2-4312-86ff-a9d01cfbd247} = ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {42ed0b20-f525-4d7c-a618-f2a1c7853087}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27EcoManager,    !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {bd181ffc-e574-43be-bb8d-97e1f004fc03}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2fb6caee-1846-4feb-b594-dfe7d160e4f9}, !- Handle
  Cafeteria_ZN_1_FLR_1_ZNTemp,            !- Name
  {f1750c51-9e9c-40a8-ac58-08d7ef6555d3}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2538c3ec-49a9-446c-b86a-b9d9cce98f7a}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27HeatingRTF,    !- Name
  {f21d43b6-8b48-45c5-99fe-df3a99953047}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1db83c6-cf51-40f1-b113-8b355ac67cff}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27RTF,           !- Name
  {809a1ce5-b9b4-471d-ae81-a936f9ca408e}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c978dff8-d288-4a6d-b40b-0836738326dd}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27SpeedRatio,    !- Name
  {809a1ce5-b9b4-471d-ae81-a936f9ca408e} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f86ad1a2-a29c-4fcf-b01c-b4bbdd7e87e6}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27FanDesignPressure, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {e14d4d73-edf3-46c9-974e-a32fd94c7cea}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27DesignFlowMass, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {9e1e552c-977d-4f74-b5d2-fa02dc0afac5}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27FanPressure,   !- Name
  {233d640d-3b5b-40ed-9cb1-2b53bc65d7af}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {37f80882-3d14-42ba-bb3e-e8631bed3007}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27FanPwrExp;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69b93d84-1ba6-47bd-96f4-ced34207e1d4}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27Stg1Spd;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {585534a8-98bb-4e47-b2f3-e914a88e3a55}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27Stg2Spd;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b15615e0-3209-404e-b6e5-5faa55b5aa10}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27HeatSpeed;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {474d1b6e-bed7-4b78-8f1f-bcd0b47dbc83}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27VenSpeed;      !- Name

OS:EnergyManagementSystem:Program,
  {dd374cf0-d204-4789-be25-0a757e4b3eff}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27SetFanPar,     !- Name
  IF CafeteriaZN1FLR1ZNPSZAC27NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET CafeteriaZN1FLR1ZNPSZAC27FanPwrExp = 2.2, !- Program Line 4
  SET OAFrac = {4e577125-d693-4232-b1d1-18a9b7a7cd20}/{e14d4d73-edf3-46c9-974e-a32fd94c7cea}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET CafeteriaZN1FLR1ZNPSZAC27VenSpeed = 0.66, !- Program Line 7
  SET CafeteriaZN1FLR1ZNPSZAC27Stg1Spd = 0.66, !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET CafeteriaZN1FLR1ZNPSZAC27VenSpeed = OAFrac, !- Program Line 10
  SET CafeteriaZN1FLR1ZNPSZAC27Stg1Spd = OAFrac, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET CafeteriaZN1FLR1ZNPSZAC27Stg2Spd = 1.0, !- Program Line 13
  SET CafeteriaZN1FLR1ZNPSZAC27HeatSpeed = 1.0; !- Program Line 14

OS:EnergyManagementSystem:Program,
  {48b776d9-5c57-4fdd-8bf1-b1b85fe3684a}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27FanControl,    !- Name
  IF CafeteriaZN1FLR1ZNPSZAC27NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {2538c3ec-49a9-446c-b86a-b9d9cce98f7a} > 0, !- Program Line 4
  SET Heating = {2538c3ec-49a9-446c-b86a-b9d9cce98f7a}, !- Program Line 5
  SET Ven = 1-{2538c3ec-49a9-446c-b86a-b9d9cce98f7a}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = CafeteriaZN1FLR1ZNPSZAC27VenSpeed, !- Program Line 12
  IF {c978dff8-d288-4a6d-b40b-0836738326dd} == 0, !- Program Line 13
  IF {e1db83c6-cf51-40f1-b113-8b355ac67cff} > 0, !- Program Line 14
  SET Stage1 = {e1db83c6-cf51-40f1-b113-8b355ac67cff}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{e1db83c6-cf51-40f1-b113-8b355ac67cff}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {4e577125-d693-4232-b1d1-18a9b7a7cd20} > ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 19
  SET CafeteriaZN1FLR1ZNPSZAC27Stg1Spd = 1.0, !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {4e577125-d693-4232-b1d1-18a9b7a7cd20} > ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {0688332f-3bb1-4361-8620-77f36f32f4d8}-(1-CafeteriaZN1FLR1ZNPSZAC27VenSpeed)*{2fb6caee-1846-4feb-b594-dfe7d160e4f9}, !- Program Line 29
  SET ExpDAT = ExpDAT/CafeteriaZN1FLR1ZNPSZAC27VenSpeed, !- Program Line 30
  IF {32595d5a-ff1c-49e4-bc60-8430cd146327} > ExpDAT, !- Program Line 31
  SET EcoSpeed = CafeteriaZN1FLR1ZNPSZAC27Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{c978dff8-d288-4a6d-b40b-0836738326dd}, !- Program Line 40
  SET Stage2 = {c978dff8-d288-4a6d-b40b-0836738326dd}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {4e577125-d693-4232-b1d1-18a9b7a7cd20} > ({4fb0a126-a91c-43fe-b83e-28fccc016d28}*{28f53776-686f-4b4d-8218-45ac511e4d0e}), !- Program Line 44
  SET CafeteriaZN1FLR1ZNPSZAC27Stg1Spd = 1.0, !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(CafeteriaZN1FLR1ZNPSZAC27VenSpeed ^ CafeteriaZN1FLR1ZNPSZAC27FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^CafeteriaZN1FLR1ZNPSZAC27FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(CafeteriaZN1FLR1ZNPSZAC27Stg1Spd^CafeteriaZN1FLR1ZNPSZAC27FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(CafeteriaZN1FLR1ZNPSZAC27Stg2Spd^CafeteriaZN1FLR1ZNPSZAC27FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(CafeteriaZN1FLR1ZNPSZAC27HeatSpeed^CafeteriaZN1FLR1ZNPSZAC27FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {9e1e552c-977d-4f74-b5d2-fa02dc0afac5} = {f86ad1a2-a29c-4fcf-b01c-b4bbdd7e87e6}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {62bd9df6-225e-46f0-baab-2171ac91a5fc}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27FanMainManager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {48b776d9-5c57-4fdd-8bf1-b1b85fe3684a}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f8d3417c-1e79-4336-b354-c588439d29b6}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 ERV,       !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6009c18e-23ef-4fb5-9ab9-50cf8b27f9b9}, !- Supply Air Inlet Node
  {825b3bbe-6a37-458c-836a-47d5578162aa}, !- Supply Air Outlet Node
  {c36be44e-8120-43c2-8a52-4d5cd671b52d}, !- Exhaust Air Inlet Node
  {7be44aa4-ad0c-4ae3-a71c-be7d31277c66}, !- Exhaust Air Outlet Node
  440.36879,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4745753a-c23b-43f5-a29a-8dc4f8f2774c}, !- Handle
  Node 269,                               !- Name
  {825b3bbe-6a37-458c-836a-47d5578162aa}, !- Inlet Port
  {481032df-7b9f-435a-8229-bac58750dd74}; !- Outlet Port

OS:Connection,
  {6009c18e-23ef-4fb5-9ab9-50cf8b27f9b9}, !- Handle
  {8bc58a15-27b2-4119-9f9f-53cbf2f468fa}, !- Name
  {efc2adf3-ac2d-4970-af52-7998c2a3fb4a}, !- Source Object
  3,                                      !- Outlet Port
  {f8d3417c-1e79-4336-b354-c588439d29b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {825b3bbe-6a37-458c-836a-47d5578162aa}, !- Handle
  {13f5f381-eef3-4201-afe8-bcf4bdb31e89}, !- Name
  {f8d3417c-1e79-4336-b354-c588439d29b6}, !- Source Object
  13,                                     !- Outlet Port
  {4745753a-c23b-43f5-a29a-8dc4f8f2774c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481032df-7b9f-435a-8229-bac58750dd74}, !- Handle
  {beda3a0e-7c88-4b76-8fcf-1ea43395f0bc}, !- Name
  {4745753a-c23b-43f5-a29a-8dc4f8f2774c}, !- Source Object
  3,                                      !- Outlet Port
  {d5395cd7-e7bc-48ed-b3ee-51beec8e84b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76236a6c-a3ff-46db-9e73-63b1c017f63f}, !- Handle
  Node 270,                               !- Name
  {b04971c0-4aa0-4b13-a348-fe31229e18f8}, !- Inlet Port
  {c36be44e-8120-43c2-8a52-4d5cd671b52d}; !- Outlet Port

OS:Connection,
  {b04971c0-4aa0-4b13-a348-fe31229e18f8}, !- Handle
  {7a6c2e67-00db-456c-8998-cb0443094ad8}, !- Name
  {d5395cd7-e7bc-48ed-b3ee-51beec8e84b4}, !- Source Object
  7,                                      !- Outlet Port
  {76236a6c-a3ff-46db-9e73-63b1c017f63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36be44e-8120-43c2-8a52-4d5cd671b52d}, !- Handle
  {7a6c9531-c79d-4bff-b5ec-bb0da48740ed}, !- Name
  {76236a6c-a3ff-46db-9e73-63b1c017f63f}, !- Source Object
  3,                                      !- Outlet Port
  {f8d3417c-1e79-4336-b354-c588439d29b6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7be44aa4-ad0c-4ae3-a71c-be7d31277c66}, !- Handle
  {65a2a565-07cb-46c6-a474-cdc97b82891c}, !- Name
  {f8d3417c-1e79-4336-b354-c588439d29b6}, !- Source Object
  15,                                     !- Outlet Port
  {7f13c14a-cd93-4e2f-886c-56ec9370919a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10c57e88-3d18-42bb-91de-1aa34757a1c6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {42e5f9b6-eceb-477e-8949-dd96fb1d4760}, !- Reference Setpoint Node Name
  {42e5f9b6-eceb-477e-8949-dd96fb1d4760}, !- Mixed Air Stream Node Name
  {efc2adf3-ac2d-4970-af52-7998c2a3fb4a}, !- Outdoor Air Stream Node Name
  {9140eb66-72ff-4d0b-b0ae-81c40d1018b4}, !- Return Air Stream Node Name
  {4745753a-c23b-43f5-a29a-8dc4f8f2774c}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {8b5a6e4f-f4b4-4bd8-bf35-557366dc4afe}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {00cf6920-6f39-4db2-85ed-95eb77761076}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00cf6920-6f39-4db2-85ed-95eb77761076}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASchDefault,     !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {31b3151b-e40c-4b92-a72c-f87a649f49ed}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f8e4e74-cc91-45cb-879e-516c85e17f25}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f62e3b3e-2ba9-4239-b1c5-d2001df2e298}, !- Handle
  GymZN1FLR1ZNPSZAC25OASch,               !- Name
  {7b9b5585-5cce-429d-a8dd-1fd8a3e5fc77}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a432e376-9203-47a1-bb3f-d1c094379c10}, !- Handle
  GymZN1FLR1ZNPSZAC25OAFlowMass,          !- Name
  {efc2adf3-ac2d-4970-af52-7998c2a3fb4a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e68dfdfe-fb42-44bd-93fb-a2910745572d}, !- Handle
  GymZN1FLR1ZNPSZAC25DATRqd,              !- Name
  {d9275533-68df-4c2b-a550-af83d7067abc}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {af21bf48-1274-40c4-af8d-09d688b933c6}, !- Handle
  GymZN1FLR1ZNPSZAC25OADesignMass,        !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f7c4db9a-f7ff-4d0d-a447-71b3d23d4300}, !- Handle
  GymZN1FLR1ZNPSZAC25NumberofStages;      !- Name

OS:EnergyManagementSystem:Program,
  {894c3164-ef7e-4894-864a-45f676af3c2a}, !- Handle
  GymZN1FLR1ZNPSZAC25SetNumberofStages,   !- Name
  SET GymZN1FLR1ZNPSZAC25NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {93359f95-ccb6-467c-8b23-6a58a448df45}, !- Handle
  GymZN1FLR1ZNPSZAC25SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {894c3164-ef7e-4894-864a-45f676af3c2a}, !- Program Name 1
  {41342be5-5108-4e78-bc80-90750029a57f}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {5573de96-8006-4858-b7cb-891d9cfbc466}, !- Handle
  GymZN1FLR1ZNPSZAC25TimestepEconEff,     !- Name
  {8b5a6e4f-f4b4-4bd8-bf35-557366dc4afe}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e4932702-45c0-4513-82f4-8ac11a8021db}, !- Handle
  GymZN1FLR1ZNPSZAC25EconomizerCTRLProg,  !- Name
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {e68dfdfe-fb42-44bd-93fb-a2910745572d} = ({e68dfdfe-fb42-44bd-93fb-a2910745572d}*1.8)+32, !- Program Line 3
  SET OATF = ({31b3151b-e40c-4b92-a72c-f87a649f49ed}*1.8)+32, !- Program Line 4
  SET OAwbF = ({4f8e4e74-cc91-45cb-879e-516c85e17f25}*1.8)+32, !- Program Line 5
  IF {a432e376-9203-47a1-bb3f-d1c094379c10} > ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{e68dfdfe-fb42-44bd-93fb-a2910745572d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GymZN1FLR1ZNPSZAC25NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {5573de96-8006-4858-b7cb-891d9cfbc466} > MaxE, !- Program Line 41
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = MaxE, !- Program Line 42
  ELSEIF {5573de96-8006-4858-b7cb-891d9cfbc466} < ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 43
  SET {5573de96-8006-4858-b7cb-891d9cfbc466} = ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {2673fe2a-3a7c-4d38-9d39-b46a25de136a}, !- Handle
  GymZN1FLR1ZNPSZAC25EcoManager,          !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {e4932702-45c0-4513-82f4-8ac11a8021db}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {951a2ce9-5535-4eea-b653-f4321aebca7b}, !- Handle
  Gym_ZN_1_FLR_1_ZNTemp,                  !- Name
  {8c81aebe-e6a4-4602-bf3d-bc7c05b22b8e}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0496524f-eabd-422e-9fa5-c083eaa8e80d}, !- Handle
  GymZN1FLR1ZNPSZAC25HeatingRTF,          !- Name
  {859594b6-db28-49cc-a15f-19555ab3cc8d}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {abc7bab4-ed91-47d5-955b-d9c2405dd29a}, !- Handle
  GymZN1FLR1ZNPSZAC25RTF,                 !- Name
  {6e0ba387-818a-4418-b8ae-8d3802936cc2}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06b85d4a-4bd6-439b-816f-8cf1712d681d}, !- Handle
  GymZN1FLR1ZNPSZAC25SpeedRatio,          !- Name
  {6e0ba387-818a-4418-b8ae-8d3802936cc2} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c40dc854-a0b2-4e8a-bf98-aae4867809e2}, !- Handle
  GymZN1FLR1ZNPSZAC25FanDesignPressure,   !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {d8e526f9-38ab-434f-b078-83c386e17739}, !- Handle
  GymZN1FLR1ZNPSZAC25DesignFlowMass,      !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a092a9c1-f0fc-444c-919e-55ae2bea0113}, !- Handle
  GymZN1FLR1ZNPSZAC25FanPressure,         !- Name
  {a11cb939-93df-4d55-99c8-a172b2fc7ffa}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {31a33dde-b293-46a2-b337-9066122c6fa0}, !- Handle
  GymZN1FLR1ZNPSZAC25FanPwrExp;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f9e0c4a1-1b74-4a83-822e-d4a2ee9214ce}, !- Handle
  GymZN1FLR1ZNPSZAC25Stg1Spd;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bef9661f-fa45-4184-b134-4db45404e1fa}, !- Handle
  GymZN1FLR1ZNPSZAC25Stg2Spd;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {95660168-ad41-4837-bbb6-aa56b2f02f72}, !- Handle
  GymZN1FLR1ZNPSZAC25HeatSpeed;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {34983499-1900-4967-8096-e80cc1cd16d0}, !- Handle
  GymZN1FLR1ZNPSZAC25VenSpeed;            !- Name

OS:EnergyManagementSystem:Program,
  {41342be5-5108-4e78-bc80-90750029a57f}, !- Handle
  GymZN1FLR1ZNPSZAC25SetFanPar,           !- Name
  IF GymZN1FLR1ZNPSZAC25NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET GymZN1FLR1ZNPSZAC25FanPwrExp = 2.2, !- Program Line 4
  SET OAFrac = {a432e376-9203-47a1-bb3f-d1c094379c10}/{d8e526f9-38ab-434f-b078-83c386e17739}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET GymZN1FLR1ZNPSZAC25VenSpeed = 0.66, !- Program Line 7
  SET GymZN1FLR1ZNPSZAC25Stg1Spd = 0.66,  !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET GymZN1FLR1ZNPSZAC25VenSpeed = OAFrac, !- Program Line 10
  SET GymZN1FLR1ZNPSZAC25Stg1Spd = OAFrac, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET GymZN1FLR1ZNPSZAC25Stg2Spd = 1.0,   !- Program Line 13
  SET GymZN1FLR1ZNPSZAC25HeatSpeed = 1.0; !- Program Line 14

OS:EnergyManagementSystem:Program,
  {2bd4cf36-599f-49fd-881e-f6ac03fbd33e}, !- Handle
  GymZN1FLR1ZNPSZAC25FanControl,          !- Name
  IF GymZN1FLR1ZNPSZAC25NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {0496524f-eabd-422e-9fa5-c083eaa8e80d} > 0, !- Program Line 4
  SET Heating = {0496524f-eabd-422e-9fa5-c083eaa8e80d}, !- Program Line 5
  SET Ven = 1-{0496524f-eabd-422e-9fa5-c083eaa8e80d}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = GymZN1FLR1ZNPSZAC25VenSpeed, !- Program Line 12
  IF {06b85d4a-4bd6-439b-816f-8cf1712d681d} == 0, !- Program Line 13
  IF {abc7bab4-ed91-47d5-955b-d9c2405dd29a} > 0, !- Program Line 14
  SET Stage1 = {abc7bab4-ed91-47d5-955b-d9c2405dd29a}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{abc7bab4-ed91-47d5-955b-d9c2405dd29a}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {a432e376-9203-47a1-bb3f-d1c094379c10} > ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 19
  SET GymZN1FLR1ZNPSZAC25Stg1Spd = 1.0,   !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {a432e376-9203-47a1-bb3f-d1c094379c10} > ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {e68dfdfe-fb42-44bd-93fb-a2910745572d}-(1-GymZN1FLR1ZNPSZAC25VenSpeed)*{951a2ce9-5535-4eea-b653-f4321aebca7b}, !- Program Line 29
  SET ExpDAT = ExpDAT/GymZN1FLR1ZNPSZAC25VenSpeed, !- Program Line 30
  IF {31b3151b-e40c-4b92-a72c-f87a649f49ed} > ExpDAT, !- Program Line 31
  SET EcoSpeed = GymZN1FLR1ZNPSZAC25Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{06b85d4a-4bd6-439b-816f-8cf1712d681d}, !- Program Line 40
  SET Stage2 = {06b85d4a-4bd6-439b-816f-8cf1712d681d}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {a432e376-9203-47a1-bb3f-d1c094379c10} > ({af21bf48-1274-40c4-af8d-09d688b933c6}*{f62e3b3e-2ba9-4239-b1c5-d2001df2e298}), !- Program Line 44
  SET GymZN1FLR1ZNPSZAC25Stg1Spd = 1.0,   !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(GymZN1FLR1ZNPSZAC25VenSpeed ^ GymZN1FLR1ZNPSZAC25FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^GymZN1FLR1ZNPSZAC25FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(GymZN1FLR1ZNPSZAC25Stg1Spd^GymZN1FLR1ZNPSZAC25FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(GymZN1FLR1ZNPSZAC25Stg2Spd^GymZN1FLR1ZNPSZAC25FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(GymZN1FLR1ZNPSZAC25HeatSpeed^GymZN1FLR1ZNPSZAC25FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {a092a9c1-f0fc-444c-919e-55ae2bea0113} = {c40dc854-a0b2-4e8a-bf98-aae4867809e2}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {1474b040-d171-44f6-9a09-4c2a981b700b}, !- Handle
  GymZN1FLR1ZNPSZAC25FanMainManager,      !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2bd4cf36-599f-49fd-881e-f6ac03fbd33e}; !- Program Name 1

OS:Schedule:Ruleset,
  {a3c91d53-5a59-4f88-b6fa-0973a43f3463}, !- Handle
  KitchenZN1FLR1ZNPSZAC16maxOASch,        !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  {1f19e24e-fbde-4dc3-b2a3-546455b64be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f19e24e-fbde-4dc3-b2a3-546455b64be6}, !- Handle
  KitchenZN1FLR1ZNPSZAC16maxOASchDefault, !- Name
  {7499a361-b119-44dd-a96d-a5d194a5af81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7bdaca4f-17b9-4f5e-8613-7eaa47826729}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c77fdb0-6ce5-4864-b94c-41d272864035}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ed9023b-13de-4176-aa58-3d6e508aea14}, !- Handle
  KitchenZN1FLR1ZNPSZAC16OASch,           !- Name
  {7b9b5585-5cce-429d-a8dd-1fd8a3e5fc77}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9808ec8-969e-446e-8a39-26a81d71e859}, !- Handle
  KitchenZN1FLR1ZNPSZAC16OAFlowMass,      !- Name
  {cc7a34d0-3c2e-4752-95ca-fdf318669e7e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5a886ae-b131-4358-ac72-c5e70d98da43}, !- Handle
  KitchenZN1FLR1ZNPSZAC16DATRqd,          !- Name
  {01c33f3d-a6dc-4c8b-a60a-df87aeae5acc}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f51a1319-a536-4234-8011-4fca66c5c0e5}, !- Handle
  KitchenZN1FLR1ZNPSZAC16OADesignMass,    !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {6e92be56-a7aa-4737-8705-3e9d56644730}, !- Handle
  KitchenZN1FLR1ZNPSZAC16NumberofStages;  !- Name

OS:EnergyManagementSystem:Program,
  {9a9657c7-528b-43b8-9c1d-07d4f37e6af4}, !- Handle
  KitchenZN1FLR1ZNPSZAC16SetNumberofStages, !- Name
  SET KitchenZN1FLR1ZNPSZAC16NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {52a0ff7a-b9e0-4b87-95eb-7b3b169d4d40}, !- Handle
  KitchenZN1FLR1ZNPSZAC16SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9a9657c7-528b-43b8-9c1d-07d4f37e6af4}, !- Program Name 1
  {94f18bef-f2d2-4d75-a7f4-804bed4881b5}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {431f0870-2d96-4fbb-bdd3-4bca4df94490}, !- Handle
  KitchenZN1FLR1ZNPSZAC16TimestepEconEff, !- Name
  {a3c91d53-5a59-4f88-b6fa-0973a43f3463}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a919c3f8-3a0d-462e-be06-c488b03b99fd}, !- Handle
  KitchenZN1FLR1ZNPSZAC16EconomizerCTRLProg, !- Name
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {f5a886ae-b131-4358-ac72-c5e70d98da43} = ({f5a886ae-b131-4358-ac72-c5e70d98da43}*1.8)+32, !- Program Line 3
  SET OATF = ({7bdaca4f-17b9-4f5e-8613-7eaa47826729}*1.8)+32, !- Program Line 4
  SET OAwbF = ({5c77fdb0-6ce5-4864-b94c-41d272864035}*1.8)+32, !- Program Line 5
  IF {c9808ec8-969e-446e-8a39-26a81d71e859} > ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{f5a886ae-b131-4358-ac72-c5e70d98da43}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = KitchenZN1FLR1ZNPSZAC16NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {431f0870-2d96-4fbb-bdd3-4bca4df94490} > MaxE, !- Program Line 41
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = MaxE, !- Program Line 42
  ELSEIF {431f0870-2d96-4fbb-bdd3-4bca4df94490} < ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 43
  SET {431f0870-2d96-4fbb-bdd3-4bca4df94490} = ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {f49c792c-1969-4ef2-ab5c-c71e4b822f9a}, !- Handle
  KitchenZN1FLR1ZNPSZAC16EcoManager,      !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {a919c3f8-3a0d-462e-be06-c488b03b99fd}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {559255b2-21bb-45a3-bdf0-67a445fab744}, !- Handle
  Kitchen_ZN_1_FLR_1_ZNTemp,              !- Name
  {740cdd43-dfbf-4e87-8833-825998243769}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5133af47-aa76-4333-93c1-66adda16761a}, !- Handle
  KitchenZN1FLR1ZNPSZAC16HeatingRTF,      !- Name
  {b5af9adf-d0dc-4a0f-b9c4-0e9139092cef}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b42dd185-a9dc-4855-8220-98a30a839fd4}, !- Handle
  KitchenZN1FLR1ZNPSZAC16RTF,             !- Name
  {6396f5dc-7071-4c99-940d-89a0c6c0013d}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08d3f8d0-4bda-45de-8278-0ee8854d0f10}, !- Handle
  KitchenZN1FLR1ZNPSZAC16SpeedRatio,      !- Name
  {6396f5dc-7071-4c99-940d-89a0c6c0013d} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f17821bc-c557-4249-bab7-a378c415b0e6}, !- Handle
  KitchenZN1FLR1ZNPSZAC16FanDesignPressure, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {cd4b1b55-a6fd-425b-ac6e-ca6933753415}, !- Handle
  KitchenZN1FLR1ZNPSZAC16DesignFlowMass,  !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {ffc9b41f-c925-42b5-9338-091d19c180fd}, !- Handle
  KitchenZN1FLR1ZNPSZAC16FanPressure,     !- Name
  {fd64fb4d-e9ca-4bdd-8be1-bc0ad063818a}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {759a394d-bef6-4e85-b766-530b9bb8efc0}, !- Handle
  KitchenZN1FLR1ZNPSZAC16FanPwrExp;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {102169c3-f435-4cff-9016-dbd0845fbc14}, !- Handle
  KitchenZN1FLR1ZNPSZAC16Stg1Spd;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5b24130-3175-4072-8c3e-93ee99f0ed58}, !- Handle
  KitchenZN1FLR1ZNPSZAC16Stg2Spd;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7d32082-2298-44f7-b25a-ed043e954e94}, !- Handle
  KitchenZN1FLR1ZNPSZAC16HeatSpeed;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f23f9e5a-d417-40a6-af21-4eb377a5083b}, !- Handle
  KitchenZN1FLR1ZNPSZAC16VenSpeed;        !- Name

OS:EnergyManagementSystem:Program,
  {94f18bef-f2d2-4d75-a7f4-804bed4881b5}, !- Handle
  KitchenZN1FLR1ZNPSZAC16SetFanPar,       !- Name
  IF KitchenZN1FLR1ZNPSZAC16NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET KitchenZN1FLR1ZNPSZAC16FanPwrExp = 2.2, !- Program Line 4
  SET OAFrac = {c9808ec8-969e-446e-8a39-26a81d71e859}/{cd4b1b55-a6fd-425b-ac6e-ca6933753415}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET KitchenZN1FLR1ZNPSZAC16VenSpeed = 0.66, !- Program Line 7
  SET KitchenZN1FLR1ZNPSZAC16Stg1Spd = 0.66, !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET KitchenZN1FLR1ZNPSZAC16VenSpeed = OAFrac, !- Program Line 10
  SET KitchenZN1FLR1ZNPSZAC16Stg1Spd = OAFrac, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET KitchenZN1FLR1ZNPSZAC16Stg2Spd = 1.0, !- Program Line 13
  SET KitchenZN1FLR1ZNPSZAC16HeatSpeed = 1.0; !- Program Line 14

OS:EnergyManagementSystem:Program,
  {fbbf60e9-d8bf-4090-9afe-18a2c661b0e3}, !- Handle
  KitchenZN1FLR1ZNPSZAC16FanControl,      !- Name
  IF KitchenZN1FLR1ZNPSZAC16NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {5133af47-aa76-4333-93c1-66adda16761a} > 0, !- Program Line 4
  SET Heating = {5133af47-aa76-4333-93c1-66adda16761a}, !- Program Line 5
  SET Ven = 1-{5133af47-aa76-4333-93c1-66adda16761a}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = KitchenZN1FLR1ZNPSZAC16VenSpeed, !- Program Line 12
  IF {08d3f8d0-4bda-45de-8278-0ee8854d0f10} == 0, !- Program Line 13
  IF {b42dd185-a9dc-4855-8220-98a30a839fd4} > 0, !- Program Line 14
  SET Stage1 = {b42dd185-a9dc-4855-8220-98a30a839fd4}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{b42dd185-a9dc-4855-8220-98a30a839fd4}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {c9808ec8-969e-446e-8a39-26a81d71e859} > ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 19
  SET KitchenZN1FLR1ZNPSZAC16Stg1Spd = 1.0, !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {c9808ec8-969e-446e-8a39-26a81d71e859} > ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {f5a886ae-b131-4358-ac72-c5e70d98da43}-(1-KitchenZN1FLR1ZNPSZAC16VenSpeed)*{559255b2-21bb-45a3-bdf0-67a445fab744}, !- Program Line 29
  SET ExpDAT = ExpDAT/KitchenZN1FLR1ZNPSZAC16VenSpeed, !- Program Line 30
  IF {7bdaca4f-17b9-4f5e-8613-7eaa47826729} > ExpDAT, !- Program Line 31
  SET EcoSpeed = KitchenZN1FLR1ZNPSZAC16Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{08d3f8d0-4bda-45de-8278-0ee8854d0f10}, !- Program Line 40
  SET Stage2 = {08d3f8d0-4bda-45de-8278-0ee8854d0f10}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {c9808ec8-969e-446e-8a39-26a81d71e859} > ({f51a1319-a536-4234-8011-4fca66c5c0e5}*{7ed9023b-13de-4176-aa58-3d6e508aea14}), !- Program Line 44
  SET KitchenZN1FLR1ZNPSZAC16Stg1Spd = 1.0, !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(KitchenZN1FLR1ZNPSZAC16VenSpeed ^ KitchenZN1FLR1ZNPSZAC16FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^KitchenZN1FLR1ZNPSZAC16FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(KitchenZN1FLR1ZNPSZAC16Stg1Spd^KitchenZN1FLR1ZNPSZAC16FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(KitchenZN1FLR1ZNPSZAC16Stg2Spd^KitchenZN1FLR1ZNPSZAC16FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(KitchenZN1FLR1ZNPSZAC16HeatSpeed^KitchenZN1FLR1ZNPSZAC16FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {ffc9b41f-c925-42b5-9338-091d19c180fd} = {f17821bc-c557-4249-bab7-a378c415b0e6}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d70ae9e-86ed-4d85-941b-f70100c541fa}, !- Handle
  KitchenZN1FLR1ZNPSZAC16FanMainManager,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fbbf60e9-d8bf-4090-9afe-18a2c661b0e3}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ea9bd0b6-4a90-40c2-9eb2-c4b8e9f6944c}, !- Handle
  PVAV_OTHER ERV,                         !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3c12cb18-81cd-4db5-ac04-5212eb6da63e}, !- Supply Air Inlet Node
  {ae6dd9d3-cd2f-474d-81d1-48ed77502aba}, !- Supply Air Outlet Node
  {2af0b298-0a7b-4291-b33f-888ed409b863}, !- Exhaust Air Inlet Node
  {f7bc6efd-3d03-44ca-8f70-0f76368ed6ef}, !- Exhaust Air Outlet Node
  1033.6309385,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {912f33f7-70e5-4016-9e62-75ff9c205dda}, !- Handle
  Node 271,                               !- Name
  {ae6dd9d3-cd2f-474d-81d1-48ed77502aba}, !- Inlet Port
  {9e38d529-6c3a-4681-b495-db0c05690a37}; !- Outlet Port

OS:Connection,
  {3c12cb18-81cd-4db5-ac04-5212eb6da63e}, !- Handle
  {f66949d0-1475-4df3-9899-9b726a69e08a}, !- Name
  {9fed3991-2850-4165-9e63-2216ec430102}, !- Source Object
  3,                                      !- Outlet Port
  {ea9bd0b6-4a90-40c2-9eb2-c4b8e9f6944c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ae6dd9d3-cd2f-474d-81d1-48ed77502aba}, !- Handle
  {a29e5da4-d688-45b3-9926-f1de3ef1d960}, !- Name
  {ea9bd0b6-4a90-40c2-9eb2-c4b8e9f6944c}, !- Source Object
  13,                                     !- Outlet Port
  {912f33f7-70e5-4016-9e62-75ff9c205dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e38d529-6c3a-4681-b495-db0c05690a37}, !- Handle
  {ee54a0a6-3e42-434a-a07e-29fd56fc7639}, !- Name
  {912f33f7-70e5-4016-9e62-75ff9c205dda}, !- Source Object
  3,                                      !- Outlet Port
  {71452309-ccee-4ab8-a3da-8d7c426b6fda}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa49b8e5-317f-4afa-8f60-ef36527ae800}, !- Handle
  Node 272,                               !- Name
  {be559afc-26f2-499c-a2a8-fe87ed2e6ff3}, !- Inlet Port
  {2af0b298-0a7b-4291-b33f-888ed409b863}; !- Outlet Port

OS:Connection,
  {be559afc-26f2-499c-a2a8-fe87ed2e6ff3}, !- Handle
  {7d6f9216-6381-40d6-b8bb-3193a364ab49}, !- Name
  {71452309-ccee-4ab8-a3da-8d7c426b6fda}, !- Source Object
  7,                                      !- Outlet Port
  {fa49b8e5-317f-4afa-8f60-ef36527ae800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af0b298-0a7b-4291-b33f-888ed409b863}, !- Handle
  {17f29497-c750-4804-99f8-28f77e8c4a45}, !- Name
  {fa49b8e5-317f-4afa-8f60-ef36527ae800}, !- Source Object
  3,                                      !- Outlet Port
  {ea9bd0b6-4a90-40c2-9eb2-c4b8e9f6944c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f7bc6efd-3d03-44ca-8f70-0f76368ed6ef}, !- Handle
  {88dcfd76-b39d-47ce-a359-2800e5f2fd19}, !- Name
  {ea9bd0b6-4a90-40c2-9eb2-c4b8e9f6944c}, !- Source Object
  15,                                     !- Outlet Port
  {28898e1e-4ac2-40e0-88eb-f8c77b44f2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {291a7d7e-e997-4fce-b3b4-275507fb9008}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {862db113-aac1-44f3-8ee1-8b47d467b15f}, !- Reference Setpoint Node Name
  {862db113-aac1-44f3-8ee1-8b47d467b15f}, !- Mixed Air Stream Node Name
  {9fed3991-2850-4165-9e63-2216ec430102}, !- Outdoor Air Stream Node Name
  {4c23a21e-510d-4fc7-84b5-de5ac8b758d0}, !- Return Air Stream Node Name
  {912f33f7-70e5-4016-9e62-75ff9c205dda}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {a830b280-733c-4fcb-bf85-c758effc5b28}, !- Handle
  PVAV_OTHER SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a4cb82db-5d42-41e4-9794-67d49dd58477}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c988fc8d-0d0a-42f0-8c42-5335ccabeed2}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f20491ab-0f6c-4497-8bff-d3ae945bdf46}, !- Supply Air Inlet Node
  {c9ba51f9-29a6-4c9c-9466-6c253d034907}, !- Supply Air Outlet Node
  {ed9fb1ff-172a-461d-9919-2d76d5647d72}, !- Exhaust Air Inlet Node
  {34e92bfc-ae97-4ac8-aa2e-afaaa8ec977e}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0e479211-ada5-45da-9ce4-749917f42c86}, !- Handle
  Node 273,                               !- Name
  {c9ba51f9-29a6-4c9c-9466-6c253d034907}, !- Inlet Port
  {c966c0ab-fc7d-47d8-8b17-7faed8933cd7}; !- Outlet Port

OS:Connection,
  {f20491ab-0f6c-4497-8bff-d3ae945bdf46}, !- Handle
  {a1cf7837-a665-4140-86b3-e6461c8a750f}, !- Name
  {1e18ded2-0640-4aad-8d72-1fb51192525b}, !- Source Object
  3,                                      !- Outlet Port
  {c988fc8d-0d0a-42f0-8c42-5335ccabeed2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c9ba51f9-29a6-4c9c-9466-6c253d034907}, !- Handle
  {63c38382-f410-406c-9712-2975600cb954}, !- Name
  {c988fc8d-0d0a-42f0-8c42-5335ccabeed2}, !- Source Object
  13,                                     !- Outlet Port
  {0e479211-ada5-45da-9ce4-749917f42c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c966c0ab-fc7d-47d8-8b17-7faed8933cd7}, !- Handle
  {e26be86c-4f5a-4622-a534-4ea8777b91cb}, !- Name
  {0e479211-ada5-45da-9ce4-749917f42c86}, !- Source Object
  3,                                      !- Outlet Port
  {c0bed46d-e487-41c1-8a36-2ea7ac19d081}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee2798fc-4ffb-4a56-b194-fa447009b2aa}, !- Handle
  Node 274,                               !- Name
  {de072680-49a3-41bf-afb1-a7c366f17185}, !- Inlet Port
  {ed9fb1ff-172a-461d-9919-2d76d5647d72}; !- Outlet Port

OS:Connection,
  {de072680-49a3-41bf-afb1-a7c366f17185}, !- Handle
  {7035856d-ea38-47f9-a1d9-24951f3c7c72}, !- Name
  {c0bed46d-e487-41c1-8a36-2ea7ac19d081}, !- Source Object
  7,                                      !- Outlet Port
  {ee2798fc-4ffb-4a56-b194-fa447009b2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9fb1ff-172a-461d-9919-2d76d5647d72}, !- Handle
  {eefa9b93-0743-41b6-8a6e-e94e8cb829d2}, !- Name
  {ee2798fc-4ffb-4a56-b194-fa447009b2aa}, !- Source Object
  3,                                      !- Outlet Port
  {c988fc8d-0d0a-42f0-8c42-5335ccabeed2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34e92bfc-ae97-4ac8-aa2e-afaaa8ec977e}, !- Handle
  {8fd94ef8-c73c-4148-ba53-a7b0dbd8a769}, !- Name
  {c988fc8d-0d0a-42f0-8c42-5335ccabeed2}, !- Source Object
  15,                                     !- Outlet Port
  {b7572642-5af1-4968-ab94-590cbfc1b2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {29b8d5c2-28af-4da8-99ac-ae9c951f01e4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3a7467b4-1f1f-4fcd-8b79-9038cbbe073b}, !- Reference Setpoint Node Name
  {3a7467b4-1f1f-4fcd-8b79-9038cbbe073b}, !- Mixed Air Stream Node Name
  {1e18ded2-0640-4aad-8d72-1fb51192525b}, !- Outdoor Air Stream Node Name
  {8216c853-2d49-49f4-8a04-091cf6d57fab}, !- Return Air Stream Node Name
  {0e479211-ada5-45da-9ce4-749917f42c86}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {55479c89-9654-46a5-bdb3-d502f169d3df}, !- Handle
  PVAV_POD_1 SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {19e54ea5-d6f5-455c-ba00-5cd38ad892ef}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {38957961-2cda-4403-8198-5c0a2e25af12}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4128b70b-0d5a-40ad-8c5c-88c85309d5d4}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {231ee794-d516-477e-b498-4589e5141baf}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {25a1da43-0b70-4097-a95f-5d43b7b34128}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {38957961-2cda-4403-8198-5c0a2e25af12}<23.9 && {38957961-2cda-4403-8198-5c0a2e25af12}>1.7, !- Program Line 1
  SET {231ee794-d516-477e-b498-4589e5141baf} = 29.4, !- Program Line 2
  SET {4128b70b-0d5a-40ad-8c5c-88c85309d5d4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {38957961-2cda-4403-8198-5c0a2e25af12}<23.9 && {38957961-2cda-4403-8198-5c0a2e25af12}>1.7, !- Program Line 4
  SET {231ee794-d516-477e-b498-4589e5141baf} = 29.4, !- Program Line 5
  SET {4128b70b-0d5a-40ad-8c5c-88c85309d5d4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {38957961-2cda-4403-8198-5c0a2e25af12}<23.9 && {38957961-2cda-4403-8198-5c0a2e25af12}>1.7, !- Program Line 7
  SET {231ee794-d516-477e-b498-4589e5141baf} = 29.4, !- Program Line 8
  SET {4128b70b-0d5a-40ad-8c5c-88c85309d5d4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {38957961-2cda-4403-8198-5c0a2e25af12}<23.9 && {38957961-2cda-4403-8198-5c0a2e25af12}>1.7, !- Program Line 10
  SET {231ee794-d516-477e-b498-4589e5141baf} = 29.4, !- Program Line 11
  SET {4128b70b-0d5a-40ad-8c5c-88c85309d5d4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {231ee794-d516-477e-b498-4589e5141baf} = NULL, !- Program Line 14
  SET {4128b70b-0d5a-40ad-8c5c-88c85309d5d4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7241cdc1-9521-4c01-a092-0047a9c5169c}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {25a1da43-0b70-4097-a95f-5d43b7b34128}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6329e4f3-fddf-4fca-bc11-62f4ea073085}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {87cd7692-dd88-42e1-b573-8395b3fa1566}, !- Supply Air Inlet Node
  {23ae49f2-40d4-461f-a1bb-bd5526cca5b5}, !- Supply Air Outlet Node
  {81a36080-898d-4427-bbfd-7950e764f0b5}, !- Exhaust Air Inlet Node
  {2632aaf1-b5f6-4939-8423-43e9f718f39b}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ea68d7bc-a1c5-416b-9615-d273d1881281}, !- Handle
  Node 275,                               !- Name
  {23ae49f2-40d4-461f-a1bb-bd5526cca5b5}, !- Inlet Port
  {f44929aa-7005-4d31-b799-b9d57148b563}; !- Outlet Port

OS:Connection,
  {87cd7692-dd88-42e1-b573-8395b3fa1566}, !- Handle
  {e4e4dddc-0aa7-45bb-aaf3-cbd8b9c216cb}, !- Name
  {90f23c6f-af81-428f-bbaf-082a003e994d}, !- Source Object
  3,                                      !- Outlet Port
  {6329e4f3-fddf-4fca-bc11-62f4ea073085}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {23ae49f2-40d4-461f-a1bb-bd5526cca5b5}, !- Handle
  {96deb690-0f13-4e0f-994f-23e1b1b77acb}, !- Name
  {6329e4f3-fddf-4fca-bc11-62f4ea073085}, !- Source Object
  13,                                     !- Outlet Port
  {ea68d7bc-a1c5-416b-9615-d273d1881281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44929aa-7005-4d31-b799-b9d57148b563}, !- Handle
  {079cf81c-d070-421a-9499-c40619f1a075}, !- Name
  {ea68d7bc-a1c5-416b-9615-d273d1881281}, !- Source Object
  3,                                      !- Outlet Port
  {4d28bddf-8c8e-49a1-b099-696e969bc617}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e48fbe24-52d7-4a90-bb6c-f20e2ff99841}, !- Handle
  Node 276,                               !- Name
  {c7827480-77a5-428c-a34c-68f9b5a53ec1}, !- Inlet Port
  {81a36080-898d-4427-bbfd-7950e764f0b5}; !- Outlet Port

OS:Connection,
  {c7827480-77a5-428c-a34c-68f9b5a53ec1}, !- Handle
  {86aadebd-6e1e-40ea-b008-8316876ba33d}, !- Name
  {4d28bddf-8c8e-49a1-b099-696e969bc617}, !- Source Object
  7,                                      !- Outlet Port
  {e48fbe24-52d7-4a90-bb6c-f20e2ff99841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a36080-898d-4427-bbfd-7950e764f0b5}, !- Handle
  {30adfd18-cf32-4b8e-861c-dfb597853a47}, !- Name
  {e48fbe24-52d7-4a90-bb6c-f20e2ff99841}, !- Source Object
  3,                                      !- Outlet Port
  {6329e4f3-fddf-4fca-bc11-62f4ea073085}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2632aaf1-b5f6-4939-8423-43e9f718f39b}, !- Handle
  {be2b9dee-9835-417c-b71a-a6cfd1145222}, !- Name
  {6329e4f3-fddf-4fca-bc11-62f4ea073085}, !- Source Object
  15,                                     !- Outlet Port
  {25de4c7e-0a10-4f41-bc37-ac95925c9e72}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {51a3d0e5-7cb2-412e-8554-bb0ef023971f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5ea8dd44-843e-430c-b5d3-813ecbfbe41f}, !- Reference Setpoint Node Name
  {5ea8dd44-843e-430c-b5d3-813ecbfbe41f}, !- Mixed Air Stream Node Name
  {90f23c6f-af81-428f-bbaf-082a003e994d}, !- Outdoor Air Stream Node Name
  {c126d0ea-f4b5-4e1f-ac3e-a8d99aac2b48}, !- Return Air Stream Node Name
  {ea68d7bc-a1c5-416b-9615-d273d1881281}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {17a8764d-9231-476f-b01c-e4857fc72a6f}, !- Handle
  PVAV_POD_2 SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ad23d0e0-0d97-40f3-8745-dbe6bffb9669}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {901f0fbe-928b-4575-9214-5e3f890f54ea}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3b927a85-4e3a-4a11-bb69-996574883564}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5c361927-2efe-4c9c-a9e4-04ca18be9531}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {96ee5d7a-bcad-4570-af69-867b7cb87a0d}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {901f0fbe-928b-4575-9214-5e3f890f54ea}<23.9 && {901f0fbe-928b-4575-9214-5e3f890f54ea}>1.7, !- Program Line 1
  SET {5c361927-2efe-4c9c-a9e4-04ca18be9531} = 29.4, !- Program Line 2
  SET {3b927a85-4e3a-4a11-bb69-996574883564} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {901f0fbe-928b-4575-9214-5e3f890f54ea}<23.9 && {901f0fbe-928b-4575-9214-5e3f890f54ea}>1.7, !- Program Line 4
  SET {5c361927-2efe-4c9c-a9e4-04ca18be9531} = 29.4, !- Program Line 5
  SET {3b927a85-4e3a-4a11-bb69-996574883564} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {901f0fbe-928b-4575-9214-5e3f890f54ea}<23.9 && {901f0fbe-928b-4575-9214-5e3f890f54ea}>1.7, !- Program Line 7
  SET {5c361927-2efe-4c9c-a9e4-04ca18be9531} = 29.4, !- Program Line 8
  SET {3b927a85-4e3a-4a11-bb69-996574883564} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {901f0fbe-928b-4575-9214-5e3f890f54ea}<23.9 && {901f0fbe-928b-4575-9214-5e3f890f54ea}>1.7, !- Program Line 10
  SET {5c361927-2efe-4c9c-a9e4-04ca18be9531} = 29.4, !- Program Line 11
  SET {3b927a85-4e3a-4a11-bb69-996574883564} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5c361927-2efe-4c9c-a9e4-04ca18be9531} = NULL, !- Program Line 14
  SET {3b927a85-4e3a-4a11-bb69-996574883564} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b96e93cd-ac60-473b-86dd-56a2db918223}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {96ee5d7a-bcad-4570-af69-867b7cb87a0d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f8d0f74a-5aeb-41f9-8e9d-3e67349a27ca}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {c0830eaf-e61e-4837-aa80-6bb40386e1bb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dc45f393-c332-42e0-94fb-08febea7e9b1}, !- Supply Air Inlet Node
  {36040d8c-b610-4258-a80b-568d316a7457}, !- Supply Air Outlet Node
  {48efe843-4438-42ac-b968-5913cd9dca75}, !- Exhaust Air Inlet Node
  {df62a2a8-7f17-4739-ae03-45f8f2f002a8}, !- Exhaust Air Outlet Node
  1427.116118,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {386855f3-69bc-4760-b4b8-105626ce7682}, !- Handle
  Node 277,                               !- Name
  {36040d8c-b610-4258-a80b-568d316a7457}, !- Inlet Port
  {22c06ecf-9fd8-45a0-a3b7-3621b8fcd656}; !- Outlet Port

OS:Connection,
  {dc45f393-c332-42e0-94fb-08febea7e9b1}, !- Handle
  {970dd927-f061-4ccf-8213-9130355c97c9}, !- Name
  {61060e39-9dd0-4291-9c3e-3cbb2e1cb5eb}, !- Source Object
  3,                                      !- Outlet Port
  {f8d0f74a-5aeb-41f9-8e9d-3e67349a27ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {36040d8c-b610-4258-a80b-568d316a7457}, !- Handle
  {4b6a5580-7ac7-4c3f-b34f-3a2b7b373a16}, !- Name
  {f8d0f74a-5aeb-41f9-8e9d-3e67349a27ca}, !- Source Object
  13,                                     !- Outlet Port
  {386855f3-69bc-4760-b4b8-105626ce7682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c06ecf-9fd8-45a0-a3b7-3621b8fcd656}, !- Handle
  {0fadac68-07cd-47ba-8e54-19beb3d701ce}, !- Name
  {386855f3-69bc-4760-b4b8-105626ce7682}, !- Source Object
  3,                                      !- Outlet Port
  {0b295548-0da6-4e0e-9a1b-4f9554c4cb33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61e37128-0bd2-4ffe-9d59-c0efe10f0b82}, !- Handle
  Node 278,                               !- Name
  {29468dca-7340-4b50-b327-acaa3ca0184a}, !- Inlet Port
  {48efe843-4438-42ac-b968-5913cd9dca75}; !- Outlet Port

OS:Connection,
  {29468dca-7340-4b50-b327-acaa3ca0184a}, !- Handle
  {dad794fe-28fb-4433-a620-d2569df96cba}, !- Name
  {0b295548-0da6-4e0e-9a1b-4f9554c4cb33}, !- Source Object
  7,                                      !- Outlet Port
  {61e37128-0bd2-4ffe-9d59-c0efe10f0b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48efe843-4438-42ac-b968-5913cd9dca75}, !- Handle
  {7c2920a6-3c3b-4020-800c-142a81cc8b4e}, !- Name
  {61e37128-0bd2-4ffe-9d59-c0efe10f0b82}, !- Source Object
  3,                                      !- Outlet Port
  {f8d0f74a-5aeb-41f9-8e9d-3e67349a27ca}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {df62a2a8-7f17-4739-ae03-45f8f2f002a8}, !- Handle
  {49ed5b3f-8130-4411-994b-f1f060953097}, !- Name
  {f8d0f74a-5aeb-41f9-8e9d-3e67349a27ca}, !- Source Object
  15,                                     !- Outlet Port
  {711c43ca-fc58-4f56-8098-099b4f15be54}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f803cfb8-3c02-4f8e-ac92-ab4ab64f6bce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {511eca8f-9127-4f59-9921-1de54e25ce9d}, !- Reference Setpoint Node Name
  {511eca8f-9127-4f59-9921-1de54e25ce9d}, !- Mixed Air Stream Node Name
  {61060e39-9dd0-4291-9c3e-3cbb2e1cb5eb}, !- Outdoor Air Stream Node Name
  {06389bff-c7bc-4e8f-aa6c-555e18e9c746}, !- Return Air Stream Node Name
  {386855f3-69bc-4760-b4b8-105626ce7682}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {a00b1779-2a07-4fc2-a3e5-d75b2e82b0ac}, !- Handle
  PVAV_POD_3 SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3420ea9a-96c7-4b8a-bd6f-749c4919b568}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {59a734f9-ff40-4a52-b8f3-62544d3f959b}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b0f191dc-b5cc-42de-9f60-0ee8d99dc055}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {7a549904-ec10-44dc-ad65-917199fd90ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4ac4573e-5dc1-44da-a8b1-900e99511477}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {b6313d5f-ef5e-4f5f-8c74-86f7126bfe8a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cb042a84-542f-4007-bc1e-ff23544524a9}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}<23.9 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}>1.7, !- Program Line 1
  SET {4ac4573e-5dc1-44da-a8b1-900e99511477} = 29.4, !- Program Line 2
  SET {b0f191dc-b5cc-42de-9f60-0ee8d99dc055} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}<23.9 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}>1.7, !- Program Line 4
  SET {4ac4573e-5dc1-44da-a8b1-900e99511477} = 29.4, !- Program Line 5
  SET {b0f191dc-b5cc-42de-9f60-0ee8d99dc055} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}<23.9 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}>1.7, !- Program Line 7
  SET {4ac4573e-5dc1-44da-a8b1-900e99511477} = 29.4, !- Program Line 8
  SET {b0f191dc-b5cc-42de-9f60-0ee8d99dc055} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}<23.9 && {59a734f9-ff40-4a52-b8f3-62544d3f959b}>1.7, !- Program Line 10
  SET {4ac4573e-5dc1-44da-a8b1-900e99511477} = 29.4, !- Program Line 11
  SET {b0f191dc-b5cc-42de-9f60-0ee8d99dc055} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4ac4573e-5dc1-44da-a8b1-900e99511477} = NULL, !- Program Line 14
  SET {b0f191dc-b5cc-42de-9f60-0ee8d99dc055} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b844645c-536b-4284-a2c0-b74baf8cf8d9}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cb042a84-542f-4007-bc1e-ff23544524a9}; !- Program Name 1

OS:Curve:Biquadratic,
  {2d2bf00b-7ec6-4009-91e7-3b3f8e6e5e66}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a4b6750f-41a7-4488-a8a6-37f34e5c41b4}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {000fa314-0813-43a3-ad54-35326765bede}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {efe93bd1-7d56-4d84-bbce-8f396218f410}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {72d6e17c-8e00-4481-ae19-60e995447e65}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {334d3539-9541-4d0e-a2ed-60fe96bfb4da}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d8ddaffd-23fd-468c-865c-3284f0adf86c}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {0c0da013-4340-4ccd-8489-a503ca07cd4f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {11a3d734-d344-493e-89d0-6e5cda335c58}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25600592-d9e4-4d44-86ad-fbd912d71af7}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {58b12091-1f05-4bd7-bc4a-fdacc32118d9}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e6930c9-9292-4c96-9d6d-3011581f04df}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {287e3c8a-be5c-4ce4-b82c-0052a287bbcf}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {8c58b2aa-2b14-4d60-bf22-a922ae4ef3c7}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {c0fbcec8-5cb4-489f-84cd-af6815602c4f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 4,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cabe52eb-a81e-4713-aa93-1f09a2d22cee}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af967b32-73af-452b-a45d-d77f87ff9581}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 4,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {48abb258-e343-4b18-9634-155030277127}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56ccc2c9-0123-4cd4-88e6-bc456998b64f}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e59ddeae-18f1-4277-abfe-7432b136ee48}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 5,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {afb946c7-bdaa-4df5-8dcf-a40b58b40236}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 5,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {97da4c6d-0bd4-4c6c-85e4-364e7de51dd2}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 6,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bf66ca4e-4065-4673-847f-1d5dcd30a8f7}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 3,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88df8c3c-1b30-4bfd-8b3a-7650ad68ad2e}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 6,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7b9f2ee5-6024-4e64-8f4c-989fa1f02c8c}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 3,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {104365c6-80fa-4b02-b802-5c60214f03ce}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 3,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2f4439f-78bf-453c-b14f-cea716624396}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 7,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {cbf20271-82cd-4a8e-81a3-bb2454c2cbde}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 7,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {4c9dde40-9dbe-476a-8e32-77d0599ff2b4}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 8,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {293bcd4b-113e-493d-a61c-1b3119761f8d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 4,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76a88009-b1e7-4e36-a8e6-6ebe9974e515}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 8,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cbc161f2-4f9a-41df-ab4b-710e3c4cf2dd}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 4,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {81df0cb8-2ebd-418b-a108-9e9b463d50f6}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 4,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {50b54360-e4b5-4ebe-a507-f28edc1f653d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 9,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {3039f61b-228f-4e4c-8eda-be2e8cf46002}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 9,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fe2e75fc-62ad-4a66-a507-31a96bb81447}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 10,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7ac17847-c881-44b9-87a6-eded15f7de75}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 5,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2cd000e-29ad-4acd-9c71-bb1929d8b51f}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 10,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f93d31de-55c0-44b3-93ea-3820c573d5c5}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 5,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f79e9781-9e84-418b-b51f-f1d5835813cd}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 5,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6281f36-8bcc-4dd7-8152-6bedb52cad68}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 11,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {4fdaf2c9-a37d-4a46-8c87-8c387d10437f}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 11,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {303f2c40-97ca-4c5f-9559-9c9f53e40b74}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 12,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ae01a154-8b90-459e-a3f8-2a554c3370f3}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 6,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c61bd4dc-8d33-42fe-9b3c-dd8f620631a5}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 12,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {609aae4a-4d0f-4a6e-a7b5-bcd431146c67}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 6,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40ca3748-fb54-440b-8b13-0240a2d3ccab}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 6,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {55ec7975-f999-4c1b-b573-7acc9c6cb540}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 13,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {113b41fb-57e6-446b-9de1-aa430c337f1b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 13,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {5c0f90c6-6cb7-4be5-b9c9-9ca701e8e4cd}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {cfb91715-d92c-4dc4-a04f-b289dcb65546}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.343796,                              !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {190113e6-74d9-4dfd-bae8-1689d315723c}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.662498,                              !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {43e7053e-0186-44fe-9e4d-eac7f9b5df50}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  9,                                      !- Position X-Coordinate {m}
  7.344852,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2fcebb71-6955-4089-b883-2001e66d31c3}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  9,                                      !- Position X-Coordinate {m}
  5.664626,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4be3a4e4-9e14-4d98-80e6-fdb34f00accd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.658448,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {184984ec-8931-4e31-98b9-aba45de26951}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.342024,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2078183-ab57-41ab-bdfb-47e4c3c5057a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.658448,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1464e75c-2ebc-4777-8ce3-4f508fe5c171}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.342024,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cdbc0610-f58c-48e5-bc1b-607eccd6024f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.658448,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a29e781-4f23-4b3f-b9fb-53bee89132ce}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.342024,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {65097b9e-14d9-431f-9c41-81bfad396aa0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.660362,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cea0e381-4cdf-429b-aa20-9679cc5130fb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.345881,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5c38a935-02af-46ad-a408-97efec27453c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.660362,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8dd05e67-2cec-43f5-9cb8-3b28eb9e099e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.345881,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3ec4edfd-58b5-498e-802e-e639a0c6335e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.660362,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0088b6bd-4beb-4e1b-abbc-2d26b1f827bc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.345881,                               !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6bfb5543-4728-4f5c-ab50-c5b29422bd36}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  19.344522,                              !- Position X-Coordinate {m}
  8.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e19f1313-0456-4881-89f8-45bbf1b3fc05}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  17.663961,                              !- Position X-Coordinate {m}
  8.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ee3cce0-7594-4c6e-8793-e200b3511d73}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.345578,                              !- Position X-Coordinate {m}
  10.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bf967654-3a74-4ca9-ab94-f851c6d09b0b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.666089,                              !- Position X-Coordinate {m}
  10.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63f6cb2b-5c8e-4d8a-8b65-5bf96da5f475}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  9.5,                                    !- Position X-Coordinate {m}
  1.654884,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a8b05420-8be4-4a31-8ee8-d09f1260836d}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  9.5,                                    !- Position X-Coordinate {m}
  3.334842,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f71b424d-1a02-44a1-97f8-f2ef2497f923}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.651716,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {846f9e1f-aa4c-4d49-9d59-9fdc25a71257}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.328458,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5faa11b3-1089-4c9b-9520-de9224df4bbb}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.651716,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ab32fa9a-b0f0-4a65-8535-8e12581cb23c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.328458,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8c7a7b96-3a48-418a-b6fa-5178ba0e12c9}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.651716,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {14d23a6e-58fe-4cab-8965-177ff7ccd4df}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.328458,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0b717cde-c604-4dfd-9305-7034b8408e03}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.348284,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4df19b53-9a47-4c2d-943e-fef3e5940904}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.671542,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de40a28f-6d9e-44d4-8d10-48eebc0204b2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.348284,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ed85fe4c-bd51-4bd3-9ab8-545f93b92a51}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.671542,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa44a55a-1475-4f2c-8d06-7b802fe58819}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  17.5,                                   !- Position X-Coordinate {m}
  7.34736,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {966af3af-ee8e-4ca8-8db4-33aa75d6ebdb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  17.5,                                   !- Position X-Coordinate {m}
  5.66968,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f415f428-a83a-438c-9bb7-8ab33f98591a}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  1.654422,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe76c5d3-90c7-4d29-88da-e21a1c7a1979}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  3.333911,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

