
OS:Version,
  {24e4dc2a-3748-4384-bf52-5da4e5820e78}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {83e18ff1-a64d-4993-9a5f-78203895cdae}, !- Handle
  Always On Discrete,                     !- Name
  {abc996c1-e15d-4d19-999f-1ee33da1e5f6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {abc996c1-e15d-4d19-999f-1ee33da1e5f6}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {8ffe45b3-ba5c-4e6f-b1e0-6f8db1fc384d}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e0be8f1c-42ca-460f-86ff-704454b20153}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {e87cf0dd-75d8-4082-bc75-e5b4c972b8da}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {4ca6c7f0-cfd6-48ad-944c-97a95088c369}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2a9e3c1b-c51c-48b5-9290-07bcaa08c904}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {5e3c84c8-f30e-4a71-87b0-ad737a4d6ec7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d6f2698c-1825-4c3e-9907-b93fe36892ad}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {be32c0e4-eb71-4184-973d-9e11b6677a9c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {114c5d10-9ec1-4d94-b0a4-a8c11f1bdaa8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {de7b8059-827c-4198-bbd6-b2ae0d5cf51c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {ea2e0d93-6b9a-45f1-9b19-36745ff609c7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {f51e9726-c0e3-4c56-9477-e5ed1e777492}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4530ebe0-acf7-4757-a1bc-1aa2a31f051e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {008448a4-b99e-40b8-81a5-24f8fc89cbcb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {3bdaa28a-482d-4989-a21a-0d466c52bfd8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {e8f108ae-30ee-4bcc-8a87-f12e807e3f90}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00f4b343-331a-404a-ab27-99f41695841d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {9567c80b-d831-4c91-b7bc-708c14e5ae47}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f891a626-9643-4652-b848-6ca8917b92c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {1b4391e9-8bcf-425f-8ec6-2f8aaddf8b5b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {54b42d1d-4896-4ed1-8ffb-4ea4ca97e28d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {bdf25e8a-0ad2-4d4b-851c-51b8a399d7b5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {9aa60026-d9c3-4cf0-b4be-7a2dd0bdf537}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.95, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  0, 20.95, 0.8752862,                    !- X,Y,Z Vertex 2 {m}
  0, 19.7308, 0.8752862,                  !- X,Y,Z Vertex 3 {m}
  0, 19.7308, 2.515715;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ab60b26-d1c3-4c20-b5be-7a2da0bdf531}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5116, 2.515715,                   !- X,Y,Z Vertex 1 {m}
  0, 18.5116, 0.8752862,                  !- X,Y,Z Vertex 2 {m}
  0, 12.05, 0.8752862,                    !- X,Y,Z Vertex 3 {m}
  0, 12.05, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d98755fb-427d-43f9-9fec-0c847f0c55ef}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {f73a262a-dd1d-4048-847e-2635a4a72c72}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fc6d69a-0fd5-4dda-b129-6b1b78b192e3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {4dad5f3d-7f8d-4acf-b481-6bf27b41fb1f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {b085aea9-de12-451a-b427-1e45ec939d8e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {be75ea44-df55-4b88-8eb2-b2426f1e4aa5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c230a618-846c-48c7-bc61-ede3d91bdf92}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {fa3692ec-44b0-4d27-9d1c-824bd896e2b3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {003cec16-ab4f-4604-b6cb-2d6066a85cee}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {c8144b46-f582-44a5-bf41-2a96efac6fc4}, !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {03eb1ba9-9ea4-489b-989f-0bfdf8640835}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {c6badd7e-7402-4931-abfd-10831f155b7e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fab30d47-e75a-4ca2-b092-df3c0649dbd4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {62c24fe3-ac04-416a-b4a2-30a0f44c8f03}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {48ac691f-e068-416f-af4c-1ae3f6bcad83}, !- Handle
  Heating:NaturalGas,                     !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {342101f3-a26e-4a1d-8afb-65aa95ba5600}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {83b0495e-ccd6-4979-8d67-7e12f8f01180}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Output:Meter,
  {58994432-4fdc-405f-bd9e-9cdc1b965dca}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2b1f4d0-3906-40cf-92c1-ead5de71d0a9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4798cca8-2a66-4888-97b0-f25ab4c3c000}, !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {776b53eb-67a8-4361-aceb-ae499d00953e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {ab843aed-5e4e-4379-b0eb-48cdeeffa194}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {5171b80f-b363-4602-a8bc-3c7a72c7d3ea}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {aa78fd04-3780-4e8c-90f9-625389071ada}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d780a955-b0f2-4bbd-b42d-41071d02e64a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {1150ee4e-a0ee-478b-be9b-1512d05223e9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fd33a49d-6820-496e-8a1c-97d93802a490}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {592fd00d-129c-4d92-9af4-47460ee9bdb9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ff22546f-ea8b-4b86-b8cb-86ce91bd3e2e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22546a-ea22-4b8a-b8cd-86ce91bd3e2d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7ad3e080-977f-4b5a-9d95-a95fd1fd4496}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {2c36eda6-31de-4099-b08d-8216aa3abb6e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4095cfb6-225a-4285-9838-0ba1fa61b7b5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {8d489981-6dcb-4913-82ef-285bce7b25a3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a4694de1-f663-4c89-b633-a3cc409ee561}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {995feea8-de40-4c4b-b984-31c8f6087a2b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {40f50d14-1fe5-4034-b043-830c947b957b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f50d22-1fe6-4036-b0a3-830c947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f51d22-1aa6-4136-a0a3-831a947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa097a49-fd06-4a33-9c99-0d35217e1d18}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {b933951e-c62b-41d0-a023-182272d71629}, !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {6eeba8ef-4ceb-4c92-9265-613fd95aa568}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {864b9548-8656-408b-80b5-736f62798a7b}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fc214f4d-b73c-4684-b7a2-d7a4c61fcab2}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9d0e9a57-0abb-462b-9de2-4aed12f78b74}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {73a495cd-3a3e-47a0-a8f4-91b185070098}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f902748d-95de-494e-b39a-df1da133189a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e593b70-9815-4ff9-92b6-1780e43f73c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7402aa67-5abb-428b-8ebd-ea2ff735445b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.95, 15, 2.5067,                      !- X,Y,Z Vertex 1 {m}
  20.95, 15, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 15, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 15, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {7ed1d7a6-f48c-460c-95e1-8226533e7b82}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0adb70b3-d7b0-4eb5-97a4-2856dc00fe16}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb70c3-d7d0-4ea5-97a2-2856dc00fe26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb71b3-d7b0-4bb5-97b2-2856dc00fe33}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6739822c-89db-43b7-adb1-3776f6d34b6c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {4ec830bc-a8b3-4c7a-87b4-427c3ee1e353}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bcf72d-1345-40e0-bf99-cfdadb7061d0}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {009ca90c-84a8-47f2-9c59-dc68763e6cb5}, !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {8e2dea2b-c12e-40d3-9dbc-674c76da030b}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e447-c24d-4e5c-9c8e-0eca201ad039}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504025,                     !- X,Y,Z Vertex 1 {m}
  34.95, 9, 0.9945392,                    !- X,Y,Z Vertex 2 {m}
  24.129346, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  24.129346, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e423-c24a-4e5a-9c1e-0eca201ad022}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.910146, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  22.910146, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  12.089492, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  12.089492, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e422-c24d-4e5d-9c1d-0eca201aaa21}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.870292, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  10.870292, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9945392,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504025;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b77348-1403-49b8-95e8-2a89588355de}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.506685,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0128526,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0128526,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7228e-90be-4db5-abb4-6a21b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.506685,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0128526,                   !- X,Y,Z Vertex 2 {m}
  20.95, 0, 1.0128526,                    !- X,Y,Z Vertex 3 {m}
  20.95, 0, 2.506685;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5b23f7-4d9d-4765-9bac-f52836fee667}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {757ce386-c829-4dbc-9d48-d19fc9103581}, !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b8dda056-fb5c-4bae-9073-99935fd628d5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a4435971-791a-4163-9849-13daa26eadcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc64ba-c41b-4d80-a81c-4b25be6f83f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.50938,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.974397,                     !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.974397,                   !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.50938;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc34bd-c43b-4d8f-a81d-4b25be62a3f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.50938,                    !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.974397,                   !- X,Y,Z Vertex 2 {m}
  21, 14.95, 0.974397,                    !- X,Y,Z Vertex 3 {m}
  21, 14.95, 2.50938;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f902748d-95de-494e-b39a-df1da133189a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97b799b-caa0-4ed1-9901-ccea3e7207fe}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {43ebbf0e-ee98-48b2-b7fb-9643de8f5c14}, !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {39a13e10-32a0-43bc-abbe-b4b312343b9b}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4ac7a8aa-489e-421f-856f-556d272aa19b}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {96ae2ff8-0411-424d-92f2-48af8dcebc30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2ff2-0412-424a-92a2-48af8dcaac30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2fd2-04d2-422d-91a2-48af8dcaac11}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201167d1-8372-4038-aea2-74516027ae83}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909c5d0e-4778-485d-83ad-a00dbd6d0b89}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {092529f9-5cf6-44bf-a0bb-e5f727c5da1b}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fc2eb3c8-bb08-4291-b8eb-5d6481b3eb63}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {78bd298f-4de7-444c-92cb-97bd3238d70f}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223f7deb-e021-49b6-8469-17bdc173cde6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ae43e4-0e76-42d5-a763-7c657af47f55}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.51771,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 7.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  21, 7.95, 2.51771;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89699513-650c-4370-8923-674f5965c25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15577-a201-4d10-966c-2c583abd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.508295,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.990591320106,               !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.990591320106,             !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.508295;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15173-a221-4d20-961c-2c58a1bd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.508295,                   !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.990591320106,             !- X,Y,Z Vertex 2 {m}
  21, 16.95, 0.990591320106,              !- X,Y,Z Vertex 3 {m}
  21, 16.95, 2.508295;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {02d71edc-9519-4ac2-bd78-403e55762cd7}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3ce86aed-8908-4afd-ba2d-9a4142415d1e}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {18b08960-cabf-48b2-88d5-c0949a91f069}, !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5cc-6abb-4cf7-b5f8-b78f04bb9cbb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.032268691398,                !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5ac-6aba-4cf2-b5f1-b78f04bb9cdd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c1d5ac-6dda-3cf2-b2f1-b11f04bb9ada}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.032268691398,               !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7126-d13b-4042-b6b6-e52119fd310d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7125-d15b-4442-b6b4-e52119fd311a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29206ca-0a39-4f57-96d9-e04a4748bc36}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54612ebf-4927-457a-a39e-1876cb36c4b4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd9d905-01b2-4108-9d7d-61616662d2d7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4798cca8-2a66-4888-97b0-f25ab4c3c000}, !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e0e3f109-e8a5-4abb-a933-48db4854e3d1}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f661aa1-bc5c-4a80-a5cf-fde208f639c0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {c8144b46-f582-44a5-bf41-2a96efac6fc4}, !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be041e72-82f6-4e0e-89b4-de94363fa07b}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.95, 9, 2.507805,                     !- X,Y,Z Vertex 1 {m}
  17.95, 9, 0.9971046,                    !- X,Y,Z Vertex 2 {m}
  16.7308, 9, 0.9971046,                  !- X,Y,Z Vertex 3 {m}
  16.7308, 9, 2.507805;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be042a72-82a6-4c0e-8cb4-de943a3fa07d}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5116, 9, 2.507805,                   !- X,Y,Z Vertex 1 {m}
  15.5116, 9, 0.9971046,                  !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9971046,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.507805;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cbc4fc-a189-4e5f-8324-e893760b6028}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {112cfc83-3043-4f09-beb9-76bc0f0537eb}, !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937caf2a-419f-4235-b968-0418a122031d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b053a9f-1b73-4508-a200-8acf17a31509}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  19, 0.05, 1.0130812,                    !- X,Y,Z Vertex 2 {m}
  19, 1.2692, 1.0130812,                  !- X,Y,Z Vertex 3 {m}
  19, 1.2692, 2.506685;                   !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4d5659b2-a3f1-4e03-8189-749859e44c53}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {c5c59a95-5005-4366-9127-c06e1aa082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.922073,                     !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.922073,                    !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c59a91-5115-4322-9147-c06e1ab082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.477938173266, 9, 2.512845,            !- X,Y,Z Vertex 1 {m}
  8.477938173266, 9, 0.922073,            !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.922073,                      !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032ae62-5809-407b-bef8-f22fd23332ee}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {374edbb3-afa5-4572-bcb3-1c7d54f6c8d4}, !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9465732-7570-47fe-9482-fd3edc01c7e1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a31c7ca6-930a-4b19-9ce8-20ba6286ec35}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e4ad8787-7343-4384-8094-ab7ebeb4240c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1926c-8824-4cc2-a628-410ab4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1923c-8833-4cd2-a6dd-410af4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1a1b68-79a5-4d4f-a617-018ca7ab1752}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a97-d775-42b6-865d-4db69386adba}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.95, 21, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  18.95, 21, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 21, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 21, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a14-d345-45b6-825d-4db69322adbd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 2.4884, 2.506685,                   !- X,Y,Z Vertex 1 {m}
  19, 2.4884, 1.0130812,                  !- X,Y,Z Vertex 2 {m}
  19, 20.95, 1.0130812,                   !- X,Y,Z Vertex 3 {m}
  19, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa066dfe-3862-408d-bfd7-299b8350b22d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4798cca8-2a66-4888-97b0-f25ab4c3c000}, !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5264e2-8b13-4b48-b93d-9bafd6af6299}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f2029179-118f-4dfb-af78-4bad6934ca72}, !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a7cd9f-2345-48d7-9ba2-c490c11bbdd0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36029893-b79c-4308-b6d4-02d5bf07dca9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ad25a92-de1b-4f38-81e8-6ade551ef3b9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79e7dee-32d3-48dd-bf43-d659df177f0d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {05d3423b-23f1-469e-b10f-b5087beded3b}, !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77631a3e-4d14-4ea7-a821-6911cb84a203}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.95, 2.51414,                       !- X,Y,Z Vertex 1 {m}
  0, 9.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.51414;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89699513-650c-4370-8923-674f5965c25f}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d49e3-8f56-4626-9463-f8fd9ac6a2ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {76c65a8c-1c8d-4b21-a8e0-22f75d606263}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  15000,                                  !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8472685-96b4-4c94-8648-2d9202750c44}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {9191e93a-d6f8-4a8d-b72a-ba62b8855463}, !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39cfb497-688c-43e9-9f51-48b64d951fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cfb497-684c-44e9-9f21-48b14d952fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f35-3c4b-4b12-8f98-8a7533c033b6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f25-3c7b-4b72-8f77-8a7533c031a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f3a-3c6b-4b76-8f67-8a7533c066a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d72d404-df73-40bd-8d8e-5db72ba93d75}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {c8144b46-f582-44a5-bf41-2a96efac6fc4}, !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4238ff2-9111-4dce-8560-29f0a703030e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d4de1949-d630-41eb-a0ad-a6b75823b35f}, !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d17355-48f4-4971-a993-3ad1f5bae112}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4798cca8-2a66-4888-97b0-f25ab4c3c000}, !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {bb1a1939-546c-4cbd-9eec-fadd128ae009}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {d3d556c6-8cf1-4f02-b009-672c98989f3d}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Output:Meter,
  {7b8676f3-b82e-4d53-b64b-3c19bb0c7c47}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d7e824ea-38b0-45ba-a92e-8e89faac1fe3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e824e3-38b1-45da-a92a-8e89faac1aa3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {b98251ea-845f-4246-817b-06d40660e0a6}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb16612d-af7f-45e2-a660-52171334eca5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4798cca8-2a66-4888-97b0-f25ab4c3c000}, !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7908e-90ae-4d05-a8b4-6a80b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9a5048da-f51f-4a23-bf2e-fd970cdf8aae}, !- Handle
  -PrimarySchool-ASHRAE 169-2013-4A created: 2021-09-16 11:06:29 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ff95a0e9-574d-4ab5-b444-545eadd02430}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {8165a1dc-69e8-4c65-8fd4-5760c146d23c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50742,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0029466,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0029466,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.50742;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8165a1bc-67e8-4c67-7fd4-5760c146d77c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window2,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0029466,                   !- X,Y,Z Vertex 2 {m}
  18.95, 0, 1.0029466,                    !- X,Y,Z Vertex 3 {m}
  18.95, 0, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0493d370-ff73-4f30-9137-39a6f9f85e14}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2f1808-823e-45bd-bab7-4fbc7ca12267}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {55da370a-6897-4cd6-8cd4-e4c5fda64a69}, !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201167d1-8372-4038-aea2-74516027ae83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {96a03626-8ba6-4931-820f-4a1c603459fa}; !- Handle

OS:BuildingStory,
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  PrimarySchool Office,                   !- Name
  ,                                       !- Default Construction Set Name
  {23a759a3-3b9c-4dc3-b214-29657b9cd548}, !- Default Schedule Set Name
  {1354ad66-7db7-4c35-99c3-741f34f8216b}, !- Group Rendering Name
  {60d300ef-940f-477f-874a-82a1359a1f28}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  PrimarySchool Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {cb865e51-9fe3-4199-b07d-125cf41cfd3b}, !- Default Schedule Set Name
  {3a34b0f0-6760-4ec8-9398-a6754ebb42f6}, !- Group Rendering Name
  {c27f8a92-e774-46dc-9f2e-7b9f6ebc0199}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  PrimarySchool Gym,                      !- Name
  ,                                       !- Default Construction Set Name
  {a5a7b244-020d-4ef6-9c89-9418e8a53906}, !- Default Schedule Set Name
  {27679959-c3d1-4ec7-b7c3-93a839a75957}, !- Group Rendering Name
  {f5393bb9-d783-401f-9ca6-afb8b77efa70}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Handle
  PrimarySchool Mechanical,               !- Name
  ,                                       !- Default Construction Set Name
  {0de289d9-d850-46fd-9edd-3056482f499a}, !- Default Schedule Set Name
  {aaa56e58-7bdc-437e-970d-9da26cae0ab6}, !- Group Rendering Name
  {56b8ba4a-7452-4be1-a2b7-ab415e438fac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  ,                                       !- Default Construction Set Name
  {d3922892-9dc0-483c-9240-051b6323263f}, !- Default Schedule Set Name
  {5c5914a1-80ac-468e-a120-7a892cf92717}, !- Group Rendering Name
  {cee505db-bf08-4da9-a2fe-cc4d86916250}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  ,                                       !- Default Construction Set Name
  {2e3af58b-7be4-4406-8ffa-1572558ac8a4}, !- Default Schedule Set Name
  {f4e7f53f-3d1e-488b-8831-b031a81c10ed}, !- Group Rendering Name
  {781745ad-fdfc-4d64-819c-5bc27aa19b61}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Handle
  PrimarySchool Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {f528805b-1d13-440f-8ff3-71045371a6d0}, !- Default Schedule Set Name
  {df2cd0f0-d03f-490c-a929-75dc2fc41bf3}, !- Group Rendering Name
  {9871ab12-ce01-4b24-9a55-ec46b6a7dbb3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Handle
  PrimarySchool Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {57fea15a-a968-4084-b4c5-61c722463f2e}, !- Default Schedule Set Name
  {43c73670-2a9f-4428-b9d8-4d923b93d666}, !- Group Rendering Name
  {e2a65f8d-6d1f-4660-a41e-6e5cb45a34f9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Handle
  PrimarySchool Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {e193e2f1-3a08-4383-908f-793f3e4a5418}, !- Default Schedule Set Name
  {266c9403-a67a-45e3-af52-24b743e69005}, !- Group Rendering Name
  {42ca4bb7-1ffd-46a3-91cc-ec439ebfada5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Handle
  PrimarySchool ComputerRoom,             !- Name
  ,                                       !- Default Construction Set Name
  {cbe305d0-bfb6-49e8-8ffc-1f7cc3345b25}, !- Default Schedule Set Name
  {50d4a074-dc31-41e4-a405-c0c246481971}, !- Group Rendering Name
  {65901ef5-7741-45c4-a92e-d2e6b52d080a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:SpaceType,
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Handle
  PrimarySchool Library,                  !- Name
  ,                                       !- Default Construction Set Name
  {18b4f163-0109-4730-90cd-fb59e5058509}, !- Default Schedule Set Name
  {523dc4ce-27c1-4111-bfb5-13983d961133}, !- Group Rendering Name
  {f11ef059-70c3-46fd-a0c7-4a9a0821cf3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SubSurface,
  {bb65c732-39ca-48d6-aadd-b11dc5ff3db2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.498755114211, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  16.498755114211, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  15.584355114211, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  15.584355114211, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c711-39bb-42d6-accd-b11dc5ff3cc4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.997026739027, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  23.997026739027, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  23.082626739027, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  23.082626739027, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc65c722-22bb-42d4-abad-b11dc5ff3ab5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.90566522564, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  11.90566522564, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  10.99126522564, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  10.99126522564, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab45c725-22ab-42c1-aead-b31dc5ff3ac3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.558933997129, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.558933997129, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.644533997129, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.644533997129, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb45c715-14eb-41e1-aacd-b24dc5ff3ae5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.383644383085, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.383644383085, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.298044383085, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.298044383085, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca45c515-12cb-23c1-abbd-b24dc2ff3ef5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.035906600314, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.035906600314, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.950306600314, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.950306600314, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c424-14ca-13b4-aeaf-b33dc2ff3ea2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.075238531118, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.075238531118, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.989638531118, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.989638531118, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c132-41aa-23c4-beaf-b33dc2bc3ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.953845001405, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953845001405, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.039445001405, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.039445001405, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c121-31ab-53a5-bedd-b33dc2bc1dd2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.890007305692, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.890007305692, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.975607305692, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.975607305692, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45c145-25fb-53f5-bafd-b53dc2bc1fd2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.551092317313, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.551092317313, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636692317313, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636692317313, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45c144-22fa-51b5-bdfd-b53dc2ca1fa2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.055628115208, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.055628115208, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.970028115208, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.970028115208, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c125-23ba-21a5-adad-b43dc2ca1fd1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.105277728869, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.105277728869, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.019677728869, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.019677728869, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45d133-33bd-41d5-acac-c43dc2ca1fa2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.467581515429, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.467581515429, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.381981515429, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.381981515429, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb45b133-33bb-21d5-adac-c43dd2ca1fa1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.582546980393, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 19.582546980393, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 18.668146980393, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.668146980393, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be45e143-43ab-11a4-bdbc-c23dd2cb2fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.023198889233, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  36.023198889233, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.108798889233, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.108798889233, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45e122-23af-11f4-bfbc-f23dd2cb2fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.905922763727, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.905922763727, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.991522763727, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.991522763727, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45f122-23ff-21c4-dabc-f21da2cb2af2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.569866972311, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.569866972311, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.655466972311, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.655466972311, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45f314-13fa-31f2-fabc-c21df2cb2af5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.062403796039, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.062403796039, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.976803796039, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.976803796039, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45c344-41fb-33f2-fcdc-d21df2cb1ab5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.119008036336, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.119008036336, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.033408036336, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.033408036336, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd15c341-21fc-33e2-fedc-d21ef2cb1ab1}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.497309962075, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.497309962075, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.411709962075, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.411709962075, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c341-31fe-13e2-fede-e41ef2cb4ab1}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.382910976227, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.382910976227, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.297310976227, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.297310976227, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c151-32fc-15e2-ffde-e51ea2cb4fb3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.452517348891, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.452517348891, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.366917348891, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.366917348891, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe15f121-12fd-12d2-fdde-d41ea1cb4fb2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.395129653008, 2.1336,             !- X,Y,Z Vertex 1 {m}
  19, 1.395129653008, 0,                  !- X,Y,Z Vertex 2 {m}
  19, 2.309529653008, 0,                  !- X,Y,Z Vertex 3 {m}
  19, 2.309529653008, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe25c123-33fd-13d1-fade-b42ea1fb2fb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.409235111856, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.409235111856, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.323635111856, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.323635111856, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae25f123-35fd-53d1-fcce-b42fa1fb1cb3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.38745334022, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  1.38745334022, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  2.30185334022, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  2.30185334022, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a147-1ab7-493d-8dca-7a37db802fa4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 2.2237, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 3.4429, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a197-8ab7-49f9-8cca-7037db802fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a127-8ac7-19f9-8ccd-7237db102fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 2.2237, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 3.4429, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4b137-8ad7-19f2-5ccd-5237db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 7.8904, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 9.1096, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b127-8ac7-16f2-5c2d-5117db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b144-8dd7-12e2-5d2d-5237db101fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 7.8904, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 9.1096, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c142-8fd7-1fe2-5dfd-5237fb101ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  4.1096, 13.5571, 4,                     !- X,Y,Z Vertex 2 {m}
  4.1096, 14.7763, 4,                     !- X,Y,Z Vertex 3 {m}
  2.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c172-2fd7-10e2-5d0d-5c37fb102ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  11.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  11.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  9.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad2a172-2f32-13e2-530d-5c37fb332ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 13.5571, 4,                    !- X,Y,Z Vertex 1 {m}
  18.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  18.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  16.8904, 14.7763, 4;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5c5914a1-80ac-468e-a120-7a892cf92717}, !- Handle
  PrimarySchool Cafeteria 1,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {84ff8197-d349-435f-886d-21a42a19cf60}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0da824df-2b4f-4b22-995b-88dbf84b108a}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {84ff8197-d349-435f-886d-21a42a19cf60}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2d067d3c-bf04-4fe5-9456-4d9e731cbf1e}, !- Work Efficiency Schedule Name
  {adf7a18f-34c2-4efc-a196-a417ed778e78}, !- Clothing Insulation Schedule Name
  {c8e3ddc3-7475-4f2a-b7a6-4c0afebbe75d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {adf7a18f-34c2-4efc-a196-a417ed778e78}, !- Handle
  Clothing Schedule,                      !- Name
  {d8cdbbcf-bf58-46fd-aed4-e04d7aaf09be}, !- Schedule Type Limits Name
  {c9f4f925-4581-4655-b5c5-de5977395cd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f4f925-4581-4655-b5c5-de5977395cd0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d8cdbbcf-bf58-46fd-aed4-e04d7aaf09be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47f6c01f-a0c3-4ee8-97e2-6d781c69f9ff}, !- Handle
  Schedule Rule 1,                        !- Name
  {adf7a18f-34c2-4efc-a196-a417ed778e78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eb414e1-95c7-4038-b033-2595fda38cd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2eb414e1-95c7-4038-b033-2595fda38cd3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d8cdbbcf-bf58-46fd-aed4-e04d7aaf09be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8cdbbcf-bf58-46fd-aed4-e04d7aaf09be}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c8e3ddc3-7475-4f2a-b7a6-4c0afebbe75d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {de2bc6c2-a168-4ab4-8c36-2bd296dc429e}, !- Schedule Type Limits Name
  {87dfb33b-7c70-48e6-af7c-dca508f51ba2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87dfb33b-7c70-48e6-af7c-dca508f51ba2}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {de2bc6c2-a168-4ab4-8c36-2bd296dc429e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {de2bc6c2-a168-4ab4-8c36-2bd296dc429e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2d067d3c-bf04-4fe5-9456-4d9e731cbf1e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {4bdf2140-d717-47d1-9c11-127524d4a01b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bdf2140-d717-47d1-9c11-127524d4a01b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {0314cd25-b089-4d96-b179-963ad3fe59a4}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eaf29046-a4cc-44a1-89af-fac0f0a7fd77}, !- Handle
  PrimarySchool Cafeteria Lights,         !- Name
  {0314cd25-b089-4d96-b179-963ad3fe59a4}, !- Lights Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c3b241b4-5fe8-4dd5-8aad-45617cb01adc}, !- Handle
  {0314cd25-b089-4d96-b179-963ad3fe59a4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bb2f7cd5-0c07-4cfb-9a2d-faeea1af403a}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0161681e-3db3-4de7-8c1d-86de25f0db1c}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {bb2f7cd5-0c07-4cfb-9a2d-faeea1af403a}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cee505db-bf08-4da9-a2fe-cc4d86916250}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {f4baf304-faf7-4bb8-913b-1d00ed43331e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {d3922892-9dc0-483c-9240-051b6323263f}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Number of People Schedule Name
  {267d6600-e519-4450-bd8a-002b7768e57e}, !- People Activity Level Schedule Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Lighting Schedule Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f13e45fe-efae-432f-9610-d6ef6e983036}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {65b9e610-6236-4ec4-b07a-1416a7226ea9}, !- Default Day Schedule Name
  {8d46f52d-b23e-408f-89f5-150fb90d5125}, !- Summer Design Day Schedule Name
  {2b426c6f-88a4-4ef0-8738-3cdb2705ee0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65b9e610-6236-4ec4-b07a-1416a7226ea9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b426c6f-88a4-4ef0-8738-3cdb2705ee0b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6e83bca-bb84-4762-b624-a3158034adcb}, !- Handle
  Schedule Rule 2,                        !- Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2c69d158-c966-4c07-828a-fffc6aa11da8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c69d158-c966-4c07-828a-fffc6aa11da8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cd9e8db5-76b2-4dc9-b678-9cfb59d3d308}, !- Handle
  Schedule Rule 3,                        !- Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {66aa86d5-065b-4453-9c1a-397365dd8521}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {66aa86d5-065b-4453-9c1a-397365dd8521}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {8d46f52d-b23e-408f-89f5-150fb90d5125}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {1b4eb18b-e418-4e51-a92c-58ab492d10c9}, !- Handle
  Schedule Rule 4,                        !- Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9742a03-109f-42b1-8310-e6c0e17c67da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9742a03-109f-42b1-8310-e6c0e17c67da}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {77ba8b02-941a-47a2-bc3f-e68672c652f9}, !- Handle
  Schedule Rule 5,                        !- Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {179af411-a5af-4068-8d65-602f87db9fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {179af411-a5af-4068-8d65-602f87db9fe4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52fd43a2-2916-4ee4-a37e-ff317d3ba3ee}, !- Handle
  Schedule Rule 6,                        !- Name
  {b0beb2b9-67d5-496e-ba75-4aa5bd3ad2db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84e9194c-031b-47c7-b0fb-6bdbda0d1e41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {84e9194c-031b-47c7-b0fb-6bdbda0d1e41}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {267d6600-e519-4450-bd8a-002b7768e57e}, !- Handle
  SchoolPrimary ACTIVITY_SCH,             !- Name
  {1a6d4496-1963-4086-874b-8f0d33c95bde}, !- Schedule Type Limits Name
  {780c71e3-0b8c-4716-a358-f3b36fa56578}, !- Default Day Schedule Name
  {8197fe89-e9b6-46a8-8806-e2198cb9bba8}, !- Summer Design Day Schedule Name
  {c9798f11-e450-4341-bacc-3f1a169c1f88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {780c71e3-0b8c-4716-a358-f3b36fa56578}, !- Handle
  SchoolPrimary ACTIVITY_SCH Default,     !- Name
  {1a6d4496-1963-4086-874b-8f0d33c95bde}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9798f11-e450-4341-bacc-3f1a169c1f88}, !- Handle
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- Name
  {1a6d4496-1963-4086-874b-8f0d33c95bde}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8197fe89-e9b6-46a8-8806-e2198cb9bba8}, !- Handle
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- Name
  {1a6d4496-1963-4086-874b-8f0d33c95bde}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a6d4496-1963-4086-874b-8f0d33c95bde}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {63dd3ae3-84d7-49e5-ac86-bd67ff2a06d7}, !- Default Day Schedule Name
  {4ee2c8dc-0823-495a-aeb8-ef217bf3fbd7}, !- Summer Design Day Schedule Name
  {92dc37ca-d47d-40e7-8b43-0104038eaa72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63dd3ae3-84d7-49e5-ac86-bd67ff2a06d7}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4ee2c8dc-0823-495a-aeb8-ef217bf3fbd7}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfff2d7f-6cf4-44fb-805e-bdc6ab1db823}, !- Handle
  Schedule Rule 7,                        !- Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1cd4e551-a79d-462b-91b9-62c0843f5549}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cd4e551-a79d-462b-91b9-62c0843f5549}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7bcf2407-d5eb-4e16-bb8c-7d3677a8ebc9}, !- Handle
  Schedule Rule 8,                        !- Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c14dcfe-d3e7-4931-bfa0-04f41577efaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1c14dcfe-d3e7-4931-bfa0-04f41577efaf}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0d31ebe2-6e31-4f01-87f1-25a76f66b7b3}, !- Handle
  Schedule Rule 9,                        !- Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec9f7f5c-ea8b-4300-8e3e-3dbefdb6b380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec9f7f5c-ea8b-4300-8e3e-3dbefdb6b380}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {dda77446-9600-4b3c-bd4e-1e954f848eaf}, !- Handle
  Schedule Rule 10,                       !- Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4382a875-9c7a-426d-84cf-f23c071927e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4382a875-9c7a-426d-84cf-f23c071927e5}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {f189c071-1bd2-4394-a3b2-fbccda6ed839}, !- Handle
  Schedule Rule 11,                       !- Name
  {dd08d6e3-9504-447f-94b2-9bc0e082f941}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {886ab53d-e1f6-49af-a583-94b43dd32ac8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {886ab53d-e1f6-49af-a583-94b43dd32ac8}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {92dc37ca-d47d-40e7-8b43-0104038eaa72}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {0d95b4f5-93a7-4fe4-b8cd-c9ed401faab2}, !- Default Day Schedule Name
  {0cb47eed-852d-4d0b-873e-46ed63535dec}, !- Summer Design Day Schedule Name
  {f97cd890-8de2-4610-8bc8-b8c8c274a206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d95b4f5-93a7-4fe4-b8cd-c9ed401faab2}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f97cd890-8de2-4610-8bc8-b8c8c274a206}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0cb47eed-852d-4d0b-873e-46ed63535dec}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {84c678a0-e11a-48a9-a070-96919ccd7ff7}, !- Handle
  Schedule Rule 12,                       !- Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f976308-79e9-40dc-8ee5-adfdc89fc302}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f976308-79e9-40dc-8ee5-adfdc89fc302}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {212cc693-56b4-43ab-a5d2-993c05bb6c3e}, !- Handle
  Schedule Rule 13,                       !- Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {40f7c3cb-8d04-4371-ac6b-a434d23d952c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {40f7c3cb-8d04-4371-ac6b-a434d23d952c}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {b36ffde8-665d-447a-b22d-f0230114fe3c}, !- Handle
  Schedule Rule 14,                       !- Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9e797d1-f57f-42d8-91df-85994536e297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e797d1-f57f-42d8-91df-85994536e297}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {f7da7c91-cdbc-4550-aa3c-49c3f4ec369b}, !- Handle
  Schedule Rule 15,                       !- Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fe8575d-fd65-4dcb-bc31-e916a1cc77ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9fe8575d-fd65-4dcb-bc31-e916a1cc77ed}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {72a1e27e-eb0c-431f-8b96-b15812b71006}, !- Handle
  Schedule Rule 16,                       !- Name
  {fffd9780-221f-4776-8468-d05420c3af7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {636d636a-a667-4b5c-ab95-5751bcb29875}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {636d636a-a667-4b5c-ab95-5751bcb29875}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f13e45fe-efae-432f-9610-d6ef6e983036}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL,           !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {5ad8ccab-4687-4395-a232-b153f06c2a9b}, !- Default Day Schedule Name
  {f7af9a39-441c-4cb7-a95c-2768a71e3748}, !- Summer Design Day Schedule Name
  {24b6420e-1528-40f6-aaf5-bc1a8c54bb96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ad8ccab-4687-4395-a232-b153f06c2a9b}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24b6420e-1528-40f6-aaf5-bc1a8c54bb96}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7af9a39-441c-4cb7-a95c-2768a71e3748}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a4513c7-4ee1-4918-ad86-f3a979a506fe}, !- Handle
  Schedule Rule 17,                       !- Name
  {f13e45fe-efae-432f-9610-d6ef6e983036}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7ab5b7c-4d88-4890-963e-253eee4a2b16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7ab5b7c-4d88-4890-963e-253eee4a2b16}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {60e942c9-36f3-4e62-9283-085588896690}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {2d662d69-2850-4717-9bf5-38acfea09a88}, !- Heating Setpoint Temperature Schedule Name
  {a46e500c-3521-42ff-9aef-0c38a99ff5fd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2d662d69-2850-4717-9bf5-38acfea09a88}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,   !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  {a819053c-f231-44fd-ba21-cc73b49ae58c}, !- Default Day Schedule Name
  {512d5d8f-797c-4897-9665-6f42e90792ae}, !- Summer Design Day Schedule Name
  {0f41a5ee-4a94-4770-b9df-9706fbf02574}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a819053c-f231-44fd-ba21-cc73b49ae58c}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {512d5d8f-797c-4897-9665-6f42e90792ae}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b58d2af7-59ff-4caa-b8b7-0094da63c684}, !- Handle
  Schedule Rule 18,                       !- Name
  {2d662d69-2850-4717-9bf5-38acfea09a88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12f18044-0a1f-4dd9-ae03-f9e95bbacade}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12f18044-0a1f-4dd9-ae03-f9e95bbacade}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0f41a5ee-4a94-4770-b9df-9706fbf02574}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a46e500c-3521-42ff-9aef-0c38a99ff5fd}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,   !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  {6a1255f0-da36-4a6c-8442-0e548649d9dc}, !- Default Day Schedule Name
  {a8af133d-db00-4e65-b908-c1e39cddea39}, !- Summer Design Day Schedule Name
  {57111afa-6611-45b5-8ec2-c9311fba6ae6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a1255f0-da36-4a6c-8442-0e548649d9dc}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {57111afa-6611-45b5-8ec2-c9311fba6ae6}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a8af133d-db00-4e65-b908-c1e39cddea39}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {86eb8426-48a9-4533-91da-7bef4d4dfec9}, !- Handle
  Schedule Rule 19,                       !- Name
  {a46e500c-3521-42ff-9aef-0c38a99ff5fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4be77a78-d62c-4f51-b15c-2eee9695d80f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4be77a78-d62c-4f51-b15c-2eee9695d80f}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6fb5a31a-3040-4f1f-a672-4a7b79b91e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {266c9403-a67a-45e3-af52-24b743e69005}, !- Handle
  PrimarySchool Classroom 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0aa656eb-9d3f-4130-8b0d-1d3809e0f37e}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a76656c7-331f-4cb8-a135-6b14dade8981}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {0aa656eb-9d3f-4130-8b0d-1d3809e0f37e}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2d067d3c-bf04-4fe5-9456-4d9e731cbf1e}, !- Work Efficiency Schedule Name
  {adf7a18f-34c2-4efc-a196-a417ed778e78}, !- Clothing Insulation Schedule Name
  {c8e3ddc3-7475-4f2a-b7a6-4c0afebbe75d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b26ff75e-0517-481e-9adb-3226d4e2d1b2}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {12fb2ebe-ce01-4329-acbb-61bef68b9d8b}, !- Handle
  PrimarySchool Classroom Lights,         !- Name
  {b26ff75e-0517-481e-9adb-3226d4e2d1b2}, !- Lights Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9d9478a4-02d7-4e4f-8111-1b5634e16e5e}, !- Handle
  {b26ff75e-0517-481e-9adb-3226d4e2d1b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {677cab77-0625-47ff-8e48-88ab24475a5d}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d26211b2-4b9a-47da-bc10-12c94b7feae2}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {677cab77-0625-47ff-8e48-88ab24475a5d}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {42ca4bb7-1ffd-46a3-91cc-ec439ebfada5}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e193e2f1-3a08-4383-908f-793f3e4a5418}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Number of People Schedule Name
  {267d6600-e519-4450-bd8a-002b7768e57e}, !- People Activity Level Schedule Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Lighting Schedule Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f13e45fe-efae-432f-9610-d6ef6e983036}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Handle
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {fb1b75dd-5c13-4ea0-b485-05a448b2c530}, !- Default Day Schedule Name
  {8710df91-a24c-4731-b512-c21472f9e9c4}, !- Summer Design Day Schedule Name
  {53aa336f-555f-4bd3-876f-0a69227f64c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb1b75dd-5c13-4ea0-b485-05a448b2c530}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Default,     !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53aa336f-555f-4bd3-876f-0a69227f64c7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {908309f7-915d-40b5-a266-287628137f10}, !- Handle
  Schedule Rule 20,                       !- Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {895843fd-48e0-43e4-b4fa-0c8ce450d750}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {895843fd-48e0-43e4-b4fa-0c8ce450d750}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {dc7e18c8-b091-42fc-ab70-71ca467baee8}, !- Handle
  Schedule Rule 21,                       !- Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {01c93cf6-bf5b-4e24-ba17-4a2d44e8d595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {01c93cf6-bf5b-4e24-ba17-4a2d44e8d595}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8710df91-a24c-4731-b512-c21472f9e9c4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {632626c2-078f-4fa9-b794-0fc3721962f8}, !- Handle
  Schedule Rule 22,                       !- Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b004f49b-aa85-44ba-ac2f-c9ad8ca2857e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b004f49b-aa85-44ba-ac2f-c9ad8ca2857e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {06f80aef-61b6-4f95-8a74-68d5722986e1}, !- Handle
  Schedule Rule 23,                       !- Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18cd6133-4eae-4bcf-8174-8db6d61565ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {18cd6133-4eae-4bcf-8174-8db6d61565ff}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17ed61c0-2962-41be-a668-1e103ef60ad2}, !- Handle
  Schedule Rule 24,                       !- Name
  {61e3951a-1e7a-4897-955e-e996fb075458}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c222d3f-7f40-4c2c-8151-ef6ce1b13bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0c222d3f-7f40-4c2c-8151-ef6ce1b13bf0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {dbcec4cb-8c52-40e1-ab26-db65130549a5}, !- Default Day Schedule Name
  {d8cb73b1-4656-4b51-a253-cd576cd221e3}, !- Summer Design Day Schedule Name
  {0a712453-5425-471f-acca-7f3d8e4b2a07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbcec4cb-8c52-40e1-ab26-db65130549a5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d8cb73b1-4656-4b51-a253-cd576cd221e3}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b1ebad0-4fc6-453a-81a3-ac612069fe6c}, !- Handle
  Schedule Rule 25,                       !- Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c52e5c4a-7124-4d16-9560-d0f6b3755f6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c52e5c4a-7124-4d16-9560-d0f6b3755f6d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {c93a5600-5725-4678-807f-bed4423ca385}, !- Handle
  Schedule Rule 26,                       !- Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5af0376-7d18-49d0-9e04-c6d5c6befb5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b5af0376-7d18-49d0-9e04-c6d5c6befb5b}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.332384,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {de96bbb9-4c8a-428a-914c-9743da518d73}, !- Handle
  Schedule Rule 27,                       !- Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58d04f58-03d6-4c02-b177-d66956c4458e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58d04f58-03d6-4c02-b177-d66956c4458e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {e9afb8e3-aad0-42ca-b094-51d6cccedba3}, !- Handle
  Schedule Rule 28,                       !- Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c199db64-bdea-4ef6-83b0-e050010ae0b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c199db64-bdea-4ef6-83b0-e050010ae0b6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {65e5e314-b036-4a07-a2ad-2d938537d800}, !- Handle
  Schedule Rule 29,                       !- Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f5d0302-d60e-4f4a-8508-2e3d5e24bba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3f5d0302-d60e-4f4a-8508-2e3d5e24bba6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0a712453-5425-471f-acca-7f3d8e4b2a07}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {bd7e1986-c8ca-4a0a-b5d2-b30d45d7d1b7}, !- Default Day Schedule Name
  {d7d02aa2-6f4f-4e72-9d7a-9620844522e6}, !- Summer Design Day Schedule Name
  {157cb657-3cd9-430b-ac1a-174f49587fbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd7e1986-c8ca-4a0a-b5d2-b30d45d7d1b7}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {609ec8d6-526d-45d3-bffb-0ead78dac75b}, !- Handle
  Schedule Rule 30,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6cacb4fb-2a6a-4bf3-b6c4-9fccc8372b4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cacb4fb-2a6a-4bf3-b6c4-9fccc8372b4f}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {6402a3db-2cc4-41bf-a6b3-45271bc8ea86}, !- Handle
  Schedule Rule 31,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52455590-c9cc-475c-a5e2-c70ea6dcca06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {52455590-c9cc-475c-a5e2-c70ea6dcca06}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.19492133175;                          !- Value Until Time 1

OS:Schedule:Rule,
  {51c74872-560c-423f-992f-124d62341237}, !- Handle
  Schedule Rule 32,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c731ab96-5c85-4015-b7e7-651e014c3b2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c731ab96-5c85-4015-b7e7-651e014c3b2f}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Day,
  {d7d02aa2-6f4f-4e72-9d7a-9620844522e6}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a7e2dff4-076c-4fee-9585-2c1492cdce22}, !- Handle
  Schedule Rule 33,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {015d087d-aeb3-4c14-8ee9-56122a364fda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {015d087d-aeb3-4c14-8ee9-56122a364fda}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Rule,
  {be7333a2-984b-41c0-a1d4-8c3f6ed4f40b}, !- Handle
  Schedule Rule 34,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8e5e744-bd76-4113-8e3f-0844350d1f44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a8e5e744-bd76-4113-8e3f-0844350d1f44}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19492133175,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4653093145,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23265465725,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19492133175;                          !- Value Until Time 4

OS:Schedule:Rule,
  {56212dd5-2f50-4a05-9f14-2b43440dc643}, !- Handle
  Schedule Rule 35,                       !- Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d9704d8-a9e3-467c-bb15-0a0ce9c4b7f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d9704d8-a9e3-467c-bb15-0a0ce9c4b7f8}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Day,
  {157cb657-3cd9-430b-ac1a-174f49587fbe}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {44a68fc1-1fb4-4c9b-a1f4-c9faf7bee1e1}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {2d662d69-2850-4717-9bf5-38acfea09a88}, !- Heating Setpoint Temperature Schedule Name
  {a46e500c-3521-42ff-9aef-0c38a99ff5fd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {50d4a074-dc31-41e4-a405-c0c246481971}, !- Handle
  PrimarySchool ComputerRoom 1,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {af75cc95-7ce5-4662-8cc7-032220910de0}, !- Handle
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99199ea7-d03b-428d-a887-845fe2cb3472}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {af75cc95-7ce5-4662-8cc7-032220910de0}, !- People Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2d067d3c-bf04-4fe5-9456-4d9e731cbf1e}, !- Work Efficiency Schedule Name
  {adf7a18f-34c2-4efc-a196-a417ed778e78}, !- Clothing Insulation Schedule Name
  {c8e3ddc3-7475-4f2a-b7a6-4c0afebbe75d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f35d6d2a-07e9-47f1-ac37-0bb6018feaef}, !- Handle
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d5373cb8-96be-411b-841f-0fb33d639ac9}, !- Handle
  PrimarySchool ComputerRoom Lights,      !- Name
  {f35d6d2a-07e9-47f1-ac37-0bb6018feaef}, !- Lights Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f6bfea6a-9aec-4c0d-8e41-9e0e99ea5790}, !- Handle
  {f35d6d2a-07e9-47f1-ac37-0bb6018feaef}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {05e01968-ce61-4354-bfa4-2e0149a1ac92}, !- Handle
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6dffd511-b5cb-4a4d-90cf-0c943c740be9}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {05e01968-ce61-4354-bfa4-2e0149a1ac92}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65901ef5-7741-45c4-a92e-d2e6b52d080a}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cbe305d0-bfb6-49e8-8ffc-1f7cc3345b25}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96bd54fc-1740-4540-8ddd-b9616cef4ebe}, !- Number of People Schedule Name
  {267d6600-e519-4450-bd8a-002b7768e57e}, !- People Activity Level Schedule Name
  {6edb59ed-8785-4944-b269-2435d525eaeb}, !- Lighting Schedule Name
  {ad15c7b3-b1e7-4c66-af9a-4ccef98c2245}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f13e45fe-efae-432f-9610-d6ef6e983036}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {96bd54fc-1740-4540-8ddd-b9616cef4ebe}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  {5f13cc10-6d0c-4cac-994f-67dd6b32bfd4}, !- Default Day Schedule Name
  {308cb9c3-196b-4f46-b494-713ef8fcc5df}, !- Summer Design Day Schedule Name
  {377a1146-113d-4ca9-93c6-490588a6e5c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f13cc10-6d0c-4cac-994f-67dd6b32bfd4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {377a1146-113d-4ca9-93c6-490588a6e5c5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c81f6850-cf1a-46d2-9c22-c8b70f02a335}, !- Handle
  Schedule Rule 36,                       !- Name
  {96bd54fc-1740-4540-8ddd-b9616cef4ebe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f3533c46-5309-4098-ae52-0e8a3cdb304a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3533c46-5309-4098-ae52-0e8a3cdb304a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d675c07-a102-467b-8d1e-cd039f67c6c9}, !- Handle
  Schedule Rule 37,                       !- Name
  {96bd54fc-1740-4540-8ddd-b9616cef4ebe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {54734721-1b77-428d-afbe-99d5b5dd79af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {54734721-1b77-428d-afbe-99d5b5dd79af}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {308cb9c3-196b-4f46-b494-713ef8fcc5df}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {30015fcb-bfac-4319-a51f-f19147667ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c738b90-692a-4454-afb6-25def3c91d43}, !- Handle
  Schedule Rule 38,                       !- Name
  {96bd54fc-1740-4540-8ddd-b9616cef4ebe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
