
OS:Version,
  {11be6c88-6aec-45a3-99b1-23a271a26a58}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {54443963-d1b3-4133-aeaf-016033b985d8}, !- Handle
  Always On Discrete,                     !- Name
  {c24f1840-3835-4778-a900-43bb89287f5b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c24f1840-3835-4778-a900-43bb89287f5b}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {8ffe45b3-ba5c-4e6f-b1e0-6f8db1fc384d}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e0be8f1c-42ca-460f-86ff-704454b20153}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {e87cf0dd-75d8-4082-bc75-e5b4c972b8da}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {49b276ac-9de9-41dd-a8e2-835836121788}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2a9e3c1b-c51c-48b5-9290-07bcaa08c904}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {f69abb81-4e96-42c3-8aa8-cecbe36c23fe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d6f2698c-1825-4c3e-9907-b93fe36892ad}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {19e4f806-71b0-4dab-b5d0-ac7cf80b0187}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {114c5d10-9ec1-4d94-b0a4-a8c11f1bdaa8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {6bb8cebf-728a-419c-adb3-99a280290017}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {ea2e0d93-6b9a-45f1-9b19-36745ff609c7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a72505fc-aed2-427a-92a7-b2f2849bec86}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4530ebe0-acf7-4757-a1bc-1aa2a31f051e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {14c70bc7-a97a-47f2-84cc-d963bd12c163}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {3bdaa28a-482d-4989-a21a-0d466c52bfd8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a1568bbd-f442-43f9-a5f8-668d7da30b8b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00f4b343-331a-404a-ab27-99f41695841d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {126ab5c3-bc67-43e9-bbc5-9759da917e17}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f891a626-9643-4652-b848-6ca8917b92c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {6ae47252-3c1d-4715-8481-391015050f56}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {54b42d1d-4896-4ed1-8ffb-4ea4ca97e28d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {9c73af18-2a4e-44b9-a91f-3552d36a81af}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {9aa60026-d9c3-4cf0-b4be-7a2dd0bdf537}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.95, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  0, 20.95, 0.8752862,                    !- X,Y,Z Vertex 2 {m}
  0, 19.7308, 0.8752862,                  !- X,Y,Z Vertex 3 {m}
  0, 19.7308, 2.515715;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ab60b26-d1c3-4c20-b5be-7a2da0bdf531}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5116, 2.515715,                   !- X,Y,Z Vertex 1 {m}
  0, 18.5116, 0.8752862,                  !- X,Y,Z Vertex 2 {m}
  0, 12.05, 0.8752862,                    !- X,Y,Z Vertex 3 {m}
  0, 12.05, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d98755fb-427d-43f9-9fec-0c847f0c55ef}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {fa4afd68-a208-4e6f-aed8-592f6fdcb783}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fc6d69a-0fd5-4dda-b129-6b1b78b192e3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {7671bd58-282e-4649-96a9-1074a961a871}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {b085aea9-de12-451a-b427-1e45ec939d8e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {2a028156-4f43-4fff-87e4-a53ac39b2ae8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c230a618-846c-48c7-bc61-ede3d91bdf92}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {d8009a30-aaaf-4a4b-9cc3-df5e305d2ac9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {003cec16-ab4f-4604-b6cb-2d6066a85cee}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {876473f0-e4d0-4727-88df-419a7af9cfc7}, !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {03eb1ba9-9ea4-489b-989f-0bfdf8640835}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {8c81b76a-b1ec-4688-a943-f80fd0ada159}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fab30d47-e75a-4ca2-b092-df3c0649dbd4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {c1fdd3e7-082d-4666-a7fb-43619c78d1bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {48ac691f-e068-416f-af4c-1ae3f6bcad83}, !- Handle
  Heating:NaturalGas,                     !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {342101f3-a26e-4a1d-8afb-65aa95ba5600}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {83b0495e-ccd6-4979-8d67-7e12f8f01180}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Output:Meter,
  {58994432-4fdc-405f-bd9e-9cdc1b965dca}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2b1f4d0-3906-40cf-92c1-ead5de71d0a9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {41944566-856f-43ea-a95b-240316b8fdbc}, !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {776b53eb-67a8-4361-aceb-ae499d00953e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {18764159-cc59-4983-8b04-2f8fe033ee88}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {5171b80f-b363-4602-a8bc-3c7a72c7d3ea}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {bb5e8215-a45b-4636-9c36-7a055e4c2766}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d780a955-b0f2-4bbd-b42d-41071d02e64a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {1b04e5e4-837f-4b3d-bf47-7466e067a153}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fd33a49d-6820-496e-8a1c-97d93802a490}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {2627b077-baa4-499c-8ac4-05840fe4ee47}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ff22546f-ea8b-4b86-b8cb-86ce91bd3e2e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22546a-ea22-4b8a-b8cd-86ce91bd3e2d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7ad3e080-977f-4b5a-9d95-a95fd1fd4496}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {ede8c94c-879a-42ba-acc7-37fcc2152bee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4095cfb6-225a-4285-9838-0ba1fa61b7b5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {acac701b-e60d-4ef7-88a4-da8693a2fd53}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a4694de1-f663-4c89-b633-a3cc409ee561}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a9984b89-86a7-4ed0-9fd9-21a8350c5734}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {40f50d14-1fe5-4034-b043-830c947b957b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f50d22-1fe6-4036-b0a3-830c947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f51d22-1aa6-4136-a0a3-831a947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa097a49-fd06-4a33-9c99-0d35217e1d18}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {9d702e07-5021-4067-bf8d-01450526de02}, !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {6eeba8ef-4ceb-4c92-9265-613fd95aa568}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {864b9548-8656-408b-80b5-736f62798a7b}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fc214f4d-b73c-4684-b7a2-d7a4c61fcab2}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9d0e9a57-0abb-462b-9de2-4aed12f78b74}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {b067ea0f-cb0e-4a31-8b5d-d003b48b7a18}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f902748d-95de-494e-b39a-df1da133189a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e593b70-9815-4ff9-92b6-1780e43f73c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7402aa67-5abb-428b-8ebd-ea2ff735445b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.95, 15, 2.5067,                      !- X,Y,Z Vertex 1 {m}
  20.95, 15, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 15, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 15, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {7ed1d7a6-f48c-460c-95e1-8226533e7b82}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0adb70b3-d7b0-4eb5-97a4-2856dc00fe16}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb70c3-d7d0-4ea5-97a2-2856dc00fe26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb71b3-d7b0-4bb5-97b2-2856dc00fe33}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6739822c-89db-43b7-adb1-3776f6d34b6c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {0b2e107e-1093-409e-b9d6-675918e9c449}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bcf72d-1345-40e0-bf99-cfdadb7061d0}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {de5474ab-fe4a-42f1-b21c-53724e96861b}, !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {8e2dea2b-c12e-40d3-9dbc-674c76da030b}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e447-c24d-4e5c-9c8e-0eca201ad039}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504025,                     !- X,Y,Z Vertex 1 {m}
  34.95, 9, 0.9945392,                    !- X,Y,Z Vertex 2 {m}
  24.129346, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  24.129346, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e423-c24a-4e5a-9c1e-0eca201ad022}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.910146, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  22.910146, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  12.089492, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  12.089492, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e422-c24d-4e5d-9c1d-0eca201aaa21}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.870292, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  10.870292, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9945392,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504025;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b77348-1403-49b8-95e8-2a89588355de}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.506685,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0128526,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0128526,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7228e-90be-4db5-abb4-6a21b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.506685,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0128526,                   !- X,Y,Z Vertex 2 {m}
  20.95, 0, 1.0128526,                    !- X,Y,Z Vertex 3 {m}
  20.95, 0, 2.506685;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5b23f7-4d9d-4765-9bac-f52836fee667}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {ccb2318f-d034-49de-893a-2ce740d5d733}, !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b8dda056-fb5c-4bae-9073-99935fd628d5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a4435971-791a-4163-9849-13daa26eadcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc64ba-c41b-4d80-a81c-4b25be6f83f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.50938,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.974397,                     !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.974397,                   !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.50938;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc34bd-c43b-4d8f-a81d-4b25be62a3f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.50938,                    !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.974397,                   !- X,Y,Z Vertex 2 {m}
  21, 14.95, 0.974397,                    !- X,Y,Z Vertex 3 {m}
  21, 14.95, 2.50938;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f902748d-95de-494e-b39a-df1da133189a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97b799b-caa0-4ed1-9901-ccea3e7207fe}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {f09ea512-a09b-4a0d-981e-7f975b5fee5c}, !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {39a13e10-32a0-43bc-abbe-b4b312343b9b}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4ac7a8aa-489e-421f-856f-556d272aa19b}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {96ae2ff8-0411-424d-92f2-48af8dcebc30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2ff2-0412-424a-92a2-48af8dcaac30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2fd2-04d2-422d-91a2-48af8dcaac11}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201167d1-8372-4038-aea2-74516027ae83}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909c5d0e-4778-485d-83ad-a00dbd6d0b89}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {092529f9-5cf6-44bf-a0bb-e5f727c5da1b}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fc2eb3c8-bb08-4291-b8eb-5d6481b3eb63}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {78bd298f-4de7-444c-92cb-97bd3238d70f}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223f7deb-e021-49b6-8469-17bdc173cde6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ae43e4-0e76-42d5-a763-7c657af47f55}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.51771,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 7.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  21, 7.95, 2.51771;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89699513-650c-4370-8923-674f5965c25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15577-a201-4d10-966c-2c583abd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.508295,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.990591320106,               !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.990591320106,             !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.508295;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15173-a221-4d20-961c-2c58a1bd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.508295,                   !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.990591320106,             !- X,Y,Z Vertex 2 {m}
  21, 16.95, 0.990591320106,              !- X,Y,Z Vertex 3 {m}
  21, 16.95, 2.508295;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {02d71edc-9519-4ac2-bd78-403e55762cd7}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3ce86aed-8908-4afd-ba2d-9a4142415d1e}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {74786c8c-3789-4dfb-b074-cc9177d7e307}, !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5cc-6abb-4cf7-b5f8-b78f04bb9cbb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.032268691398,                !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5ac-6aba-4cf2-b5f1-b78f04bb9cdd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c1d5ac-6dda-3cf2-b2f1-b11f04bb9ada}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.032268691398,               !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7126-d13b-4042-b6b6-e52119fd310d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7125-d15b-4442-b6b4-e52119fd311a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29206ca-0a39-4f57-96d9-e04a4748bc36}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54612ebf-4927-457a-a39e-1876cb36c4b4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd9d905-01b2-4108-9d7d-61616662d2d7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {41944566-856f-43ea-a95b-240316b8fdbc}, !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e0e3f109-e8a5-4abb-a933-48db4854e3d1}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f661aa1-bc5c-4a80-a5cf-fde208f639c0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {876473f0-e4d0-4727-88df-419a7af9cfc7}, !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be041e72-82f6-4e0e-89b4-de94363fa07b}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.95, 9, 2.507805,                     !- X,Y,Z Vertex 1 {m}
  17.95, 9, 0.9971046,                    !- X,Y,Z Vertex 2 {m}
  16.7308, 9, 0.9971046,                  !- X,Y,Z Vertex 3 {m}
  16.7308, 9, 2.507805;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be042a72-82a6-4c0e-8cb4-de943a3fa07d}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5116, 9, 2.507805,                   !- X,Y,Z Vertex 1 {m}
  15.5116, 9, 0.9971046,                  !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9971046,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.507805;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cbc4fc-a189-4e5f-8324-e893760b6028}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {5a276648-04d8-41dd-a836-5fc34608634f}, !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937caf2a-419f-4235-b968-0418a122031d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b053a9f-1b73-4508-a200-8acf17a31509}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  19, 0.05, 1.0130812,                    !- X,Y,Z Vertex 2 {m}
  19, 1.2692, 1.0130812,                  !- X,Y,Z Vertex 3 {m}
  19, 1.2692, 2.506685;                   !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4d5659b2-a3f1-4e03-8189-749859e44c53}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {c5c59a95-5005-4366-9127-c06e1aa082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.922073,                     !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.922073,                    !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c59a91-5115-4322-9147-c06e1ab082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.477938173266, 9, 2.512845,            !- X,Y,Z Vertex 1 {m}
  8.477938173266, 9, 0.922073,            !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.922073,                      !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032ae62-5809-407b-bef8-f22fd23332ee}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {5767e54e-7a7c-4031-a3a9-bdbac8cce055}, !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9465732-7570-47fe-9482-fd3edc01c7e1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a31c7ca6-930a-4b19-9ce8-20ba6286ec35}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e4ad8787-7343-4384-8094-ab7ebeb4240c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1926c-8824-4cc2-a628-410ab4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1923c-8833-4cd2-a6dd-410af4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1a1b68-79a5-4d4f-a617-018ca7ab1752}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a97-d775-42b6-865d-4db69386adba}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.95, 21, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  18.95, 21, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 21, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 21, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a14-d345-45b6-825d-4db69322adbd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 2.4884, 2.506685,                   !- X,Y,Z Vertex 1 {m}
  19, 2.4884, 1.0130812,                  !- X,Y,Z Vertex 2 {m}
  19, 20.95, 1.0130812,                   !- X,Y,Z Vertex 3 {m}
  19, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa066dfe-3862-408d-bfd7-299b8350b22d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {41944566-856f-43ea-a95b-240316b8fdbc}, !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5264e2-8b13-4b48-b93d-9bafd6af6299}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {3563fb88-b7f3-427f-8f88-471601067c00}, !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a7cd9f-2345-48d7-9ba2-c490c11bbdd0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36029893-b79c-4308-b6d4-02d5bf07dca9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ad25a92-de1b-4f38-81e8-6ade551ef3b9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79e7dee-32d3-48dd-bf43-d659df177f0d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {1e562563-f990-4722-84ce-45b84e3db36d}, !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77631a3e-4d14-4ea7-a821-6911cb84a203}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.95, 2.51414,                       !- X,Y,Z Vertex 1 {m}
  0, 9.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.51414;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89699513-650c-4370-8923-674f5965c25f}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d49e3-8f56-4626-9463-f8fd9ac6a2ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {76c65a8c-1c8d-4b21-a8e0-22f75d606263}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  15000,                                  !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8472685-96b4-4c94-8648-2d9202750c44}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {28d3a3de-2b85-42bd-a7ef-5dc228f32e64}, !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39cfb497-688c-43e9-9f51-48b64d951fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cfb497-684c-44e9-9f21-48b14d952fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f35-3c4b-4b12-8f98-8a7533c033b6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f25-3c7b-4b72-8f77-8a7533c031a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f3a-3c6b-4b76-8f67-8a7533c066a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d72d404-df73-40bd-8d8e-5db72ba93d75}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {876473f0-e4d0-4727-88df-419a7af9cfc7}, !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4238ff2-9111-4dce-8560-29f0a703030e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {e4cef97e-48fd-499e-8ad5-9ec3186fe257}, !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d17355-48f4-4971-a993-3ad1f5bae112}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {41944566-856f-43ea-a95b-240316b8fdbc}, !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {bb1a1939-546c-4cbd-9eec-fadd128ae009}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {d3d556c6-8cf1-4f02-b009-672c98989f3d}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Output:Meter,
  {7b8676f3-b82e-4d53-b64b-3c19bb0c7c47}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d7e824ea-38b0-45ba-a92e-8e89faac1fe3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e824e3-38b1-45da-a92a-8e89faac1aa3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {b98251ea-845f-4246-817b-06d40660e0a6}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb16612d-af7f-45e2-a660-52171334eca5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {41944566-856f-43ea-a95b-240316b8fdbc}, !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7908e-90ae-4d05-a8b4-6a80b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9a5048da-f51f-4a23-bf2e-fd970cdf8aae}, !- Handle
  -PrimarySchool-ASHRAE 169-2013-4A created: 2024-02-01 16:55:53 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {14413a23-f2a3-481f-85cc-ec275c5941f2}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {8165a1dc-69e8-4c65-8fd4-5760c146d23c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50742,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0029466,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0029466,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.50742;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8165a1bc-67e8-4c67-7fd4-5760c146d77c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window2,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0029466,                   !- X,Y,Z Vertex 2 {m}
  18.95, 0, 1.0029466,                    !- X,Y,Z Vertex 3 {m}
  18.95, 0, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0493d370-ff73-4f30-9137-39a6f9f85e14}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2f1808-823e-45bd-bab7-4fbc7ca12267}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {698e858e-196e-4858-8add-319a413828d3}, !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201167d1-8372-4038-aea2-74516027ae83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {96a03626-8ba6-4931-820f-4a1c603459fa}; !- Handle

OS:BuildingStory,
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  PrimarySchool Office,                   !- Name
  ,                                       !- Default Construction Set Name
  {a510680a-cdc8-4dcf-bb3b-5d0d0f58eecd}, !- Default Schedule Set Name
  {78919546-519c-473a-ad0c-10708906b0da}, !- Group Rendering Name
  {ac5d75cf-d38d-4466-a925-903f54245d06}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  PrimarySchool Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {bdc3dbdc-c175-47ca-8a3e-8ee09a2f3af3}, !- Default Schedule Set Name
  {d42f8fca-ff27-484d-8f65-ce7dfadbdf6b}, !- Group Rendering Name
  {d146c73d-d5b6-4956-a9fb-23e6095f8769}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  PrimarySchool Gym,                      !- Name
  ,                                       !- Default Construction Set Name
  {a0e21338-266d-4d7e-83e3-fae4af0b57c3}, !- Default Schedule Set Name
  {5a8b8c99-306b-40c8-8621-5dbdd249f301}, !- Group Rendering Name
  {7a99e1fa-4cbe-4db1-bbe1-3d2686e7ff65}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Handle
  PrimarySchool Mechanical,               !- Name
  ,                                       !- Default Construction Set Name
  {7f2ff435-9155-49d5-8dbf-155e58652066}, !- Default Schedule Set Name
  {363d595b-01be-411a-a78a-5b96e9c139df}, !- Group Rendering Name
  {e02588e4-3e08-49c9-b434-0a86ab436351}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  ,                                       !- Default Construction Set Name
  {3546272c-9aa6-43f0-99f3-925a8789fa40}, !- Default Schedule Set Name
  {0b9f7ecb-62f8-49a9-a2d7-b6b41c36df6e}, !- Group Rendering Name
  {6920de15-56a1-40f3-bd92-469b02368663}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  ,                                       !- Default Construction Set Name
  {23d5120c-9b0f-40f4-aeda-fb14b86a710f}, !- Default Schedule Set Name
  {35ef899f-8068-42eb-b687-da40fa3dc8ae}, !- Group Rendering Name
  {d99ad7d0-a725-4c4a-93e2-73b48ef08bc2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Handle
  PrimarySchool Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {493f42ec-dbd7-4819-90a4-ddb9dbc97935}, !- Default Schedule Set Name
  {65748505-4a50-4a24-a562-84c96e364028}, !- Group Rendering Name
  {dc09d9af-3eb2-4adc-bc7b-04863e546676}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Handle
  PrimarySchool Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {6e18740b-83a4-4692-a10c-1e904e563190}, !- Default Schedule Set Name
  {40fac598-af14-4e5f-aa48-ef1ee4798cbc}, !- Group Rendering Name
  {3da38105-224c-4944-9f7d-db7e529d8694}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Handle
  PrimarySchool Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {818b6ed5-0f64-4dfa-9957-f8a5f9d7bf43}, !- Default Schedule Set Name
  {a8e5d341-c01f-4bc7-a7f4-29e0e8bbbdb2}, !- Group Rendering Name
  {95819210-91c1-41b6-b996-1d8a894e8281}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Handle
  PrimarySchool ComputerRoom,             !- Name
  ,                                       !- Default Construction Set Name
  {5beb194b-1046-4210-a5dd-8a21419054c0}, !- Default Schedule Set Name
  {93e2bcc5-6f9f-4002-8288-22070a7514e0}, !- Group Rendering Name
  {9cb35fda-70b0-4329-95da-773ba5360fd1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:SpaceType,
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Handle
  PrimarySchool Library,                  !- Name
  ,                                       !- Default Construction Set Name
  {8791dc72-a58b-44d6-a2a8-33c70224cbe0}, !- Default Schedule Set Name
  {40ff2177-f282-4396-b8e8-941b3569b925}, !- Group Rendering Name
  {38269fce-32ad-425f-8442-96683dbb8c9a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SubSurface,
  {bb65c732-39ca-48d6-aadd-b11dc5ff3db2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.498755114211, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  16.498755114211, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  15.584355114211, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  15.584355114211, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c711-39bb-42d6-accd-b11dc5ff3cc4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.997026739027, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  23.997026739027, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  23.082626739027, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  23.082626739027, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc65c722-22bb-42d4-abad-b11dc5ff3ab5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.90566522564, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  11.90566522564, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  10.99126522564, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  10.99126522564, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab45c725-22ab-42c1-aead-b31dc5ff3ac3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.558933997129, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.558933997129, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.644533997129, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.644533997129, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb45c715-14eb-41e1-aacd-b24dc5ff3ae5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.383644383085, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.383644383085, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.298044383085, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.298044383085, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca45c515-12cb-23c1-abbd-b24dc2ff3ef5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.035906600314, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.035906600314, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.950306600314, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.950306600314, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c424-14ca-13b4-aeaf-b33dc2ff3ea2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.075238531118, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.075238531118, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.989638531118, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.989638531118, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c132-41aa-23c4-beaf-b33dc2bc3ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.953845001405, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953845001405, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.039445001405, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.039445001405, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c121-31ab-53a5-bedd-b33dc2bc1dd2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.890007305692, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.890007305692, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.975607305692, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.975607305692, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45c145-25fb-53f5-bafd-b53dc2bc1fd2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.551092317313, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.551092317313, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636692317313, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636692317313, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45c144-22fa-51b5-bdfd-b53dc2ca1fa2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.055628115208, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.055628115208, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.970028115208, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.970028115208, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c125-23ba-21a5-adad-b43dc2ca1fd1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.105277728869, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.105277728869, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.019677728869, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.019677728869, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45d133-33bd-41d5-acac-c43dc2ca1fa2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.467581515429, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.467581515429, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.381981515429, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.381981515429, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb45b133-33bb-21d5-adac-c43dd2ca1fa1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.582546980393, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 19.582546980393, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 18.668146980393, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.668146980393, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be45e143-43ab-11a4-bdbc-c23dd2cb2fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.023198889233, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  36.023198889233, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.108798889233, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.108798889233, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45e122-23af-11f4-bfbc-f23dd2cb2fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.905922763727, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.905922763727, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.991522763727, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.991522763727, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45f122-23ff-21c4-dabc-f21da2cb2af2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.569866972311, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.569866972311, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.655466972311, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.655466972311, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45f314-13fa-31f2-fabc-c21df2cb2af5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.062403796039, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.062403796039, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.976803796039, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.976803796039, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45c344-41fb-33f2-fcdc-d21df2cb1ab5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.119008036336, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.119008036336, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.033408036336, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.033408036336, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd15c341-21fc-33e2-fedc-d21ef2cb1ab1}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.497309962075, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.497309962075, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.411709962075, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.411709962075, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c341-31fe-13e2-fede-e41ef2cb4ab1}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.382910976227, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.382910976227, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.297310976227, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.297310976227, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c151-32fc-15e2-ffde-e51ea2cb4fb3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.452517348891, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.452517348891, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.366917348891, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.366917348891, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe15f121-12fd-12d2-fdde-d41ea1cb4fb2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.395129653008, 2.1336,             !- X,Y,Z Vertex 1 {m}
  19, 1.395129653008, 0,                  !- X,Y,Z Vertex 2 {m}
  19, 2.309529653008, 0,                  !- X,Y,Z Vertex 3 {m}
  19, 2.309529653008, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe25c123-33fd-13d1-fade-b42ea1fb2fb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.409235111856, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.409235111856, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.323635111856, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.323635111856, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae25f123-35fd-53d1-fcce-b42fa1fb1cb3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.38745334022, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  1.38745334022, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  2.30185334022, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  2.30185334022, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a147-1ab7-493d-8dca-7a37db802fa4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 2.2237, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 3.4429, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a197-8ab7-49f9-8cca-7037db802fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a127-8ac7-19f9-8ccd-7237db102fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 2.2237, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 3.4429, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4b137-8ad7-19f2-5ccd-5237db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 7.8904, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 9.1096, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b127-8ac7-16f2-5c2d-5117db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b144-8dd7-12e2-5d2d-5237db101fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 7.8904, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 9.1096, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c142-8fd7-1fe2-5dfd-5237fb101ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  4.1096, 13.5571, 4,                     !- X,Y,Z Vertex 2 {m}
  4.1096, 14.7763, 4,                     !- X,Y,Z Vertex 3 {m}
  2.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c172-2fd7-10e2-5d0d-5c37fb102ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  11.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  11.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  9.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad2a172-2f32-13e2-530d-5c37fb332ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 13.5571, 4,                    !- X,Y,Z Vertex 1 {m}
  18.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  18.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  16.8904, 14.7763, 4;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0b9f7ecb-62f8-49a9-a2d7-b6b41c36df6e}, !- Handle
  PrimarySchool Cafeteria 1,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {bc5579d2-3302-4210-8ffd-74ec67c45f61}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d77db231-c8ef-48c6-a610-8a0032026ec8}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {bc5579d2-3302-4210-8ffd-74ec67c45f61}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3192329b-cfa3-4602-8337-568749d897dd}, !- Work Efficiency Schedule Name
  {34b51378-76ed-49bd-88ea-ae504a56b414}, !- Clothing Insulation Schedule Name
  {2f14e5f4-1e39-4909-8339-acbd2c6eb0e3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {34b51378-76ed-49bd-88ea-ae504a56b414}, !- Handle
  Clothing Schedule,                      !- Name
  {2f44a8cd-df79-44cb-a129-6354ff280916}, !- Schedule Type Limits Name
  {43d218a9-a2e5-4a1d-953c-838a14a01da6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43d218a9-a2e5-4a1d-953c-838a14a01da6}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2f44a8cd-df79-44cb-a129-6354ff280916}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd2ff5d9-8f01-4dee-b92a-c7dc612bcbce}, !- Handle
  Schedule Rule 1,                        !- Name
  {34b51378-76ed-49bd-88ea-ae504a56b414}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e714b344-341b-4a18-a427-0fa31dc69035}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e714b344-341b-4a18-a427-0fa31dc69035}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2f44a8cd-df79-44cb-a129-6354ff280916}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2f44a8cd-df79-44cb-a129-6354ff280916}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2f14e5f4-1e39-4909-8339-acbd2c6eb0e3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1b0f979f-4ce2-44a1-8f9b-004323de1c5c}, !- Schedule Type Limits Name
  {eb807c3c-9195-4c20-a372-d492364f7246}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb807c3c-9195-4c20-a372-d492364f7246}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1b0f979f-4ce2-44a1-8f9b-004323de1c5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b0f979f-4ce2-44a1-8f9b-004323de1c5c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3192329b-cfa3-4602-8337-568749d897dd}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {f60ceaa7-abab-43d8-a1a7-98cb7790debe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f60ceaa7-abab-43d8-a1a7-98cb7790debe}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e523ddbf-ea8b-449d-a363-e3138d55deba}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3870d2f9-4834-47ba-a230-cc62940b7e24}, !- Handle
  {e523ddbf-ea8b-449d-a363-e3138d55deba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d141c14e-4f08-4c7e-bf26-316213819def}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9daf8ac0-682c-4b1c-8ba4-a24f9afec312}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {d141c14e-4f08-4c7e-bf26-316213819def}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6920de15-56a1-40f3-bd92-469b02368663}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {6a726b96-36f1-4abe-8ed1-4781b4ee8110}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {3546272c-9aa6-43f0-99f3-925a8789fa40}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Number of People Schedule Name
  {e9a94114-b1cd-425f-b8a4-bf4f9e84a48c}, !- People Activity Level Schedule Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Lighting Schedule Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42b418cf-9531-4790-b5bf-90f8f0332b17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {ebcb2da9-6bf1-4e18-87e0-3d66fd4f93b0}, !- Default Day Schedule Name
  {47fb2893-4f7c-41f5-b9b2-66a083ada7df}, !- Summer Design Day Schedule Name
  {df1ad5de-31ec-4c6c-90b1-ffd66e823f9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebcb2da9-6bf1-4e18-87e0-3d66fd4f93b0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df1ad5de-31ec-4c6c-90b1-ffd66e823f9b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37ea96d1-b714-4f36-a472-89c7ef274b65}, !- Handle
  Schedule Rule 2,                        !- Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a81ecb1-b77b-41ee-95c2-e31b29ea028d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a81ecb1-b77b-41ee-95c2-e31b29ea028d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0039c2c8-7fa6-4929-8e53-fb554ef73217}, !- Handle
  Schedule Rule 3,                        !- Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {77696a6c-235b-4c20-8cec-ab4ac521049d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {77696a6c-235b-4c20-8cec-ab4ac521049d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {47fb2893-4f7c-41f5-b9b2-66a083ada7df}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e88cf627-b948-4d24-976a-f36d560f5f34}, !- Handle
  Schedule Rule 4,                        !- Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55521edd-f3a7-4e99-a5a4-d96b73e7c181}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55521edd-f3a7-4e99-a5a4-d96b73e7c181}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0be69c16-cc5a-4d86-bde1-d21bd9b4e350}, !- Handle
  Schedule Rule 5,                        !- Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ad8dad9-e8e7-417e-8e21-7683f69b373b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ad8dad9-e8e7-417e-8e21-7683f69b373b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9ab33f2-c8ab-4cfc-b9b2-70f4d7f0a89c}, !- Handle
  Schedule Rule 6,                        !- Name
  {4ba0d571-8a43-4fb1-850a-73f7720a6205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80ecbf51-99ae-4d78-9fb3-b5c1088f342b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {80ecbf51-99ae-4d78-9fb3-b5c1088f342b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9a94114-b1cd-425f-b8a4-bf4f9e84a48c}, !- Handle
  SchoolPrimary ACTIVITY_SCH,             !- Name
  {31050dc0-9ae9-4108-92bb-c7d1ab97cfd8}, !- Schedule Type Limits Name
  {23187797-71d3-4c7a-8158-c620c0704aef}, !- Default Day Schedule Name
  {f2610e06-1e0b-4a74-b155-d015856979e7}, !- Summer Design Day Schedule Name
  {f76c17d1-b563-46a6-b651-7b35858e6436}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23187797-71d3-4c7a-8158-c620c0704aef}, !- Handle
  SchoolPrimary ACTIVITY_SCH Default,     !- Name
  {31050dc0-9ae9-4108-92bb-c7d1ab97cfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f76c17d1-b563-46a6-b651-7b35858e6436}, !- Handle
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- Name
  {31050dc0-9ae9-4108-92bb-c7d1ab97cfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f2610e06-1e0b-4a74-b155-d015856979e7}, !- Handle
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- Name
  {31050dc0-9ae9-4108-92bb-c7d1ab97cfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {31050dc0-9ae9-4108-92bb-c7d1ab97cfd8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {e51df48d-b4a0-4861-8ea7-7c27eef9b9cf}, !- Default Day Schedule Name
  {490309c6-698e-4153-aee3-aa855dc74e06}, !- Summer Design Day Schedule Name
  {90edc733-c042-4148-aa1e-5a2b46222523}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e51df48d-b4a0-4861-8ea7-7c27eef9b9cf}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {490309c6-698e-4153-aee3-aa855dc74e06}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17d54fba-fa6c-4539-abd0-a06aedcd5f53}, !- Handle
  Schedule Rule 7,                        !- Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ae7e5fc1-93cb-4411-a077-326c5472b57b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae7e5fc1-93cb-4411-a077-326c5472b57b}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {11bff04a-a0e0-4ebe-9fe7-830e9acc40b5}, !- Handle
  Schedule Rule 8,                        !- Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0762cb09-8721-419e-b8c3-64eee7409e8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0762cb09-8721-419e-b8c3-64eee7409e8e}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1565f68f-f3f8-403b-b2a7-726fb37d05c7}, !- Handle
  Schedule Rule 9,                        !- Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3965b7ea-5dd3-4902-99a1-274671a13907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3965b7ea-5dd3-4902-99a1-274671a13907}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {dfe60029-f760-434c-ac50-7d97c94ec30c}, !- Handle
  Schedule Rule 10,                       !- Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1edc8893-eb33-4cfd-8ffe-a39c71da6c1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1edc8893-eb33-4cfd-8ffe-a39c71da6c1b}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {087992da-dd40-4ada-9cf2-3d5d42a72a76}, !- Handle
  Schedule Rule 11,                       !- Name
  {a59e275e-f3b5-4b26-9501-7b0f6b20cfc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c82491d0-f58c-400c-a5b0-a5de7807ca89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c82491d0-f58c-400c-a5b0-a5de7807ca89}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {90edc733-c042-4148-aa1e-5a2b46222523}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {49db5045-f386-4d07-bf77-73d89bd7f07a}, !- Default Day Schedule Name
  {bf796838-8376-4079-8c56-1c365aab6fcd}, !- Summer Design Day Schedule Name
  {f27d084e-6c35-41e9-9fe5-2b68331a0865}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49db5045-f386-4d07-bf77-73d89bd7f07a}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f27d084e-6c35-41e9-9fe5-2b68331a0865}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf796838-8376-4079-8c56-1c365aab6fcd}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4ea463ee-322f-4b7a-a81f-11c446360dd7}, !- Handle
  Schedule Rule 12,                       !- Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {263727a5-e334-4048-ba72-f10376882903}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {263727a5-e334-4048-ba72-f10376882903}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {d50aed0b-1972-4b41-893e-d7dbe302bda3}, !- Handle
  Schedule Rule 13,                       !- Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56f68400-134c-4fb4-b52e-2ffced2aa33a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {56f68400-134c-4fb4-b52e-2ffced2aa33a}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {1895f60f-0aa2-4d6b-8a48-0f7ad577fbcb}, !- Handle
  Schedule Rule 14,                       !- Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0de4978-9ae2-4142-b50a-b4eb6160210a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0de4978-9ae2-4142-b50a-b4eb6160210a}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {291e5301-6028-4a27-b082-10761b5b5f88}, !- Handle
  Schedule Rule 15,                       !- Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90ca91d4-0c22-421c-b7a5-6253621f9329}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {90ca91d4-0c22-421c-b7a5-6253621f9329}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e0ede34c-8861-4c2e-9ccd-238fbe92e3d3}, !- Handle
  Schedule Rule 16,                       !- Name
  {9453fcc7-5cb3-4ee6-aaf3-bcf5069afc71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a4511b5-d4b2-4062-b7a2-84d7f9205309}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6a4511b5-d4b2-4062-b7a2-84d7f9205309}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {42b418cf-9531-4790-b5bf-90f8f0332b17}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL,           !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {63dc6ec3-bdf0-4879-83e2-518d3a0d6436}, !- Default Day Schedule Name
  {23043a4b-8ece-4da1-b6e5-5b4cb05950b8}, !- Summer Design Day Schedule Name
  {925748dc-92f1-4ead-b76e-0047c4f95855}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63dc6ec3-bdf0-4879-83e2-518d3a0d6436}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {925748dc-92f1-4ead-b76e-0047c4f95855}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23043a4b-8ece-4da1-b6e5-5b4cb05950b8}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b88a1f21-9ff5-4193-83fa-ea3a9f29dba6}, !- Handle
  Schedule Rule 17,                       !- Name
  {42b418cf-9531-4790-b5bf-90f8f0332b17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aee6c96-2129-4085-b190-4a0bb2a43338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aee6c96-2129-4085-b190-4a0bb2a43338}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ebc19f5-e1cc-47e9-b22a-07fc4319a216}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {0b417310-e223-4f58-8a2b-79eb7ebcaed1}, !- Heating Setpoint Temperature Schedule Name
  {fcdbde6d-eb00-4e8f-98b4-d257bda92b7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0b417310-e223-4f58-8a2b-79eb7ebcaed1}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,   !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  {039639cd-e6de-4795-ae09-1eca31ca64da}, !- Default Day Schedule Name
  {6fc666c6-f1d1-4a15-9648-74f99fbe6611}, !- Summer Design Day Schedule Name
  {1118ba36-2b55-4179-b3a3-afedfcd80110}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {039639cd-e6de-4795-ae09-1eca31ca64da}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6fc666c6-f1d1-4a15-9648-74f99fbe6611}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {70e0f120-9a9d-49a5-8473-321bb9086f8a}, !- Handle
  Schedule Rule 18,                       !- Name
  {0b417310-e223-4f58-8a2b-79eb7ebcaed1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {779817e5-2d78-4cb3-83a7-8657dd006907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {779817e5-2d78-4cb3-83a7-8657dd006907}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1118ba36-2b55-4179-b3a3-afedfcd80110}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fcdbde6d-eb00-4e8f-98b4-d257bda92b7f}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,   !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  {83357f30-7be7-4456-a72c-b0045a0bddf2}, !- Default Day Schedule Name
  {963f70d9-a44e-4b9c-a314-a3bd6a71e70e}, !- Summer Design Day Schedule Name
  {865da3b7-dbd2-4bc9-9d73-67bd578f28d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83357f30-7be7-4456-a72c-b0045a0bddf2}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {865da3b7-dbd2-4bc9-9d73-67bd578f28d2}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {963f70d9-a44e-4b9c-a314-a3bd6a71e70e}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {44345c99-e694-4c76-8ef1-8ad860328deb}, !- Handle
  Schedule Rule 19,                       !- Name
  {fcdbde6d-eb00-4e8f-98b4-d257bda92b7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e531a9e-0181-4758-b498-dab00091f904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e531a9e-0181-4758-b498-dab00091f904}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {52cf0fb3-f63e-43fc-aa18-cca227971106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {a8e5d341-c01f-4bc7-a7f4-29e0e8bbbdb2}, !- Handle
  PrimarySchool Classroom 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {cf12b266-7e27-494b-af92-cb8f95561dd5}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ecade98-9de7-4694-8c35-1b435b248b9e}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {cf12b266-7e27-494b-af92-cb8f95561dd5}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3192329b-cfa3-4602-8337-568749d897dd}, !- Work Efficiency Schedule Name
  {34b51378-76ed-49bd-88ea-ae504a56b414}, !- Clothing Insulation Schedule Name
  {2f14e5f4-1e39-4909-8339-acbd2c6eb0e3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8758ebb1-8479-4e18-af61-1582f264626a}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {78d4c7e6-12ed-4e66-948d-6249d3c7aa17}, !- Handle
  {8758ebb1-8479-4e18-af61-1582f264626a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7bcd8d67-d171-4e49-97e9-b999a3030599}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9cf355e1-0364-402c-b20c-95b062583e43}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {7bcd8d67-d171-4e49-97e9-b999a3030599}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95819210-91c1-41b6-b996-1d8a894e8281}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {818b6ed5-0f64-4dfa-9957-f8a5f9d7bf43}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Number of People Schedule Name
  {e9a94114-b1cd-425f-b8a4-bf4f9e84a48c}, !- People Activity Level Schedule Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Lighting Schedule Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42b418cf-9531-4790-b5bf-90f8f0332b17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Handle
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {8d3c09ef-ac64-44fa-81f1-4affe744fba9}, !- Default Day Schedule Name
  {ba0b7fb3-1024-4056-862f-f9f187d1b3de}, !- Summer Design Day Schedule Name
  {c48ebdc0-d6cd-4573-ac57-665f1f01133e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d3c09ef-ac64-44fa-81f1-4affe744fba9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Default,     !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c48ebdc0-d6cd-4573-ac57-665f1f01133e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5645fc42-2dc0-4d50-a7bf-1495c70e923a}, !- Handle
  Schedule Rule 20,                       !- Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1634aa4a-fb76-41ba-a3ab-bfac9389fb23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {1634aa4a-fb76-41ba-a3ab-bfac9389fb23}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {41ebd28c-bff5-4e5b-a326-766b01b5a7f8}, !- Handle
  Schedule Rule 21,                       !- Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a52bb96-2e91-4a78-9b12-0d6376acdf1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9a52bb96-2e91-4a78-9b12-0d6376acdf1d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ba0b7fb3-1024-4056-862f-f9f187d1b3de}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {68cba7a7-7b5b-4620-97ee-7af172c2451e}, !- Handle
  Schedule Rule 22,                       !- Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65dfd9f7-dae1-441f-ac7b-9ceca35374f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65dfd9f7-dae1-441f-ac7b-9ceca35374f4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {c6e5d1d5-2630-499c-a8e1-b43411d6701a}, !- Handle
  Schedule Rule 23,                       !- Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e75f11d1-d7db-4755-8c3f-bd16340fac4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {e75f11d1-d7db-4755-8c3f-bd16340fac4a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7bdbabb-4f09-4fbe-a030-7cb6c9aefc59}, !- Handle
  Schedule Rule 24,                       !- Name
  {5d977344-7788-41e5-bb6d-fd418e097033}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a6f68dd-0cb9-43d3-bf70-575d70f6e302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {1a6f68dd-0cb9-43d3-bf70-575d70f6e302}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {ed73c888-75cd-4abc-b73a-2a94512ac30c}, !- Default Day Schedule Name
  {2556238f-5c85-4de4-8aa5-e021e6c5aef6}, !- Summer Design Day Schedule Name
  {039d32ff-2a3a-4b93-9df6-7b141908ddb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed73c888-75cd-4abc-b73a-2a94512ac30c}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2556238f-5c85-4de4-8aa5-e021e6c5aef6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6def3a8c-1a30-483b-b0ac-03026945643b}, !- Handle
  Schedule Rule 25,                       !- Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a10e0f95-a287-42c7-af7c-a175b28b7f0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a10e0f95-a287-42c7-af7c-a175b28b7f0a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {0a2c2918-8089-46c6-b408-cdabbb039b9c}, !- Handle
  Schedule Rule 26,                       !- Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {72710c62-a19b-4ffa-a21e-10f48b4cde34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {72710c62-a19b-4ffa-a21e-10f48b4cde34}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.332384,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {eb34c625-6dfe-4d99-b394-830d09072a00}, !- Handle
  Schedule Rule 27,                       !- Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b07c4ff2-e02a-4120-b43e-d6772c0841a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b07c4ff2-e02a-4120-b43e-d6772c0841a5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {da907c2e-fcec-4206-8955-a13b56c1a491}, !- Handle
  Schedule Rule 28,                       !- Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4944232-4da6-4969-bd05-1b462d3f2b66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4944232-4da6-4969-bd05-1b462d3f2b66}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {527b1125-c4c4-4cc1-b038-ec3d12cd0923}, !- Handle
  Schedule Rule 29,                       !- Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df69a9ca-b068-416e-82e5-27aed11b8e79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {df69a9ca-b068-416e-82e5-27aed11b8e79}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {039d32ff-2a3a-4b93-9df6-7b141908ddb9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {403357da-2f77-4e60-9764-9959fb7c2e68}, !- Default Day Schedule Name
  {57838f63-9cd9-4670-8e72-b9b3f3ea0afe}, !- Summer Design Day Schedule Name
  {b86992f8-3877-4d96-8364-68cec0a9648f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {403357da-2f77-4e60-9764-9959fb7c2e68}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {3fabb727-a6ea-40ec-b121-ddb47f3f49ca}, !- Handle
  Schedule Rule 30,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3cbe22d5-6b92-47d7-8fec-3b3fc347dc40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3cbe22d5-6b92-47d7-8fec-3b3fc347dc40}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {7b2ed946-3eed-43cf-8e93-a0e29d604022}, !- Handle
  Schedule Rule 31,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {21cbfe1f-75d5-4f84-8167-9aab96e8cdc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {21cbfe1f-75d5-4f84-8167-9aab96e8cdc0}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.19492133175;                          !- Value Until Time 1

OS:Schedule:Rule,
  {dc5f8c4a-3d6e-4f2e-8d91-ba18f168d6a9}, !- Handle
  Schedule Rule 32,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a680b9b6-2a8d-4220-b040-7abe5efc8cc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a680b9b6-2a8d-4220-b040-7abe5efc8cc6}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Day,
  {57838f63-9cd9-4670-8e72-b9b3f3ea0afe}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ac637eb4-150c-4689-98e4-ea11f940cf1f}, !- Handle
  Schedule Rule 33,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1135466-66f6-4b3b-84bb-1c140391f8af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1135466-66f6-4b3b-84bb-1c140391f8af}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Rule,
  {b23f685f-b5c9-4dc1-9e2c-90aad0200a41}, !- Handle
  Schedule Rule 34,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01579f72-602e-4d0d-9db9-a6add5ee4c31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {01579f72-602e-4d0d-9db9-a6add5ee4c31}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19492133175,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4653093145,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23265465725,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19492133175;                          !- Value Until Time 4

OS:Schedule:Rule,
  {4db566cd-0f1b-4996-a374-462896a184fb}, !- Handle
  Schedule Rule 35,                       !- Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b2b9f24-56b4-4051-96fb-b033398945a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b2b9f24-56b4-4051-96fb-b033398945a2}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Day,
  {b86992f8-3877-4d96-8364-68cec0a9648f}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1a51b26-2218-4f85-83f2-702177490135}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {0b417310-e223-4f58-8a2b-79eb7ebcaed1}, !- Heating Setpoint Temperature Schedule Name
  {fcdbde6d-eb00-4e8f-98b4-d257bda92b7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {93e2bcc5-6f9f-4002-8288-22070a7514e0}, !- Handle
  PrimarySchool ComputerRoom 1,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {53a10272-7105-4f43-b746-9208ad86f815}, !- Handle
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2ed5d9bc-ec71-40d4-a852-d1caebd92595}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {53a10272-7105-4f43-b746-9208ad86f815}, !- People Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3192329b-cfa3-4602-8337-568749d897dd}, !- Work Efficiency Schedule Name
  {34b51378-76ed-49bd-88ea-ae504a56b414}, !- Clothing Insulation Schedule Name
  {2f14e5f4-1e39-4909-8339-acbd2c6eb0e3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6668d8d6-5e02-4cb5-9b2f-d9675781719e}, !- Handle
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58f18a0f-2ca9-474f-8769-d1a9f1361cad}, !- Handle
  {6668d8d6-5e02-4cb5-9b2f-d9675781719e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4d05fc48-2d25-4f20-b86d-e3405279c90d}, !- Handle
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ee035c6-fea1-46bc-890d-981dd962b5b0}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {4d05fc48-2d25-4f20-b86d-e3405279c90d}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cb35fda-70b0-4329-95da-773ba5360fd1}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5beb194b-1046-4210-a5dd-8a21419054c0}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c05d2ad5-7e04-4622-8361-953db23db46d}, !- Number of People Schedule Name
  {e9a94114-b1cd-425f-b8a4-bf4f9e84a48c}, !- People Activity Level Schedule Name
  {4c44bbca-9392-47d3-a47e-50c46e3e871e}, !- Lighting Schedule Name
  {6973d9ca-cd54-46f3-96a2-eaca7aa3cfcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42b418cf-9531-4790-b5bf-90f8f0332b17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c05d2ad5-7e04-4622-8361-953db23db46d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  {71a49e04-3ace-4fb2-9491-4e868b806820}, !- Default Day Schedule Name
  {2fb701be-5de9-470b-9083-0e7d11993cd5}, !- Summer Design Day Schedule Name
  {ce673e81-76ce-441b-acdf-fbfe8e020e56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71a49e04-3ace-4fb2-9491-4e868b806820}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce673e81-76ce-441b-acdf-fbfe8e020e56}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa1d3ce4-4ee6-4589-af8e-c7657834eff3}, !- Handle
  Schedule Rule 36,                       !- Name
  {c05d2ad5-7e04-4622-8361-953db23db46d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {925bf8a4-2ec5-435e-a10b-cbc8da6d5d12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {925bf8a4-2ec5-435e-a10b-cbc8da6d5d12}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {960fef3d-85b9-46a4-b84a-dcf40c311c47}, !- Handle
  Schedule Rule 37,                       !- Name
  {c05d2ad5-7e04-4622-8361-953db23db46d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a5449c13-7284-4618-85ea-81c05b1c02bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a5449c13-7284-4618-85ea-81c05b1c02bb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2fb701be-5de9-470b-9083-0e7d11993cd5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {335a1afa-cc9f-40de-8df2-48a13b1bdb84}, !- Handle
  Schedule Rule 38,                       !- Name
  {c05d2ad5-7e04-4622-8361-953db23db46d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4bef02a-a8c7-4167-85f8-18230d80871f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4bef02a-a8c7-4167-85f8-18230d80871f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {c7e0281f-0b54-432e-add5-e5b915c7c277}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
