
OS:Version,
  {ef3b1c2c-3799-41e5-85c1-ce3c7095c70e}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Handle
  Always On Discrete,                     !- Name
  {8a3950b4-8976-40a5-8c1c-c04e59125276}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8a3950b4-8976-40a5-8c1c-c04e59125276}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {5131d4fd-bdc3-4987-b252-b00022eb6fa7}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c54e0e2-3b7a-41a7-9307-fe262f4693df}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SubSurface,
  {4d770958-e1ac-42ab-ac14-5c96cf821de6}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.508, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.508, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  14.735, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  14.735, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2428, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Handle
  Dining,                                 !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2428, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Handle
  Kitchen,                                !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f744d345-23bf-4a04-a9c7-9534f2277765}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.3673, 1.9817,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3673, 1.0671,                      !- X,Y,Z Vertex 2 {m}
  0, 0.254, 1.0671,                       !- X,Y,Z Vertex 3 {m}
  0, 0.254, 1.9817;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae35256-3ec9-4852-b5d2-007b50623dbd}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {0d0e5cd0-7b0f-4b35-993a-deb4cca6f7bc}, !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Handle
  attic,                                  !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Building Story Name
  {c866d717-1150-424e-afa8-764b35809aae}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Output:Meter,
  {1d217ca0-6d2b-449e-8519-1957dc15f7a4}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {e3daa38c-dd95-42be-9f5b-3e83aecfe210}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Building,
  {2359408b-6252-42dc-81e2-5632894e0032}, !- Handle
  -QuickServiceRestaurant-ASHRAE 169-2013-4A created: 2020-07-21 21:07:43 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0f546fec-1662-432a-9e49-eb29257f5fe0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:Output:Meter,
  {78703274-d428-499c-a972-44dc302926ba}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {23285ff9-2c6a-4cb5-9097-93028196dae1}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  2.5405, 7.6214, 2.5405;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bad208-b799-49a9-ac94-60afc3e2348c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 0, -1.02093692033454e-015,     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, -1.02093692033454e-015; !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {7ae2d07a-e6f7-4bcf-a173-3d401bdd3ba1}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {896020ac-a51c-4d11-8a87-14b4cf75afe0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {dc61c512-45d1-4989-9433-d7b2d7e72a86}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {1f56496f-7c9c-4b39-8d4b-bc0ec99baa9c}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {0d0e5cd0-7b0f-4b35-993a-deb4cca6f7bc}, !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3e342-d789-4d0e-9013-b5820ea58e80}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c0bfd9-6c14-4700-b916-3da2bdc3ec3d}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {8cd39ffc-0617-4655-b1c8-2c94a0ab3309}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {9063a0cc-5920-4b09-9aec-904158ca50a0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {f1c82497-a49a-4f78-a506-66096190188b}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:SubSurface,
  {d143d736-245a-42f7-8084-9f92d4c6b4f4}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 0.254, 1.9817,                 !- X,Y,Z Vertex 1 {m}
  15.2428, 0.254, 1.0671,                 !- X,Y,Z Vertex 2 {m}
  15.2428, 7.3673, 1.0671,                !- X,Y,Z Vertex 3 {m}
  15.2428, 7.3673, 1.9817;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {5f7c5ce5-d484-4da4-b18e-8193917ac323}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29502d46-e7f0-4ace-80f2-bf8c5f22399e}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d2db413f-1af6-4e7f-9109-45d9423b7ea7}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75eb92db-8917-4314-8e60-e78636e3d97c}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  3.99095441431607e-034, -5.70727828200584e-017, 1.7121610194245e-016, !- X,Y,Z Vertex 2 {m}
  15.2428, -4.64136290711368e-017, 1.39239060264815e-016, !- X,Y,Z Vertex 3 {m}
  12.7023, 7.6214, 2.5405;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {5a5a7ade-f107-42d1-a20e-a6392141cf91}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Facility,
  {693dbb2e-41ae-48dc-a6f3-a7089dd1c0fe}; !- Handle

OS:BuildingStory,
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  QuickServiceRestaurant Dining,          !- Name
  ,                                       !- Default Construction Set Name
  {9d3fa465-7bac-4dc1-82ab-2031d1ebdc05}, !- Default Schedule Set Name
  {a5932aa9-3b6a-4f19-9a0b-13fad643b075}, !- Group Rendering Name
  {0cc2de44-9f76-4992-a2db-d61b097841b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  QuickServiceRestaurant Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
  {bcd74255-2647-4592-b310-ea10f6cc0c18}, !- Default Schedule Set Name
  {2c6ab456-8266-48c6-9b64-1393332b86d4}, !- Group Rendering Name
  {0cb52bf6-e8b5-411f-b385-cf0afe9e1940}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  QuickServiceRestaurant Attic,           !- Name
  {aba8fdf2-5df7-4b23-8dfd-100f15315000}, !- Default Construction Set Name
  {3e6307ea-1b25-48f9-9e2c-3be4443aee9f}, !- Default Schedule Set Name
  {99dbb79e-fb10-475c-b361-1411ba5a0cf8}, !- Group Rendering Name
  {7f19cc9c-74cb-4fea-960d-e15f71d8d51b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {f212a244-25ab-44d6-e133-b63dc5ff3c13}, !- Handle
  Kitchen_Wall_East_Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 10.148690892281, 2.1336,       !- X,Y,Z Vertex 1 {m}
  15.2428, 10.148690892281, 0,            !- X,Y,Z Vertex 2 {m}
  15.2428, 11.063090892281, 0,            !- X,Y,Z Vertex 3 {m}
  15.2428, 11.063090892281, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {99dbb79e-fb10-475c-b361-1411ba5a0cf8}, !- Handle
  QuickServiceRestaurant Attic 1,         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7f19cc9c-74cb-4fea-960d-e15f71d8d51b}, !- Handle
  QuickServiceRestaurant Attic Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e6307ea-1b25-48f9-9e2c-3be4443aee9f}, !- Handle
  QuickServiceRestaurant Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {381d18ab-992d-466c-ac1c-afb7b3b30fd1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {381d18ab-992d-466c-ac1c-afb7b3b30fd1}, !- Handle
  Always On,                              !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {a8332990-d346-4862-b009-1485468ca72c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8332990-d346-4862-b009-1485468ca72c}, !- Handle
  Always On Default,                      !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {c0abbb52-53ad-4273-8b4d-9dc68cffe92e}, !- Handle
  QuickServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {a5932aa9-3b6a-4f19-9a0b-13fad643b075}, !- Handle
  QuickServiceRestaurant Dining 1,        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {aa307adb-2f03-48ca-a730-5a02d4c64d80}, !- Handle
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d862b4b-a065-4211-b24f-04cb7c05d5ec}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {aa307adb-2f03-48ca-a730-5a02d4c64d80}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d7570d6b-0e37-47ba-8b66-89b0c2127639}, !- Work Efficiency Schedule Name
  {04fb887b-1926-442b-9f41-0c905005e67f}, !- Clothing Insulation Schedule Name
  {bc7c9ce1-05ae-466c-a5aa-d622c2712e7a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {04fb887b-1926-442b-9f41-0c905005e67f}, !- Handle
  Clothing Schedule,                      !- Name
  {81d3620d-99b7-4b11-ba41-926a12797ba6}, !- Schedule Type Limits Name
  {57d7daf7-582e-4bca-bf60-7ead9db9a589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57d7daf7-582e-4bca-bf60-7ead9db9a589}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {81d3620d-99b7-4b11-ba41-926a12797ba6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {318812f5-6c06-4f2c-92d1-fca0b65ac45e}, !- Handle
  Schedule Rule 1,                        !- Name
  {04fb887b-1926-442b-9f41-0c905005e67f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d93db5f4-bc60-42d3-bf52-1e884c4c8422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d93db5f4-bc60-42d3-bf52-1e884c4c8422}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {81d3620d-99b7-4b11-ba41-926a12797ba6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {81d3620d-99b7-4b11-ba41-926a12797ba6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {bc7c9ce1-05ae-466c-a5aa-d622c2712e7a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {cc2da95e-ba05-4d0d-9589-7257650a8424}, !- Schedule Type Limits Name
  {17bddef0-a1f2-4a8f-bd4d-23e1b606e5e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17bddef0-a1f2-4a8f-bd4d-23e1b606e5e4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {cc2da95e-ba05-4d0d-9589-7257650a8424}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cc2da95e-ba05-4d0d-9589-7257650a8424}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d7570d6b-0e37-47ba-8b66-89b0c2127639}, !- Handle
  Work Efficiency Schedule,               !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {a24dab2a-0c98-48c2-ab56-780b5ca34701}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a24dab2a-0c98-48c2-ab56-780b5ca34701}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {55a96741-9218-4bca-8d3a-247711147f7d}, !- Handle
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0c73693e-00b6-435e-a33b-14d12c10d9b8}, !- Handle
  QuickServiceRestaurant Dining Lights,   !- Name
  {55a96741-9218-4bca-8d3a-247711147f7d}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {35392cdf-d1c7-432d-966c-e0b25af43c70}, !- Handle
  {55a96741-9218-4bca-8d3a-247711147f7d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ebf93214-44eb-4b41-8af4-38c1c34fe3d3}, !- Handle
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  116.7884280213,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e66a6c88-121b-4f83-ac71-315dccb726b9}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {ebf93214-44eb-4b41-8af4-38c1c34fe3d3}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0cc2de44-9f76-4992-a2db-d61b097841b5}, !- Handle
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {7c3bcaa0-dce1-4a85-a64b-ac778a7bf814}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {9d3fa465-7bac-4dc1-82ab-2031d1ebdc05}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89d79f28-c3ac-43a0-8d2b-33ba0f4cb5bc}, !- Number of People Schedule Name
  {24a7a030-a183-448a-aad8-1c0eef3b0f09}, !- People Activity Level Schedule Name
  {9bb15d56-0a60-4bc1-84a9-b81ae52117d2}, !- Lighting Schedule Name
  {4f55d5e2-c8cf-44f2-8429-796ebb830832}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89d79f28-c3ac-43a0-8d2b-33ba0f4cb5bc}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH,        !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {e2933a4c-922d-478c-b53d-f908bf6af83c}, !- Default Day Schedule Name
  {19007641-b2be-48b7-9db4-c3b16c21e8cc}, !- Summer Design Day Schedule Name
  {8f3ede2e-4f28-4a4c-8eb8-a07065bc13d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2933a4c-922d-478c-b53d-f908bf6af83c}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {36fc3e52-d428-45ca-9530-e78aebace69b}, !- Handle
  Schedule Rule 2,                        !- Name
  {89d79f28-c3ac-43a0-8d2b-33ba0f4cb5bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3eb75edd-98a3-44ba-9978-46c005770ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eb75edd-98a3-44ba-9978-46c005770ce8}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {19007641-b2be-48b7-9db4-c3b16c21e8cc}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11a20b0a-d95a-4c87-bd82-89d980ef7fa9}, !- Handle
  Schedule Rule 3,                        !- Name
  {89d79f28-c3ac-43a0-8d2b-33ba0f4cb5bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {311f830e-1ae1-4177-811c-c83ca4790f43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {311f830e-1ae1-4177-811c-c83ca4790f43}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {8f3ede2e-4f28-4a4c-8eb8-a07065bc13d8}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24a7a030-a183-448a-aad8-1c0eef3b0f09}, !- Handle
  RestaurantFastFood ACTIVITY_SCH,        !- Name
  {24893600-764d-43e4-837d-70b949b52d5e}, !- Schedule Type Limits Name
  {bddee148-3b74-4931-92df-274be38c6295}, !- Default Day Schedule Name
  {b61d92c5-302d-4d28-aab0-c64e6f7ed69b}, !- Summer Design Day Schedule Name
  {a47b5f14-57bf-47a5-af67-851912a44706}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bddee148-3b74-4931-92df-274be38c6295}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Default, !- Name
  {24893600-764d-43e4-837d-70b949b52d5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a47b5f14-57bf-47a5-af67-851912a44706}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Winter Design Day, !- Name
  {24893600-764d-43e4-837d-70b949b52d5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b61d92c5-302d-4d28-aab0-c64e6f7ed69b}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Summer Design Day, !- Name
  {24893600-764d-43e4-837d-70b949b52d5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {24893600-764d-43e4-837d-70b949b52d5e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9bb15d56-0a60-4bc1-84a9-b81ae52117d2}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {fabd86fb-8a1c-418e-a459-674ee7cf2db6}, !- Default Day Schedule Name
  {5e66b732-683a-4872-92e3-9e9c4d1f87a6}, !- Summer Design Day Schedule Name
  {9c0e7c02-4869-4752-adc1-689c8447981f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fabd86fb-8a1c-418e-a459-674ee7cf2db6}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {4935da5d-54f4-43d5-a199-1d29817e88f1}, !- Handle
  Schedule Rule 4,                        !- Name
  {9bb15d56-0a60-4bc1-84a9-b81ae52117d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2b407de-2f7a-449a-9eb5-5717ab52a9fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2b407de-2f7a-449a-9eb5-5717ab52a9fd}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Sat Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5e66b732-683a-4872-92e3-9e9c4d1f87a6}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b8a4508-f247-49a3-893b-561da8a12b05}, !- Handle
  Schedule Rule 5,                        !- Name
  {9bb15d56-0a60-4bc1-84a9-b81ae52117d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ce39702-ad4b-42df-8ea4-6dc1c8cd227e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce39702-ad4b-42df-8ea4-6dc1c8cd227e}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {9c0e7c02-4869-4752-adc1-689c8447981f}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f55d5e2-c8cf-44f2-8429-796ebb830832}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH,      !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {b7c7eed3-cc7d-4dc4-aa81-012ec6f37151}, !- Default Day Schedule Name
  {4f51debe-e61d-4ba5-84cd-661f6eaadab7}, !- Summer Design Day Schedule Name
  {054ce097-11ed-4370-8523-48d6ed093b58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7c7eed3-cc7d-4dc4-aa81-012ec6f37151}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {b605c00d-5da5-409f-8fa8-54587b07cc11}, !- Handle
  Schedule Rule 6,                        !- Name
  {4f55d5e2-c8cf-44f2-8429-796ebb830832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46d8162e-eb26-40fb-a074-bc029e889365}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46d8162e-eb26-40fb-a074-bc029e889365}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {4f51debe-e61d-4ba5-84cd-661f6eaadab7}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {054ce097-11ed-4370-8523-48d6ed093b58}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL,      !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {fa9a6184-324a-405c-986f-a673b3678049}, !- Default Day Schedule Name
  {f30fff14-1d0c-4fe0-9be3-41f4243797b8}, !- Summer Design Day Schedule Name
  {6f047a5b-66b6-4dd8-b73c-beb1f90a1810}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa9a6184-324a-405c-986f-a673b3678049}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6f047a5b-66b6-4dd8-b73c-beb1f90a1810}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f30fff14-1d0c-4fe0-9be3-41f4243797b8}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5693ef8f-21f4-41a4-af27-71bab1819532}, !- Handle
  Schedule Rule 7,                        !- Name
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {268993f2-68fe-4a47-929a-0740f60ed3f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {268993f2-68fe-4a47-929a-0740f60ed3f4}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {51695195-ce1b-44d2-8180-0338cccc8490}, !- Handle
  QuickServiceRestaurant Dining Thermostat, !- Name
  {89dd9baa-5744-4694-9a0d-03809a1ea24d}, !- Heating Setpoint Temperature Schedule Name
  {ced575b5-fec4-44fe-a0b4-be787b4067dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {89dd9baa-5744-4694-9a0d-03809a1ea24d}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  {9452b832-0d51-4993-9539-a51c40a85042}, !- Default Day Schedule Name
  {321bc1e9-bb83-4255-8e44-5a13f6a1cd79}, !- Summer Design Day Schedule Name
  {4cf1aa02-08c1-4a9d-bf1d-06aaddbb2654}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9452b832-0d51-4993-9539-a51c40a85042}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {1f84cc80-e73e-4a84-a57c-068531d1c57f}, !- Handle
  Schedule Rule 8,                        !- Name
  {89dd9baa-5744-4694-9a0d-03809a1ea24d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17641ebb-c27b-4305-82fa-10f7cd88344b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17641ebb-c27b-4305-82fa-10f7cd88344b}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Day,
  {321bc1e9-bb83-4255-8e44-5a13f6a1cd79}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {4cf1aa02-08c1-4a9d-bf1d-06aaddbb2654}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ced575b5-fec4-44fe-a0b4-be787b4067dc}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_SETBACK, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  {33942b3a-5b1a-43f1-adaa-8b109e53d294}, !- Default Day Schedule Name
  {d5974d6d-3d7e-4f94-b844-18969e4f5a91}, !- Summer Design Day Schedule Name
  {06b8d92f-81dd-4293-abd5-6e2a08fbe222}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33942b3a-5b1a-43f1-adaa-8b109e53d294}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_SETBACK Default, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4fa48159-617d-406e-bb66-906f1dde7dac}, !- Handle
  Schedule Rule 9,                        !- Name
  {ced575b5-fec4-44fe-a0b4-be787b4067dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85d55110-67e4-4953-92a9-962af51af6f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85d55110-67e4-4953-92a9-962af51af6f3}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d5974d6d-3d7e-4f94-b844-18969e4f5a91}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {06b8d92f-81dd-4293-abd5-6e2a08fbe222}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2c6ab456-8266-48c6-9b64-1393332b86d4}, !- Handle
  QuickServiceRestaurant Kitchen 1,       !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {73e54ce7-2f1c-4265-b487-084bd8a02b99}, !- Handle
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {516fe5a3-4ec6-474e-a707-7ea48a54491e}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {73e54ce7-2f1c-4265-b487-084bd8a02b99}, !- People Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d7570d6b-0e37-47ba-8b66-89b0c2127639}, !- Work Efficiency Schedule Name
  {04fb887b-1926-442b-9f41-0c905005e67f}, !- Clothing Insulation Schedule Name
  {bc7c9ce1-05ae-466c-a5aa-d622c2712e7a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4ed89e3-38b7-414b-ad24-d238f93a7c45}, !- Handle
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0ee7fc6c-ca99-4231-a4a7-f8b80a655649}, !- Handle
  QuickServiceRestaurant Kitchen Lights,  !- Name
  {b4ed89e3-38b7-414b-ad24-d238f93a7c45}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b34e71d8-e266-4682-82ca-9e3b924b2516}, !- Handle
  {b4ed89e3-38b7-414b-ad24-d238f93a7c45}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a44511de-84e4-4835-ba15-f2a2f9f18667}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  270.884569546917,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5b41ad63-45f8-47e4-8975-838c8f0bd9ed}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {a44511de-84e4-4835-ba15-f2a2f9f18667}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {400aaa3f-d5f6-42df-af51-f22796752819}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  791.360634306516,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {475ab1c1-3939-47e5-aa1b-7ddbbe6462f8}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {400aaa3f-d5f6-42df-af51-f22796752819}, !- Gas Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0cb52bf6-e8b5-411f-b385-cf0afe9e1940}, !- Handle
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00629414401607096,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bcd74255-2647-4592-b310-ea10f6cc0c18}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89d79f28-c3ac-43a0-8d2b-33ba0f4cb5bc}, !- Number of People Schedule Name
  {24a7a030-a183-448a-aad8-1c0eef3b0f09}, !- People Activity Level Schedule Name
  {a7993a95-3ca6-47c3-a625-850548770bd4}, !- Lighting Schedule Name
  {4f55d5e2-c8cf-44f2-8429-796ebb830832}, !- Electric Equipment Schedule Name
  {af690964-ba72-4747-9db5-3833d62c8624}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a7993a95-3ca6-47c3-a625-850548770bd4}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {494a0c94-ac30-4633-8d11-d48e3750fbd8}, !- Default Day Schedule Name
  {eea17dbb-2ca1-45b1-8e58-9f4c821ef5fa}, !- Summer Design Day Schedule Name
  {bafe1fb6-c3e0-4e03-b681-312aee4fab57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {494a0c94-ac30-4633-8d11-d48e3750fbd8}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007 Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {ace9b9c7-cf7d-4b47-8b69-b68c592d7e4c}, !- Handle
  Schedule Rule 10,                       !- Name
  {a7993a95-3ca6-47c3-a625-850548770bd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {477e6150-1f2f-4b17-82ec-a81d391dfde0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {477e6150-1f2f-4b17-82ec-a81d391dfde0}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007 Sat Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
  {eea17dbb-2ca1-45b1-8e58-9f4c821ef5fa}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007 Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d475ea17-797c-4839-897f-ab4cba48ed7b}, !- Handle
  Schedule Rule 11,                       !- Name
  {a7993a95-3ca6-47c3-a625-850548770bd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45f52fb5-71c3-450c-aaac-240031b69af5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45f52fb5-71c3-450c-aaac-240031b69af5}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007 Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {bafe1fb6-c3e0-4e03-b681-312aee4fab57}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2004_2007 Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af690964-ba72-4747-9db5-3833d62c8624}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH,    !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {6662fae2-878b-4020-a6e9-bbfb05f76032}, !- Default Day Schedule Name
  {81c74a68-222b-417d-9621-97f3b741bdee}, !- Summer Design Day Schedule Name
  {409515cc-ac25-4da6-8287-89f3c182ea6a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6662fae2-878b-4020-a6e9-bbfb05f76032}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {026bb2b0-9a93-4f2d-b371-9da9e8d0b3d7}, !- Handle
  Schedule Rule 12,                       !- Name
  {af690964-ba72-4747-9db5-3833d62c8624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e09c6748-cd2e-4600-ba85-d7587d62c146}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e09c6748-cd2e-4600-ba85-d7587d62c146}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {81c74a68-222b-417d-9621-97f3b741bdee}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {409515cc-ac25-4da6-8287-89f3c182ea6a}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a395159-e823-4963-aa29-152fa5f18915}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat, !- Name
  {88368af0-c4cb-4617-9807-f6fd4ec4834d}, !- Heating Setpoint Temperature Schedule Name
  {4a2feeca-74df-485f-836b-1cb683e1cf07}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {88368af0-c4cb-4617-9807-f6fd4ec4834d}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  {243edb84-3345-4565-ba4e-64149b1128ba}, !- Default Day Schedule Name
  {c89c4d7c-3b47-46da-b3fd-e3c464fd2b18}, !- Summer Design Day Schedule Name
  {b69a36df-91d4-4512-ba44-37e5de739fd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {243edb84-3345-4565-ba4e-64149b1128ba}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {373e19bc-5fd9-4e5f-8677-6d30a1eb319f}, !- Handle
  Schedule Rule 13,                       !- Name
  {88368af0-c4cb-4617-9807-f6fd4ec4834d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ae605b3-4ed6-4e66-9240-f3e4ce464211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ae605b3-4ed6-4e66-9240-f3e4ce464211}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.89;                                  !- Value Until Time 2

OS:Schedule:Day,
  {c89c4d7c-3b47-46da-b3fd-e3c464fd2b18}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {b69a36df-91d4-4512-ba44-37e5de739fd2}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.22,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.89;                                  !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a2feeca-74df-485f-836b-1cb683e1cf07}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  {ab6f48e8-d298-45d7-bf3b-b8ba4d36d3cc}, !- Default Day Schedule Name
  {ca10d2c4-4ed9-4eeb-9435-69a6624bfb57}, !- Summer Design Day Schedule Name
  {7ee151ee-c1a3-41be-bcbd-9bf9cf06052b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab6f48e8-d298-45d7-bf3b-b8ba4d36d3cc}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK Default, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {457838e5-18f2-447e-a15d-0597a8c4b935}, !- Handle
  Schedule Rule 14,                       !- Name
  {4a2feeca-74df-485f-836b-1cb683e1cf07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69068851-582a-488a-8bcc-13db75b5bbd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69068851-582a-488a-8bcc-13db75b5bbd9}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ca10d2c4-4ed9-4eeb-9435-69a6624bfb57}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK Summer Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  28.33,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {7ee151ee-c1a3-41be-bcbd-9bf9cf06052b}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK Winter Design Day, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {30fe8255-50d9-4e0c-9522-a1a795ec0435}, !- Handle
  Dining Infiltration,                    !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e67164d0-7107-4c8d-844f-6f67e7fa3374}, !- Handle
  Kitchen Infiltration,                   !- Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  {6d119cec-e0ba-4695-87d0-5ec3bd126061}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {fcf20b3d-90ab-49dd-abab-69c2c8b15a63}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4d0f5604-e55e-4fe5-85ff-d6fa6f42e21a}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {c866d717-1150-424e-afa8-764b35809aae}, !- Handle
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3a9b4c8-ac91-47a6-8608-2bb811e03507}, !- Zone Air Inlet Port List
  {3ca24813-0835-44e9-9715-6e22d5abac44}, !- Zone Air Exhaust Port List
  {86c41f2b-91bd-4ff2-a057-b4786531ca33}, !- Zone Air Node Name
  {d0ec82a7-4ac0-4a68-a0a8-b0e22847b8c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a2d5116-88f5-4fcb-b7b0-f4f24f59f642}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9008052-0204-4074-9ecc-920716ba63fd}, !- Handle
  attic ZN Zone Air Node,                 !- Name
  {86c41f2b-91bd-4ff2-a057-b4786531ca33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86c41f2b-91bd-4ff2-a057-b4786531ca33}, !- Handle
  {4791f2f1-f973-4deb-ab77-3fbc17c3ad9c}, !- Name
  {c866d717-1150-424e-afa8-764b35809aae}, !- Source Object
  11,                                     !- Outlet Port
  {a9008052-0204-4074-9ecc-920716ba63fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3a9b4c8-ac91-47a6-8608-2bb811e03507}, !- Handle
  {00263269-9e93-4b62-bfde-b12d171a0b88}, !- Name
  {c866d717-1150-424e-afa8-764b35809aae}; !- HVAC Component

OS:PortList,
  {3ca24813-0835-44e9-9715-6e22d5abac44}, !- Handle
  {b9e69757-f1c5-4eb4-adac-d81f527e3453}, !- Name
  {c866d717-1150-424e-afa8-764b35809aae}; !- HVAC Component

OS:PortList,
  {d0ec82a7-4ac0-4a68-a0a8-b0e22847b8c7}, !- Handle
  {d3018746-6025-403c-9b28-3526ac886583}, !- Name
  {c866d717-1150-424e-afa8-764b35809aae}; !- HVAC Component

OS:Sizing:Zone,
  {23546595-7f0b-46b0-b800-18f48fe16132}, !- Handle
  {c866d717-1150-424e-afa8-764b35809aae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29da2e52-6b65-48ff-87cb-88ee1747af77}, !- Handle
  attic ZN Zone HVAC Equipment List,      !- Name
  {c866d717-1150-424e-afa8-764b35809aae}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5a2d5116-88f5-4fcb-b7b0-f4f24f59f642}, !- Handle
  QuickServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a14bf93d-9ca2-4867-bb63-fe33f9f8515f}, !- Zone Air Inlet Port List
  {bc3d0f5b-f320-47c1-9636-ef2048394bb2}, !- Zone Air Exhaust Port List
  {9d44e3f0-2a07-483d-b429-d5a6a4c271fd}, !- Zone Air Node Name
  {116933e3-b284-4cb8-8df4-593f9c8b7edc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86025433-272a-4df2-a157-f4f63311a8a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5248d156-a417-4275-9aa2-907b76469b8c}, !- Handle
  Dining ZN Zone Air Node,                !- Name
  {9d44e3f0-2a07-483d-b429-d5a6a4c271fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d44e3f0-2a07-483d-b429-d5a6a4c271fd}, !- Handle
  {ae2f3b1f-7315-4b68-8d72-cc92849ed1a7}, !- Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Source Object
  11,                                     !- Outlet Port
  {5248d156-a417-4275-9aa2-907b76469b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a14bf93d-9ca2-4867-bb63-fe33f9f8515f}, !- Handle
  {22d1827f-ddb0-4f0a-8888-238b9ffccced}, !- Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- HVAC Component
  {6bd04f75-ed24-4ddc-b709-5948e32c0dcf}; !- Port 1

OS:PortList,
  {bc3d0f5b-f320-47c1-9636-ef2048394bb2}, !- Handle
  {3d6d3a05-d227-4224-a145-74010b2876c9}, !- Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- HVAC Component
  {c00856bf-a102-491d-8ae3-2958ce67ace2}; !- Port 1

OS:PortList,
  {116933e3-b284-4cb8-8df4-593f9c8b7edc}, !- Handle
  {139f6d23-027c-4d5c-acf8-4bdd39cafba2}, !- Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- HVAC Component
  {595dc2a4-148a-4a75-bfae-12cc598f8660}; !- Port 1

OS:Sizing:Zone,
  {21e59cbf-57c8-4e4e-b464-aefabad596b8}, !- Handle
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.007111554,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3df9c9b9-cc10-427c-b1b8-31729b90ad5b}, !- Handle
  Dining ZN Zone HVAC Equipment List,     !- Name
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75419374-e833-4e31-851e-2c2703262035}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b35e4ba-6fab-44cd-b14b-86ce664557f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {86025433-272a-4df2-a157-f4f63311a8a4}, !- Handle
  QuickServiceRestaurant Dining Thermostat 1, !- Name
  {89dd9baa-5744-4694-9a0d-03809a1ea24d}, !- Heating Setpoint Temperature Schedule Name
  {ced575b5-fec4-44fe-a0b4-be787b4067dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99e61dc0-bb86-4c09-990b-43b2584e07e3}, !- Zone Air Inlet Port List
  {c60b2dfd-dfec-4061-a823-b7aca5a99b01}, !- Zone Air Exhaust Port List
  {82cb76e5-1ed9-4e56-9e64-749dc450f7b3}, !- Zone Air Node Name
  {4adb1245-4623-4ff3-a3b1-a5c5fa551756}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba526e73-48ac-4aa8-9bbf-c9c8fe22dca4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ad2027f-199d-4b23-8596-cd6ef5859948}, !- Handle
  Kitchen ZN Zone Air Node,               !- Name
  {82cb76e5-1ed9-4e56-9e64-749dc450f7b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82cb76e5-1ed9-4e56-9e64-749dc450f7b3}, !- Handle
  {326ee306-df2a-42c4-b204-58a02757804e}, !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Source Object
  11,                                     !- Outlet Port
  {8ad2027f-199d-4b23-8596-cd6ef5859948}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99e61dc0-bb86-4c09-990b-43b2584e07e3}, !- Handle
  {56accf15-c3e1-4d47-be17-bf5544366838}, !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- HVAC Component
  {b1d5b074-7903-4ee9-8581-0c99276d4f77}; !- Port 1

OS:PortList,
  {c60b2dfd-dfec-4061-a823-b7aca5a99b01}, !- Handle
  {6c89a1eb-735f-4dd2-a26b-c899720fcce7}, !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- HVAC Component
  {fb7c1f32-7965-44e6-a187-b140d0e8cced}; !- Port 1

OS:PortList,
  {4adb1245-4623-4ff3-a3b1-a5c5fa551756}, !- Handle
  {32d028c5-62af-44e1-b7c0-5a5beae542d3}, !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- HVAC Component
  {d1cec515-7aa4-4368-91f9-2726c5e7c81a}; !- Port 1

OS:Sizing:Zone,
  {00eae681-6bd9-4f0b-8f0e-a9be425e4390}, !- Handle
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {860cbd44-8961-420c-9317-b3d023a8753b}, !- Handle
  Kitchen ZN Zone HVAC Equipment List,    !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {553103fc-d100-4952-a175-9f9da7d3667b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {299df750-5e44-4a73-bb21-f9ca5901b39d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba526e73-48ac-4aa8-9bbf-c9c8fe22dca4}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat 1, !- Name
  {88368af0-c4cb-4617-9807-f6fd4ec4834d}, !- Heating Setpoint Temperature Schedule Name
  {4a2feeca-74df-485f-836b-1cb683e1cf07}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {f9618f1f-b6c1-4c31-8aad-719bbe124eb7}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-58-OS3/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c28a8128-bee4-46cd-a3fc-4efd46ce6842}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2113f37f-0b1a-4e10-b42a-c5d0b25db898}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f4e7932-e0b9-4b8d-9c2f-2dc0eca8b208}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Handle
  RestaurantFastFood HVACOperationSchd,   !- Name
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Schedule Type Limits Name
  {1addafa2-8358-4f77-9dde-aa3599215232}, !- Default Day Schedule Name
  {45a38bda-fa8e-4580-84a9-ceedae35d7f1}, !- Summer Design Day Schedule Name
  {83c06076-5dcc-4c0f-a297-b274e16b973c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1addafa2-8358-4f77-9dde-aa3599215232}, !- Handle
  RestaurantFastFood HVACOperationSchd Default, !- Name
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83c06076-5dcc-4c0f-a297-b274e16b973c}, !- Handle
  RestaurantFastFood HVACOperationSchd Winter Design Day, !- Name
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {45a38bda-fa8e-4580-84a9-ceedae35d7f1}, !- Handle
  RestaurantFastFood HVACOperationSchd Summer Design Day, !- Name
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4974956d-c385-45c6-8a67-47714678f6f3}, !- Handle
  Schedule Rule 15,                       !- Name
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bee09b79-c9b6-40ba-9e0f-fccb89388afc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bee09b79-c9b6-40ba-9e0f-fccb89388afc}, !- Handle
  RestaurantFastFood HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8b8c034c-8681-49a9-ac05-42a050cba111}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {3f74734d-b387-488f-b5a8-5d5a7d1ff58d}, !- Default Day Schedule Name
  {ec3c4a9a-e152-4af4-9567-2b7944ae6d74}, !- Summer Design Day Schedule Name
  {788caf25-54a1-479f-890c-71b1198f4ab0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f74734d-b387-488f-b5a8-5d5a7d1ff58d}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {788caf25-54a1-479f-890c-71b1198f4ab0}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ec3c4a9a-e152-4af4-9567-2b7944ae6d74}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c43d4201-d0c8-4e91-9a2f-5fcc965fba98}, !- Handle
  Schedule Rule 16,                       !- Name
  {8b8c034c-8681-49a9-ac05-42a050cba111}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64d6d064-659d-4797-a4fe-0f562442b133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64d6d064-659d-4797-a4fe-0f562442b133}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Availability Schedule
  {599b1f32-21cf-451a-9238-1777dae4521f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ba9be9f-fcd8-419b-8439-1e8be7b1bd24}, !- Supply Side Inlet Node Name
  {63af8287-ce55-4e63-881b-869dee9b4119}, !- Demand Side Outlet Node Name
  {715d05fe-959a-43f8-828b-d5e2a061213a}, !- Demand Side Inlet Node A
  {3043ba9a-4960-45ec-8bc3-891c7e54f9a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {15f8cae6-485b-45d4-a847-b4d48a42c28d}, !- Demand Mixer Name
  {f113f58d-b05a-4ff1-bb48-f396511dffce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c24fad2-9f8d-44cb-9cae-488dc06ccd88}, !- Handle
  Dining ZN PSZ-AC Supply Inlet Node,     !- Name
  {6ba9be9f-fcd8-419b-8439-1e8be7b1bd24}, !- Inlet Port
  {aca6bdba-8214-47f1-a2ed-badf62df11e6}; !- Outlet Port

OS:Node,
  {e46b62ad-72c9-445c-97aa-40a52cea7084}, !- Handle
  Dining ZN PSZ-AC Supply Outlet Node,    !- Name
  {675f8699-409d-41a0-aaef-d5f6f9d066ab}, !- Inlet Port
  {3043ba9a-4960-45ec-8bc3-891c7e54f9a3}; !- Outlet Port

OS:Connection,
  {6ba9be9f-fcd8-419b-8439-1e8be7b1bd24}, !- Handle
  {967b780e-4aee-4a94-89b7-9a3956e84f09}, !- Name
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- Source Object
  8,                                      !- Outlet Port
  {2c24fad2-9f8d-44cb-9cae-488dc06ccd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3043ba9a-4960-45ec-8bc3-891c7e54f9a3}, !- Handle
  {b4a0e171-731c-4a98-8f44-e1a36d7d31bb}, !- Name
  {e46b62ad-72c9-445c-97aa-40a52cea7084}, !- Source Object
  3,                                      !- Outlet Port
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee821711-1d08-4583-a57f-ae21d2aed111}, !- Handle
  Dining ZN PSZ-AC Demand Inlet Node,     !- Name
  {715d05fe-959a-43f8-828b-d5e2a061213a}, !- Inlet Port
  {7922acc3-5e7f-4c12-a586-f4a1b264a9c2}; !- Outlet Port

OS:Node,
  {9a1727f2-c6a4-41e6-af07-5398c852081f}, !- Handle
  Dining ZN PSZ-AC Demand Outlet Node,    !- Name
  {36ec5c6a-d09c-49ca-b1ef-f55ddfc232a6}, !- Inlet Port
  {63af8287-ce55-4e63-881b-869dee9b4119}; !- Outlet Port

OS:Node,
  {f8d6a3ad-97ea-468a-92cc-716c7370be85}, !- Handle
  Dining ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {fc139554-14eb-43ef-be80-02ca8caedb1f}, !- Inlet Port
  {6bd04f75-ed24-4ddc-b709-5948e32c0dcf}; !- Outlet Port

OS:Connection,
  {715d05fe-959a-43f8-828b-d5e2a061213a}, !- Handle
  {d8308b6c-6a43-4cd2-84d2-3744d2262f6e}, !- Name
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- Source Object
  10,                                     !- Outlet Port
  {ee821711-1d08-4583-a57f-ae21d2aed111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63af8287-ce55-4e63-881b-869dee9b4119}, !- Handle
  {6c5637d8-ca54-46f8-9cab-bbfa5cdce7a4}, !- Name
  {9a1727f2-c6a4-41e6-af07-5398c852081f}, !- Source Object
  3,                                      !- Outlet Port
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f113f58d-b05a-4ff1-bb48-f396511dffce}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7922acc3-5e7f-4c12-a586-f4a1b264a9c2}, !- Inlet Node Name
  {4aa7dcf8-2dd3-4b26-bdf9-b86cc153efa3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {15f8cae6-485b-45d4-a847-b4d48a42c28d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {36ec5c6a-d09c-49ca-b1ef-f55ddfc232a6}, !- Outlet Node Name
  {f958ddc0-6425-44f7-a840-178b5a8a307b}; !- Inlet Node Name 1

OS:Connection,
  {7922acc3-5e7f-4c12-a586-f4a1b264a9c2}, !- Handle
  {39a545a6-e488-4180-8dfb-15dff3a505c0}, !- Name
  {ee821711-1d08-4583-a57f-ae21d2aed111}, !- Source Object
  3,                                      !- Outlet Port
  {f113f58d-b05a-4ff1-bb48-f396511dffce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ec5c6a-d09c-49ca-b1ef-f55ddfc232a6}, !- Handle
  {13fef226-241c-46c4-9554-a1994f90c7dc}, !- Name
  {15f8cae6-485b-45d4-a847-b4d48a42c28d}, !- Source Object
  2,                                      !- Outlet Port
  {9a1727f2-c6a4-41e6-af07-5398c852081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06a7c77d-1f8b-4bac-a75e-13bbeac044c2}, !- Handle
  {5ca7c102-e9f0-4a07-8bea-31ec1621cfa5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {599b1f32-21cf-451a-9238-1777dae4521f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c926327d-bf88-4640-8237-4b51f3853181}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bf011f7d-6921-461e-b014-a21e60ab6968}, !- Handle
  Dining ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Control Zone Name
  {e46b62ad-72c9-445c-97aa-40a52cea7084}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {45173aab-3a31-4170-9373-02f3ee207a53}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1a5b953f-ecde-48f1-a7b5-0c7b034d9072}, !- Air Inlet Node Name
  {675f8699-409d-41a0-aaef-d5f6f9d066ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {4c9e3136-5f6f-4a76-838a-f6c1f8b0fb92}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {16bc1c54-2b38-4604-91ff-9c0b10677628}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil,          !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {148e7200-0032-44f6-89e3-69c06758eade}, !- Air Inlet Node Name
  {77bb0e66-c910-42ac-8341-5edfea34f779}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {23c42410-9997-4028-9573-4c28d67b430e}, !- Handle
  Always Off Discrete,                    !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {50643c57-23ae-443d-8d2e-bc4f58fa92d8}, !- Handle
  Dining ZN PSZ-AC No Heat,               !- Name
  {23c42410-9997-4028-9573-4c28d67b430e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b797caaa-3bd8-4fbf-a516-8e6b21a1c419}, !- Air Inlet Node Name
  {c450534a-9651-416d-972e-76c32115e161}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {fcce5a92-b387-4ad7-ad78-4ee373be64d8}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 181kBtu/hr 9.5EER, !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {95beec97-1851-45a6-b5d6-9597de386b01}, !- Air Inlet Node Name
  {c0cad634-202a-4fde-abfa-edd906a8189f}, !- Air Outlet Node Name
  {60bc8bf5-f50a-433b-b667-e950370a3bc1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed448df4-db56-4a88-aab9-a3642794d67a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b31f3c33-f6af-418f-91af-ac4f5f9580d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {f3d2c9aa-dfe2-4072-a68d-764418d7e378}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {534177d2-8fcb-4022-b24a-cb3e095eea39}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {60bc8bf5-f50a-433b-b667-e950370a3bc1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b31f3c33-f6af-418f-91af-ac4f5f9580d9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {675f8699-409d-41a0-aaef-d5f6f9d066ab}, !- Handle
  {10907c8a-4ccd-4b1e-9b17-fb8fc588863b}, !- Name
  {45173aab-3a31-4170-9373-02f3ee207a53}, !- Source Object
  9,                                      !- Outlet Port
  {e46b62ad-72c9-445c-97aa-40a52cea7084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {499fe265-aff5-49e6-8b51-8415dbf14832}, !- Handle
  Dining ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {c450534a-9651-416d-972e-76c32115e161}, !- Inlet Port
  {1a5b953f-ecde-48f1-a7b5-0c7b034d9072}; !- Outlet Port

OS:Connection,
  {c450534a-9651-416d-972e-76c32115e161}, !- Handle
  {33d474e0-f5f9-47bf-91e4-42cd7481f095}, !- Name
  {50643c57-23ae-443d-8d2e-bc4f58fa92d8}, !- Source Object
  6,                                      !- Outlet Port
  {499fe265-aff5-49e6-8b51-8415dbf14832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5b953f-ecde-48f1-a7b5-0c7b034d9072}, !- Handle
  {b63f3fae-5880-445b-949f-e9fbfcb5c936}, !- Name
  {499fe265-aff5-49e6-8b51-8415dbf14832}, !- Source Object
  3,                                      !- Outlet Port
  {45173aab-3a31-4170-9373-02f3ee207a53}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3f437e8-9fff-439c-80ec-8a0e38dc7646}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {77bb0e66-c910-42ac-8341-5edfea34f779}, !- Inlet Port
  {b797caaa-3bd8-4fbf-a516-8e6b21a1c419}; !- Outlet Port

OS:Connection,
  {77bb0e66-c910-42ac-8341-5edfea34f779}, !- Handle
  {f8f2c28f-346f-441b-a959-71000e49f8c0}, !- Name
  {16bc1c54-2b38-4604-91ff-9c0b10677628}, !- Source Object
  6,                                      !- Outlet Port
  {c3f437e8-9fff-439c-80ec-8a0e38dc7646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b797caaa-3bd8-4fbf-a516-8e6b21a1c419}, !- Handle
  {f57d35b6-5d75-45f4-b466-0e24894b2ae1}, !- Name
  {c3f437e8-9fff-439c-80ec-8a0e38dc7646}, !- Source Object
  3,                                      !- Outlet Port
  {50643c57-23ae-443d-8d2e-bc4f58fa92d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ffddece-2443-439f-8884-f51c589cac4f}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 181kBtu/hr 9.5EER Outlet Air Node, !- Name
  {c0cad634-202a-4fde-abfa-edd906a8189f}, !- Inlet Port
  {148e7200-0032-44f6-89e3-69c06758eade}; !- Outlet Port

OS:Connection,
  {c0cad634-202a-4fde-abfa-edd906a8189f}, !- Handle
  {7880600d-4c76-49b5-b1ec-733a62076ca6}, !- Name
  {fcce5a92-b387-4ad7-ad78-4ee373be64d8}, !- Source Object
  9,                                      !- Outlet Port
  {7ffddece-2443-439f-8884-f51c589cac4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148e7200-0032-44f6-89e3-69c06758eade}, !- Handle
  {4d874ce4-d515-4149-9129-03c3bd0e60ee}, !- Name
  {7ffddece-2443-439f-8884-f51c589cac4f}, !- Source Object
  3,                                      !- Outlet Port
  {16bc1c54-2b38-4604-91ff-9c0b10677628}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ef4442c-a00b-4546-8d64-e7b2906a2770}, !- Handle
  Dining ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54cca6d0-6dcf-480c-a352-c651c3adbc53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54cca6d0-6dcf-480c-a352-c651c3adbc53}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a1f7847-ae60-44eb-89d5-02c96d5e7479}, !- Handle
  Dining ZN PSZ-AC OA System,             !- Name
  {3ef4442c-a00b-4546-8d64-e7b2906a2770}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fbb882ce-3891-4ea2-9996-8ebfca73bbce}, !- Mixed Air Node Name
  {e4c67d6c-08d4-4746-9113-abb1c1a7593b}, !- Outdoor Air Stream Node Name
  {a6e7d20d-e2f0-4b1f-9faf-e03f8eba44b8}, !- Relief Air Stream Node Name
  {aca6bdba-8214-47f1-a2ed-badf62df11e6}; !- Return Air Stream Node Name

OS:Node,
  {a21a6073-db08-4739-9961-872839c75558}, !- Handle
  Dining ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {e4c67d6c-08d4-4746-9113-abb1c1a7593b}; !- Outlet Port

OS:Connection,
  {e4c67d6c-08d4-4746-9113-abb1c1a7593b}, !- Handle
  {b450a651-a964-4ae5-ab34-b97257f9d130}, !- Name
  {a21a6073-db08-4739-9961-872839c75558}, !- Source Object
  3,                                      !- Outlet Port
  {6a1f7847-ae60-44eb-89d5-02c96d5e7479}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f0bab6f-cc03-4177-9fe8-dc9e9e196a26}, !- Handle
  Dining ZN PSZ-AC Relief Air Node,       !- Name
  {a6e7d20d-e2f0-4b1f-9faf-e03f8eba44b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e7d20d-e2f0-4b1f-9faf-e03f8eba44b8}, !- Handle
  {4ab5ddb5-a6c7-4c2c-8c62-3bc3c6aedff1}, !- Name
  {6a1f7847-ae60-44eb-89d5-02c96d5e7479}, !- Source Object
  7,                                      !- Outlet Port
  {9f0bab6f-cc03-4177-9fe8-dc9e9e196a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {180a482b-98d3-413b-91c6-8a49906e8c90}, !- Handle
  Dining ZN PSZ-AC Mixed Air Node,        !- Name
  {fbb882ce-3891-4ea2-9996-8ebfca73bbce}, !- Inlet Port
  {95beec97-1851-45a6-b5d6-9597de386b01}; !- Outlet Port

OS:Connection,
  {aca6bdba-8214-47f1-a2ed-badf62df11e6}, !- Handle
  {4e082c06-1a06-4d1d-ba88-f7b696892f68}, !- Name
  {2c24fad2-9f8d-44cb-9cae-488dc06ccd88}, !- Source Object
  3,                                      !- Outlet Port
  {6a1f7847-ae60-44eb-89d5-02c96d5e7479}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fbb882ce-3891-4ea2-9996-8ebfca73bbce}, !- Handle
  {c68b0514-2315-494f-8c20-05654397741d}, !- Name
  {6a1f7847-ae60-44eb-89d5-02c96d5e7479}, !- Source Object
  5,                                      !- Outlet Port
  {180a482b-98d3-413b-91c6-8a49906e8c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95beec97-1851-45a6-b5d6-9597de386b01}, !- Handle
  {89bacc03-3a37-479d-a6f9-211540029733}, !- Name
  {180a482b-98d3-413b-91c6-8a49906e8c90}, !- Source Object
  3,                                      !- Outlet Port
  {fcce5a92-b387-4ad7-ad78-4ee373be64d8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c926327d-bf88-4640-8237-4b51f3853181}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8a0a4657-3b2d-414a-a15e-50f93e4a63d6}, !- Control Zone or Zone List Name
  {da049774-1770-40e8-b4c5-22928cc86787}, !- Cooling Control Zone or Zone List Name
  {f5f6ec23-33a5-4777-9d02-d3f1ffceffaf}, !- Heating Control Zone or Zone List Name
  {4b18dbe7-06a1-47ac-872d-d14676c124ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8a0a4657-3b2d-414a-a15e-50f93e4a63d6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {da049774-1770-40e8-b4c5-22928cc86787}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5f6ec23-33a5-4777-9d02-d3f1ffceffaf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b18dbe7-06a1-47ac-872d-d14676c124ba}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75419374-e833-4e31-851e-2c2703262035}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  {094213b9-c27c-4af3-a9dc-4f986b6de61f}, !- Air Inlet Node Name
  {fc139554-14eb-43ef-be80-02ca8caedb1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b54cd7ad-b557-4d09-9b4b-4345dd5c3b85}, !- Handle
  Dining ZN Return Air Node,              !- Name
  {595dc2a4-148a-4a75-bfae-12cc598f8660}, !- Inlet Port
  {f958ddc0-6425-44f7-a840-178b5a8a307b}; !- Outlet Port

OS:Connection,
  {6bd04f75-ed24-4ddc-b709-5948e32c0dcf}, !- Handle
  {cfdc428a-c689-4cd5-b016-27b264d4103c}, !- Name
  {f8d6a3ad-97ea-468a-92cc-716c7370be85}, !- Source Object
  3,                                      !- Outlet Port
  {a14bf93d-9ca2-4867-bb63-fe33f9f8515f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {595dc2a4-148a-4a75-bfae-12cc598f8660}, !- Handle
  {13e53a49-4eb3-446d-80e0-b93d74e2fec7}, !- Name
  {116933e3-b284-4cb8-8df4-593f9c8b7edc}, !- Source Object
  3,                                      !- Outlet Port
  {b54cd7ad-b557-4d09-9b4b-4345dd5c3b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f958ddc0-6425-44f7-a840-178b5a8a307b}, !- Handle
  {2bc48edd-ca49-4626-a929-38ee8743d84a}, !- Name
  {b54cd7ad-b557-4d09-9b4b-4345dd5c3b85}, !- Source Object
  3,                                      !- Outlet Port
  {15f8cae6-485b-45d4-a847-b4d48a42c28d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98681675-80eb-4098-9a3b-92205a81c87e}, !- Handle
  Dining ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {4aa7dcf8-2dd3-4b26-bdf9-b86cc153efa3}, !- Inlet Port
  {094213b9-c27c-4af3-a9dc-4f986b6de61f}; !- Outlet Port

OS:Connection,
  {4aa7dcf8-2dd3-4b26-bdf9-b86cc153efa3}, !- Handle
  {e21f8d2c-e7d1-4015-b241-ed452d82607d}, !- Name
  {f113f58d-b05a-4ff1-bb48-f396511dffce}, !- Source Object
  3,                                      !- Outlet Port
  {98681675-80eb-4098-9a3b-92205a81c87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094213b9-c27c-4af3-a9dc-4f986b6de61f}, !- Handle
  {012f5669-158c-4b92-ba84-8298a1d801bc}, !- Name
  {98681675-80eb-4098-9a3b-92205a81c87e}, !- Source Object
  3,                                      !- Outlet Port
  {75419374-e833-4e31-851e-2c2703262035}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc139554-14eb-43ef-be80-02ca8caedb1f}, !- Handle
  {790bf5a5-8aa6-466d-a697-ca225ee48125}, !- Name
  {75419374-e833-4e31-851e-2c2703262035}, !- Source Object
  4,                                      !- Outlet Port
  {f8d6a3ad-97ea-468a-92cc-716c7370be85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Availability Schedule
  {c029b86f-611f-443d-bb12-9228c603aa1a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e43553b7-2eab-426b-8235-4fad38728e89}, !- Supply Side Inlet Node Name
  {f8e33f95-26c4-4c6a-9031-7f3e2b4210b3}, !- Demand Side Outlet Node Name
  {077f6e41-1a1d-4633-a2e8-11f54d4f855d}, !- Demand Side Inlet Node A
  {e1b4805f-f501-4031-9087-65dcb7862c9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ad96bc1-7ac8-4f4f-a4c2-a5141aa3bfee}, !- Demand Mixer Name
  {4dc1c0bd-7f48-499b-82c0-4bfed069fa5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5b15f72-5be2-42dc-be44-95968b6ef56e}, !- Handle
  Kitchen ZN PSZ-AC Supply Inlet Node,    !- Name
  {e43553b7-2eab-426b-8235-4fad38728e89}, !- Inlet Port
  {bf795a87-1003-408e-91f8-b1fe8302b6d8}; !- Outlet Port

OS:Node,
  {be7918f3-48cf-46af-b822-792151c46909}, !- Handle
  Kitchen ZN PSZ-AC Supply Outlet Node,   !- Name
  {589b5349-64cb-4a7b-a235-03bef581a4ad}, !- Inlet Port
  {e1b4805f-f501-4031-9087-65dcb7862c9c}; !- Outlet Port

OS:Connection,
  {e43553b7-2eab-426b-8235-4fad38728e89}, !- Handle
  {fa4d3045-2a50-4285-8e8b-b665faa92e94}, !- Name
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- Source Object
  8,                                      !- Outlet Port
  {e5b15f72-5be2-42dc-be44-95968b6ef56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b4805f-f501-4031-9087-65dcb7862c9c}, !- Handle
  {d9c13697-8d63-442a-92f7-45ce5b49b3ef}, !- Name
  {be7918f3-48cf-46af-b822-792151c46909}, !- Source Object
  3,                                      !- Outlet Port
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0dbce360-0752-4461-bce6-e5d37272274e}, !- Handle
  Kitchen ZN PSZ-AC Demand Inlet Node,    !- Name
  {077f6e41-1a1d-4633-a2e8-11f54d4f855d}, !- Inlet Port
  {c169b0c5-ce08-4709-97c1-bc69498553c3}; !- Outlet Port

OS:Node,
  {52c3c705-d971-4787-83f1-c97b90e23e95}, !- Handle
  Kitchen ZN PSZ-AC Demand Outlet Node,   !- Name
  {9adbde92-77f2-486f-8e18-02a7d2e310d3}, !- Inlet Port
  {f8e33f95-26c4-4c6a-9031-7f3e2b4210b3}; !- Outlet Port

OS:Node,
  {21b3070a-f23c-460f-9fda-210e7ad593ce}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {7faa558c-3604-4239-99b9-f22528953de0}, !- Inlet Port
  {b1d5b074-7903-4ee9-8581-0c99276d4f77}; !- Outlet Port

OS:Connection,
  {077f6e41-1a1d-4633-a2e8-11f54d4f855d}, !- Handle
  {e012d25f-53a2-42bc-8ddb-9237b0d25132}, !- Name
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- Source Object
  10,                                     !- Outlet Port
  {0dbce360-0752-4461-bce6-e5d37272274e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e33f95-26c4-4c6a-9031-7f3e2b4210b3}, !- Handle
  {a36b4696-65e4-4300-a9c1-6c81f307abcf}, !- Name
  {52c3c705-d971-4787-83f1-c97b90e23e95}, !- Source Object
  3,                                      !- Outlet Port
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4dc1c0bd-7f48-499b-82c0-4bfed069fa5b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c169b0c5-ce08-4709-97c1-bc69498553c3}, !- Inlet Node Name
  {9ef56032-24f4-41e0-9d0b-ecd600f07663}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ad96bc1-7ac8-4f4f-a4c2-a5141aa3bfee}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9adbde92-77f2-486f-8e18-02a7d2e310d3}, !- Outlet Node Name
  {2004850f-9631-4bfa-b83f-57a3a6500eef}; !- Inlet Node Name 1

OS:Connection,
  {c169b0c5-ce08-4709-97c1-bc69498553c3}, !- Handle
  {acdae7f6-87cd-43c2-bec2-30702d500d20}, !- Name
  {0dbce360-0752-4461-bce6-e5d37272274e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc1c0bd-7f48-499b-82c0-4bfed069fa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adbde92-77f2-486f-8e18-02a7d2e310d3}, !- Handle
  {9df76420-2175-4571-bef9-d1fff8b98986}, !- Name
  {7ad96bc1-7ac8-4f4f-a4c2-a5141aa3bfee}, !- Source Object
  2,                                      !- Outlet Port
  {52c3c705-d971-4787-83f1-c97b90e23e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc08eaa7-058f-4306-9c21-2c79ebec0da9}, !- Handle
  {662c12d9-b6e4-4dd2-8f72-a67cca978a8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c029b86f-611f-443d-bb12-9228c603aa1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5a7e18bd-87d4-442a-a414-427589241e2d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d100e32-7a47-4da0-9507-db4e51ae4840}, !- Handle
  Kitchen ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Control Zone Name
  {be7918f3-48cf-46af-b822-792151c46909}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a7243a36-d60a-423d-8a81-80743e671b7f}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {8016e025-994b-4293-8f5e-69d467f530da}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4c96f50a-17b0-4f77-b1ca-dc252508b023}, !- Air Inlet Node Name
  {589b5349-64cb-4a7b-a235-03bef581a4ad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9c62f540-970f-4a59-9224-832dbc348638}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil,         !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c46bff78-345e-4e75-a4f7-b9471ef9cab6}, !- Air Inlet Node Name
  {811fea62-c06d-4c2b-8f46-b778a0203ea9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {38b24f97-9973-4c83-9cf0-e751333851b2}, !- Handle
  Kitchen ZN PSZ-AC No Heat,              !- Name
  {23c42410-9997-4028-9573-4c28d67b430e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7a511077-985b-4524-82db-4e06eb2382d9}, !- Air Inlet Node Name
  {8b53dc47-bb27-4369-bc76-7ae314310369}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {fd98b878-1f76-4c9f-82e3-7369beebfcb8}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 66kBtu/hr 10.1EER, !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {658714a8-4d84-45dc-b411-8448ffa3932e}, !- Air Inlet Node Name
  {0f7ae640-14bf-4576-b3f3-e1f41261ea0a}, !- Air Outlet Node Name
  {60bc8bf5-f50a-433b-b667-e950370a3bc1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed448df4-db56-4a88-aab9-a3642794d67a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b31f3c33-f6af-418f-91af-ac4f5f9580d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {f3d2c9aa-dfe2-4072-a68d-764418d7e378}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {534177d2-8fcb-4022-b24a-cb3e095eea39}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {60bc8bf5-f50a-433b-b667-e950370a3bc1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b31f3c33-f6af-418f-91af-ac4f5f9580d9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {589b5349-64cb-4a7b-a235-03bef581a4ad}, !- Handle
  {24c5197e-682c-46f4-b851-a044e8bef963}, !- Name
  {a7243a36-d60a-423d-8a81-80743e671b7f}, !- Source Object
  9,                                      !- Outlet Port
  {be7918f3-48cf-46af-b822-792151c46909}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {914ba80d-8430-475c-924c-3039603a099d}, !- Handle
  Kitchen ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {8b53dc47-bb27-4369-bc76-7ae314310369}, !- Inlet Port
  {4c96f50a-17b0-4f77-b1ca-dc252508b023}; !- Outlet Port

OS:Connection,
  {8b53dc47-bb27-4369-bc76-7ae314310369}, !- Handle
  {c262c208-dca8-4c30-8102-78b747f869ac}, !- Name
  {38b24f97-9973-4c83-9cf0-e751333851b2}, !- Source Object
  6,                                      !- Outlet Port
  {914ba80d-8430-475c-924c-3039603a099d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c96f50a-17b0-4f77-b1ca-dc252508b023}, !- Handle
  {5cc61ea7-bcf5-4532-9926-becdc00cf1be}, !- Name
  {914ba80d-8430-475c-924c-3039603a099d}, !- Source Object
  3,                                      !- Outlet Port
  {a7243a36-d60a-423d-8a81-80743e671b7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e6a33c8e-b9ae-4d97-b73d-82212d55f242}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {811fea62-c06d-4c2b-8f46-b778a0203ea9}, !- Inlet Port
  {7a511077-985b-4524-82db-4e06eb2382d9}; !- Outlet Port

OS:Connection,
  {811fea62-c06d-4c2b-8f46-b778a0203ea9}, !- Handle
  {29950586-53dd-4c1c-a308-b1df9e12b73f}, !- Name
  {9c62f540-970f-4a59-9224-832dbc348638}, !- Source Object
  6,                                      !- Outlet Port
  {e6a33c8e-b9ae-4d97-b73d-82212d55f242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a511077-985b-4524-82db-4e06eb2382d9}, !- Handle
  {c3f54865-ec12-46a8-933d-6aac93a22824}, !- Name
  {e6a33c8e-b9ae-4d97-b73d-82212d55f242}, !- Source Object
  3,                                      !- Outlet Port
  {38b24f97-9973-4c83-9cf0-e751333851b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aad5eb3d-67b8-4163-be32-746dfd890439}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 66kBtu/hr 10.1EER Outlet Air Node, !- Name
  {0f7ae640-14bf-4576-b3f3-e1f41261ea0a}, !- Inlet Port
  {c46bff78-345e-4e75-a4f7-b9471ef9cab6}; !- Outlet Port

OS:Connection,
  {0f7ae640-14bf-4576-b3f3-e1f41261ea0a}, !- Handle
  {c13b537b-02ac-46da-8857-9bf6036775f7}, !- Name
  {fd98b878-1f76-4c9f-82e3-7369beebfcb8}, !- Source Object
  9,                                      !- Outlet Port
  {aad5eb3d-67b8-4163-be32-746dfd890439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46bff78-345e-4e75-a4f7-b9471ef9cab6}, !- Handle
  {2d27f35e-98d6-4995-addf-c049ec87607a}, !- Name
  {aad5eb3d-67b8-4163-be32-746dfd890439}, !- Source Object
  3,                                      !- Outlet Port
  {9c62f540-970f-4a59-9224-832dbc348638}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {67916ddd-6d9d-41fb-b561-d4cd97f107ea}, !- Handle
  Kitchen ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f99aa548-9984-4bb2-9949-c9e56d0e8072}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f99aa548-9984-4bb2-9949-c9e56d0e8072}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d7671a5-fa41-40b0-bc50-ee881238ccbd}, !- Handle
  Kitchen ZN PSZ-AC OA System,            !- Name
  {67916ddd-6d9d-41fb-b561-d4cd97f107ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55ecb2bd-723c-4cdc-9d94-1ee954403363}, !- Mixed Air Node Name
  {6d6b90ae-ddaa-4aa3-bd71-a0f09f167bb5}, !- Outdoor Air Stream Node Name
  {7c6bf947-5676-413d-862c-6ce668d37bfc}, !- Relief Air Stream Node Name
  {bf795a87-1003-408e-91f8-b1fe8302b6d8}; !- Return Air Stream Node Name

OS:Node,
  {e8546d4b-c0b3-4677-877d-9dd98fc70176}, !- Handle
  Kitchen ZN PSZ-AC Outdoor Air Node,     !- Name
  ,                                       !- Inlet Port
  {6d6b90ae-ddaa-4aa3-bd71-a0f09f167bb5}; !- Outlet Port

OS:Connection,
  {6d6b90ae-ddaa-4aa3-bd71-a0f09f167bb5}, !- Handle
  {b9a86342-c371-49dc-affa-1343d658a738}, !- Name
  {e8546d4b-c0b3-4677-877d-9dd98fc70176}, !- Source Object
  3,                                      !- Outlet Port
  {3d7671a5-fa41-40b0-bc50-ee881238ccbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3390d72-f99a-4266-81e2-3299ec8c695f}, !- Handle
  Kitchen ZN PSZ-AC Relief Air Node,      !- Name
  {7c6bf947-5676-413d-862c-6ce668d37bfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6bf947-5676-413d-862c-6ce668d37bfc}, !- Handle
  {26bc6d7e-5773-4255-91b0-2176d0090c7b}, !- Name
  {3d7671a5-fa41-40b0-bc50-ee881238ccbd}, !- Source Object
  7,                                      !- Outlet Port
  {a3390d72-f99a-4266-81e2-3299ec8c695f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49877ce-9008-41e8-ac20-19f21a7db8a5}, !- Handle
  Kitchen ZN PSZ-AC Mixed Air Node,       !- Name
  {55ecb2bd-723c-4cdc-9d94-1ee954403363}, !- Inlet Port
  {658714a8-4d84-45dc-b411-8448ffa3932e}; !- Outlet Port

OS:Connection,
  {bf795a87-1003-408e-91f8-b1fe8302b6d8}, !- Handle
  {b7fed1e6-0242-4a1f-be66-a5368197d9c5}, !- Name
  {e5b15f72-5be2-42dc-be44-95968b6ef56e}, !- Source Object
  3,                                      !- Outlet Port
  {3d7671a5-fa41-40b0-bc50-ee881238ccbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55ecb2bd-723c-4cdc-9d94-1ee954403363}, !- Handle
  {339fb1cc-9a0a-4e1e-baa7-0b883f6dc546}, !- Name
  {3d7671a5-fa41-40b0-bc50-ee881238ccbd}, !- Source Object
  5,                                      !- Outlet Port
  {c49877ce-9008-41e8-ac20-19f21a7db8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658714a8-4d84-45dc-b411-8448ffa3932e}, !- Handle
  {ab30bd23-e5c2-48df-85df-53e27d7c7972}, !- Name
  {c49877ce-9008-41e8-ac20-19f21a7db8a5}, !- Source Object
  3,                                      !- Outlet Port
  {fd98b878-1f76-4c9f-82e3-7369beebfcb8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5a7e18bd-87d4-442a-a414-427589241e2d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d62267a9-5249-477b-bb1a-758945b75e8a}, !- Control Zone or Zone List Name
  {19b5b712-7539-4609-958c-892645c6e739}, !- Cooling Control Zone or Zone List Name
  {08130a90-0983-44c6-9eb3-5d2042864415}, !- Heating Control Zone or Zone List Name
  {b7d3dead-7138-4ce2-8a8a-2cb6b217df9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d62267a9-5249-477b-bb1a-758945b75e8a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {19b5b712-7539-4609-958c-892645c6e739}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08130a90-0983-44c6-9eb3-5d2042864415}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b7d3dead-7138-4ce2-8a8a-2cb6b217df9d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {553103fc-d100-4952-a175-9f9da7d3667b}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  {8da761ae-acc3-428a-a338-eacf995c3f85}, !- Air Inlet Node Name
  {7faa558c-3604-4239-99b9-f22528953de0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1af652ea-1e89-4fba-987a-3f77a57dc769}, !- Handle
  Kitchen ZN Return Air Node,             !- Name
  {d1cec515-7aa4-4368-91f9-2726c5e7c81a}, !- Inlet Port
  {2004850f-9631-4bfa-b83f-57a3a6500eef}; !- Outlet Port

OS:Connection,
  {b1d5b074-7903-4ee9-8581-0c99276d4f77}, !- Handle
  {95254a29-6cbd-43e0-984f-34a6fa575c03}, !- Name
  {21b3070a-f23c-460f-9fda-210e7ad593ce}, !- Source Object
  3,                                      !- Outlet Port
  {99e61dc0-bb86-4c09-990b-43b2584e07e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1cec515-7aa4-4368-91f9-2726c5e7c81a}, !- Handle
  {5ba024a2-1c5f-4c7c-a4d9-af5bac8f6790}, !- Name
  {4adb1245-4623-4ff3-a3b1-a5c5fa551756}, !- Source Object
  3,                                      !- Outlet Port
  {1af652ea-1e89-4fba-987a-3f77a57dc769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2004850f-9631-4bfa-b83f-57a3a6500eef}, !- Handle
  {cb87861f-0c6a-4030-8db3-32db3833e434}, !- Name
  {1af652ea-1e89-4fba-987a-3f77a57dc769}, !- Source Object
  3,                                      !- Outlet Port
  {7ad96bc1-7ac8-4f4f-a4c2-a5141aa3bfee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc2ca7f8-be50-4ec9-94ef-ef384e9e31db}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {9ef56032-24f4-41e0-9d0b-ecd600f07663}, !- Inlet Port
  {8da761ae-acc3-428a-a338-eacf995c3f85}; !- Outlet Port

OS:Connection,
  {9ef56032-24f4-41e0-9d0b-ecd600f07663}, !- Handle
  {3d2d02ce-06b7-4d96-89cb-d57eede25e04}, !- Name
  {4dc1c0bd-7f48-499b-82c0-4bfed069fa5b}, !- Source Object
  3,                                      !- Outlet Port
  {bc2ca7f8-be50-4ec9-94ef-ef384e9e31db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da761ae-acc3-428a-a338-eacf995c3f85}, !- Handle
  {5d8503a2-49c5-4fea-baa6-a2cae1ccba6a}, !- Name
  {bc2ca7f8-be50-4ec9-94ef-ef384e9e31db}, !- Source Object
  3,                                      !- Outlet Port
  {553103fc-d100-4952-a175-9f9da7d3667b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7faa558c-3604-4239-99b9-f22528953de0}, !- Handle
  {8d4058a2-ac9f-4e94-bb69-a031d84ad5ac}, !- Name
  {553103fc-d100-4952-a175-9f9da7d3667b}, !- Source Object
  4,                                      !- Outlet Port
  {21b3070a-f23c-460f-9fda-210e7ad593ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d62fe1ef-e83f-4800-ae16-6f2c02d57c2b}, !- Handle
  RestaurantFastFood Hours_of_operation,  !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  {3c0f4bb6-42a0-471e-b881-69c30dcf7b37}, !- Default Day Schedule Name
  {96e06d99-985e-40db-abdd-66159f1ef3da}, !- Summer Design Day Schedule Name
  {679f290c-d83e-4906-bea9-e2379263e78f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c0f4bb6-42a0-471e-b881-69c30dcf7b37}, !- Handle
  RestaurantFastFood Hours_of_operation Default, !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {679f290c-d83e-4906-bea9-e2379263e78f}, !- Handle
  RestaurantFastFood Hours_of_operation Winter Design Day, !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {96e06d99-985e-40db-abdd-66159f1ef3da}, !- Handle
  RestaurantFastFood Hours_of_operation Summer Design Day, !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93bd881e-dcc2-489a-8162-a4d03873a8e9}, !- Handle
  Schedule Rule 17,                       !- Name
  {d62fe1ef-e83f-4800-ae16-6f2c02d57c2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11986f30-7a96-4fac-9b8a-19f85661b94b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11986f30-7a96-4fac-9b8a-19f85661b94b}, !- Handle
  RestaurantFastFood Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {da9a7f26-c72e-46cb-8969-dea2f0e8c45c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {299df750-5e44-4a73-bb21-f9ca5901b39d}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {d62fe1ef-e83f-4800-ae16-6f2c02d57c2b}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.557427,                               !- Maximum Flow Rate {m3/s}
  {f03ac704-f302-454c-bf43-0a903767da30}, !- Air Inlet Node Name
  {199387dc-f7c1-4ab1-baee-cec239a78624}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {39734cd8-31a4-4859-8d86-a9cd4affb823}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {39734cd8-31a4-4859-8d86-a9cd4affb823}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004, !- Name
  {05d66faf-9965-4682-8576-d966323809a3}, !- Schedule Type Limits Name
  {a4050b12-62b7-4a32-aa21-4e4a4cdc3104}, !- Default Day Schedule Name
  {0a3b5a13-aeae-464e-99c8-4011f1400ba3}, !- Summer Design Day Schedule Name
  {bf108611-dd8e-4393-a4f5-c6fcd8aebe76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4050b12-62b7-4a32-aa21-4e4a4cdc3104}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default, !- Name
  {05d66faf-9965-4682-8576-d966323809a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {bf108611-dd8e-4393-a4f5-c6fcd8aebe76}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Winter Design Day, !- Name
  {05d66faf-9965-4682-8576-d966323809a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {0a3b5a13-aeae-464e-99c8-4011f1400ba3}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Summer Design Day, !- Name
  {05d66faf-9965-4682-8576-d966323809a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Rule,
  {1748f421-0a11-4c9e-af92-231bb247a36b}, !- Handle
  Schedule Rule 18,                       !- Name
  {39734cd8-31a4-4859-8d86-a9cd4affb823}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2921e4a1-d1dd-429a-84f8-52642a686b7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2921e4a1-d1dd-429a-84f8-52642a686b7a}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {05d66faf-9965-4682-8576-d966323809a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {05d66faf-9965-4682-8576-d966323809a3}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {317af583-2897-485d-b5b5-5727fa38a853}, !- Handle
  Kitchen ZN Exhaust Fan Inlet Air Node,  !- Name
  {fb7c1f32-7965-44e6-a187-b140d0e8cced}, !- Inlet Port
  {f03ac704-f302-454c-bf43-0a903767da30}; !- Outlet Port

OS:Connection,
  {fb7c1f32-7965-44e6-a187-b140d0e8cced}, !- Handle
  {60ad52b9-efff-4839-9968-265df02b43ef}, !- Name
  {c60b2dfd-dfec-4061-a823-b7aca5a99b01}, !- Source Object
  3,                                      !- Outlet Port
  {317af583-2897-485d-b5b5-5727fa38a853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03ac704-f302-454c-bf43-0a903767da30}, !- Handle
  {5b0e607a-2b16-4904-ba00-5a7273cfaeec}, !- Name
  {317af583-2897-485d-b5b5-5727fa38a853}, !- Source Object
  3,                                      !- Outlet Port
  {299df750-5e44-4a73-bb21-f9ca5901b39d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b38eb45-d9c7-4a3d-96f1-f36f69c59ea1}, !- Handle
  Kitchen ZN Exhaust Fan Outlet Air Node, !- Name
  {199387dc-f7c1-4ab1-baee-cec239a78624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199387dc-f7c1-4ab1-baee-cec239a78624}, !- Handle
  {e39e61a2-649d-40fc-934a-f168b799f6bc}, !- Name
  {299df750-5e44-4a73-bb21-f9ca5901b39d}, !- Source Object
  7,                                      !- Outlet Port
  {2b38eb45-d9c7-4a3d-96f1-f36f69c59ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9b35e4ba-6fab-44cd-b14b-86ce664557f4}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {d62fe1ef-e83f-4800-ae16-6f2c02d57c2b}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.826233,                               !- Maximum Flow Rate {m3/s}
  {ec84ee40-3d9d-4185-a0f4-0d4bce782064}, !- Air Inlet Node Name
  {cc03a97d-2d7c-4b60-96f9-eb1f5f46bc35}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bc32445c-b749-4896-b345-826a303bd397}, !- Handle
  Dining ZN Exhaust Fan Inlet Air Node,   !- Name
  {c00856bf-a102-491d-8ae3-2958ce67ace2}, !- Inlet Port
  {ec84ee40-3d9d-4185-a0f4-0d4bce782064}; !- Outlet Port

OS:Connection,
  {c00856bf-a102-491d-8ae3-2958ce67ace2}, !- Handle
  {8e71f6b3-ee7f-4f76-9c17-e8c8d60eab5f}, !- Name
  {bc3d0f5b-f320-47c1-9636-ef2048394bb2}, !- Source Object
  3,                                      !- Outlet Port
  {bc32445c-b749-4896-b345-826a303bd397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec84ee40-3d9d-4185-a0f4-0d4bce782064}, !- Handle
  {150faa08-8000-43fb-8b3c-a11a9ce6695a}, !- Name
  {bc32445c-b749-4896-b345-826a303bd397}, !- Source Object
  3,                                      !- Outlet Port
  {9b35e4ba-6fab-44cd-b14b-86ce664557f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a61c307b-27ea-43ad-a31b-af1099028222}, !- Handle
  Dining ZN Exhaust Fan Outlet Air Node,  !- Name
  {cc03a97d-2d7c-4b60-96f9-eb1f5f46bc35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc03a97d-2d7c-4b60-96f9-eb1f5f46bc35}, !- Handle
  {66193ea1-e0a3-4237-bd6d-ba5108294f77}, !- Name
  {9b35e4ba-6fab-44cd-b14b-86ce664557f4}, !- Source Object
  7,                                      !- Outlet Port
  {a61c307b-27ea-43ad-a31b-af1099028222}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {c23e4c73-c728-4eb0-b597-75dd4702e600}, !- Handle
  RefrSystem - Quick Service Restaurant,  !- Name
  {334c0496-1134-453b-aab0-fb1c7daa342f}, !- Refrigerated CaseAndWalkInList Name
  {2c04650c-7b53-47b7-b7ac-038a9133069a}, !- Refrigeration TransferLoad List Name
  {33be7fa4-e897-4259-b128-308e9aa635d5}, !- Refrigeration Condenser Name
  {20d78e24-eacc-4c82-b67e-77a826aca76f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {3efbbdb6-c859-4f6e-905c-78cd5a2ec317}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {334c0496-1134-453b-aab0-fb1c7daa342f}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {f7e3ad7f-425b-4256-b3a9-ebf1339d9115}, !- Model Object 1
  {69f95c88-3c9c-45a0-a03e-2674b633dbe0}; !- Model Object 2

OS:ModelObjectList,
  {2c04650c-7b53-47b7-b7ac-038a9133069a}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {20d78e24-eacc-4c82-b67e-77a826aca76f}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {e250cf28-6783-4c97-aee3-2b52154fd0a4}, !- Model Object 1
  {e68be11b-2097-4d3f-8142-82c3d550ed21}, !- Model Object 2
  {c36ec09d-b387-4d9b-9376-b9a5655cee8c}, !- Model Object 3
  {a79d1381-6493-447c-b967-48235d402aee}, !- Model Object 4
  {510485d9-27b3-4e65-a21a-6e3ed10512a0}, !- Model Object 5
  {bee394f9-8258-427d-b580-e79a1232f528}, !- Model Object 6
  {938ee080-18ab-4798-99d2-f2837b1da52b}, !- Model Object 7
  {84a3912e-9b68-42c0-a7a6-04b2f8c94d47}, !- Model Object 8
  {260b1cf3-ceab-4754-8187-1f5b1bb092d8}, !- Model Object 9
  {dc4d7c99-3d3f-497d-b1f1-6fe41c01677f}, !- Model Object 10
  {66788da3-401e-4e7c-b981-df2faa876d8d}, !- Model Object 11
  {a7a7d21d-5c7f-41b0-a0a7-9cda8ed23991}, !- Model Object 12
  {b58b44db-ab8e-4e9b-abfb-530ac4559999}, !- Model Object 13
  {39e5c92e-5e78-4cd5-9590-a462d1224bea}, !- Model Object 14
  {2c516c92-1c72-49b9-9b0f-53858d6fea6c}, !- Model Object 15
  {07f46b67-8baf-4d6b-962f-e75ffadff61d}, !- Model Object 16
  {05c22880-5d06-48bd-a86b-46d8a2c09a1e}, !- Model Object 17
  {4c0116b5-b7fb-4629-bb85-a0162dedb857}, !- Model Object 18
  {1c2affe1-5fe9-4172-98df-f5627c10d9a9}, !- Model Object 19
  {9f0e030e-44a0-44a1-82cb-24e0c7fe37f6}; !- Model Object 20

OS:ModelObjectList,
  {3efbbdb6-c859-4f6e-905c-78cd5a2ec317}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {e250cf28-6783-4c97-aee3-2b52154fd0a4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {e68be11b-2097-4d3f-8142-82c3d550ed21}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c36ec09d-b387-4d9b-9376-b9a5655cee8c}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a79d1381-6493-447c-b967-48235d402aee}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {510485d9-27b3-4e65-a21a-6e3ed10512a0}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {bee394f9-8258-427d-b580-e79a1232f528}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {938ee080-18ab-4798-99d2-f2837b1da52b}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {84a3912e-9b68-42c0-a7a6-04b2f8c94d47}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {260b1cf3-ceab-4754-8187-1f5b1bb092d8}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {dc4d7c99-3d3f-497d-b1f1-6fe41c01677f}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {66788da3-401e-4e7c-b981-df2faa876d8d}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a7a7d21d-5c7f-41b0-a0a7-9cda8ed23991}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b58b44db-ab8e-4e9b-abfb-530ac4559999}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {39e5c92e-5e78-4cd5-9590-a462d1224bea}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2c516c92-1c72-49b9-9b0f-53858d6fea6c}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {07f46b67-8baf-4d6b-962f-e75ffadff61d}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {05c22880-5d06-48bd-a86b-46d8a2c09a1e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4c0116b5-b7fb-4629-bb85-a0162dedb857}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1c2affe1-5fe9-4172-98df-f5627c10d9a9}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9f0e030e-44a0-44a1-82cb-24e0c7fe37f6}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {4da787d7-8cab-4707-8f0b-fff12b78bfd4}, !- Refrigeration Compressor Power Curve Name
  {eba0615f-ab98-4151-9947-23e1bac354ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {ac064e99-8ccb-4b9a-85e2-c6e1e6919b7a}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {c899e03f-843d-4785-bd55-48761ad73129}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {89bec032-6c76-4968-810b-de2ec65bcfeb}, !- Schedule Type Limits Name
  {55abed33-317f-49f2-962a-daa8ff99c590}, !- Default Day Schedule Name
  {0fe4290d-b462-4f4b-aa64-18a2adbe362f}, !- Summer Design Day Schedule Name
  {d5639689-8b17-40e0-b96c-6348ddd1e714}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55abed33-317f-49f2-962a-daa8ff99c590}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {89bec032-6c76-4968-810b-de2ec65bcfeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {d5639689-8b17-40e0-b96c-6348ddd1e714}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {89bec032-6c76-4968-810b-de2ec65bcfeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {0fe4290d-b462-4f4b-aa64-18a2adbe362f}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {89bec032-6c76-4968-810b-de2ec65bcfeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {f7e3ad7f-425b-4256-b3a9-ebf1339d9115}, !- Handle
  Case Quick Service Restaurant,          !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.04999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {ac064e99-8ccb-4b9a-85e2-c6e1e6919b7a}, !- Latent Case Credit Curve Name
  66,                                     !- Standard Case Fan Power per Unit Length {W/m}
  66,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {9bb15d56-0a60-4bc1-84a9-b81ae52117d2}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {00231150-bfdc-470e-8650-923b39ab6bed}, !- Case Defrost Schedule Name
  {279f0f6f-3b48-4d17-8830-45d82b85a47f}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {c899e03f-843d-4785-bd55-48761ad73129}, !- Refrigerated Case Restocking Schedule Name
  {609edf61-b046-471a-ad5f-a0f2c28b497c}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {89bec032-6c76-4968-810b-de2ec65bcfeb}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {7c19ff42-8954-47f0-a343-09d1034c1167}, !- Handle
  {f7e3ad7f-425b-4256-b3a9-ebf1339d9115}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {00231150-bfdc-470e-8650-923b39ab6bed}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {c574f51b-a95f-4621-99df-e263840b7027}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c574f51b-a95f-4621-99df-e263840b7027}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {279f0f6f-3b48-4d17-8830-45d82b85a47f}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {43cc71a3-5ea0-4c9e-8130-ac87d245d60d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43cc71a3-5ea0-4c9e-8130-ac87d245d60d}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {609edf61-b046-471a-ad5f-a0f2c28b497c}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {b991035b-2d09-40cf-a088-d5bf686dfcc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b991035b-2d09-40cf-a088-d5bf686dfcc8}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {69f95c88-3c9c-45a0-a03e-2674b633dbe0}, !- Handle
  Walk-In Quick Service Restaurant,       !- Name
  {23ec5f02-f47d-4360-9a28-ba86a316bab0}, !- Availability Schedule Name
  1678.72018042494,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180.56,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.52,                                  !- Rated Total Lighting Power {W}
  {5ad66e4e-d889-4161-b5e2-e3247b9591ce}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6f784586-2808-42a1-92ea-f31ea96b1c97}, !- Defrost Schedule Name
  {e33f6c5a-6a66-4dc3-90f6-7d1f2db88b5c}, !- Defrost Drip-Down Schedule Name
  3151.748,                               !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {f49bda11-f04f-4f44-bb99-0311f4a39d06}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {de1b74e8-cb89-4b6f-a48c-bf7517e92337}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {de1b74e8-cb89-4b6f-a48c-bf7517e92337}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {0e9f281a-0423-429c-af80-ca591f122c2d}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {f49bda11-f04f-4f44-bb99-0311f4a39d06}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Schedule Type Limits Name
  {39c5df24-a0bd-4136-bee7-2eb1328bc1b9}, !- Default Day Schedule Name
  {262c8958-78d3-4c8d-b33f-3e23f557705a}, !- Summer Design Day Schedule Name
  {7bd12831-8cb7-47ee-a09d-5efd0fac6078}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39c5df24-a0bd-4136-bee7-2eb1328bc1b9}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7bd12831-8cb7-47ee-a09d-5efd0fac6078}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {262c8958-78d3-4c8d-b33f-3e23f557705a}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {cf6b6fc8-3bee-489e-90e8-a982dede7ebb}, !- Handle
  Schedule Rule 19,                       !- Name
  {f49bda11-f04f-4f44-bb99-0311f4a39d06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c1bcadb-d361-4e2c-bd9e-ef8f38bba4f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c1bcadb-d361-4e2c-bd9e-ef8f38bba4f5}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {f0ff0f08-bdcb-4d8d-9fef-139f19e483d0}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5ad66e4e-d889-4161-b5e2-e3247b9591ce}, !- Handle
  QuickServiceRestaurant Bldg Light,      !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {9e1ed9d3-52dc-4c96-88aa-35e17fda24f7}, !- Default Day Schedule Name
  {5683fac5-c118-451c-b7d4-b425d94bc846}, !- Summer Design Day Schedule Name
  {cf282a54-d82a-452d-aecd-9c4459815ee7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e1ed9d3-52dc-4c96-88aa-35e17fda24f7}, !- Handle
  QuickServiceRestaurant Bldg Light Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {5683fac5-c118-451c-b7d4-b425d94bc846}, !- Handle
  QuickServiceRestaurant Bldg Light Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf282a54-d82a-452d-aecd-9c4459815ee7}, !- Handle
  QuickServiceRestaurant Bldg Light Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e9f281a-0423-429c-af80-ca591f122c2d}, !- Handle
  door_wi_sched,                          !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {806f4ec0-5ec0-4c4a-82ab-2ff67a152ab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {806f4ec0-5ec0-4c4a-82ab-2ff67a152ab9}, !- Handle
  door_wi_sched Default,                  !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {158ab137-e8df-4673-8912-7b683743ffeb}, !- Handle
  {69f95c88-3c9c-45a0-a03e-2674b633dbe0}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6f784586-2808-42a1-92ea-f31ea96b1c97}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {827d08a9-0e8e-4b95-a851-22afd3991867}; !- Default Day Schedule Name

OS:Schedule:Day,
  {827d08a9-0e8e-4b95-a851-22afd3991867}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {e33f6c5a-6a66-4dc3-90f6-7d1f2db88b5c}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {8263207a-9d97-45c6-8b67-4c49257fc52a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8263207a-9d97-45c6-8b67-4c49257fc52a}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {1eea4d64-e1d0-45c1-a96e-809226eed141}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  636.437870600664,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {33be7fa4-e897-4259-b128-308e9aa635d5}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {1eea4d64-e1d0-45c1-a96e-809226eed141}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  852.17469652354,                        !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {d24c8f49-6cc9-43ea-8453-798afe8f8e07}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {67aca956-296d-4bad-b14c-15745ac00e5d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1591043b-80e0-441f-a88d-e7b1d195c266}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e0ee069d-2119-4e02-ba78-08bdd95a929a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {78f8a516-0b8e-4988-a5f7-e09edde75538}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f02ede12-403b-4538-a135-11e9706ccdf9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {0d0e5cd0-7b0f-4b35-993a-deb4cca6f7bc}, !- Handle
  Foundation F 126 Perim 3049 Area 11617, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  116.17147592,                           !- Area {m2}
  30.4856;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0f546fec-1662-432a-9e49-eb29257f5fe0}, !- Handle
  90.1-2004 - QckSrvRest - ASHRAE 169-2013-4A, !- Name
  {7646f567-4651-4ac7-b753-6428ab0909b2}, !- Default Exterior Surface Constructions Name
  {98377771-0740-4199-999c-c877ca5bac53}, !- Default Interior Surface Constructions Name
  {409a8196-e579-4da9-92e9-c1f4b337eab8}, !- Default Ground Contact Surface Constructions Name
  {7052375b-9f3e-4c7d-b4f5-98867841457b}, !- Default Exterior SubSurface Constructions Name
  {4b4a1624-80ac-4762-a766-9a923d49f255}, !- Default Interior SubSurface Constructions Name
  {92af861f-37d3-4aca-b7ad-cf8d23b0d8f9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7646f567-4651-4ac7-b753-6428ab0909b2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fa6fc761-3fdb-429e-9bc5-f197e62943be}, !- Floor Construction Name
  {adc0a60e-d704-4149-9c7f-c0848ee6bbd0}, !- Wall Construction Name
  {c0b3bdd5-231b-4e1a-9e16-600a22cdaf02}; !- Roof Ceiling Construction Name

OS:Construction,
  {fa6fc761-3fdb-429e-9bc5-f197e62943be}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {321c36a1-8d01-47be-9c6a-850875874e68}, !- Layer 1
  {315998a4-8abf-4bda-a6c7-7267e6db2dc2}, !- Layer 2
  {2d0f19b3-1101-4729-a3f6-9f90a0b011c0}; !- Layer 3

OS:StandardsInformation:Construction,
  {5de60bb0-3a6e-4c8d-9dcc-c49585183a06}, !- Handle
  {fa6fc761-3fdb-429e-9bc5-f197e62943be}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {321c36a1-8d01-47be-9c6a-850875874e68}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {315998a4-8abf-4bda-a6c7-7267e6db2dc2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2d0f19b3-1101-4729-a3f6-9f90a0b011c0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {adc0a60e-d704-4149-9c7f-c0848ee6bbd0}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {717e3735-238c-41f7-9d7f-c754b0e4ba0f}, !- Layer 1
  {bce1af36-b065-47bf-9a0a-f3eb45fb9e90}, !- Layer 2
  {4ee5d239-1ab4-4427-9b71-6d6fd384c3bb}, !- Layer 3
  {bce1af36-b065-47bf-9a0a-f3eb45fb9e90}; !- Layer 4

OS:StandardsInformation:Construction,
  {0efefe8e-1a80-4169-8b6c-a5f8ba403ce2}, !- Handle
  {adc0a60e-d704-4149-9c7f-c0848ee6bbd0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {717e3735-238c-41f7-9d7f-c754b0e4ba0f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bce1af36-b065-47bf-9a0a-f3eb45fb9e90}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4ee5d239-1ab4-4427-9b71-6d6fd384c3bb}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0b3bdd5-231b-4e1a-9e16-600a22cdaf02}, !- Handle
  Typical Wood Joist Attic Floor R-29.41, !- Name
  ,                                       !- Surface Rendering Name
  {bce1af36-b065-47bf-9a0a-f3eb45fb9e90}, !- Layer 1
  {8eb431e6-746b-4597-bd3f-4fe620cd9ae9}; !- Layer 2

OS:StandardsInformation:Construction,
  {134babd2-d65d-4d62-b099-5c89213798dd}, !- Handle
  {c0b3bdd5-231b-4e1a-9e16-600a22cdaf02}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {8eb431e6-746b-4597-bd3f-4fe620cd9ae9}, !- Handle
  Typical Insulation R-27.78,             !- Name
  Smooth,                                 !- Roughness
  4.89189838823363,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {98377771-0740-4199-999c-c877ca5bac53}, !- Handle
  Default Surface Constructions 2,        !- Name
  {28684db2-c983-4a0a-88f2-8fe3c4be1b18}, !- Floor Construction Name
  {a801f616-2011-4b31-93af-19f033d031b6}, !- Wall Construction Name
  {e9682c1a-ea13-4233-8177-8b50959717e6}; !- Roof Ceiling Construction Name

OS:Construction,
  {28684db2-c983-4a0a-88f2-8fe3c4be1b18}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {67aca956-296d-4bad-b14c-15745ac00e5d}, !- Layer 1
  {d24c8f49-6cc9-43ea-8453-798afe8f8e07}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b4da1ec-157e-42d1-98d2-5cdd1fae7b90}, !- Handle
  {28684db2-c983-4a0a-88f2-8fe3c4be1b18}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a801f616-2011-4b31-93af-19f033d031b6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e0ee069d-2119-4e02-ba78-08bdd95a929a}, !- Layer 1
  {e0ee069d-2119-4e02-ba78-08bdd95a929a}; !- Layer 2

OS:StandardsInformation:Construction,
  {436a2620-b597-4b24-a03e-520037413db2}, !- Handle
  {a801f616-2011-4b31-93af-19f033d031b6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e9682c1a-ea13-4233-8177-8b50959717e6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d24c8f49-6cc9-43ea-8453-798afe8f8e07}, !- Layer 1
  {67aca956-296d-4bad-b14c-15745ac00e5d}; !- Layer 2

OS:StandardsInformation:Construction,
  {cda4af9f-41f2-4b50-aac2-6148425ea35f}, !- Handle
  {e9682c1a-ea13-4233-8177-8b50959717e6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {409a8196-e579-4da9-92e9-c1f4b337eab8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ffa1bb1c-ab2a-4b00-a270-9b45f3493f82}, !- Floor Construction Name
  {53b003c8-5169-4554-8031-9aab59ddc180}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ffa1bb1c-ab2a-4b00-a270-9b45f3493f82}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {243a40b6-ed0d-4dfa-9467-c188f00c61c0}, !- Layer 1
  {2d0f19b3-1101-4729-a3f6-9f90a0b011c0}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7f0ce11-9d88-462c-bca9-5355d32c861d}, !- Handle
  {ffa1bb1c-ab2a-4b00-a270-9b45f3493f82}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cb20fc76-78ac-440c-97a8-a6014267740d}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {243a40b6-ed0d-4dfa-9467-c188f00c61c0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53b003c8-5169-4554-8031-9aab59ddc180}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9b18c347-311f-4e08-ab0e-2bcfa79b3018}; !- Layer 1

OS:StandardsInformation:Construction,
  {eec2c879-aa77-4129-b76f-689354e46d8a}, !- Handle
  {53b003c8-5169-4554-8031-9aab59ddc180}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9b18c347-311f-4e08-ab0e-2bcfa79b3018}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7052375b-9f3e-4c7d-b4f5-98867841457b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cc0232ba-bf0f-4bce-a2dc-8b0521fa8626}, !- Fixed Window Construction Name
  {cc0232ba-bf0f-4bce-a2dc-8b0521fa8626}, !- Operable Window Construction Name
  {47865972-1fd2-451f-a893-3b3740d88a68}, !- Door Construction Name
  {cc0232ba-bf0f-4bce-a2dc-8b0521fa8626}, !- Glass Door Construction Name
  {9e1c429d-63ee-4c57-b019-7dc826636ff3}, !- Overhead Door Construction Name
  {eb29957e-f70a-4013-848e-b7864be2c72d}, !- Skylight Construction Name
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}, !- Tubular Daylight Dome Construction Name
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cc0232ba-bf0f-4bce-a2dc-8b0521fa8626}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {bf16704f-a228-4a61-909b-031146bb398b}, !- Layer 1
  {8cda9a10-db67-4620-8cd8-c02d9d8fb1b2}, !- Layer 2
  {42cd7aa6-efa0-4350-8704-d72d3e9aedda}; !- Layer 3

OS:StandardsInformation:Construction,
  {c0af7116-ccf0-4732-a7e3-506b705c3db6}, !- Handle
  {cc0232ba-bf0f-4bce-a2dc-8b0521fa8626}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {bf16704f-a228-4a61-909b-031146bb398b}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {8cda9a10-db67-4620-8cd8-c02d9d8fb1b2}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {42cd7aa6-efa0-4350-8704-d72d3e9aedda}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {47865972-1fd2-451f-a893-3b3740d88a68}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {55b5dafb-0644-4767-aa28-018f841b8484}, !- Layer 1
  {cb20fc76-78ac-440c-97a8-a6014267740d}; !- Layer 2

OS:StandardsInformation:Construction,
  {04e4787b-93ef-49cf-bbd9-43a54655f916}, !- Handle
  {47865972-1fd2-451f-a893-3b3740d88a68}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {55b5dafb-0644-4767-aa28-018f841b8484}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e1c429d-63ee-4c57-b019-7dc826636ff3}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {ba96f9fb-4de8-4cd8-83ce-92bdacdf556b}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a54de88-177e-4935-b830-0f170ffb977e}, !- Handle
  {9e1c429d-63ee-4c57-b019-7dc826636ff3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ba96f9fb-4de8-4cd8-83ce-92bdacdf556b}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb29957e-f70a-4013-848e-b7864be2c72d}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {6cc70e35-a524-430b-9681-6dac406c3337}; !- Layer 1

OS:StandardsInformation:Construction,
  {0e82d668-766c-4418-b6e5-f6c24a34baf0}, !- Handle
  {eb29957e-f70a-4013-848e-b7864be2c72d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6cc70e35-a524-430b-9681-6dac406c3337}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f248916b-f0f7-4df7-9ced-83fc872f99e7}; !- Layer 1

OS:StandardsInformation:Construction,
  {412cc657-5f54-4c8b-a078-a360dbe9a21c}, !- Handle
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f248916b-f0f7-4df7-9ced-83fc872f99e7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {4b4a1624-80ac-4762-a766-9a923d49f255}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}, !- Fixed Window Construction Name
  {b33817ba-6f3e-4a5c-aa7b-3713e3a856fe}, !- Operable Window Construction Name
  {2f2d1bed-559d-48e0-9511-4ba4699cd2ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2f2d1bed-559d-48e0-9511-4ba4699cd2ed}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bee5c37e-3496-43a0-ada9-f7eb958c5d28}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcabd3b1-d565-4b62-a523-c69bb4aae190}, !- Handle
  {2f2d1bed-559d-48e0-9511-4ba4699cd2ed}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bee5c37e-3496-43a0-ada9-f7eb958c5d28}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {92af861f-37d3-4aca-b7ad-cf8d23b0d8f9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bee5c37e-3496-43a0-ada9-f7eb958c5d28}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ecac99e-30da-4ea2-a77e-ccb1cbe5f774}, !- Handle
  {92af861f-37d3-4aca-b7ad-cf8d23b0d8f9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {aba8fdf2-5df7-4b23-8dfd-100f15315000}, !- Handle
  90.1-2004 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {d84d3286-d2cd-4888-8f69-dbcb6cb0fdc3}, !- Default Exterior Surface Constructions Name
  {32f23f27-e505-48ec-8a37-c957cbac18ae}, !- Default Interior Surface Constructions Name
  {bdf35a65-0057-4d67-a565-7e7ac5b1e074}, !- Default Ground Contact Surface Constructions Name
  {1643dc12-1277-483f-9b65-a77df79c7a9e}, !- Default Exterior SubSurface Constructions Name
  {9aab3e08-a31d-4d02-8054-58390d13218e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d84d3286-d2cd-4888-8f69-dbcb6cb0fdc3}, !- Handle
  Default Surface Constructions 4,        !- Name
  {9c913137-13ce-4c07-a77e-17f63fd3a09a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {8bd8e6a6-3cb8-4deb-a803-dea4ded050d3}; !- Roof Ceiling Construction Name

OS:Construction,
  {9c913137-13ce-4c07-a77e-17f63fd3a09a}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {0c7f284c-55ae-43db-a4cc-4b55ce43ef59}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b76f7f1-fff7-408f-aecb-ca2552763c2f}, !- Handle
  {9c913137-13ce-4c07-a77e-17f63fd3a09a}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0c7f284c-55ae-43db-a4cc-4b55ce43ef59}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8bd8e6a6-3cb8-4deb-a803-dea4ded050d3}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {ec619fb0-2c36-4acc-bca2-21a66a7be2d8}, !- Layer 1
  {0c7f284c-55ae-43db-a4cc-4b55ce43ef59}; !- Layer 2

OS:StandardsInformation:Construction,
  {f219218f-9d8a-41d6-abaa-ee28d7847b60}, !- Handle
  {8bd8e6a6-3cb8-4deb-a803-dea4ded050d3}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ec619fb0-2c36-4acc-bca2-21a66a7be2d8}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {32f23f27-e505-48ec-8a37-c957cbac18ae}, !- Handle
  Default Surface Constructions 5,        !- Name
  {3d0cb99d-fc92-4419-8854-af35509d5c99}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3d0cb99d-fc92-4419-8854-af35509d5c99}, !- Handle
  Typical Wood Joist Attic Floor R-29.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {bce1af36-b065-47bf-9a0a-f3eb45fb9e90}, !- Layer 1
  {771225f9-35a7-42e2-be39-6a9e7088f81d}; !- Layer 2

OS:StandardsInformation:Construction,
  {01cb2432-df49-4dfc-a9bb-825156af721a}, !- Handle
  {3d0cb99d-fc92-4419-8854-af35509d5c99}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {771225f9-35a7-42e2-be39-6a9e7088f81d}, !- Handle
  Typical Insulation R-27.78 1,           !- Name
  Smooth,                                 !- Roughness
  4.89189838823363,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {bdf35a65-0057-4d67-a565-7e7ac5b1e074}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1643dc12-1277-483f-9b65-a77df79c7a9e}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9aab3e08-a31d-4d02-8054-58390d13218e}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {f5714234-6a68-4fa2-8feb-e90e94b1d2d9}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  515.917,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {5f10fa35-4e30-4803-8b87-e93aa406f10f}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  851.67,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73e1e0aa-b3a1-4608-b3ef-b8f785c286c2}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {f5714234-6a68-4fa2-8feb-e90e94b1d2d9}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {a29349ce-48d8-4930-9790-0c7920710579}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8f88db6a-72fe-40b2-8852-276b4802c22a}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {5f10fa35-4e30-4803-8b87-e93aa406f10f}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {a29349ce-48d8-4930-9790-0c7920710579}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a29349ce-48d8-4930-9790-0c7920710579}, !- Handle
  RestaurantFastFood ALWAYS_ON,           !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {edb52f16-380f-4594-91d1-a689baf092bc}, !- Default Day Schedule Name
  {702a3a7d-aeb6-421f-b9bc-bade294c3112}, !- Summer Design Day Schedule Name
  {d7c3d270-eb2d-425a-8366-88eb80ca6ceb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edb52f16-380f-4594-91d1-a689baf092bc}, !- Handle
  RestaurantFastFood ALWAYS_ON Default,   !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7c3d270-eb2d-425a-8366-88eb80ca6ceb}, !- Handle
  RestaurantFastFood ALWAYS_ON Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {702a3a7d-aeb6-421f-b9bc-bade294c3112}, !- Handle
  RestaurantFastFood ALWAYS_ON Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0281c934-91e7-41c9-8949-20791db61935}, !- Handle
  Dining door Infiltration,               !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {6a633844-6ec3-4598-88c9-12d9baba8689}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.902834611,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d5c1741-63cb-4e67-ae7b-6b3c7e5df1c5}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  {381d18ab-992d-466c-ac1c-afb7b3b30fd1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0729,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6a633844-6ec3-4598-88c9-12d9baba8689}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH,      !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {bc6e27d1-dec5-4d62-9ff3-64fa490d6750}, !- Default Day Schedule Name
  {8e2fa39e-f226-43d2-9371-54a665215b39}, !- Summer Design Day Schedule Name
  {bd8054e2-5066-4c9f-b1bf-773d8b2df9f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc6e27d1-dec5-4d62-9ff3-64fa490d6750}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.558,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.258,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.363,                                  !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.558,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.363,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.258,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.363,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.462,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.74,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.462,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.258;                                  !- Value Until Time 15

OS:Schedule:Rule,
  {bb88d9b9-ee7c-4bc0-a76c-007d8543e3a2}, !- Handle
  Schedule Rule 20,                       !- Name
  {6a633844-6ec3-4598-88c9-12d9baba8689}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40b55071-5328-4569-bf3c-5ce17b6beb0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40b55071-5328-4569-bf3c-5ce17b6beb0e}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH Sat Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.558,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.462,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.258,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.462,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.558,                                  !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.462,                                  !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.363,                                  !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.915,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.74,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.558,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.363;                                  !- Value Until Time 15

OS:Schedule:Day,
  {8e2fa39e-f226-43d2-9371-54a665215b39}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10bfda82-d40c-4ad5-aab8-5e02d5344f45}, !- Handle
  Schedule Rule 21,                       !- Name
  {6a633844-6ec3-4598-88c9-12d9baba8689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1baab47-0ea6-4108-baba-6197a0186248}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1baab47-0ea6-4108-baba-6197a0186248}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.462,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.258,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.558,                                  !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.829,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.462,                                  !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.258,                                  !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.363,                                  !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.829,                                  !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.558,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.363,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.258;                                  !- Value Until Time 15

OS:Schedule:Day,
  {bd8054e2-5066-4c9f-b1bf-773d8b2df9f3}, !- Handle
  RestaurantFastFood DOOR_INFIL_SCH Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ZoneMixing,
  {49c93bb1-e67a-4cf5-a301-cd5965d5cd4c}, !- Handle
  Zone Mixing 1,                          !- Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Zone Name
  {d62fe1ef-e83f-4800-ae16-6f2c02d57c2b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.826232888,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6a2d3dc4-a299-41d4-a36a-803fed2e4bcd}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Material,
  {f70f826d-86c4-4803-869f-036729cd04f5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50fc3694-fe86-4870-a6bc-17efa9febefc}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f70f826d-86c4-4803-869f-036729cd04f5}; !- Layer 1

OS:InternalMass:Definition,
  {3e3725f8-0a33-4639-a25a-0a40324d3963}, !- Handle
  Internal Mass Definition 1,             !- Name
  {50fc3694-fe86-4870-a6bc-17efa9febefc}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b1f759ae-542a-45a2-932f-6051c3ea6cb2}, !- Handle
  attic Mass,                             !- Name
  {3e3725f8-0a33-4639-a25a-0a40324d3963}, !- Internal Mass Definition Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da8f2e61-cd50-41a7-b99e-3a4634c45f36}, !- Handle
  Dining Mass,                            !- Name
  {3e3725f8-0a33-4639-a25a-0a40324d3963}, !- Internal Mass Definition Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63ae980e-8517-4a3d-b2c7-3a20bca22973}, !- Handle
  Kitchen Mass,                           !- Name
  {3e3725f8-0a33-4639-a25a-0a40324d3963}, !- Internal Mass Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {93421322-557d-4807-850e-42cd7abe62cb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e040de69-e49b-40dd-98ef-7e05648fe6c0}, !- Plant Side Inlet Node Name
  {d99007d0-f89e-40a2-bec6-00cdcf24ecdf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0895fab2-7505-410d-967c-bf2178880dbf}, !- Demand Side Inlet Node Name
  {60561058-d029-4d11-a705-1882c7ba60b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6a1727af-20a0-4999-a164-9c0fc366a788}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {12bf836e-8d9d-46ab-8e22-6c06baf45562}, !- Demand Mixer Name
  {93a22a77-50a9-43f5-acb5-555c6296945d}, !- Demand Splitter Name
  {8b5fcad2-dff3-4619-a856-461fa19c4184}, !- Supply Mixer Name
  {4815b7d0-e853-4cd0-8184-4f006b34c193}; !- Supply Splitter Name

OS:Node,
  {04ed9f23-fa18-4d40-9236-d425fca4f63b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e040de69-e49b-40dd-98ef-7e05648fe6c0}, !- Inlet Port
  {671887e3-c487-4347-bbc0-4fe88401cd48}; !- Outlet Port

OS:Node,
  {93421322-557d-4807-850e-42cd7abe62cb}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {68835253-b7e9-4b62-bfd4-64449373f569}, !- Inlet Port
  {d99007d0-f89e-40a2-bec6-00cdcf24ecdf}; !- Outlet Port

OS:Node,
  {fde2383a-b1aa-4d74-a40a-91c3de0a0a96}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {6c52a853-327e-4ee5-96a2-7da984b44f5d}, !- Inlet Port
  {63056728-1854-47a7-a919-83a54b639aec}; !- Outlet Port

OS:Connector:Mixer,
  {8b5fcad2-dff3-4619-a856-461fa19c4184}, !- Handle
  Connector Mixer 1,                      !- Name
  {5ad4fb57-9867-4257-82a6-801b7dad9520}, !- Outlet Branch Name
  {453f9438-fac0-453c-a70d-f86a32c6e8f3}, !- Inlet Branch Name 1
  {7e5c882c-6fb2-4946-99c3-e20d582512af}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4815b7d0-e853-4cd0-8184-4f006b34c193}, !- Handle
  Connector Splitter 1,                   !- Name
  {b8797942-fb5b-4b3b-85ac-47f97a6f68cb}, !- Inlet Branch Name
  {6c52a853-327e-4ee5-96a2-7da984b44f5d}, !- Outlet Branch Name 1
  {4a8de24c-04c8-479a-9e3d-d5a4748f20a2}; !- Outlet Branch Name 2

OS:Connection,
  {e040de69-e49b-40dd-98ef-7e05648fe6c0}, !- Handle
  {0125e078-8a78-486f-af1a-0e3dc200c4a6}, !- Name
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Source Object
  14,                                     !- Outlet Port
  {04ed9f23-fa18-4d40-9236-d425fca4f63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c52a853-327e-4ee5-96a2-7da984b44f5d}, !- Handle
  {6d0d8ea0-b899-4c9a-8569-cfcfce0cdb41}, !- Name
  {4815b7d0-e853-4cd0-8184-4f006b34c193}, !- Source Object
  3,                                      !- Outlet Port
  {fde2383a-b1aa-4d74-a40a-91c3de0a0a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99007d0-f89e-40a2-bec6-00cdcf24ecdf}, !- Handle
  {af75a286-939a-4cf4-afd6-c1f92405c4eb}, !- Name
  {93421322-557d-4807-850e-42cd7abe62cb}, !- Source Object
  3,                                      !- Outlet Port
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7bc56ab7-f285-4b78-9f9a-0b91ed685042}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {0895fab2-7505-410d-967c-bf2178880dbf}, !- Inlet Port
  {b8c42128-fe35-4cab-9ee9-a89e74e54daf}; !- Outlet Port

OS:Node,
  {783a1f28-02ee-43b5-a397-ffd2003f9e8c}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {28e7df4b-97f6-4718-986a-bab2ee435db3}, !- Inlet Port
  {60561058-d029-4d11-a705-1882c7ba60b9}; !- Outlet Port

OS:Node,
  {c0a9a7f9-36c0-4539-bbf7-d4ff1a52ea3b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {b786482b-0890-417d-868f-3397f70d2d5c}, !- Inlet Port
  {7ad9cfd6-8e4b-4f33-ab0f-76ff43860adb}; !- Outlet Port

OS:Connector:Mixer,
  {12bf836e-8d9d-46ab-8e22-6c06baf45562}, !- Handle
  Connector Mixer 2,                      !- Name
  {87ba5ea7-f469-4983-ab65-31ca3f9595cd}, !- Outlet Branch Name
  {0b8cb0b2-83b6-4ad6-abf1-562bc4fb9cfe}, !- Inlet Branch Name 1
  {a8dfb375-dfb8-495d-8841-00c58db95dd4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {93a22a77-50a9-43f5-acb5-555c6296945d}, !- Handle
  Connector Splitter 2,                   !- Name
  {b8c42128-fe35-4cab-9ee9-a89e74e54daf}, !- Inlet Branch Name
  {b786482b-0890-417d-868f-3397f70d2d5c}, !- Outlet Branch Name 1
  {a4d96e47-199b-4051-96e8-018d062d1ba9}; !- Outlet Branch Name 2

OS:Connection,
  {0895fab2-7505-410d-967c-bf2178880dbf}, !- Handle
  {824b35c6-0122-4953-873b-8dc1cad38b27}, !- Name
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Source Object
  17,                                     !- Outlet Port
  {7bc56ab7-f285-4b78-9f9a-0b91ed685042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c42128-fe35-4cab-9ee9-a89e74e54daf}, !- Handle
  {a4cd80c3-8a96-4c26-a137-e346a7a10776}, !- Name
  {7bc56ab7-f285-4b78-9f9a-0b91ed685042}, !- Source Object
  3,                                      !- Outlet Port
  {93a22a77-50a9-43f5-acb5-555c6296945d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b786482b-0890-417d-868f-3397f70d2d5c}, !- Handle
  {e6739b56-3bd8-49d0-813b-5106fb9f91d3}, !- Name
  {93a22a77-50a9-43f5-acb5-555c6296945d}, !- Source Object
  3,                                      !- Outlet Port
  {c0a9a7f9-36c0-4539-bbf7-d4ff1a52ea3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60561058-d029-4d11-a705-1882c7ba60b9}, !- Handle
  {f7669df6-c496-4c66-8ff6-d048446f4439}, !- Name
  {783a1f28-02ee-43b5-a397-ffd2003f9e8c}, !- Source Object
  3,                                      !- Outlet Port
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9ff9e5a5-beba-4181-b8aa-75beb6ab1b84}, !- Handle
  {bba5d2fe-a78a-4272-ab37-78dff7f657ff}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6a1727af-20a0-4999-a164-9c0fc366a788}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5950c42f-8f30-47dc-8c59-bfc293e14d50}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e8dbefa8-ea91-443c-b3b5-49a144577779}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5950c42f-8f30-47dc-8c59-bfc293e14d50}, !- Schedule Type Limits Name
  {2a3507a7-dda2-4bb6-871a-7583e2a311c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a3507a7-dda2-4bb6-871a-7583e2a311c8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5950c42f-8f30-47dc-8c59-bfc293e14d50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ea5609d2-7743-4b4f-911a-b6fcd0d70339}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e8dbefa8-ea91-443c-b3b5-49a144577779}, !- Schedule Name
  {93421322-557d-4807-850e-42cd7abe62cb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {102320ba-4f6f-4720-91f9-4ab3e3afd017}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {671887e3-c487-4347-bbc0-4fe88401cd48}, !- Inlet Node Name
  {313e84be-92c8-4344-97cc-5ced0fa26ee8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6ef67a61-4b77-4a79-ac8b-bfdbc180c0c4}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {313e84be-92c8-4344-97cc-5ced0fa26ee8}, !- Inlet Port
  {b8797942-fb5b-4b3b-85ac-47f97a6f68cb}; !- Outlet Port

OS:Connection,
  {671887e3-c487-4347-bbc0-4fe88401cd48}, !- Handle
  {f60e46bc-8f29-459b-92be-1c5ad8b7bd4a}, !- Name
  {04ed9f23-fa18-4d40-9236-d425fca4f63b}, !- Source Object
  3,                                      !- Outlet Port
  {102320ba-4f6f-4720-91f9-4ab3e3afd017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313e84be-92c8-4344-97cc-5ced0fa26ee8}, !- Handle
  {d6ddd3f7-4f97-41ee-87d0-623ef899b6ef}, !- Name
  {102320ba-4f6f-4720-91f9-4ab3e3afd017}, !- Source Object
  3,                                      !- Outlet Port
  {6ef67a61-4b77-4a79-ac8b-bfdbc180c0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8797942-fb5b-4b3b-85ac-47f97a6f68cb}, !- Handle
  {fa3ca276-c51f-49c9-9fe9-a446bfbc1de9}, !- Name
  {6ef67a61-4b77-4a79-ac8b-bfdbc180c0c4}, !- Source Object
  3,                                      !- Outlet Port
  {4815b7d0-e853-4cd0-8184-4f006b34c193}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {85e03efc-5a6c-4cf9-81cf-d876cd516dfe}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {e8dbefa8-ea91-443c-b3b5-49a144577779}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  722.000077629142,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  722.000077629142,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {93eede9b-c2cc-4191-8c96-15f0f6f3fc54}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {63056728-1854-47a7-a919-83a54b639aec}, !- Use Side Inlet Node Name
  {647428af-8317-479e-8c85-9b50003ef523}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {569fbd48-3626-4288-9ce9-88b6e45d22f3}, !- Handle
  Schedule Day 41,                        !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e3d27cc8-83bb-4ef2-9da6-1513b84e9e78}, !- Handle
  Schedule Day 42,                        !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {4120c54b-9a17-4593-95d6-11ff17cc0dfd}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {647428af-8317-479e-8c85-9b50003ef523}, !- Inlet Port
  {453f9438-fac0-453c-a70d-f86a32c6e8f3}; !- Outlet Port

OS:Connection,
  {63056728-1854-47a7-a919-83a54b639aec}, !- Handle
  {2cf71b02-f7da-462f-a8d4-e9446c73e16f}, !- Name
  {fde2383a-b1aa-4d74-a40a-91c3de0a0a96}, !- Source Object
  3,                                      !- Outlet Port
  {85e03efc-5a6c-4cf9-81cf-d876cd516dfe}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {647428af-8317-479e-8c85-9b50003ef523}, !- Handle
  {8d77db1b-7e6c-4a6a-b675-39324734fd55}, !- Name
  {85e03efc-5a6c-4cf9-81cf-d876cd516dfe}, !- Source Object
  32,                                     !- Outlet Port
  {4120c54b-9a17-4593-95d6-11ff17cc0dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453f9438-fac0-453c-a70d-f86a32c6e8f3}, !- Handle
  {7698e4ff-9298-4de5-88d8-6f26fa8637ea}, !- Name
  {4120c54b-9a17-4593-95d6-11ff17cc0dfd}, !- Source Object
  3,                                      !- Outlet Port
  {8b5fcad2-dff3-4619-a856-461fa19c4184}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81867929-89b1-437e-878e-460493c92469}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c9b1e745-5ee1-4dde-bc9c-28e1fac70e6b}, !- Inlet Node Name
  {b44dd3ce-b16f-4f41-905f-be4183d2bdc2}; !- Outlet Node Name

OS:Node,
  {00cbc25c-9791-4aea-891e-5526dc14d792}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4a8de24c-04c8-479a-9e3d-d5a4748f20a2}, !- Inlet Port
  {c9b1e745-5ee1-4dde-bc9c-28e1fac70e6b}; !- Outlet Port

OS:Connection,
  {4a8de24c-04c8-479a-9e3d-d5a4748f20a2}, !- Handle
  {169ea98d-2e1e-4e1b-8101-4d7d5c0f957d}, !- Name
  {4815b7d0-e853-4cd0-8184-4f006b34c193}, !- Source Object
  4,                                      !- Outlet Port
  {00cbc25c-9791-4aea-891e-5526dc14d792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5237e9b-8bcf-4cf1-95db-c17f37b6e4e3}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b44dd3ce-b16f-4f41-905f-be4183d2bdc2}, !- Inlet Port
  {7e5c882c-6fb2-4946-99c3-e20d582512af}; !- Outlet Port

OS:Connection,
  {c9b1e745-5ee1-4dde-bc9c-28e1fac70e6b}, !- Handle
  {b7652130-51ec-4ef4-9683-8c5280044968}, !- Name
  {00cbc25c-9791-4aea-891e-5526dc14d792}, !- Source Object
  3,                                      !- Outlet Port
  {81867929-89b1-437e-878e-460493c92469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44dd3ce-b16f-4f41-905f-be4183d2bdc2}, !- Handle
  {196b3e23-bc4f-4a7f-84fe-b40f2a4533fd}, !- Name
  {81867929-89b1-437e-878e-460493c92469}, !- Source Object
  3,                                      !- Outlet Port
  {f5237e9b-8bcf-4cf1-95db-c17f37b6e4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5c882c-6fb2-4946-99c3-e20d582512af}, !- Handle
  {91ceadda-0fb6-4980-a994-bacd9264955b}, !- Name
  {f5237e9b-8bcf-4cf1-95db-c17f37b6e4e3}, !- Source Object
  3,                                      !- Outlet Port
  {8b5fcad2-dff3-4619-a856-461fa19c4184}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a13d5a9b-84f9-4541-ac17-9aed9fa2300f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7ad9cfd6-8e4b-4f33-ab0f-76ff43860adb}, !- Inlet Node Name
  {c7f21ff2-05c9-4f33-90b0-9c25720e9d7b}; !- Outlet Node Name

OS:Node,
  {23284aed-050f-4570-a568-8925c2a963a6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c7f21ff2-05c9-4f33-90b0-9c25720e9d7b}, !- Inlet Port
  {0b8cb0b2-83b6-4ad6-abf1-562bc4fb9cfe}; !- Outlet Port

OS:Connection,
  {7ad9cfd6-8e4b-4f33-ab0f-76ff43860adb}, !- Handle
  {c95629e1-e103-4995-ad02-cd5d65e9bbd5}, !- Name
  {c0a9a7f9-36c0-4539-bbf7-d4ff1a52ea3b}, !- Source Object
  3,                                      !- Outlet Port
  {a13d5a9b-84f9-4541-ac17-9aed9fa2300f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f21ff2-05c9-4f33-90b0-9c25720e9d7b}, !- Handle
  {31f53441-6fcc-4ef5-b908-c1a2b6355eb7}, !- Name
  {a13d5a9b-84f9-4541-ac17-9aed9fa2300f}, !- Source Object
  3,                                      !- Outlet Port
  {23284aed-050f-4570-a568-8925c2a963a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8cb0b2-83b6-4ad6-abf1-562bc4fb9cfe}, !- Handle
  {1e87e17b-d9dc-485a-b16d-a08d10162591}, !- Name
  {23284aed-050f-4570-a568-8925c2a963a6}, !- Source Object
  3,                                      !- Outlet Port
  {12bf836e-8d9d-46ab-8e22-6c06baf45562}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b5c840a-3d79-4e45-a0b8-93c01084ae16}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e613dbb7-a876-4329-bc51-ffa9f51906e9}, !- Inlet Node Name
  {68835253-b7e9-4b62-bfd4-64449373f569}; !- Outlet Node Name

OS:Node,
  {2bad0587-1962-4cac-b434-2d1dbd27911b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5ad4fb57-9867-4257-82a6-801b7dad9520}, !- Inlet Port
  {e613dbb7-a876-4329-bc51-ffa9f51906e9}; !- Outlet Port

OS:Connection,
  {5ad4fb57-9867-4257-82a6-801b7dad9520}, !- Handle
  {4ac25f19-f044-48c9-b018-c68cc1e13f19}, !- Name
  {8b5fcad2-dff3-4619-a856-461fa19c4184}, !- Source Object
  2,                                      !- Outlet Port
  {2bad0587-1962-4cac-b434-2d1dbd27911b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e613dbb7-a876-4329-bc51-ffa9f51906e9}, !- Handle
  {3a75b6b8-17b5-4263-90e9-b2d8442a9e0e}, !- Name
  {2bad0587-1962-4cac-b434-2d1dbd27911b}, !- Source Object
  3,                                      !- Outlet Port
  {3b5c840a-3d79-4e45-a0b8-93c01084ae16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68835253-b7e9-4b62-bfd4-64449373f569}, !- Handle
  {35bb9f40-35f0-424a-9566-47390dda4c26}, !- Name
  {3b5c840a-3d79-4e45-a0b8-93c01084ae16}, !- Source Object
  3,                                      !- Outlet Port
  {93421322-557d-4807-850e-42cd7abe62cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {477820c5-cfcc-4e76-a3da-3b6492ad3ca8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {67f2f2ae-7ebc-4128-8fc5-3c04aa5735d5}, !- Inlet Node Name
  {28e7df4b-97f6-4718-986a-bab2ee435db3}; !- Outlet Node Name

OS:Node,
  {62d52a47-54e3-42c2-81bd-b575cbf317ac}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {87ba5ea7-f469-4983-ab65-31ca3f9595cd}, !- Inlet Port
  {67f2f2ae-7ebc-4128-8fc5-3c04aa5735d5}; !- Outlet Port

OS:Connection,
  {87ba5ea7-f469-4983-ab65-31ca3f9595cd}, !- Handle
  {8cc2a7d8-cd86-4f8a-acb2-0114fdd660d5}, !- Name
  {12bf836e-8d9d-46ab-8e22-6c06baf45562}, !- Source Object
  2,                                      !- Outlet Port
  {62d52a47-54e3-42c2-81bd-b575cbf317ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f2f2ae-7ebc-4128-8fc5-3c04aa5735d5}, !- Handle
  {63274cad-ee7d-43c7-a4ed-bfa7d6798168}, !- Name
  {62d52a47-54e3-42c2-81bd-b575cbf317ac}, !- Source Object
  3,                                      !- Outlet Port
  {477820c5-cfcc-4e76-a3da-3b6492ad3ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e7df4b-97f6-4718-986a-bab2ee435db3}, !- Handle
  {7f22a4f0-33ed-4074-af25-a3656ef9afeb}, !- Name
  {477820c5-cfcc-4e76-a3da-3b6492ad3ca8}, !- Source Object
  3,                                      !- Outlet Port
  {783a1f28-02ee-43b5-a397-ffd2003f9e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9ed90a0d-d679-470e-9861-4ff825ac2d6a}, !- Handle
  Water Use Connections 1,                !- Name
  {fa806917-7bfd-4063-84e6-aa114bb8dead}, !- Inlet Node Name
  {fad45f78-9892-49ea-9579-47fcbcef9136}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b3622fe-fe90-4095-87c3-1ad603d53512}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4d88d2f-952c-4a37-b11f-b7277f244f46}, !- Handle
  Kitchen Service Water Use Def 0.67gpm,  !- Name
  ,                                       !- End-Use Subcategory
  4.20755875189864e-05,                   !- Peak Flow Rate {m3/s}
  {35c5fc30-fa4b-4ce4-abad-075cfbc4818e}, !- Target Temperature Schedule Name
  {99a6c8e7-7f0c-4110-b1e8-d98dcd23d752}, !- Sensible Fraction Schedule Name
  {b95c1ae9-af8a-4761-af20-1053f80ca3d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99a6c8e7-7f0c-4110-b1e8-d98dcd23d752}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {1a97a60c-2b9f-4e81-9ead-95db8c98c638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a97a60c-2b9f-4e81-9ead-95db8c98c638}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b95c1ae9-af8a-4761-af20-1053f80ca3d8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {d8e945ad-9e4a-4700-bb20-afd7d018f598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8e945ad-9e4a-4700-bb20-afd7d018f598}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c5fc30-fa4b-4ce4-abad-075cfbc4818e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  {ebd1c872-add1-4212-848f-3bacc6880aa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebd1c872-add1-4212-848f-3bacc6880aa8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ab3c803b-591e-4627-acc5-8a22defca28e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b3622fe-fe90-4095-87c3-1ad603d53512}, !- Handle
  Kitchen Service Water Use 0.67gpm,      !- Name
  {e4d88d2f-952c-4a37-b11f-b7277f244f46}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {55fe395e-a9e3-46aa-aac2-bd7160326268}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {55fe395e-a9e3-46aa-aac2-bd7160326268}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH,        !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {bd634014-c801-412b-b597-7e0342a2a52f}, !- Default Day Schedule Name
  {8864a680-f07c-4aa0-abdd-77361f72d3b7}, !- Summer Design Day Schedule Name
  {7d46f4f3-99c4-4792-94ce-961bc234d8e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd634014-c801-412b-b597-7e0342a2a52f}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {e36f3ead-3151-48b5-ae44-67eec88eca31}, !- Handle
  Schedule Rule 22,                       !- Name
  {55fe395e-a9e3-46aa-aac2-bd7160326268}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {097e9381-ba86-4ba5-937c-4e4bff6e292d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {097e9381-ba86-4ba5-937c-4e4bff6e292d}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Wkdy Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.98,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.92,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.16,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.42,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.43,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15;                                   !- Value Until Time 18

OS:Schedule:Day,
  {7d46f4f3-99c4-4792-94ce-961bc234d8e5}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15;                                   !- Value Until Time 15

OS:Schedule:Day,
  {8864a680-f07c-4aa0-abdd-77361f72d3b7}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15;                                   !- Value Until Time 15

OS:Node,
  {4ff411ad-2884-4a05-98e0-4f5b90a25123}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {a4d96e47-199b-4051-96e8-018d062d1ba9}, !- Inlet Port
  {fa806917-7bfd-4063-84e6-aa114bb8dead}; !- Outlet Port

OS:Connection,
  {a4d96e47-199b-4051-96e8-018d062d1ba9}, !- Handle
  {652a5083-d9ca-4c7a-8157-39a818f13682}, !- Name
  {93a22a77-50a9-43f5-acb5-555c6296945d}, !- Source Object
  4,                                      !- Outlet Port
  {4ff411ad-2884-4a05-98e0-4f5b90a25123}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f53fced1-c950-49bf-9794-d930f507c1a3}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fad45f78-9892-49ea-9579-47fcbcef9136}, !- Inlet Port
  {a8dfb375-dfb8-495d-8841-00c58db95dd4}; !- Outlet Port

OS:Connection,
  {fa806917-7bfd-4063-84e6-aa114bb8dead}, !- Handle
  {7c61d189-7f5a-4274-8dd7-65225300b517}, !- Name
  {4ff411ad-2884-4a05-98e0-4f5b90a25123}, !- Source Object
  3,                                      !- Outlet Port
  {9ed90a0d-d679-470e-9861-4ff825ac2d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad45f78-9892-49ea-9579-47fcbcef9136}, !- Handle
  {77c612d1-a2d9-4374-bace-de4facb9694b}, !- Name
  {9ed90a0d-d679-470e-9861-4ff825ac2d6a}, !- Source Object
  3,                                      !- Outlet Port
  {f53fced1-c950-49bf-9794-d930f507c1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dfb375-dfb8-495d-8841-00c58db95dd4}, !- Handle
  {14205cf4-6da9-453f-bb9f-9a5440814e2a}, !- Name
  {f53fced1-c950-49bf-9794-d930f507c1a3}, !- Source Object
  3,                                      !- Outlet Port
  {12bf836e-8d9d-46ab-8e22-6c06baf45562}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {bfc5e874-3a2d-4167-9f15-2008daa5128a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  1743;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {94a77b4b-e731-43cb-845c-878763109ba9}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  {f3540154-320e-4934-8491-14ad2e3032a0}, !- Default Day Schedule Name
  {29e8f323-26ce-4c6c-8390-f163fd6a6e1b}, !- Summer Design Day Schedule Name
  {d20cda75-85a1-4e97-8841-1bda542aba98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3540154-320e-4934-8491-14ad2e3032a0}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Default, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d20cda75-85a1-4e97-8841-1bda542aba98}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29e8f323-26ce-4c6c-8390-f163fd6a6e1b}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {11c387e5-a934-4063-a1a9-67720a277f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {05072a6b-8b77-4f96-b86e-18a820e84673}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bfc5e874-3a2d-4167-9f15-2008daa5128a}, !- Exterior Lights Definition Name
  {94a77b4b-e731-43cb-845c-878763109ba9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {1c9db141-0760-4b23-b361-b036484b67a2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {067bf386-cc52-4943-9352-b46677c95226}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {75745299-41b5-4702-a6aa-5076acbcaae7}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {60bc8bf5-f50a-433b-b667-e950370a3bc1}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ed448df4-db56-4a88-aab9-a3642794d67a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b31f3c33-f6af-418f-91af-ac4f5f9580d9}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f3d2c9aa-dfe2-4072-a68d-764418d7e378}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {534177d2-8fcb-4022-b24a-cb3e095eea39}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {5b42e484-5182-4a6e-99fe-96edc5554bff}, !- Handle
  {85e03efc-5a6c-4cf9-81cf-d876cd516dfe}; !- Object Name

