  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4a5f2d8-61b3-479a-8049-2f8a8ef642cc}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b4b559de-497e-49eb-a965-7e27849ef737}, !- Thermal Zone
  {2e787c4c-e811-4240-8958-7696d2679b30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec8d1963-61b9-40d7-a103-c2a0cb1cd174}, !- Handle
  StripMall Strip mall - type 2 Thermostat 3, !- Name
  {7e9fa3c5-b409-4403-855e-857e6168f83f}, !- Heating Setpoint Temperature Schedule Name
  {5915cea8-a0ee-42fd-9e20-9f7e217c679d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Handle
  RetailStripmall Type1_FAN_SCH,          !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  {fc42cd54-d84f-4e0d-92c2-dc29bf6cc527}, !- Default Day Schedule Name
  {91a88fd5-1fc8-4c41-97b1-4c10c6d0cbe6}, !- Summer Design Day Schedule Name
  {5b07cdc8-ad92-4b3e-b815-27b21b9909ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc42cd54-d84f-4e0d-92c2-dc29bf6cc527}, !- Handle
  RetailStripmall Type1_FAN_SCH Default,  !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4f6d7346-de4c-4de7-b38a-4baa7a344ca4}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91a88fd5-1fc8-4c41-97b1-4c10c6d0cbe6}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {eec7be4c-e8c5-4a1b-a4e1-4191543a98bc}, !- Handle
  Schedule Rule 38,                       !- Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63d17681-dc60-4083-bbf6-58041f5faebe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63d17681-dc60-4083-bbf6-58041f5faebe}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {34213ed4-6321-4caa-897a-6266f8e11369}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b07cdc8-ad92-4b3e-b815-27b21b9909ed}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8c2a704-56a8-474a-a1c8-136a6fdd540a}, !- Handle
  Schedule Rule 39,                       !- Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc0c1ed2-5c08-4713-9304-23d3775556e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc0c1ed2-5c08-4713-9304-23d3775556e5}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {804257fe-06c3-4705-b663-afd7b80ea692}, !- Default Day Schedule Name
  {3742d0ad-8604-4269-9905-d799662bd417}, !- Summer Design Day Schedule Name
  {3457b64c-56ab-4851-ae99-8f72b2e8fbae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {804257fe-06c3-4705-b663-afd7b80ea692}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {beaf9816-bfd4-43af-97c3-9aaa885cfa3e}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3742d0ad-8604-4269-9905-d799662bd417}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6107ec46-7769-4d21-bb26-457c9e3de741}, !- Handle
  Schedule Rule 40,                       !- Name
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d68082b5-97de-4d05-811a-e65773ae4623}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d68082b5-97de-4d05-811a-e65773ae4623}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {01ed4f36-cfb2-4561-b321-16a53cd43bb5}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3457b64c-56ab-4851-ae99-8f72b2e8fbae}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6570883-ea84-4a5a-84ef-4648ccfec70f}, !- Handle
  Schedule Rule 41,                       !- Name
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdf02762-e233-4f94-863c-73ba59e179d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdf02762-e233-4f94-863c-73ba59e179d6}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH WntrDsn|Sat|Fri Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- Handle
  LGstore1 ZN PSZ-AC_1,                   !- Name
  ,                                       !- Controller List Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule
  {211fa012-7ace-46f2-ac94-6ed4dc8240e1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31e1ce03-4caf-4420-8598-d0de34446a60}, !- Supply Side Inlet Node Name
  {98bbc870-0126-4e88-9883-e548142dbe6b}, !- Demand Side Outlet Node Name
  {18bd1314-9750-4754-8025-bf48af77a6a0}, !- Demand Side Inlet Node A
  {429c0a7f-83d0-4ec4-b61b-6593e57bd955}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e3cc1ac3-ad2f-4454-8a68-43fdc9a70bb2}, !- Handle
  Node 11,                                !- Name
  {31e1ce03-4caf-4420-8598-d0de34446a60}, !- Inlet Port
  {acab6885-33ed-45ec-ba89-efb0fa5f0b68}; !- Outlet Port

OS:Node,
  {f49adaac-152e-4aee-8adb-64cad0d6cba4}, !- Handle
  Node 12,                                !- Name
  {9ba5582e-963d-4ca5-aba4-239aa618f595}, !- Inlet Port
  {429c0a7f-83d0-4ec4-b61b-6593e57bd955}; !- Outlet Port

OS:Connection,
  {31e1ce03-4caf-4420-8598-d0de34446a60}, !- Handle
  {4f637378-5eec-45e9-9075-eec2b499c726}, !- Name
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- Source Object
  8,                                      !- Outlet Port
  {e3cc1ac3-ad2f-4454-8a68-43fdc9a70bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429c0a7f-83d0-4ec4-b61b-6593e57bd955}, !- Handle
  {36012948-4386-44c1-89e0-509bf64a3303}, !- Name
  {f49adaac-152e-4aee-8adb-64cad0d6cba4}, !- Source Object
  3,                                      !- Outlet Port
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ae437bb8-c7ee-4282-9712-8e9bb7c00fe4}, !- Handle
  Node 13,                                !- Name
  {18bd1314-9750-4754-8025-bf48af77a6a0}, !- Inlet Port
  {76a4b14c-c20c-44a7-b113-65aeac855b47}; !- Outlet Port

OS:Node,
  {a7ddfe92-4a34-4ad6-bec1-b81bae56d8e6}, !- Handle
  Node 14,                                !- Name
  {32b0b6b9-b637-4b08-99c9-2d7a1d8ec7f7}, !- Inlet Port
  {98bbc870-0126-4e88-9883-e548142dbe6b}; !- Outlet Port

OS:Node,
  {21333d3c-a41b-4c23-9de8-b36cb7e688d3}, !- Handle
  Node 15,                                !- Name
  {289f1bfe-ddd7-46bd-9859-315a23d35a5c}, !- Inlet Port
  {25edc453-0820-4dc5-9f18-704ba68f2434}; !- Outlet Port

OS:Connection,
  {18bd1314-9750-4754-8025-bf48af77a6a0}, !- Handle
  {63642c03-ca86-4f5b-a2b4-1c2e7e082b00}, !- Name
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- Source Object
  10,                                     !- Outlet Port
  {ae437bb8-c7ee-4282-9712-8e9bb7c00fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bbc870-0126-4e88-9883-e548142dbe6b}, !- Handle
  {e9ed799c-d4d0-4c26-9419-c541a6acbd47}, !- Name
  {a7ddfe92-4a34-4ad6-bec1-b81bae56d8e6}, !- Source Object
  3,                                      !- Outlet Port
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c2a199b-4b7a-4cb5-a6f7-05dd0e4cdd61}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {76a4b14c-c20c-44a7-b113-65aeac855b47}, !- Inlet Node Name
  {0d215af7-7a4e-489d-b82a-64db158184e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {584c6034-9b21-4ed5-8dd2-cf50af66a4d5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {32b0b6b9-b637-4b08-99c9-2d7a1d8ec7f7}, !- Outlet Node Name
  {329ce53e-19d7-48da-8126-962f76720d94}; !- Inlet Node Name 1

OS:Connection,
  {76a4b14c-c20c-44a7-b113-65aeac855b47}, !- Handle
  {2b51383a-bca3-459b-a7d7-992ba1a87f88}, !- Name
  {ae437bb8-c7ee-4282-9712-8e9bb7c00fe4}, !- Source Object
  3,                                      !- Outlet Port
  {7c2a199b-4b7a-4cb5-a6f7-05dd0e4cdd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b0b6b9-b637-4b08-99c9-2d7a1d8ec7f7}, !- Handle
  {5e2fc5c4-4e52-4de7-89d5-22caeb11d9f4}, !- Name
  {584c6034-9b21-4ed5-8dd2-cf50af66a4d5}, !- Source Object
  2,                                      !- Outlet Port
  {a7ddfe92-4a34-4ad6-bec1-b81bae56d8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87d52e08-3e66-4aa9-92b9-eb02d832203b}, !- Handle
  {3d1727b0-9fc2-4542-94f0-6847c8b09f8f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Handle
  Always On Discrete,                     !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {6f38e4b3-59a7-4993-be1a-066a1831083b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cc79aa5d-1362-496d-a633-68f776532b29}, !- Control Zone Name
  {f49adaac-152e-4aee-8adb-64cad0d6cba4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {060afa90-edac-407e-baa6-86e2fdf7acc7}, !- Handle
  LGstore1 ZN PSZ-AC_1 Fan,               !- Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a02cd147-03ae-4031-b8ef-c29d42a3b842}, !- Air Inlet Node Name
  {9ba5582e-963d-4ca5-aba4-239aa618f595}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e2488be0-1127-4ba8-a213-ce0622b49e66}, !- Handle
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bc98ba3e-1b18-49ed-b678-a5c5e757acde}, !- Air Inlet Node Name
  {d258aaed-3a05-4c9a-aae2-d8daea41c205}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {628b7403-fced-4c6a-ab35-88050051dbcf}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c9aefb0-de44-4f6d-b609-24a857064af6}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d13405ed-5e0b-41c5-8203-509f82a2677d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5338040-f1f0-4259-922c-076db81b82de}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7db2ac6e-811a-441d-af79-dd6d854ce3f9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {28c06231-485f-4a9f-a238-adc88f2afbd7}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9cf87564-5254-401e-a075-5871443463f7}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {eafd83cf-cd2d-4934-aa91-df3a7d56a117}, !- Handle
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 114kBtu/hr 11.0EER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {08550772-a99e-44f3-aad4-0de3c9366b93}, !- Air Inlet Node Name
  {7cae702b-9112-4829-85d1-7d5a1bc6c996}, !- Air Outlet Node Name
  {2f5ba3d3-4a8e-486b-a52d-7b53493f58e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87664191-0dd9-4b43-8edb-56c2515f3339}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {179fcdb4-9bbc-4b57-b613-cdfba14e4f34}, !- Energy Input Ratio Function of Temperature Curve Name
  {327948dd-70cf-45f1-8749-e3a53822e5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5995af06-5da3-4ac4-838c-54effa4c4461}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5d36a518-bdda-4f69-83e7-afe65b6b6b2c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {54e2cd75-e00e-4b6b-9e29-d979990538b3}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fc7254c5-a646-45a0-ac64-8c0e7512bdea}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bf9dc3ed-c189-4103-868b-17db1d072451}, !- Maximum Fraction of Outdoor Air Schedule Name
  {29eab2e6-a93f-4df2-ade7-58a25d012ec0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29eab2e6-a93f-4df2-ade7-58a25d012ec0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55b5aecf-7565-43fb-bfa8-e0c07e664509}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA Sys,            !- Name
  {fc7254c5-a646-45a0-ac64-8c0e7512bdea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bf0c0d7-1daa-4b18-ab32-f7d174a042a3}, !- Mixed Air Node Name
  {6b85d1b7-83d8-41b9-a7e4-6eeb7b9bc6ee}, !- Outdoor Air Stream Node Name
  {3044077e-4e02-4be6-9ddc-3c69ea2a197c}, !- Relief Air Stream Node Name
  {acab6885-33ed-45ec-ba89-efb0fa5f0b68}; !- Return Air Stream Node Name

OS:Node,
  {7ee1441b-e9cf-4dc8-b950-c016e6f7721f}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {6b85d1b7-83d8-41b9-a7e4-6eeb7b9bc6ee}; !- Outlet Port

OS:Connection,
  {6b85d1b7-83d8-41b9-a7e4-6eeb7b9bc6ee}, !- Handle
  {2074672c-5838-4209-8846-4d3ddb58e013}, !- Name
  {7ee1441b-e9cf-4dc8-b950-c016e6f7721f}, !- Source Object
  3,                                      !- Outlet Port
  {55b5aecf-7565-43fb-bfa8-e0c07e664509}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd5e7fd3-4360-454d-8e42-b8dc30124d20}, !- Handle
  Node 17,                                !- Name
  {3044077e-4e02-4be6-9ddc-3c69ea2a197c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3044077e-4e02-4be6-9ddc-3c69ea2a197c}, !- Handle
  {6f76489e-9cfc-4f67-af57-a8e18a0dfc88}, !- Name
  {55b5aecf-7565-43fb-bfa8-e0c07e664509}, !- Source Object
  7,                                      !- Outlet Port
  {cd5e7fd3-4360-454d-8e42-b8dc30124d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dd5c4fb5-3800-40dc-84f3-14aaf95a9342}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {fd4d968c-286c-431c-912c-98be6de806e5}, !- Default Day Schedule Name
  {82816be9-2ecc-4fc7-8b8c-f20f3af653c6}, !- Summer Design Day Schedule Name
  {3a9f5f21-955d-4e88-b81b-2d71a6f970e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd4d968c-286c-431c-912c-98be6de806e5}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00026f78-e718-4358-82bc-05835107055b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a9f5f21-955d-4e88-b81b-2d71a6f970e6}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4394a6f-6cb1-461a-9a70-ddb2316e4e79}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82816be9-2ecc-4fc7-8b8c-f20f3af653c6}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {9ba5582e-963d-4ca5-aba4-239aa618f595}, !- Handle
  {3f70ad27-36be-4629-993f-6d9a38e62715}, !- Name
  {060afa90-edac-407e-baa6-86e2fdf7acc7}, !- Source Object
  9,                                      !- Outlet Port
  {f49adaac-152e-4aee-8adb-64cad0d6cba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ea94b4-b8eb-4c74-b13f-5518fe5c5043}, !- Handle
  Node 18,                                !- Name
  {d258aaed-3a05-4c9a-aae2-d8daea41c205}, !- Inlet Port
  {a02cd147-03ae-4031-b8ef-c29d42a3b842}; !- Outlet Port

OS:Connection,
  {d258aaed-3a05-4c9a-aae2-d8daea41c205}, !- Handle
  {1d03ca57-4d49-4016-8de7-7b68de51e9a3}, !- Name
  {e2488be0-1127-4ba8-a213-ce0622b49e66}, !- Source Object
  6,                                      !- Outlet Port
  {c9ea94b4-b8eb-4c74-b13f-5518fe5c5043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02cd147-03ae-4031-b8ef-c29d42a3b842}, !- Handle
  {3df774a5-f687-4c22-a1ef-9668a9d0077b}, !- Name
  {c9ea94b4-b8eb-4c74-b13f-5518fe5c5043}, !- Source Object
  3,                                      !- Outlet Port
  {060afa90-edac-407e-baa6-86e2fdf7acc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {606977ef-3bec-4e2f-b2e3-43ff8825f68c}, !- Handle
  Node 19,                                !- Name
  {7cae702b-9112-4829-85d1-7d5a1bc6c996}, !- Inlet Port
  {bc98ba3e-1b18-49ed-b678-a5c5e757acde}; !- Outlet Port

OS:Connection,
  {7cae702b-9112-4829-85d1-7d5a1bc6c996}, !- Handle
  {82af9862-b0a8-41fe-8b54-58e1debd057e}, !- Name
  {eafd83cf-cd2d-4934-aa91-df3a7d56a117}, !- Source Object
  8,                                      !- Outlet Port
  {606977ef-3bec-4e2f-b2e3-43ff8825f68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc98ba3e-1b18-49ed-b678-a5c5e757acde}, !- Handle
  {b6cbbb72-53f4-49cd-bda7-5a3f5e36d956}, !- Name
  {606977ef-3bec-4e2f-b2e3-43ff8825f68c}, !- Source Object
  3,                                      !- Outlet Port
  {e2488be0-1127-4ba8-a213-ce0622b49e66}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ece8b0b-3016-44c5-a06b-47ee6c8d95af}, !- Handle
  Node 20,                                !- Name
  {3bf0c0d7-1daa-4b18-ab32-f7d174a042a3}, !- Inlet Port
  {08550772-a99e-44f3-aad4-0de3c9366b93}; !- Outlet Port

OS:Connection,
  {acab6885-33ed-45ec-ba89-efb0fa5f0b68}, !- Handle
  {d5096b62-981b-4c45-9b29-c7e32b6068df}, !- Name
  {e3cc1ac3-ad2f-4454-8a68-43fdc9a70bb2}, !- Source Object
  3,                                      !- Outlet Port
  {55b5aecf-7565-43fb-bfa8-e0c07e664509}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3bf0c0d7-1daa-4b18-ab32-f7d174a042a3}, !- Handle
  {354e235a-206f-4505-8063-3eec71091364}, !- Name
  {55b5aecf-7565-43fb-bfa8-e0c07e664509}, !- Source Object
  5,                                      !- Outlet Port
  {6ece8b0b-3016-44c5-a06b-47ee6c8d95af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08550772-a99e-44f3-aad4-0de3c9366b93}, !- Handle
  {ae3b1a2e-2eec-4c09-9817-d5754706c712}, !- Name
  {6ece8b0b-3016-44c5-a06b-47ee6c8d95af}, !- Source Object
  3,                                      !- Outlet Port
  {eafd83cf-cd2d-4934-aa91-df3a7d56a117}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {211fa012-7ace-46f2-ac94-6ed4dc8240e1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b6e4549b-43b1-4beb-90fe-42aebbceba94}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {0d215af7-7a4e-489d-b82a-64db158184e7}, !- Inlet Air Node Name
  {289f1bfe-ddd7-46bd-9859-315a23d35a5c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f810cb52-411e-4fa5-949f-04283efe3120}, !- Handle
  Node 21,                                !- Name
  {a64082b6-599f-4976-bd7d-bb2529b69a22}, !- Inlet Port
  {329ce53e-19d7-48da-8126-962f76720d94}; !- Outlet Port

OS:Connection,
  {25edc453-0820-4dc5-9f18-704ba68f2434}, !- Handle
  {b6378667-83fe-41f7-97a3-1d6dffb9b1ae}, !- Name
  {21333d3c-a41b-4c23-9de8-b36cb7e688d3}, !- Source Object
  3,                                      !- Outlet Port
  {76e99640-2625-4636-9e0f-1c4c170d5c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a64082b6-599f-4976-bd7d-bb2529b69a22}, !- Handle
  {e8275bf2-ec0d-441e-97ea-4384fbde2009}, !- Name
  {cc79aa5d-1362-496d-a633-68f776532b29}, !- Source Object
  12,                                     !- Outlet Port
  {f810cb52-411e-4fa5-949f-04283efe3120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329ce53e-19d7-48da-8126-962f76720d94}, !- Handle
  {b01b8e9b-0f00-4a3f-b28c-bfd3f94f1f0e}, !- Name
  {f810cb52-411e-4fa5-949f-04283efe3120}, !- Source Object
  3,                                      !- Outlet Port
  {584c6034-9b21-4ed5-8dd2-cf50af66a4d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d215af7-7a4e-489d-b82a-64db158184e7}, !- Handle
  {4fa7bd9e-f481-4e83-98d3-be0ed6c9fd0e}, !- Name
  {7c2a199b-4b7a-4cb5-a6f7-05dd0e4cdd61}, !- Source Object
  3,                                      !- Outlet Port
  {b6e4549b-43b1-4beb-90fe-42aebbceba94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {289f1bfe-ddd7-46bd-9859-315a23d35a5c}, !- Handle
  {ea49212d-3a41-4913-91fa-64d6d4a42b98}, !- Name
  {b6e4549b-43b1-4beb-90fe-42aebbceba94}, !- Source Object
  4,                                      !- Outlet Port
  {21333d3c-a41b-4c23-9de8-b36cb7e688d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- Handle
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule
  {c1ccaf2d-4219-4814-90ea-3238f91d415a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {006842a9-c854-4cba-bf36-d903ae77e309}, !- Supply Side Inlet Node Name
  {36367fa3-218d-44b2-b356-ede949d937b8}, !- Demand Side Outlet Node Name
  {e8f578b8-6bec-48e2-b6af-aa7c614a3bd9}, !- Demand Side Inlet Node A
  {0dd79694-acd8-4b51-9f85-b31342bae95f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6c2b20ce-4ae4-4338-9ba0-8aa6dbf6570a}, !- Handle
  Node 22,                                !- Name
  {006842a9-c854-4cba-bf36-d903ae77e309}, !- Inlet Port
  {78f441b5-bf05-4e12-a6d1-ee30eba09776}; !- Outlet Port

OS:Node,
  {129555f1-361b-4f12-9e80-4d2a303088a3}, !- Handle
  Node 23,                                !- Name
  {e908141f-5927-44e7-80c9-733138447e1f}, !- Inlet Port
  {0dd79694-acd8-4b51-9f85-b31342bae95f}; !- Outlet Port

OS:Connection,
  {006842a9-c854-4cba-bf36-d903ae77e309}, !- Handle
  {357e15be-2343-4804-a0cf-f703db3cc57c}, !- Name
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- Source Object
  8,                                      !- Outlet Port
  {6c2b20ce-4ae4-4338-9ba0-8aa6dbf6570a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd79694-acd8-4b51-9f85-b31342bae95f}, !- Handle
  {08af1cea-08e5-4f90-a7cc-1410fb8a2c36}, !- Name
  {129555f1-361b-4f12-9e80-4d2a303088a3}, !- Source Object
  3,                                      !- Outlet Port
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e8f1291e-c3a8-466b-b20d-826d27e0898e}, !- Handle
  Node 24,                                !- Name
  {e8f578b8-6bec-48e2-b6af-aa7c614a3bd9}, !- Inlet Port
  {efb61025-0375-4e24-9671-41b3d64a2c05}; !- Outlet Port

OS:Node,
  {fc67a3ee-d7fd-4197-ada9-c1d82790ee85}, !- Handle
  Node 25,                                !- Name
  {4441a53a-0eea-4cbf-8f8e-258f89599e9e}, !- Inlet Port
  {36367fa3-218d-44b2-b356-ede949d937b8}; !- Outlet Port

OS:Node,
  {f276e5f8-2940-45e8-8493-e28c40cb4671}, !- Handle
  Node 26,                                !- Name
  {5c72edc4-beae-4ae0-bdd5-04403607a4a3}, !- Inlet Port
  {204c4d2a-16e8-4b3d-8732-6486b5bcca1d}; !- Outlet Port

OS:Connection,
  {e8f578b8-6bec-48e2-b6af-aa7c614a3bd9}, !- Handle
  {74e63b0f-15f9-42dd-8787-4efcec6f8fce}, !- Name
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- Source Object
  10,                                     !- Outlet Port
  {e8f1291e-c3a8-466b-b20d-826d27e0898e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36367fa3-218d-44b2-b356-ede949d937b8}, !- Handle
  {97ea5578-730f-46cf-bc27-e7162da19e95}, !- Name
  {fc67a3ee-d7fd-4197-ada9-c1d82790ee85}, !- Source Object
  3,                                      !- Outlet Port
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03f7730e-fc70-4358-a407-fd6274acaa02}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {efb61025-0375-4e24-9671-41b3d64a2c05}, !- Inlet Node Name
  {09cf7b8d-c33d-41af-a0b8-5bf25f10af2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd0c80be-1908-4f14-888f-4818cfc4f414}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4441a53a-0eea-4cbf-8f8e-258f89599e9e}, !- Outlet Node Name
  {50455901-860e-4b4e-bf32-b46a7a91224b}; !- Inlet Node Name 1

OS:Connection,
  {efb61025-0375-4e24-9671-41b3d64a2c05}, !- Handle
  {24ca6a57-3f85-4120-9e59-7c25239b2e34}, !- Name
  {e8f1291e-c3a8-466b-b20d-826d27e0898e}, !- Source Object
  3,                                      !- Outlet Port
  {03f7730e-fc70-4358-a407-fd6274acaa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4441a53a-0eea-4cbf-8f8e-258f89599e9e}, !- Handle
  {396ae572-eb86-406f-878a-36ed278d16d3}, !- Name
  {bd0c80be-1908-4f14-888f-4818cfc4f414}, !- Source Object
  2,                                      !- Outlet Port
  {fc67a3ee-d7fd-4197-ada9-c1d82790ee85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b24e1faf-6498-443b-a1be-2de9658911f8}, !- Handle
  {cf02221a-a369-4e84-876a-cb82bec4476f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1c696def-95fc-4ee0-80c3-60679aa86399}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {84b0472b-2ac5-48dc-af50-b47480990e3a}, !- Control Zone Name
  {129555f1-361b-4f12-9e80-4d2a303088a3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5365bbce-3f4a-49dd-abfc-99665abc2137}, !- Handle
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f0d076cb-760e-4183-8896-9571de33eeb7}, !- Air Inlet Node Name
  {e908141f-5927-44e7-80c9-733138447e1f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f16a0e06-4a9d-452e-a35e-abbe543f83f2}, !- Handle
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b922e982-393e-4345-9dfd-bdf531ee3f85}, !- Air Inlet Node Name
  {aa973e7d-de50-4172-9a3a-e7901de9f38a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {417cc498-77d5-4374-8725-23fc4b3d67c2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58b99029-d057-4dc8-b8ba-6e62032bb4f1}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e444f9e1-b419-4bff-b663-0c0d4704e8d3}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a9cfa75-2e1e-4e3a-a4f7-0d47f79b7610}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {15ebce46-4db1-44c5-a0f4-54c43861d9f9}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44e5a4ef-4455-4fd5-b04f-90be0a2e2801}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4780b3b6-0033-4961-82ea-23f17eb50a25}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {2ea51e09-6e42-4f7f-94da-dcb4ef8325dc}, !- Handle
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 58kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {07e3dfbf-1c25-485a-88d2-2963c88becc1}, !- Air Inlet Node Name
  {a5368151-4440-4413-a89a-dc7ed729fc23}, !- Air Outlet Node Name
  {a24adee7-db1f-48ef-b9a2-13c3a362da97}, !- Total Cooling Capacity Function of Temperature Curve Name
  {938bd25b-c532-4b9d-ba80-be336d651601}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f5094253-3ee8-4d08-98a0-ec289094ce15}, !- Energy Input Ratio Function of Temperature Curve Name
  {f522f0ee-9c31-4685-ae49-e4f42945a531}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6e9525fd-95d2-42ca-b55d-ba1fbbd16b75}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {621be2a7-9281-4b01-b974-15441b7c46e8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f9ecb750-eb05-4f99-ba8f-7728b7841eed}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7348b0d1-4fdf-4673-b08b-a407cbf8991e}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3e4b152e-12dd-49cd-b965-8f93cc9ee415}, !- Maximum Fraction of Outdoor Air Schedule Name
  {80647347-7f5b-4675-9246-dcb53aafd5d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {80647347-7f5b-4675-9246-dcb53aafd5d9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f96a0d7-1e70-4e6e-8e65-01fa82d65076}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA Sys,            !- Name
  {7348b0d1-4fdf-4673-b08b-a407cbf8991e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fac6726b-2841-423b-9e7c-5bb681e28094}, !- Mixed Air Node Name
  {d9c29e6b-6256-4d60-b1a2-2fc90cd9d710}, !- Outdoor Air Stream Node Name
  {f093de8d-1aff-41b2-bba4-26b93c9b8665}, !- Relief Air Stream Node Name
  {78f441b5-bf05-4e12-a6d1-ee30eba09776}; !- Return Air Stream Node Name

OS:Node,
  {87a94352-e4cb-47e1-887a-66a83923c106}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {d9c29e6b-6256-4d60-b1a2-2fc90cd9d710}; !- Outlet Port

OS:Connection,
  {d9c29e6b-6256-4d60-b1a2-2fc90cd9d710}, !- Handle
  {cf6eb823-5b5b-437f-a370-15c7f8f64fb7}, !- Name
  {87a94352-e4cb-47e1-887a-66a83923c106}, !- Source Object
  3,                                      !- Outlet Port
  {1f96a0d7-1e70-4e6e-8e65-01fa82d65076}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0126721-25a1-4ef3-a355-88eccdb081bf}, !- Handle
  Node 28,                                !- Name
  {f093de8d-1aff-41b2-bba4-26b93c9b8665}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f093de8d-1aff-41b2-bba4-26b93c9b8665}, !- Handle
  {3f24f90f-c163-4934-a084-01c5ac943e96}, !- Name
  {1f96a0d7-1e70-4e6e-8e65-01fa82d65076}, !- Source Object
  7,                                      !- Outlet Port
  {b0126721-25a1-4ef3-a355-88eccdb081bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e908141f-5927-44e7-80c9-733138447e1f}, !- Handle
  {65950a19-d48e-4f32-a093-f67e82ff3465}, !- Name
  {5365bbce-3f4a-49dd-abfc-99665abc2137}, !- Source Object
  9,                                      !- Outlet Port
  {129555f1-361b-4f12-9e80-4d2a303088a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9492a5f9-4bfa-4ab7-8e00-cfcfc95b77f8}, !- Handle
  Node 29,                                !- Name
  {aa973e7d-de50-4172-9a3a-e7901de9f38a}, !- Inlet Port
  {f0d076cb-760e-4183-8896-9571de33eeb7}; !- Outlet Port

OS:Connection,
  {aa973e7d-de50-4172-9a3a-e7901de9f38a}, !- Handle
  {e24c826d-8fbc-4fda-aac2-4eeb173c9e91}, !- Name
  {f16a0e06-4a9d-452e-a35e-abbe543f83f2}, !- Source Object
  6,                                      !- Outlet Port
  {9492a5f9-4bfa-4ab7-8e00-cfcfc95b77f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d076cb-760e-4183-8896-9571de33eeb7}, !- Handle
  {97f56b6e-57f2-451b-8695-fdbd4a7b0a7e}, !- Name
  {9492a5f9-4bfa-4ab7-8e00-cfcfc95b77f8}, !- Source Object
  3,                                      !- Outlet Port
  {5365bbce-3f4a-49dd-abfc-99665abc2137}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bdc143c8-c7b7-49fa-8988-8b6ab13b47be}, !- Handle
  Node 30,                                !- Name
  {a5368151-4440-4413-a89a-dc7ed729fc23}, !- Inlet Port
  {b922e982-393e-4345-9dfd-bdf531ee3f85}; !- Outlet Port

OS:Connection,
  {a5368151-4440-4413-a89a-dc7ed729fc23}, !- Handle
  {0df9ba54-480f-44e2-bbea-a59be42f43e5}, !- Name
  {2ea51e09-6e42-4f7f-94da-dcb4ef8325dc}, !- Source Object
  8,                                      !- Outlet Port
  {bdc143c8-c7b7-49fa-8988-8b6ab13b47be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b922e982-393e-4345-9dfd-bdf531ee3f85}, !- Handle
  {5e42739e-5996-4951-996c-f30aeaed53fe}, !- Name
  {bdc143c8-c7b7-49fa-8988-8b6ab13b47be}, !- Source Object
  3,                                      !- Outlet Port
  {f16a0e06-4a9d-452e-a35e-abbe543f83f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {be2880f2-7f6e-44a9-b24e-73ee047bacd4}, !- Handle
  Node 31,                                !- Name
  {fac6726b-2841-423b-9e7c-5bb681e28094}, !- Inlet Port
  {07e3dfbf-1c25-485a-88d2-2963c88becc1}; !- Outlet Port

OS:Connection,
  {78f441b5-bf05-4e12-a6d1-ee30eba09776}, !- Handle
  {299ca38e-0cf0-4b00-b268-8d5b336646d9}, !- Name
  {6c2b20ce-4ae4-4338-9ba0-8aa6dbf6570a}, !- Source Object
  3,                                      !- Outlet Port
  {1f96a0d7-1e70-4e6e-8e65-01fa82d65076}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fac6726b-2841-423b-9e7c-5bb681e28094}, !- Handle
  {8d96f387-6cde-440e-96d5-179d1d7c1a12}, !- Name
  {1f96a0d7-1e70-4e6e-8e65-01fa82d65076}, !- Source Object
  5,                                      !- Outlet Port
  {be2880f2-7f6e-44a9-b24e-73ee047bacd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e3dfbf-1c25-485a-88d2-2963c88becc1}, !- Handle
  {1d02702d-a45f-480a-a515-bf54ed2a20e3}, !- Name
  {be2880f2-7f6e-44a9-b24e-73ee047bacd4}, !- Source Object
  3,                                      !- Outlet Port
  {2ea51e09-6e42-4f7f-94da-dcb4ef8325dc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c1ccaf2d-4219-4814-90ea-3238f91d415a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b67089ea-fa7e-497b-a6c3-0aa472694548}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {09cf7b8d-c33d-41af-a0b8-5bf25f10af2c}, !- Inlet Air Node Name
  {5c72edc4-beae-4ae0-bdd5-04403607a4a3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26a212b5-8d99-40b3-9c7e-81811e2c3b52}, !- Handle
  Node 32,                                !- Name
  {fc75c7c3-3e37-4f23-b3ec-1d94d418ad7e}, !- Inlet Port
  {50455901-860e-4b4e-bf32-b46a7a91224b}; !- Outlet Port

OS:Connection,
  {204c4d2a-16e8-4b3d-8732-6486b5bcca1d}, !- Handle
  {8bb14bf8-b1eb-4965-b05d-ba758826d0fd}, !- Name
  {f276e5f8-2940-45e8-8493-e28c40cb4671}, !- Source Object
  3,                                      !- Outlet Port
  {513b2773-cd1f-49e5-9aa5-7bf3800928b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc75c7c3-3e37-4f23-b3ec-1d94d418ad7e}, !- Handle
  {2bd6541e-5991-41b4-bd35-df765dbcfd04}, !- Name
  {84b0472b-2ac5-48dc-af50-b47480990e3a}, !- Source Object
  12,                                     !- Outlet Port
  {26a212b5-8d99-40b3-9c7e-81811e2c3b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50455901-860e-4b4e-bf32-b46a7a91224b}, !- Handle
  {76e378ce-65f3-4749-b592-b672af0ca7cb}, !- Name
  {26a212b5-8d99-40b3-9c7e-81811e2c3b52}, !- Source Object
  3,                                      !- Outlet Port
  {bd0c80be-1908-4f14-888f-4818cfc4f414}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09cf7b8d-c33d-41af-a0b8-5bf25f10af2c}, !- Handle
  {9fc65dea-ba82-4496-aa87-7d7ef50ba00d}, !- Name
  {03f7730e-fc70-4358-a407-fd6274acaa02}, !- Source Object
  3,                                      !- Outlet Port
  {b67089ea-fa7e-497b-a6c3-0aa472694548}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c72edc4-beae-4ae0-bdd5-04403607a4a3}, !- Handle
  {52f1f6fc-afda-4d08-bd87-dc1a72082b24}, !- Name
  {b67089ea-fa7e-497b-a6c3-0aa472694548}, !- Source Object
  4,                                      !- Outlet Port
  {f276e5f8-2940-45e8-8493-e28c40cb4671}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Handle
  RetailStripmall Type2_FAN_SCH,          !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  {2e5e9c08-5a35-45d5-94a0-1182dff714bf}, !- Default Day Schedule Name
  {a3a01265-10b6-4c03-9ab7-c2e5e95de09a}, !- Summer Design Day Schedule Name
  {df2af5ee-7659-45b5-887c-25e825068b0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e5e9c08-5a35-45d5-94a0-1182dff714bf}, !- Handle
  RetailStripmall Type2_FAN_SCH Default,  !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71690a27-1248-4c36-ac30-c32040bcbe4d}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3a01265-10b6-4c03-9ab7-c2e5e95de09a}, !- Handle
  RetailStripmall Type2_FAN_SCH Summer Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a20f023d-40a9-4bcc-930e-ae30fa729e44}, !- Handle
  Schedule Rule 42,                       !- Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06ce9e9e-0ed0-4b1f-bcb0-7c5afca07600}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ce9e9e-0ed0-4b1f-bcb0-7c5afca07600}, !- Handle
  RetailStripmall Type2_FAN_SCH SmrDsn|Wkdy Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {faf88deb-3921-4799-a021-fa5fddfa9889}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df2af5ee-7659-45b5-887c-25e825068b0c}, !- Handle
  RetailStripmall Type2_FAN_SCH Winter Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62f61b00-ab7c-442d-b0e4-b411a0676cd7}, !- Handle
  Schedule Rule 43,                       !- Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {805e090c-4248-4bd6-9e69-a73aaddf1ad3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {805e090c-4248-4bd6-9e69-a73aaddf1ad3}, !- Handle
  RetailStripmall Type2_FAN_SCH WntrDsn|Sat Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {38b23f71-ccab-448a-85f0-6efd148ba932}, !- Default Day Schedule Name
  {601b24e0-ba9a-4299-a59f-b57808317f66}, !- Summer Design Day Schedule Name
  {87daad69-2dd8-4df4-827b-3321f48364e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38b23f71-ccab-448a-85f0-6efd148ba932}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e57631e2-bfdd-456d-9304-d9ab8c1ec330}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {601b24e0-ba9a-4299-a59f-b57808317f66}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dcbafd55-8fa9-4977-a0e8-7e67c0c78eec}, !- Handle
  Schedule Rule 44,                       !- Name
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46bad0d2-afa1-4d2a-9eff-fa063f553f4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46bad0d2-afa1-4d2a-9eff-fa063f553f4f}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH SmrDsn|Wkdy Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7d525ae-a8a5-4ddf-8f0f-bc3c38523297}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87daad69-2dd8-4df4-827b-3321f48364e1}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4917b671-0aba-43d9-833f-7d5dda2aa566}, !- Handle
  Schedule Rule 45,                       !- Name
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc9b3f6-a8ef-4de1-b358-bd592ede40c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc9b3f6-a8ef-4de1-b358-bd592ede40c4}, !- Handle
  RetailStripmall Type2_MinOA_MotorizedDamper_SCH WntrDsn|Sat Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- Handle
  SMstore2 ZN PSZ-AC_3,                   !- Name
  ,                                       !- Controller List Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule
  {2b065405-a38a-4d78-884b-6b7e5cf2062a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bef7c921-a8de-41dc-9038-ab7b308f5585}, !- Supply Side Inlet Node Name
  {5d83a147-9916-4162-8fac-e03e11be4059}, !- Demand Side Outlet Node Name
  {cbb72d19-9524-4ae5-8fc6-38f91b6d678c}, !- Demand Side Inlet Node A
  {ec7c61f8-cf5c-44df-8790-9310f186189b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {babf8a68-4438-4904-b9ff-1d16e4b70338}, !- Handle
  Node 33,                                !- Name
  {bef7c921-a8de-41dc-9038-ab7b308f5585}, !- Inlet Port
  {d332e5d2-b4b9-48b1-a80c-5f8219bb957a}; !- Outlet Port

OS:Node,
  {21f6cfb1-8532-4197-bc50-cd7e265720c0}, !- Handle
  Node 34,                                !- Name
  {ea9205ec-964f-40d0-8bdd-3f075395b381}, !- Inlet Port
  {ec7c61f8-cf5c-44df-8790-9310f186189b}; !- Outlet Port

OS:Connection,
  {bef7c921-a8de-41dc-9038-ab7b308f5585}, !- Handle
  {089cbe0a-9261-415d-9af0-bdaceb5751df}, !- Name
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- Source Object
  8,                                      !- Outlet Port
  {babf8a68-4438-4904-b9ff-1d16e4b70338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7c61f8-cf5c-44df-8790-9310f186189b}, !- Handle
  {bcf3690f-2fc0-4ceb-beb6-150241056f76}, !- Name
  {21f6cfb1-8532-4197-bc50-cd7e265720c0}, !- Source Object
  3,                                      !- Outlet Port
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {81de8c6c-2fb9-47ba-8120-6ab3f8683dca}, !- Handle
  Node 35,                                !- Name
  {cbb72d19-9524-4ae5-8fc6-38f91b6d678c}, !- Inlet Port
  {2f8a7a54-3917-4a30-acc4-2302eb89714e}; !- Outlet Port

OS:Node,
  {d5eabf23-0742-4217-a560-8c05892907ba}, !- Handle
  Node 36,                                !- Name
  {66a6013a-023a-499f-8eb5-0cc0372ccb36}, !- Inlet Port
  {5d83a147-9916-4162-8fac-e03e11be4059}; !- Outlet Port

OS:Node,
  {f9d93dad-9746-45f4-8342-543b0d4ae168}, !- Handle
  Node 37,                                !- Name
  {525599fb-29e4-48b4-a76f-7a888920f878}, !- Inlet Port
  {a71bb037-022d-451b-820b-9328e26a5b88}; !- Outlet Port

OS:Connection,
  {cbb72d19-9524-4ae5-8fc6-38f91b6d678c}, !- Handle
  {e6affe68-130d-4a57-86ee-94e3c2085511}, !- Name
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- Source Object
  10,                                     !- Outlet Port
  {81de8c6c-2fb9-47ba-8120-6ab3f8683dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d83a147-9916-4162-8fac-e03e11be4059}, !- Handle
  {1fd75595-5d40-4b6a-add2-885847b56ad7}, !- Name
  {d5eabf23-0742-4217-a560-8c05892907ba}, !- Source Object
  3,                                      !- Outlet Port
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b28b2576-6326-42a5-806e-157bce40ff10}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2f8a7a54-3917-4a30-acc4-2302eb89714e}, !- Inlet Node Name
  {834bfcca-d398-4883-8177-74c6c6ea48e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f4955cf-0d77-40ff-bab4-4cc4d56a411f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {66a6013a-023a-499f-8eb5-0cc0372ccb36}, !- Outlet Node Name
  {e85fa9b9-3df5-4649-b6b4-18c788e0ee59}; !- Inlet Node Name 1

OS:Connection,
  {2f8a7a54-3917-4a30-acc4-2302eb89714e}, !- Handle
  {ba68472c-6b9d-4258-b37c-2936b09ba807}, !- Name
  {81de8c6c-2fb9-47ba-8120-6ab3f8683dca}, !- Source Object
  3,                                      !- Outlet Port
  {b28b2576-6326-42a5-806e-157bce40ff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a6013a-023a-499f-8eb5-0cc0372ccb36}, !- Handle
  {b4c7b17a-4dbe-4978-9584-851ac7f29bee}, !- Name
  {0f4955cf-0d77-40ff-bab4-4cc4d56a411f}, !- Source Object
  2,                                      !- Outlet Port
  {d5eabf23-0742-4217-a560-8c05892907ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32e3bded-b077-4926-bc1b-700d57fc121b}, !- Handle
  {98ba41cc-4a3a-43fb-a7f5-9106c3071291}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {3fdcfbfd-0235-4eba-8a92-d3a15d39d52a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {12492bf6-fe44-4353-a761-c59e4a62e571}, !- Control Zone Name
  {21f6cfb1-8532-4197-bc50-cd7e265720c0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5638cfe8-ab40-4bcc-9e22-64953c821ac3}, !- Handle
  SMstore2 ZN PSZ-AC_3 Fan,               !- Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c87791bb-6b9d-4830-8e71-0996d8068371}, !- Air Inlet Node Name
  {ea9205ec-964f-40d0-8bdd-3f075395b381}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {319cd256-48c7-4be6-bb4d-d142e4435eca}, !- Handle
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0cdc4563-db73-4dad-b5d4-faee84c5ed7b}, !- Air Inlet Node Name
  {cdaea34f-0d78-4d31-bdee-5264db03ac98}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a8faaf8a-7552-402d-b719-c46b51d76070}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9903f1cb-eeae-4ec2-9ded-849b92e1b27f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1df36bb6-7c98-4617-bd7b-6432d7d28a47}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {841c9e76-f633-4ccf-8809-6f0a5a19d981}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {dfe9c5b8-cc1e-483b-a070-b6b198cec588}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f58db85c-39d6-4428-adea-b21756d89b95}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0c1ae1d4-df93-404d-bf84-191594736566}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {8419ada8-dbd2-422a-ae2e-6080aed5b766}, !- Handle
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 58kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {aab439c7-458a-43cd-bab8-5499391e7810}, !- Air Inlet Node Name
  {416a8f63-5898-4438-b9ac-9d1fe8826bae}, !- Air Outlet Node Name
  {fbb3b3c5-ac45-4922-a305-67929c37742e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {769b1cff-8f2e-4680-901e-f1a08b1e8148}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c55b94c-afbc-4f16-8a85-adce61991588}, !- Energy Input Ratio Function of Temperature Curve Name
  {20b3adf9-3206-499b-bd57-508bd9a71600}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a906d1b9-de2c-410b-aafc-399d5d4cbb79}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {809d6e16-bc82-4074-a3a5-c28eb596a1fd}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {69637c51-94c8-42b9-8c89-e9a559a9d520}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {817f121e-9b52-49a8-90a4-295c95d554ee}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6c7c454a-dcab-44ab-bbdc-917461ec788c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2fb92a43-a3a8-474e-a60e-147fcd847b31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2fb92a43-a3a8-474e-a60e-147fcd847b31}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9b1b47d-7bf1-4af7-b161-47390f39cd3b}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA Sys,            !- Name
  {817f121e-9b52-49a8-90a4-295c95d554ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {201fdb44-c2a9-4f69-b6ea-9a8919d80abf}, !- Mixed Air Node Name
  {4e1a9caa-54ea-436b-a845-84c6b5144826}, !- Outdoor Air Stream Node Name
  {fef71558-08a6-48a7-9de0-fbd53885a748}, !- Relief Air Stream Node Name
  {d332e5d2-b4b9-48b1-a80c-5f8219bb957a}; !- Return Air Stream Node Name

OS:Node,
  {1ccf1203-9e31-476b-924f-a77c9eac3408}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {4e1a9caa-54ea-436b-a845-84c6b5144826}; !- Outlet Port

OS:Connection,
  {4e1a9caa-54ea-436b-a845-84c6b5144826}, !- Handle
  {5b187161-91c8-4ec3-973b-c5c3be48a17b}, !- Name
  {1ccf1203-9e31-476b-924f-a77c9eac3408}, !- Source Object
  3,                                      !- Outlet Port
  {d9b1b47d-7bf1-4af7-b161-47390f39cd3b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8494e80e-d588-4b2a-ab99-1134adbaad48}, !- Handle
  Node 39,                                !- Name
  {fef71558-08a6-48a7-9de0-fbd53885a748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fef71558-08a6-48a7-9de0-fbd53885a748}, !- Handle
  {c9531085-b3d1-46c1-a01b-48b2fcba24db}, !- Name
  {d9b1b47d-7bf1-4af7-b161-47390f39cd3b}, !- Source Object
  7,                                      !- Outlet Port
  {8494e80e-d588-4b2a-ab99-1134adbaad48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9205ec-964f-40d0-8bdd-3f075395b381}, !- Handle
  {46e62f3e-1325-4e0f-89be-9991a8454685}, !- Name
  {5638cfe8-ab40-4bcc-9e22-64953c821ac3}, !- Source Object
  9,                                      !- Outlet Port
  {21f6cfb1-8532-4197-bc50-cd7e265720c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18e33d86-984b-4fd1-82c4-f51141ec9f64}, !- Handle
  Node 40,                                !- Name
  {cdaea34f-0d78-4d31-bdee-5264db03ac98}, !- Inlet Port
  {c87791bb-6b9d-4830-8e71-0996d8068371}; !- Outlet Port

OS:Connection,
  {cdaea34f-0d78-4d31-bdee-5264db03ac98}, !- Handle
  {d7a94b84-b820-4b05-96da-1fa15579290d}, !- Name
  {319cd256-48c7-4be6-bb4d-d142e4435eca}, !- Source Object
  6,                                      !- Outlet Port
  {18e33d86-984b-4fd1-82c4-f51141ec9f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87791bb-6b9d-4830-8e71-0996d8068371}, !- Handle
  {cb2b5a67-b0cd-4ef5-b8f3-f8aaf607e267}, !- Name
  {18e33d86-984b-4fd1-82c4-f51141ec9f64}, !- Source Object
  3,                                      !- Outlet Port
  {5638cfe8-ab40-4bcc-9e22-64953c821ac3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1ecba6b8-7ec5-430c-815a-ac1228f3a14a}, !- Handle
  Node 41,                                !- Name
  {416a8f63-5898-4438-b9ac-9d1fe8826bae}, !- Inlet Port
  {0cdc4563-db73-4dad-b5d4-faee84c5ed7b}; !- Outlet Port

OS:Connection,
  {416a8f63-5898-4438-b9ac-9d1fe8826bae}, !- Handle
  {63e2362d-7da8-481a-b31f-62b3ee0d8ce9}, !- Name
  {8419ada8-dbd2-422a-ae2e-6080aed5b766}, !- Source Object
  8,                                      !- Outlet Port
  {1ecba6b8-7ec5-430c-815a-ac1228f3a14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cdc4563-db73-4dad-b5d4-faee84c5ed7b}, !- Handle
  {e107bbe6-5980-4165-ab32-3f609fb127f1}, !- Name
  {1ecba6b8-7ec5-430c-815a-ac1228f3a14a}, !- Source Object
  3,                                      !- Outlet Port
  {319cd256-48c7-4be6-bb4d-d142e4435eca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e5839c7-6132-46bd-88e7-e1533af8b237}, !- Handle
  Node 42,                                !- Name
  {201fdb44-c2a9-4f69-b6ea-9a8919d80abf}, !- Inlet Port
  {aab439c7-458a-43cd-bab8-5499391e7810}; !- Outlet Port

OS:Connection,
  {d332e5d2-b4b9-48b1-a80c-5f8219bb957a}, !- Handle
  {2930fcd2-60af-4083-aef1-8a0fc9428a00}, !- Name
  {babf8a68-4438-4904-b9ff-1d16e4b70338}, !- Source Object
  3,                                      !- Outlet Port
  {d9b1b47d-7bf1-4af7-b161-47390f39cd3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {201fdb44-c2a9-4f69-b6ea-9a8919d80abf}, !- Handle
  {ac7771f5-eae6-4571-bb41-21f65c647398}, !- Name
  {d9b1b47d-7bf1-4af7-b161-47390f39cd3b}, !- Source Object
  5,                                      !- Outlet Port
  {9e5839c7-6132-46bd-88e7-e1533af8b237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab439c7-458a-43cd-bab8-5499391e7810}, !- Handle
  {5f421eeb-a7b3-496f-84e4-8865d2a98859}, !- Name
  {9e5839c7-6132-46bd-88e7-e1533af8b237}, !- Source Object
  3,                                      !- Outlet Port
  {8419ada8-dbd2-422a-ae2e-6080aed5b766}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2b065405-a38a-4d78-884b-6b7e5cf2062a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d2a44823-2432-425c-bbc0-3918c5572073}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {834bfcca-d398-4883-8177-74c6c6ea48e0}, !- Inlet Air Node Name
  {525599fb-29e4-48b4-a76f-7a888920f878}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45941964-e718-4bea-ac2e-65c6a500bd00}, !- Handle
  Node 43,                                !- Name
  {40205294-b3c5-44f6-9637-d23a3d50aa98}, !- Inlet Port
  {e85fa9b9-3df5-4649-b6b4-18c788e0ee59}; !- Outlet Port

OS:Connection,
  {a71bb037-022d-451b-820b-9328e26a5b88}, !- Handle
  {65afde3e-f0f0-400e-b2e6-c073ad1ab487}, !- Name
  {f9d93dad-9746-45f4-8342-543b0d4ae168}, !- Source Object
  3,                                      !- Outlet Port
  {ded4cbac-168f-47a5-bd70-62dbb57fa846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40205294-b3c5-44f6-9637-d23a3d50aa98}, !- Handle
  {59fe902b-7352-40cd-aafa-3a2bac414fef}, !- Name
  {12492bf6-fe44-4353-a761-c59e4a62e571}, !- Source Object
  12,                                     !- Outlet Port
  {45941964-e718-4bea-ac2e-65c6a500bd00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85fa9b9-3df5-4649-b6b4-18c788e0ee59}, !- Handle
  {aa005b27-6a46-46dd-9529-6b3b8efc20c1}, !- Name
  {45941964-e718-4bea-ac2e-65c6a500bd00}, !- Source Object
  3,                                      !- Outlet Port
  {0f4955cf-0d77-40ff-bab4-4cc4d56a411f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {834bfcca-d398-4883-8177-74c6c6ea48e0}, !- Handle
  {ae3f66be-4140-491e-a5e3-d14973cd6140}, !- Name
  {b28b2576-6326-42a5-806e-157bce40ff10}, !- Source Object
  3,                                      !- Outlet Port
  {d2a44823-2432-425c-bbc0-3918c5572073}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {525599fb-29e4-48b4-a76f-7a888920f878}, !- Handle
  {d4dbace3-ba9d-4a74-921a-644e15847989}, !- Name
  {d2a44823-2432-425c-bbc0-3918c5572073}, !- Source Object
  4,                                      !- Outlet Port
  {f9d93dad-9746-45f4-8342-543b0d4ae168}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- Handle
  SMstore3 ZN PSZ-AC_4,                   !- Name
  ,                                       !- Controller List Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule
  {654e3c46-05b1-4fa9-aa2f-99919451ab95}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c816f77-ad5a-4aea-bcd4-76d933b3d631}, !- Supply Side Inlet Node Name
  {48453959-486f-4f7b-8706-885ca00bb5af}, !- Demand Side Outlet Node Name
  {8a6201e5-58e7-4904-920f-d9e88f067fd1}, !- Demand Side Inlet Node A
  {f27e6151-9353-4592-b7d2-d9a59d89d0a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {348dac0d-dfac-4bc2-b370-62c97560682e}, !- Handle
  Node 44,                                !- Name
  {4c816f77-ad5a-4aea-bcd4-76d933b3d631}, !- Inlet Port
  {78beff74-aa83-49df-b095-407b723b2ee7}; !- Outlet Port

OS:Node,
  {0351a991-bcab-408b-a2c8-58619acc192e}, !- Handle
  Node 45,                                !- Name
  {34fb0f0b-eb73-4214-8eec-3c6dde0bb6db}, !- Inlet Port
  {f27e6151-9353-4592-b7d2-d9a59d89d0a8}; !- Outlet Port

OS:Connection,
  {4c816f77-ad5a-4aea-bcd4-76d933b3d631}, !- Handle
  {6477ed7c-dbae-4e9b-82ec-74bcaba03a81}, !- Name
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- Source Object
  8,                                      !- Outlet Port
  {348dac0d-dfac-4bc2-b370-62c97560682e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27e6151-9353-4592-b7d2-d9a59d89d0a8}, !- Handle
  {94d678c0-a894-4d4b-ae3b-5a36c72c67df}, !- Name
  {0351a991-bcab-408b-a2c8-58619acc192e}, !- Source Object
  3,                                      !- Outlet Port
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66984d68-425b-4387-b3ae-8d40163c66b1}, !- Handle
  Node 46,                                !- Name
  {8a6201e5-58e7-4904-920f-d9e88f067fd1}, !- Inlet Port
  {6ddf78c2-ec96-412e-a9d7-50c2d4ae5343}; !- Outlet Port

OS:Node,
  {d3861348-5eb1-4130-a817-564d1be55241}, !- Handle
  Node 47,                                !- Name
  {35e12af5-750c-4331-acf4-dbae43788d00}, !- Inlet Port
  {48453959-486f-4f7b-8706-885ca00bb5af}; !- Outlet Port

OS:Node,
  {12934420-3b79-4e2d-9ccc-a9ac16ab5ec1}, !- Handle
  Node 48,                                !- Name
  {8c4a7a69-4ee7-4e0e-8871-744ba6a3d1bc}, !- Inlet Port
  {4b607496-0fb0-4681-9e61-adc5242c6c77}; !- Outlet Port

OS:Connection,
  {8a6201e5-58e7-4904-920f-d9e88f067fd1}, !- Handle
  {c49f69da-f81e-42a1-ae0f-256f633c8855}, !- Name
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- Source Object
  10,                                     !- Outlet Port
  {66984d68-425b-4387-b3ae-8d40163c66b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48453959-486f-4f7b-8706-885ca00bb5af}, !- Handle
  {570fe725-bb8c-47d5-864a-ec1156aaddfa}, !- Name
  {d3861348-5eb1-4130-a817-564d1be55241}, !- Source Object
  3,                                      !- Outlet Port
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4fa143a8-24ec-4f75-b00c-7d4ac1f878ae}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6ddf78c2-ec96-412e-a9d7-50c2d4ae5343}, !- Inlet Node Name
  {ed44f0c2-8f04-4873-8936-a789c007a2c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ce76602-8514-41c5-8ec5-a971392ef19f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {35e12af5-750c-4331-acf4-dbae43788d00}, !- Outlet Node Name
  {318fc30d-9b32-4a4d-8033-7aa7919b4240}; !- Inlet Node Name 1

OS:Connection,
  {6ddf78c2-ec96-412e-a9d7-50c2d4ae5343}, !- Handle
  {dc47d1cf-71e4-4a23-b90a-fa1fb219cc32}, !- Name
  {66984d68-425b-4387-b3ae-8d40163c66b1}, !- Source Object
  3,                                      !- Outlet Port
  {4fa143a8-24ec-4f75-b00c-7d4ac1f878ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e12af5-750c-4331-acf4-dbae43788d00}, !- Handle
  {2551709f-ba7b-494a-a02c-bf5ca965dd75}, !- Name
  {3ce76602-8514-41c5-8ec5-a971392ef19f}, !- Source Object
  2,                                      !- Outlet Port
  {d3861348-5eb1-4130-a817-564d1be55241}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8eaf9137-1f2e-430f-bf77-8233cff2b402}, !- Handle
  {3d102ebb-462c-4bf1-8391-43e3255823ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {0c89a42b-cef8-4fe2-ae66-d3310fa18ac4}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c40d9c4-119b-4830-94c6-7f133e2a92aa}, !- Control Zone Name
  {0351a991-bcab-408b-a2c8-58619acc192e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a8740a94-4e73-4a78-a899-779941ff2b4b}, !- Handle
  SMstore3 ZN PSZ-AC_4 Fan,               !- Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9605fc44-21e8-4eb3-8f2e-a0acdd915076}, !- Air Inlet Node Name
  {34fb0f0b-eb73-4214-8eec-3c6dde0bb6db}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e3025c28-7dfd-4897-9530-285a7dc30bc9}, !- Handle
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0a99796b-0c81-451a-90f4-5650855cdac6}, !- Air Inlet Node Name
  {e5dee12b-b26f-40bf-ba69-1c05cc2a2255}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e7ce1a6e-5692-4bfb-9a5b-06e6fec41a4b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74483de5-b393-49b3-82ec-d84803ee4c6d}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f7be631-1e04-4b91-981b-10eacaa669ed}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3af82905-184f-48e5-bbaa-2305d416d540}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {353198a3-8f9a-4df3-8961-b307541e962d}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98fc30c4-f147-426e-b75c-b60a96e6761b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {425ddd5f-9ec5-4321-b4eb-c37ce9e4ddbb}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {40f18b71-0040-419f-84ea-0821d2ad1b1f}, !- Handle
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 58kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {26eba482-a658-4032-972a-cfbe5cb6e246}, !- Air Inlet Node Name
  {03ae7e39-e8bb-491f-887f-1d726dac4ab0}, !- Air Outlet Node Name
  {04c71398-6fe4-44b1-b99b-81bc015fd1d3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1cd9f8e-f706-48ab-99f0-e911197db9f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03f4a6c5-716c-4eb6-b3fa-b50d5cbd85ae}, !- Energy Input Ratio Function of Temperature Curve Name
  {800d492f-b083-4066-9ed5-aaf096bab741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74150c85-6f07-45c4-b634-78b00e44004b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9ae56e6c-3792-457b-b75c-bcdc77a26a9d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {49016aa2-78db-4099-9719-74aa7f64e7d7}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {40223f0c-810d-4259-9c73-b7d3af645dd2}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7e040b2e-2f2d-44f4-a2de-526a78de8e40}, !- Maximum Fraction of Outdoor Air Schedule Name
  {610681e2-7b20-4f0a-a3fd-fa2cc589758c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {610681e2-7b20-4f0a-a3fd-fa2cc589758c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7070c71-ac66-40a2-a970-e2b90e0536a1}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA Sys,            !- Name
  {40223f0c-810d-4259-9c73-b7d3af645dd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5de4cd07-cc7b-4a50-b803-baefc71c7e79}, !- Mixed Air Node Name
  {d75fb8b8-bfa0-45df-a10d-806efc86790d}, !- Outdoor Air Stream Node Name
  {e3ea5278-b0db-4858-a6bb-59ed5aca3980}, !- Relief Air Stream Node Name
  {78beff74-aa83-49df-b095-407b723b2ee7}; !- Return Air Stream Node Name

OS:Node,
  {74ecbbce-48f4-498d-ad2a-6f464d979b7a}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {d75fb8b8-bfa0-45df-a10d-806efc86790d}; !- Outlet Port

OS:Connection,
  {d75fb8b8-bfa0-45df-a10d-806efc86790d}, !- Handle
  {6aff80e7-c429-4c38-a8bb-e0da5c932955}, !- Name
  {74ecbbce-48f4-498d-ad2a-6f464d979b7a}, !- Source Object
  3,                                      !- Outlet Port
  {b7070c71-ac66-40a2-a970-e2b90e0536a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95da3daf-b8e8-499e-a1e7-5c08482ac4ea}, !- Handle
  Node 50,                                !- Name
  {e3ea5278-b0db-4858-a6bb-59ed5aca3980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3ea5278-b0db-4858-a6bb-59ed5aca3980}, !- Handle
  {a1718c28-fac8-43bc-8526-f9d1dd27708c}, !- Name
  {b7070c71-ac66-40a2-a970-e2b90e0536a1}, !- Source Object
  7,                                      !- Outlet Port
  {95da3daf-b8e8-499e-a1e7-5c08482ac4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34fb0f0b-eb73-4214-8eec-3c6dde0bb6db}, !- Handle
  {bf7909b0-3804-4999-9c12-88a59a9c03f8}, !- Name
  {a8740a94-4e73-4a78-a899-779941ff2b4b}, !- Source Object
  9,                                      !- Outlet Port
  {0351a991-bcab-408b-a2c8-58619acc192e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dffae127-62f1-4ffb-9c70-d788a7a34612}, !- Handle
  Node 51,                                !- Name
  {e5dee12b-b26f-40bf-ba69-1c05cc2a2255}, !- Inlet Port
  {9605fc44-21e8-4eb3-8f2e-a0acdd915076}; !- Outlet Port

OS:Connection,
  {e5dee12b-b26f-40bf-ba69-1c05cc2a2255}, !- Handle
  {993eca2c-8b43-413d-9d63-dac895b186c6}, !- Name
  {e3025c28-7dfd-4897-9530-285a7dc30bc9}, !- Source Object
  6,                                      !- Outlet Port
  {dffae127-62f1-4ffb-9c70-d788a7a34612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9605fc44-21e8-4eb3-8f2e-a0acdd915076}, !- Handle
  {08d8b4c0-cf8f-4488-b888-c356308e3cc1}, !- Name
  {dffae127-62f1-4ffb-9c70-d788a7a34612}, !- Source Object
  3,                                      !- Outlet Port
  {a8740a94-4e73-4a78-a899-779941ff2b4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5e996a6-c824-431f-a961-eacf8b707a33}, !- Handle
  Node 52,                                !- Name
  {03ae7e39-e8bb-491f-887f-1d726dac4ab0}, !- Inlet Port
  {0a99796b-0c81-451a-90f4-5650855cdac6}; !- Outlet Port

OS:Connection,
  {03ae7e39-e8bb-491f-887f-1d726dac4ab0}, !- Handle
  {4016a5cb-1db2-43cc-919a-e533e8742219}, !- Name
  {40f18b71-0040-419f-84ea-0821d2ad1b1f}, !- Source Object
  8,                                      !- Outlet Port
  {c5e996a6-c824-431f-a961-eacf8b707a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a99796b-0c81-451a-90f4-5650855cdac6}, !- Handle
  {b573f0a5-b410-4976-a148-03ea73762549}, !- Name
  {c5e996a6-c824-431f-a961-eacf8b707a33}, !- Source Object
  3,                                      !- Outlet Port
  {e3025c28-7dfd-4897-9530-285a7dc30bc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ed1c821-9535-4f66-9196-491f81690ad9}, !- Handle
  Node 53,                                !- Name
  {5de4cd07-cc7b-4a50-b803-baefc71c7e79}, !- Inlet Port
  {26eba482-a658-4032-972a-cfbe5cb6e246}; !- Outlet Port

OS:Connection,
  {78beff74-aa83-49df-b095-407b723b2ee7}, !- Handle
  {560c2a03-e8ce-4495-9574-1a7c7879b6ad}, !- Name
  {348dac0d-dfac-4bc2-b370-62c97560682e}, !- Source Object
  3,                                      !- Outlet Port
  {b7070c71-ac66-40a2-a970-e2b90e0536a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5de4cd07-cc7b-4a50-b803-baefc71c7e79}, !- Handle
  {057a5bf3-23c4-45e1-a0c9-b0a804287d4e}, !- Name
  {b7070c71-ac66-40a2-a970-e2b90e0536a1}, !- Source Object
  5,                                      !- Outlet Port
  {8ed1c821-9535-4f66-9196-491f81690ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26eba482-a658-4032-972a-cfbe5cb6e246}, !- Handle
  {048d6c2a-86d2-418d-8432-d6b631445443}, !- Name
  {8ed1c821-9535-4f66-9196-491f81690ad9}, !- Source Object
  3,                                      !- Outlet Port
  {40f18b71-0040-419f-84ea-0821d2ad1b1f}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {654e3c46-05b1-4fa9-aa2f-99919451ab95}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {973cac22-776b-4a54-af62-9918de68d3eb}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {ed44f0c2-8f04-4873-8936-a789c007a2c5}, !- Inlet Air Node Name
  {8c4a7a69-4ee7-4e0e-8871-744ba6a3d1bc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44f826e8-6e77-46ea-8caf-0b07387eede8}, !- Handle
  Node 54,                                !- Name
  {f988ace4-e179-4320-bf97-3d33e9f85733}, !- Inlet Port
  {318fc30d-9b32-4a4d-8033-7aa7919b4240}; !- Outlet Port

OS:Connection,
  {4b607496-0fb0-4681-9e61-adc5242c6c77}, !- Handle
  {bfdd2aa0-81ea-463c-8b7d-778de7c190ac}, !- Name
  {12934420-3b79-4e2d-9ccc-a9ac16ab5ec1}, !- Source Object
  3,                                      !- Outlet Port
  {8742b376-bc1e-4a63-8f78-f8a4309e6e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f988ace4-e179-4320-bf97-3d33e9f85733}, !- Handle
  {3fc1a773-1809-40a6-ac13-cbdebfb612d7}, !- Name
  {3c40d9c4-119b-4830-94c6-7f133e2a92aa}, !- Source Object
  12,                                     !- Outlet Port
  {44f826e8-6e77-46ea-8caf-0b07387eede8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318fc30d-9b32-4a4d-8033-7aa7919b4240}, !- Handle
  {224e412c-1806-47db-a90f-6044b1f7d898}, !- Name
  {44f826e8-6e77-46ea-8caf-0b07387eede8}, !- Source Object
  3,                                      !- Outlet Port
  {3ce76602-8514-41c5-8ec5-a971392ef19f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed44f0c2-8f04-4873-8936-a789c007a2c5}, !- Handle
  {02a75dff-bfa5-45cd-aae1-a1ae39450bd7}, !- Name
  {4fa143a8-24ec-4f75-b00c-7d4ac1f878ae}, !- Source Object
  3,                                      !- Outlet Port
  {973cac22-776b-4a54-af62-9918de68d3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c4a7a69-4ee7-4e0e-8871-744ba6a3d1bc}, !- Handle
  {f586e9bc-af28-49ac-b791-2a3c42cc9467}, !- Name
  {973cac22-776b-4a54-af62-9918de68d3eb}, !- Source Object
  4,                                      !- Outlet Port
  {12934420-3b79-4e2d-9ccc-a9ac16ab5ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- Handle
  SMstore4 ZN PSZ-AC_5,                   !- Name
  ,                                       !- Controller List Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule
  {85ebf74a-de10-4b26-aea5-24b92819635a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {933ff721-33fb-40ed-b688-de12fd4b9037}, !- Supply Side Inlet Node Name
  {984924c9-e558-4e0d-b192-88a42db8ce35}, !- Demand Side Outlet Node Name
  {547c1a50-5936-4639-a0ac-36e588230311}, !- Demand Side Inlet Node A
  {06eb829f-1943-466f-b971-c5d3553b4947}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {272f0faf-2d22-4604-8ec2-61d35f473121}, !- Handle
  Node 55,                                !- Name
  {933ff721-33fb-40ed-b688-de12fd4b9037}, !- Inlet Port
  {47d316df-91a9-4a40-b609-39bcfc724ecb}; !- Outlet Port

OS:Node,
  {aefeb17b-db30-4d81-81ab-8d7ef9468269}, !- Handle
  Node 56,                                !- Name
  {ccca0cda-c4a2-4d25-b2bf-0662cc311de1}, !- Inlet Port
  {06eb829f-1943-466f-b971-c5d3553b4947}; !- Outlet Port

OS:Connection,
  {933ff721-33fb-40ed-b688-de12fd4b9037}, !- Handle
  {a0db1c2d-6d35-471b-acaa-6cb5f7eb24a1}, !- Name
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- Source Object
  8,                                      !- Outlet Port
  {272f0faf-2d22-4604-8ec2-61d35f473121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06eb829f-1943-466f-b971-c5d3553b4947}, !- Handle
  {2e86dfc0-2c69-4c81-b32d-7b33164ee1c1}, !- Name
  {aefeb17b-db30-4d81-81ab-8d7ef9468269}, !- Source Object
  3,                                      !- Outlet Port
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {97ce9066-89bd-43c7-9d1e-4c4053e14097}, !- Handle
  Node 57,                                !- Name
  {547c1a50-5936-4639-a0ac-36e588230311}, !- Inlet Port
  {1eb874c2-ee20-4a12-aeaa-0e60528e5f07}; !- Outlet Port

OS:Node,
  {091d1ef1-8796-4f9a-a0a1-01328928a6c4}, !- Handle
  Node 58,                                !- Name
  {e906ae7b-60d6-4e85-a656-28d88f21b24f}, !- Inlet Port
  {984924c9-e558-4e0d-b192-88a42db8ce35}; !- Outlet Port

OS:Node,
  {648c9c81-be59-41ec-8551-53873e2b4032}, !- Handle
  Node 59,                                !- Name
  {c6881481-2942-419e-8bc7-e9dcc99bb817}, !- Inlet Port
  {9695f2ed-dc6c-4215-83fc-55bf67455adb}; !- Outlet Port

OS:Connection,
  {547c1a50-5936-4639-a0ac-36e588230311}, !- Handle
  {f3dc89a5-ec9e-4455-8306-c5fbd5ae73b4}, !- Name
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- Source Object
  10,                                     !- Outlet Port
  {97ce9066-89bd-43c7-9d1e-4c4053e14097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984924c9-e558-4e0d-b192-88a42db8ce35}, !- Handle
  {aaf4b84b-da61-4551-ae40-98f286f36894}, !- Name
  {091d1ef1-8796-4f9a-a0a1-01328928a6c4}, !- Source Object
  3,                                      !- Outlet Port
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81e9b823-2585-41db-b31d-fe9b0691863a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1eb874c2-ee20-4a12-aeaa-0e60528e5f07}, !- Inlet Node Name
  {1be34608-91f7-4c0e-94f8-4733bc364fd9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ebca0e0-864f-4bbf-a2a0-367567afa255}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e906ae7b-60d6-4e85-a656-28d88f21b24f}, !- Outlet Node Name
  {30bd1bca-9bf0-4859-9f8e-6b4596376dd6}; !- Inlet Node Name 1

OS:Connection,
  {1eb874c2-ee20-4a12-aeaa-0e60528e5f07}, !- Handle
  {8a1b1686-b554-4892-a296-a06ffc9a6ae8}, !- Name
  {97ce9066-89bd-43c7-9d1e-4c4053e14097}, !- Source Object
  3,                                      !- Outlet Port
  {81e9b823-2585-41db-b31d-fe9b0691863a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e906ae7b-60d6-4e85-a656-28d88f21b24f}, !- Handle
  {e1c284e0-4d86-4cfc-b8b5-9b947a5199e7}, !- Name
  {3ebca0e0-864f-4bbf-a2a0-367567afa255}, !- Source Object
  2,                                      !- Outlet Port
  {091d1ef1-8796-4f9a-a0a1-01328928a6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe339306-271f-4d44-b010-75c20e63f9a0}, !- Handle
  {8db7e0f9-bde0-43bd-9dd7-5c10e1c629e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {df21a998-a485-4ba5-b418-802761b14dca}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4b559de-497e-49eb-a965-7e27849ef737}, !- Control Zone Name
  {aefeb17b-db30-4d81-81ab-8d7ef9468269}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2b0261f1-854d-4342-ae78-e94c2ca45e41}, !- Handle
  SMstore4 ZN PSZ-AC_5 Fan,               !- Name
  {a23d02bd-997d-4f4f-929a-d5131963c08e}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e3a3349c-70b5-4b68-be15-d14b5302d14f}, !- Air Inlet Node Name
  {ccca0cda-c4a2-4d25-b2bf-0662cc311de1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6e2395c0-e846-4d30-a42c-16426bb2c2da}, !- Handle
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1fd7a335-3ffa-4678-8b70-4115fbc0f2a4}, !- Air Inlet Node Name
  {2b0de72a-bc62-4660-a1e4-74b8d1007405}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {67b20c5f-cbc7-46cd-9ec6-6e39c8173594}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cb71d50-6aff-4fab-a8d8-33d21efa2f35}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d5dbc72-aa57-44a7-b237-daa358091297}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {508d299e-e215-4cc6-ae73-e7bbcc7eacb6}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {79fa8512-ca68-46c6-a428-c01df7db3881}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e42fe5e-5fd5-4255-ad93-7f31eeee9f43}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {63502b1b-619e-415f-a2fb-1bb15f723070}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {4070c450-3886-4017-8cdf-59960709165e}, !- Handle
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 59kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {62f7b27c-9e08-48cd-8c71-8866ac8ffdd7}, !- Air Inlet Node Name
  {78c0208e-7ba3-4cd2-affe-5601db6857c1}, !- Air Outlet Node Name
  {be51c7b6-e319-4207-aff5-1bc4dc8c5e1c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {694ab4e0-02f6-481e-af17-a12f90472a0d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d04c288d-9f23-42b7-8594-ca692ede528b}, !- Energy Input Ratio Function of Temperature Curve Name
  {64172814-3c80-4ddd-ae48-40dfc51c04af}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e8c1b01-2af8-484b-b169-0c44873f18ce}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5aaf0eef-9e92-4453-aa8d-70b661b7c039}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6419f5d5-61b3-4653-8c6f-4d75dd93d9fc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {89227923-1ae4-4c9b-9c09-2d8a9b3d76e4}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bd7809ac-6e18-4414-9dd8-fc5fdd664ea1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5ffb05f3-006b-4b2b-8bf1-d1148f271f1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ffb05f3-006b-4b2b-8bf1-d1148f271f1c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf800a2a-6d39-43c7-bb58-33d732fd8a3a}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA Sys,            !- Name
  {89227923-1ae4-4c9b-9c09-2d8a9b3d76e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c60591d-6ff0-4fcd-9f0f-0da9be60293d}, !- Mixed Air Node Name
  {6634c044-0c49-41fe-ba29-b116b99d8b94}, !- Outdoor Air Stream Node Name
  {996aa840-9ba9-4c3f-8d2f-1ae5948a339b}, !- Relief Air Stream Node Name
  {47d316df-91a9-4a40-b609-39bcfc724ecb}; !- Return Air Stream Node Name

OS:Node,
  {5e9d8e78-84ea-4fc7-b049-663abfdc1913}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {6634c044-0c49-41fe-ba29-b116b99d8b94}; !- Outlet Port

OS:Connection,
  {6634c044-0c49-41fe-ba29-b116b99d8b94}, !- Handle
  {c847dd27-6b8e-4412-88dd-575d8e12892e}, !- Name
  {5e9d8e78-84ea-4fc7-b049-663abfdc1913}, !- Source Object
  3,                                      !- Outlet Port
  {bf800a2a-6d39-43c7-bb58-33d732fd8a3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b88f3f9d-d01c-4a24-bd45-1d93b34b6e15}, !- Handle
  Node 61,                                !- Name
  {996aa840-9ba9-4c3f-8d2f-1ae5948a339b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {996aa840-9ba9-4c3f-8d2f-1ae5948a339b}, !- Handle
  {fe2f6d79-7607-4be0-8081-d771a05fc6cd}, !- Name
  {bf800a2a-6d39-43c7-bb58-33d732fd8a3a}, !- Source Object
  7,                                      !- Outlet Port
  {b88f3f9d-d01c-4a24-bd45-1d93b34b6e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccca0cda-c4a2-4d25-b2bf-0662cc311de1}, !- Handle
  {c30ce074-cbb3-4cc1-abd1-a033d909bff9}, !- Name
  {2b0261f1-854d-4342-ae78-e94c2ca45e41}, !- Source Object
  9,                                      !- Outlet Port
  {aefeb17b-db30-4d81-81ab-8d7ef9468269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be7896c8-0c69-4815-9d46-e3b21060607a}, !- Handle
  Node 62,                                !- Name
  {2b0de72a-bc62-4660-a1e4-74b8d1007405}, !- Inlet Port
  {e3a3349c-70b5-4b68-be15-d14b5302d14f}; !- Outlet Port

OS:Connection,
  {2b0de72a-bc62-4660-a1e4-74b8d1007405}, !- Handle
  {5aa0da7d-0477-4ade-a82b-a38d2275457a}, !- Name
  {6e2395c0-e846-4d30-a42c-16426bb2c2da}, !- Source Object
  6,                                      !- Outlet Port
  {be7896c8-0c69-4815-9d46-e3b21060607a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a3349c-70b5-4b68-be15-d14b5302d14f}, !- Handle
  {0b7a3917-d76b-4bbe-8575-c652566d5053}, !- Name
  {be7896c8-0c69-4815-9d46-e3b21060607a}, !- Source Object
  3,                                      !- Outlet Port
  {2b0261f1-854d-4342-ae78-e94c2ca45e41}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {367d5e05-745e-43f8-a0d6-1d2253b71382}, !- Handle
  Node 63,                                !- Name
  {78c0208e-7ba3-4cd2-affe-5601db6857c1}, !- Inlet Port
  {1fd7a335-3ffa-4678-8b70-4115fbc0f2a4}; !- Outlet Port

OS:Connection,
  {78c0208e-7ba3-4cd2-affe-5601db6857c1}, !- Handle
  {dc922765-a1f5-4b13-b78b-1faf63c1cfb4}, !- Name
  {4070c450-3886-4017-8cdf-59960709165e}, !- Source Object
  8,                                      !- Outlet Port
  {367d5e05-745e-43f8-a0d6-1d2253b71382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd7a335-3ffa-4678-8b70-4115fbc0f2a4}, !- Handle
  {4edfdc1f-ac49-4684-a5d3-deab17efbd90}, !- Name
  {367d5e05-745e-43f8-a0d6-1d2253b71382}, !- Source Object
  3,                                      !- Outlet Port
  {6e2395c0-e846-4d30-a42c-16426bb2c2da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c359d20-3e61-4e4c-9f8d-51c08d1fc826}, !- Handle
  Node 64,                                !- Name
  {6c60591d-6ff0-4fcd-9f0f-0da9be60293d}, !- Inlet Port
  {62f7b27c-9e08-48cd-8c71-8866ac8ffdd7}; !- Outlet Port

OS:Connection,
  {47d316df-91a9-4a40-b609-39bcfc724ecb}, !- Handle
  {4faee120-e433-42f5-b333-a35ac5bcc189}, !- Name
  {272f0faf-2d22-4604-8ec2-61d35f473121}, !- Source Object
  3,                                      !- Outlet Port
  {bf800a2a-6d39-43c7-bb58-33d732fd8a3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c60591d-6ff0-4fcd-9f0f-0da9be60293d}, !- Handle
  {2b4f768a-9539-409d-a64a-9470b92aa00a}, !- Name
  {bf800a2a-6d39-43c7-bb58-33d732fd8a3a}, !- Source Object
  5,                                      !- Outlet Port
  {9c359d20-3e61-4e4c-9f8d-51c08d1fc826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f7b27c-9e08-48cd-8c71-8866ac8ffdd7}, !- Handle
  {d011b08b-eef6-452d-bb66-728071baec30}, !- Name
  {9c359d20-3e61-4e4c-9f8d-51c08d1fc826}, !- Source Object
  3,                                      !- Outlet Port
  {4070c450-3886-4017-8cdf-59960709165e}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {85ebf74a-de10-4b26-aea5-24b92819635a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2e787c4c-e811-4240-8958-7696d2679b30}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {1be34608-91f7-4c0e-94f8-4733bc364fd9}, !- Inlet Air Node Name
  {c6881481-2942-419e-8bc7-e9dcc99bb817}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f75e068f-22f2-424c-a0cf-0513ec12e9cf}, !- Handle
  Node 65,                                !- Name
  {9428b85d-fe99-4867-bfa4-f51932898c7b}, !- Inlet Port
  {30bd1bca-9bf0-4859-9f8e-6b4596376dd6}; !- Outlet Port

OS:Connection,
  {9695f2ed-dc6c-4215-83fc-55bf67455adb}, !- Handle
  {7c8f9f2a-8f91-407f-ac23-ebb9fefa79ba}, !- Name
  {648c9c81-be59-41ec-8551-53873e2b4032}, !- Source Object
  3,                                      !- Outlet Port
  {4b18edab-c283-46ae-8a05-847d6985feb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9428b85d-fe99-4867-bfa4-f51932898c7b}, !- Handle
  {b511211e-6b9a-4c5f-a89d-b9b9ed4a788a}, !- Name
  {b4b559de-497e-49eb-a965-7e27849ef737}, !- Source Object
  12,                                     !- Outlet Port
  {f75e068f-22f2-424c-a0cf-0513ec12e9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bd1bca-9bf0-4859-9f8e-6b4596376dd6}, !- Handle
  {e6982120-e8dc-49ba-802d-fc4988d7183f}, !- Name
  {f75e068f-22f2-424c-a0cf-0513ec12e9cf}, !- Source Object
  3,                                      !- Outlet Port
  {3ebca0e0-864f-4bbf-a2a0-367567afa255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1be34608-91f7-4c0e-94f8-4733bc364fd9}, !- Handle
  {3465ab28-44e4-4fec-af03-e494982777db}, !- Name
  {81e9b823-2585-41db-b31d-fe9b0691863a}, !- Source Object
  3,                                      !- Outlet Port
  {2e787c4c-e811-4240-8958-7696d2679b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6881481-2942-419e-8bc7-e9dcc99bb817}, !- Handle
  {95903df4-637d-449a-9b53-29866b7318b7}, !- Name
  {2e787c4c-e811-4240-8958-7696d2679b30}, !- Source Object
  4,                                      !- Outlet Port
  {648c9c81-be59-41ec-8551-53873e2b4032}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Handle
  RetailStripmall Type3_FAN_SCH,          !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  {6994d430-6a2c-44bb-832a-2c83bfb33915}, !- Default Day Schedule Name
  {ca516c80-05d0-4738-a5cd-3af7f2e8d782}, !- Summer Design Day Schedule Name
  {7e272c16-0010-448b-a485-163928afb194}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6994d430-6a2c-44bb-832a-2c83bfb33915}, !- Handle
  RetailStripmall Type3_FAN_SCH Default,  !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d254d284-3907-4e8a-921c-62a7a62c25c1}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca516c80-05d0-4738-a5cd-3af7f2e8d782}, !- Handle
  RetailStripmall Type3_FAN_SCH Summer Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae78271c-2339-445f-966e-4e08e1fde771}, !- Handle
  Schedule Rule 46,                       !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a0db3b6-06c1-4b56-aeb7-c6f349d0ea39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a0db3b6-06c1-4b56-aeb7-c6f349d0ea39}, !- Handle
  RetailStripmall Type3_FAN_SCH SmrDsn|Wkdy Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a7f35db4-b7aa-4391-b0df-8a66c22e1ee4}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e272c16-0010-448b-a485-163928afb194}, !- Handle
  RetailStripmall Type3_FAN_SCH Winter Design Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {631c616a-fa98-4d88-9ab9-fc9e2f4d6e36}, !- Handle
  Schedule Rule 47,                       !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd2a07e1-f9f1-4e2a-b911-0f271605e0d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd2a07e1-f9f1-4e2a-b911-0f271605e0d5}, !- Handle
  RetailStripmall Type3_FAN_SCH WntrDsn|Sat Day, !- Name
  {bd97d19d-c522-4f6f-ad69-ffa6b0237b94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {ac8a5e76-8bd1-4916-872b-40e81baf158a}, !- Default Day Schedule Name
  {43d73dc0-9809-4cfa-8600-53c20758bd57}, !- Summer Design Day Schedule Name
  {0e7385c3-ff7b-4058-8c6f-5d29d1f38245}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac8a5e76-8bd1-4916-872b-40e81baf158a}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fd6cd6ff-fdb8-4309-bd4b-1d09bf7e32bf}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43d73dc0-9809-4cfa-8600-53c20758bd57}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {766ff983-9bdd-4376-b1b9-efe11d0a07ab}, !- Handle
  Schedule Rule 48,                       !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ce3485a-3a80-4ee7-abf7-dc63a039bb3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce3485a-3a80-4ee7-abf7-dc63a039bb3f}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH SmrDsn|Wkdy Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60d64479-85bb-40de-82d4-830e6a1c4e38}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e7385c3-ff7b-4058-8c6f-5d29d1f38245}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2cc70f44-9af1-4ba7-96e1-6e256ab291fd}, !- Handle
  Schedule Rule 49,                       !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3699e9ee-be28-4300-9044-aaf7249d60a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3699e9ee-be28-4300-9044-aaf7249d60a0}, !- Handle
  RetailStripmall Type3_MinOA_MotorizedDamper_SCH WntrDsn|Sat Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- Handle
  LGstore2 ZN PSZ-AC_6,                   !- Name
  ,                                       !- Controller List Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule
  {34bde9f2-5cd2-4ef5-bd50-3825fdd3dbb8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13e238b8-de27-4432-8f75-267b624e5fe9}, !- Supply Side Inlet Node Name
  {4ef215b4-5d51-46ab-9a49-62cf58053c47}, !- Demand Side Outlet Node Name
  {037f9930-6e6e-4bd4-9119-04603bd1f48b}, !- Demand Side Inlet Node A
  {731fba90-fc14-4b13-a1d5-03dd37488c57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {5e28a0cb-3ccc-467d-b3d3-892bd697e023}, !- Handle
  Node 66,                                !- Name
  {13e238b8-de27-4432-8f75-267b624e5fe9}, !- Inlet Port
  {7b9c3c87-6936-4dfd-a118-47fbc211e6c6}; !- Outlet Port

OS:Node,
  {75b61d07-ee8d-408a-b5be-73a1966ff329}, !- Handle
  Node 67,                                !- Name
  {84fbdb1c-96d1-49b9-afc5-48f598ce8f60}, !- Inlet Port
  {731fba90-fc14-4b13-a1d5-03dd37488c57}; !- Outlet Port

OS:Connection,
  {13e238b8-de27-4432-8f75-267b624e5fe9}, !- Handle
  {2fb79abb-e95f-4a61-93e7-843a9854ba0b}, !- Name
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- Source Object
  8,                                      !- Outlet Port
  {5e28a0cb-3ccc-467d-b3d3-892bd697e023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731fba90-fc14-4b13-a1d5-03dd37488c57}, !- Handle
  {4c345ba0-4382-4b53-a1f2-bdb4a22f22f4}, !- Name
  {75b61d07-ee8d-408a-b5be-73a1966ff329}, !- Source Object
  3,                                      !- Outlet Port
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4a011c97-4598-4737-a54d-580647d00f70}, !- Handle
  Node 68,                                !- Name
  {037f9930-6e6e-4bd4-9119-04603bd1f48b}, !- Inlet Port
  {0333963b-b29e-40b2-9058-b57fe7a65ac4}; !- Outlet Port

OS:Node,
  {11626cc8-ad59-4911-9c4b-eaba864c8e3b}, !- Handle
  Node 69,                                !- Name
  {27fdf96a-f7bb-4aa4-bfee-438fa0ef977e}, !- Inlet Port
  {4ef215b4-5d51-46ab-9a49-62cf58053c47}; !- Outlet Port

OS:Node,
  {ce6d9d43-319c-4d95-b924-ee20aeebb8e2}, !- Handle
  Node 70,                                !- Name
  {d5c3dd5f-950f-4511-a980-2ad147661b68}, !- Inlet Port
  {2b6d591c-40e9-4ad0-9a1d-03d28698479e}; !- Outlet Port

OS:Connection,
  {037f9930-6e6e-4bd4-9119-04603bd1f48b}, !- Handle
  {d4b2ab12-0393-4590-9ead-06d2542e845d}, !- Name
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- Source Object
  10,                                     !- Outlet Port
  {4a011c97-4598-4737-a54d-580647d00f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef215b4-5d51-46ab-9a49-62cf58053c47}, !- Handle
  {294df579-f6fe-4b73-815b-2549921e7c18}, !- Name
  {11626cc8-ad59-4911-9c4b-eaba864c8e3b}, !- Source Object
  3,                                      !- Outlet Port
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9771ca4-1e9d-482f-8849-537d3bd641da}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0333963b-b29e-40b2-9058-b57fe7a65ac4}, !- Inlet Node Name
  {1101e363-8861-4201-b79b-73bdec366963}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09a61150-0120-4300-92a8-74e3d29f7684}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {27fdf96a-f7bb-4aa4-bfee-438fa0ef977e}, !- Outlet Node Name
  {543cad7c-19af-44de-bb23-661178d47982}; !- Inlet Node Name 1

OS:Connection,
  {0333963b-b29e-40b2-9058-b57fe7a65ac4}, !- Handle
  {aad63541-f02b-4787-b695-afbca261840f}, !- Name
  {4a011c97-4598-4737-a54d-580647d00f70}, !- Source Object
  3,                                      !- Outlet Port
  {a9771ca4-1e9d-482f-8849-537d3bd641da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fdf96a-f7bb-4aa4-bfee-438fa0ef977e}, !- Handle
  {5723eafc-deec-473b-80ed-f8c07121e0a1}, !- Name
  {09a61150-0120-4300-92a8-74e3d29f7684}, !- Source Object
  2,                                      !- Outlet Port
  {11626cc8-ad59-4911-9c4b-eaba864c8e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41c346a4-c247-472e-bee1-e0cf1562aee5}, !- Handle
  {850a99a4-6689-4529-96a9-713dd8c4b64b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d0eb8d2d-7b0d-41ba-9ea9-637069346895}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fa19c869-ea7b-43c2-ab58-d5222ee947c9}, !- Control Zone Name
  {75b61d07-ee8d-408a-b5be-73a1966ff329}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {14c52187-7601-4355-9482-62ec36f86e73}, !- Handle
  LGstore2 ZN PSZ-AC_6 Fan,               !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4dd37d1b-b873-412c-a1d2-ed64c6ecb0e4}, !- Air Inlet Node Name
  {84fbdb1c-96d1-49b9-afc5-48f598ce8f60}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {db0fc86a-ed65-41ec-9eea-39c7c382e344}, !- Handle
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ffa1e79f-a091-4da9-ab1e-46d3987417de}, !- Air Inlet Node Name
  {84d52ae8-65f0-4c8f-9740-9eb99c866645}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {f438d619-5ac4-4cd5-ae53-5d6c28f9c984}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57be3c3e-e346-4957-b1fe-8daef1155858}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f9865e9-7883-4967-89c6-202289a37033}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56bb6bfb-0d8b-4167-8a8b-255bfea3ecc9}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5c722263-d668-470b-a918-380bd2f6fed4}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {875d613f-dbb5-4cf4-bc82-074efdec6141}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b209ea1c-b849-4ef9-90aa-ad5d993bd49c}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {ccc934d0-1b50-41bb-8fd2-d473bf028d65}, !- Handle
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 111kBtu/hr 11.0EER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {53425ca4-dbb1-4152-8d81-8efb3fd8720f}, !- Air Inlet Node Name
  {63b9139c-81af-4cf4-a305-5fc2f369259f}, !- Air Outlet Node Name
  {5b9148e4-061c-43ef-b449-256f4b14066b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe5e61bb-2708-4800-97e9-0ac8882c4386}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {412fdb14-c2da-46fc-b044-c1566d340045}, !- Energy Input Ratio Function of Temperature Curve Name
  {016fee30-2628-4083-9ded-bf01f5b00658}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5d367773-0682-4616-aca3-831fd84a5035}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {7ae8ef5c-23ab-456c-bf50-44cac359a8d3}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e4f5a964-74e5-40d9-a5d7-7d5696ebe9ba}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {57b0c3d9-a564-4b96-b731-c261a1bf6c90}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1bc0746b-f041-49fd-95bd-817081c19635}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d9736314-5638-4af0-ba8c-04275faf073d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9736314-5638-4af0-ba8c-04275faf073d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7248c80-a6c0-4846-8f13-fa4b5890a191}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA Sys,            !- Name
  {57b0c3d9-a564-4b96-b731-c261a1bf6c90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af0d1f7f-e2bd-4cf6-9044-ebfe11023d21}, !- Mixed Air Node Name
  {a3fd7bb3-6e1e-44e9-9b6c-af32cc735ee1}, !- Outdoor Air Stream Node Name
  {b6b71286-2753-4cf7-8524-aacc391d20a9}, !- Relief Air Stream Node Name
  {7b9c3c87-6936-4dfd-a118-47fbc211e6c6}; !- Return Air Stream Node Name

OS:Node,
  {1efa524d-cb4e-4aca-b0b6-8984712c643c}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {a3fd7bb3-6e1e-44e9-9b6c-af32cc735ee1}; !- Outlet Port

OS:Connection,
  {a3fd7bb3-6e1e-44e9-9b6c-af32cc735ee1}, !- Handle
  {a2005a29-c7f5-4df3-8377-e3fbca0ac560}, !- Name
  {1efa524d-cb4e-4aca-b0b6-8984712c643c}, !- Source Object
  3,                                      !- Outlet Port
  {b7248c80-a6c0-4846-8f13-fa4b5890a191}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03d262a5-741b-4554-8cad-ecfcba358fa2}, !- Handle
  Node 72,                                !- Name
  {b6b71286-2753-4cf7-8524-aacc391d20a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6b71286-2753-4cf7-8524-aacc391d20a9}, !- Handle
  {b3dcf513-5651-4b9e-b04f-f068c149507e}, !- Name
  {b7248c80-a6c0-4846-8f13-fa4b5890a191}, !- Source Object
  7,                                      !- Outlet Port
  {03d262a5-741b-4554-8cad-ecfcba358fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fbdb1c-96d1-49b9-afc5-48f598ce8f60}, !- Handle
  {d8cb54b5-f5ae-495a-89dd-16b3266f0fc0}, !- Name
  {14c52187-7601-4355-9482-62ec36f86e73}, !- Source Object
  9,                                      !- Outlet Port
  {75b61d07-ee8d-408a-b5be-73a1966ff329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bba34a9-95c8-4ce9-ab03-88b5f41e8ca2}, !- Handle
  Node 73,                                !- Name
  {84d52ae8-65f0-4c8f-9740-9eb99c866645}, !- Inlet Port
  {4dd37d1b-b873-412c-a1d2-ed64c6ecb0e4}; !- Outlet Port

OS:Connection,
  {84d52ae8-65f0-4c8f-9740-9eb99c866645}, !- Handle
  {02a6edec-6382-42d8-a77a-9ff37ac78e98}, !- Name
  {db0fc86a-ed65-41ec-9eea-39c7c382e344}, !- Source Object
  6,                                      !- Outlet Port
  {9bba34a9-95c8-4ce9-ab03-88b5f41e8ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd37d1b-b873-412c-a1d2-ed64c6ecb0e4}, !- Handle
  {43413fb6-1838-4e67-8014-4f549f7ff28d}, !- Name
  {9bba34a9-95c8-4ce9-ab03-88b5f41e8ca2}, !- Source Object
  3,                                      !- Outlet Port
  {14c52187-7601-4355-9482-62ec36f86e73}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab6f24a3-5bc5-415f-b757-0ce1991d483a}, !- Handle
  Node 74,                                !- Name
  {63b9139c-81af-4cf4-a305-5fc2f369259f}, !- Inlet Port
  {ffa1e79f-a091-4da9-ab1e-46d3987417de}; !- Outlet Port

OS:Connection,
  {63b9139c-81af-4cf4-a305-5fc2f369259f}, !- Handle
  {22f7bad8-05e3-4428-88ef-eb087bb083f3}, !- Name
  {ccc934d0-1b50-41bb-8fd2-d473bf028d65}, !- Source Object
  8,                                      !- Outlet Port
  {ab6f24a3-5bc5-415f-b757-0ce1991d483a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa1e79f-a091-4da9-ab1e-46d3987417de}, !- Handle
  {544321f4-eeda-4ea4-9d59-811883338ed5}, !- Name
  {ab6f24a3-5bc5-415f-b757-0ce1991d483a}, !- Source Object
  3,                                      !- Outlet Port
  {db0fc86a-ed65-41ec-9eea-39c7c382e344}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b6ff5195-161c-4504-85e2-199a6711408d}, !- Handle
  Node 75,                                !- Name
  {af0d1f7f-e2bd-4cf6-9044-ebfe11023d21}, !- Inlet Port
  {53425ca4-dbb1-4152-8d81-8efb3fd8720f}; !- Outlet Port

OS:Connection,
  {7b9c3c87-6936-4dfd-a118-47fbc211e6c6}, !- Handle
  {068aa56f-138a-4e26-a641-213f87d8341a}, !- Name
  {5e28a0cb-3ccc-467d-b3d3-892bd697e023}, !- Source Object
  3,                                      !- Outlet Port
  {b7248c80-a6c0-4846-8f13-fa4b5890a191}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af0d1f7f-e2bd-4cf6-9044-ebfe11023d21}, !- Handle
  {0a49981f-3eeb-4ef9-adf7-894e050eb8a3}, !- Name
  {b7248c80-a6c0-4846-8f13-fa4b5890a191}, !- Source Object
  5,                                      !- Outlet Port
  {b6ff5195-161c-4504-85e2-199a6711408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53425ca4-dbb1-4152-8d81-8efb3fd8720f}, !- Handle
  {26080e5b-a6e6-415f-9c8d-94994e39e2c0}, !- Name
  {b6ff5195-161c-4504-85e2-199a6711408d}, !- Source Object
  3,                                      !- Outlet Port
  {ccc934d0-1b50-41bb-8fd2-d473bf028d65}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {34bde9f2-5cd2-4ef5-bd50-3825fdd3dbb8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9cdd2114-60df-43f3-938b-7723af88be78}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {1101e363-8861-4201-b79b-73bdec366963}, !- Inlet Air Node Name
  {d5c3dd5f-950f-4511-a980-2ad147661b68}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b87d9d6b-658a-4f2e-9b5c-f9e95829a9e3}, !- Handle
  Node 76,                                !- Name
  {0b5a1fc0-4b54-42e7-9e50-468f1c63d83d}, !- Inlet Port
  {543cad7c-19af-44de-bb23-661178d47982}; !- Outlet Port

OS:Connection,
  {2b6d591c-40e9-4ad0-9a1d-03d28698479e}, !- Handle
  {2d9a4372-490c-4b6a-8a75-0ac5d2e37ed1}, !- Name
  {ce6d9d43-319c-4d95-b924-ee20aeebb8e2}, !- Source Object
  3,                                      !- Outlet Port
  {18d6df94-d75d-4140-b5df-4f7ba170a285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b5a1fc0-4b54-42e7-9e50-468f1c63d83d}, !- Handle
  {fa605fa0-2371-4fa3-8fa8-307bf9b92a19}, !- Name
  {fa19c869-ea7b-43c2-ab58-d5222ee947c9}, !- Source Object
  12,                                     !- Outlet Port
  {b87d9d6b-658a-4f2e-9b5c-f9e95829a9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543cad7c-19af-44de-bb23-661178d47982}, !- Handle
  {41ded9bb-20d5-475b-81c9-1e59129800d5}, !- Name
  {b87d9d6b-658a-4f2e-9b5c-f9e95829a9e3}, !- Source Object
  3,                                      !- Outlet Port
  {09a61150-0120-4300-92a8-74e3d29f7684}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1101e363-8861-4201-b79b-73bdec366963}, !- Handle
  {44948349-8bd4-43a5-ae87-cae6a15a144f}, !- Name
  {a9771ca4-1e9d-482f-8849-537d3bd641da}, !- Source Object
  3,                                      !- Outlet Port
  {9cdd2114-60df-43f3-938b-7723af88be78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5c3dd5f-950f-4511-a980-2ad147661b68}, !- Handle
  {8b73152e-a287-4e21-a1cb-dd2dcbca481e}, !- Name
  {9cdd2114-60df-43f3-938b-7723af88be78}, !- Source Object
  4,                                      !- Outlet Port
  {ce6d9d43-319c-4d95-b924-ee20aeebb8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- Handle
  SMstore5 ZN PSZ-AC_7,                   !- Name
  ,                                       !- Controller List Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule
  {e30f413c-fcb6-47b6-b2c6-9c8392843f09}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a8ccb49-7125-4010-a858-57317aa241a9}, !- Supply Side Inlet Node Name
  {06f6a09c-0a9f-4589-abb2-0a2ab0fbf968}, !- Demand Side Outlet Node Name
  {2603ca57-8a7a-414f-b964-1807beebaddf}, !- Demand Side Inlet Node A
  {9cea0910-2b3c-45a0-adbd-a3668d8b331f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4dbc1b41-cde3-4341-adc0-bc1d3f2c3cda}, !- Handle
  Node 77,                                !- Name
  {2a8ccb49-7125-4010-a858-57317aa241a9}, !- Inlet Port
  {8441f13c-eeae-43f5-ad16-0ff036c3f3fc}; !- Outlet Port

OS:Node,
  {c1a146c7-58a7-436f-a8c3-591876d22608}, !- Handle
  Node 78,                                !- Name
  {cec67115-a740-44d8-902b-711a80e122a5}, !- Inlet Port
  {9cea0910-2b3c-45a0-adbd-a3668d8b331f}; !- Outlet Port

OS:Connection,
  {2a8ccb49-7125-4010-a858-57317aa241a9}, !- Handle
  {c48edd2c-d788-430d-83c9-351e04577f92}, !- Name
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- Source Object
  8,                                      !- Outlet Port
  {4dbc1b41-cde3-4341-adc0-bc1d3f2c3cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cea0910-2b3c-45a0-adbd-a3668d8b331f}, !- Handle
  {46039290-63a3-4c6d-a099-133932b428a2}, !- Name
  {c1a146c7-58a7-436f-a8c3-591876d22608}, !- Source Object
  3,                                      !- Outlet Port
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e8a8e29-4476-4b92-a819-3de9ac7f35bf}, !- Handle
  Node 79,                                !- Name
  {2603ca57-8a7a-414f-b964-1807beebaddf}, !- Inlet Port
  {6bf5623c-1d86-4334-b54c-5840a32a6153}; !- Outlet Port

OS:Node,
  {ad6f52a7-1935-4b5a-b401-5d6707cf9516}, !- Handle
  Node 80,                                !- Name
  {b4d22399-4dbf-49b8-aef2-0d4957a7e88c}, !- Inlet Port
  {06f6a09c-0a9f-4589-abb2-0a2ab0fbf968}; !- Outlet Port

OS:Node,
  {bb665a38-cdfc-4998-be91-830ea758cc5c}, !- Handle
  Node 81,                                !- Name
  {ed89fd69-ada0-466f-b94c-f6a9a650becd}, !- Inlet Port
  {0adf9f63-7229-43c1-aa3b-5f91ea01fc7a}; !- Outlet Port

OS:Connection,
  {2603ca57-8a7a-414f-b964-1807beebaddf}, !- Handle
  {743ff427-02aa-4c7d-a020-b24a969dd1eb}, !- Name
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- Source Object
  10,                                     !- Outlet Port
  {4e8a8e29-4476-4b92-a819-3de9ac7f35bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f6a09c-0a9f-4589-abb2-0a2ab0fbf968}, !- Handle
  {a35c4584-7fc9-49de-b31b-bd7a3d8e8ca6}, !- Name
  {ad6f52a7-1935-4b5a-b401-5d6707cf9516}, !- Source Object
  3,                                      !- Outlet Port
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {71c39ea9-4510-4d04-a645-5ce876adce4b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {6bf5623c-1d86-4334-b54c-5840a32a6153}, !- Inlet Node Name
  {443638bf-13e7-4046-81ee-bff12f52af8f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9eccd13-4afa-4618-9356-99fecf9590a9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b4d22399-4dbf-49b8-aef2-0d4957a7e88c}, !- Outlet Node Name
  {45ff4682-d6df-489b-9b0a-7809a03bbb68}; !- Inlet Node Name 1

OS:Connection,
  {6bf5623c-1d86-4334-b54c-5840a32a6153}, !- Handle
  {b35789ec-60ab-4943-9276-454d163646bf}, !- Name
  {4e8a8e29-4476-4b92-a819-3de9ac7f35bf}, !- Source Object
  3,                                      !- Outlet Port
  {71c39ea9-4510-4d04-a645-5ce876adce4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d22399-4dbf-49b8-aef2-0d4957a7e88c}, !- Handle
  {bf194a4e-2207-4611-a867-b8953638b289}, !- Name
  {f9eccd13-4afa-4618-9356-99fecf9590a9}, !- Source Object
  2,                                      !- Outlet Port
  {ad6f52a7-1935-4b5a-b401-5d6707cf9516}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {211bf898-f3a0-49e0-a0bd-2f968589d0ea}, !- Handle
  {aa5eb3ea-dbc4-49b6-bee9-a662bd907763}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {65c80f22-066d-4245-ba96-8cd3be7d25fd}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f22cb8f0-2aab-48c7-a0b6-1f2ec0d049a8}, !- Control Zone Name
  {c1a146c7-58a7-436f-a8c3-591876d22608}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f47843c8-5efa-4a10-8d0a-ed4ade9ec4fb}, !- Handle
  SMstore5 ZN PSZ-AC_7 Fan,               !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2f17b470-15e3-45ad-b838-f31013c02864}, !- Air Inlet Node Name
  {cec67115-a740-44d8-902b-711a80e122a5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c156045f-084a-4d09-9156-4d7168816ca7}, !- Handle
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e200a896-405d-47c7-8ad9-4ed763b8943a}, !- Air Inlet Node Name
  {505b6142-2053-47c0-9594-da86ef0d3992}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a39ca45c-3f64-4c9c-968c-c5f4f1fcb083}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccdfab7b-ddea-41cc-8962-ab3cdc4b523c}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {80b980ba-17f5-481a-aed2-a4acfcd37906}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e4183f8-d279-42ed-aefb-054d8b180b57}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e7344e56-684e-46b9-9a0f-c39b394543cb}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {faa095b6-cadb-4975-82d9-cb7b1b1eb93e}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2300962e-802d-446f-9bc3-635d84b1b231}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {c9c84f4e-af97-4310-94aa-7346fdbf13fd}, !- Handle
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 60kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {351a9a01-2e16-48df-aaf0-b84a9b348d3c}, !- Air Inlet Node Name
  {54fdc015-4234-4009-a78f-41a126fbae5c}, !- Air Outlet Node Name
  {d2fb369d-a0fa-467b-83d6-1cf87c37f05f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db755bd2-741a-4b81-8edb-2e4daf12a24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a73fbfe4-2f8d-4efc-8690-97b8b38bcad6}, !- Energy Input Ratio Function of Temperature Curve Name
  {2fc0b793-d9e9-451f-a313-0a049d8abdee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e7a9476a-b4d9-4ad0-b550-85c460f00336}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9e2fd631-9abb-4551-9e7a-c397d679b71d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dd497d5c-5b37-4490-9438-ce7f17b5745a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {279aba1d-f40a-49ca-b936-682876b17c7e}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a7a4d11f-134b-4e0f-8e5f-a3d9759349e1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {68e6908c-c9de-4993-a26d-fd9309ba4fa1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {68e6908c-c9de-4993-a26d-fd9309ba4fa1}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8d2663b8-d96b-4873-8d9a-812b041d104b}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA Sys,            !- Name
  {279aba1d-f40a-49ca-b936-682876b17c7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec623fed-1e17-414f-87e5-23f8a590decf}, !- Mixed Air Node Name
  {94ee480b-e5b0-4626-9dfd-89a062b1f3b2}, !- Outdoor Air Stream Node Name
  {132a6b9a-6cd1-4191-b2f0-b2974cd29f4c}, !- Relief Air Stream Node Name
  {8441f13c-eeae-43f5-ad16-0ff036c3f3fc}; !- Return Air Stream Node Name

OS:Node,
  {822401e5-99c8-4041-acdc-c001c13a255b}, !- Handle
  Node 82,                                !- Name
  ,                                       !- Inlet Port
  {94ee480b-e5b0-4626-9dfd-89a062b1f3b2}; !- Outlet Port

OS:Connection,
  {94ee480b-e5b0-4626-9dfd-89a062b1f3b2}, !- Handle
  {3f525812-0e6c-4e60-acc2-85a9b6bbbe9f}, !- Name
  {822401e5-99c8-4041-acdc-c001c13a255b}, !- Source Object
  3,                                      !- Outlet Port
  {8d2663b8-d96b-4873-8d9a-812b041d104b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b02c33af-e432-4475-9ceb-6c41264c59ce}, !- Handle
  Node 83,                                !- Name
  {132a6b9a-6cd1-4191-b2f0-b2974cd29f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {132a6b9a-6cd1-4191-b2f0-b2974cd29f4c}, !- Handle
  {310b1a14-f055-4284-b319-bb2450d5d576}, !- Name
  {8d2663b8-d96b-4873-8d9a-812b041d104b}, !- Source Object
  7,                                      !- Outlet Port
  {b02c33af-e432-4475-9ceb-6c41264c59ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec67115-a740-44d8-902b-711a80e122a5}, !- Handle
  {6e96f19b-44dc-46ff-835b-d8eebdfc5ecc}, !- Name
  {f47843c8-5efa-4a10-8d0a-ed4ade9ec4fb}, !- Source Object
  9,                                      !- Outlet Port
  {c1a146c7-58a7-436f-a8c3-591876d22608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {988a0094-dc9e-4893-bd5b-4a4621e72ae8}, !- Handle
  Node 84,                                !- Name
  {505b6142-2053-47c0-9594-da86ef0d3992}, !- Inlet Port
  {2f17b470-15e3-45ad-b838-f31013c02864}; !- Outlet Port

OS:Connection,
  {505b6142-2053-47c0-9594-da86ef0d3992}, !- Handle
  {0b86d954-2837-4eec-a9df-d6767b510082}, !- Name
  {c156045f-084a-4d09-9156-4d7168816ca7}, !- Source Object
  6,                                      !- Outlet Port
  {988a0094-dc9e-4893-bd5b-4a4621e72ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f17b470-15e3-45ad-b838-f31013c02864}, !- Handle
  {3b45124d-215f-4c92-b895-50e5f4f3fb25}, !- Name
  {988a0094-dc9e-4893-bd5b-4a4621e72ae8}, !- Source Object
  3,                                      !- Outlet Port
  {f47843c8-5efa-4a10-8d0a-ed4ade9ec4fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1bef1965-d88c-4e98-97ad-7228ec7263f6}, !- Handle
  Node 85,                                !- Name
  {54fdc015-4234-4009-a78f-41a126fbae5c}, !- Inlet Port
  {e200a896-405d-47c7-8ad9-4ed763b8943a}; !- Outlet Port

OS:Connection,
  {54fdc015-4234-4009-a78f-41a126fbae5c}, !- Handle
  {0d0ec5ed-81e3-41f2-b759-9d3d024a3f30}, !- Name
  {c9c84f4e-af97-4310-94aa-7346fdbf13fd}, !- Source Object
  8,                                      !- Outlet Port
  {1bef1965-d88c-4e98-97ad-7228ec7263f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e200a896-405d-47c7-8ad9-4ed763b8943a}, !- Handle
  {c6413c85-a5cf-4c39-9d48-52394246b8af}, !- Name
  {1bef1965-d88c-4e98-97ad-7228ec7263f6}, !- Source Object
  3,                                      !- Outlet Port
  {c156045f-084a-4d09-9156-4d7168816ca7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f58515d3-e3cb-4442-8703-3b7ffee01074}, !- Handle
  Node 86,                                !- Name
  {ec623fed-1e17-414f-87e5-23f8a590decf}, !- Inlet Port
  {351a9a01-2e16-48df-aaf0-b84a9b348d3c}; !- Outlet Port

OS:Connection,
  {8441f13c-eeae-43f5-ad16-0ff036c3f3fc}, !- Handle
  {3ae2e92d-2735-4e99-9a38-ebae0656e48f}, !- Name
  {4dbc1b41-cde3-4341-adc0-bc1d3f2c3cda}, !- Source Object
  3,                                      !- Outlet Port
  {8d2663b8-d96b-4873-8d9a-812b041d104b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec623fed-1e17-414f-87e5-23f8a590decf}, !- Handle
  {84d72bf8-828d-45d9-9989-92830e1eb205}, !- Name
  {8d2663b8-d96b-4873-8d9a-812b041d104b}, !- Source Object
  5,                                      !- Outlet Port
  {f58515d3-e3cb-4442-8703-3b7ffee01074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351a9a01-2e16-48df-aaf0-b84a9b348d3c}, !- Handle
  {306f3802-f86f-4109-bd0b-21798fe834f3}, !- Name
  {f58515d3-e3cb-4442-8703-3b7ffee01074}, !- Source Object
  3,                                      !- Outlet Port
  {c9c84f4e-af97-4310-94aa-7346fdbf13fd}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e30f413c-fcb6-47b6-b2c6-9c8392843f09}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b4a855ce-8013-4e3b-94f9-0cb0d6558a1d}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {443638bf-13e7-4046-81ee-bff12f52af8f}, !- Inlet Air Node Name
  {ed89fd69-ada0-466f-b94c-f6a9a650becd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f497ca69-2d57-4955-8949-1cc67bc59ab8}, !- Handle
  Node 87,                                !- Name
  {790e609b-522a-4413-9c0a-4768eec996ae}, !- Inlet Port
  {45ff4682-d6df-489b-9b0a-7809a03bbb68}; !- Outlet Port

OS:Connection,
  {0adf9f63-7229-43c1-aa3b-5f91ea01fc7a}, !- Handle
  {c42cee0d-accf-4fc5-b95e-fdc8b203a6c5}, !- Name
  {bb665a38-cdfc-4998-be91-830ea758cc5c}, !- Source Object
  3,                                      !- Outlet Port
  {e1a59d03-45c7-4b36-9333-a0137751982c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {790e609b-522a-4413-9c0a-4768eec996ae}, !- Handle
  {c9960763-48bb-4cec-8753-3b9ad39ddcf3}, !- Name
  {f22cb8f0-2aab-48c7-a0b6-1f2ec0d049a8}, !- Source Object
  12,                                     !- Outlet Port
  {f497ca69-2d57-4955-8949-1cc67bc59ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ff4682-d6df-489b-9b0a-7809a03bbb68}, !- Handle
  {2927bbcc-6473-4da7-aba8-c814e6561647}, !- Name
  {f497ca69-2d57-4955-8949-1cc67bc59ab8}, !- Source Object
  3,                                      !- Outlet Port
  {f9eccd13-4afa-4618-9356-99fecf9590a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {443638bf-13e7-4046-81ee-bff12f52af8f}, !- Handle
  {e5df2e65-f963-4ffe-b68a-8aa2f1430678}, !- Name
  {71c39ea9-4510-4d04-a645-5ce876adce4b}, !- Source Object
  3,                                      !- Outlet Port
  {b4a855ce-8013-4e3b-94f9-0cb0d6558a1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed89fd69-ada0-466f-b94c-f6a9a650becd}, !- Handle
  {595040fe-2f20-464b-86b0-5bc8fe415ffa}, !- Name
  {b4a855ce-8013-4e3b-94f9-0cb0d6558a1d}, !- Source Object
  4,                                      !- Outlet Port
  {bb665a38-cdfc-4998-be91-830ea758cc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- Handle
  SMstore6 ZN PSZ-AC_8,                   !- Name
  ,                                       !- Controller List Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule
  {a313223c-07b7-405c-91c0-01f4b1344fcf}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de881bf7-29b6-4356-9b1e-648f2c8033b7}, !- Supply Side Inlet Node Name
  {d916ef69-c19a-46b6-93e1-8ae861c1352b}, !- Demand Side Outlet Node Name
  {7f9edd57-7e89-4112-b064-8e96e972a293}, !- Demand Side Inlet Node A
  {5ccca573-c2eb-40cc-bcce-872766f66779}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {ceb503cc-bc77-4b19-807a-f414badc2e06}, !- Handle
  Node 88,                                !- Name
  {de881bf7-29b6-4356-9b1e-648f2c8033b7}, !- Inlet Port
  {03ae72c3-231d-4406-83a5-fb38d781ace3}; !- Outlet Port

OS:Node,
  {e869835e-68a3-4454-9ec5-c322aabf221a}, !- Handle
  Node 89,                                !- Name
  {ba5cb2b5-b06a-4dec-91e5-6a01e78e1971}, !- Inlet Port
  {5ccca573-c2eb-40cc-bcce-872766f66779}; !- Outlet Port

OS:Connection,
  {de881bf7-29b6-4356-9b1e-648f2c8033b7}, !- Handle
  {9664c53e-110d-4b78-b9a3-38dad5a5561c}, !- Name
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- Source Object
  8,                                      !- Outlet Port
  {ceb503cc-bc77-4b19-807a-f414badc2e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccca573-c2eb-40cc-bcce-872766f66779}, !- Handle
  {0ccfe788-a4b2-4b61-84bf-a716996dfb6f}, !- Name
  {e869835e-68a3-4454-9ec5-c322aabf221a}, !- Source Object
  3,                                      !- Outlet Port
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aa85b2f6-5c97-41bc-a05e-a5bfb29a7e01}, !- Handle
  Node 90,                                !- Name
  {7f9edd57-7e89-4112-b064-8e96e972a293}, !- Inlet Port
  {08a80109-c294-4263-b9d8-cb1f2a956555}; !- Outlet Port

OS:Node,
  {55d76765-d7a0-4b99-a092-51985a114bd0}, !- Handle
  Node 91,                                !- Name
  {ac6a9abd-71a2-4488-a0ee-262b410fc7b1}, !- Inlet Port
  {d916ef69-c19a-46b6-93e1-8ae861c1352b}; !- Outlet Port

OS:Node,
  {8390717b-b87b-479c-b117-a0958dd52918}, !- Handle
  Node 92,                                !- Name
  {19207446-4683-44a0-93cb-4b5d702d0b8c}, !- Inlet Port
  {3681368d-0e91-499f-a486-a55fc53e4bd9}; !- Outlet Port

OS:Connection,
  {7f9edd57-7e89-4112-b064-8e96e972a293}, !- Handle
  {4bda2e07-d9b2-40df-bc73-edfabae47320}, !- Name
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- Source Object
  10,                                     !- Outlet Port
  {aa85b2f6-5c97-41bc-a05e-a5bfb29a7e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d916ef69-c19a-46b6-93e1-8ae861c1352b}, !- Handle
  {4fafce28-17d8-4534-b9d3-62a4a21f938d}, !- Name
  {55d76765-d7a0-4b99-a092-51985a114bd0}, !- Source Object
  3,                                      !- Outlet Port
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ace7579-1785-473b-801e-55eeb4f9ae07}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {08a80109-c294-4263-b9d8-cb1f2a956555}, !- Inlet Node Name
  {b87051c4-2a36-4a3b-b7dd-a568c488415a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f044eb8-f70d-4355-b45a-429b25efd146}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ac6a9abd-71a2-4488-a0ee-262b410fc7b1}, !- Outlet Node Name
  {ae1f233f-5577-4dbc-ad7b-32075fc72932}; !- Inlet Node Name 1

OS:Connection,
  {08a80109-c294-4263-b9d8-cb1f2a956555}, !- Handle
  {ccaa0843-57ac-44b0-9cd7-09b71df50bc4}, !- Name
  {aa85b2f6-5c97-41bc-a05e-a5bfb29a7e01}, !- Source Object
  3,                                      !- Outlet Port
  {6ace7579-1785-473b-801e-55eeb4f9ae07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6a9abd-71a2-4488-a0ee-262b410fc7b1}, !- Handle
  {056137ea-975b-4ad1-bb64-88362188cb51}, !- Name
  {7f044eb8-f70d-4355-b45a-429b25efd146}, !- Source Object
  2,                                      !- Outlet Port
  {55d76765-d7a0-4b99-a092-51985a114bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2db83ee8-bfba-47d3-aea1-a14a2d7e4164}, !- Handle
  {8b38a31c-dadf-494c-a903-fef4bc03e6fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {24cb820b-318d-41c2-9486-879cebe84de9}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {797faa00-aacf-4a72-a1cd-c5ff00a6b521}, !- Control Zone Name
  {e869835e-68a3-4454-9ec5-c322aabf221a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {562c6393-0680-4d84-8188-b657c4351450}, !- Handle
  SMstore6 ZN PSZ-AC_8 Fan,               !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b3ccb3a7-a307-4f87-94bf-9f8f208e2739}, !- Air Inlet Node Name
  {ba5cb2b5-b06a-4dec-91e5-6a01e78e1971}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d9ca03fa-f69e-467a-8fc6-6d70f85eb370}, !- Handle
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {29f4e257-e705-450d-b609-ae5c032dbcf3}, !- Air Inlet Node Name
  {1d92b157-a90d-4b9d-aad8-28fd2f51051f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {279b983b-c8f0-4c7d-9107-3580f12ffe2c}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74faa02c-7bfc-4853-85af-66b39a5a7293}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6c8c147-d578-4d5b-981a-7859b87b002c}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abf10393-a7e3-459d-aeea-aeb42f52ff67}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4cdc9727-a007-4c2c-a85d-24c77c48ecf9}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1199ab8-58e4-439b-8d2f-259978ccb821}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {25e0b120-c5b0-4cf7-b1a2-a70a63aaba1b}, !- Handle
  Curve Biquadratic 32,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {03651039-5c1f-432e-acb5-38b9b3aa99d4}, !- Handle
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 60kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {07a118d3-f838-49d6-a6b0-f43bd9800391}, !- Air Inlet Node Name
  {ba2e909d-bd0c-499e-98c6-14c5f84fa45a}, !- Air Outlet Node Name
  {94fd0974-8b05-4a3b-8b20-386575688fc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {789e1272-2030-4882-b492-02ed1ddb17ef}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5589bcd5-2a8a-4db9-8718-69a3983d271d}, !- Energy Input Ratio Function of Temperature Curve Name
  {69fe83ce-5122-40df-b10f-0e4a09286719}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e7a0132-82c0-42cc-97d0-d5ddd70fc9ac}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ed6c8979-20e7-4fde-9ee5-d7cd7a0409ff}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {97ddd5e0-6e8a-4ed4-8bb2-59ed3da96717}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {694945cf-7dd0-422f-a8a2-b79e966aea56}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1cab626c-c82c-41c3-ae75-d91bfb6e1683}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7d437b49-8a23-4d93-9f8c-6d0bff8263f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7d437b49-8a23-4d93-9f8c-6d0bff8263f3}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3cea96f8-8a65-420c-b2ad-3782d115ba66}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA Sys,            !- Name
  {694945cf-7dd0-422f-a8a2-b79e966aea56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {27c54f5b-0bf8-4479-bb03-f27d5a144aed}, !- Mixed Air Node Name
  {56e59df9-7b75-49e6-8321-935c5165f45e}, !- Outdoor Air Stream Node Name
  {f0c2de8f-5a19-43dc-b1a4-1aa6159295b2}, !- Relief Air Stream Node Name
  {03ae72c3-231d-4406-83a5-fb38d781ace3}; !- Return Air Stream Node Name

OS:Node,
  {48e5c36d-2cee-4333-9d6a-8e661b342e50}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {56e59df9-7b75-49e6-8321-935c5165f45e}; !- Outlet Port

OS:Connection,
  {56e59df9-7b75-49e6-8321-935c5165f45e}, !- Handle
  {d1f0038a-d6cc-4fe3-8267-7877efbbb098}, !- Name
  {48e5c36d-2cee-4333-9d6a-8e661b342e50}, !- Source Object
  3,                                      !- Outlet Port
  {3cea96f8-8a65-420c-b2ad-3782d115ba66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4a01b7d-953e-45a1-98b1-e365ca94d015}, !- Handle
  Node 94,                                !- Name
  {f0c2de8f-5a19-43dc-b1a4-1aa6159295b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0c2de8f-5a19-43dc-b1a4-1aa6159295b2}, !- Handle
  {50cc314f-f31f-47b0-81a0-c69a1f6bcb8a}, !- Name
  {3cea96f8-8a65-420c-b2ad-3782d115ba66}, !- Source Object
  7,                                      !- Outlet Port
  {b4a01b7d-953e-45a1-98b1-e365ca94d015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5cb2b5-b06a-4dec-91e5-6a01e78e1971}, !- Handle
  {656477d9-d286-4e71-848f-2c551a3491af}, !- Name
  {562c6393-0680-4d84-8188-b657c4351450}, !- Source Object
  9,                                      !- Outlet Port
  {e869835e-68a3-4454-9ec5-c322aabf221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d730b84-4593-494a-a702-ea5c55ace1d9}, !- Handle
  Node 95,                                !- Name
  {1d92b157-a90d-4b9d-aad8-28fd2f51051f}, !- Inlet Port
  {b3ccb3a7-a307-4f87-94bf-9f8f208e2739}; !- Outlet Port

OS:Connection,
  {1d92b157-a90d-4b9d-aad8-28fd2f51051f}, !- Handle
  {6340a2ee-97e4-4ef9-9124-73696aa153d1}, !- Name
  {d9ca03fa-f69e-467a-8fc6-6d70f85eb370}, !- Source Object
  6,                                      !- Outlet Port
  {9d730b84-4593-494a-a702-ea5c55ace1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ccb3a7-a307-4f87-94bf-9f8f208e2739}, !- Handle
  {5faff931-cc9c-438b-b6d3-c8954344d922}, !- Name
  {9d730b84-4593-494a-a702-ea5c55ace1d9}, !- Source Object
  3,                                      !- Outlet Port
  {562c6393-0680-4d84-8188-b657c4351450}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {85775718-bfb1-4d73-b40a-7b9f4e2ad696}, !- Handle
  Node 96,                                !- Name
  {ba2e909d-bd0c-499e-98c6-14c5f84fa45a}, !- Inlet Port
  {29f4e257-e705-450d-b609-ae5c032dbcf3}; !- Outlet Port

OS:Connection,
  {ba2e909d-bd0c-499e-98c6-14c5f84fa45a}, !- Handle
  {b48a202c-b760-4049-9262-c5979909b9e4}, !- Name
  {03651039-5c1f-432e-acb5-38b9b3aa99d4}, !- Source Object
  8,                                      !- Outlet Port
  {85775718-bfb1-4d73-b40a-7b9f4e2ad696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f4e257-e705-450d-b609-ae5c032dbcf3}, !- Handle
  {f01f20d0-9d34-47b4-beab-39349eb1f45a}, !- Name
  {85775718-bfb1-4d73-b40a-7b9f4e2ad696}, !- Source Object
  3,                                      !- Outlet Port
  {d9ca03fa-f69e-467a-8fc6-6d70f85eb370}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {190f3448-4b56-4ded-9f4d-2baec8d0d1a3}, !- Handle
  Node 97,                                !- Name
  {27c54f5b-0bf8-4479-bb03-f27d5a144aed}, !- Inlet Port
  {07a118d3-f838-49d6-a6b0-f43bd9800391}; !- Outlet Port

OS:Connection,
  {03ae72c3-231d-4406-83a5-fb38d781ace3}, !- Handle
  {e2fb4b38-552b-41fe-ad81-da3f21fd740d}, !- Name
  {ceb503cc-bc77-4b19-807a-f414badc2e06}, !- Source Object
  3,                                      !- Outlet Port
  {3cea96f8-8a65-420c-b2ad-3782d115ba66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27c54f5b-0bf8-4479-bb03-f27d5a144aed}, !- Handle
  {f0730900-b37a-4da0-a073-08872c50d60e}, !- Name
  {3cea96f8-8a65-420c-b2ad-3782d115ba66}, !- Source Object
  5,                                      !- Outlet Port
  {190f3448-4b56-4ded-9f4d-2baec8d0d1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a118d3-f838-49d6-a6b0-f43bd9800391}, !- Handle
  {c702b5d2-81cd-483f-8c72-37b5740a387b}, !- Name
  {190f3448-4b56-4ded-9f4d-2baec8d0d1a3}, !- Source Object
  3,                                      !- Outlet Port
  {03651039-5c1f-432e-acb5-38b9b3aa99d4}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a313223c-07b7-405c-91c0-01f4b1344fcf}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0b10d7c6-3306-4196-a5f7-0bd8c009e8fa}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {b87051c4-2a36-4a3b-b7dd-a568c488415a}, !- Inlet Air Node Name
  {19207446-4683-44a0-93cb-4b5d702d0b8c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2b15f1a-8c4f-4186-9596-c006a2c95f85}, !- Handle
  Node 98,                                !- Name
  {6fec0d27-3b1d-42fc-94d0-408906f0736f}, !- Inlet Port
  {ae1f233f-5577-4dbc-ad7b-32075fc72932}; !- Outlet Port

OS:Connection,
  {3681368d-0e91-499f-a486-a55fc53e4bd9}, !- Handle
  {2d839e05-59e3-4979-9d9a-ec7a154b6e49}, !- Name
  {8390717b-b87b-479c-b117-a0958dd52918}, !- Source Object
  3,                                      !- Outlet Port
  {2dcc4e3e-fb4f-4240-9823-bcf7924bc3f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fec0d27-3b1d-42fc-94d0-408906f0736f}, !- Handle
  {33a05ed3-6223-4447-ab0a-57c215a55afd}, !- Name
  {797faa00-aacf-4a72-a1cd-c5ff00a6b521}, !- Source Object
  12,                                     !- Outlet Port
  {b2b15f1a-8c4f-4186-9596-c006a2c95f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1f233f-5577-4dbc-ad7b-32075fc72932}, !- Handle
  {26a5877d-0ded-4788-bdee-ddb460ede336}, !- Name
  {b2b15f1a-8c4f-4186-9596-c006a2c95f85}, !- Source Object
  3,                                      !- Outlet Port
  {7f044eb8-f70d-4355-b45a-429b25efd146}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b87051c4-2a36-4a3b-b7dd-a568c488415a}, !- Handle
  {d0e13943-94c6-4fd5-a0cd-878f9f3459f6}, !- Name
  {6ace7579-1785-473b-801e-55eeb4f9ae07}, !- Source Object
  3,                                      !- Outlet Port
  {0b10d7c6-3306-4196-a5f7-0bd8c009e8fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19207446-4683-44a0-93cb-4b5d702d0b8c}, !- Handle
  {5633154f-c5b5-4eae-8021-69d47fd2c398}, !- Name
  {0b10d7c6-3306-4196-a5f7-0bd8c009e8fa}, !- Source Object
  4,                                      !- Outlet Port
  {8390717b-b87b-479c-b117-a0958dd52918}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- Handle
  SMstore7 ZN PSZ-AC_9,                   !- Name
  ,                                       !- Controller List Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule
  {a0849e60-bd09-4826-8619-fb0baa5caf92}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8a7f39d-b01c-4f48-af7d-047b6b28aa28}, !- Supply Side Inlet Node Name
  {119e1d28-9465-42c6-83e5-5df5caeaa04e}, !- Demand Side Outlet Node Name
  {35aa0800-fc06-4b30-94e1-30fda9fcda32}, !- Demand Side Inlet Node A
  {05f0ac2e-092c-4560-93b4-5802b1c67ef3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {593d2b1d-cdc8-4535-bad5-0223a308cb08}, !- Handle
  Node 99,                                !- Name
  {d8a7f39d-b01c-4f48-af7d-047b6b28aa28}, !- Inlet Port
  {eeae5631-1fa8-45ff-98ed-f764263b5563}; !- Outlet Port

OS:Node,
  {4e935770-ffb7-4d3d-b21f-4a48876a271f}, !- Handle
  Node 100,                               !- Name
  {17adb8c9-8978-4cf4-9695-b9bd6173ecf8}, !- Inlet Port
  {05f0ac2e-092c-4560-93b4-5802b1c67ef3}; !- Outlet Port

OS:Connection,
  {d8a7f39d-b01c-4f48-af7d-047b6b28aa28}, !- Handle
  {175cf54d-b10e-40ae-b11f-7f074097cc40}, !- Name
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- Source Object
  8,                                      !- Outlet Port
  {593d2b1d-cdc8-4535-bad5-0223a308cb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f0ac2e-092c-4560-93b4-5802b1c67ef3}, !- Handle
  {cad72ed3-0588-4fee-a806-6bd2c6861fe9}, !- Name
  {4e935770-ffb7-4d3d-b21f-4a48876a271f}, !- Source Object
  3,                                      !- Outlet Port
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cbe61173-9376-4ece-9feb-f3fca217d574}, !- Handle
  Node 101,                               !- Name
  {35aa0800-fc06-4b30-94e1-30fda9fcda32}, !- Inlet Port
  {f6baf323-522b-4348-8945-e1dc7e996a2b}; !- Outlet Port

OS:Node,
  {56251a77-57e2-4b32-9d58-43b2850cf0ef}, !- Handle
  Node 102,                               !- Name
  {936e4d5e-4542-4c30-a55a-8eeca548996f}, !- Inlet Port
  {119e1d28-9465-42c6-83e5-5df5caeaa04e}; !- Outlet Port

OS:Node,
  {9339a021-0456-45f9-862b-b72b48851075}, !- Handle
  Node 103,                               !- Name
  {4bdfcbd6-077b-4527-857c-8f0feed5b274}, !- Inlet Port
  {9826bf37-c1d5-447c-bcda-23380445d43b}; !- Outlet Port

OS:Connection,
  {35aa0800-fc06-4b30-94e1-30fda9fcda32}, !- Handle
  {5aac5171-7308-4d5a-ab04-7ff8c7aeb745}, !- Name
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- Source Object
  10,                                     !- Outlet Port
  {cbe61173-9376-4ece-9feb-f3fca217d574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119e1d28-9465-42c6-83e5-5df5caeaa04e}, !- Handle
  {d8a70eae-e802-4648-b958-c664c15e5ac5}, !- Name
  {56251a77-57e2-4b32-9d58-43b2850cf0ef}, !- Source Object
  3,                                      !- Outlet Port
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26daedda-7c61-409d-9e99-7531306b2f62}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f6baf323-522b-4348-8945-e1dc7e996a2b}, !- Inlet Node Name
  {5066c5b7-8756-4f22-9a93-45bb8fe162bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {134e62b0-a3b9-47a1-93ea-8711ad288ecb}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {936e4d5e-4542-4c30-a55a-8eeca548996f}, !- Outlet Node Name
  {7b9fa065-845a-4b61-962d-3918924692f1}; !- Inlet Node Name 1

OS:Connection,
  {f6baf323-522b-4348-8945-e1dc7e996a2b}, !- Handle
  {d2e1ff65-8374-421d-ad76-fde916ff8bf3}, !- Name
  {cbe61173-9376-4ece-9feb-f3fca217d574}, !- Source Object
  3,                                      !- Outlet Port
  {26daedda-7c61-409d-9e99-7531306b2f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936e4d5e-4542-4c30-a55a-8eeca548996f}, !- Handle
  {b7a9a47d-3906-4ff9-9c1d-4e96cc37bf8e}, !- Name
  {134e62b0-a3b9-47a1-93ea-8711ad288ecb}, !- Source Object
  2,                                      !- Outlet Port
  {56251a77-57e2-4b32-9d58-43b2850cf0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0cc6a52c-5a3d-407a-948b-5dc723977b37}, !- Handle
  {a6543d5e-2364-4576-8d38-7486cf2a60b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {efe5a751-809f-45a5-9a73-2be69a2cb5a5}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5ad14040-b2e1-48f1-b1a4-14f2daccafd0}, !- Control Zone Name
  {4e935770-ffb7-4d3d-b21f-4a48876a271f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {344e0313-5729-4d5f-ad45-70c2b48b0ec9}, !- Handle
  SMstore7 ZN PSZ-AC_9 Fan,               !- Name
  {a8677df5-4962-418a-9c99-42b183a038ac}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c636464a-8859-4482-bd4a-d747a84c7502}, !- Air Inlet Node Name
  {17adb8c9-8978-4cf4-9695-b9bd6173ecf8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b01da40b-3acc-4f66-92f0-16ed19a0affd}, !- Handle
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil,      !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {806768fc-c9a5-48b0-96d6-7b1bb6e4f86d}, !- Air Inlet Node Name
  {49a9b019-ad3f-46df-a38b-52abd75a1a21}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {84c3163c-02f4-41ad-9946-15ac779cce77}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d292a07-0e62-4a93-9fd8-158437a21bd7}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1917d50b-ebf3-489c-a176-cbe98e9ba318}, !- Handle
  Curve Biquadratic 34,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ceecd9c-146c-4a29-a3f5-eebe5246ff7b}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {91585f06-c251-40ec-b0dd-298f43a58dd6}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29473877-9372-4678-84fb-d329b8a60987}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {25405140-4678-432d-b627-4cdf4a4b8800}, !- Handle
  Curve Biquadratic 36,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {4a929f90-b16e-482a-ba5a-e74f8d383ebc}, !- Handle
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 61kBtu/hr 14.0SEER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {5cfce9f2-5c99-4839-8865-de894580a115}, !- Air Inlet Node Name
  {11335e08-a958-4e45-b7b5-dffa68bbfba4}, !- Air Outlet Node Name
  {9c358af3-81a8-41a1-a642-538fe5612cf3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {efba1764-6638-4465-9a99-8c053462b880}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96407d73-008e-4673-9605-2db3db620066}, !- Energy Input Ratio Function of Temperature Curve Name
  {bbb593e0-0bf9-438e-b5a6-6fa758453574}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08d190c-c092-412c-a2dd-960c72d4d744}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8f1db3b8-e043-4729-8aa0-ace618a911d6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a883c595-f2eb-412f-bc58-af6c5163c64a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {807df53e-7b2f-4dec-afdc-068c2c6facdf}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6a7bae31-724b-4d62-8ecc-cb1dadd42c89}, !- Maximum Fraction of Outdoor Air Schedule Name
  {735f32c1-3550-487e-97da-754081138c9b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {735f32c1-3550-487e-97da-754081138c9b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c24d3be-8018-40f8-b707-504d7d2b1a30}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA Sys,            !- Name
  {807df53e-7b2f-4dec-afdc-068c2c6facdf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {07e7971f-b056-4469-9e0e-18b63e6db409}, !- Mixed Air Node Name
  {6f4a96f3-c4da-4294-a349-f9f04860f046}, !- Outdoor Air Stream Node Name
  {f6085153-91fa-400b-959e-df08409f3d8c}, !- Relief Air Stream Node Name
  {eeae5631-1fa8-45ff-98ed-f764263b5563}; !- Return Air Stream Node Name

OS:Node,
  {270c41e3-d344-4557-a8d2-bd2a848482b3}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {6f4a96f3-c4da-4294-a349-f9f04860f046}; !- Outlet Port

OS:Connection,
  {6f4a96f3-c4da-4294-a349-f9f04860f046}, !- Handle
  {86e9052a-ee9c-4e3b-b4fc-6342f232258c}, !- Name
  {270c41e3-d344-4557-a8d2-bd2a848482b3}, !- Source Object
  3,                                      !- Outlet Port
  {7c24d3be-8018-40f8-b707-504d7d2b1a30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4c821bd-e6de-4d34-8191-4e2bc7be8d00}, !- Handle
  Node 105,                               !- Name
  {f6085153-91fa-400b-959e-df08409f3d8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6085153-91fa-400b-959e-df08409f3d8c}, !- Handle
  {2da98ebb-4a86-4378-92dd-50b30dc0d997}, !- Name
  {7c24d3be-8018-40f8-b707-504d7d2b1a30}, !- Source Object
  7,                                      !- Outlet Port
  {f4c821bd-e6de-4d34-8191-4e2bc7be8d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17adb8c9-8978-4cf4-9695-b9bd6173ecf8}, !- Handle
  {68e67e59-6d69-4803-941b-bf12c44442c5}, !- Name
  {344e0313-5729-4d5f-ad45-70c2b48b0ec9}, !- Source Object
  9,                                      !- Outlet Port
  {4e935770-ffb7-4d3d-b21f-4a48876a271f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309bd2f3-24db-47c9-9bbe-ca9956239433}, !- Handle
  Node 106,                               !- Name
  {49a9b019-ad3f-46df-a38b-52abd75a1a21}, !- Inlet Port
  {c636464a-8859-4482-bd4a-d747a84c7502}; !- Outlet Port

OS:Connection,
  {49a9b019-ad3f-46df-a38b-52abd75a1a21}, !- Handle
  {aa2d91f5-a50c-484a-aee5-204f57161aa2}, !- Name
  {b01da40b-3acc-4f66-92f0-16ed19a0affd}, !- Source Object
  6,                                      !- Outlet Port
  {309bd2f3-24db-47c9-9bbe-ca9956239433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c636464a-8859-4482-bd4a-d747a84c7502}, !- Handle
  {8d64efab-f72d-4308-82b2-e73c8f22e281}, !- Name
  {309bd2f3-24db-47c9-9bbe-ca9956239433}, !- Source Object
  3,                                      !- Outlet Port
  {344e0313-5729-4d5f-ad45-70c2b48b0ec9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7c3fd448-1f52-49dd-958d-2c9497ee4afe}, !- Handle
  Node 107,                               !- Name
  {11335e08-a958-4e45-b7b5-dffa68bbfba4}, !- Inlet Port
  {806768fc-c9a5-48b0-96d6-7b1bb6e4f86d}; !- Outlet Port

OS:Connection,
  {11335e08-a958-4e45-b7b5-dffa68bbfba4}, !- Handle
  {3fe8729e-81be-451e-8450-eaec41f6bf05}, !- Name
  {4a929f90-b16e-482a-ba5a-e74f8d383ebc}, !- Source Object
  8,                                      !- Outlet Port
  {7c3fd448-1f52-49dd-958d-2c9497ee4afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806768fc-c9a5-48b0-96d6-7b1bb6e4f86d}, !- Handle
  {f2ff59d5-695d-4797-a949-2b77b1580139}, !- Name
  {7c3fd448-1f52-49dd-958d-2c9497ee4afe}, !- Source Object
  3,                                      !- Outlet Port
  {b01da40b-3acc-4f66-92f0-16ed19a0affd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {347484f4-d389-4e80-b5ec-d791b4e6745b}, !- Handle
  Node 108,                               !- Name
  {07e7971f-b056-4469-9e0e-18b63e6db409}, !- Inlet Port
  {5cfce9f2-5c99-4839-8865-de894580a115}; !- Outlet Port

OS:Connection,
  {eeae5631-1fa8-45ff-98ed-f764263b5563}, !- Handle
  {272124e9-cf21-408c-8dfc-6686a68cac7b}, !- Name
  {593d2b1d-cdc8-4535-bad5-0223a308cb08}, !- Source Object
  3,                                      !- Outlet Port
  {7c24d3be-8018-40f8-b707-504d7d2b1a30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {07e7971f-b056-4469-9e0e-18b63e6db409}, !- Handle
  {8a4934eb-dce6-4e9f-b027-6937f75e3833}, !- Name
  {7c24d3be-8018-40f8-b707-504d7d2b1a30}, !- Source Object
  5,                                      !- Outlet Port
  {347484f4-d389-4e80-b5ec-d791b4e6745b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfce9f2-5c99-4839-8865-de894580a115}, !- Handle
  {3b88137d-4a5e-44af-87d1-6506207836d4}, !- Name
  {347484f4-d389-4e80-b5ec-d791b4e6745b}, !- Source Object
  3,                                      !- Outlet Port
  {4a929f90-b16e-482a-ba5a-e74f8d383ebc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a0849e60-bd09-4826-8619-fb0baa5caf92}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {457b424b-7617-4e05-80dd-cd77295663fd}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser,          !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {5066c5b7-8756-4f22-9a93-45bb8fe162bf}, !- Inlet Air Node Name
  {4bdfcbd6-077b-4527-857c-8f0feed5b274}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4400eb18-db84-45e6-8377-36823855ed5a}, !- Handle
  Node 109,                               !- Name
  {8d6de65a-7b86-4e37-b55d-6e0f7ee26308}, !- Inlet Port
  {7b9fa065-845a-4b61-962d-3918924692f1}; !- Outlet Port

OS:Connection,
  {9826bf37-c1d5-447c-bcda-23380445d43b}, !- Handle
  {a8e0785b-f8a5-4ee6-b146-ca8753f1e5ae}, !- Name
  {9339a021-0456-45f9-862b-b72b48851075}, !- Source Object
  3,                                      !- Outlet Port
  {d378f164-84e6-4d34-903d-6fade8fc635c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d6de65a-7b86-4e37-b55d-6e0f7ee26308}, !- Handle
  {af7fb38d-61cc-47c5-b162-7ed8ea43aa61}, !- Name
  {5ad14040-b2e1-48f1-b1a4-14f2daccafd0}, !- Source Object
  12,                                     !- Outlet Port
  {4400eb18-db84-45e6-8377-36823855ed5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9fa065-845a-4b61-962d-3918924692f1}, !- Handle
  {2367c93a-686b-45e0-af9d-5eca16a94e58}, !- Name
  {4400eb18-db84-45e6-8377-36823855ed5a}, !- Source Object
  3,                                      !- Outlet Port
  {134e62b0-a3b9-47a1-93ea-8711ad288ecb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5066c5b7-8756-4f22-9a93-45bb8fe162bf}, !- Handle
  {e679cbc1-e529-4efa-98f1-79a4c740eb4e}, !- Name
  {26daedda-7c61-409d-9e99-7531306b2f62}, !- Source Object
  3,                                      !- Outlet Port
  {457b424b-7617-4e05-80dd-cd77295663fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bdfcbd6-077b-4527-857c-8f0feed5b274}, !- Handle
  {6a676fda-e5a6-4797-98ef-6b9a5f962fbe}, !- Name
  {457b424b-7617-4e05-80dd-cd77295663fd}, !- Source Object
  4,                                      !- Outlet Port
  {9339a021-0456-45f9-862b-b72b48851075}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- Handle
  SMstore8 ZN PSZ-AC_10,                  !- Name
  ,                                       !- Controller List Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule
  {5eebe576-d762-474d-8b25-d4849a440e12}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bacdf871-0f0d-4696-a03c-c6194587179b}, !- Supply Side Inlet Node Name
  {9c25ff33-e810-4eee-87ea-f282cdacb079}, !- Demand Side Outlet Node Name
  {dcb28dd4-5dc6-48b3-aa1e-d5bfa363b736}, !- Demand Side Inlet Node A
  {c5fca68e-ef69-4031-94b0-be883d98b75d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e8627fc5-757d-4853-a11b-319a26ef6873}, !- Handle
  Node 110,                               !- Name
  {bacdf871-0f0d-4696-a03c-c6194587179b}, !- Inlet Port
  {ded91d9e-b66d-4f62-9875-6a417121b989}; !- Outlet Port

OS:Node,
  {48708de1-7993-4d8d-af53-f8a744b70400}, !- Handle
  Node 111,                               !- Name
  {b7a12a3d-2527-440d-8a85-be3ec5d2ff80}, !- Inlet Port
  {c5fca68e-ef69-4031-94b0-be883d98b75d}; !- Outlet Port

OS:Connection,
  {bacdf871-0f0d-4696-a03c-c6194587179b}, !- Handle
  {30e21544-bbf8-448c-930b-48dbbc1baa2a}, !- Name
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- Source Object
  8,                                      !- Outlet Port
  {e8627fc5-757d-4853-a11b-319a26ef6873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fca68e-ef69-4031-94b0-be883d98b75d}, !- Handle
  {2e2a11c2-d5cd-4300-9e89-4de1fbe72787}, !- Name
  {48708de1-7993-4d8d-af53-f8a744b70400}, !- Source Object
  3,                                      !- Outlet Port
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {41a293cb-82ba-4253-85c9-85ca4fec340e}, !- Handle
  Node 112,                               !- Name
  {dcb28dd4-5dc6-48b3-aa1e-d5bfa363b736}, !- Inlet Port
  {3f05689d-e99a-402f-a895-973730e38c7c}; !- Outlet Port

OS:Node,
  {da97d19b-91c5-4520-ae20-1bb5db407c3b}, !- Handle
  Node 113,                               !- Name
  {c287052c-9b72-4616-8126-221bdb5afcb5}, !- Inlet Port
  {9c25ff33-e810-4eee-87ea-f282cdacb079}; !- Outlet Port

OS:Node,
  {f1704f8b-ae27-40e8-85f2-35ffa7b33c21}, !- Handle
  Node 114,                               !- Name
  {bc77e45c-12cd-49b3-ae53-8fff9f9d9a2e}, !- Inlet Port
  {880c0fd8-8148-42fa-865e-efb40be24e15}; !- Outlet Port

OS:Connection,
  {dcb28dd4-5dc6-48b3-aa1e-d5bfa363b736}, !- Handle
  {31a225c6-7a30-442b-9578-bb761ec37173}, !- Name
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- Source Object
  10,                                     !- Outlet Port
  {41a293cb-82ba-4253-85c9-85ca4fec340e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c25ff33-e810-4eee-87ea-f282cdacb079}, !- Handle
  {31d71bf1-d6b0-48e6-859d-c559ac4da141}, !- Name
  {da97d19b-91c5-4520-ae20-1bb5db407c3b}, !- Source Object
  3,                                      !- Outlet Port
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c6fd8a8-75c4-4fbb-a79c-ce42d49e9ae0}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {3f05689d-e99a-402f-a895-973730e38c7c}, !- Inlet Node Name
  {04ef83db-07f8-46b6-9e39-6c9938c8e409}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7eec686-eada-405a-8777-db6062f9040b}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {c287052c-9b72-4616-8126-221bdb5afcb5}, !- Outlet Node Name
  {ab92b820-c373-4d5f-b97b-7ee01925d042}; !- Inlet Node Name 1

OS:Connection,
  {3f05689d-e99a-402f-a895-973730e38c7c}, !- Handle
  {31544c33-1d11-441e-8c13-d84197c73a2d}, !- Name
  {41a293cb-82ba-4253-85c9-85ca4fec340e}, !- Source Object
  3,                                      !- Outlet Port
  {4c6fd8a8-75c4-4fbb-a79c-ce42d49e9ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c287052c-9b72-4616-8126-221bdb5afcb5}, !- Handle
  {9a14711e-1299-489f-a45c-1f9a2e7d257c}, !- Name
  {b7eec686-eada-405a-8777-db6062f9040b}, !- Source Object
  2,                                      !- Outlet Port
  {da97d19b-91c5-4520-ae20-1bb5db407c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6a0d126-9d0d-4d06-8a32-fa6551a0bd8b}, !- Handle
  {6b497a52-3c3b-4d43-9172-887a3dc66368}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {8fa02076-8623-445e-9f80-6a48b9772451}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ccedd7f1-1756-42d4-9100-9155e84303f6}, !- Control Zone Name
  {48708de1-7993-4d8d-af53-f8a744b70400}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bf06b860-c52b-4c82-bc9c-e43e36eb0b94}, !- Handle
  SMstore8 ZN PSZ-AC_10 Fan,              !- Name
  {62f54471-2051-4567-8104-6c0b385b24b4}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a2600b80-dc4c-48d3-b164-a4a7e93547e0}, !- Air Inlet Node Name
  {b7a12a3d-2527-440d-8a85-be3ec5d2ff80}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {aec9be3d-fbfe-4c75-86c7-928526474cd0}, !- Handle
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil,     !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1753d60c-9ae7-485e-b979-63c62b2fbfb0}, !- Air Inlet Node Name
  {8c01bdf3-085a-463a-a454-419fef042128}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a19baed8-90e6-4c2c-becd-992d54d6f0a3}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4046db6-0f08-4efd-936d-73ef0ed3352e}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c19923a-ed7f-483d-9210-c8cef1344e4c}, !- Handle
  Curve Biquadratic 38,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fe87b94-cd1a-41b8-ba3f-c912868594e2}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9be4207f-e8e2-4ead-ba01-732531f31a4f}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8f929d6-91df-4b4d-98f5-276c73987e23}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {020f0727-7185-40a9-bced-ae01f1f83ee2}, !- Handle
  Curve Biquadratic 40,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {1d7a2947-56dd-4b8e-9a68-965a02079e06}, !- Handle
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 66kBtu/hr 11.0EER, !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {8e92e334-a04d-44f9-ab29-26391fe2f2f7}, !- Air Inlet Node Name
  {9fb7fc52-fd22-4b21-b004-fa95a8d7d63b}, !- Air Outlet Node Name
  {43088b2e-573d-419a-883c-820fffe27d9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2178a389-22a2-43b7-a85f-229bc45529dd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6ed0fb70-db08-4083-814c-eb87fc557711}, !- Energy Input Ratio Function of Temperature Curve Name
  {49d12f74-37e0-4b94-bc68-8f33bacd01e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5c7da3f4-94ef-478c-a986-f266ee5b2bcf}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {7affc6de-1229-40ad-8289-62cae7eaa31a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {95b58da5-4707-4f9d-b6a1-3b645b947475}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a8761da8-ce26-4610-98f3-a4628e556fb7}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {07d441dd-04d4-4f77-ae10-4a7587ac0d95}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2a729ba1-56ad-4582-8564-085cc83fcd63}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a729ba1-56ad-4582-8564-085cc83fcd63}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cda1f90-2e63-4418-819c-0904394e87f0}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA Sys,           !- Name
  {a8761da8-ce26-4610-98f3-a4628e556fb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bced9aec-b18e-4502-bbb5-092592073ab7}, !- Mixed Air Node Name
  {230cacf3-9f2f-4f9d-8cce-f73be008027e}, !- Outdoor Air Stream Node Name
  {b2f150b8-23e9-46a4-bc21-15fcab34ead9}, !- Relief Air Stream Node Name
  {ded91d9e-b66d-4f62-9875-6a417121b989}; !- Return Air Stream Node Name

OS:Node,
  {c0f32d79-7f57-4680-9433-fac1288b32af}, !- Handle
  Node 115,                               !- Name
  ,                                       !- Inlet Port
  {230cacf3-9f2f-4f9d-8cce-f73be008027e}; !- Outlet Port

OS:Connection,
  {230cacf3-9f2f-4f9d-8cce-f73be008027e}, !- Handle
  {4915bce1-c42f-4d4e-b4bb-9bc8d9155e78}, !- Name
  {c0f32d79-7f57-4680-9433-fac1288b32af}, !- Source Object
  3,                                      !- Outlet Port
  {1cda1f90-2e63-4418-819c-0904394e87f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e825e2b-201b-4542-b5a9-23d90803a70e}, !- Handle
  Node 116,                               !- Name
  {b2f150b8-23e9-46a4-bc21-15fcab34ead9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2f150b8-23e9-46a4-bc21-15fcab34ead9}, !- Handle
  {b96bf246-3588-4fe1-8081-e210abd4a033}, !- Name
  {1cda1f90-2e63-4418-819c-0904394e87f0}, !- Source Object
  7,                                      !- Outlet Port
  {5e825e2b-201b-4542-b5a9-23d90803a70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a12a3d-2527-440d-8a85-be3ec5d2ff80}, !- Handle
  {8c0b878d-9227-45ce-bc70-fe7c6686d92d}, !- Name
  {bf06b860-c52b-4c82-bc9c-e43e36eb0b94}, !- Source Object
  9,                                      !- Outlet Port
  {48708de1-7993-4d8d-af53-f8a744b70400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bdb0854-7ace-4d8b-867c-6c3f00cfc2b6}, !- Handle
  Node 117,                               !- Name
  {8c01bdf3-085a-463a-a454-419fef042128}, !- Inlet Port
  {a2600b80-dc4c-48d3-b164-a4a7e93547e0}; !- Outlet Port

OS:Connection,
  {8c01bdf3-085a-463a-a454-419fef042128}, !- Handle
  {268288a4-cdf2-4f3d-b5db-8489cc91e8a1}, !- Name
  {aec9be3d-fbfe-4c75-86c7-928526474cd0}, !- Source Object
  6,                                      !- Outlet Port
  {1bdb0854-7ace-4d8b-867c-6c3f00cfc2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2600b80-dc4c-48d3-b164-a4a7e93547e0}, !- Handle
  {bb96b069-f223-4dbf-95c4-d3a25505ddd8}, !- Name
  {1bdb0854-7ace-4d8b-867c-6c3f00cfc2b6}, !- Source Object
  3,                                      !- Outlet Port
  {bf06b860-c52b-4c82-bc9c-e43e36eb0b94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {faabd525-43ec-4eb7-b97f-d5b1b9879991}, !- Handle
  Node 118,                               !- Name
  {9fb7fc52-fd22-4b21-b004-fa95a8d7d63b}, !- Inlet Port
  {1753d60c-9ae7-485e-b979-63c62b2fbfb0}; !- Outlet Port

OS:Connection,
  {9fb7fc52-fd22-4b21-b004-fa95a8d7d63b}, !- Handle
  {ae109294-3154-4054-a96a-fb2ea7f45e8d}, !- Name
  {1d7a2947-56dd-4b8e-9a68-965a02079e06}, !- Source Object
  8,                                      !- Outlet Port
  {faabd525-43ec-4eb7-b97f-d5b1b9879991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1753d60c-9ae7-485e-b979-63c62b2fbfb0}, !- Handle
  {d9afab73-c0c2-4a5a-9f04-827a2fc1f3c3}, !- Name
  {faabd525-43ec-4eb7-b97f-d5b1b9879991}, !- Source Object
  3,                                      !- Outlet Port
  {aec9be3d-fbfe-4c75-86c7-928526474cd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a3e6b24-6cac-423b-a7ac-dd57db783f2e}, !- Handle
  Node 119,                               !- Name
  {bced9aec-b18e-4502-bbb5-092592073ab7}, !- Inlet Port
  {8e92e334-a04d-44f9-ab29-26391fe2f2f7}; !- Outlet Port

OS:Connection,
  {ded91d9e-b66d-4f62-9875-6a417121b989}, !- Handle
  {04c97163-de60-455e-98f7-dbd26ea31ef4}, !- Name
  {e8627fc5-757d-4853-a11b-319a26ef6873}, !- Source Object
  3,                                      !- Outlet Port
  {1cda1f90-2e63-4418-819c-0904394e87f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bced9aec-b18e-4502-bbb5-092592073ab7}, !- Handle
  {a42e5306-e86e-42d1-8437-2734f8ce6cd2}, !- Name
  {1cda1f90-2e63-4418-819c-0904394e87f0}, !- Source Object
  5,                                      !- Outlet Port
  {0a3e6b24-6cac-423b-a7ac-dd57db783f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e92e334-a04d-44f9-ab29-26391fe2f2f7}, !- Handle
  {8c8de045-d01e-4964-9bf4-64fc1d0a0a91}, !- Name
  {0a3e6b24-6cac-423b-a7ac-dd57db783f2e}, !- Source Object
  3,                                      !- Outlet Port
  {1d7a2947-56dd-4b8e-9a68-965a02079e06}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5eebe576-d762-474d-8b25-d4849a440e12}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {49e50625-96cc-453d-a9e4-2250dc189ba0}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser,         !- Name
  {6d0d59a9-d75e-4eac-8c96-286163970bf9}, !- Availability Schedule Name
  {04ef83db-07f8-46b6-9e39-6c9938c8e409}, !- Inlet Air Node Name
  {bc77e45c-12cd-49b3-ae53-8fff9f9d9a2e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ad9a558-ab28-4946-9090-58318feacf51}, !- Handle
  Node 120,                               !- Name
  {5f3d240d-1312-4c8e-9689-8e23004f6423}, !- Inlet Port
  {ab92b820-c373-4d5f-b97b-7ee01925d042}; !- Outlet Port

OS:Connection,
  {880c0fd8-8148-42fa-865e-efb40be24e15}, !- Handle
  {7d8f7033-837d-471b-9ffd-07bbf1bb9f10}, !- Name
  {f1704f8b-ae27-40e8-85f2-35ffa7b33c21}, !- Source Object
  3,                                      !- Outlet Port
  {21206d66-5224-46b4-86f2-1ac7dc181872}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f3d240d-1312-4c8e-9689-8e23004f6423}, !- Handle
  {00205756-0d30-4c1f-a803-7a580919d2ab}, !- Name
  {ccedd7f1-1756-42d4-9100-9155e84303f6}, !- Source Object
  12,                                     !- Outlet Port
  {3ad9a558-ab28-4946-9090-58318feacf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab92b820-c373-4d5f-b97b-7ee01925d042}, !- Handle
  {819e5d0c-9663-4e31-9945-83e891ffd6a9}, !- Name
  {3ad9a558-ab28-4946-9090-58318feacf51}, !- Source Object
  3,                                      !- Outlet Port
  {b7eec686-eada-405a-8777-db6062f9040b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04ef83db-07f8-46b6-9e39-6c9938c8e409}, !- Handle
  {4ab1d760-f68d-478e-b9d4-99c68ebba373}, !- Name
  {4c6fd8a8-75c4-4fbb-a79c-ce42d49e9ae0}, !- Source Object
  3,                                      !- Outlet Port
  {49e50625-96cc-453d-a9e4-2250dc189ba0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc77e45c-12cd-49b3-ae53-8fff9f9d9a2e}, !- Handle
  {e398c1dd-950b-49fd-acb9-5549a9558819}, !- Name
  {49e50625-96cc-453d-a9e4-2250dc189ba0}, !- Source Object
  4,                                      !- Outlet Port
  {f1704f8b-ae27-40e8-85f2-35ffa7b33c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {b431219d-222f-4a37-bfec-eb186930a8c5}, !- Default Day Schedule Name
  {c1f89187-7e71-40b5-afff-344face842b3}, !- Summer Design Day Schedule Name
  {02c3cabe-0a12-4d53-b1cc-cbf8c5d00b3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b431219d-222f-4a37-bfec-eb186930a8c5}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {86221ab4-8470-4a72-8e9e-531973cddc6e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02c3cabe-0a12-4d53-b1cc-cbf8c5d00b3a}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {50046a77-9a6b-4d52-af7a-a674d4363f54}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1f89187-7e71-40b5-afff-344face842b3}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {4478993c-6b9e-4e23-9ff4-689211ae5d85}, !- Handle
  LGstore1 Door Open Infiltration,        !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c651580-7919-4bd0-9b21-6ee98b4e6373}, !- Handle
  LGstore2 Door Open Infiltration,        !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f665ae21-60d9-4e68-a107-fde66b8dd0b6}, !- Handle
  SMstore1 Door Open Infiltration,        !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4aa3397b-17d9-4cd4-973b-b5da301c0396}, !- Handle
  SMstore2 Door Open Infiltration,        !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0b663fb-aeae-4953-960f-180c40d960df}, !- Handle
  SMstore3 Door Open Infiltration,        !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba1ea484-8767-4901-9177-b4f195fe21b1}, !- Handle
  SMstore4 Door Open Infiltration,        !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad894bc2-08ee-458c-a8e9-e765b2ca13d7}, !- Handle
  SMstore5 Door Open Infiltration,        !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4092a92-8d97-4109-929d-338213c806de}, !- Handle
  SMstore6 Door Open Infiltration,        !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b745a894-aab3-413b-9134-4d7be08f4e54}, !- Handle
  SMstore7 Door Open Infiltration,        !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15b3fc02-d551-4a5f-8459-e7450ba1360f}, !- Handle
  SMstore8 Door Open Infiltration,        !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {2796ddb7-02b5-4455-95f4-f0008e19231e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:PlantLoop,
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Handle
  LGstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8164202a-93ec-4fe6-81f7-0ace2ac83d1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {75c46547-595f-4d04-bc0e-6dcf66fa7807}, !- Plant Side Inlet Node Name
  {3ea079d1-9209-44f7-8ea4-9e1bade95b04}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c0276122-4be2-44ee-9a62-c6b61190a5b0}, !- Demand Side Inlet Node Name
  {28d3b6dd-b460-4eda-8993-c1bb96022abf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {9734ac03-9c5d-4409-9531-c4cfe1b53148}, !- Handle
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {032afb20-4f55-4013-b36c-88ac5775903b}, !- Handle
  Node 121,                               !- Name
  {75c46547-595f-4d04-bc0e-6dcf66fa7807}, !- Inlet Port
  {28e903b2-8cb7-4ff5-846d-b0202d841f91}; !- Outlet Port

OS:Node,
  {8164202a-93ec-4fe6-81f7-0ace2ac83d1a}, !- Handle
  Node 122,                               !- Name
  {a720436b-ec4a-4ffa-9030-3316701cc940}, !- Inlet Port
  {3ea079d1-9209-44f7-8ea4-9e1bade95b04}; !- Outlet Port

OS:Node,
  {a990d193-5a82-44ed-870e-4020a2cbbad4}, !- Handle
  Node 123,                               !- Name
  {10e37f6c-16b2-43bb-a484-9be51a5b479a}, !- Inlet Port
  {b6378434-f7eb-4d4d-a64c-f3f9fe3f1a40}; !- Outlet Port

OS:Connector:Mixer,
  {d63f517a-91ef-4293-9041-41fe83ef07ec}, !- Handle
  Connector Mixer 1,                      !- Name
  {5e89d204-e3c6-448c-b27d-ed5f51c3417a}, !- Outlet Branch Name
  {0488bddd-ef24-41ae-9a61-99e7f4e2b94e}, !- Inlet Branch Name 1
  {55c8b173-3536-4d40-a0f0-5e2527cec23c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f1c97e4-46a5-4091-b205-29a2f1c37019}, !- Handle
  Connector Splitter 1,                   !- Name
  {5b27c687-a4ab-467b-b4f4-09826d66028f}, !- Inlet Branch Name
  {10e37f6c-16b2-43bb-a484-9be51a5b479a}, !- Outlet Branch Name 1
  {824fc58d-dcc4-4a57-9fe6-d5d672d6871a}; !- Outlet Branch Name 2

OS:Connection,
  {75c46547-595f-4d04-bc0e-6dcf66fa7807}, !- Handle
  {e57dfba3-b2ee-4439-a754-c1a862aa9d97}, !- Name
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Source Object
  13,                                     !- Outlet Port
  {032afb20-4f55-4013-b36c-88ac5775903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e37f6c-16b2-43bb-a484-9be51a5b479a}, !- Handle
  {fa485154-c6e8-4314-afae-9c0a580f7cad}, !- Name
  {7f1c97e4-46a5-4091-b205-29a2f1c37019}, !- Source Object
  3,                                      !- Outlet Port
  {a990d193-5a82-44ed-870e-4020a2cbbad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea079d1-9209-44f7-8ea4-9e1bade95b04}, !- Handle
  {fce0e0bc-82c1-4ec5-9f2d-ff7faf5180cd}, !- Name
  {8164202a-93ec-4fe6-81f7-0ace2ac83d1a}, !- Source Object
  3,                                      !- Outlet Port
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {cec56c76-c855-4ee0-8f8e-70dce6e3afd0}, !- Handle
  Node 124,                               !- Name
  {c0276122-4be2-44ee-9a62-c6b61190a5b0}, !- Inlet Port
  {6baaa29f-f510-4ffa-bcbd-981d0de36226}; !- Outlet Port

OS:Node,
  {2e36bbd7-6f31-4ebd-8f15-a6c610cb3042}, !- Handle
  Node 125,                               !- Name
  {4ffbf77b-f77a-4d9d-b479-e8e5f06d4c64}, !- Inlet Port
  {28d3b6dd-b460-4eda-8993-c1bb96022abf}; !- Outlet Port

OS:Node,
  {29c83798-bcf5-4efb-aa26-401bee5ce8b9}, !- Handle
  Node 126,                               !- Name
  {920aa5b4-799f-4b5e-98bc-bdbb61160878}, !- Inlet Port
  {1a80f880-607b-449e-9233-40c7802e5ce8}; !- Outlet Port

OS:Connector:Mixer,
  {82b4ba2b-ea7b-414d-a498-61f168f49e9f}, !- Handle
  Connector Mixer 2,                      !- Name
  {4b6f8d9b-e053-4cb2-a6c6-91146b4288cc}, !- Outlet Branch Name
  {7c5db077-f9b7-4f66-ad8c-3afb2b8008a7}, !- Inlet Branch Name 1
  {c4a8895b-a968-40c8-885c-309430915a6d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7c009f2f-03ed-40f2-b9d2-b661744835f2}, !- Handle
  Connector Splitter 2,                   !- Name
  {e1b492e0-639a-46b4-bc97-b46dec0c114e}, !- Inlet Branch Name
  {920aa5b4-799f-4b5e-98bc-bdbb61160878}, !- Outlet Branch Name 1
  {41d2f57f-14e2-457b-a541-3b35e1551840}; !- Outlet Branch Name 2

OS:Connection,
  {c0276122-4be2-44ee-9a62-c6b61190a5b0}, !- Handle
  {31228c04-a572-494b-a4c9-c79aab742f76}, !- Name
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Source Object
  16,                                     !- Outlet Port
  {cec56c76-c855-4ee0-8f8e-70dce6e3afd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920aa5b4-799f-4b5e-98bc-bdbb61160878}, !- Handle
  {92322a39-6de9-4dca-afd6-b65f7d1c04b2}, !- Name
  {7c009f2f-03ed-40f2-b9d2-b661744835f2}, !- Source Object
  3,                                      !- Outlet Port
  {29c83798-bcf5-4efb-aa26-401bee5ce8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d3b6dd-b460-4eda-8993-c1bb96022abf}, !- Handle
  {1f886bae-01fb-4b51-8087-146895dcf49e}, !- Name
  {2e36bbd7-6f31-4ebd-8f15-a6c610cb3042}, !- Source Object
  3,                                      !- Outlet Port
  {f0a51449-3b6d-4042-b1fc-3e9acc01a142}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {e8f9610c-8655-4838-ae75-88cfe46f4e4d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b54522c9-85f6-4c19-a961-b43d4bff3a44}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e8f9610c-8655-4838-ae75-88cfe46f4e4d}, !- Schedule Type Limits Name
  {2e274083-5132-4e2b-94f7-80afd5fc3dc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e274083-5132-4e2b-94f7-80afd5fc3dc0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e8f9610c-8655-4838-ae75-88cfe46f4e4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d73601f-432d-4bf5-bea2-9572dcebffa8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b54522c9-85f6-4c19-a961-b43d4bff3a44}, !- Schedule Name
  {8164202a-93ec-4fe6-81f7-0ace2ac83d1a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f24f2665-9f95-4342-9d65-8e111908f64e}, !- Handle
  Service Water Loop Pump,                !- Name
  {28e903b2-8cb7-4ff5-846d-b0202d841f91}, !- Inlet Node Name
  {84cb7a04-b50c-44f6-8cc3-75ed578e8df0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {a7b5699a-70d0-4fe0-88a5-1a4429f312e2}, !- Handle
  Node 127,                               !- Name
  {84cb7a04-b50c-44f6-8cc3-75ed578e8df0}, !- Inlet Port
  {5b27c687-a4ab-467b-b4f4-09826d66028f}; !- Outlet Port

OS:Connection,
  {28e903b2-8cb7-4ff5-846d-b0202d841f91}, !- Handle
  {9fe4d451-d455-42b2-b9b2-05dee8b61a1b}, !- Name
  {032afb20-4f55-4013-b36c-88ac5775903b}, !- Source Object
  3,                                      !- Outlet Port
  {f24f2665-9f95-4342-9d65-8e111908f64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84cb7a04-b50c-44f6-8cc3-75ed578e8df0}, !- Handle
  {7c017441-c22e-4920-b820-5695741aa446}, !- Name
  {f24f2665-9f95-4342-9d65-8e111908f64e}, !- Source Object
  3,                                      !- Outlet Port
  {a7b5699a-70d0-4fe0-88a5-1a4429f312e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b27c687-a4ab-467b-b4f4-09826d66028f}, !- Handle
  {f81732be-ccf9-4cf6-a982-037b7b5250b0}, !- Name
  {a7b5699a-70d0-4fe0-88a5-1a4429f312e2}, !- Source Object
  3,                                      !- Outlet Port
  {7f1c97e4-46a5-4091-b205-29a2f1c37019}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {466b185e-fb09-4b23-a6f0-3681fd1e401f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a88c0f52-4d60-4155-a7c2-a9d9b210b5a5}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {b54522c9-85f6-4c19-a961-b43d4bff3a44}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {252d1f60-904f-4471-a160-036ef1d64b5d}, !- Ambient Temperature Schedule Name
  {cc79aa5d-1362-496d-a633-68f776532b29}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b6378434-f7eb-4d4d-a64c-f3f9fe3f1a40}, !- Use Side Inlet Node Name
  {c3eaffd5-6c85-4a93-8c0d-985c3e72b09a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {252d1f60-904f-4471-a160-036ef1d64b5d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {512a51e6-f624-45c1-b93e-d2902512da2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {512a51e6-f624-45c1-b93e-d2902512da2e}, !- Handle
  Schedule Day 55,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {50b4fc8d-39d7-41e4-ab2c-10d658905276}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {98009173-1b4c-4c32-aa44-4eee1a7ce0e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98009173-1b4c-4c32-aa44-4eee1a7ce0e0}, !- Handle
  Schedule Day 56,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {15881810-8c72-4009-9a1c-1732736dd057}, !- Handle
  Node 128,                               !- Name
  {c3eaffd5-6c85-4a93-8c0d-985c3e72b09a}, !- Inlet Port
  {0488bddd-ef24-41ae-9a61-99e7f4e2b94e}; !- Outlet Port

OS:Connection,
  {b6378434-f7eb-4d4d-a64c-f3f9fe3f1a40}, !- Handle
  {c03a08ee-33f5-458b-96d4-a68c06868b19}, !- Name
  {a990d193-5a82-44ed-870e-4020a2cbbad4}, !- Source Object
  3,                                      !- Outlet Port
  {a88c0f52-4d60-4155-a7c2-a9d9b210b5a5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c3eaffd5-6c85-4a93-8c0d-985c3e72b09a}, !- Handle
  {01fdc366-a811-49d5-bdec-752a45ff7a3e}, !- Name
  {a88c0f52-4d60-4155-a7c2-a9d9b210b5a5}, !- Source Object
  32,                                     !- Outlet Port
  {15881810-8c72-4009-9a1c-1732736dd057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0488bddd-ef24-41ae-9a61-99e7f4e2b94e}, !- Handle
  {481cd1d3-4ff0-492b-84e8-015b8af5c5c8}, !- Name
  {15881810-8c72-4009-9a1c-1732736dd057}, !- Source Object
  3,                                      !- Outlet Port
  {d63f517a-91ef-4293-9041-41fe83ef07ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2e9a7b8-9872-4a84-9d22-ac7089f9618f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {76590816-03b7-4e0c-ae9a-3fe5fa6e6cbe}, !- Inlet Node Name
  {b3e4e91e-04c3-4255-a95c-2b05cc6938b7}; !- Outlet Node Name

OS:Node,
  {9286ef87-63f5-4577-b40a-24a1a3da22eb}, !- Handle
  Node 129,                               !- Name
  {824fc58d-dcc4-4a57-9fe6-d5d672d6871a}, !- Inlet Port
  {76590816-03b7-4e0c-ae9a-3fe5fa6e6cbe}; !- Outlet Port

OS:Connection,
  {824fc58d-dcc4-4a57-9fe6-d5d672d6871a}, !- Handle
  {7c1953ad-4c54-4a11-ac08-36656e99b494}, !- Name
  {7f1c97e4-46a5-4091-b205-29a2f1c37019}, !- Source Object
  4,                                      !- Outlet Port
  {9286ef87-63f5-4577-b40a-24a1a3da22eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dbe893e-dbdf-4a74-9003-db178d4e74f1}, !- Handle
  Node 130,                               !- Name
  {b3e4e91e-04c3-4255-a95c-2b05cc6938b7}, !- Inlet Port
  {55c8b173-3536-4d40-a0f0-5e2527cec23c}; !- Outlet Port

OS:Connection,
  {76590816-03b7-4e0c-ae9a-3fe5fa6e6cbe}, !- Handle
  {f257acf1-9a42-43bc-a868-90a6ec34943e}, !- Name
  {9286ef87-63f5-4577-b40a-24a1a3da22eb}, !- Source Object
  3,                                      !- Outlet Port
  {a2e9a7b8-9872-4a84-9d22-ac7089f9618f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e4e91e-04c3-4255-a95c-2b05cc6938b7}, !- Handle
  {52984549-a542-42f8-9477-7279602abbec}, !- Name
  {a2e9a7b8-9872-4a84-9d22-ac7089f9618f}, !- Source Object
  3,                                      !- Outlet Port
  {3dbe893e-dbdf-4a74-9003-db178d4e74f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c8b173-3536-4d40-a0f0-5e2527cec23c}, !- Handle
  {1709c907-884d-4f28-a365-102dd5b83574}, !- Name
  {3dbe893e-dbdf-4a74-9003-db178d4e74f1}, !- Source Object
  3,                                      !- Outlet Port
  {d63f517a-91ef-4293-9041-41fe83ef07ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8c32f1a-6aea-472f-9e6a-95eab1ad4471}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1a80f880-607b-449e-9233-40c7802e5ce8}, !- Inlet Node Name
  {433873b8-5da4-4f7a-9468-73f9fee9eae6}; !- Outlet Node Name

OS:Node,
  {c4cdcc1c-e46c-4b58-892e-941b9048ffe1}, !- Handle
  Node 131,                               !- Name
  {433873b8-5da4-4f7a-9468-73f9fee9eae6}, !- Inlet Port
  {7c5db077-f9b7-4f66-ad8c-3afb2b8008a7}; !- Outlet Port

OS:Connection,
  {1a80f880-607b-449e-9233-40c7802e5ce8}, !- Handle
  {4dbf6837-1805-4239-9fc3-9685a787e787}, !- Name
  {29c83798-bcf5-4efb-aa26-401bee5ce8b9}, !- Source Object
  3,                                      !- Outlet Port
  {e8c32f1a-6aea-472f-9e6a-95eab1ad4471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433873b8-5da4-4f7a-9468-73f9fee9eae6}, !- Handle
  {3137062b-1424-4ede-afe2-cf7565a522a8}, !- Name
  {e8c32f1a-6aea-472f-9e6a-95eab1ad4471}, !- Source Object
  3,                                      !- Outlet Port
  {c4cdcc1c-e46c-4b58-892e-941b9048ffe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5db077-f9b7-4f66-ad8c-3afb2b8008a7}, !- Handle
  {e0e58361-d6f6-446b-8b18-57984f5ee28c}, !- Name
  {c4cdcc1c-e46c-4b58-892e-941b9048ffe1}, !- Source Object
  3,                                      !- Outlet Port
  {82b4ba2b-ea7b-414d-a498-61f168f49e9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79797a11-fb9b-45c7-83c8-f77b5127c08c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0db19760-a8b1-43f9-8c54-1db224b35b82}, !- Inlet Node Name
  {a720436b-ec4a-4ffa-9030-3316701cc940}; !- Outlet Node Name

OS:Node,
  {43c797fe-af83-4c67-9c7e-3902090a4264}, !- Handle
  Node 132,                               !- Name
  {5e89d204-e3c6-448c-b27d-ed5f51c3417a}, !- Inlet Port
  {0db19760-a8b1-43f9-8c54-1db224b35b82}; !- Outlet Port

OS:Connection,
  {5e89d204-e3c6-448c-b27d-ed5f51c3417a}, !- Handle
  {b7a4726a-f894-4763-8e39-50ae237059ba}, !- Name
  {d63f517a-91ef-4293-9041-41fe83ef07ec}, !- Source Object
  2,                                      !- Outlet Port
  {43c797fe-af83-4c67-9c7e-3902090a4264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db19760-a8b1-43f9-8c54-1db224b35b82}, !- Handle
  {79d7021b-e34f-48a1-9053-80cb843e127e}, !- Name
  {43c797fe-af83-4c67-9c7e-3902090a4264}, !- Source Object
  3,                                      !- Outlet Port
  {79797a11-fb9b-45c7-83c8-f77b5127c08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a720436b-ec4a-4ffa-9030-3316701cc940}, !- Handle
  {bab9bf18-e4d7-448c-b15a-933feb7eb04c}, !- Name
  {79797a11-fb9b-45c7-83c8-f77b5127c08c}, !- Source Object
  3,                                      !- Outlet Port
  {8164202a-93ec-4fe6-81f7-0ace2ac83d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c3f4a33-320b-4988-96d8-bd5537195923}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6baaa29f-f510-4ffa-bcbd-981d0de36226}, !- Inlet Node Name
  {981bd5a8-3db9-4b71-b886-71dd36621466}; !- Outlet Node Name

OS:Node,
  {66d86e94-713f-438e-9c7f-85414d246173}, !- Handle
  Node 133,                               !- Name
  {981bd5a8-3db9-4b71-b886-71dd36621466}, !- Inlet Port
  {e1b492e0-639a-46b4-bc97-b46dec0c114e}; !- Outlet Port

OS:Connection,
  {6baaa29f-f510-4ffa-bcbd-981d0de36226}, !- Handle
  {a4690ba3-7902-4eff-aed0-b8310ce78146}, !- Name
  {cec56c76-c855-4ee0-8f8e-70dce6e3afd0}, !- Source Object
  3,                                      !- Outlet Port
  {6c3f4a33-320b-4988-96d8-bd5537195923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981bd5a8-3db9-4b71-b886-71dd36621466}, !- Handle
  {b0a2818b-7215-4db3-9051-7d2d4fe29705}, !- Name
  {6c3f4a33-320b-4988-96d8-bd5537195923}, !- Source Object
  3,                                      !- Outlet Port
  {66d86e94-713f-438e-9c7f-85414d246173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b492e0-639a-46b4-bc97-b46dec0c114e}, !- Handle
  {09f5cebb-e637-460e-b554-19003b021608}, !- Name
  {66d86e94-713f-438e-9c7f-85414d246173}, !- Source Object
  3,                                      !- Outlet Port
  {7c009f2f-03ed-40f2-b9d2-b661744835f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3095f42-07aa-4beb-b04b-6b8daf12f5bd}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a67531e4-02b6-4367-8b65-25a7e760e4c3}, !- Inlet Node Name
  {4ffbf77b-f77a-4d9d-b479-e8e5f06d4c64}; !- Outlet Node Name

OS:Node,
  {15bc76b3-fdc6-4875-9c1f-2f6ca354f285}, !- Handle
  Node 134,                               !- Name
  {4b6f8d9b-e053-4cb2-a6c6-91146b4288cc}, !- Inlet Port
  {a67531e4-02b6-4367-8b65-25a7e760e4c3}; !- Outlet Port

OS:Connection,
  {4b6f8d9b-e053-4cb2-a6c6-91146b4288cc}, !- Handle
  {729626f6-f92c-4d15-a494-a7505804726b}, !- Name
  {82b4ba2b-ea7b-414d-a498-61f168f49e9f}, !- Source Object
  2,                                      !- Outlet Port
  {15bc76b3-fdc6-4875-9c1f-2f6ca354f285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67531e4-02b6-4367-8b65-25a7e760e4c3}, !- Handle
  {a0dec926-6c60-4a36-ba8c-9d4e12294b94}, !- Name
  {15bc76b3-fdc6-4875-9c1f-2f6ca354f285}, !- Source Object
  3,                                      !- Outlet Port
  {a3095f42-07aa-4beb-b04b-6b8daf12f5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffbf77b-f77a-4d9d-b479-e8e5f06d4c64}, !- Handle
  {78940555-5061-4d7c-b442-dc55e05f67cd}, !- Name
  {a3095f42-07aa-4beb-b04b-6b8daf12f5bd}, !- Source Object
  3,                                      !- Outlet Port
  {2e36bbd7-6f31-4ebd-8f15-a6c610cb3042}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {32cfcb61-a7bd-4579-a242-5256fd8985e1}, !- Handle
  Water Use Connections 1,                !- Name
  {965ca6ea-42ca-43f8-b95c-d9a331fca82f}, !- Inlet Node Name
  {d080b1c0-bca2-45fe-8043-f0f4591836c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23e4486c-4ca5-4735-81ab-0d2e870c5c77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c072e8a-e045-4161-bc7d-53d8fec5cc7d}, !- Handle
  Main Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {2174557e-e2c8-4c03-bba0-30147a010fa4}, !- Sensible Fraction Schedule Name
  {768715dc-043e-4041-b310-29f41c031c1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2174557e-e2c8-4c03-bba0-30147a010fa4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {885a674a-df6b-4361-b6b1-aa0e053b54d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {885a674a-df6b-4361-b6b1-aa0e053b54d0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {768715dc-043e-4041-b310-29f41c031c1e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {5bcc0acf-87cb-495d-b9f7-f13588e2bf54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bcc0acf-87cb-495d-b9f7-f13588e2bf54}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb056a17-5ebc-4ab4-9f40-dbf457e250a8}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e05d1659-15e4-4450-ab28-40deb5fb77fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e05d1659-15e4-4450-ab28-40deb5fb77fc}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {23e4486c-4ca5-4735-81ab-0d2e870c5c77}, !- Handle
  Lgstore1 Service Water Use 0.03gal/min, !- Name
  {8c072e8a-e045-4161-bc7d-53d8fec5cc7d}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {9c62ea38-9aa3-4ef0-9feb-502baa81706b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c62ea38-9aa3-4ef0-9feb-502baa81706b}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {26d3ba68-06dd-4af0-aa46-4d53664651c4}, !- Default Day Schedule Name
  {456e1d52-8339-4738-b1a1-d62af4c50d9e}, !- Summer Design Day Schedule Name
  {8505917f-47eb-45de-917c-6ab9bf735bd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26d3ba68-06dd-4af0-aa46-4d53664651c4}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.36,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.16,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {edf69b56-d2f7-4499-a915-73dfdec1a333}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {456e1d52-8339-4738-b1a1-d62af4c50d9e}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {7118b07d-035e-4b2f-92da-4cecea891b60}, !- Handle
  Schedule Rule 50,                       !- Name
  {9c62ea38-9aa3-4ef0-9feb-502baa81706b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0603b929-e3e3-40b0-93c2-9253406e6572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0603b929-e3e3-40b0-93c2-9253406e6572}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {cf45c53a-f8af-4d7f-86b0-8a771564a3ec}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8505917f-47eb-45de-917c-6ab9bf735bd8}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {fa0cb912-5287-4a93-ace1-cf9a1a8ff46b}, !- Handle
  Schedule Rule 51,                       !- Name
  {9c62ea38-9aa3-4ef0-9feb-502baa81706b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15247f5c-0a52-49ef-a606-aa874c336c00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15247f5c-0a52-49ef-a606-aa874c336c00}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Node,
  {8eabe2b4-ef9d-4bdb-a76d-9c4bb64babcf}, !- Handle
  Node 135,                               !- Name
  {41d2f57f-14e2-457b-a541-3b35e1551840}, !- Inlet Port
  {965ca6ea-42ca-43f8-b95c-d9a331fca82f}; !- Outlet Port

OS:Connection,
  {41d2f57f-14e2-457b-a541-3b35e1551840}, !- Handle
  {5eff6382-8c06-4a8a-a261-788395dec381}, !- Name
  {7c009f2f-03ed-40f2-b9d2-b661744835f2}, !- Source Object
  4,                                      !- Outlet Port
  {8eabe2b4-ef9d-4bdb-a76d-9c4bb64babcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86373723-b73e-4ed4-b4d9-accff9a89645}, !- Handle
  Node 136,                               !- Name
  {d080b1c0-bca2-45fe-8043-f0f4591836c9}, !- Inlet Port
  {c4a8895b-a968-40c8-885c-309430915a6d}; !- Outlet Port

OS:Connection,
  {965ca6ea-42ca-43f8-b95c-d9a331fca82f}, !- Handle
  {8f2cb3ff-07c3-44e2-bbd1-acf0dac97fe3}, !- Name
  {8eabe2b4-ef9d-4bdb-a76d-9c4bb64babcf}, !- Source Object
  3,                                      !- Outlet Port
  {32cfcb61-a7bd-4579-a242-5256fd8985e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d080b1c0-bca2-45fe-8043-f0f4591836c9}, !- Handle
  {2dd77efa-4754-4ffb-a0fa-e358d126f08a}, !- Name
  {32cfcb61-a7bd-4579-a242-5256fd8985e1}, !- Source Object
  3,                                      !- Outlet Port
  {86373723-b73e-4ed4-b4d9-accff9a89645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a8895b-a968-40c8-885c-309430915a6d}, !- Handle
  {5aa33ab9-2c56-4143-bb31-bfebcd6c7849}, !- Name
  {86373723-b73e-4ed4-b4d9-accff9a89645}, !- Source Object
  3,                                      !- Outlet Port
  {82b4ba2b-ea7b-414d-a498-61f168f49e9f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Handle
  SMstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b7022029-b654-4a94-af32-5dab7ecde3cf}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a19e546d-9daf-4b5f-8d72-67d13ed67480}, !- Plant Side Inlet Node Name
  {436ea8cf-8129-4a2c-92d7-6458780b2cdb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {41d85c79-f4c4-4ce4-9d9f-31e4cba4ed6d}, !- Demand Side Inlet Node Name
  {b68c27ca-88ab-427d-8e05-955f2aec8ef8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {ead2dc7f-a83a-46c0-9960-fd87144d4b01}, !- Handle
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0710ce4d-75ee-48ea-8c33-1ac61af30df7}, !- Handle
  Node 137,                               !- Name
  {a19e546d-9daf-4b5f-8d72-67d13ed67480}, !- Inlet Port
  {cf615966-2023-44c7-89a8-6dafa7273d0b}; !- Outlet Port

OS:Node,
  {b7022029-b654-4a94-af32-5dab7ecde3cf}, !- Handle
  Node 138,                               !- Name
  {91b77c3b-99a0-4b12-86ea-f10bb8c5c29b}, !- Inlet Port
  {436ea8cf-8129-4a2c-92d7-6458780b2cdb}; !- Outlet Port

OS:Node,
  {942ff929-60bd-44c3-8448-e871a670dc5a}, !- Handle
  Node 139,                               !- Name
  {b5a1e59d-be9b-409b-9759-39cf65f77080}, !- Inlet Port
  {3cd68c2e-1f70-4f92-ba2e-02b869201e1f}; !- Outlet Port

OS:Connector:Mixer,
  {add76313-76b6-44e4-ba2b-a3eee4661539}, !- Handle
  Connector Mixer 3,                      !- Name
  {7189385b-1c4f-4aaf-8772-4797e6d56775}, !- Outlet Branch Name
  {9c314b89-740f-4597-93be-d3e501839a47}, !- Inlet Branch Name 1
  {41e59a14-601f-40df-980e-4a166c6d609d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7094edf5-763a-49a7-8b24-4435a782e886}, !- Handle
  Connector Splitter 3,                   !- Name
  {35344fd4-a621-4c1b-9bca-91a7e621bda8}, !- Inlet Branch Name
  {b5a1e59d-be9b-409b-9759-39cf65f77080}, !- Outlet Branch Name 1
  {a87d1b03-e5f3-4ea2-ae6d-66b955cd9195}; !- Outlet Branch Name 2

OS:Connection,
  {a19e546d-9daf-4b5f-8d72-67d13ed67480}, !- Handle
  {186bd385-d9d1-4bd7-975d-7f8c23e57bc4}, !- Name
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Source Object
  13,                                     !- Outlet Port
  {0710ce4d-75ee-48ea-8c33-1ac61af30df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a1e59d-be9b-409b-9759-39cf65f77080}, !- Handle
  {2d5f1ed7-581f-4bad-a614-85434dcca57e}, !- Name
  {7094edf5-763a-49a7-8b24-4435a782e886}, !- Source Object
  3,                                      !- Outlet Port
  {942ff929-60bd-44c3-8448-e871a670dc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436ea8cf-8129-4a2c-92d7-6458780b2cdb}, !- Handle
  {6aa67c86-e275-4212-bd5e-c84b02b6d8f1}, !- Name
  {b7022029-b654-4a94-af32-5dab7ecde3cf}, !- Source Object
  3,                                      !- Outlet Port
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {99e41c77-7ee4-43a3-b4e3-3c8c62812b29}, !- Handle
  Node 140,                               !- Name
  {41d85c79-f4c4-4ce4-9d9f-31e4cba4ed6d}, !- Inlet Port
  {545c0c34-543b-4558-972a-647742a5a85d}; !- Outlet Port

OS:Node,
  {ca45d459-9db4-4f96-a9b4-67d298feb953}, !- Handle
  Node 141,                               !- Name
  {073f0a1d-11d6-47ee-a1b5-059c52720a66}, !- Inlet Port
  {b68c27ca-88ab-427d-8e05-955f2aec8ef8}; !- Outlet Port

OS:Node,
  {44d44a75-76ff-44f2-85c9-b63a3baaa5d6}, !- Handle
  Node 142,                               !- Name
  {06560860-5609-4ac3-b236-04b4957abbd5}, !- Inlet Port
  {ba22a9a3-b7c3-4282-85dd-afbe0c2af5ba}; !- Outlet Port

OS:Connector:Mixer,
  {b3c3487a-e89b-405d-80e2-fe1b500ba90d}, !- Handle
  Connector Mixer 4,                      !- Name
  {72a8ecff-c132-4775-b55b-c482f0217285}, !- Outlet Branch Name
  {8630e8fc-08c6-4810-9e95-f84684794f37}, !- Inlet Branch Name 1
  {dced59ae-9c2f-4b39-9f96-bd396a582d1d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ff48225-34b9-41e8-8ec1-01aa7e233820}, !- Handle
  Connector Splitter 4,                   !- Name
  {50c58087-0120-4b8f-8f39-1966dcf5a2f3}, !- Inlet Branch Name
  {06560860-5609-4ac3-b236-04b4957abbd5}, !- Outlet Branch Name 1
  {a8307fa1-b9fa-4fd4-a169-af28481dbced}; !- Outlet Branch Name 2

OS:Connection,
  {41d85c79-f4c4-4ce4-9d9f-31e4cba4ed6d}, !- Handle
  {0234a169-ab41-4b78-a6bd-61134305ad83}, !- Name
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Source Object
  16,                                     !- Outlet Port
  {99e41c77-7ee4-43a3-b4e3-3c8c62812b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06560860-5609-4ac3-b236-04b4957abbd5}, !- Handle
  {b5008bc1-eaa6-4ad3-9a2e-28d9a2616616}, !- Name
  {8ff48225-34b9-41e8-8ec1-01aa7e233820}, !- Source Object
  3,                                      !- Outlet Port
  {44d44a75-76ff-44f2-85c9-b63a3baaa5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68c27ca-88ab-427d-8e05-955f2aec8ef8}, !- Handle
  {448eb8c5-ea4e-4259-8ba2-45e3f8244cdd}, !- Name
  {ca45d459-9db4-4f96-a9b4-67d298feb953}, !- Source Object
  3,                                      !- Outlet Port
  {7270f749-6b47-45a7-bba5-326ac66b718e}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {cbabc3c6-066a-4269-8753-66711568b426}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {03de207b-6bbe-45d2-830e-41da5090b31d}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {cbabc3c6-066a-4269-8753-66711568b426}, !- Schedule Type Limits Name
  {b34862a3-1dee-4ada-9c32-decfe474d819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b34862a3-1dee-4ada-9c32-decfe474d819}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {cbabc3c6-066a-4269-8753-66711568b426}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {50707c84-d01d-4dfe-b87f-f9a1dd3b99fb}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {03de207b-6bbe-45d2-830e-41da5090b31d}, !- Schedule Name
  {b7022029-b654-4a94-af32-5dab7ecde3cf}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {83e9f590-15d3-4779-8bb1-8bce69ad3c6e}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {cf615966-2023-44c7-89a8-6dafa7273d0b}, !- Inlet Node Name
  {dd4c8d4e-3aa7-45bc-8d41-d8da6f982508}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {cc2f3dd8-5552-4249-98b7-2ee4b7b31582}, !- Handle
  Node 143,                               !- Name
  {dd4c8d4e-3aa7-45bc-8d41-d8da6f982508}, !- Inlet Port
  {35344fd4-a621-4c1b-9bca-91a7e621bda8}; !- Outlet Port

OS:Connection,
  {cf615966-2023-44c7-89a8-6dafa7273d0b}, !- Handle
  {bc78b423-ace3-4e21-bc40-93639ffbe13b}, !- Name
  {0710ce4d-75ee-48ea-8c33-1ac61af30df7}, !- Source Object
  3,                                      !- Outlet Port
