  {83e9f590-15d3-4779-8bb1-8bce69ad3c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4c8d4e-3aa7-45bc-8d41-d8da6f982508}, !- Handle
  {e3ce2d0d-23b7-4021-b468-4012df03bfaf}, !- Name
  {83e9f590-15d3-4779-8bb1-8bce69ad3c6e}, !- Source Object
  3,                                      !- Outlet Port
  {cc2f3dd8-5552-4249-98b7-2ee4b7b31582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35344fd4-a621-4c1b-9bca-91a7e621bda8}, !- Handle
  {bb446ac7-5c23-4b0a-903f-0520c2a6fa98}, !- Name
  {cc2f3dd8-5552-4249-98b7-2ee4b7b31582}, !- Source Object
  3,                                      !- Outlet Port
  {7094edf5-763a-49a7-8b24-4435a782e886}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4473c4f0-d1a4-49c2-96fe-eba3e9093941}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5e8a9302-641c-4e20-a276-0203d8c6a0a2}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {03de207b-6bbe-45d2-830e-41da5090b31d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {6e51acc2-d284-48bc-ba7e-d9979ae90846}, !- Ambient Temperature Schedule Name
  {84b0472b-2ac5-48dc-af50-b47480990e3a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3cd68c2e-1f70-4f92-ba2e-02b869201e1f}, !- Use Side Inlet Node Name
  {2500f82b-20b6-48cb-890a-3533173aff77}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {6e51acc2-d284-48bc-ba7e-d9979ae90846}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {1bcaffe6-75a4-4342-84a8-be9d367a3d86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bcaffe6-75a4-4342-84a8-be9d367a3d86}, !- Handle
  Schedule Day 62,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6224bd8c-fc79-4988-a5b8-f968803c3b6e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {5a340764-ac09-44c7-865f-5f142148e091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a340764-ac09-44c7-865f-5f142148e091}, !- Handle
  Schedule Day 63,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {ebf2b716-0dab-4c40-ade3-8b4cbfc37480}, !- Handle
  Node 144,                               !- Name
  {2500f82b-20b6-48cb-890a-3533173aff77}, !- Inlet Port
  {9c314b89-740f-4597-93be-d3e501839a47}; !- Outlet Port

OS:Connection,
  {3cd68c2e-1f70-4f92-ba2e-02b869201e1f}, !- Handle
  {1155b3a8-060c-4d8d-b8b5-a3c2bdfab678}, !- Name
  {942ff929-60bd-44c3-8448-e871a670dc5a}, !- Source Object
  3,                                      !- Outlet Port
  {5e8a9302-641c-4e20-a276-0203d8c6a0a2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2500f82b-20b6-48cb-890a-3533173aff77}, !- Handle
  {26dfb1a5-50bd-43e0-9ced-1c1c09870314}, !- Name
  {5e8a9302-641c-4e20-a276-0203d8c6a0a2}, !- Source Object
  32,                                     !- Outlet Port
  {ebf2b716-0dab-4c40-ade3-8b4cbfc37480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c314b89-740f-4597-93be-d3e501839a47}, !- Handle
  {5c6e83ed-b411-495a-a5c7-98989a76f62d}, !- Name
  {ebf2b716-0dab-4c40-ade3-8b4cbfc37480}, !- Source Object
  3,                                      !- Outlet Port
  {add76313-76b6-44e4-ba2b-a3eee4661539}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7207653a-5d60-4b73-ac3f-06cda564fb99}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9f9dbe5c-d980-41ae-aa70-97c4e8e105d9}, !- Inlet Node Name
  {045e3a99-90eb-4274-8a0f-16e9b2c1a890}; !- Outlet Node Name

OS:Node,
  {9fd6d6e6-2310-4fab-a40d-9a60ead85075}, !- Handle
  Node 145,                               !- Name
  {a87d1b03-e5f3-4ea2-ae6d-66b955cd9195}, !- Inlet Port
  {9f9dbe5c-d980-41ae-aa70-97c4e8e105d9}; !- Outlet Port

OS:Connection,
  {a87d1b03-e5f3-4ea2-ae6d-66b955cd9195}, !- Handle
  {e83593d0-aae9-4869-8e2d-10412fcc4652}, !- Name
  {7094edf5-763a-49a7-8b24-4435a782e886}, !- Source Object
  4,                                      !- Outlet Port
  {9fd6d6e6-2310-4fab-a40d-9a60ead85075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f981964b-141e-4018-b892-85b5089592b6}, !- Handle
  Node 146,                               !- Name
  {045e3a99-90eb-4274-8a0f-16e9b2c1a890}, !- Inlet Port
  {41e59a14-601f-40df-980e-4a166c6d609d}; !- Outlet Port

OS:Connection,
  {9f9dbe5c-d980-41ae-aa70-97c4e8e105d9}, !- Handle
  {bb6cebed-c223-4618-88a8-e7d3bb9c248e}, !- Name
  {9fd6d6e6-2310-4fab-a40d-9a60ead85075}, !- Source Object
  3,                                      !- Outlet Port
  {7207653a-5d60-4b73-ac3f-06cda564fb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045e3a99-90eb-4274-8a0f-16e9b2c1a890}, !- Handle
  {52b6604b-07c0-4469-9891-39d03a31d40c}, !- Name
  {7207653a-5d60-4b73-ac3f-06cda564fb99}, !- Source Object
  3,                                      !- Outlet Port
  {f981964b-141e-4018-b892-85b5089592b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e59a14-601f-40df-980e-4a166c6d609d}, !- Handle
  {f15bbc77-4419-4a0d-a058-94525d6aba8d}, !- Name
  {f981964b-141e-4018-b892-85b5089592b6}, !- Source Object
  3,                                      !- Outlet Port
  {add76313-76b6-44e4-ba2b-a3eee4661539}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc8ac9f7-8d35-4162-863e-6b36e657c5ee}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ba22a9a3-b7c3-4282-85dd-afbe0c2af5ba}, !- Inlet Node Name
  {daa20ac8-4613-463d-be5d-0673fdf737a7}; !- Outlet Node Name

OS:Node,
  {02c05829-d11b-4035-954b-c9aec8052820}, !- Handle
  Node 147,                               !- Name
  {daa20ac8-4613-463d-be5d-0673fdf737a7}, !- Inlet Port
  {8630e8fc-08c6-4810-9e95-f84684794f37}; !- Outlet Port

OS:Connection,
  {ba22a9a3-b7c3-4282-85dd-afbe0c2af5ba}, !- Handle
  {80adc150-5a83-4662-ac7f-b1c22d19cce0}, !- Name
  {44d44a75-76ff-44f2-85c9-b63a3baaa5d6}, !- Source Object
  3,                                      !- Outlet Port
  {bc8ac9f7-8d35-4162-863e-6b36e657c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa20ac8-4613-463d-be5d-0673fdf737a7}, !- Handle
  {9461559b-34bf-49a6-a4c0-c229e84e8cea}, !- Name
  {bc8ac9f7-8d35-4162-863e-6b36e657c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {02c05829-d11b-4035-954b-c9aec8052820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8630e8fc-08c6-4810-9e95-f84684794f37}, !- Handle
  {4ff385fc-d736-42d8-828b-23d04ee4ed3e}, !- Name
  {02c05829-d11b-4035-954b-c9aec8052820}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3487a-e89b-405d-80e2-fe1b500ba90d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dae7489d-587c-48e9-9370-e69ef6ba052a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a12dbfa0-37da-4f17-830d-9dc746bb2eb3}, !- Inlet Node Name
  {91b77c3b-99a0-4b12-86ea-f10bb8c5c29b}; !- Outlet Node Name

OS:Node,
  {f11ef902-a5bf-4196-b27f-575cafa610ad}, !- Handle
  Node 148,                               !- Name
  {7189385b-1c4f-4aaf-8772-4797e6d56775}, !- Inlet Port
  {a12dbfa0-37da-4f17-830d-9dc746bb2eb3}; !- Outlet Port

OS:Connection,
  {7189385b-1c4f-4aaf-8772-4797e6d56775}, !- Handle
  {72572dc1-51d4-4e23-a3c9-2c83fcdcc931}, !- Name
  {add76313-76b6-44e4-ba2b-a3eee4661539}, !- Source Object
  2,                                      !- Outlet Port
  {f11ef902-a5bf-4196-b27f-575cafa610ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12dbfa0-37da-4f17-830d-9dc746bb2eb3}, !- Handle
  {00134729-ad5a-4731-be26-eba29f24d1c6}, !- Name
  {f11ef902-a5bf-4196-b27f-575cafa610ad}, !- Source Object
  3,                                      !- Outlet Port
  {dae7489d-587c-48e9-9370-e69ef6ba052a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b77c3b-99a0-4b12-86ea-f10bb8c5c29b}, !- Handle
  {411a02b7-cc22-45a5-955a-198e6288dfb7}, !- Name
  {dae7489d-587c-48e9-9370-e69ef6ba052a}, !- Source Object
  3,                                      !- Outlet Port
  {b7022029-b654-4a94-af32-5dab7ecde3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2af5f188-ea0e-485d-858b-ec5cf258fdcf}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {545c0c34-543b-4558-972a-647742a5a85d}, !- Inlet Node Name
  {169a0717-6c34-4a5e-825d-dbe88aba223e}; !- Outlet Node Name

OS:Node,
  {96d2310f-95cd-4379-9313-523560615f73}, !- Handle
  Node 149,                               !- Name
  {169a0717-6c34-4a5e-825d-dbe88aba223e}, !- Inlet Port
  {50c58087-0120-4b8f-8f39-1966dcf5a2f3}; !- Outlet Port

OS:Connection,
  {545c0c34-543b-4558-972a-647742a5a85d}, !- Handle
  {98150484-c220-49e6-b11f-a96679af57d9}, !- Name
  {99e41c77-7ee4-43a3-b4e3-3c8c62812b29}, !- Source Object
  3,                                      !- Outlet Port
  {2af5f188-ea0e-485d-858b-ec5cf258fdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169a0717-6c34-4a5e-825d-dbe88aba223e}, !- Handle
  {5a389889-b123-49b1-accf-daf18f2e12fd}, !- Name
  {2af5f188-ea0e-485d-858b-ec5cf258fdcf}, !- Source Object
  3,                                      !- Outlet Port
  {96d2310f-95cd-4379-9313-523560615f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c58087-0120-4b8f-8f39-1966dcf5a2f3}, !- Handle
  {4b0a0622-659f-4ae0-bf76-f4327f0c3c82}, !- Name
  {96d2310f-95cd-4379-9313-523560615f73}, !- Source Object
  3,                                      !- Outlet Port
  {8ff48225-34b9-41e8-8ec1-01aa7e233820}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14e81363-7fa3-4fe8-9083-6cddeed3fb99}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {593feb82-a040-42ab-a543-82c4d450d78d}, !- Inlet Node Name
  {073f0a1d-11d6-47ee-a1b5-059c52720a66}; !- Outlet Node Name

OS:Node,
  {afacc4b6-9141-4317-ae68-5f8edf7b5f36}, !- Handle
  Node 150,                               !- Name
  {72a8ecff-c132-4775-b55b-c482f0217285}, !- Inlet Port
  {593feb82-a040-42ab-a543-82c4d450d78d}; !- Outlet Port

OS:Connection,
  {72a8ecff-c132-4775-b55b-c482f0217285}, !- Handle
  {0dd31f48-db45-4f96-b008-53cd82a43ece}, !- Name
  {b3c3487a-e89b-405d-80e2-fe1b500ba90d}, !- Source Object
  2,                                      !- Outlet Port
  {afacc4b6-9141-4317-ae68-5f8edf7b5f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593feb82-a040-42ab-a543-82c4d450d78d}, !- Handle
  {78dac0c5-bbff-42c5-8570-5182c9d62c9a}, !- Name
  {afacc4b6-9141-4317-ae68-5f8edf7b5f36}, !- Source Object
  3,                                      !- Outlet Port
  {14e81363-7fa3-4fe8-9083-6cddeed3fb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073f0a1d-11d6-47ee-a1b5-059c52720a66}, !- Handle
  {37674e07-1e0e-4b3c-9674-aacfe151b013}, !- Name
  {14e81363-7fa3-4fe8-9083-6cddeed3fb99}, !- Source Object
  3,                                      !- Outlet Port
  {ca45d459-9db4-4f96-a9b4-67d298feb953}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {daecf8e1-8cbb-4b80-a8dc-9823d078fce8}, !- Handle
  Water Use Connections 2,                !- Name
  {4ae655cd-6268-4fdf-aee1-0274817224ca}, !- Inlet Node Name
  {e84ead77-9f23-4101-a647-d28fee50eeba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {228ef43e-9fd2-424f-825f-e75906bfc155}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d634d05-55a6-4ef5-bdfb-8400d33d05c8}, !- Handle
  Main Service Water Use Def 0.03gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {342e313d-3f95-4575-8498-4109bff20473}, !- Sensible Fraction Schedule Name
  {8b331b27-4c05-4516-a513-f6fe13864c99}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {342e313d-3f95-4575-8498-4109bff20473}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {e32c2d54-7ee4-400f-a436-edb21910a020}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e32c2d54-7ee4-400f-a436-edb21910a020}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b331b27-4c05-4516-a513-f6fe13864c99}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {baf5acd7-9b12-486b-a685-b71b0901ebe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf5acd7-9b12-486b-a685-b71b0901ebe0}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {738ea155-539d-4efa-85a3-8fbab3c3a769}, !- Handle
  Mixed Water At Faucet Temp - 120F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {38b34d1a-7c2d-4620-ab0a-5f4ecf1896b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38b34d1a-7c2d-4620-ab0a-5f4ecf1896b7}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {228ef43e-9fd2-424f-825f-e75906bfc155}, !- Handle
  Smstore1 Service Water Use 0.03gal/min, !- Name
  {5d634d05-55a6-4ef5-bdfb-8400d33d05c8}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {9c62ea38-9aa3-4ef0-9feb-502baa81706b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9fed7578-8bc0-487a-b6cd-ec4f771f01f9}, !- Handle
  Node 151,                               !- Name
  {a8307fa1-b9fa-4fd4-a169-af28481dbced}, !- Inlet Port
  {4ae655cd-6268-4fdf-aee1-0274817224ca}; !- Outlet Port

OS:Connection,
  {a8307fa1-b9fa-4fd4-a169-af28481dbced}, !- Handle
  {92bb9423-9d6b-423b-88a1-7490830ac467}, !- Name
  {8ff48225-34b9-41e8-8ec1-01aa7e233820}, !- Source Object
  4,                                      !- Outlet Port
  {9fed7578-8bc0-487a-b6cd-ec4f771f01f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1059cac0-f52f-4a72-b790-1f339d7d5d72}, !- Handle
  Node 152,                               !- Name
  {e84ead77-9f23-4101-a647-d28fee50eeba}, !- Inlet Port
  {dced59ae-9c2f-4b39-9f96-bd396a582d1d}; !- Outlet Port

OS:Connection,
  {4ae655cd-6268-4fdf-aee1-0274817224ca}, !- Handle
  {527f3089-9d6b-449f-921f-417c49fe918f}, !- Name
  {9fed7578-8bc0-487a-b6cd-ec4f771f01f9}, !- Source Object
  3,                                      !- Outlet Port
  {daecf8e1-8cbb-4b80-a8dc-9823d078fce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84ead77-9f23-4101-a647-d28fee50eeba}, !- Handle
  {7e2b9d9b-004b-434a-9142-a2c30c73440e}, !- Name
  {daecf8e1-8cbb-4b80-a8dc-9823d078fce8}, !- Source Object
  3,                                      !- Outlet Port
  {1059cac0-f52f-4a72-b790-1f339d7d5d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dced59ae-9c2f-4b39-9f96-bd396a582d1d}, !- Handle
  {de31c803-f065-4ccd-ae0a-a0d985cc000f}, !- Name
  {1059cac0-f52f-4a72-b790-1f339d7d5d72}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3487a-e89b-405d-80e2-fe1b500ba90d}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Handle
  SMstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {29d01dee-58e5-4512-b24a-1c55d2637b73}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0df76790-8eb6-469a-bfd4-e0738f8ed1a6}, !- Plant Side Inlet Node Name
  {4e7a8d08-8a3c-4379-b9df-01237e776664}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6cae0afb-ba96-4cc4-902c-a25a5404d059}, !- Demand Side Inlet Node Name
  {671059dc-235b-4f1c-86c0-698c5ae0bbec}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {865c49f0-d060-4ff1-bdd4-41ef3f515129}, !- Handle
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {801cfeae-96e9-4a2b-add8-450b665b78f9}, !- Handle
  Node 153,                               !- Name
  {0df76790-8eb6-469a-bfd4-e0738f8ed1a6}, !- Inlet Port
  {2f22b2c1-8627-49d0-8488-f29679fe6d65}; !- Outlet Port

OS:Node,
  {29d01dee-58e5-4512-b24a-1c55d2637b73}, !- Handle
  Node 154,                               !- Name
  {55e80932-c489-4634-bcf4-95211ee4d604}, !- Inlet Port
  {4e7a8d08-8a3c-4379-b9df-01237e776664}; !- Outlet Port

OS:Node,
  {fa1a4700-f57f-4cbc-ad65-3f6d0797463d}, !- Handle
  Node 155,                               !- Name
  {15856df9-0947-4693-870f-fdd8788ab833}, !- Inlet Port
  {7208bbae-aee4-402c-bc89-d3d80a7496a8}; !- Outlet Port

OS:Connector:Mixer,
  {19e9e710-c273-42cf-a28d-22caaf59db06}, !- Handle
  Connector Mixer 5,                      !- Name
  {242eaffb-4f56-4856-9339-7fde98e60af1}, !- Outlet Branch Name
  {f3a660b6-d5c9-41ab-b355-2bcca698532f}, !- Inlet Branch Name 1
  {bc31b4da-00dd-49cc-bf50-d4039c56d1e8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {108b6648-ebd1-4345-9920-37994c492acf}, !- Handle
  Connector Splitter 5,                   !- Name
  {6594bfac-69bb-4743-b58f-b93d5337fc4f}, !- Inlet Branch Name
  {15856df9-0947-4693-870f-fdd8788ab833}, !- Outlet Branch Name 1
  {538f193f-4aa5-46fa-937e-f44c3476e687}; !- Outlet Branch Name 2

OS:Connection,
  {0df76790-8eb6-469a-bfd4-e0738f8ed1a6}, !- Handle
  {d2f0f3ad-3ea0-492d-9395-c5e6abe99b98}, !- Name
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Source Object
  13,                                     !- Outlet Port
  {801cfeae-96e9-4a2b-add8-450b665b78f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15856df9-0947-4693-870f-fdd8788ab833}, !- Handle
  {6a0e760b-4e0f-4e21-8d45-c971d2b15827}, !- Name
  {108b6648-ebd1-4345-9920-37994c492acf}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a4700-f57f-4cbc-ad65-3f6d0797463d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7a8d08-8a3c-4379-b9df-01237e776664}, !- Handle
  {fefc4e5f-23c0-4469-9eeb-e8afba3e9376}, !- Name
  {29d01dee-58e5-4512-b24a-1c55d2637b73}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6bc629e5-9f56-4a9f-b212-41b723bde785}, !- Handle
  Node 156,                               !- Name
  {6cae0afb-ba96-4cc4-902c-a25a5404d059}, !- Inlet Port
  {33ab44cc-8a66-4e43-bbc9-09948289c181}; !- Outlet Port

OS:Node,
  {b54290b6-f9c6-4b14-8551-9db1f58ce00e}, !- Handle
  Node 157,                               !- Name
  {0ab10430-eec9-419c-adc0-8b6ae496eee1}, !- Inlet Port
  {671059dc-235b-4f1c-86c0-698c5ae0bbec}; !- Outlet Port

OS:Node,
  {b0354251-5c05-4c1f-8430-d9e8e1b391cc}, !- Handle
  Node 158,                               !- Name
  {a9d4ed34-49c5-446d-93b1-9ee699ec7571}, !- Inlet Port
  {a2de507d-2679-45cb-86c6-3e4893b440a4}; !- Outlet Port

OS:Connector:Mixer,
  {698048d0-ab4e-42fd-be03-a634bf42e984}, !- Handle
  Connector Mixer 6,                      !- Name
  {93e6af8d-0e54-4a59-8585-ea68302c0cc8}, !- Outlet Branch Name
  {d16405d0-07de-4102-8291-ea6443ae1cee}, !- Inlet Branch Name 1
  {f4c6314d-de17-4923-aed5-a1c5cbd212ea}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ac9bbbcc-e715-4666-b21c-5c6a6ddf581b}, !- Handle
  Connector Splitter 6,                   !- Name
  {6d680ea6-8b7b-4a5a-8773-b7bb0c22c479}, !- Inlet Branch Name
  {a9d4ed34-49c5-446d-93b1-9ee699ec7571}, !- Outlet Branch Name 1
  {199f4227-9819-4d8a-8195-db3e0e3ca612}; !- Outlet Branch Name 2

OS:Connection,
  {6cae0afb-ba96-4cc4-902c-a25a5404d059}, !- Handle
  {789b8c0c-4403-41d0-bfc2-f22ed34ae79c}, !- Name
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Source Object
  16,                                     !- Outlet Port
  {6bc629e5-9f56-4a9f-b212-41b723bde785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d4ed34-49c5-446d-93b1-9ee699ec7571}, !- Handle
  {ddc3ee45-11d7-4b99-967a-2caf3699401e}, !- Name
  {ac9bbbcc-e715-4666-b21c-5c6a6ddf581b}, !- Source Object
  3,                                      !- Outlet Port
  {b0354251-5c05-4c1f-8430-d9e8e1b391cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671059dc-235b-4f1c-86c0-698c5ae0bbec}, !- Handle
  {9d939b24-152a-43e5-8ec4-9faa520e7438}, !- Name
  {b54290b6-f9c6-4b14-8551-9db1f58ce00e}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0b847-a7f0-4ed3-873e-316dd68c28bd}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {9bb72bf0-e6c4-4371-8ee1-cac78913854e}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6f3e9e5a-bcd3-4fff-9bfa-639ba669389f}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {9bb72bf0-e6c4-4371-8ee1-cac78913854e}, !- Schedule Type Limits Name
  {545fbdbc-e6ab-4a8f-99a9-5a0c50b0906b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {545fbdbc-e6ab-4a8f-99a9-5a0c50b0906b}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {9bb72bf0-e6c4-4371-8ee1-cac78913854e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ef4cb084-69c1-4325-91aa-925418009b97}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {6f3e9e5a-bcd3-4fff-9bfa-639ba669389f}, !- Schedule Name
  {29d01dee-58e5-4512-b24a-1c55d2637b73}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e65cb890-dd77-49a8-9e84-b9e347c20c6c}, !- Handle
  Service Water Loop Pump 2,              !- Name
  {2f22b2c1-8627-49d0-8488-f29679fe6d65}, !- Inlet Node Name
  {2d438c13-956f-4274-a479-d643f5687d60}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6cda706d-e3a4-4c9d-aef8-c7d8dfdac6bd}, !- Handle
  Node 159,                               !- Name
  {2d438c13-956f-4274-a479-d643f5687d60}, !- Inlet Port
  {6594bfac-69bb-4743-b58f-b93d5337fc4f}; !- Outlet Port

OS:Connection,
  {2f22b2c1-8627-49d0-8488-f29679fe6d65}, !- Handle
  {201b9453-8ef6-49d0-b5c5-8115cfcfb380}, !- Name
  {801cfeae-96e9-4a2b-add8-450b665b78f9}, !- Source Object
  3,                                      !- Outlet Port
  {e65cb890-dd77-49a8-9e84-b9e347c20c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d438c13-956f-4274-a479-d643f5687d60}, !- Handle
  {1ddb7589-6efb-47c9-906a-e5bb0871fc71}, !- Name
  {e65cb890-dd77-49a8-9e84-b9e347c20c6c}, !- Source Object
  3,                                      !- Outlet Port
  {6cda706d-e3a4-4c9d-aef8-c7d8dfdac6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6594bfac-69bb-4743-b58f-b93d5337fc4f}, !- Handle
  {0a69fe57-c113-45bf-a835-03c424f621a3}, !- Name
  {6cda706d-e3a4-4c9d-aef8-c7d8dfdac6bd}, !- Source Object
  3,                                      !- Outlet Port
  {108b6648-ebd1-4345-9920-37994c492acf}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e0193ad3-a84e-4ee2-9747-78644b7368fc}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8aa32454-9268-4a92-b8cc-c8507b35aaca}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {6f3e9e5a-bcd3-4fff-9bfa-639ba669389f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {ad8c78c5-c16b-4ac2-afb4-a83e3c9468e8}, !- Ambient Temperature Schedule Name
  {12492bf6-fe44-4353-a761-c59e4a62e571}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7208bbae-aee4-402c-bc89-d3d80a7496a8}, !- Use Side Inlet Node Name
  {91bb84cb-1f20-4139-939f-47b6e7c9ce4d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {ad8c78c5-c16b-4ac2-afb4-a83e3c9468e8}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {f04be517-ed74-4e7d-a72b-52b4864e50f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f04be517-ed74-4e7d-a72b-52b4864e50f8}, !- Handle
  Schedule Day 67,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9f7b7e9-2ede-4368-a1cc-c07d9fcae6cf}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {35520b95-b2ee-418a-90ed-0cef426fcf68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35520b95-b2ee-418a-90ed-0cef426fcf68}, !- Handle
  Schedule Day 68,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {7769a44e-48cf-425d-9fa1-e0277e17bd8c}, !- Handle
  Node 160,                               !- Name
  {91bb84cb-1f20-4139-939f-47b6e7c9ce4d}, !- Inlet Port
  {f3a660b6-d5c9-41ab-b355-2bcca698532f}; !- Outlet Port

OS:Connection,
  {7208bbae-aee4-402c-bc89-d3d80a7496a8}, !- Handle
  {3a3a729d-b6af-49c1-9b03-8057200e7924}, !- Name
  {fa1a4700-f57f-4cbc-ad65-3f6d0797463d}, !- Source Object
  3,                                      !- Outlet Port
  {8aa32454-9268-4a92-b8cc-c8507b35aaca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {91bb84cb-1f20-4139-939f-47b6e7c9ce4d}, !- Handle
  {cb40530c-009b-4aaa-b439-48badb246ddf}, !- Name
  {8aa32454-9268-4a92-b8cc-c8507b35aaca}, !- Source Object
  32,                                     !- Outlet Port
  {7769a44e-48cf-425d-9fa1-e0277e17bd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a660b6-d5c9-41ab-b355-2bcca698532f}, !- Handle
  {22522796-4ec6-46cc-9e4a-ca71c63e6622}, !- Name
  {7769a44e-48cf-425d-9fa1-e0277e17bd8c}, !- Source Object
  3,                                      !- Outlet Port
  {19e9e710-c273-42cf-a28d-22caaf59db06}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02559731-9108-4f5f-b050-562b0b593525}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {5fe2fb5b-e708-4b0f-aaeb-442ccfb298f2}, !- Inlet Node Name
  {8063b7f3-c797-4338-903d-792f91b27ded}; !- Outlet Node Name

OS:Node,
  {f48d18b5-3783-439c-a413-f16d4aa181e4}, !- Handle
  Node 161,                               !- Name
  {538f193f-4aa5-46fa-937e-f44c3476e687}, !- Inlet Port
  {5fe2fb5b-e708-4b0f-aaeb-442ccfb298f2}; !- Outlet Port

OS:Connection,
  {538f193f-4aa5-46fa-937e-f44c3476e687}, !- Handle
  {62a937ab-450f-4a78-8a17-1b9d13148042}, !- Name
  {108b6648-ebd1-4345-9920-37994c492acf}, !- Source Object
  4,                                      !- Outlet Port
  {f48d18b5-3783-439c-a413-f16d4aa181e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd1b40d-1ad1-432d-a52c-fa79bc68db77}, !- Handle
  Node 162,                               !- Name
  {8063b7f3-c797-4338-903d-792f91b27ded}, !- Inlet Port
  {bc31b4da-00dd-49cc-bf50-d4039c56d1e8}; !- Outlet Port

OS:Connection,
  {5fe2fb5b-e708-4b0f-aaeb-442ccfb298f2}, !- Handle
  {e495bcc9-175a-43dd-b55a-64bbf4212686}, !- Name
  {f48d18b5-3783-439c-a413-f16d4aa181e4}, !- Source Object
  3,                                      !- Outlet Port
  {02559731-9108-4f5f-b050-562b0b593525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8063b7f3-c797-4338-903d-792f91b27ded}, !- Handle
  {7df7264e-a471-49cb-859e-69a373087357}, !- Name
  {02559731-9108-4f5f-b050-562b0b593525}, !- Source Object
  3,                                      !- Outlet Port
  {2dd1b40d-1ad1-432d-a52c-fa79bc68db77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc31b4da-00dd-49cc-bf50-d4039c56d1e8}, !- Handle
  {b0cf7ba9-a37f-4719-b713-03593a494cd4}, !- Name
  {2dd1b40d-1ad1-432d-a52c-fa79bc68db77}, !- Source Object
  3,                                      !- Outlet Port
  {19e9e710-c273-42cf-a28d-22caaf59db06}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e0e1e6ba-2b38-4d69-b15b-7ade53499b9d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {a2de507d-2679-45cb-86c6-3e4893b440a4}, !- Inlet Node Name
  {9878eea4-afeb-4b1d-a052-48892fcc6227}; !- Outlet Node Name

OS:Node,
  {4a1cd454-46bd-4770-b7c8-89f33ce5a85e}, !- Handle
  Node 163,                               !- Name
  {9878eea4-afeb-4b1d-a052-48892fcc6227}, !- Inlet Port
  {d16405d0-07de-4102-8291-ea6443ae1cee}; !- Outlet Port

OS:Connection,
  {a2de507d-2679-45cb-86c6-3e4893b440a4}, !- Handle
  {11dda8c8-1bd9-4d64-b023-c84a8e1dfcb7}, !- Name
  {b0354251-5c05-4c1f-8430-d9e8e1b391cc}, !- Source Object
  3,                                      !- Outlet Port
  {e0e1e6ba-2b38-4d69-b15b-7ade53499b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9878eea4-afeb-4b1d-a052-48892fcc6227}, !- Handle
  {94f1fb92-cfb2-45df-9f38-08c51d1bbaa0}, !- Name
  {e0e1e6ba-2b38-4d69-b15b-7ade53499b9d}, !- Source Object
  3,                                      !- Outlet Port
  {4a1cd454-46bd-4770-b7c8-89f33ce5a85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16405d0-07de-4102-8291-ea6443ae1cee}, !- Handle
  {c12901b8-7619-4a9e-9a7c-c3f9c26ab1b8}, !- Name
  {4a1cd454-46bd-4770-b7c8-89f33ce5a85e}, !- Source Object
  3,                                      !- Outlet Port
  {698048d0-ab4e-42fd-be03-a634bf42e984}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42c9b917-f8fa-4396-9690-157d5132645d}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {938ba211-20d4-4dab-907d-e0c13acae8a9}, !- Inlet Node Name
  {55e80932-c489-4634-bcf4-95211ee4d604}; !- Outlet Node Name

OS:Node,
  {c7ab8b8d-3ca9-4c81-9cc7-e5054fab651f}, !- Handle
  Node 164,                               !- Name
  {242eaffb-4f56-4856-9339-7fde98e60af1}, !- Inlet Port
  {938ba211-20d4-4dab-907d-e0c13acae8a9}; !- Outlet Port

OS:Connection,
  {242eaffb-4f56-4856-9339-7fde98e60af1}, !- Handle
  {52422d2a-4b69-4fcc-be91-183fe966db69}, !- Name
  {19e9e710-c273-42cf-a28d-22caaf59db06}, !- Source Object
  2,                                      !- Outlet Port
  {c7ab8b8d-3ca9-4c81-9cc7-e5054fab651f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938ba211-20d4-4dab-907d-e0c13acae8a9}, !- Handle
  {d2a9f6c2-e707-4d96-9c32-d014b9cd3dcf}, !- Name
  {c7ab8b8d-3ca9-4c81-9cc7-e5054fab651f}, !- Source Object
  3,                                      !- Outlet Port
  {42c9b917-f8fa-4396-9690-157d5132645d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e80932-c489-4634-bcf4-95211ee4d604}, !- Handle
  {15de137d-ce6d-4197-b26d-d97760fcc691}, !- Name
  {42c9b917-f8fa-4396-9690-157d5132645d}, !- Source Object
  3,                                      !- Outlet Port
  {29d01dee-58e5-4512-b24a-1c55d2637b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e37c9307-e6b0-46cc-a496-7d8af3e7e999}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {33ab44cc-8a66-4e43-bbc9-09948289c181}, !- Inlet Node Name
  {8143fb22-abf7-40c2-9026-0881d2b9351b}; !- Outlet Node Name

OS:Node,
  {339b513a-8e1b-40bb-8d5a-8091ebb7a40f}, !- Handle
  Node 165,                               !- Name
  {8143fb22-abf7-40c2-9026-0881d2b9351b}, !- Inlet Port
  {6d680ea6-8b7b-4a5a-8773-b7bb0c22c479}; !- Outlet Port

OS:Connection,
  {33ab44cc-8a66-4e43-bbc9-09948289c181}, !- Handle
  {ea9577e8-8c43-4ff1-854f-aef7efbe24de}, !- Name
  {6bc629e5-9f56-4a9f-b212-41b723bde785}, !- Source Object
  3,                                      !- Outlet Port
  {e37c9307-e6b0-46cc-a496-7d8af3e7e999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8143fb22-abf7-40c2-9026-0881d2b9351b}, !- Handle
  {876b4320-ac6b-407f-bb30-7d047b7a3fdb}, !- Name
  {e37c9307-e6b0-46cc-a496-7d8af3e7e999}, !- Source Object
  3,                                      !- Outlet Port
  {339b513a-8e1b-40bb-8d5a-8091ebb7a40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d680ea6-8b7b-4a5a-8773-b7bb0c22c479}, !- Handle
  {16de1dbd-565b-45c8-b409-2faf60e5de60}, !- Name
  {339b513a-8e1b-40bb-8d5a-8091ebb7a40f}, !- Source Object
  3,                                      !- Outlet Port
  {ac9bbbcc-e715-4666-b21c-5c6a6ddf581b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbb6b42e-dc4b-4a30-9a1c-46bafc159d67}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {ac5c4112-5c8a-47c8-869b-24384b0c8a91}, !- Inlet Node Name
  {0ab10430-eec9-419c-adc0-8b6ae496eee1}; !- Outlet Node Name

OS:Node,
  {9d125d8c-6858-474a-8f87-3f3d13f7c1d0}, !- Handle
  Node 166,                               !- Name
  {93e6af8d-0e54-4a59-8585-ea68302c0cc8}, !- Inlet Port
  {ac5c4112-5c8a-47c8-869b-24384b0c8a91}; !- Outlet Port

OS:Connection,
  {93e6af8d-0e54-4a59-8585-ea68302c0cc8}, !- Handle
  {7581d9b2-9a5f-4a2f-8a78-c70aac28075b}, !- Name
  {698048d0-ab4e-42fd-be03-a634bf42e984}, !- Source Object
  2,                                      !- Outlet Port
  {9d125d8c-6858-474a-8f87-3f3d13f7c1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5c4112-5c8a-47c8-869b-24384b0c8a91}, !- Handle
  {07fc033a-576c-4a07-8f88-5c7be3a41ed7}, !- Name
  {9d125d8c-6858-474a-8f87-3f3d13f7c1d0}, !- Source Object
  3,                                      !- Outlet Port
  {cbb6b42e-dc4b-4a30-9a1c-46bafc159d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab10430-eec9-419c-adc0-8b6ae496eee1}, !- Handle
  {8e0b1de2-6795-4fea-a447-f329a8847b6a}, !- Name
  {cbb6b42e-dc4b-4a30-9a1c-46bafc159d67}, !- Source Object
  3,                                      !- Outlet Port
  {b54290b6-f9c6-4b14-8551-9db1f58ce00e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {22f688b2-2650-419b-b597-23d72d35eaab}, !- Handle
  Water Use Connections 3,                !- Name
  {5a8e2315-c174-4341-94e2-16811b094d52}, !- Inlet Node Name
  {033e247c-6f9c-4055-b147-f37041bd4d32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {caa7186f-94c7-44ae-8e37-e7eb92b92d33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23dc5667-3f5f-470e-a86e-176e08d70548}, !- Handle
  Main Service Water Use Def 0.03gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {06421f54-ddf3-4b0e-9a46-89695c6c0310}, !- Sensible Fraction Schedule Name
  {c3de8eb1-c632-4c7b-a615-5c54baa874d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06421f54-ddf3-4b0e-9a46-89695c6c0310}, !- Handle
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  {7c7ab392-ad0d-4753-946c-a4d64190db15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c7ab392-ad0d-4753-946c-a4d64190db15}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3de8eb1-c632-4c7b-a615-5c54baa874d7}, !- Handle
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  {f44d84bf-b8a4-4825-b4b2-eae25097cdda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f44d84bf-b8a4-4825-b4b2-eae25097cdda}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {479c1cd2-4887-4127-9564-bccaa214c4e1}, !- Handle
  Mixed Water At Faucet Temp - 120F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  {830699cb-f611-4961-84c0-ce020ecf3192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {830699cb-f611-4961-84c0-ce020ecf3192}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {caa7186f-94c7-44ae-8e37-e7eb92b92d33}, !- Handle
  Smstore2 Service Water Use 0.03gal/min, !- Name
  {23dc5667-3f5f-470e-a86e-176e08d70548}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {17e54284-d317-4827-9ce8-fc02727ad2df}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {17e54284-d317-4827-9ce8-fc02727ad2df}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {8aecf37e-08e1-4558-9aac-39e70b4a98cb}, !- Default Day Schedule Name
  {b677e599-16a7-4116-aba0-f3f91bf89625}, !- Summer Design Day Schedule Name
  {4ea5501f-e2f5-4861-a2e8-83b3aaa37d1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8aecf37e-08e1-4558-9aac-39e70b4a98cb}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {8e5eeb45-76e4-4096-be27-30ca174e40e5}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b677e599-16a7-4116-aba0-f3f91bf89625}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {86b76cef-6d6c-426d-953f-40e8b27d3029}, !- Handle
  Schedule Rule 52,                       !- Name
  {17e54284-d317-4827-9ce8-fc02727ad2df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc791be3-8d3e-4658-9cbb-afd672670e6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc791be3-8d3e-4658-9cbb-afd672670e6f}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {4b8dd838-8c31-4bdb-95f7-b0bad69876ad}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ea5501f-e2f5-4861-a2e8-83b3aaa37d1c}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {a8a62b26-313e-407d-a59a-12fccbcecd81}, !- Handle
  Schedule Rule 53,                       !- Name
  {17e54284-d317-4827-9ce8-fc02727ad2df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f39738d4-4a5b-4706-8768-970ef0137783}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f39738d4-4a5b-4706-8768-970ef0137783}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {289a3768-d6dd-4cfe-a117-69ec587c9793}, !- Handle
  Node 167,                               !- Name
  {199f4227-9819-4d8a-8195-db3e0e3ca612}, !- Inlet Port
  {5a8e2315-c174-4341-94e2-16811b094d52}; !- Outlet Port

OS:Connection,
  {199f4227-9819-4d8a-8195-db3e0e3ca612}, !- Handle
  {b04095fa-7a1f-4b01-8a08-0d585f2c264b}, !- Name
  {ac9bbbcc-e715-4666-b21c-5c6a6ddf581b}, !- Source Object
  4,                                      !- Outlet Port
  {289a3768-d6dd-4cfe-a117-69ec587c9793}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd95c8d8-bc1b-48f2-98d8-958b99b4a4bf}, !- Handle
  Node 168,                               !- Name
  {033e247c-6f9c-4055-b147-f37041bd4d32}, !- Inlet Port
  {f4c6314d-de17-4923-aed5-a1c5cbd212ea}; !- Outlet Port

OS:Connection,
  {5a8e2315-c174-4341-94e2-16811b094d52}, !- Handle
  {ce8293d1-32b8-40e9-b903-16aaa21b341f}, !- Name
  {289a3768-d6dd-4cfe-a117-69ec587c9793}, !- Source Object
  3,                                      !- Outlet Port
  {22f688b2-2650-419b-b597-23d72d35eaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033e247c-6f9c-4055-b147-f37041bd4d32}, !- Handle
  {5df39b4a-198c-4736-918d-d8e066485ce0}, !- Name
  {22f688b2-2650-419b-b597-23d72d35eaab}, !- Source Object
  3,                                      !- Outlet Port
  {bd95c8d8-bc1b-48f2-98d8-958b99b4a4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c6314d-de17-4923-aed5-a1c5cbd212ea}, !- Handle
  {2f98919d-2d66-4313-88f7-cd428800072b}, !- Name
  {bd95c8d8-bc1b-48f2-98d8-958b99b4a4bf}, !- Source Object
  3,                                      !- Outlet Port
  {698048d0-ab4e-42fd-be03-a634bf42e984}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Handle
  SMstore3 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {94cd6d7b-952b-45da-8175-17cf9aceb5d6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {13461d96-635f-4b64-86bf-f7c5f0b226e8}, !- Plant Side Inlet Node Name
  {44fdc80c-95f1-43ef-ad77-d8946b3da872}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8e95624d-f01c-42ab-9994-16ba1cbdb1e5}, !- Demand Side Inlet Node Name
  {6239516f-5bf1-439e-b8a1-8ad165a999f2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {19a436a0-5a73-4b9e-bb4b-afb5e3b68c61}, !- Handle
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {45e1f9ea-e660-4329-a831-28fdfa705697}, !- Handle
  Node 169,                               !- Name
  {13461d96-635f-4b64-86bf-f7c5f0b226e8}, !- Inlet Port
  {3fcd56b8-78d0-4f0c-ba9a-df8018d2ff4e}; !- Outlet Port

OS:Node,
  {94cd6d7b-952b-45da-8175-17cf9aceb5d6}, !- Handle
  Node 170,                               !- Name
  {1f596aaa-af5f-40ff-b1e7-2b9d40e6763d}, !- Inlet Port
  {44fdc80c-95f1-43ef-ad77-d8946b3da872}; !- Outlet Port

OS:Node,
  {b27a0a80-5e13-47b5-94cc-d5d60cbadcba}, !- Handle
  Node 171,                               !- Name
  {9bf5b819-d3f0-4d09-84db-7de4b22fcebc}, !- Inlet Port
  {30ea9bff-0fe6-4918-87fc-960d307153f4}; !- Outlet Port

OS:Connector:Mixer,
  {ebfb1d8e-0d02-4500-89ca-c26a59030f15}, !- Handle
  Connector Mixer 7,                      !- Name
  {07021a07-b664-4517-a8de-ed434bc5184f}, !- Outlet Branch Name
  {2fb886d1-4dff-4181-a556-482b43bcbaec}, !- Inlet Branch Name 1
  {a282c195-8a53-48bb-a40b-a0e586fd77d8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {197ff2e6-1a17-4328-a9a5-ac9ca3e76d08}, !- Handle
  Connector Splitter 7,                   !- Name
  {769cdbbf-b0a6-43ec-b7b5-fa26a6a8462a}, !- Inlet Branch Name
  {9bf5b819-d3f0-4d09-84db-7de4b22fcebc}, !- Outlet Branch Name 1
  {857d2b3b-9b90-4b5c-a0c0-149539ee766a}; !- Outlet Branch Name 2

OS:Connection,
  {13461d96-635f-4b64-86bf-f7c5f0b226e8}, !- Handle
  {1f9acc95-c7fa-4364-8600-ff41135e2114}, !- Name
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Source Object
  13,                                     !- Outlet Port
  {45e1f9ea-e660-4329-a831-28fdfa705697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf5b819-d3f0-4d09-84db-7de4b22fcebc}, !- Handle
  {171da87b-b8e3-434b-858f-8e272725f46b}, !- Name
  {197ff2e6-1a17-4328-a9a5-ac9ca3e76d08}, !- Source Object
  3,                                      !- Outlet Port
  {b27a0a80-5e13-47b5-94cc-d5d60cbadcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fdc80c-95f1-43ef-ad77-d8946b3da872}, !- Handle
  {1ea3833f-ebd2-4e65-8ba0-07a36e8e6b68}, !- Name
  {94cd6d7b-952b-45da-8175-17cf9aceb5d6}, !- Source Object
  3,                                      !- Outlet Port
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4397ee62-05ec-48ca-b6cc-4c838ee406b8}, !- Handle
  Node 172,                               !- Name
  {8e95624d-f01c-42ab-9994-16ba1cbdb1e5}, !- Inlet Port
  {6bc5dc50-991f-4b3e-a057-02f77d8b96c9}; !- Outlet Port

OS:Node,
  {5f8f6e62-49fe-46ab-821f-f547f5919935}, !- Handle
  Node 173,                               !- Name
  {f959cd98-95ad-4953-a8f6-76a148b08e18}, !- Inlet Port
  {6239516f-5bf1-439e-b8a1-8ad165a999f2}; !- Outlet Port

OS:Node,
  {1b58dd6e-accb-4a65-93a3-9b6dd7956193}, !- Handle
  Node 174,                               !- Name
  {50dc3009-52eb-4933-8013-8dd11fa3e88a}, !- Inlet Port
  {baab1326-6960-4259-9bb4-e524754f4d7a}; !- Outlet Port

OS:Connector:Mixer,
  {ed03ccf4-b601-443e-b802-2e47cabce7c0}, !- Handle
  Connector Mixer 8,                      !- Name
  {0642c3fc-edf4-48ce-b8f4-44ef58b4a7e2}, !- Outlet Branch Name
  {e36068b9-7fbd-4f0b-bf6d-86a6ceb56dc8}, !- Inlet Branch Name 1
  {608bd510-28b6-4f86-8657-8c35ddb60e59}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f675ad27-09bc-47a5-b059-e46e059e7489}, !- Handle
  Connector Splitter 8,                   !- Name
  {31655aaa-f114-4bb3-95b8-1d99bafabf63}, !- Inlet Branch Name
  {50dc3009-52eb-4933-8013-8dd11fa3e88a}, !- Outlet Branch Name 1
  {c48de63e-d1d3-49c9-8a8f-3e59f132896d}; !- Outlet Branch Name 2

OS:Connection,
  {8e95624d-f01c-42ab-9994-16ba1cbdb1e5}, !- Handle
  {a565b54d-9150-46cb-b352-34e33d765d79}, !- Name
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Source Object
  16,                                     !- Outlet Port
  {4397ee62-05ec-48ca-b6cc-4c838ee406b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50dc3009-52eb-4933-8013-8dd11fa3e88a}, !- Handle
  {14833b6b-3661-4af5-86b7-06c62c95f05a}, !- Name
  {f675ad27-09bc-47a5-b059-e46e059e7489}, !- Source Object
  3,                                      !- Outlet Port
  {1b58dd6e-accb-4a65-93a3-9b6dd7956193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6239516f-5bf1-439e-b8a1-8ad165a999f2}, !- Handle
  {aa3156e6-607c-450a-88ff-f867b55109ff}, !- Name
  {5f8f6e62-49fe-46ab-821f-f547f5919935}, !- Source Object
  3,                                      !- Outlet Port
  {8b734716-cfcb-47b0-858b-4d18189ebf74}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1eb842f3-1b39-450e-9acd-6501571d9a92}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9fd439de-50f0-4be4-a665-ddc482bc03f9}, !- Handle
  Service Water Loop Temp - 140F 3,       !- Name
  {1eb842f3-1b39-450e-9acd-6501571d9a92}, !- Schedule Type Limits Name
  {53e8bef6-7fe8-4105-9fcf-74e12153a47e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e8bef6-7fe8-4105-9fcf-74e12153a47e}, !- Handle
  Service Water Loop Temp - 140F Default 3, !- Name
  {1eb842f3-1b39-450e-9acd-6501571d9a92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {461bd773-2563-4a42-80e6-859bab28a609}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {9fd439de-50f0-4be4-a665-ddc482bc03f9}, !- Schedule Name
  {94cd6d7b-952b-45da-8175-17cf9aceb5d6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4fa5fc4d-79de-4828-8d6b-f6ad8796c463}, !- Handle
  Service Water Loop Pump 3,              !- Name
  {3fcd56b8-78d0-4f0c-ba9a-df8018d2ff4e}, !- Inlet Node Name
  {dad043c7-2a77-49e9-809b-d073c2a4bd41}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {13692417-5121-4fab-993d-37f82ec82b87}, !- Handle
  Node 175,                               !- Name
  {dad043c7-2a77-49e9-809b-d073c2a4bd41}, !- Inlet Port
  {769cdbbf-b0a6-43ec-b7b5-fa26a6a8462a}; !- Outlet Port

OS:Connection,
  {3fcd56b8-78d0-4f0c-ba9a-df8018d2ff4e}, !- Handle
  {c4e0dceb-ccd5-4337-95fe-ba799f29a0bf}, !- Name
  {45e1f9ea-e660-4329-a831-28fdfa705697}, !- Source Object
  3,                                      !- Outlet Port
  {4fa5fc4d-79de-4828-8d6b-f6ad8796c463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad043c7-2a77-49e9-809b-d073c2a4bd41}, !- Handle
  {7e658e9d-1d91-4228-88db-b49eec3544bb}, !- Name
  {4fa5fc4d-79de-4828-8d6b-f6ad8796c463}, !- Source Object
  3,                                      !- Outlet Port
  {13692417-5121-4fab-993d-37f82ec82b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769cdbbf-b0a6-43ec-b7b5-fa26a6a8462a}, !- Handle
  {a2c59095-88f4-4993-9712-ec7799d76181}, !- Name
  {13692417-5121-4fab-993d-37f82ec82b87}, !- Source Object
  3,                                      !- Outlet Port
  {197ff2e6-1a17-4328-a9a5-ac9ca3e76d08}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {43f9efd5-bbee-4b82-ac1c-50d773f21580}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {be37ba00-7d93-43b4-a59c-f25a6b3f6886}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {9fd439de-50f0-4be4-a665-ddc482bc03f9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {82ac22e2-d81a-4e41-a538-b22c0676edbd}, !- Ambient Temperature Schedule Name
  {3c40d9c4-119b-4830-94c6-7f133e2a92aa}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {30ea9bff-0fe6-4918-87fc-960d307153f4}, !- Use Side Inlet Node Name
  {a76cf076-d8ee-4afc-a828-5acac051a0d1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {82ac22e2-d81a-4e41-a538-b22c0676edbd}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {7a820c6e-3ddf-4ddf-8dd1-1c00f13ea66b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a820c6e-3ddf-4ddf-8dd1-1c00f13ea66b}, !- Handle
  Schedule Day 74,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a67e88e-3904-4c6a-aa90-1592ac18bb7d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {a2643103-6588-4d57-a12e-099c66b7819c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2643103-6588-4d57-a12e-099c66b7819c}, !- Handle
  Schedule Day 75,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {3874abd3-0edf-433d-bfe6-81ae2854aab9}, !- Handle
  Node 176,                               !- Name
  {a76cf076-d8ee-4afc-a828-5acac051a0d1}, !- Inlet Port
  {2fb886d1-4dff-4181-a556-482b43bcbaec}; !- Outlet Port

OS:Connection,
  {30ea9bff-0fe6-4918-87fc-960d307153f4}, !- Handle
  {5d8f35e6-3858-4305-848e-87a411ffce94}, !- Name
  {b27a0a80-5e13-47b5-94cc-d5d60cbadcba}, !- Source Object
  3,                                      !- Outlet Port
  {be37ba00-7d93-43b4-a59c-f25a6b3f6886}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a76cf076-d8ee-4afc-a828-5acac051a0d1}, !- Handle
  {b448eca5-404c-4628-b05b-6ad818a21e20}, !- Name
  {be37ba00-7d93-43b4-a59c-f25a6b3f6886}, !- Source Object
  32,                                     !- Outlet Port
  {3874abd3-0edf-433d-bfe6-81ae2854aab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb886d1-4dff-4181-a556-482b43bcbaec}, !- Handle
  {44e27d7c-0b11-405c-afc9-7bd21c00af98}, !- Name
  {3874abd3-0edf-433d-bfe6-81ae2854aab9}, !- Source Object
  3,                                      !- Outlet Port
  {ebfb1d8e-0d02-4500-89ca-c26a59030f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ffdd22d5-450c-42fb-8a3b-256ecf47869f}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {3648b68e-4995-45dd-8872-2c7b726d1964}, !- Inlet Node Name
  {e1a20c89-ee40-4c10-9773-c43662893b21}; !- Outlet Node Name

OS:Node,
  {84fda48e-c497-42e6-abc8-0fb4665ae9f8}, !- Handle
  Node 177,                               !- Name
  {857d2b3b-9b90-4b5c-a0c0-149539ee766a}, !- Inlet Port
  {3648b68e-4995-45dd-8872-2c7b726d1964}; !- Outlet Port

OS:Connection,
  {857d2b3b-9b90-4b5c-a0c0-149539ee766a}, !- Handle
  {02456fc2-8ad0-4568-9157-13f5ae15d763}, !- Name
  {197ff2e6-1a17-4328-a9a5-ac9ca3e76d08}, !- Source Object
  4,                                      !- Outlet Port
  {84fda48e-c497-42e6-abc8-0fb4665ae9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f909178-81be-4da3-89de-ea6aa1c50b12}, !- Handle
  Node 178,                               !- Name
  {e1a20c89-ee40-4c10-9773-c43662893b21}, !- Inlet Port
  {a282c195-8a53-48bb-a40b-a0e586fd77d8}; !- Outlet Port

OS:Connection,
  {3648b68e-4995-45dd-8872-2c7b726d1964}, !- Handle
  {16d10ee0-02be-4308-ad83-06fb1bc29760}, !- Name
  {84fda48e-c497-42e6-abc8-0fb4665ae9f8}, !- Source Object
  3,                                      !- Outlet Port
  {ffdd22d5-450c-42fb-8a3b-256ecf47869f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a20c89-ee40-4c10-9773-c43662893b21}, !- Handle
  {639d9587-6706-4444-a0aa-cf18da17bf76}, !- Name
  {ffdd22d5-450c-42fb-8a3b-256ecf47869f}, !- Source Object
  3,                                      !- Outlet Port
  {6f909178-81be-4da3-89de-ea6aa1c50b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a282c195-8a53-48bb-a40b-a0e586fd77d8}, !- Handle
  {cce253dc-1f17-4cda-b54f-289f44bdb43d}, !- Name
  {6f909178-81be-4da3-89de-ea6aa1c50b12}, !- Source Object
  3,                                      !- Outlet Port
  {ebfb1d8e-0d02-4500-89ca-c26a59030f15}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {917839a9-1081-4815-9569-f2c0b86ebecc}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {baab1326-6960-4259-9bb4-e524754f4d7a}, !- Inlet Node Name
  {4cbd8731-c2bc-4fad-bdb4-e733a44fe2d0}; !- Outlet Node Name

OS:Node,
  {249f7cc1-a8fb-4847-bbf0-98612e7c8ade}, !- Handle
  Node 179,                               !- Name
  {4cbd8731-c2bc-4fad-bdb4-e733a44fe2d0}, !- Inlet Port
  {e36068b9-7fbd-4f0b-bf6d-86a6ceb56dc8}; !- Outlet Port

OS:Connection,
  {baab1326-6960-4259-9bb4-e524754f4d7a}, !- Handle
  {0ee4a268-2123-4b86-ab66-50739b3e36c8}, !- Name
  {1b58dd6e-accb-4a65-93a3-9b6dd7956193}, !- Source Object
  3,                                      !- Outlet Port
  {917839a9-1081-4815-9569-f2c0b86ebecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbd8731-c2bc-4fad-bdb4-e733a44fe2d0}, !- Handle
  {3f7a995c-8ce4-4f21-a0d8-ff50e599b133}, !- Name
  {917839a9-1081-4815-9569-f2c0b86ebecc}, !- Source Object
  3,                                      !- Outlet Port
  {249f7cc1-a8fb-4847-bbf0-98612e7c8ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36068b9-7fbd-4f0b-bf6d-86a6ceb56dc8}, !- Handle
  {6e775c01-034e-441c-9e4f-ba7d29c3ee33}, !- Name
  {249f7cc1-a8fb-4847-bbf0-98612e7c8ade}, !- Source Object
  3,                                      !- Outlet Port
  {ed03ccf4-b601-443e-b802-2e47cabce7c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4687bc2f-78a3-4a13-9ef8-c3d8cb287987}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {cd7df894-ed8e-4d50-9e9c-06707fe4b724}, !- Inlet Node Name
  {1f596aaa-af5f-40ff-b1e7-2b9d40e6763d}; !- Outlet Node Name

OS:Node,
  {70574f8f-b645-4254-a272-f9fd46f8361e}, !- Handle
  Node 180,                               !- Name
  {07021a07-b664-4517-a8de-ed434bc5184f}, !- Inlet Port
  {cd7df894-ed8e-4d50-9e9c-06707fe4b724}; !- Outlet Port

OS:Connection,
  {07021a07-b664-4517-a8de-ed434bc5184f}, !- Handle
  {7fb84324-45b5-44be-a05a-e0944fe25d8f}, !- Name
  {ebfb1d8e-0d02-4500-89ca-c26a59030f15}, !- Source Object
  2,                                      !- Outlet Port
  {70574f8f-b645-4254-a272-f9fd46f8361e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7df894-ed8e-4d50-9e9c-06707fe4b724}, !- Handle
  {e52c652f-a648-474f-9f14-f073d30fa520}, !- Name
  {70574f8f-b645-4254-a272-f9fd46f8361e}, !- Source Object
  3,                                      !- Outlet Port
  {4687bc2f-78a3-4a13-9ef8-c3d8cb287987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f596aaa-af5f-40ff-b1e7-2b9d40e6763d}, !- Handle
  {3ea60936-3790-4a9a-90c2-7027b8fd696a}, !- Name
  {4687bc2f-78a3-4a13-9ef8-c3d8cb287987}, !- Source Object
  3,                                      !- Outlet Port
  {94cd6d7b-952b-45da-8175-17cf9aceb5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d572ff9-ef92-4206-b7b3-16cceb6c2143}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {6bc5dc50-991f-4b3e-a057-02f77d8b96c9}, !- Inlet Node Name
  {009aebf9-a0f3-429c-9a33-43301541cb98}; !- Outlet Node Name

OS:Node,
  {72ac9be9-b041-4b55-b4e9-bf2ce2c185c9}, !- Handle
  Node 181,                               !- Name
  {009aebf9-a0f3-429c-9a33-43301541cb98}, !- Inlet Port
  {31655aaa-f114-4bb3-95b8-1d99bafabf63}; !- Outlet Port

OS:Connection,
  {6bc5dc50-991f-4b3e-a057-02f77d8b96c9}, !- Handle
  {defdf0e7-79c9-48a6-9a4f-9048a60a975f}, !- Name
  {4397ee62-05ec-48ca-b6cc-4c838ee406b8}, !- Source Object
  3,                                      !- Outlet Port
  {8d572ff9-ef92-4206-b7b3-16cceb6c2143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009aebf9-a0f3-429c-9a33-43301541cb98}, !- Handle
  {bcc211d9-3699-4fe5-a1ca-7499f2435fa7}, !- Name
  {8d572ff9-ef92-4206-b7b3-16cceb6c2143}, !- Source Object
  3,                                      !- Outlet Port
  {72ac9be9-b041-4b55-b4e9-bf2ce2c185c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31655aaa-f114-4bb3-95b8-1d99bafabf63}, !- Handle
  {cb9ab0aa-3e06-4335-9fa6-18e5ba9b1c39}, !- Name
  {72ac9be9-b041-4b55-b4e9-bf2ce2c185c9}, !- Source Object
  3,                                      !- Outlet Port
  {f675ad27-09bc-47a5-b059-e46e059e7489}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {990e6ce8-b01f-489e-8759-bdb72fc57025}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {946c7528-9709-4e40-9b3f-f3e49d8bcf81}, !- Inlet Node Name
  {f959cd98-95ad-4953-a8f6-76a148b08e18}; !- Outlet Node Name

OS:Node,
  {1331c6d4-ae24-4771-a52e-25f776335c23}, !- Handle
  Node 182,                               !- Name
  {0642c3fc-edf4-48ce-b8f4-44ef58b4a7e2}, !- Inlet Port
  {946c7528-9709-4e40-9b3f-f3e49d8bcf81}; !- Outlet Port

OS:Connection,
  {0642c3fc-edf4-48ce-b8f4-44ef58b4a7e2}, !- Handle
  {8913a62b-44ad-4bb0-afd1-8b2b497457f6}, !- Name
  {ed03ccf4-b601-443e-b802-2e47cabce7c0}, !- Source Object
  2,                                      !- Outlet Port
  {1331c6d4-ae24-4771-a52e-25f776335c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946c7528-9709-4e40-9b3f-f3e49d8bcf81}, !- Handle
  {eb1627e1-0717-4b13-aa9f-1912c6705e32}, !- Name
  {1331c6d4-ae24-4771-a52e-25f776335c23}, !- Source Object
  3,                                      !- Outlet Port
  {990e6ce8-b01f-489e-8759-bdb72fc57025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f959cd98-95ad-4953-a8f6-76a148b08e18}, !- Handle
  {070371e3-7f09-4536-af19-94b02d126af7}, !- Name
  {990e6ce8-b01f-489e-8759-bdb72fc57025}, !- Source Object
  3,                                      !- Outlet Port
  {5f8f6e62-49fe-46ab-821f-f547f5919935}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {36bdb043-0ff0-4943-904b-74295d67fa28}, !- Handle
  Water Use Connections 4,                !- Name
  {12428f75-bd99-4680-956a-3aea49c87ec8}, !- Inlet Node Name
  {93ae3eb3-150b-43b2-bd18-3ae270322479}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc3e570d-4f10-4ab4-b314-a92ac9324c26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94013882-4b3c-4e67-8f03-675f5cbda12a}, !- Handle
  Main Service Water Use Def 0.03gal/min 3, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {185ffea1-ca58-49d0-9b44-54bfae228682}, !- Sensible Fraction Schedule Name
  {b6bd23e7-0bcd-4a91-877f-ec7bbc0d54ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {185ffea1-ca58-49d0-9b44-54bfae228682}, !- Handle
  Fraction Sensible - 0.2 3,              !- Name
  ,                                       !- Schedule Type Limits Name
  {aeea0433-0b64-4f19-9e76-2cb590274c4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeea0433-0b64-4f19-9e76-2cb590274c4a}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6bd23e7-0bcd-4a91-877f-ec7bbc0d54ad}, !- Handle
  Fraction Latent - 0.05 3,               !- Name
  ,                                       !- Schedule Type Limits Name
  {96d9423c-2cf6-4e0e-84f0-99832b5df55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96d9423c-2cf6-4e0e-84f0-99832b5df55a}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33e1d9b1-8c3d-4637-a3e1-c17b97492a45}, !- Handle
  Mixed Water At Faucet Temp - 120F 3,    !- Name
  ,                                       !- Schedule Type Limits Name
  {59acf3b0-b452-49bd-942f-6bd2dd9391e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59acf3b0-b452-49bd-942f-6bd2dd9391e0}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc3e570d-4f10-4ab4-b314-a92ac9324c26}, !- Handle
  Smstore3 Service Water Use 0.03gal/min, !- Name
  {94013882-4b3c-4e67-8f03-675f5cbda12a}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {17e54284-d317-4827-9ce8-fc02727ad2df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22722b24-4131-43a6-8d0d-82b11cb396d5}, !- Handle
  Node 183,                               !- Name
  {c48de63e-d1d3-49c9-8a8f-3e59f132896d}, !- Inlet Port
  {12428f75-bd99-4680-956a-3aea49c87ec8}; !- Outlet Port

OS:Connection,
  {c48de63e-d1d3-49c9-8a8f-3e59f132896d}, !- Handle
  {086c1818-232e-421b-8d5e-b32f42ccf48d}, !- Name
  {f675ad27-09bc-47a5-b059-e46e059e7489}, !- Source Object
  4,                                      !- Outlet Port
  {22722b24-4131-43a6-8d0d-82b11cb396d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {118e9dae-5509-4da2-a8cf-d4d527177349}, !- Handle
  Node 184,                               !- Name
  {93ae3eb3-150b-43b2-bd18-3ae270322479}, !- Inlet Port
  {608bd510-28b6-4f86-8657-8c35ddb60e59}; !- Outlet Port

OS:Connection,
  {12428f75-bd99-4680-956a-3aea49c87ec8}, !- Handle
  {f5683b37-0f90-4bc5-9083-a25d7ac7b06c}, !- Name
  {22722b24-4131-43a6-8d0d-82b11cb396d5}, !- Source Object
  3,                                      !- Outlet Port
  {36bdb043-0ff0-4943-904b-74295d67fa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ae3eb3-150b-43b2-bd18-3ae270322479}, !- Handle
  {9ba0de4f-5dbd-4154-b4e3-fb0f02e0b067}, !- Name
  {36bdb043-0ff0-4943-904b-74295d67fa28}, !- Source Object
  3,                                      !- Outlet Port
  {118e9dae-5509-4da2-a8cf-d4d527177349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608bd510-28b6-4f86-8657-8c35ddb60e59}, !- Handle
  {b9beaabd-1ac5-4175-a59d-23ec78b37ba0}, !- Name
  {118e9dae-5509-4da2-a8cf-d4d527177349}, !- Source Object
  3,                                      !- Outlet Port
  {ed03ccf4-b601-443e-b802-2e47cabce7c0}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Handle
  LGstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c2053d01-6d04-4ad8-b76e-6024b69fb1d6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {539ff07f-f8fa-4cb6-8529-d9d6322a6e1b}, !- Plant Side Inlet Node Name
  {7b5f7691-6887-4aed-8dbb-8de2d161ddae}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c203dfac-9d3b-4e91-b1d4-69a8b9768e81}, !- Demand Side Inlet Node Name
  {599f40a6-f1e9-4ce7-b8af-f7696ec5eb7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {30de3b21-f3d4-4929-b7ab-5df8ad3a693e}, !- Handle
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {212e3be4-b5b2-4d8c-8f2f-c554db75a3d7}, !- Handle
  Node 185,                               !- Name
  {539ff07f-f8fa-4cb6-8529-d9d6322a6e1b}, !- Inlet Port
  {f30c4be8-61a4-4bbf-8473-ad5582802a56}; !- Outlet Port

OS:Node,
  {c2053d01-6d04-4ad8-b76e-6024b69fb1d6}, !- Handle
  Node 186,                               !- Name
  {8e2ebbaf-422c-4784-a155-f96701e067a4}, !- Inlet Port
  {7b5f7691-6887-4aed-8dbb-8de2d161ddae}; !- Outlet Port

OS:Node,
  {8f1d5774-e5e4-4974-9353-98c63cedfb92}, !- Handle
  Node 187,                               !- Name
  {28d3c677-8c73-4831-831c-ffec4a39d80e}, !- Inlet Port
  {554dea13-8a7c-484a-8134-96cc4ed2fc8f}; !- Outlet Port

OS:Connector:Mixer,
  {ac5d5234-bb96-498b-982b-c9589af85e84}, !- Handle
  Connector Mixer 9,                      !- Name
  {a7bfcb08-fd60-4978-902f-74010f1073ff}, !- Outlet Branch Name
  {ad9cb1f0-8ece-4dcc-80d9-1c63b65d31bc}, !- Inlet Branch Name 1
  {f450f489-55c3-4f99-a825-af825f1ea646}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d9b20c70-ba49-47fa-8c91-a26b3665489a}, !- Handle
  Connector Splitter 9,                   !- Name
  {1941faa7-74f3-4253-a084-47255ccbe8c5}, !- Inlet Branch Name
  {28d3c677-8c73-4831-831c-ffec4a39d80e}, !- Outlet Branch Name 1
  {c9a87a84-95a9-4e07-bc97-3d1b6c0a9001}; !- Outlet Branch Name 2

OS:Connection,
  {539ff07f-f8fa-4cb6-8529-d9d6322a6e1b}, !- Handle
  {674cb5b5-0cf9-4e79-8f3a-5d5b530281a1}, !- Name
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Source Object
  13,                                     !- Outlet Port
  {212e3be4-b5b2-4d8c-8f2f-c554db75a3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d3c677-8c73-4831-831c-ffec4a39d80e}, !- Handle
  {0e754534-21ad-4039-bc0b-8ddcb7c324af}, !- Name
  {d9b20c70-ba49-47fa-8c91-a26b3665489a}, !- Source Object
  3,                                      !- Outlet Port
  {8f1d5774-e5e4-4974-9353-98c63cedfb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5f7691-6887-4aed-8dbb-8de2d161ddae}, !- Handle
  {d730de7c-10e2-4572-8210-b6f424c3b51e}, !- Name
  {c2053d01-6d04-4ad8-b76e-6024b69fb1d6}, !- Source Object
  3,                                      !- Outlet Port
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {03fc6247-6665-4a71-88fd-2f67ab517ad2}, !- Handle
  Node 188,                               !- Name
  {c203dfac-9d3b-4e91-b1d4-69a8b9768e81}, !- Inlet Port
  {3b326f57-a9ea-4814-a572-f7cd289ee41b}; !- Outlet Port

OS:Node,
  {a37f2b30-42b5-4183-bd28-0afe0ec4fcac}, !- Handle
  Node 189,                               !- Name
  {dc773ae2-8f3b-474c-a7b6-5165e0965f75}, !- Inlet Port
  {599f40a6-f1e9-4ce7-b8af-f7696ec5eb7e}; !- Outlet Port

OS:Node,
  {84ed8d94-0c30-42dd-887e-600841565843}, !- Handle
  Node 190,                               !- Name
  {b584e069-69ee-47e1-8430-e948d4fb2355}, !- Inlet Port
  {1dc04fa6-bcfd-4900-8c11-befd2adb0622}; !- Outlet Port

OS:Connector:Mixer,
  {82ab0ab2-40c2-4d53-bcea-1dc80d94f939}, !- Handle
  Connector Mixer 10,                     !- Name
  {8a4394fe-9baa-4228-ada4-39d17ce09505}, !- Outlet Branch Name
  {301b4234-fb31-4962-9878-975974339122}, !- Inlet Branch Name 1
  {65190408-dd6d-40d1-95d3-ee90dcc817a0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8e27ee5c-376c-4c3e-8af0-6101cc22aaff}, !- Handle
  Connector Splitter 10,                  !- Name
  {cbbc1632-e17a-41cf-af0b-142299c25664}, !- Inlet Branch Name
  {b584e069-69ee-47e1-8430-e948d4fb2355}, !- Outlet Branch Name 1
  {5f07b352-bcdc-4a18-8dbf-12ca7647e190}; !- Outlet Branch Name 2

OS:Connection,
  {c203dfac-9d3b-4e91-b1d4-69a8b9768e81}, !- Handle
  {04f4b9e2-e7ab-403f-a8fd-bd32a6daf8ca}, !- Name
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Source Object
  16,                                     !- Outlet Port
  {03fc6247-6665-4a71-88fd-2f67ab517ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b584e069-69ee-47e1-8430-e948d4fb2355}, !- Handle
  {8360d154-94a0-4dc3-919b-1da25a0fb4e0}, !- Name
  {8e27ee5c-376c-4c3e-8af0-6101cc22aaff}, !- Source Object
  3,                                      !- Outlet Port
  {84ed8d94-0c30-42dd-887e-600841565843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599f40a6-f1e9-4ce7-b8af-f7696ec5eb7e}, !- Handle
  {dbf5d17b-0a56-43f3-bcce-ffe9ac479b3d}, !- Name
  {a37f2b30-42b5-4183-bd28-0afe0ec4fcac}, !- Source Object
  3,                                      !- Outlet Port
  {1c0df042-7667-488e-836d-6b7d96e9cd12}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {7117ba22-783d-40e8-8ffc-20dab5ca8741}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {02f9054b-b42e-4191-a946-db3a8b95e132}, !- Handle
  Service Water Loop Temp - 140F 4,       !- Name
  {7117ba22-783d-40e8-8ffc-20dab5ca8741}, !- Schedule Type Limits Name
  {ddc075df-c602-4c4c-8786-2628ff0fb14b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddc075df-c602-4c4c-8786-2628ff0fb14b}, !- Handle
  Service Water Loop Temp - 140F Default 4, !- Name
  {7117ba22-783d-40e8-8ffc-20dab5ca8741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e1d0f6a7-4169-4812-a0b5-1720788cd1a3}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {02f9054b-b42e-4191-a946-db3a8b95e132}, !- Schedule Name
  {c2053d01-6d04-4ad8-b76e-6024b69fb1d6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {61711cbf-bde3-439d-9534-ce61ae2bdda4}, !- Handle
  Service Water Loop Pump 4,              !- Name
  {f30c4be8-61a4-4bbf-8473-ad5582802a56}, !- Inlet Node Name
  {f0a1ca25-5e47-4f27-8b65-bb0c73bd6825}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {723e032f-4c3c-456b-becf-313ebc559071}, !- Handle
  Node 191,                               !- Name
  {f0a1ca25-5e47-4f27-8b65-bb0c73bd6825}, !- Inlet Port
  {1941faa7-74f3-4253-a084-47255ccbe8c5}; !- Outlet Port

OS:Connection,
  {f30c4be8-61a4-4bbf-8473-ad5582802a56}, !- Handle
  {46d24541-21ab-4bce-b6f6-292d68dc10d2}, !- Name
  {212e3be4-b5b2-4d8c-8f2f-c554db75a3d7}, !- Source Object
  3,                                      !- Outlet Port
  {61711cbf-bde3-439d-9534-ce61ae2bdda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a1ca25-5e47-4f27-8b65-bb0c73bd6825}, !- Handle
  {91491026-a8bf-44ad-86de-6d8dca2db6ef}, !- Name
  {61711cbf-bde3-439d-9534-ce61ae2bdda4}, !- Source Object
  3,                                      !- Outlet Port
  {723e032f-4c3c-456b-becf-313ebc559071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1941faa7-74f3-4253-a084-47255ccbe8c5}, !- Handle
  {2eabff9d-62fd-44a8-8201-626b9b34c02e}, !- Name
  {723e032f-4c3c-456b-becf-313ebc559071}, !- Source Object
  3,                                      !- Outlet Port
  {d9b20c70-ba49-47fa-8c91-a26b3665489a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {20ec33f3-3397-4905-8d31-f005434071ca}, !- Handle
  Temperature Schedule Type Limits 9,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f531d736-2136-44cb-aa84-e170db5b2f10}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {02f9054b-b42e-4191-a946-db3a8b95e132}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {9cf03933-5275-4014-9719-aa28756e0da4}, !- Ambient Temperature Schedule Name
  {fa19c869-ea7b-43c2-ab58-d5222ee947c9}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {554dea13-8a7c-484a-8134-96cc4ed2fc8f}, !- Use Side Inlet Node Name
  {cff837eb-ac0a-4e9c-ba38-4a0ec1223fc9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {9cf03933-5275-4014-9719-aa28756e0da4}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {b475ade4-999f-4d2d-bad1-26b2f7da1077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b475ade4-999f-4d2d-bad1-26b2f7da1077}, !- Handle
  Schedule Day 79,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {42f87485-5eae-4448-8520-4163eca579f6}, !- Handle
  Schedule Ruleset 10,                    !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {f247071e-27f3-49f0-b468-401c624c2622}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f247071e-27f3-49f0-b468-401c624c2622}, !- Handle
  Schedule Day 80,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {91cf0bb1-ca9c-45e9-90bd-863aa353a959}, !- Handle
  Node 192,                               !- Name
  {cff837eb-ac0a-4e9c-ba38-4a0ec1223fc9}, !- Inlet Port
  {ad9cb1f0-8ece-4dcc-80d9-1c63b65d31bc}; !- Outlet Port

OS:Connection,
  {554dea13-8a7c-484a-8134-96cc4ed2fc8f}, !- Handle
  {63007032-a5ee-455b-8ac7-9fc007076561}, !- Name
  {8f1d5774-e5e4-4974-9353-98c63cedfb92}, !- Source Object
  3,                                      !- Outlet Port
  {f531d736-2136-44cb-aa84-e170db5b2f10}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cff837eb-ac0a-4e9c-ba38-4a0ec1223fc9}, !- Handle
  {cfbf6a8f-a57b-40c7-a3c9-5a174d8e150b}, !- Name
  {f531d736-2136-44cb-aa84-e170db5b2f10}, !- Source Object
  32,                                     !- Outlet Port
  {91cf0bb1-ca9c-45e9-90bd-863aa353a959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9cb1f0-8ece-4dcc-80d9-1c63b65d31bc}, !- Handle
  {1ad3ff8c-67d0-498e-9178-b4b63ec43e8b}, !- Name
  {91cf0bb1-ca9c-45e9-90bd-863aa353a959}, !- Source Object
  3,                                      !- Outlet Port
  {ac5d5234-bb96-498b-982b-c9589af85e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {333711a5-a1d7-4929-96da-5ccfc57006cf}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {44db1b6d-fd36-46b5-9b0a-7b1c467f0667}, !- Inlet Node Name
  {88e078e7-2211-4324-ba59-58d4cc5ca002}; !- Outlet Node Name

OS:Node,
  {fbaa2e38-3857-45a1-a471-8954c9b9363b}, !- Handle
  Node 193,                               !- Name
  {c9a87a84-95a9-4e07-bc97-3d1b6c0a9001}, !- Inlet Port
  {44db1b6d-fd36-46b5-9b0a-7b1c467f0667}; !- Outlet Port

OS:Connection,
  {c9a87a84-95a9-4e07-bc97-3d1b6c0a9001}, !- Handle
  {fbb8719d-6cce-469d-bf3f-ad41d34561f0}, !- Name
  {d9b20c70-ba49-47fa-8c91-a26b3665489a}, !- Source Object
  4,                                      !- Outlet Port
  {fbaa2e38-3857-45a1-a471-8954c9b9363b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62d106d8-8995-43d5-8c41-656296cd6129}, !- Handle
  Node 194,                               !- Name
  {88e078e7-2211-4324-ba59-58d4cc5ca002}, !- Inlet Port
  {f450f489-55c3-4f99-a825-af825f1ea646}; !- Outlet Port

OS:Connection,
  {44db1b6d-fd36-46b5-9b0a-7b1c467f0667}, !- Handle
  {b3fefe9c-88b1-4dd2-b438-65bc67dd3afd}, !- Name
  {fbaa2e38-3857-45a1-a471-8954c9b9363b}, !- Source Object
  3,                                      !- Outlet Port
  {333711a5-a1d7-4929-96da-5ccfc57006cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e078e7-2211-4324-ba59-58d4cc5ca002}, !- Handle
  {4ede467b-9e3a-4a2d-b004-b64285e76924}, !- Name
  {333711a5-a1d7-4929-96da-5ccfc57006cf}, !- Source Object
  3,                                      !- Outlet Port
  {62d106d8-8995-43d5-8c41-656296cd6129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f450f489-55c3-4f99-a825-af825f1ea646}, !- Handle
  {7eac7cfc-016f-48fc-8c01-1f7334217df8}, !- Name
  {62d106d8-8995-43d5-8c41-656296cd6129}, !- Source Object
  3,                                      !- Outlet Port
  {ac5d5234-bb96-498b-982b-c9589af85e84}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a82816a-3cb7-4cb3-a9de-7dc140be081c}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {1dc04fa6-bcfd-4900-8c11-befd2adb0622}, !- Inlet Node Name
  {8d7008a3-9460-4800-9307-71adbd0386f1}; !- Outlet Node Name

OS:Node,
  {aeefe623-ded6-4b9f-86bb-00ef8c3ed039}, !- Handle
  Node 195,                               !- Name
  {8d7008a3-9460-4800-9307-71adbd0386f1}, !- Inlet Port
  {301b4234-fb31-4962-9878-975974339122}; !- Outlet Port

OS:Connection,
  {1dc04fa6-bcfd-4900-8c11-befd2adb0622}, !- Handle
  {edf30285-bbbe-4295-bcc7-5e8c1ecc49e0}, !- Name
  {84ed8d94-0c30-42dd-887e-600841565843}, !- Source Object
  3,                                      !- Outlet Port
  {7a82816a-3cb7-4cb3-a9de-7dc140be081c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7008a3-9460-4800-9307-71adbd0386f1}, !- Handle
  {5b08d071-02cb-4724-b722-9f555beae97a}, !- Name
  {7a82816a-3cb7-4cb3-a9de-7dc140be081c}, !- Source Object
  3,                                      !- Outlet Port
  {aeefe623-ded6-4b9f-86bb-00ef8c3ed039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301b4234-fb31-4962-9878-975974339122}, !- Handle
  {419ebbd6-386f-49ce-bb14-6e2aa493ea3e}, !- Name
  {aeefe623-ded6-4b9f-86bb-00ef8c3ed039}, !- Source Object
  3,                                      !- Outlet Port
  {82ab0ab2-40c2-4d53-bcea-1dc80d94f939}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77941092-4a97-4f17-b992-5ab2d465b914}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {e7ce4c8d-0ab0-453f-ae7d-795c2c4d241d}, !- Inlet Node Name
  {8e2ebbaf-422c-4784-a155-f96701e067a4}; !- Outlet Node Name

OS:Node,
  {56fdfc34-48dc-4322-87c9-be61a3e67685}, !- Handle
  Node 196,                               !- Name
  {a7bfcb08-fd60-4978-902f-74010f1073ff}, !- Inlet Port
  {e7ce4c8d-0ab0-453f-ae7d-795c2c4d241d}; !- Outlet Port

OS:Connection,
  {a7bfcb08-fd60-4978-902f-74010f1073ff}, !- Handle
  {d7eba185-de21-4c13-b5c1-9b3c427b95ae}, !- Name
  {ac5d5234-bb96-498b-982b-c9589af85e84}, !- Source Object
  2,                                      !- Outlet Port
  {56fdfc34-48dc-4322-87c9-be61a3e67685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ce4c8d-0ab0-453f-ae7d-795c2c4d241d}, !- Handle
  {58000810-0dbf-44c9-8746-1145ee782839}, !- Name
  {56fdfc34-48dc-4322-87c9-be61a3e67685}, !- Source Object
  3,                                      !- Outlet Port
  {77941092-4a97-4f17-b992-5ab2d465b914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2ebbaf-422c-4784-a155-f96701e067a4}, !- Handle
  {1c1c97fd-b61a-4f90-abc9-7c4af62e30ea}, !- Name
  {77941092-4a97-4f17-b992-5ab2d465b914}, !- Source Object
  3,                                      !- Outlet Port
  {c2053d01-6d04-4ad8-b76e-6024b69fb1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {490d5389-a562-4ebe-b5ff-81c7dc08d76b}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {3b326f57-a9ea-4814-a572-f7cd289ee41b}, !- Inlet Node Name
  {fd490701-8d3c-4f6b-b301-f97c7cd8ec6f}; !- Outlet Node Name

OS:Node,
  {b9cc47c4-74e2-4b38-8bf6-3aacb2f8c0b8}, !- Handle
  Node 197,                               !- Name
  {fd490701-8d3c-4f6b-b301-f97c7cd8ec6f}, !- Inlet Port
  {cbbc1632-e17a-41cf-af0b-142299c25664}; !- Outlet Port

OS:Connection,
  {3b326f57-a9ea-4814-a572-f7cd289ee41b}, !- Handle
  {6bff7fba-85a2-4fde-b31a-44d61be47a2c}, !- Name
  {03fc6247-6665-4a71-88fd-2f67ab517ad2}, !- Source Object
  3,                                      !- Outlet Port
  {490d5389-a562-4ebe-b5ff-81c7dc08d76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd490701-8d3c-4f6b-b301-f97c7cd8ec6f}, !- Handle
  {5d92d06f-4420-4a7c-b59c-25e4d8e441ec}, !- Name
  {490d5389-a562-4ebe-b5ff-81c7dc08d76b}, !- Source Object
  3,                                      !- Outlet Port
  {b9cc47c4-74e2-4b38-8bf6-3aacb2f8c0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbc1632-e17a-41cf-af0b-142299c25664}, !- Handle
  {697be946-c3d4-4d7a-8843-ee57de4ba212}, !- Name
  {b9cc47c4-74e2-4b38-8bf6-3aacb2f8c0b8}, !- Source Object
  3,                                      !- Outlet Port
  {8e27ee5c-376c-4c3e-8af0-6101cc22aaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {222c54c7-cdfd-48e3-9a0f-f908dbbabc4a}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {e4728d9e-1e4f-419d-82c9-e47bb53cb571}, !- Inlet Node Name
  {dc773ae2-8f3b-474c-a7b6-5165e0965f75}; !- Outlet Node Name

OS:Node,
  {5aaabe0e-3f18-4590-a63b-6394882e8b88}, !- Handle
  Node 198,                               !- Name
  {8a4394fe-9baa-4228-ada4-39d17ce09505}, !- Inlet Port
  {e4728d9e-1e4f-419d-82c9-e47bb53cb571}; !- Outlet Port

OS:Connection,
  {8a4394fe-9baa-4228-ada4-39d17ce09505}, !- Handle
  {2a75bf1b-4964-428d-9fc7-97b06fb17f02}, !- Name
  {82ab0ab2-40c2-4d53-bcea-1dc80d94f939}, !- Source Object
  2,                                      !- Outlet Port
  {5aaabe0e-3f18-4590-a63b-6394882e8b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4728d9e-1e4f-419d-82c9-e47bb53cb571}, !- Handle
  {d7d89ffa-6594-4eeb-8556-afb5ba0f5fde}, !- Name
  {5aaabe0e-3f18-4590-a63b-6394882e8b88}, !- Source Object
  3,                                      !- Outlet Port
  {222c54c7-cdfd-48e3-9a0f-f908dbbabc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc773ae2-8f3b-474c-a7b6-5165e0965f75}, !- Handle
  {003080fa-c4e9-47ff-ab33-9eca3d548e98}, !- Name
  {222c54c7-cdfd-48e3-9a0f-f908dbbabc4a}, !- Source Object
  3,                                      !- Outlet Port
  {a37f2b30-42b5-4183-bd28-0afe0ec4fcac}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {25218bf1-d3b7-4776-971f-324bfdbe5b9f}, !- Handle
  Water Use Connections 5,                !- Name
  {7d0b45e3-3d6e-4c68-8f35-6dfa955d952f}, !- Inlet Node Name
  {6ef4fd04-ed82-41b9-9e57-8de98138d4f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {addee7e6-a14b-4224-9a32-bcc4b2c7e27b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57d131d5-914a-44d4-9905-7db70f74847c}, !- Handle
  Main Service Water Use Def 0.03gal/min 4, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {8132ffff-5bd4-4f6f-aeea-a38280012573}, !- Sensible Fraction Schedule Name
  {565c16eb-713c-4a2b-b4e8-d8bc64aef1ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8132ffff-5bd4-4f6f-aeea-a38280012573}, !- Handle
  Fraction Sensible - 0.2 4,              !- Name
  ,                                       !- Schedule Type Limits Name
  {3ae78855-5dea-400d-8b85-54eb486bf77c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae78855-5dea-400d-8b85-54eb486bf77c}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {565c16eb-713c-4a2b-b4e8-d8bc64aef1ac}, !- Handle
  Fraction Latent - 0.05 4,               !- Name
  ,                                       !- Schedule Type Limits Name
  {4fff90de-4578-4984-a58f-0b442e0136d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fff90de-4578-4984-a58f-0b442e0136d6}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a1aa347-2578-4c01-8093-9d6003484dfb}, !- Handle
  Mixed Water At Faucet Temp - 120F 4,    !- Name
  ,                                       !- Schedule Type Limits Name
  {312b91e7-71a1-4143-bfb8-e680e075dc50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {312b91e7-71a1-4143-bfb8-e680e075dc50}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {addee7e6-a14b-4224-9a32-bcc4b2c7e27b}, !- Handle
  Lgstore2 Service Water Use 0.03gal/min, !- Name
  {57d131d5-914a-44d4-9905-7db70f74847c}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {597cc304-3e25-4274-8d8a-1fcc376c4053}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {597cc304-3e25-4274-8d8a-1fcc376c4053}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {f71c9d7c-e710-4a2d-85fb-4e0bfa0e17cc}, !- Default Day Schedule Name
  {a3585ce4-ca09-4687-a9ee-6361efbf007e}, !- Summer Design Day Schedule Name
  {ce8bb2c3-cced-4507-8577-5dbfa5a85a82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f71c9d7c-e710-4a2d-85fb-4e0bfa0e17cc}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {be1ff7ed-4b15-4ff9-9314-d54cc1093f7a}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3585ce4-ca09-4687-a9ee-6361efbf007e}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {888992ee-da75-4889-805a-7665afd6e7f7}, !- Handle
  Schedule Rule 54,                       !- Name
  {597cc304-3e25-4274-8d8a-1fcc376c4053}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af3a178c-cd23-4f90-a1bb-77f24167ce6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af3a178c-cd23-4f90-a1bb-77f24167ce6a}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9587d01b-8d8b-47cd-9ba8-7b06c4e1ca08}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce8bb2c3-cced-4507-8577-5dbfa5a85a82}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {7c0db861-b9c3-4af1-afae-4a9d56045eb2}, !- Handle
  Schedule Rule 55,                       !- Name
  {597cc304-3e25-4274-8d8a-1fcc376c4053}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7a86fec-725c-44ad-b658-64ed9c645733}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a86fec-725c-44ad-b658-64ed9c645733}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Node,
  {e55affcc-e377-486b-a653-15cb12ef7071}, !- Handle
  Node 199,                               !- Name
  {5f07b352-bcdc-4a18-8dbf-12ca7647e190}, !- Inlet Port
  {7d0b45e3-3d6e-4c68-8f35-6dfa955d952f}; !- Outlet Port

OS:Connection,
  {5f07b352-bcdc-4a18-8dbf-12ca7647e190}, !- Handle
  {aa14bef4-2e80-4b30-892c-8b8d3e539923}, !- Name
  {8e27ee5c-376c-4c3e-8af0-6101cc22aaff}, !- Source Object
  4,                                      !- Outlet Port
  {e55affcc-e377-486b-a653-15cb12ef7071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fcf11cb-aa16-4bd8-880c-dbe32c10194c}, !- Handle
  Node 200,                               !- Name
  {6ef4fd04-ed82-41b9-9e57-8de98138d4f5}, !- Inlet Port
  {65190408-dd6d-40d1-95d3-ee90dcc817a0}; !- Outlet Port

OS:Connection,
  {7d0b45e3-3d6e-4c68-8f35-6dfa955d952f}, !- Handle
  {5bb86d76-828f-4aac-b729-f290a6039e59}, !- Name
  {e55affcc-e377-486b-a653-15cb12ef7071}, !- Source Object
  3,                                      !- Outlet Port
  {25218bf1-d3b7-4776-971f-324bfdbe5b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef4fd04-ed82-41b9-9e57-8de98138d4f5}, !- Handle
  {bb4fc1b2-709a-4f83-8ef1-07daafdbc8bd}, !- Name
  {25218bf1-d3b7-4776-971f-324bfdbe5b9f}, !- Source Object
  3,                                      !- Outlet Port
  {6fcf11cb-aa16-4bd8-880c-dbe32c10194c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65190408-dd6d-40d1-95d3-ee90dcc817a0}, !- Handle
  {c824a4eb-b6a3-4de5-b8cd-92f3d20afc5d}, !- Name
  {6fcf11cb-aa16-4bd8-880c-dbe32c10194c}, !- Source Object
  3,                                      !- Outlet Port
  {82ab0ab2-40c2-4d53-bcea-1dc80d94f939}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Handle
  SMstore5 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {89bbe427-3407-4b1a-b613-d1271583f711}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f5ed243e-6755-4ebd-8479-ba61e4c23f6b}, !- Plant Side Inlet Node Name
  {8f49469c-bc39-4862-b07a-71a62cfc3d07}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e80bb985-2934-4e7b-aa08-f098cb57a6d2}, !- Demand Side Inlet Node Name
  {32d49019-77b7-4aac-988f-d0202f06a2c0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fa3ec808-e229-4043-9373-9fdf7aad283a}, !- Handle
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {382b0fce-e5c4-4090-a3ef-9ea1b42278a0}, !- Handle
  Node 201,                               !- Name
  {f5ed243e-6755-4ebd-8479-ba61e4c23f6b}, !- Inlet Port
  {a65387cd-7416-4cb6-bf7d-f00ac900a6f4}; !- Outlet Port

OS:Node,
  {89bbe427-3407-4b1a-b613-d1271583f711}, !- Handle
  Node 202,                               !- Name
  {91a63311-0943-4cd0-ad61-e0165e8b8b23}, !- Inlet Port
  {8f49469c-bc39-4862-b07a-71a62cfc3d07}; !- Outlet Port

OS:Node,
  {52b771d6-deb1-4dc4-96aa-289d8d3c560f}, !- Handle
  Node 203,                               !- Name
  {63fa4d17-70b8-442e-b219-851bd0301929}, !- Inlet Port
  {2384d4c5-0dac-44ea-ab96-4b5d9e5d7abd}; !- Outlet Port

OS:Connector:Mixer,
  {332613c2-a37e-47da-9d69-78120e8c0f51}, !- Handle
  Connector Mixer 11,                     !- Name
  {0655290f-306b-40b0-b750-1772f9da74be}, !- Outlet Branch Name
  {fa6599f8-9b85-498a-820d-407d0ade1ccb}, !- Inlet Branch Name 1
  {27a06a97-15db-49d2-b294-b5456b6e9133}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b6bbb0de-ad81-4822-a597-4efdf1b18522}, !- Handle
  Connector Splitter 11,                  !- Name
  {010cd0b5-0192-464c-b1cf-571898fe3dfe}, !- Inlet Branch Name
  {63fa4d17-70b8-442e-b219-851bd0301929}, !- Outlet Branch Name 1
  {5663b435-c9cd-4a0f-9400-a1e99a3837ec}; !- Outlet Branch Name 2

OS:Connection,
  {f5ed243e-6755-4ebd-8479-ba61e4c23f6b}, !- Handle
  {d10109b7-9024-407a-afe7-3b60c6b780a2}, !- Name
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Source Object
  13,                                     !- Outlet Port
  {382b0fce-e5c4-4090-a3ef-9ea1b42278a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fa4d17-70b8-442e-b219-851bd0301929}, !- Handle
  {050b5704-3a2d-422d-a7eb-5ae2d798f580}, !- Name
  {b6bbb0de-ad81-4822-a597-4efdf1b18522}, !- Source Object
  3,                                      !- Outlet Port
  {52b771d6-deb1-4dc4-96aa-289d8d3c560f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f49469c-bc39-4862-b07a-71a62cfc3d07}, !- Handle
  {63bfa336-49aa-4f3e-823f-ef616724654f}, !- Name
  {89bbe427-3407-4b1a-b613-d1271583f711}, !- Source Object
  3,                                      !- Outlet Port
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {432a9c31-cc56-494c-9661-369cd480e4fa}, !- Handle
  Node 204,                               !- Name
  {e80bb985-2934-4e7b-aa08-f098cb57a6d2}, !- Inlet Port
  {f53f559e-5ec9-429d-9145-f14ee059c13d}; !- Outlet Port

OS:Node,
  {c7c97693-a5c0-4f38-b064-f8f525982a44}, !- Handle
  Node 205,                               !- Name
  {64a4d9be-36e2-4bce-b6a5-9eaa02ea6565}, !- Inlet Port
  {32d49019-77b7-4aac-988f-d0202f06a2c0}; !- Outlet Port

OS:Node,
  {9d9c5006-3add-4a8e-a1ae-62d5087d75e6}, !- Handle
  Node 206,                               !- Name
  {77778919-0101-4b91-8712-2679b6fc4a4e}, !- Inlet Port
  {e6b0cb38-20bc-4c34-a9d4-7a385ef3ffce}; !- Outlet Port

OS:Connector:Mixer,
  {424c02db-107f-4712-87fb-cf4d0e2e5869}, !- Handle
  Connector Mixer 12,                     !- Name
  {5b6428e9-61d5-4b78-9f08-e262c13246bd}, !- Outlet Branch Name
  {81cde120-bfea-4cef-8fb5-68727f0e1636}, !- Inlet Branch Name 1
  {80db584a-fbbd-4284-8a35-d162c2b64392}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8608849f-c84a-4dd3-85ba-ee5af4c2c590}, !- Handle
  Connector Splitter 12,                  !- Name
  {948acdb3-5514-424d-8dd9-a1bb7718fcb1}, !- Inlet Branch Name
  {77778919-0101-4b91-8712-2679b6fc4a4e}, !- Outlet Branch Name 1
  {80654afc-8d5d-43a8-ab2d-a9c80e050376}; !- Outlet Branch Name 2

OS:Connection,
  {e80bb985-2934-4e7b-aa08-f098cb57a6d2}, !- Handle
  {baf3e2e3-0148-4e66-802a-37d45712fb71}, !- Name
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Source Object
  16,                                     !- Outlet Port
  {432a9c31-cc56-494c-9661-369cd480e4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77778919-0101-4b91-8712-2679b6fc4a4e}, !- Handle
  {71774d82-8f45-4500-93cb-364c43fa73ff}, !- Name
  {8608849f-c84a-4dd3-85ba-ee5af4c2c590}, !- Source Object
  3,                                      !- Outlet Port
  {9d9c5006-3add-4a8e-a1ae-62d5087d75e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d49019-77b7-4aac-988f-d0202f06a2c0}, !- Handle
  {50e47978-3ee7-41df-95fc-18181cf35f69}, !- Name
  {c7c97693-a5c0-4f38-b064-f8f525982a44}, !- Source Object
  3,                                      !- Outlet Port
  {2e42b3bd-976a-47be-a489-ca83cd30cf3c}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {ddecd63f-a08e-44c8-aa0d-cc4e50127ecd}, !- Handle
  Temperature Schedule Type Limits 10,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {80f86d34-0b6a-4eda-85f5-ea95146ea126}, !- Handle
  Service Water Loop Temp - 140F 5,       !- Name
  {ddecd63f-a08e-44c8-aa0d-cc4e50127ecd}, !- Schedule Type Limits Name
  {45076277-d4d9-493d-90f9-14431fe15e81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45076277-d4d9-493d-90f9-14431fe15e81}, !- Handle
  Service Water Loop Temp - 140F Default 5, !- Name
  {ddecd63f-a08e-44c8-aa0d-cc4e50127ecd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {87f452f4-6c4b-4fdb-a6d3-df3a65e8a3e9}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {80f86d34-0b6a-4eda-85f5-ea95146ea126}, !- Schedule Name
  {89bbe427-3407-4b1a-b613-d1271583f711}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a805b1da-a45e-410f-901a-9bd43fc64aaa}, !- Handle
  Service Water Loop Pump 5,              !- Name
  {a65387cd-7416-4cb6-bf7d-f00ac900a6f4}, !- Inlet Node Name
  {a3ba8810-e964-405c-9dd1-e1a3a637a79a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {c7115e1e-5728-4042-be82-8de75407e325}, !- Handle
  Node 207,                               !- Name
  {a3ba8810-e964-405c-9dd1-e1a3a637a79a}, !- Inlet Port
  {010cd0b5-0192-464c-b1cf-571898fe3dfe}; !- Outlet Port

OS:Connection,
  {a65387cd-7416-4cb6-bf7d-f00ac900a6f4}, !- Handle
  {82000c41-ee26-4537-a1a5-5b4d0bc4dce4}, !- Name
  {382b0fce-e5c4-4090-a3ef-9ea1b42278a0}, !- Source Object
  3,                                      !- Outlet Port
  {a805b1da-a45e-410f-901a-9bd43fc64aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ba8810-e964-405c-9dd1-e1a3a637a79a}, !- Handle
  {94e9b576-e22d-4546-8463-7d09e4de7786}, !- Name
  {a805b1da-a45e-410f-901a-9bd43fc64aaa}, !- Source Object
  3,                                      !- Outlet Port
  {c7115e1e-5728-4042-be82-8de75407e325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010cd0b5-0192-464c-b1cf-571898fe3dfe}, !- Handle
  {ca639238-9c2c-496d-9ad2-21ed0a93f450}, !- Name
  {c7115e1e-5728-4042-be82-8de75407e325}, !- Source Object
  3,                                      !- Outlet Port
  {b6bbb0de-ad81-4822-a597-4efdf1b18522}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {311473e1-d844-4bac-9ee0-c1100e3b9405}, !- Handle
  Temperature Schedule Type Limits 11,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {812a94ad-ffd2-4fca-be7d-d42444e6a156}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {80f86d34-0b6a-4eda-85f5-ea95146ea126}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {c3e319d5-31b0-41f5-8959-504394acdcc1}, !- Ambient Temperature Schedule Name
  {f22cb8f0-2aab-48c7-a0b6-1f2ec0d049a8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2384d4c5-0dac-44ea-ab96-4b5d9e5d7abd}, !- Use Side Inlet Node Name
  {6ad884af-d52a-4870-a2d0-3ecff77aaa65}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {c3e319d5-31b0-41f5-8959-504394acdcc1}, !- Handle
  Schedule Ruleset 11,                    !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {148ecd4b-fcdd-4068-8eb8-afbbc7700f34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {148ecd4b-fcdd-4068-8eb8-afbbc7700f34}, !- Handle
  Schedule Day 86,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bd47e5f-0835-463a-bfa3-51f53f8e5ff0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {92894e19-aa27-4746-b493-5c49be1dd04c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92894e19-aa27-4746-b493-5c49be1dd04c}, !- Handle
  Schedule Day 87,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {3887a45a-0092-4cfd-b889-ec237d1dd25f}, !- Handle
  Node 208,                               !- Name
  {6ad884af-d52a-4870-a2d0-3ecff77aaa65}, !- Inlet Port
  {fa6599f8-9b85-498a-820d-407d0ade1ccb}; !- Outlet Port

OS:Connection,
  {2384d4c5-0dac-44ea-ab96-4b5d9e5d7abd}, !- Handle
  {929fec90-fe74-46dc-9109-4d5137999f25}, !- Name
  {52b771d6-deb1-4dc4-96aa-289d8d3c560f}, !- Source Object
  3,                                      !- Outlet Port
  {812a94ad-ffd2-4fca-be7d-d42444e6a156}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6ad884af-d52a-4870-a2d0-3ecff77aaa65}, !- Handle
  {5542b5e5-150b-4787-8bf3-8ad21a0dfa4f}, !- Name
  {812a94ad-ffd2-4fca-be7d-d42444e6a156}, !- Source Object
  32,                                     !- Outlet Port
  {3887a45a-0092-4cfd-b889-ec237d1dd25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6599f8-9b85-498a-820d-407d0ade1ccb}, !- Handle
  {cb02abbc-2715-450b-bce0-de9f1a2337ed}, !- Name
  {3887a45a-0092-4cfd-b889-ec237d1dd25f}, !- Source Object
  3,                                      !- Outlet Port
  {332613c2-a37e-47da-9d69-78120e8c0f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {633a5f19-517f-4677-951c-3791c9692249}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {29536684-c018-4819-ab81-34cd921feccf}, !- Inlet Node Name
  {f20d3925-878c-4541-adec-cec5185f7086}; !- Outlet Node Name

OS:Node,
  {a0c5d6bd-6296-4d7e-9c1f-5e68739909b8}, !- Handle
  Node 209,                               !- Name
  {5663b435-c9cd-4a0f-9400-a1e99a3837ec}, !- Inlet Port
  {29536684-c018-4819-ab81-34cd921feccf}; !- Outlet Port

OS:Connection,
  {5663b435-c9cd-4a0f-9400-a1e99a3837ec}, !- Handle
  {a7c32e0f-b42d-4e35-a0f1-c38b1f57bc73}, !- Name
  {b6bbb0de-ad81-4822-a597-4efdf1b18522}, !- Source Object
  4,                                      !- Outlet Port
  {a0c5d6bd-6296-4d7e-9c1f-5e68739909b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f16056b-084f-4527-a8ca-8aa2aa3d0113}, !- Handle
  Node 210,                               !- Name
  {f20d3925-878c-4541-adec-cec5185f7086}, !- Inlet Port
  {27a06a97-15db-49d2-b294-b5456b6e9133}; !- Outlet Port

OS:Connection,
  {29536684-c018-4819-ab81-34cd921feccf}, !- Handle
  {247f2c35-c864-489f-9210-ad639f0b12c3}, !- Name
  {a0c5d6bd-6296-4d7e-9c1f-5e68739909b8}, !- Source Object
  3,                                      !- Outlet Port
  {633a5f19-517f-4677-951c-3791c9692249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20d3925-878c-4541-adec-cec5185f7086}, !- Handle
  {f6205bf2-b59a-4497-8a57-0beae958e507}, !- Name
  {633a5f19-517f-4677-951c-3791c9692249}, !- Source Object
  3,                                      !- Outlet Port
  {2f16056b-084f-4527-a8ca-8aa2aa3d0113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a06a97-15db-49d2-b294-b5456b6e9133}, !- Handle
  {18cb3878-4f42-449f-93e2-6823bb3483ef}, !- Name
  {2f16056b-084f-4527-a8ca-8aa2aa3d0113}, !- Source Object
  3,                                      !- Outlet Port
  {332613c2-a37e-47da-9d69-78120e8c0f51}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19c06b34-89e0-4ab5-8946-18e0d2ed38d3}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {e6b0cb38-20bc-4c34-a9d4-7a385ef3ffce}, !- Inlet Node Name
  {91a24d20-196b-4a87-add2-ce68799e455d}; !- Outlet Node Name

OS:Node,
  {30a195ec-f734-412f-a81c-153fe3891cb5}, !- Handle
  Node 211,                               !- Name
  {91a24d20-196b-4a87-add2-ce68799e455d}, !- Inlet Port
  {81cde120-bfea-4cef-8fb5-68727f0e1636}; !- Outlet Port

OS:Connection,
  {e6b0cb38-20bc-4c34-a9d4-7a385ef3ffce}, !- Handle
  {d15bf345-5b78-45d9-8896-b3859a227c44}, !- Name
  {9d9c5006-3add-4a8e-a1ae-62d5087d75e6}, !- Source Object
  3,                                      !- Outlet Port
  {19c06b34-89e0-4ab5-8946-18e0d2ed38d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a24d20-196b-4a87-add2-ce68799e455d}, !- Handle
  {509c86bb-11f9-414c-9ceb-b4cbfead9a70}, !- Name
  {19c06b34-89e0-4ab5-8946-18e0d2ed38d3}, !- Source Object
  3,                                      !- Outlet Port
  {30a195ec-f734-412f-a81c-153fe3891cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cde120-bfea-4cef-8fb5-68727f0e1636}, !- Handle
  {c8d0226b-eb05-44ac-9d28-696833e9cac2}, !- Name
  {30a195ec-f734-412f-a81c-153fe3891cb5}, !- Source Object
  3,                                      !- Outlet Port
  {424c02db-107f-4712-87fb-cf4d0e2e5869}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8bc6956-1558-4516-8b85-e14b49522307}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {5a72eb86-0e6f-4346-bd08-45424fe4b497}, !- Inlet Node Name
  {91a63311-0943-4cd0-ad61-e0165e8b8b23}; !- Outlet Node Name

OS:Node,
  {76e5b820-6730-4f44-ae07-eb1d6802b8e6}, !- Handle
  Node 212,                               !- Name
  {0655290f-306b-40b0-b750-1772f9da74be}, !- Inlet Port
  {5a72eb86-0e6f-4346-bd08-45424fe4b497}; !- Outlet Port

OS:Connection,
  {0655290f-306b-40b0-b750-1772f9da74be}, !- Handle
  {c50885a8-0160-4ac0-85f1-c918d9cc7241}, !- Name
  {332613c2-a37e-47da-9d69-78120e8c0f51}, !- Source Object
  2,                                      !- Outlet Port
  {76e5b820-6730-4f44-ae07-eb1d6802b8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a72eb86-0e6f-4346-bd08-45424fe4b497}, !- Handle
  {7e19c0b2-8459-4c72-aceb-20c414a07436}, !- Name
  {76e5b820-6730-4f44-ae07-eb1d6802b8e6}, !- Source Object
  3,                                      !- Outlet Port
  {b8bc6956-1558-4516-8b85-e14b49522307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a63311-0943-4cd0-ad61-e0165e8b8b23}, !- Handle
  {e3cf5057-daa8-40c9-ad14-96afc0a9831e}, !- Name
  {b8bc6956-1558-4516-8b85-e14b49522307}, !- Source Object
  3,                                      !- Outlet Port
  {89bbe427-3407-4b1a-b613-d1271583f711}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {feb7ba8b-8fc2-4b3f-8887-685e0b42865f}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {f53f559e-5ec9-429d-9145-f14ee059c13d}, !- Inlet Node Name
  {e71adefa-128e-47db-99c4-239032a896c0}; !- Outlet Node Name

OS:Node,
  {c6fed461-1910-4254-ab1a-ef47a4131beb}, !- Handle
  Node 213,                               !- Name
  {e71adefa-128e-47db-99c4-239032a896c0}, !- Inlet Port
  {948acdb3-5514-424d-8dd9-a1bb7718fcb1}; !- Outlet Port

OS:Connection,
  {f53f559e-5ec9-429d-9145-f14ee059c13d}, !- Handle
  {ce7d2fd7-008b-43c3-8c10-bd3359232329}, !- Name
  {432a9c31-cc56-494c-9661-369cd480e4fa}, !- Source Object
  3,                                      !- Outlet Port
  {feb7ba8b-8fc2-4b3f-8887-685e0b42865f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71adefa-128e-47db-99c4-239032a896c0}, !- Handle
  {ebf3d915-a8b2-40e1-b826-ea593fae091f}, !- Name
  {feb7ba8b-8fc2-4b3f-8887-685e0b42865f}, !- Source Object
  3,                                      !- Outlet Port
  {c6fed461-1910-4254-ab1a-ef47a4131beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948acdb3-5514-424d-8dd9-a1bb7718fcb1}, !- Handle
  {14a2d3f7-a59b-4441-94d3-832d281bc344}, !- Name
  {c6fed461-1910-4254-ab1a-ef47a4131beb}, !- Source Object
  3,                                      !- Outlet Port
  {8608849f-c84a-4dd3-85ba-ee5af4c2c590}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {904f3144-70b5-4544-84ee-6476e615710c}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {13cc9266-f3f8-441f-8c3f-5e69ef5f879a}, !- Inlet Node Name
  {64a4d9be-36e2-4bce-b6a5-9eaa02ea6565}; !- Outlet Node Name

OS:Node,
  {5c7c85a8-7049-40ba-bca0-16df026f6c00}, !- Handle
  Node 214,                               !- Name
  {5b6428e9-61d5-4b78-9f08-e262c13246bd}, !- Inlet Port
  {13cc9266-f3f8-441f-8c3f-5e69ef5f879a}; !- Outlet Port

OS:Connection,
  {5b6428e9-61d5-4b78-9f08-e262c13246bd}, !- Handle
  {85aa0600-48f9-47da-a3c5-7c9729346d36}, !- Name
  {424c02db-107f-4712-87fb-cf4d0e2e5869}, !- Source Object
  2,                                      !- Outlet Port
  {5c7c85a8-7049-40ba-bca0-16df026f6c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13cc9266-f3f8-441f-8c3f-5e69ef5f879a}, !- Handle
  {bb02646d-cf17-47ff-a563-29f95ba5b44b}, !- Name
  {5c7c85a8-7049-40ba-bca0-16df026f6c00}, !- Source Object
  3,                                      !- Outlet Port
  {904f3144-70b5-4544-84ee-6476e615710c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a4d9be-36e2-4bce-b6a5-9eaa02ea6565}, !- Handle
  {7aa60e78-859b-4f79-8512-b856a42ec895}, !- Name
  {904f3144-70b5-4544-84ee-6476e615710c}, !- Source Object
  3,                                      !- Outlet Port
  {c7c97693-a5c0-4f38-b064-f8f525982a44}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f50184b6-cf0d-4f2b-b84a-2a9fdc79f051}, !- Handle
  Water Use Connections 6,                !- Name
  {54f301a2-bcc2-40b2-a202-a18ad3114554}, !- Inlet Node Name
  {a6255151-c81e-48e4-b794-a6c5a434ee15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d9e52db-2b16-49c6-b7de-bbc3308eb4b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3a1db4a-185a-4cf3-b76b-28a7fe926ac1}, !- Handle
  Main Service Water Use Def 0.03gal/min 5, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {5c993830-4cb1-4bfc-b600-b46f87fc4f0d}, !- Sensible Fraction Schedule Name
  {7b376fee-9481-4c08-b751-a874345e8410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c993830-4cb1-4bfc-b600-b46f87fc4f0d}, !- Handle
  Fraction Sensible - 0.2 5,              !- Name
  ,                                       !- Schedule Type Limits Name
  {3aadd58f-ee67-4ad1-a821-d4a8452a9af8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3aadd58f-ee67-4ad1-a821-d4a8452a9af8}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b376fee-9481-4c08-b751-a874345e8410}, !- Handle
  Fraction Latent - 0.05 5,               !- Name
  ,                                       !- Schedule Type Limits Name
  {16591db5-ad54-495d-8c0a-621f95b790d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16591db5-ad54-495d-8c0a-621f95b790d6}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {834c51af-1781-4b7e-8ee4-22c0c7686a20}, !- Handle
  Mixed Water At Faucet Temp - 120F 5,    !- Name
  ,                                       !- Schedule Type Limits Name
  {df992386-4d7b-4e81-9615-85ca91750201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df992386-4d7b-4e81-9615-85ca91750201}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d9e52db-2b16-49c6-b7de-bbc3308eb4b0}, !- Handle
  Smstore5 Service Water Use 0.03gal/min, !- Name
  {e3a1db4a-185a-4cf3-b76b-28a7fe926ac1}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {597cc304-3e25-4274-8d8a-1fcc376c4053}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbf63c0a-04fc-4f2b-83e4-1213717d9830}, !- Handle
  Node 215,                               !- Name
  {80654afc-8d5d-43a8-ab2d-a9c80e050376}, !- Inlet Port
  {54f301a2-bcc2-40b2-a202-a18ad3114554}; !- Outlet Port

OS:Connection,
  {80654afc-8d5d-43a8-ab2d-a9c80e050376}, !- Handle
  {c5f7d176-8179-4ba8-8bfa-1a3e3083f90f}, !- Name
  {8608849f-c84a-4dd3-85ba-ee5af4c2c590}, !- Source Object
  4,                                      !- Outlet Port
  {dbf63c0a-04fc-4f2b-83e4-1213717d9830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630b47d9-9a37-4dac-abae-5dc42ff512d1}, !- Handle
  Node 216,                               !- Name
  {a6255151-c81e-48e4-b794-a6c5a434ee15}, !- Inlet Port
  {80db584a-fbbd-4284-8a35-d162c2b64392}; !- Outlet Port

OS:Connection,
  {54f301a2-bcc2-40b2-a202-a18ad3114554}, !- Handle
  {de66c7f6-4f53-4ae1-b6af-25b5c45949d3}, !- Name
  {dbf63c0a-04fc-4f2b-83e4-1213717d9830}, !- Source Object
  3,                                      !- Outlet Port
  {f50184b6-cf0d-4f2b-b84a-2a9fdc79f051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6255151-c81e-48e4-b794-a6c5a434ee15}, !- Handle
  {08ac2cff-535f-45af-8e58-ff41b53ec871}, !- Name
  {f50184b6-cf0d-4f2b-b84a-2a9fdc79f051}, !- Source Object
  3,                                      !- Outlet Port
  {630b47d9-9a37-4dac-abae-5dc42ff512d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80db584a-fbbd-4284-8a35-d162c2b64392}, !- Handle
  {d8f94c32-450a-428d-a0be-261f0f743f6e}, !- Name
  {630b47d9-9a37-4dac-abae-5dc42ff512d1}, !- Source Object
  3,                                      !- Outlet Port
  {424c02db-107f-4712-87fb-cf4d0e2e5869}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Handle
  SMstore6 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {da405cac-2d10-4ce1-a458-9c9e0738809b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7dbc1a28-4565-4340-b36f-787c614c9d1c}, !- Plant Side Inlet Node Name
  {47b5fae2-ac23-4bc7-86f9-91909c16b049}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c3a7a81d-c010-4e25-a895-5680dfa18e94}, !- Demand Side Inlet Node Name
  {27eb98f3-92e4-41ca-86f1-81e999264969}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {3b091cdd-101f-4774-83db-470f7612c422}, !- Handle
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3b8a6c3f-3607-4f0d-8b95-ceab109c6104}, !- Handle
  Node 217,                               !- Name
  {7dbc1a28-4565-4340-b36f-787c614c9d1c}, !- Inlet Port
  {affc6298-6f13-4630-91aa-40f4030d70e2}; !- Outlet Port

OS:Node,
  {da405cac-2d10-4ce1-a458-9c9e0738809b}, !- Handle
  Node 218,                               !- Name
  {21d86d39-eb71-44ee-98b6-c2ec461c7fd7}, !- Inlet Port
  {47b5fae2-ac23-4bc7-86f9-91909c16b049}; !- Outlet Port

OS:Node,
  {2bfee615-e9d4-48a0-9937-ed1db133bc08}, !- Handle
  Node 219,                               !- Name
  {4baf3b9b-d508-4d3f-91b1-d8fc7958f4f1}, !- Inlet Port
  {787df070-685d-491b-b1a4-d01a4f44efc7}; !- Outlet Port

OS:Connector:Mixer,
  {4ae4cacb-8b9a-4847-8473-7a3502703914}, !- Handle
  Connector Mixer 13,                     !- Name
  {8007090d-2557-4cf2-8b70-0cd146883189}, !- Outlet Branch Name
  {14339d3b-d1d9-4808-97d1-0d367c9814e8}, !- Inlet Branch Name 1
  {2e8dacad-45a2-4605-82cc-fe61496d9a52}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {08cf9db3-4beb-4017-bc48-7e430961a31d}, !- Handle
  Connector Splitter 13,                  !- Name
  {0ac7f2d9-7d93-41ba-9146-ef5793317723}, !- Inlet Branch Name
  {4baf3b9b-d508-4d3f-91b1-d8fc7958f4f1}, !- Outlet Branch Name 1
  {d4e7d546-5858-4dd5-830d-cb43ac8adf2a}; !- Outlet Branch Name 2

OS:Connection,
  {7dbc1a28-4565-4340-b36f-787c614c9d1c}, !- Handle
  {4111b25b-f4ea-49e7-b798-aa0d69352f5a}, !- Name
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Source Object
  13,                                     !- Outlet Port
  {3b8a6c3f-3607-4f0d-8b95-ceab109c6104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4baf3b9b-d508-4d3f-91b1-d8fc7958f4f1}, !- Handle
  {8c6941e3-f778-47e1-a99f-0fd32f1722ad}, !- Name
  {08cf9db3-4beb-4017-bc48-7e430961a31d}, !- Source Object
  3,                                      !- Outlet Port
  {2bfee615-e9d4-48a0-9937-ed1db133bc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b5fae2-ac23-4bc7-86f9-91909c16b049}, !- Handle
  {c760e339-ef82-4cac-a982-d11fa4d62423}, !- Name
  {da405cac-2d10-4ce1-a458-9c9e0738809b}, !- Source Object
  3,                                      !- Outlet Port
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {69734887-df51-411e-b92a-d1beeeb7f539}, !- Handle
  Node 220,                               !- Name
  {c3a7a81d-c010-4e25-a895-5680dfa18e94}, !- Inlet Port
  {0d1a2fc3-6da7-4511-b43d-3a31c49b8116}; !- Outlet Port

OS:Node,
  {a4dbfb21-a598-4e4a-ac6a-986e6d58d2ef}, !- Handle
  Node 221,                               !- Name
  {cde4d253-0570-47e1-8123-bf6bb1972fd3}, !- Inlet Port
  {27eb98f3-92e4-41ca-86f1-81e999264969}; !- Outlet Port

OS:Node,
  {e84df656-1082-47c9-95c6-057e32c87f06}, !- Handle
  Node 222,                               !- Name
  {d60f52c2-9bad-4f18-acdb-8a168c376b1e}, !- Inlet Port
  {739b5c9c-6891-4873-bd41-d1e78d44d992}; !- Outlet Port

OS:Connector:Mixer,
  {e0cdb9c5-e9a1-4551-a156-77ea046f8f09}, !- Handle
  Connector Mixer 14,                     !- Name
  {67673577-4a5f-4f95-b008-5d02da36310b}, !- Outlet Branch Name
  {d390fabe-9e74-4e14-812e-b1e786a2a3b5}, !- Inlet Branch Name 1
  {9898f1ee-eed0-46f8-8ac9-286f13e59118}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {025c47ae-70cd-441f-93ea-78612e5e008e}, !- Handle
  Connector Splitter 14,                  !- Name
  {5e3aad5a-8ef7-4408-8cdc-92b8774a2413}, !- Inlet Branch Name
  {d60f52c2-9bad-4f18-acdb-8a168c376b1e}, !- Outlet Branch Name 1
  {44c5864f-0122-4d14-885b-1cdb7e6f84c0}; !- Outlet Branch Name 2

OS:Connection,
  {c3a7a81d-c010-4e25-a895-5680dfa18e94}, !- Handle
  {1416b690-7eb7-4927-ba74-3131bc25ad19}, !- Name
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Source Object
  16,                                     !- Outlet Port
  {69734887-df51-411e-b92a-d1beeeb7f539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60f52c2-9bad-4f18-acdb-8a168c376b1e}, !- Handle
  {46567911-edd6-44ae-a6c6-c67ec743f60a}, !- Name
  {025c47ae-70cd-441f-93ea-78612e5e008e}, !- Source Object
  3,                                      !- Outlet Port
  {e84df656-1082-47c9-95c6-057e32c87f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27eb98f3-92e4-41ca-86f1-81e999264969}, !- Handle
  {680b1ab4-360f-4e5e-8474-2f69963d4fe8}, !- Name
  {a4dbfb21-a598-4e4a-ac6a-986e6d58d2ef}, !- Source Object
  3,                                      !- Outlet Port
  {13140db2-df23-4a1b-b015-de534bb2362f}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {ac4fa657-8dc9-4788-8176-68a951dd07f4}, !- Handle
  Temperature Schedule Type Limits 12,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {97a188d5-5efa-4b99-a3d5-e956272aadf6}, !- Handle
  Service Water Loop Temp - 140F 6,       !- Name
  {ac4fa657-8dc9-4788-8176-68a951dd07f4}, !- Schedule Type Limits Name
  {a6403b9a-8153-4a15-a0d7-32937f6e551c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6403b9a-8153-4a15-a0d7-32937f6e551c}, !- Handle
  Service Water Loop Temp - 140F Default 6, !- Name
  {ac4fa657-8dc9-4788-8176-68a951dd07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7840e1fa-6c85-4f0f-86ee-799088a5620a}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {97a188d5-5efa-4b99-a3d5-e956272aadf6}, !- Schedule Name
  {da405cac-2d10-4ce1-a458-9c9e0738809b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {23266dc2-d7b0-4211-8a22-7e851dfa0803}, !- Handle
  Service Water Loop Pump 6,              !- Name
  {affc6298-6f13-4630-91aa-40f4030d70e2}, !- Inlet Node Name
  {779b990f-9ca0-4546-b976-57648f5f716b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {2da70d58-969c-4530-8575-6525bbe97b5a}, !- Handle
  Node 223,                               !- Name
  {779b990f-9ca0-4546-b976-57648f5f716b}, !- Inlet Port
  {0ac7f2d9-7d93-41ba-9146-ef5793317723}; !- Outlet Port

OS:Connection,
  {affc6298-6f13-4630-91aa-40f4030d70e2}, !- Handle
  {3aa2fe95-f408-4cb5-ad40-9c197aaedbe0}, !- Name
  {3b8a6c3f-3607-4f0d-8b95-ceab109c6104}, !- Source Object
  3,                                      !- Outlet Port
  {23266dc2-d7b0-4211-8a22-7e851dfa0803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779b990f-9ca0-4546-b976-57648f5f716b}, !- Handle
  {d0984ac6-28f1-4870-914c-dedd0eb72ba7}, !- Name
  {23266dc2-d7b0-4211-8a22-7e851dfa0803}, !- Source Object
  3,                                      !- Outlet Port
  {2da70d58-969c-4530-8575-6525bbe97b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac7f2d9-7d93-41ba-9146-ef5793317723}, !- Handle
  {56f24600-52b5-4d57-b527-7f30646a5ea1}, !- Name
  {2da70d58-969c-4530-8575-6525bbe97b5a}, !- Source Object
  3,                                      !- Outlet Port
  {08cf9db3-4beb-4017-bc48-7e430961a31d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {907d1b74-85f0-4dbd-b864-5b51e09a3fb5}, !- Handle
  Temperature Schedule Type Limits 13,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9ad34f6c-72d6-499d-8262-71d4c9e599da}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {97a188d5-5efa-4b99-a3d5-e956272aadf6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {2cb8c849-7474-4348-84f7-2d6e14d954c9}, !- Ambient Temperature Schedule Name
  {797faa00-aacf-4a72-a1cd-c5ff00a6b521}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {787df070-685d-491b-b1a4-d01a4f44efc7}, !- Use Side Inlet Node Name
  {a9a3fc3e-5d80-4703-a308-1751d90b88bd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {2cb8c849-7474-4348-84f7-2d6e14d954c9}, !- Handle
  Schedule Ruleset 13,                    !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {1d83d2e6-0bfc-47cc-a28d-959cc9958248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d83d2e6-0bfc-47cc-a28d-959cc9958248}, !- Handle
  Schedule Day 91,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cca17a2a-6434-4b23-85b8-a9ea521ed357}, !- Handle
  Schedule Ruleset 14,                    !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  {59043e9c-258e-41a9-9f59-d50d46ed820d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59043e9c-258e-41a9-9f59-d50d46ed820d}, !- Handle
  Schedule Day 92,                        !- Name
  {d52af03a-f8d7-4fe3-8304-df1cbc82ea8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {a65e7dc7-7882-40eb-a120-8472252b32c2}, !- Handle
  Node 224,                               !- Name
  {a9a3fc3e-5d80-4703-a308-1751d90b88bd}, !- Inlet Port
  {14339d3b-d1d9-4808-97d1-0d367c9814e8}; !- Outlet Port

OS:Connection,
  {787df070-685d-491b-b1a4-d01a4f44efc7}, !- Handle
  {93bca381-f39a-4d49-8c36-043770bdcc49}, !- Name
  {2bfee615-e9d4-48a0-9937-ed1db133bc08}, !- Source Object
  3,                                      !- Outlet Port
  {9ad34f6c-72d6-499d-8262-71d4c9e599da}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a9a3fc3e-5d80-4703-a308-1751d90b88bd}, !- Handle
  {14360e1c-0135-407b-9246-964fb9270712}, !- Name
  {9ad34f6c-72d6-499d-8262-71d4c9e599da}, !- Source Object
  32,                                     !- Outlet Port
  {a65e7dc7-7882-40eb-a120-8472252b32c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14339d3b-d1d9-4808-97d1-0d367c9814e8}, !- Handle
  {6fbafa06-decf-4e3f-9f34-826d7530032b}, !- Name
  {a65e7dc7-7882-40eb-a120-8472252b32c2}, !- Source Object
  3,                                      !- Outlet Port
  {4ae4cacb-8b9a-4847-8473-7a3502703914}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3aba91db-8f09-499a-a3aa-cdfe4efc53b2}, !- Handle
  Pipe Adiabatic 31,                      !- Name
  {be5d9daf-7930-4ded-937d-d0d7e2026586}, !- Inlet Node Name
  {53fa3677-e5f9-47f2-9f2d-01e8da159560}; !- Outlet Node Name

OS:Node,
  {ed813caa-1282-4511-a6e6-f7be481bf4ec}, !- Handle
  Node 225,                               !- Name
  {d4e7d546-5858-4dd5-830d-cb43ac8adf2a}, !- Inlet Port
  {be5d9daf-7930-4ded-937d-d0d7e2026586}; !- Outlet Port

OS:Connection,
  {d4e7d546-5858-4dd5-830d-cb43ac8adf2a}, !- Handle
  {472cbce8-93ee-4a1c-b698-9e7df1bc1fb1}, !- Name
  {08cf9db3-4beb-4017-bc48-7e430961a31d}, !- Source Object
  4,                                      !- Outlet Port
  {ed813caa-1282-4511-a6e6-f7be481bf4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {401a72db-ed8c-488e-ae74-6c6b0111027a}, !- Handle
  Node 226,                               !- Name
  {53fa3677-e5f9-47f2-9f2d-01e8da159560}, !- Inlet Port
  {2e8dacad-45a2-4605-82cc-fe61496d9a52}; !- Outlet Port

OS:Connection,
  {be5d9daf-7930-4ded-937d-d0d7e2026586}, !- Handle
  {137a541b-b00a-4773-a84e-e26905aba711}, !- Name
  {ed813caa-1282-4511-a6e6-f7be481bf4ec}, !- Source Object
  3,                                      !- Outlet Port
  {3aba91db-8f09-499a-a3aa-cdfe4efc53b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fa3677-e5f9-47f2-9f2d-01e8da159560}, !- Handle
  {b88f1107-a6d9-4bed-8ad7-176ad18aba67}, !- Name
  {3aba91db-8f09-499a-a3aa-cdfe4efc53b2}, !- Source Object
  3,                                      !- Outlet Port
  {401a72db-ed8c-488e-ae74-6c6b0111027a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8dacad-45a2-4605-82cc-fe61496d9a52}, !- Handle
  {653edc8f-687b-4614-b4eb-f30539a51ea0}, !- Name
  {401a72db-ed8c-488e-ae74-6c6b0111027a}, !- Source Object
  3,                                      !- Outlet Port
  {4ae4cacb-8b9a-4847-8473-7a3502703914}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0864c5f3-7a1e-49ac-a4ab-eeb8b21f0c71}, !- Handle
  Pipe Adiabatic 32,                      !- Name
  {739b5c9c-6891-4873-bd41-d1e78d44d992}, !- Inlet Node Name
  {15ab80d3-2111-4744-9a72-707150e2d902}; !- Outlet Node Name

OS:Node,
  {80a4cbd5-06fa-4d5f-bb1c-46b4366788a4}, !- Handle
  Node 227,                               !- Name
  {15ab80d3-2111-4744-9a72-707150e2d902}, !- Inlet Port
  {d390fabe-9e74-4e14-812e-b1e786a2a3b5}; !- Outlet Port

OS:Connection,
  {739b5c9c-6891-4873-bd41-d1e78d44d992}, !- Handle
  {421da531-76db-4670-92d2-a779182fd47d}, !- Name
  {e84df656-1082-47c9-95c6-057e32c87f06}, !- Source Object
  3,                                      !- Outlet Port
  {0864c5f3-7a1e-49ac-a4ab-eeb8b21f0c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ab80d3-2111-4744-9a72-707150e2d902}, !- Handle
  {f11cdd7c-1365-40d6-ae62-267bbcc5d687}, !- Name
  {0864c5f3-7a1e-49ac-a4ab-eeb8b21f0c71}, !- Source Object
  3,                                      !- Outlet Port
  {80a4cbd5-06fa-4d5f-bb1c-46b4366788a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d390fabe-9e74-4e14-812e-b1e786a2a3b5}, !- Handle
  {df96f1a0-fc94-46a6-b811-9eb60235a180}, !- Name
  {80a4cbd5-06fa-4d5f-bb1c-46b4366788a4}, !- Source Object
  3,                                      !- Outlet Port
  {e0cdb9c5-e9a1-4551-a156-77ea046f8f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3a5055f-350b-4ea6-b719-1e9eec1e0524}, !- Handle
  Pipe Adiabatic 33,                      !- Name
  {d79a0eb1-01c1-49bb-b816-2962d2c93f24}, !- Inlet Node Name
  {21d86d39-eb71-44ee-98b6-c2ec461c7fd7}; !- Outlet Node Name

OS:Node,
  {69e971b6-30aa-4d32-a106-65f0d15f7771}, !- Handle
  Node 228,                               !- Name
  {8007090d-2557-4cf2-8b70-0cd146883189}, !- Inlet Port
  {d79a0eb1-01c1-49bb-b816-2962d2c93f24}; !- Outlet Port

OS:Connection,
  {8007090d-2557-4cf2-8b70-0cd146883189}, !- Handle
  {c4fe3d12-2535-4f2d-945d-ec441d837d56}, !- Name
  {4ae4cacb-8b9a-4847-8473-7a3502703914}, !- Source Object
  2,                                      !- Outlet Port
  {69e971b6-30aa-4d32-a106-65f0d15f7771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79a0eb1-01c1-49bb-b816-2962d2c93f24}, !- Handle
  {0fe78dd0-4fa5-4205-9f28-39e14d70b61b}, !- Name
  {69e971b6-30aa-4d32-a106-65f0d15f7771}, !- Source Object
  3,                                      !- Outlet Port
  {b3a5055f-350b-4ea6-b719-1e9eec1e0524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d86d39-eb71-44ee-98b6-c2ec461c7fd7}, !- Handle
  {d54e1a3e-9ec2-41d8-a5a4-568116cdbbf4}, !- Name
  {b3a5055f-350b-4ea6-b719-1e9eec1e0524}, !- Source Object
  3,                                      !- Outlet Port
  {da405cac-2d10-4ce1-a458-9c9e0738809b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5d64bda-f04d-45bc-a8b2-258e83facbf1}, !- Handle
  Pipe Adiabatic 34,                      !- Name
  {0d1a2fc3-6da7-4511-b43d-3a31c49b8116}, !- Inlet Node Name
  {add85b4f-0097-45df-ad93-2168e9f77cf5}; !- Outlet Node Name

OS:Node,
  {f8bb7d94-7892-4a04-9899-9f44c65f1aa5}, !- Handle
  Node 229,                               !- Name
  {add85b4f-0097-45df-ad93-2168e9f77cf5}, !- Inlet Port
  {5e3aad5a-8ef7-4408-8cdc-92b8774a2413}; !- Outlet Port

OS:Connection,
  {0d1a2fc3-6da7-4511-b43d-3a31c49b8116}, !- Handle
  {2e2f27a4-7d76-4c95-96cf-4c76684bd1ad}, !- Name
  {69734887-df51-411e-b92a-d1beeeb7f539}, !- Source Object
  3,                                      !- Outlet Port
  {a5d64bda-f04d-45bc-a8b2-258e83facbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add85b4f-0097-45df-ad93-2168e9f77cf5}, !- Handle
  {1829d494-2b0b-43cf-9b24-7f5c59df5fe3}, !- Name
  {a5d64bda-f04d-45bc-a8b2-258e83facbf1}, !- Source Object
  3,                                      !- Outlet Port
  {f8bb7d94-7892-4a04-9899-9f44c65f1aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3aad5a-8ef7-4408-8cdc-92b8774a2413}, !- Handle
  {8f142917-d62a-458e-ab6d-ff35ab19d84d}, !- Name
  {f8bb7d94-7892-4a04-9899-9f44c65f1aa5}, !- Source Object
  3,                                      !- Outlet Port
  {025c47ae-70cd-441f-93ea-78612e5e008e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {881076df-1351-4acb-a306-4ae3fadfccb1}, !- Handle
  Pipe Adiabatic 35,                      !- Name
  {87fc5bdb-45b0-4d5e-b278-1889dde3336d}, !- Inlet Node Name
  {cde4d253-0570-47e1-8123-bf6bb1972fd3}; !- Outlet Node Name

OS:Node,
  {f4018565-c5bc-480f-8e52-3a43bccd6351}, !- Handle
  Node 230,                               !- Name
  {67673577-4a5f-4f95-b008-5d02da36310b}, !- Inlet Port
  {87fc5bdb-45b0-4d5e-b278-1889dde3336d}; !- Outlet Port

OS:Connection,
  {67673577-4a5f-4f95-b008-5d02da36310b}, !- Handle
  {ff614118-e622-4e89-aaad-8df56ff91c41}, !- Name
  {e0cdb9c5-e9a1-4551-a156-77ea046f8f09}, !- Source Object
  2,                                      !- Outlet Port
  {f4018565-c5bc-480f-8e52-3a43bccd6351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fc5bdb-45b0-4d5e-b278-1889dde3336d}, !- Handle
  {0d6d675a-d884-4a3c-bef0-c8548876edac}, !- Name
  {f4018565-c5bc-480f-8e52-3a43bccd6351}, !- Source Object
  3,                                      !- Outlet Port
  {881076df-1351-4acb-a306-4ae3fadfccb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde4d253-0570-47e1-8123-bf6bb1972fd3}, !- Handle
  {186d42ca-9224-4ba6-90ed-f1435e4adad2}, !- Name
  {881076df-1351-4acb-a306-4ae3fadfccb1}, !- Source Object
  3,                                      !- Outlet Port
  {a4dbfb21-a598-4e4a-ac6a-986e6d58d2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {56b4e6cc-54c8-41d6-bef3-25e2af620d14}, !- Handle
  Water Use Connections 7,                !- Name
  {8cf235a2-17c9-48b8-ad85-e0dd77656632}, !- Inlet Node Name
  {93dda0b1-d477-41e3-80a7-e77d6ad42d20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5762f82-b4e7-4e18-92d8-f3a4f79f8a5e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef4fcf73-fc1e-4eeb-8dab-ff336e46a4a6}, !- Handle
  Main Service Water Use Def 0.03gal/min 6, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {51ee5b9a-fb14-4710-bd85-58a2fd1e97f4}, !- Sensible Fraction Schedule Name
  {2feced69-1ab7-4bd3-9369-0a33eb8b21ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51ee5b9a-fb14-4710-bd85-58a2fd1e97f4}, !- Handle
  Fraction Sensible - 0.2 6,              !- Name
  ,                                       !- Schedule Type Limits Name
  {dda00d32-ab0c-4f3a-929a-b94f5f91e059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda00d32-ab0c-4f3a-929a-b94f5f91e059}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2feced69-1ab7-4bd3-9369-0a33eb8b21ec}, !- Handle
  Fraction Latent - 0.05 6,               !- Name
  ,                                       !- Schedule Type Limits Name
  {bdfddf0b-da5d-4624-84b0-eea6cb1dcfb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdfddf0b-da5d-4624-84b0-eea6cb1dcfb3}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ca12e87-165c-40cb-9698-2faeaa9e59cb}, !- Handle
  Mixed Water At Faucet Temp - 120F 6,    !- Name
  ,                                       !- Schedule Type Limits Name
  {650f81c6-c8e0-4f03-8334-c9a9471c6c66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {650f81c6-c8e0-4f03-8334-c9a9471c6c66}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5762f82-b4e7-4e18-92d8-f3a4f79f8a5e}, !- Handle
  Smstore6 Service Water Use 0.03gal/min, !- Name
  {ef4fcf73-fc1e-4eeb-8dab-ff336e46a4a6}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {597cc304-3e25-4274-8d8a-1fcc376c4053}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {669364d2-02ef-463f-8eef-23f7f7d9d63d}, !- Handle
  Node 231,                               !- Name
  {44c5864f-0122-4d14-885b-1cdb7e6f84c0}, !- Inlet Port
  {8cf235a2-17c9-48b8-ad85-e0dd77656632}; !- Outlet Port

OS:Connection,
  {44c5864f-0122-4d14-885b-1cdb7e6f84c0}, !- Handle
  {db355fb2-5a88-42d0-8bc4-f9a0fae5284a}, !- Name
  {025c47ae-70cd-441f-93ea-78612e5e008e}, !- Source Object
  4,                                      !- Outlet Port
  {669364d2-02ef-463f-8eef-23f7f7d9d63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c10cfb3-044d-4adb-9737-f1e84e2b8973}, !- Handle
  Node 232,                               !- Name
  {93dda0b1-d477-41e3-80a7-e77d6ad42d20}, !- Inlet Port
  {9898f1ee-eed0-46f8-8ac9-286f13e59118}; !- Outlet Port

OS:Connection,
  {8cf235a2-17c9-48b8-ad85-e0dd77656632}, !- Handle
  {a4508690-5231-4ea1-889d-df068fe34361}, !- Name
  {669364d2-02ef-463f-8eef-23f7f7d9d63d}, !- Source Object
  3,                                      !- Outlet Port
  {56b4e6cc-54c8-41d6-bef3-25e2af620d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93dda0b1-d477-41e3-80a7-e77d6ad42d20}, !- Handle
  {c46d7c61-a58c-42e8-b935-c228178a0c4d}, !- Name
  {56b4e6cc-54c8-41d6-bef3-25e2af620d14}, !- Source Object
  3,                                      !- Outlet Port
  {6c10cfb3-044d-4adb-9737-f1e84e2b8973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9898f1ee-eed0-46f8-8ac9-286f13e59118}, !- Handle
  {ccb33101-6547-4c6d-9cb1-820fa94ce992}, !- Name
  {6c10cfb3-044d-4adb-9737-f1e84e2b8973}, !- Source Object
  3,                                      !- Outlet Port
  {e0cdb9c5-e9a1-4551-a156-77ea046f8f09}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {366765ba-cac5-4c34-937e-fd1dc1e70a4a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  5112.44;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {a865e404-71c6-41cb-8e59-6353fe865ebd}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {9158e568-3a2f-4db4-b239-8c5fbdf9a21f}, !- Default Day Schedule Name
  {1e268a2f-eedb-4025-a745-330ff39e572c}, !- Summer Design Day Schedule Name
  {733ddafb-6027-4ee6-93fb-6c0a744a1966}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9158e568-3a2f-4db4-b239-8c5fbdf9a21f}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {00fb27d9-9658-4c93-8f71-7272bdf1bfe0}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {733ddafb-6027-4ee6-93fb-6c0a744a1966}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cf2a395b-27fc-4197-ab97-084be3537c33}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e268a2f-eedb-4025-a745-330ff39e572c}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {3666085b-57ed-4c15-8a5d-ac5678751611}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {366765ba-cac5-4c34-937e-fd1dc1e70a4a}, !- Exterior Lights Definition Name
  {a865e404-71c6-41cb-8e59-6353fe865ebd}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {68aae0a0-fa11-4060-b862-bf4ed811edf0}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  334.69;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {888e8fb4-5e45-426b-930e-96385cd20b24}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {002c4ad3-2074-477a-a5d3-ee699484f585}, !- Default Day Schedule Name
  {51a4e319-ebf1-4416-9d54-cf33ef1f9943}, !- Summer Design Day Schedule Name
  {af28b847-2cda-436e-a88b-fd9977c7757b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {002c4ad3-2074-477a-a5d3-ee699484f585}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Default, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {40bbfa2c-3c94-4f64-89fe-67e5c8ba18c0}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af28b847-2cda-436e-a88b-fd9977c7757b}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {325f8618-e059-42e7-8b2d-708493245ac1}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51a4e319-ebf1-4416-9d54-cf33ef1f9943}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {eb55a8f6-4e18-43bb-8a9a-9748e152d150}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {68aae0a0-fa11-4060-b862-bf4ed811edf0}, !- Exterior Lights Definition Name
  {888e8fb4-5e45-426b-930e-96385cd20b24}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {1c058a8e-f379-451e-9a20-ca0613a5c99d}, !- Handle
  Duluth International Arpt,              !- City
  MN,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  727450,                                 !- WMO Number
  46.83,                                  !- Latitude {deg}
  -92.22,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  433,                                    !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_MN_Duluth.Intl.AP.727450_TMY3.epw, !- Url
  69C20D75;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {877eef4c-25d4-485b-9865-15fc9e9ad1f5}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {fd356c56-53a0-4972-92c6-abb7c89471f5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  3.95,                                   !- Annual Average Outdoor Air Temperature {C}
  30.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b0193e5d-9540-445f-b4d4-0f7c99370a4a}, !- Handle
  Duluth International Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96230,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.218;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c89be4e2-1ca2-43eb-ad3e-c87562c1f968}, !- Handle
  Duluth International Arpt Ann Htg 99.6% Condns DB, !- Name
  -28.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96230,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {8117e47a-0003-4acf-abe2-63cf85af7cd6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {92aad377-bd07-478d-92e7-ded0f4c9e21f}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:BuildingStory,
  {90075559-3430-4689-8722-098a3e112ef2}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SimulationControl,
  {6a50dfd1-748c-41d1-94cd-0ee261cfbce2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Ruleset,
  {c8e80ce6-b6e5-4b97-832b-3a4e7d64f99d}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e7c5208e-50e6-4cc3-8f1d-5f3f8c601456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7c5208e-50e6-4cc3-8f1d-5f3f8c601456}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf9dc3ed-c189-4103-868b-17db1d072451}, !- Handle
  LGstore1ZNPSZAC1maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {ca3f1aa1-a076-44fd-92c6-0cdba895f249}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca3f1aa1-a076-44fd-92c6-0cdba895f249}, !- Handle
  LGstore1ZNPSZAC1maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7db13cf7-b2f8-4f5a-89fe-c44e577ccc3e}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c117bc5-c5e0-4ba8-88a2-c27edd976757}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {667a8d66-c0db-4129-af8e-fe54c3877ef5}, !- Handle
  LGstore1ZNPSZAC1OASch,                  !- Name
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0d09f4b1-6f00-4428-9e7f-efe035b4aa82}, !- Handle
  LGstore1ZNPSZAC1OAFlowMass,             !- Name
  {7ee1441b-e9cf-4dc8-b950-c016e6f7721f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3d7dffd-7992-4bdf-8e4d-511b04fb291a}, !- Handle
  LGstore1ZNPSZAC1DATRqd,                 !- Name
  {f49adaac-152e-4aee-8adb-64cad0d6cba4}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0b17a4cb-e6e1-4031-b96f-045027959693}, !- Handle
  LGstore1ZNPSZAC1OADesignMass,           !- Name
  LGstore1 ZN PSZ-AC_1 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {d7ab41c3-0543-4c44-a9d3-3c5129d512e4}, !- Handle
  LGstore1ZNPSZAC1NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {72a0764e-3da7-4864-9dae-beb3423a2b33}, !- Handle
  LGstore1ZNPSZAC1SetNumberofStages,      !- Name
  SET LGstore1ZNPSZAC1NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {42b6cff3-2d6e-41c3-a35c-07b253f63f33}, !- Handle
  LGstore1ZNPSZAC1SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {72a0764e-3da7-4864-9dae-beb3423a2b33}, !- Program Name 1
  {aec1cd52-27d3-4055-a571-a9cd5a70b664}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {e2a26a73-2498-4062-b653-7e3b01c9aa5c}, !- Handle
  LGstore1ZNPSZAC1TimestepEconEff,        !- Name
  {bf9dc3ed-c189-4103-868b-17db1d072451}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {da4411e6-060c-4c11-9622-19be408ff017}, !- Handle
  LGstore1ZNPSZAC1EconomizerCTRLProg,     !- Name
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {c3d7dffd-7992-4bdf-8e4d-511b04fb291a} = ({c3d7dffd-7992-4bdf-8e4d-511b04fb291a}*1.8)+32, !- Program Line 3
  SET OATF = ({7db13cf7-b2f8-4f5a-89fe-c44e577ccc3e}*1.8)+32, !- Program Line 4
  SET OAwbF = ({6c117bc5-c5e0-4ba8-88a2-c27edd976757}*1.8)+32, !- Program Line 5
  IF {0d09f4b1-6f00-4428-9e7f-efe035b4aa82} > ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{c3d7dffd-7992-4bdf-8e4d-511b04fb291a}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = LGstore1ZNPSZAC1NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {e2a26a73-2498-4062-b653-7e3b01c9aa5c} > MaxE, !- Program Line 41
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = MaxE, !- Program Line 42
  ELSEIF {e2a26a73-2498-4062-b653-7e3b01c9aa5c} < ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 43
  SET {e2a26a73-2498-4062-b653-7e3b01c9aa5c} = ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {226422d9-84e8-4faa-b46b-22e85175b55b}, !- Handle
  LGstore1ZNPSZAC1EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {da4411e6-060c-4c11-9622-19be408ff017}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {028bde66-44bf-4dd3-8b1a-4191135ab8b3}, !- Handle
  LGstore1_ZNTemp,                        !- Name
  {eaa7bfa8-f940-4be7-b949-4a45304958b0}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d863c136-bca5-4eec-89b5-05f6216d2b7d}, !- Handle
  LGstore1ZNPSZAC1HeatingRTF,             !- Name
  {e2488be0-1127-4ba8-a213-ce0622b49e66}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3a222f74-751a-4d95-8bee-34680d0f544f}, !- Handle
  LGstore1ZNPSZAC1RTF,                    !- Name
  {eafd83cf-cd2d-4934-aa91-df3a7d56a117}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f1a91b1c-9a5e-4677-b258-a6a7bd34fb79}, !- Handle
  LGstore1ZNPSZAC1SpeedRatio,             !- Name
  {eafd83cf-cd2d-4934-aa91-df3a7d56a117} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0fdc8d59-937e-4276-a9af-406a8250fd0e}, !- Handle
  LGstore1ZNPSZAC1FanDesignPressure,      !- Name
  LGstore1 ZN PSZ-AC_1 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {b5b8701c-a473-469f-a150-3e877c8965d1}, !- Handle
  LGstore1ZNPSZAC1DesignFlowMass,         !- Name
  LGstore1 ZN PSZ-AC_1 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {ff3fabad-eb4f-40cd-885a-b344b2f348c7}, !- Handle
  LGstore1ZNPSZAC1FanPressure,            !- Name
  {060afa90-edac-407e-baa6-86e2fdf7acc7}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {0000e09e-81d9-48ed-89d8-73a0bf14f7c7}, !- Handle
  LGstore1ZNPSZAC1FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bbff63ed-a356-454e-8fc7-75234f114a93}, !- Handle
  LGstore1ZNPSZAC1Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e9b6d186-4b31-4ae7-9563-a13fbea35aa5}, !- Handle
  LGstore1ZNPSZAC1Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bb24164f-d880-4dbc-866c-36309092fdeb}, !- Handle
  LGstore1ZNPSZAC1HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a9bf0ea9-5aff-4927-ae56-6aeab6e2db17}, !- Handle
  LGstore1ZNPSZAC1VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {aec1cd52-27d3-4055-a571-a9cd5a70b664}, !- Handle
  LGstore1ZNPSZAC1SetFanPar,              !- Name
  IF LGstore1ZNPSZAC1NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET LGstore1ZNPSZAC1FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {0d09f4b1-6f00-4428-9e7f-efe035b4aa82}/{b5b8701c-a473-469f-a150-3e877c8965d1}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET LGstore1ZNPSZAC1VenSpeed = 0.66,    !- Program Line 7
  SET LGstore1ZNPSZAC1Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET LGstore1ZNPSZAC1VenSpeed = OAFrac,  !- Program Line 10
  SET LGstore1ZNPSZAC1Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET LGstore1ZNPSZAC1Stg2Spd = 1.0,      !- Program Line 13
  SET LGstore1ZNPSZAC1HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {3671cb92-25bb-437a-bfc3-936ed44fc15e}, !- Handle
  LGstore1ZNPSZAC1FanControl,             !- Name
  IF LGstore1ZNPSZAC1NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {d863c136-bca5-4eec-89b5-05f6216d2b7d} > 0, !- Program Line 4
  SET Heating = {d863c136-bca5-4eec-89b5-05f6216d2b7d}, !- Program Line 5
  SET Ven = 1-{d863c136-bca5-4eec-89b5-05f6216d2b7d}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = LGstore1ZNPSZAC1VenSpeed, !- Program Line 12
  IF {f1a91b1c-9a5e-4677-b258-a6a7bd34fb79} == 0, !- Program Line 13
  IF {3a222f74-751a-4d95-8bee-34680d0f544f} > 0, !- Program Line 14
  SET Stage1 = {3a222f74-751a-4d95-8bee-34680d0f544f}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{3a222f74-751a-4d95-8bee-34680d0f544f}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {0d09f4b1-6f00-4428-9e7f-efe035b4aa82} > ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 19
  SET LGstore1ZNPSZAC1Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {0d09f4b1-6f00-4428-9e7f-efe035b4aa82} > ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {c3d7dffd-7992-4bdf-8e4d-511b04fb291a}-(1-LGstore1ZNPSZAC1VenSpeed)*{028bde66-44bf-4dd3-8b1a-4191135ab8b3}, !- Program Line 29
  SET ExpDAT = ExpDAT/LGstore1ZNPSZAC1VenSpeed, !- Program Line 30
  IF {7db13cf7-b2f8-4f5a-89fe-c44e577ccc3e} > ExpDAT, !- Program Line 31
  SET EcoSpeed = LGstore1ZNPSZAC1Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{f1a91b1c-9a5e-4677-b258-a6a7bd34fb79}, !- Program Line 40
  SET Stage2 = {f1a91b1c-9a5e-4677-b258-a6a7bd34fb79}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {0d09f4b1-6f00-4428-9e7f-efe035b4aa82} > ({0b17a4cb-e6e1-4031-b96f-045027959693}*{667a8d66-c0db-4129-af8e-fe54c3877ef5}), !- Program Line 44
  SET LGstore1ZNPSZAC1Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(LGstore1ZNPSZAC1VenSpeed ^ LGstore1ZNPSZAC1FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^LGstore1ZNPSZAC1FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(LGstore1ZNPSZAC1Stg1Spd^LGstore1ZNPSZAC1FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(LGstore1ZNPSZAC1Stg2Spd^LGstore1ZNPSZAC1FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(LGstore1ZNPSZAC1HeatSpeed^LGstore1ZNPSZAC1FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {ff3fabad-eb4f-40cd-885a-b344b2f348c7} = {0fdc8d59-937e-4276-a9af-406a8250fd0e}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {bd9b1985-8881-4330-bd7a-8d0ad736545f}, !- Handle
  LGstore1ZNPSZAC1FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3671cb92-25bb-437a-bfc3-936ed44fc15e}; !- Program Name 1

OS:Schedule:Ruleset,
  {1bc0746b-f041-49fd-95bd-817081c19635}, !- Handle
  LGstore2ZNPSZAC6maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {6dc54f9a-eb03-4998-bb8c-ba64433d0634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dc54f9a-eb03-4998-bb8c-ba64433d0634}, !- Handle
  LGstore2ZNPSZAC6maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cb271569-6775-46e4-8adf-801d1926a561}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c39387ee-fbe7-499f-86a4-675092e4546c}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae7aaa00-c234-4a75-8eaa-00744e7352e4}, !- Handle
  LGstore2ZNPSZAC6OASch,                  !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6ddffa70-baac-4c35-8346-2040a3d687d2}, !- Handle
  LGstore2ZNPSZAC6OAFlowMass,             !- Name
  {1efa524d-cb4e-4aca-b0b6-8984712c643c}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e4aca90-b863-4e3e-b99d-d0df341e69ec}, !- Handle
  LGstore2ZNPSZAC6DATRqd,                 !- Name
  {75b61d07-ee8d-408a-b5be-73a1966ff329}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {079dcb35-5794-428e-aa53-16bbcbf1121f}, !- Handle
  LGstore2ZNPSZAC6OADesignMass,           !- Name
  LGstore2 ZN PSZ-AC_6 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {062a3bec-ed0d-4b7a-a2c1-e5f234901329}, !- Handle
  LGstore2ZNPSZAC6NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {ac1c88a7-43f9-4bf0-b1dc-bb286e7b5feb}, !- Handle
  LGstore2ZNPSZAC6SetNumberofStages,      !- Name
  SET LGstore2ZNPSZAC6NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4275b489-bdf8-4600-854b-5e514941e68d}, !- Handle
  LGstore2ZNPSZAC6SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ac1c88a7-43f9-4bf0-b1dc-bb286e7b5feb}, !- Program Name 1
  {83faaff8-2813-42f7-9a41-30638e05599a}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {6649f9d1-6fb2-4742-bb1d-4939b8739009}, !- Handle
  LGstore2ZNPSZAC6TimestepEconEff,        !- Name
  {1bc0746b-f041-49fd-95bd-817081c19635}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {358075ef-6205-42f3-9ee1-22ebbe82cc83}, !- Handle
  LGstore2ZNPSZAC6EconomizerCTRLProg,     !- Name
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {0e4aca90-b863-4e3e-b99d-d0df341e69ec} = ({0e4aca90-b863-4e3e-b99d-d0df341e69ec}*1.8)+32, !- Program Line 3
  SET OATF = ({cb271569-6775-46e4-8adf-801d1926a561}*1.8)+32, !- Program Line 4
  SET OAwbF = ({c39387ee-fbe7-499f-86a4-675092e4546c}*1.8)+32, !- Program Line 5
  IF {6ddffa70-baac-4c35-8346-2040a3d687d2} > ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{0e4aca90-b863-4e3e-b99d-d0df341e69ec}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = LGstore2ZNPSZAC6NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {6649f9d1-6fb2-4742-bb1d-4939b8739009} > MaxE, !- Program Line 41
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = MaxE, !- Program Line 42
  ELSEIF {6649f9d1-6fb2-4742-bb1d-4939b8739009} < ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 43
  SET {6649f9d1-6fb2-4742-bb1d-4939b8739009} = ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b1111d1-5ed0-4459-9a7c-47a74588e4d3}, !- Handle
  LGstore2ZNPSZAC6EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {358075ef-6205-42f3-9ee1-22ebbe82cc83}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {61f35e48-e189-4f80-abf6-68ab503ca2b9}, !- Handle
  LGstore2_ZNTemp,                        !- Name
  {6131f116-c3c6-4853-8b4d-f2cf528d8e1a}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9a353142-5830-4aa1-88ec-dd429ff4c805}, !- Handle
  LGstore2ZNPSZAC6HeatingRTF,             !- Name
  {db0fc86a-ed65-41ec-9eea-39c7c382e344}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {038a478a-f7c3-482c-b787-e80e14460651}, !- Handle
  LGstore2ZNPSZAC6RTF,                    !- Name
  {ccc934d0-1b50-41bb-8fd2-d473bf028d65}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6310f9b5-8555-421b-9bf7-b4d69499dc9c}, !- Handle
  LGstore2ZNPSZAC6SpeedRatio,             !- Name
  {ccc934d0-1b50-41bb-8fd2-d473bf028d65} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {83c0f6c4-4287-43d7-9c4d-e83438d4d932}, !- Handle
  LGstore2ZNPSZAC6FanDesignPressure,      !- Name
  LGstore2 ZN PSZ-AC_6 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {dc76b939-df55-459e-9630-76d4741dd047}, !- Handle
  LGstore2ZNPSZAC6DesignFlowMass,         !- Name
  LGstore2 ZN PSZ-AC_6 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {8cb8d9c9-564e-4cee-958c-2442d01657d9}, !- Handle
  LGstore2ZNPSZAC6FanPressure,            !- Name
  {14c52187-7601-4355-9482-62ec36f86e73}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {b57ccf8c-5dda-4be5-a1d6-b61ef2abb102}, !- Handle
  LGstore2ZNPSZAC6FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b198f7ad-f252-49f3-a037-a8a5e967bb38}, !- Handle
  LGstore2ZNPSZAC6Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {170c995c-af76-48f6-bf16-0b6dbf3e8770}, !- Handle
  LGstore2ZNPSZAC6Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2d494114-e1e0-46da-a167-79b4a975a593}, !- Handle
  LGstore2ZNPSZAC6HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {140e9749-8e20-4a74-b0bc-9239ce136881}, !- Handle
  LGstore2ZNPSZAC6VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {83faaff8-2813-42f7-9a41-30638e05599a}, !- Handle
  LGstore2ZNPSZAC6SetFanPar,              !- Name
  IF LGstore2ZNPSZAC6NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET LGstore2ZNPSZAC6FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {6ddffa70-baac-4c35-8346-2040a3d687d2}/{dc76b939-df55-459e-9630-76d4741dd047}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET LGstore2ZNPSZAC6VenSpeed = 0.66,    !- Program Line 7
  SET LGstore2ZNPSZAC6Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET LGstore2ZNPSZAC6VenSpeed = OAFrac,  !- Program Line 10
  SET LGstore2ZNPSZAC6Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET LGstore2ZNPSZAC6Stg2Spd = 1.0,      !- Program Line 13
  SET LGstore2ZNPSZAC6HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {2f420b59-9441-4767-8615-2b8d2500fbfb}, !- Handle
  LGstore2ZNPSZAC6FanControl,             !- Name
  IF LGstore2ZNPSZAC6NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {9a353142-5830-4aa1-88ec-dd429ff4c805} > 0, !- Program Line 4
  SET Heating = {9a353142-5830-4aa1-88ec-dd429ff4c805}, !- Program Line 5
  SET Ven = 1-{9a353142-5830-4aa1-88ec-dd429ff4c805}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = LGstore2ZNPSZAC6VenSpeed, !- Program Line 12
  IF {6310f9b5-8555-421b-9bf7-b4d69499dc9c} == 0, !- Program Line 13
  IF {038a478a-f7c3-482c-b787-e80e14460651} > 0, !- Program Line 14
  SET Stage1 = {038a478a-f7c3-482c-b787-e80e14460651}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{038a478a-f7c3-482c-b787-e80e14460651}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {6ddffa70-baac-4c35-8346-2040a3d687d2} > ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 19
  SET LGstore2ZNPSZAC6Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {6ddffa70-baac-4c35-8346-2040a3d687d2} > ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {0e4aca90-b863-4e3e-b99d-d0df341e69ec}-(1-LGstore2ZNPSZAC6VenSpeed)*{61f35e48-e189-4f80-abf6-68ab503ca2b9}, !- Program Line 29
  SET ExpDAT = ExpDAT/LGstore2ZNPSZAC6VenSpeed, !- Program Line 30
  IF {cb271569-6775-46e4-8adf-801d1926a561} > ExpDAT, !- Program Line 31
  SET EcoSpeed = LGstore2ZNPSZAC6Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{6310f9b5-8555-421b-9bf7-b4d69499dc9c}, !- Program Line 40
  SET Stage2 = {6310f9b5-8555-421b-9bf7-b4d69499dc9c}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {6ddffa70-baac-4c35-8346-2040a3d687d2} > ({079dcb35-5794-428e-aa53-16bbcbf1121f}*{ae7aaa00-c234-4a75-8eaa-00744e7352e4}), !- Program Line 44
  SET LGstore2ZNPSZAC6Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(LGstore2ZNPSZAC6VenSpeed ^ LGstore2ZNPSZAC6FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^LGstore2ZNPSZAC6FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(LGstore2ZNPSZAC6Stg1Spd^LGstore2ZNPSZAC6FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(LGstore2ZNPSZAC6Stg2Spd^LGstore2ZNPSZAC6FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(LGstore2ZNPSZAC6HeatSpeed^LGstore2ZNPSZAC6FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {8cb8d9c9-564e-4cee-958c-2442d01657d9} = {83c0f6c4-4287-43d7-9c4d-e83438d4d932}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {67afc574-6065-4d0e-9ee1-7affffbd8ff0}, !- Handle
  LGstore2ZNPSZAC6FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2f420b59-9441-4767-8615-2b8d2500fbfb}; !- Program Name 1

OS:Schedule:Ruleset,
  {3e4b152e-12dd-49cd-b965-8f93cc9ee415}, !- Handle
  SMstore1ZNPSZAC2maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {65696e4c-1d16-4da9-95d7-9362cb5a554a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65696e4c-1d16-4da9-95d7-9362cb5a554a}, !- Handle
  SMstore1ZNPSZAC2maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {94d39c9b-6a5a-4efd-8822-079f832857b7}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc702603-40d4-4406-9018-1407f1d29474}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {661222f7-d561-47fa-835a-979e8c88be82}, !- Handle
  SMstore1ZNPSZAC2OASch,                  !- Name
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {899f2500-4975-42b6-b715-a0f9dccb5aa1}, !- Handle
  SMstore1ZNPSZAC2OAFlowMass,             !- Name
  {87a94352-e4cb-47e1-887a-66a83923c106}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a8698f0-999a-4754-a8fd-6e6ddd15bfc4}, !- Handle
  SMstore1ZNPSZAC2DATRqd,                 !- Name
  {129555f1-361b-4f12-9e80-4d2a303088a3}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3f35f1e3-e88c-437a-aa09-74a42ee2009a}, !- Handle
  SMstore1ZNPSZAC2OADesignMass,           !- Name
  SMstore1 ZN PSZ-AC_2 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {380d53c8-46c8-4ca6-9d67-0032015e2a4f}, !- Handle
  SMstore1ZNPSZAC2NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {3bbde131-4604-418f-ba53-d51a05851604}, !- Handle
  SMstore1ZNPSZAC2SetNumberofStages,      !- Name
  SET SMstore1ZNPSZAC2NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {361e754b-34fd-4c7c-bc93-a89a34a0bb84}, !- Handle
  SMstore1ZNPSZAC2SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3bbde131-4604-418f-ba53-d51a05851604}, !- Program Name 1
  {fc19ac52-f671-4e31-aa47-b28b72620012}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {de94c198-5346-4a20-8f00-4ad52a002dcb}, !- Handle
  SMstore1ZNPSZAC2TimestepEconEff,        !- Name
  {3e4b152e-12dd-49cd-b965-8f93cc9ee415}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8842eb7c-3a31-4658-960c-b062d1b50670}, !- Handle
  SMstore1ZNPSZAC2EconomizerCTRLProg,     !- Name
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {7a8698f0-999a-4754-a8fd-6e6ddd15bfc4} = ({7a8698f0-999a-4754-a8fd-6e6ddd15bfc4}*1.8)+32, !- Program Line 3
  SET OATF = ({94d39c9b-6a5a-4efd-8822-079f832857b7}*1.8)+32, !- Program Line 4
  SET OAwbF = ({dc702603-40d4-4406-9018-1407f1d29474}*1.8)+32, !- Program Line 5
  IF {899f2500-4975-42b6-b715-a0f9dccb5aa1} > ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{7a8698f0-999a-4754-a8fd-6e6ddd15bfc4}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore1ZNPSZAC2NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {de94c198-5346-4a20-8f00-4ad52a002dcb} > MaxE, !- Program Line 41
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = MaxE, !- Program Line 42
  ELSEIF {de94c198-5346-4a20-8f00-4ad52a002dcb} < ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 43
  SET {de94c198-5346-4a20-8f00-4ad52a002dcb} = ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bb5c31f-ca87-4e5c-9846-15ef765cf4b2}, !- Handle
  SMstore1ZNPSZAC2EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {8842eb7c-3a31-4658-960c-b062d1b50670}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0b0b2378-b35d-4bd9-82e5-f12e01ec18bd}, !- Handle
  SMstore1_ZNTemp,                        !- Name
  {90da0f15-10ea-4c90-910f-47a12f62f9b3}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {832fff33-281b-41fb-9dc8-08e869ed5784}, !- Handle
  SMstore1ZNPSZAC2HeatingRTF,             !- Name
  {f16a0e06-4a9d-452e-a35e-abbe543f83f2}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d544fb8-ecc8-44a9-8901-76f3b40ed795}, !- Handle
  SMstore1ZNPSZAC2RTF,                    !- Name
  {2ea51e09-6e42-4f7f-94da-dcb4ef8325dc}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d9a70b0e-2a8a-432b-b3b1-0365e5453b4e}, !- Handle
  SMstore1ZNPSZAC2SpeedRatio,             !- Name
  {2ea51e09-6e42-4f7f-94da-dcb4ef8325dc} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c3b99523-c93e-439d-aa97-749fa9e39338}, !- Handle
  SMstore1ZNPSZAC2FanDesignPressure,      !- Name
  SMstore1 ZN PSZ-AC_2 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {545e2787-376f-4c30-96a9-480ac34e1bc8}, !- Handle
  SMstore1ZNPSZAC2DesignFlowMass,         !- Name
  SMstore1 ZN PSZ-AC_2 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {2a05b12e-7313-4808-bb17-c25138a48ed5}, !- Handle
  SMstore1ZNPSZAC2FanPressure,            !- Name
  {5365bbce-3f4a-49dd-abfc-99665abc2137}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {88edc1b7-ab64-49a1-80a3-957a50834e14}, !- Handle
  SMstore1ZNPSZAC2FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c8400af-9757-4136-b14e-97a68a0fbb58}, !- Handle
  SMstore1ZNPSZAC2Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8108f78f-67d8-4c29-8ddf-079d763572ca}, !- Handle
  SMstore1ZNPSZAC2Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {344e4c8d-2674-4061-a545-1fda04942f28}, !- Handle
  SMstore1ZNPSZAC2HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {857bd6fa-1b77-4a80-9c83-c44c387bf402}, !- Handle
  SMstore1ZNPSZAC2VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {fc19ac52-f671-4e31-aa47-b28b72620012}, !- Handle
  SMstore1ZNPSZAC2SetFanPar,              !- Name
  IF SMstore1ZNPSZAC2NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore1ZNPSZAC2FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {899f2500-4975-42b6-b715-a0f9dccb5aa1}/{545e2787-376f-4c30-96a9-480ac34e1bc8}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore1ZNPSZAC2VenSpeed = 0.66,    !- Program Line 7
  SET SMstore1ZNPSZAC2Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore1ZNPSZAC2VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore1ZNPSZAC2Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore1ZNPSZAC2Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore1ZNPSZAC2HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {54da279c-5f4f-4a99-a010-5f103f0cd4eb}, !- Handle
  SMstore1ZNPSZAC2FanControl,             !- Name
  IF SMstore1ZNPSZAC2NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {832fff33-281b-41fb-9dc8-08e869ed5784} > 0, !- Program Line 4
  SET Heating = {832fff33-281b-41fb-9dc8-08e869ed5784}, !- Program Line 5
  SET Ven = 1-{832fff33-281b-41fb-9dc8-08e869ed5784}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore1ZNPSZAC2VenSpeed, !- Program Line 12
  IF {d9a70b0e-2a8a-432b-b3b1-0365e5453b4e} == 0, !- Program Line 13
  IF {4d544fb8-ecc8-44a9-8901-76f3b40ed795} > 0, !- Program Line 14
  SET Stage1 = {4d544fb8-ecc8-44a9-8901-76f3b40ed795}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{4d544fb8-ecc8-44a9-8901-76f3b40ed795}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {899f2500-4975-42b6-b715-a0f9dccb5aa1} > ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 19
  SET SMstore1ZNPSZAC2Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {899f2500-4975-42b6-b715-a0f9dccb5aa1} > ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {7a8698f0-999a-4754-a8fd-6e6ddd15bfc4}-(1-SMstore1ZNPSZAC2VenSpeed)*{0b0b2378-b35d-4bd9-82e5-f12e01ec18bd}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore1ZNPSZAC2VenSpeed, !- Program Line 30
  IF {94d39c9b-6a5a-4efd-8822-079f832857b7} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore1ZNPSZAC2Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{d9a70b0e-2a8a-432b-b3b1-0365e5453b4e}, !- Program Line 40
  SET Stage2 = {d9a70b0e-2a8a-432b-b3b1-0365e5453b4e}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {899f2500-4975-42b6-b715-a0f9dccb5aa1} > ({3f35f1e3-e88c-437a-aa09-74a42ee2009a}*{661222f7-d561-47fa-835a-979e8c88be82}), !- Program Line 44
  SET SMstore1ZNPSZAC2Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore1ZNPSZAC2VenSpeed ^ SMstore1ZNPSZAC2FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore1ZNPSZAC2FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore1ZNPSZAC2Stg1Spd^SMstore1ZNPSZAC2FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore1ZNPSZAC2Stg2Spd^SMstore1ZNPSZAC2FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore1ZNPSZAC2HeatSpeed^SMstore1ZNPSZAC2FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {2a05b12e-7313-4808-bb17-c25138a48ed5} = {c3b99523-c93e-439d-aa97-749fa9e39338}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {05e03bae-3ed0-4354-8039-cc219070da61}, !- Handle
  SMstore1ZNPSZAC2FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {54da279c-5f4f-4a99-a010-5f103f0cd4eb}; !- Program Name 1

OS:Schedule:Ruleset,
  {6c7c454a-dcab-44ab-bbdc-917461ec788c}, !- Handle
  SMstore2ZNPSZAC3maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {0b131902-c4ba-47de-b202-aa7fe45cf7db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b131902-c4ba-47de-b202-aa7fe45cf7db}, !- Handle
  SMstore2ZNPSZAC3maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e27c1393-8b31-4d03-a6ba-dff3b05f0dd5}, !- Handle
  OATF_3,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35a5b967-ec0c-4555-a0a6-0e46f2199a62}, !- Handle
  OAWBC_3,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b529fad-ae07-418b-ae07-9f69a5668338}, !- Handle
  SMstore2ZNPSZAC3OASch,                  !- Name
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {593057cf-c412-4d38-9e36-dee5bae9c761}, !- Handle
  SMstore2ZNPSZAC3OAFlowMass,             !- Name
  {1ccf1203-9e31-476b-924f-a77c9eac3408}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4c8021eb-36ad-4738-8bf7-57d1de5c4664}, !- Handle
  SMstore2ZNPSZAC3DATRqd,                 !- Name
  {21f6cfb1-8532-4197-bc50-cd7e265720c0}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f11dbd58-4c6f-445f-a5d2-f9edb6445c66}, !- Handle
  SMstore2ZNPSZAC3OADesignMass,           !- Name
  SMstore2 ZN PSZ-AC_3 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {235625f2-4ec0-443a-a847-d88ff269bd09}, !- Handle
  SMstore2ZNPSZAC3NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {d0e7e732-6587-42f4-80de-c4d02ba354a5}, !- Handle
  SMstore2ZNPSZAC3SetNumberofStages,      !- Name
  SET SMstore2ZNPSZAC3NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ddb5b7e5-6c8b-42ab-b7f1-3e59897ae456}, !- Handle
  SMstore2ZNPSZAC3SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d0e7e732-6587-42f4-80de-c4d02ba354a5}, !- Program Name 1
  {6e022d41-7a37-46ad-a3b8-42e65bfcabae}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {d33d852d-878b-482b-b4d1-8da279738fd0}, !- Handle
  SMstore2ZNPSZAC3TimestepEconEff,        !- Name
  {6c7c454a-dcab-44ab-bbdc-917461ec788c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4d5b1b2a-9dd6-4e70-a876-8ac41ca047d7}, !- Handle
  SMstore2ZNPSZAC3EconomizerCTRLProg,     !- Name
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {4c8021eb-36ad-4738-8bf7-57d1de5c4664} = ({4c8021eb-36ad-4738-8bf7-57d1de5c4664}*1.8)+32, !- Program Line 3
  SET OATF = ({e27c1393-8b31-4d03-a6ba-dff3b05f0dd5}*1.8)+32, !- Program Line 4
  SET OAwbF = ({35a5b967-ec0c-4555-a0a6-0e46f2199a62}*1.8)+32, !- Program Line 5
  IF {593057cf-c412-4d38-9e36-dee5bae9c761} > ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{4c8021eb-36ad-4738-8bf7-57d1de5c4664}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore2ZNPSZAC3NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {d33d852d-878b-482b-b4d1-8da279738fd0} > MaxE, !- Program Line 41
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = MaxE, !- Program Line 42
  ELSEIF {d33d852d-878b-482b-b4d1-8da279738fd0} < ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 43
  SET {d33d852d-878b-482b-b4d1-8da279738fd0} = ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {b5ce927a-82ba-493e-85f5-9f4266b918d8}, !- Handle
  SMstore2ZNPSZAC3EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {4d5b1b2a-9dd6-4e70-a876-8ac41ca047d7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b2ad44a2-5cec-4c9d-99fd-e52bf8b490b7}, !- Handle
  SMstore2_ZNTemp,                        !- Name
  {86432ae7-3c7c-469c-ac3b-63b643102d97}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef6e7bd3-c660-4c2c-965b-5686b4e706ba}, !- Handle
  SMstore2ZNPSZAC3HeatingRTF,             !- Name
  {319cd256-48c7-4be6-bb4d-d142e4435eca}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7bc5ef7f-455c-4a19-8379-3fa4a1e2554c}, !- Handle
  SMstore2ZNPSZAC3RTF,                    !- Name
  {8419ada8-dbd2-422a-ae2e-6080aed5b766}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {391cf993-1411-4bfc-8224-698eb799f86f}, !- Handle
  SMstore2ZNPSZAC3SpeedRatio,             !- Name
  {8419ada8-dbd2-422a-ae2e-6080aed5b766} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {71052243-c3a0-4b60-ae09-d62490612dfb}, !- Handle
  SMstore2ZNPSZAC3FanDesignPressure,      !- Name
  SMstore2 ZN PSZ-AC_3 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {9e1fdeb9-186c-4194-a945-8d3c78fda8ce}, !- Handle
  SMstore2ZNPSZAC3DesignFlowMass,         !- Name
  SMstore2 ZN PSZ-AC_3 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {da76f094-20c9-434b-bc9f-6b33413ac3b4}, !- Handle
  SMstore2ZNPSZAC3FanPressure,            !- Name
  {5638cfe8-ab40-4bcc-9e22-64953c821ac3}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {b477c42e-7221-49b3-81a1-9ce240cbaf84}, !- Handle
  SMstore2ZNPSZAC3FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {19a91c50-0b15-4ee1-9618-e349185cbeec}, !- Handle
  SMstore2ZNPSZAC3Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bff023d7-57b0-4750-8bf3-1e51f27a535d}, !- Handle
  SMstore2ZNPSZAC3Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7e44e84a-632b-4b02-a038-7aa0555f0b62}, !- Handle
  SMstore2ZNPSZAC3HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc10927f-405e-4921-9672-be53a2d4b74a}, !- Handle
  SMstore2ZNPSZAC3VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {6e022d41-7a37-46ad-a3b8-42e65bfcabae}, !- Handle
  SMstore2ZNPSZAC3SetFanPar,              !- Name
  IF SMstore2ZNPSZAC3NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore2ZNPSZAC3FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {593057cf-c412-4d38-9e36-dee5bae9c761}/{9e1fdeb9-186c-4194-a945-8d3c78fda8ce}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore2ZNPSZAC3VenSpeed = 0.66,    !- Program Line 7
  SET SMstore2ZNPSZAC3Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore2ZNPSZAC3VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore2ZNPSZAC3Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore2ZNPSZAC3Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore2ZNPSZAC3HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {d47a34a3-b6b4-46a2-8e10-b952bd528829}, !- Handle
  SMstore2ZNPSZAC3FanControl,             !- Name
  IF SMstore2ZNPSZAC3NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {ef6e7bd3-c660-4c2c-965b-5686b4e706ba} > 0, !- Program Line 4
  SET Heating = {ef6e7bd3-c660-4c2c-965b-5686b4e706ba}, !- Program Line 5
  SET Ven = 1-{ef6e7bd3-c660-4c2c-965b-5686b4e706ba}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore2ZNPSZAC3VenSpeed, !- Program Line 12
  IF {391cf993-1411-4bfc-8224-698eb799f86f} == 0, !- Program Line 13
  IF {7bc5ef7f-455c-4a19-8379-3fa4a1e2554c} > 0, !- Program Line 14
  SET Stage1 = {7bc5ef7f-455c-4a19-8379-3fa4a1e2554c}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{7bc5ef7f-455c-4a19-8379-3fa4a1e2554c}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {593057cf-c412-4d38-9e36-dee5bae9c761} > ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 19
  SET SMstore2ZNPSZAC3Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {593057cf-c412-4d38-9e36-dee5bae9c761} > ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {4c8021eb-36ad-4738-8bf7-57d1de5c4664}-(1-SMstore2ZNPSZAC3VenSpeed)*{b2ad44a2-5cec-4c9d-99fd-e52bf8b490b7}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore2ZNPSZAC3VenSpeed, !- Program Line 30
  IF {e27c1393-8b31-4d03-a6ba-dff3b05f0dd5} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore2ZNPSZAC3Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{391cf993-1411-4bfc-8224-698eb799f86f}, !- Program Line 40
  SET Stage2 = {391cf993-1411-4bfc-8224-698eb799f86f}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {593057cf-c412-4d38-9e36-dee5bae9c761} > ({f11dbd58-4c6f-445f-a5d2-f9edb6445c66}*{2b529fad-ae07-418b-ae07-9f69a5668338}), !- Program Line 44
  SET SMstore2ZNPSZAC3Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore2ZNPSZAC3VenSpeed ^ SMstore2ZNPSZAC3FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore2ZNPSZAC3FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore2ZNPSZAC3Stg1Spd^SMstore2ZNPSZAC3FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore2ZNPSZAC3Stg2Spd^SMstore2ZNPSZAC3FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore2ZNPSZAC3HeatSpeed^SMstore2ZNPSZAC3FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {da76f094-20c9-434b-bc9f-6b33413ac3b4} = {71052243-c3a0-4b60-ae09-d62490612dfb}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {8bb09d02-3c7c-4339-b80e-4ca7b56ccd69}, !- Handle
  SMstore2ZNPSZAC3FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d47a34a3-b6b4-46a2-8e10-b952bd528829}; !- Program Name 1

OS:Schedule:Ruleset,
  {7e040b2e-2f2d-44f4-a2de-526a78de8e40}, !- Handle
  SMstore3ZNPSZAC4maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {f6fbedc5-e4ed-4d5a-a1f7-0d1b82dbed4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6fbedc5-e4ed-4d5a-a1f7-0d1b82dbed4f}, !- Handle
  SMstore3ZNPSZAC4maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b86c7bc8-cc30-4cd5-a042-3d7f5a982985}, !- Handle
  OATF_4,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1bc5462-6ea8-45df-8c2b-a646683f1f4e}, !- Handle
  OAWBC_4,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69ad59a1-3f02-4472-beda-934c9b5e4789}, !- Handle
  SMstore3ZNPSZAC4OASch,                  !- Name
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {10f8d42d-12e6-48cb-95a6-e27248862821}, !- Handle
  SMstore3ZNPSZAC4OAFlowMass,             !- Name
  {74ecbbce-48f4-498d-ad2a-6f464d979b7a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24dae2ae-bd09-4093-aea8-855fcee1401d}, !- Handle
  SMstore3ZNPSZAC4DATRqd,                 !- Name
  {0351a991-bcab-408b-a2c8-58619acc192e}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}, !- Handle
  SMstore3ZNPSZAC4OADesignMass,           !- Name
  SMstore3 ZN PSZ-AC_4 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {665d2bc0-c715-446c-8bf0-68b2b7a4ddcb}, !- Handle
  SMstore3ZNPSZAC4NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {9670f49c-4cdb-4b4b-8786-8f55d93af78c}, !- Handle
  SMstore3ZNPSZAC4SetNumberofStages,      !- Name
  SET SMstore3ZNPSZAC4NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9c5bb027-f47e-4842-bf33-b452ea3d275b}, !- Handle
  SMstore3ZNPSZAC4SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9670f49c-4cdb-4b4b-8786-8f55d93af78c}, !- Program Name 1
  {9a943606-a4ee-4e91-9f2a-67a653916c40}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {94783dbf-5ebc-4d3a-a44c-52254de35e47}, !- Handle
  SMstore3ZNPSZAC4TimestepEconEff,        !- Name
  {7e040b2e-2f2d-44f4-a2de-526a78de8e40}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {56ccc147-6d1a-4a72-95bc-cf736730fe93}, !- Handle
  SMstore3ZNPSZAC4EconomizerCTRLProg,     !- Name
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {24dae2ae-bd09-4093-aea8-855fcee1401d} = ({24dae2ae-bd09-4093-aea8-855fcee1401d}*1.8)+32, !- Program Line 3
  SET OATF = ({b86c7bc8-cc30-4cd5-a042-3d7f5a982985}*1.8)+32, !- Program Line 4
  SET OAwbF = ({c1bc5462-6ea8-45df-8c2b-a646683f1f4e}*1.8)+32, !- Program Line 5
  IF {10f8d42d-12e6-48cb-95a6-e27248862821} > ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{24dae2ae-bd09-4093-aea8-855fcee1401d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore3ZNPSZAC4NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {94783dbf-5ebc-4d3a-a44c-52254de35e47} > MaxE, !- Program Line 41
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = MaxE, !- Program Line 42
  ELSEIF {94783dbf-5ebc-4d3a-a44c-52254de35e47} < ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 43
  SET {94783dbf-5ebc-4d3a-a44c-52254de35e47} = ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9822ec4-3e09-47be-afa6-cdc79c7c75dc}, !- Handle
  SMstore3ZNPSZAC4EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {56ccc147-6d1a-4a72-95bc-cf736730fe93}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {fecd2c50-70a0-4796-9de0-0d73e9f7a730}, !- Handle
  SMstore3_ZNTemp,                        !- Name
  {a9769b40-a092-42d0-b137-b3d9f3bc1c1f}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6810c26-dda9-47b3-ba18-8953919c3552}, !- Handle
  SMstore3ZNPSZAC4HeatingRTF,             !- Name
  {e3025c28-7dfd-4897-9530-285a7dc30bc9}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f16893b-38b5-434c-ab13-b8d2ddd9726c}, !- Handle
  SMstore3ZNPSZAC4RTF,                    !- Name
  {40f18b71-0040-419f-84ea-0821d2ad1b1f}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7549e377-3042-4ae2-8d7e-873943a25597}, !- Handle
  SMstore3ZNPSZAC4SpeedRatio,             !- Name
  {40f18b71-0040-419f-84ea-0821d2ad1b1f} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d6592f25-59cd-456e-9155-4a3734d25116}, !- Handle
  SMstore3ZNPSZAC4FanDesignPressure,      !- Name
  SMstore3 ZN PSZ-AC_4 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {bdac8e11-d1c6-456c-972e-5bd25571ee29}, !- Handle
  SMstore3ZNPSZAC4DesignFlowMass,         !- Name
  SMstore3 ZN PSZ-AC_4 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a4f7410e-0b74-4dc5-81d6-0290bb4f22b4}, !- Handle
  SMstore3ZNPSZAC4FanPressure,            !- Name
  {a8740a94-4e73-4a78-a899-779941ff2b4b}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {5470794e-08a7-4c9a-abcc-8d0dcb60ece7}, !- Handle
  SMstore3ZNPSZAC4FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {350f723c-ccbf-4b2d-bc11-94005609a823}, !- Handle
  SMstore3ZNPSZAC4Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eebf1fd4-44b4-4fe4-aa70-443ece1b57b6}, !- Handle
  SMstore3ZNPSZAC4Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4dabbe15-819a-4e79-91d3-e58d24433ef6}, !- Handle
  SMstore3ZNPSZAC4HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3612d0af-384e-45f2-8232-1f315d42798a}, !- Handle
  SMstore3ZNPSZAC4VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {9a943606-a4ee-4e91-9f2a-67a653916c40}, !- Handle
  SMstore3ZNPSZAC4SetFanPar,              !- Name
  IF SMstore3ZNPSZAC4NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore3ZNPSZAC4FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {10f8d42d-12e6-48cb-95a6-e27248862821}/{bdac8e11-d1c6-456c-972e-5bd25571ee29}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore3ZNPSZAC4VenSpeed = 0.66,    !- Program Line 7
  SET SMstore3ZNPSZAC4Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore3ZNPSZAC4VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore3ZNPSZAC4Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore3ZNPSZAC4Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore3ZNPSZAC4HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {8a549d46-c4ea-4392-bc7b-fa7db05d8cc9}, !- Handle
  SMstore3ZNPSZAC4FanControl,             !- Name
  IF SMstore3ZNPSZAC4NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {b6810c26-dda9-47b3-ba18-8953919c3552} > 0, !- Program Line 4
  SET Heating = {b6810c26-dda9-47b3-ba18-8953919c3552}, !- Program Line 5
  SET Ven = 1-{b6810c26-dda9-47b3-ba18-8953919c3552}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore3ZNPSZAC4VenSpeed, !- Program Line 12
  IF {7549e377-3042-4ae2-8d7e-873943a25597} == 0, !- Program Line 13
  IF {8f16893b-38b5-434c-ab13-b8d2ddd9726c} > 0, !- Program Line 14
  SET Stage1 = {8f16893b-38b5-434c-ab13-b8d2ddd9726c}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{8f16893b-38b5-434c-ab13-b8d2ddd9726c}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {10f8d42d-12e6-48cb-95a6-e27248862821} > ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 19
  SET SMstore3ZNPSZAC4Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {10f8d42d-12e6-48cb-95a6-e27248862821} > ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {24dae2ae-bd09-4093-aea8-855fcee1401d}-(1-SMstore3ZNPSZAC4VenSpeed)*{fecd2c50-70a0-4796-9de0-0d73e9f7a730}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore3ZNPSZAC4VenSpeed, !- Program Line 30
  IF {b86c7bc8-cc30-4cd5-a042-3d7f5a982985} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore3ZNPSZAC4Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{7549e377-3042-4ae2-8d7e-873943a25597}, !- Program Line 40
  SET Stage2 = {7549e377-3042-4ae2-8d7e-873943a25597}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {10f8d42d-12e6-48cb-95a6-e27248862821} > ({fbd7c4c3-e993-4dc6-948f-c0a1e4ea23b6}*{69ad59a1-3f02-4472-beda-934c9b5e4789}), !- Program Line 44
  SET SMstore3ZNPSZAC4Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore3ZNPSZAC4VenSpeed ^ SMstore3ZNPSZAC4FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore3ZNPSZAC4FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore3ZNPSZAC4Stg1Spd^SMstore3ZNPSZAC4FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore3ZNPSZAC4Stg2Spd^SMstore3ZNPSZAC4FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore3ZNPSZAC4HeatSpeed^SMstore3ZNPSZAC4FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {a4f7410e-0b74-4dc5-81d6-0290bb4f22b4} = {d6592f25-59cd-456e-9155-4a3734d25116}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {a44ac193-a054-4477-ae1e-f44d54abb8f1}, !- Handle
  SMstore3ZNPSZAC4FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8a549d46-c4ea-4392-bc7b-fa7db05d8cc9}; !- Program Name 1

OS:Schedule:Ruleset,
  {bd7809ac-6e18-4414-9dd8-fc5fdd664ea1}, !- Handle
  SMstore4ZNPSZAC5maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {5a1a5375-d7a4-4b0a-b3b9-de6093925467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a1a5375-d7a4-4b0a-b3b9-de6093925467}, !- Handle
  SMstore4ZNPSZAC5maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {307e244a-2c37-48e9-8462-912597c0430c}, !- Handle
  OATF_5,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a430b1cd-76ec-47e5-999a-fc1e56b62ced}, !- Handle
  OAWBC_5,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6e9ba075-7290-4484-b3f9-9a021765f398}, !- Handle
  SMstore4ZNPSZAC5OASch,                  !- Name
  {3d6d59ff-27dc-4282-bb13-da123969f502}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {627f3c17-2f5d-40b7-b466-36f685ccb4d0}, !- Handle
  SMstore4ZNPSZAC5OAFlowMass,             !- Name
  {5e9d8e78-84ea-4fc7-b049-663abfdc1913}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {33b49735-cd06-4222-a9e5-f07769037500}, !- Handle
  SMstore4ZNPSZAC5DATRqd,                 !- Name
  {aefeb17b-db30-4d81-81ab-8d7ef9468269}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c65e2260-a048-4bdf-92fc-e68eced4712f}, !- Handle
  SMstore4ZNPSZAC5OADesignMass,           !- Name
  SMstore4 ZN PSZ-AC_5 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {21d58278-f2df-463a-9c6d-2d771d9e28f7}, !- Handle
  SMstore4ZNPSZAC5NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {301dab87-6195-4329-ad6a-bd5a4bdce6db}, !- Handle
  SMstore4ZNPSZAC5SetNumberofStages,      !- Name
  SET SMstore4ZNPSZAC5NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {80d716fb-f89a-4362-af12-06e4a02134c7}, !- Handle
  SMstore4ZNPSZAC5SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {301dab87-6195-4329-ad6a-bd5a4bdce6db}, !- Program Name 1
  {a584608e-a243-4885-84b2-c547727710ea}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {10480d1a-4e25-4d00-9874-08223d0fb1df}, !- Handle
  SMstore4ZNPSZAC5TimestepEconEff,        !- Name
  {bd7809ac-6e18-4414-9dd8-fc5fdd664ea1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {32660e16-fdaa-4c4f-96a1-b781b6f2c302}, !- Handle
  SMstore4ZNPSZAC5EconomizerCTRLProg,     !- Name
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {33b49735-cd06-4222-a9e5-f07769037500} = ({33b49735-cd06-4222-a9e5-f07769037500}*1.8)+32, !- Program Line 3
  SET OATF = ({307e244a-2c37-48e9-8462-912597c0430c}*1.8)+32, !- Program Line 4
  SET OAwbF = ({a430b1cd-76ec-47e5-999a-fc1e56b62ced}*1.8)+32, !- Program Line 5
  IF {627f3c17-2f5d-40b7-b466-36f685ccb4d0} > ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{33b49735-cd06-4222-a9e5-f07769037500}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore4ZNPSZAC5NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {10480d1a-4e25-4d00-9874-08223d0fb1df} > MaxE, !- Program Line 41
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = MaxE, !- Program Line 42
  ELSEIF {10480d1a-4e25-4d00-9874-08223d0fb1df} < ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 43
  SET {10480d1a-4e25-4d00-9874-08223d0fb1df} = ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0e3ba60-1030-4d76-9378-6d04a5d92de0}, !- Handle
  SMstore4ZNPSZAC5EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {32660e16-fdaa-4c4f-96a1-b781b6f2c302}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {44887da3-d450-4f2f-a3b7-3bf77f146b6a}, !- Handle
  SMstore4_ZNTemp,                        !- Name
  {7652a721-f5ff-42fa-9449-16609be5168a}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {71f97528-38dd-42cb-990e-707b462500a1}, !- Handle
  SMstore4ZNPSZAC5HeatingRTF,             !- Name
  {6e2395c0-e846-4d30-a42c-16426bb2c2da}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ca149c97-7b04-4ef9-822d-8577f6e169a1}, !- Handle
  SMstore4ZNPSZAC5RTF,                    !- Name
  {4070c450-3886-4017-8cdf-59960709165e}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {037f3c63-427b-4177-bc15-6615e6f2ebaf}, !- Handle
  SMstore4ZNPSZAC5SpeedRatio,             !- Name
  {4070c450-3886-4017-8cdf-59960709165e} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c3b8c8eb-a20b-4e00-ab1f-2aa5b3171d0a}, !- Handle
  SMstore4ZNPSZAC5FanDesignPressure,      !- Name
  SMstore4 ZN PSZ-AC_5 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {c27fc19e-c9e7-479a-9677-04729bf13480}, !- Handle
  SMstore4ZNPSZAC5DesignFlowMass,         !- Name
  SMstore4 ZN PSZ-AC_5 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {7f4ccf61-4db4-4bc3-ad2c-df5cad2549d5}, !- Handle
  SMstore4ZNPSZAC5FanPressure,            !- Name
  {2b0261f1-854d-4342-ae78-e94c2ca45e41}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {5a86db8f-93c0-4490-992b-b75e0870ff3f}, !- Handle
  SMstore4ZNPSZAC5FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9df83797-5230-4da7-ac6e-b244e4d84c35}, !- Handle
  SMstore4ZNPSZAC5Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f589b4b9-9aaa-4b47-ac0f-1f48aa37909c}, !- Handle
  SMstore4ZNPSZAC5Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {de00abad-39a8-4093-a1b8-fba996880024}, !- Handle
  SMstore4ZNPSZAC5HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c943c9c1-dc98-47d3-8a61-60329cf738da}, !- Handle
  SMstore4ZNPSZAC5VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {a584608e-a243-4885-84b2-c547727710ea}, !- Handle
  SMstore4ZNPSZAC5SetFanPar,              !- Name
  IF SMstore4ZNPSZAC5NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore4ZNPSZAC5FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {627f3c17-2f5d-40b7-b466-36f685ccb4d0}/{c27fc19e-c9e7-479a-9677-04729bf13480}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore4ZNPSZAC5VenSpeed = 0.66,    !- Program Line 7
  SET SMstore4ZNPSZAC5Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore4ZNPSZAC5VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore4ZNPSZAC5Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore4ZNPSZAC5Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore4ZNPSZAC5HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {6ba814e6-0372-4b6a-95e0-c186751238cd}, !- Handle
  SMstore4ZNPSZAC5FanControl,             !- Name
  IF SMstore4ZNPSZAC5NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {71f97528-38dd-42cb-990e-707b462500a1} > 0, !- Program Line 4
  SET Heating = {71f97528-38dd-42cb-990e-707b462500a1}, !- Program Line 5
  SET Ven = 1-{71f97528-38dd-42cb-990e-707b462500a1}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore4ZNPSZAC5VenSpeed, !- Program Line 12
  IF {037f3c63-427b-4177-bc15-6615e6f2ebaf} == 0, !- Program Line 13
  IF {ca149c97-7b04-4ef9-822d-8577f6e169a1} > 0, !- Program Line 14
  SET Stage1 = {ca149c97-7b04-4ef9-822d-8577f6e169a1}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{ca149c97-7b04-4ef9-822d-8577f6e169a1}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {627f3c17-2f5d-40b7-b466-36f685ccb4d0} > ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 19
  SET SMstore4ZNPSZAC5Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {627f3c17-2f5d-40b7-b466-36f685ccb4d0} > ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {33b49735-cd06-4222-a9e5-f07769037500}-(1-SMstore4ZNPSZAC5VenSpeed)*{44887da3-d450-4f2f-a3b7-3bf77f146b6a}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore4ZNPSZAC5VenSpeed, !- Program Line 30
  IF {307e244a-2c37-48e9-8462-912597c0430c} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore4ZNPSZAC5Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{037f3c63-427b-4177-bc15-6615e6f2ebaf}, !- Program Line 40
  SET Stage2 = {037f3c63-427b-4177-bc15-6615e6f2ebaf}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {627f3c17-2f5d-40b7-b466-36f685ccb4d0} > ({c65e2260-a048-4bdf-92fc-e68eced4712f}*{6e9ba075-7290-4484-b3f9-9a021765f398}), !- Program Line 44
  SET SMstore4ZNPSZAC5Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore4ZNPSZAC5VenSpeed ^ SMstore4ZNPSZAC5FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore4ZNPSZAC5FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore4ZNPSZAC5Stg1Spd^SMstore4ZNPSZAC5FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore4ZNPSZAC5Stg2Spd^SMstore4ZNPSZAC5FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore4ZNPSZAC5HeatSpeed^SMstore4ZNPSZAC5FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {7f4ccf61-4db4-4bc3-ad2c-df5cad2549d5} = {c3b8c8eb-a20b-4e00-ab1f-2aa5b3171d0a}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {59d60fce-d829-46ca-87b8-6e8056fcc669}, !- Handle
  SMstore4ZNPSZAC5FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6ba814e6-0372-4b6a-95e0-c186751238cd}; !- Program Name 1

OS:Schedule:Ruleset,
  {a7a4d11f-134b-4e0f-8e5f-a3d9759349e1}, !- Handle
  SMstore5ZNPSZAC7maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {97119923-06b4-4326-b16f-c1e073d4ea2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97119923-06b4-4326-b16f-c1e073d4ea2c}, !- Handle
  SMstore5ZNPSZAC7maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {06c03c80-5a10-4480-9957-ccf4e6a7099a}, !- Handle
  OATF_6,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4dc6cdac-56c4-415b-8b92-972e65679d21}, !- Handle
  OAWBC_6,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e6286a6-6afd-48e4-8ad3-080936384f7b}, !- Handle
  SMstore5ZNPSZAC7OASch,                  !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3b07fa8-0abd-4180-8aba-ebca5138946d}, !- Handle
  SMstore5ZNPSZAC7OAFlowMass,             !- Name
  {822401e5-99c8-4041-acdc-c001c13a255b}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05388af1-5795-481d-8f63-593aba035396}, !- Handle
  SMstore5ZNPSZAC7DATRqd,                 !- Name
  {c1a146c7-58a7-436f-a8c3-591876d22608}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {700899d9-62e9-4729-9c48-ee643694da41}, !- Handle
  SMstore5ZNPSZAC7OADesignMass,           !- Name
  SMstore5 ZN PSZ-AC_7 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {71a85129-8ab0-4ed0-ba7b-21025f883d2d}, !- Handle
  SMstore5ZNPSZAC7NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {ff3d4756-2b5c-4001-96f9-993d6c47663c}, !- Handle
  SMstore5ZNPSZAC7SetNumberofStages,      !- Name
  SET SMstore5ZNPSZAC7NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {88b7dc27-6919-47f3-99a8-37c916baff50}, !- Handle
  SMstore5ZNPSZAC7SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ff3d4756-2b5c-4001-96f9-993d6c47663c}, !- Program Name 1
  {02636d62-8ce4-473e-8688-41de5103cd66}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {a95ff2ed-49af-4e07-ba6b-c78e80a97316}, !- Handle
  SMstore5ZNPSZAC7TimestepEconEff,        !- Name
  {a7a4d11f-134b-4e0f-8e5f-a3d9759349e1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {43709e07-bd53-4e87-b860-2c5d585976df}, !- Handle
  SMstore5ZNPSZAC7EconomizerCTRLProg,     !- Name
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {05388af1-5795-481d-8f63-593aba035396} = ({05388af1-5795-481d-8f63-593aba035396}*1.8)+32, !- Program Line 3
  SET OATF = ({06c03c80-5a10-4480-9957-ccf4e6a7099a}*1.8)+32, !- Program Line 4
  SET OAwbF = ({4dc6cdac-56c4-415b-8b92-972e65679d21}*1.8)+32, !- Program Line 5
  IF {e3b07fa8-0abd-4180-8aba-ebca5138946d} > ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{05388af1-5795-481d-8f63-593aba035396}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore5ZNPSZAC7NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {a95ff2ed-49af-4e07-ba6b-c78e80a97316} > MaxE, !- Program Line 41
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = MaxE, !- Program Line 42
  ELSEIF {a95ff2ed-49af-4e07-ba6b-c78e80a97316} < ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 43
  SET {a95ff2ed-49af-4e07-ba6b-c78e80a97316} = ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {4bed557f-2262-45a8-beaa-85a6798a9d11}, !- Handle
  SMstore5ZNPSZAC7EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {43709e07-bd53-4e87-b860-2c5d585976df}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {ba896fcc-840b-4e36-808b-f3ffb9f81eb1}, !- Handle
  SMstore5_ZNTemp,                        !- Name
  {b371979f-5c81-4c4a-9d2f-384fae03ec3a}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a61d224-73f9-4f85-ae60-03cd60a2e5df}, !- Handle
  SMstore5ZNPSZAC7HeatingRTF,             !- Name
  {c156045f-084a-4d09-9156-4d7168816ca7}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc8b7603-35cd-43c1-9f0d-60943ee421fc}, !- Handle
  SMstore5ZNPSZAC7RTF,                    !- Name
  {c9c84f4e-af97-4310-94aa-7346fdbf13fd}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f32f68d3-726f-44b2-a962-acbc24863fd7}, !- Handle
  SMstore5ZNPSZAC7SpeedRatio,             !- Name
  {c9c84f4e-af97-4310-94aa-7346fdbf13fd} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d16531d6-da3c-4787-b7be-b2760d3dd2ee}, !- Handle
  SMstore5ZNPSZAC7FanDesignPressure,      !- Name
  SMstore5 ZN PSZ-AC_7 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {fcb107b3-8717-477f-b111-a26123ed772f}, !- Handle
  SMstore5ZNPSZAC7DesignFlowMass,         !- Name
  SMstore5 ZN PSZ-AC_7 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {143a9e79-18b2-44aa-a381-6462cbd62c4c}, !- Handle
  SMstore5ZNPSZAC7FanPressure,            !- Name
  {f47843c8-5efa-4a10-8d0a-ed4ade9ec4fb}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {e6177e62-f9c3-4cc8-ab59-4d77bdd5574a}, !- Handle
  SMstore5ZNPSZAC7FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cc1623c6-4b5b-41ac-b0a7-ff1520a763f3}, !- Handle
  SMstore5ZNPSZAC7Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dbc73069-8ed5-47bb-b1d2-d4d90ac9f6d4}, !- Handle
  SMstore5ZNPSZAC7Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e0dcd91-9fdb-4aa6-bf9d-16b22b9b58b8}, !- Handle
  SMstore5ZNPSZAC7HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {72f68c67-7a14-43a1-9d97-d4c9ab12ea57}, !- Handle
  SMstore5ZNPSZAC7VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {02636d62-8ce4-473e-8688-41de5103cd66}, !- Handle
  SMstore5ZNPSZAC7SetFanPar,              !- Name
  IF SMstore5ZNPSZAC7NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore5ZNPSZAC7FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {e3b07fa8-0abd-4180-8aba-ebca5138946d}/{fcb107b3-8717-477f-b111-a26123ed772f}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore5ZNPSZAC7VenSpeed = 0.66,    !- Program Line 7
  SET SMstore5ZNPSZAC7Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore5ZNPSZAC7VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore5ZNPSZAC7Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore5ZNPSZAC7Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore5ZNPSZAC7HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {eb3f4850-2a07-4641-9dca-454d3111b746}, !- Handle
  SMstore5ZNPSZAC7FanControl,             !- Name
  IF SMstore5ZNPSZAC7NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {4a61d224-73f9-4f85-ae60-03cd60a2e5df} > 0, !- Program Line 4
  SET Heating = {4a61d224-73f9-4f85-ae60-03cd60a2e5df}, !- Program Line 5
  SET Ven = 1-{4a61d224-73f9-4f85-ae60-03cd60a2e5df}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore5ZNPSZAC7VenSpeed, !- Program Line 12
  IF {f32f68d3-726f-44b2-a962-acbc24863fd7} == 0, !- Program Line 13
  IF {fc8b7603-35cd-43c1-9f0d-60943ee421fc} > 0, !- Program Line 14
  SET Stage1 = {fc8b7603-35cd-43c1-9f0d-60943ee421fc}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{fc8b7603-35cd-43c1-9f0d-60943ee421fc}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {e3b07fa8-0abd-4180-8aba-ebca5138946d} > ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 19
  SET SMstore5ZNPSZAC7Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {e3b07fa8-0abd-4180-8aba-ebca5138946d} > ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {05388af1-5795-481d-8f63-593aba035396}-(1-SMstore5ZNPSZAC7VenSpeed)*{ba896fcc-840b-4e36-808b-f3ffb9f81eb1}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore5ZNPSZAC7VenSpeed, !- Program Line 30
  IF {06c03c80-5a10-4480-9957-ccf4e6a7099a} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore5ZNPSZAC7Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{f32f68d3-726f-44b2-a962-acbc24863fd7}, !- Program Line 40
  SET Stage2 = {f32f68d3-726f-44b2-a962-acbc24863fd7}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {e3b07fa8-0abd-4180-8aba-ebca5138946d} > ({700899d9-62e9-4729-9c48-ee643694da41}*{4e6286a6-6afd-48e4-8ad3-080936384f7b}), !- Program Line 44
  SET SMstore5ZNPSZAC7Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore5ZNPSZAC7VenSpeed ^ SMstore5ZNPSZAC7FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore5ZNPSZAC7FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore5ZNPSZAC7Stg1Spd^SMstore5ZNPSZAC7FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore5ZNPSZAC7Stg2Spd^SMstore5ZNPSZAC7FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore5ZNPSZAC7HeatSpeed^SMstore5ZNPSZAC7FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {143a9e79-18b2-44aa-a381-6462cbd62c4c} = {d16531d6-da3c-4787-b7be-b2760d3dd2ee}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {c14f043b-38c4-4d15-99c8-08269695d4d0}, !- Handle
  SMstore5ZNPSZAC7FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {eb3f4850-2a07-4641-9dca-454d3111b746}; !- Program Name 1

OS:Schedule:Ruleset,
  {1cab626c-c82c-41c3-ae75-d91bfb6e1683}, !- Handle
  SMstore6ZNPSZAC8maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {5dec51e8-e58c-489a-aa55-e50e97fb030e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dec51e8-e58c-489a-aa55-e50e97fb030e}, !- Handle
  SMstore6ZNPSZAC8maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {59c8e3e2-5a95-4d84-812c-41951fb0831a}, !- Handle
  OATF_7,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25210a06-4fdf-4ae8-95a6-633aabdc1b10}, !- Handle
  OAWBC_7,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9dad7cf2-9c85-4b7b-8432-b2b573ccec17}, !- Handle
  SMstore6ZNPSZAC8OASch,                  !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77dbe39b-be40-44d4-af7e-0c8691d0586e}, !- Handle
  SMstore6ZNPSZAC8OAFlowMass,             !- Name
  {48e5c36d-2cee-4333-9d6a-8e661b342e50}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {616a319f-7e1d-4635-98de-72729617dfc4}, !- Handle
  SMstore6ZNPSZAC8DATRqd,                 !- Name
  {e869835e-68a3-4454-9ec5-c322aabf221a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {969cc89c-f96c-447f-bbb8-c433f1351fb3}, !- Handle
  SMstore6ZNPSZAC8OADesignMass,           !- Name
  SMstore6 ZN PSZ-AC_8 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {6fdedb50-11fc-498c-9e9e-c728af0c6096}, !- Handle
  SMstore6ZNPSZAC8NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {a64cf7cb-9709-4512-80b1-e8b93c0905ef}, !- Handle
  SMstore6ZNPSZAC8SetNumberofStages,      !- Name
  SET SMstore6ZNPSZAC8NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {50f88209-7113-480e-9648-4250fc1b0edb}, !- Handle
  SMstore6ZNPSZAC8SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {a64cf7cb-9709-4512-80b1-e8b93c0905ef}, !- Program Name 1
  {21fe37a2-2798-4561-9a02-8f5fcd7dc71d}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {732d9e25-a3d7-40dd-8117-d92ac5f0f250}, !- Handle
  SMstore6ZNPSZAC8TimestepEconEff,        !- Name
  {1cab626c-c82c-41c3-ae75-d91bfb6e1683}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b91e350c-ad43-4f03-8215-4958bf332188}, !- Handle
  SMstore6ZNPSZAC8EconomizerCTRLProg,     !- Name
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {616a319f-7e1d-4635-98de-72729617dfc4} = ({616a319f-7e1d-4635-98de-72729617dfc4}*1.8)+32, !- Program Line 3
  SET OATF = ({59c8e3e2-5a95-4d84-812c-41951fb0831a}*1.8)+32, !- Program Line 4
  SET OAwbF = ({25210a06-4fdf-4ae8-95a6-633aabdc1b10}*1.8)+32, !- Program Line 5
  IF {77dbe39b-be40-44d4-af7e-0c8691d0586e} > ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{616a319f-7e1d-4635-98de-72729617dfc4}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore6ZNPSZAC8NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {732d9e25-a3d7-40dd-8117-d92ac5f0f250} > MaxE, !- Program Line 41
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = MaxE, !- Program Line 42
  ELSEIF {732d9e25-a3d7-40dd-8117-d92ac5f0f250} < ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 43
  SET {732d9e25-a3d7-40dd-8117-d92ac5f0f250} = ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {1fa49aa9-723c-419d-aee3-777b2d25f7d5}, !- Handle
  SMstore6ZNPSZAC8EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {b91e350c-ad43-4f03-8215-4958bf332188}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {f10182fd-3963-4615-9576-71c4c72a8dec}, !- Handle
  SMstore6_ZNTemp,                        !- Name
  {a918542e-6701-4897-844a-c44716a8cf8a}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa5635e5-0208-417f-b529-d322ebb7f550}, !- Handle
  SMstore6ZNPSZAC8HeatingRTF,             !- Name
  {d9ca03fa-f69e-467a-8fc6-6d70f85eb370}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {190513e0-8aaa-42ee-8a47-13a6395af6c0}, !- Handle
  SMstore6ZNPSZAC8RTF,                    !- Name
  {03651039-5c1f-432e-acb5-38b9b3aa99d4}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {762d8e96-b17d-46f1-9310-d548fea9e397}, !- Handle
  SMstore6ZNPSZAC8SpeedRatio,             !- Name
  {03651039-5c1f-432e-acb5-38b9b3aa99d4} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {2c70aaba-05ef-4acd-ae0d-51713c69e299}, !- Handle
  SMstore6ZNPSZAC8FanDesignPressure,      !- Name
  SMstore6 ZN PSZ-AC_8 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {6241cd98-c5aa-4ca2-9288-03ed42b2b673}, !- Handle
  SMstore6ZNPSZAC8DesignFlowMass,         !- Name
  SMstore6 ZN PSZ-AC_8 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {ee158dac-8a18-49d5-8faf-26685a5a333c}, !- Handle
  SMstore6ZNPSZAC8FanPressure,            !- Name
  {562c6393-0680-4d84-8188-b657c4351450}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {1b533374-fcfa-4064-a1b3-b1af0d460116}, !- Handle
  SMstore6ZNPSZAC8FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6a0e9eb-8ec8-478e-996d-597feedc258a}, !- Handle
  SMstore6ZNPSZAC8Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d74c0a38-7268-434f-94be-eb5a459610c4}, !- Handle
  SMstore6ZNPSZAC8Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8f90918b-6fa4-4720-9cec-53c2c1b27752}, !- Handle
  SMstore6ZNPSZAC8HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {34bd8310-e753-4c9a-bb69-76957373994d}, !- Handle
  SMstore6ZNPSZAC8VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {21fe37a2-2798-4561-9a02-8f5fcd7dc71d}, !- Handle
  SMstore6ZNPSZAC8SetFanPar,              !- Name
  IF SMstore6ZNPSZAC8NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore6ZNPSZAC8FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {77dbe39b-be40-44d4-af7e-0c8691d0586e}/{6241cd98-c5aa-4ca2-9288-03ed42b2b673}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore6ZNPSZAC8VenSpeed = 0.66,    !- Program Line 7
  SET SMstore6ZNPSZAC8Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore6ZNPSZAC8VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore6ZNPSZAC8Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore6ZNPSZAC8Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore6ZNPSZAC8HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {24ca06b0-e29f-4f8a-a252-c25fa43eaa9f}, !- Handle
  SMstore6ZNPSZAC8FanControl,             !- Name
  IF SMstore6ZNPSZAC8NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {aa5635e5-0208-417f-b529-d322ebb7f550} > 0, !- Program Line 4
  SET Heating = {aa5635e5-0208-417f-b529-d322ebb7f550}, !- Program Line 5
  SET Ven = 1-{aa5635e5-0208-417f-b529-d322ebb7f550}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore6ZNPSZAC8VenSpeed, !- Program Line 12
  IF {762d8e96-b17d-46f1-9310-d548fea9e397} == 0, !- Program Line 13
  IF {190513e0-8aaa-42ee-8a47-13a6395af6c0} > 0, !- Program Line 14
  SET Stage1 = {190513e0-8aaa-42ee-8a47-13a6395af6c0}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{190513e0-8aaa-42ee-8a47-13a6395af6c0}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {77dbe39b-be40-44d4-af7e-0c8691d0586e} > ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 19
  SET SMstore6ZNPSZAC8Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {77dbe39b-be40-44d4-af7e-0c8691d0586e} > ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {616a319f-7e1d-4635-98de-72729617dfc4}-(1-SMstore6ZNPSZAC8VenSpeed)*{f10182fd-3963-4615-9576-71c4c72a8dec}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore6ZNPSZAC8VenSpeed, !- Program Line 30
  IF {59c8e3e2-5a95-4d84-812c-41951fb0831a} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore6ZNPSZAC8Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{762d8e96-b17d-46f1-9310-d548fea9e397}, !- Program Line 40
  SET Stage2 = {762d8e96-b17d-46f1-9310-d548fea9e397}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {77dbe39b-be40-44d4-af7e-0c8691d0586e} > ({969cc89c-f96c-447f-bbb8-c433f1351fb3}*{9dad7cf2-9c85-4b7b-8432-b2b573ccec17}), !- Program Line 44
  SET SMstore6ZNPSZAC8Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore6ZNPSZAC8VenSpeed ^ SMstore6ZNPSZAC8FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore6ZNPSZAC8FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore6ZNPSZAC8Stg1Spd^SMstore6ZNPSZAC8FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore6ZNPSZAC8Stg2Spd^SMstore6ZNPSZAC8FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore6ZNPSZAC8HeatSpeed^SMstore6ZNPSZAC8FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {ee158dac-8a18-49d5-8faf-26685a5a333c} = {2c70aaba-05ef-4acd-ae0d-51713c69e299}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {4761f66e-c116-4159-b4b3-dd863ff14cf5}, !- Handle
  SMstore6ZNPSZAC8FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {24ca06b0-e29f-4f8a-a252-c25fa43eaa9f}; !- Program Name 1

OS:Schedule:Ruleset,
  {6a7bae31-724b-4d62-8ecc-cb1dadd42c89}, !- Handle
  SMstore7ZNPSZAC9maxOASch,               !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {ac58b9e5-e150-48fd-ac71-310ea6b1e1d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac58b9e5-e150-48fd-ac71-310ea6b1e1d4}, !- Handle
  SMstore7ZNPSZAC9maxOASchDefault,        !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ca6c595d-674d-4b70-a1f4-5b478d8f64a9}, !- Handle
  OATF_8,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4db068a-960b-42fb-a6e6-c06a18ffa304}, !- Handle
  OAWBC_8,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1383a5a3-1756-40b2-b242-15db97004bc6}, !- Handle
  SMstore7ZNPSZAC9OASch,                  !- Name
  {0658f58f-24b7-47ff-82a2-b35191880063}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139}, !- Handle
  SMstore7ZNPSZAC9OAFlowMass,             !- Name
  {270c41e3-d344-4557-a8d2-bd2a848482b3}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5cef32d9-a600-4d4d-a61a-b37cfe73bbe2}, !- Handle
  SMstore7ZNPSZAC9DATRqd,                 !- Name
  {4e935770-ffb7-4d3d-b21f-4a48876a271f}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e1cb65e4-834e-46be-b58d-c0aba6188c98}, !- Handle
  SMstore7ZNPSZAC9OADesignMass,           !- Name
  SMstore7 ZN PSZ-AC_9 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {2656900a-096d-481d-a528-bb0e2ffa993a}, !- Handle
  SMstore7ZNPSZAC9NumberofStages;         !- Name

OS:EnergyManagementSystem:Program,
  {5bb865d7-d0d0-4118-9d15-421f5310b27e}, !- Handle
  SMstore7ZNPSZAC9SetNumberofStages,      !- Name
  SET SMstore7ZNPSZAC9NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf2a9989-551d-4f58-8531-d4ab54c41ed5}, !- Handle
  SMstore7ZNPSZAC9SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5bb865d7-d0d0-4118-9d15-421f5310b27e}, !- Program Name 1
  {8d5261f8-6e94-469d-83eb-da433325b169}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {c1b08952-f3ac-426f-bdd6-95af5cbfa36b}, !- Handle
  SMstore7ZNPSZAC9TimestepEconEff,        !- Name
  {6a7bae31-724b-4d62-8ecc-cb1dadd42c89}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {614803b5-3e1f-4526-97a4-0ae5931deffb}, !- Handle
  SMstore7ZNPSZAC9EconomizerCTRLProg,     !- Name
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {5cef32d9-a600-4d4d-a61a-b37cfe73bbe2} = ({5cef32d9-a600-4d4d-a61a-b37cfe73bbe2}*1.8)+32, !- Program Line 3
  SET OATF = ({ca6c595d-674d-4b70-a1f4-5b478d8f64a9}*1.8)+32, !- Program Line 4
  SET OAwbF = ({a4db068a-960b-42fb-a6e6-c06a18ffa304}*1.8)+32, !- Program Line 5
  IF {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139} > ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{5cef32d9-a600-4d4d-a61a-b37cfe73bbe2}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore7ZNPSZAC9NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} > MaxE, !- Program Line 41
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = MaxE, !- Program Line 42
  ELSEIF {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} < ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 43
  SET {c1b08952-f3ac-426f-bdd6-95af5cbfa36b} = ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {3203167e-b906-41b7-895f-53c5916cde0f}, !- Handle
  SMstore7ZNPSZAC9EcoManager,             !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {614803b5-3e1f-4526-97a4-0ae5931deffb}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e86a4757-6650-4530-a91a-1329eb9e799b}, !- Handle
  SMstore7_ZNTemp,                        !- Name
  {07be5696-a103-4790-ac99-7b899b11096b}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c06727d-29a7-44a4-9286-5788549373c2}, !- Handle
  SMstore7ZNPSZAC9HeatingRTF,             !- Name
  {b01da40b-3acc-4f66-92f0-16ed19a0affd}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f9dc002c-f8b1-4ce2-af25-7dbcbb7c1fce}, !- Handle
  SMstore7ZNPSZAC9RTF,                    !- Name
  {4a929f90-b16e-482a-ba5a-e74f8d383ebc}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8da6d26a-c6cc-436d-a591-378006a760f4}, !- Handle
  SMstore7ZNPSZAC9SpeedRatio,             !- Name
  {4a929f90-b16e-482a-ba5a-e74f8d383ebc} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {077abb7b-5cc6-49fc-8f26-642260658e64}, !- Handle
  SMstore7ZNPSZAC9FanDesignPressure,      !- Name
  SMstore7 ZN PSZ-AC_9 Fan,               !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {63d54fb6-dfa7-471f-8843-c5336b0fe068}, !- Handle
  SMstore7ZNPSZAC9DesignFlowMass,         !- Name
  SMstore7 ZN PSZ-AC_9 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {abf35e94-30f7-47f9-b531-5c36ab7e4c82}, !- Handle
  SMstore7ZNPSZAC9FanPressure,            !- Name
  {344e0313-5729-4d5f-ad45-70c2b48b0ec9}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {d5ffbfb6-562f-4ad5-9402-09ee440ae0da}, !- Handle
  SMstore7ZNPSZAC9FanPwrExp;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {90c97279-36bf-4cf8-a1cb-fefc0014d3cb}, !- Handle
  SMstore7ZNPSZAC9Stg1Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2d65395-458f-4243-b2e1-b72f52759a46}, !- Handle
  SMstore7ZNPSZAC9Stg2Spd;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2967036d-c0ca-46a4-8c5d-724cd0ab1ae0}, !- Handle
  SMstore7ZNPSZAC9HeatSpeed;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b93d4517-7f7b-4bd2-8f94-5e33a95d5c82}, !- Handle
  SMstore7ZNPSZAC9VenSpeed;               !- Name

OS:EnergyManagementSystem:Program,
  {8d5261f8-6e94-469d-83eb-da433325b169}, !- Handle
  SMstore7ZNPSZAC9SetFanPar,              !- Name
  IF SMstore7ZNPSZAC9NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore7ZNPSZAC9FanPwrExp = 2.2,    !- Program Line 4
  SET OAFrac = {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139}/{63d54fb6-dfa7-471f-8843-c5336b0fe068}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore7ZNPSZAC9VenSpeed = 0.66,    !- Program Line 7
  SET SMstore7ZNPSZAC9Stg1Spd = 0.66,     !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore7ZNPSZAC9VenSpeed = OAFrac,  !- Program Line 10
  SET SMstore7ZNPSZAC9Stg1Spd = OAFrac,   !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore7ZNPSZAC9Stg2Spd = 1.0,      !- Program Line 13
  SET SMstore7ZNPSZAC9HeatSpeed = 1.0;    !- Program Line 14

OS:EnergyManagementSystem:Program,
  {3003458f-fbd1-47ee-83b1-0f583d98c47a}, !- Handle
  SMstore7ZNPSZAC9FanControl,             !- Name
  IF SMstore7ZNPSZAC9NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {6c06727d-29a7-44a4-9286-5788549373c2} > 0, !- Program Line 4
  SET Heating = {6c06727d-29a7-44a4-9286-5788549373c2}, !- Program Line 5
  SET Ven = 1-{6c06727d-29a7-44a4-9286-5788549373c2}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore7ZNPSZAC9VenSpeed, !- Program Line 12
  IF {8da6d26a-c6cc-436d-a591-378006a760f4} == 0, !- Program Line 13
  IF {f9dc002c-f8b1-4ce2-af25-7dbcbb7c1fce} > 0, !- Program Line 14
  SET Stage1 = {f9dc002c-f8b1-4ce2-af25-7dbcbb7c1fce}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{f9dc002c-f8b1-4ce2-af25-7dbcbb7c1fce}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139} > ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 19
  SET SMstore7ZNPSZAC9Stg1Spd = 1.0,      !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139} > ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {5cef32d9-a600-4d4d-a61a-b37cfe73bbe2}-(1-SMstore7ZNPSZAC9VenSpeed)*{e86a4757-6650-4530-a91a-1329eb9e799b}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore7ZNPSZAC9VenSpeed, !- Program Line 30
  IF {ca6c595d-674d-4b70-a1f4-5b478d8f64a9} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore7ZNPSZAC9Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{8da6d26a-c6cc-436d-a591-378006a760f4}, !- Program Line 40
  SET Stage2 = {8da6d26a-c6cc-436d-a591-378006a760f4}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {5c9a44b9-b809-4b6d-95c5-ae4e8eb2f139} > ({e1cb65e4-834e-46be-b58d-c0aba6188c98}*{1383a5a3-1756-40b2-b242-15db97004bc6}), !- Program Line 44
  SET SMstore7ZNPSZAC9Stg1Spd = 1.0,      !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore7ZNPSZAC9VenSpeed ^ SMstore7ZNPSZAC9FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore7ZNPSZAC9FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore7ZNPSZAC9Stg1Spd^SMstore7ZNPSZAC9FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore7ZNPSZAC9Stg2Spd^SMstore7ZNPSZAC9FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore7ZNPSZAC9HeatSpeed^SMstore7ZNPSZAC9FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {abf35e94-30f7-47f9-b531-5c36ab7e4c82} = {077abb7b-5cc6-49fc-8f26-642260658e64}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ae4dbbe-2df9-4741-8b3b-a46aeea93b24}, !- Handle
  SMstore7ZNPSZAC9FanMainManager,         !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3003458f-fbd1-47ee-83b1-0f583d98c47a}; !- Program Name 1

OS:Schedule:Ruleset,
  {07d441dd-04d4-4f77-ae10-4a7587ac0d95}, !- Handle
  SMstore8ZNPSZAC10maxOASch,              !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  {2f66a155-db02-41d5-aa6d-d5c53ab05db7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f66a155-db02-41d5-aa6d-d5c53ab05db7}, !- Handle
  SMstore8ZNPSZAC10maxOASchDefault,       !- Name
  {1ead6071-c70d-4848-a998-486e460a6970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4d7b08ef-b731-4da8-9bad-1bf9903c412f}, !- Handle
  OATF_9,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e65a0ae5-2938-4ae6-86e4-751ed4428c5d}, !- Handle
  OAWBC_9,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}, !- Handle
  SMstore8ZNPSZAC10OASch,                 !- Name
  {84a2e0af-f2da-4fa9-bf58-5b71d2bd65db}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94afb5db-e50e-4a8c-8d6a-15f51b0691ac}, !- Handle
  SMstore8ZNPSZAC10OAFlowMass,            !- Name
  {c0f32d79-7f57-4680-9433-fac1288b32af}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d225d408-7e5b-439e-9e10-03f823ccf9d8}, !- Handle
  SMstore8ZNPSZAC10DATRqd,                !- Name
  {48708de1-7993-4d8d-af53-f8a744b70400}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0990d794-cf64-469b-9722-6aeda91069c8}, !- Handle
  SMstore8ZNPSZAC10OADesignMass,          !- Name
  SMstore8 ZN PSZ-AC_10 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e24eb7e7-5a78-49c2-8d74-b25c88fc7809}, !- Handle
  SMstore8ZNPSZAC10NumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b16559c6-7b7d-40a3-ac57-b795be6e6422}, !- Handle
  SMstore8ZNPSZAC10SetNumberofStages,     !- Name
  SET SMstore8ZNPSZAC10NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f3875e47-6bac-4c99-b6b0-a0a288611664}, !- Handle
  SMstore8ZNPSZAC10SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b16559c6-7b7d-40a3-ac57-b795be6e6422}, !- Program Name 1
  {e448e7c7-8311-48ec-839f-81d6472dc001}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {12a6da3b-35e0-4052-8d32-51b29d46c554}, !- Handle
  SMstore8ZNPSZAC10TimestepEconEff,       !- Name
  {07d441dd-04d4-4f77-ae10-4a7587ac0d95}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {66a85546-cb63-4f44-b10a-1727aaf6a6fb}, !- Handle
  SMstore8ZNPSZAC10EconomizerCTRLProg,    !- Name
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {d225d408-7e5b-439e-9e10-03f823ccf9d8} = ({d225d408-7e5b-439e-9e10-03f823ccf9d8}*1.8)+32, !- Program Line 3
  SET OATF = ({4d7b08ef-b731-4da8-9bad-1bf9903c412f}*1.8)+32, !- Program Line 4
  SET OAwbF = ({e65a0ae5-2938-4ae6-86e4-751ed4428c5d}*1.8)+32, !- Program Line 5
  IF {94afb5db-e50e-4a8c-8d6a-15f51b0691ac} > ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{d225d408-7e5b-439e-9e10-03f823ccf9d8}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SMstore8ZNPSZAC10NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {12a6da3b-35e0-4052-8d32-51b29d46c554} > MaxE, !- Program Line 41
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = MaxE, !- Program Line 42
  ELSEIF {12a6da3b-35e0-4052-8d32-51b29d46c554} < ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 43
  SET {12a6da3b-35e0-4052-8d32-51b29d46c554} = ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {660605f2-5c5c-49cb-9b2c-3c3c9817655d}, !- Handle
  SMstore8ZNPSZAC10EcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {66a85546-cb63-4f44-b10a-1727aaf6a6fb}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {477e931d-fbaa-4923-a62f-4971bf62df35}, !- Handle
  SMstore8_ZNTemp,                        !- Name
  {b6e850f8-0a50-4654-b9c4-1e16c5f4186c}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0bf7241b-5398-4670-a052-526c012a70f1}, !- Handle
  SMstore8ZNPSZAC10HeatingRTF,            !- Name
  {aec9be3d-fbfe-4c75-86c7-928526474cd0}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d773969-4beb-4593-b64b-91fc6de16975}, !- Handle
  SMstore8ZNPSZAC10RTF,                   !- Name
  {1d7a2947-56dd-4b8e-9a68-965a02079e06}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {140903f7-926d-4df2-b7f9-3d66cd1eb635}, !- Handle
  SMstore8ZNPSZAC10SpeedRatio,            !- Name
  {1d7a2947-56dd-4b8e-9a68-965a02079e06} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {33876d93-04de-4306-9651-f0b80200cc8e}, !- Handle
  SMstore8ZNPSZAC10FanDesignPressure,     !- Name
  SMstore8 ZN PSZ-AC_10 Fan,              !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {7aa015b8-999c-4642-a6dd-240f12948b29}, !- Handle
  SMstore8ZNPSZAC10DesignFlowMass,        !- Name
  SMstore8 ZN PSZ-AC_10 OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3e5f7164-4f2c-49ab-af5b-bee98ae7c34b}, !- Handle
  SMstore8ZNPSZAC10FanPressure,           !- Name
  {bf06b860-c52b-4c82-bc9c-e43e36eb0b94}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {6f4ff43a-e179-4393-9af7-c436ce657f52}, !- Handle
  SMstore8ZNPSZAC10FanPwrExp;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {afa01172-9607-4465-952c-51b06103baef}, !- Handle
  SMstore8ZNPSZAC10Stg1Spd;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {82b87b73-040f-4077-a637-c5b1c8454e17}, !- Handle
  SMstore8ZNPSZAC10Stg2Spd;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {96a63338-4123-465f-a990-e83013737af5}, !- Handle
  SMstore8ZNPSZAC10HeatSpeed;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e01b8f35-1967-471d-9555-840c4b02bf75}, !- Handle
  SMstore8ZNPSZAC10VenSpeed;              !- Name

OS:EnergyManagementSystem:Program,
  {e448e7c7-8311-48ec-839f-81d6472dc001}, !- Handle
  SMstore8ZNPSZAC10SetFanPar,             !- Name
  IF SMstore8ZNPSZAC10NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SMstore8ZNPSZAC10FanPwrExp = 2.2,   !- Program Line 4
  SET OAFrac = {94afb5db-e50e-4a8c-8d6a-15f51b0691ac}/{7aa015b8-999c-4642-a6dd-240f12948b29}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SMstore8ZNPSZAC10VenSpeed = 0.66,   !- Program Line 7
  SET SMstore8ZNPSZAC10Stg1Spd = 0.66,    !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SMstore8ZNPSZAC10VenSpeed = OAFrac, !- Program Line 10
  SET SMstore8ZNPSZAC10Stg1Spd = OAFrac,  !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SMstore8ZNPSZAC10Stg2Spd = 1.0,     !- Program Line 13
  SET SMstore8ZNPSZAC10HeatSpeed = 1.0;   !- Program Line 14

OS:EnergyManagementSystem:Program,
  {f5d229d8-5e1a-49c4-9e84-6361948763fd}, !- Handle
  SMstore8ZNPSZAC10FanControl,            !- Name
  IF SMstore8ZNPSZAC10NumberofStages == 1, !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {0bf7241b-5398-4670-a052-526c012a70f1} > 0, !- Program Line 4
  SET Heating = {0bf7241b-5398-4670-a052-526c012a70f1}, !- Program Line 5
  SET Ven = 1-{0bf7241b-5398-4670-a052-526c012a70f1}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SMstore8ZNPSZAC10VenSpeed, !- Program Line 12
  IF {140903f7-926d-4df2-b7f9-3d66cd1eb635} == 0, !- Program Line 13
  IF {2d773969-4beb-4593-b64b-91fc6de16975} > 0, !- Program Line 14
  SET Stage1 = {2d773969-4beb-4593-b64b-91fc6de16975}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{2d773969-4beb-4593-b64b-91fc6de16975}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {94afb5db-e50e-4a8c-8d6a-15f51b0691ac} > ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 19
  SET SMstore8ZNPSZAC10Stg1Spd = 1.0,     !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {94afb5db-e50e-4a8c-8d6a-15f51b0691ac} > ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {d225d408-7e5b-439e-9e10-03f823ccf9d8}-(1-SMstore8ZNPSZAC10VenSpeed)*{477e931d-fbaa-4923-a62f-4971bf62df35}, !- Program Line 29
  SET ExpDAT = ExpDAT/SMstore8ZNPSZAC10VenSpeed, !- Program Line 30
  IF {4d7b08ef-b731-4da8-9bad-1bf9903c412f} > ExpDAT, !- Program Line 31
  SET EcoSpeed = SMstore8ZNPSZAC10Stg2Spd, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{140903f7-926d-4df2-b7f9-3d66cd1eb635}, !- Program Line 40
  SET Stage2 = {140903f7-926d-4df2-b7f9-3d66cd1eb635}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {94afb5db-e50e-4a8c-8d6a-15f51b0691ac} > ({0990d794-cf64-469b-9722-6aeda91069c8}*{c5b30ce4-8d7c-4e4e-b51f-1e8cd39f0e66}), !- Program Line 44
  SET SMstore8ZNPSZAC10Stg1Spd = 1.0,     !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(SMstore8ZNPSZAC10VenSpeed ^ SMstore8ZNPSZAC10FanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^SMstore8ZNPSZAC10FanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(SMstore8ZNPSZAC10Stg1Spd^SMstore8ZNPSZAC10FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(SMstore8ZNPSZAC10Stg2Spd^SMstore8ZNPSZAC10FanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(SMstore8ZNPSZAC10HeatSpeed^SMstore8ZNPSZAC10FanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {3e5f7164-4f2c-49ab-af5b-bee98ae7c34b} = {33876d93-04de-4306-9651-f0b80200cc8e}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d119325-cd3e-49bc-97b6-4433c0c090b2}, !- Handle
  SMstore8ZNPSZAC10FanMainManager,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f5d229d8-5e1a-49c4-9e84-6361948763fd}; !- Program Name 1

OS:Curve:Biquadratic,
  {2f5ba3d3-4a8e-486b-a52d-7b53493f58e6}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {87664191-0dd9-4b43-8edb-56c2515f3339}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {179fcdb4-9bbc-4b57-b613-cdfba14e4f34}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {327948dd-70cf-45f1-8749-e3a53822e5bb}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5995af06-5da3-4ac4-838c-54effa4c4461}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d36a518-bdda-4f69-83e7-afe65b6b6b2c}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {54e2cd75-e00e-4b6b-9e29-d979990538b3}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b9148e4-061c-43ef-b449-256f4b14066b}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fe5e61bb-2708-4800-97e9-0ac8882c4386}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {412fdb14-c2da-46fc-b044-c1566d340045}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {016fee30-2628-4083-9ded-bf01f5b00658}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5d367773-0682-4616-aca3-831fd84a5035}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ae8ef5c-23ab-456c-bf50-44cac359a8d3}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4f5a964-74e5-40d9-a5d7-7d5696ebe9ba}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {a24adee7-db1f-48ef-b9a2-13c3a362da97}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 4,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {938bd25b-c532-4b9d-ba80-be336d651601}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5094253-3ee8-4d08-98a0-ec289094ce15}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 4,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f522f0ee-9c31-4685-ae49-e4f42945a531}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6e9525fd-95d2-42ca-b55d-ba1fbbd16b75}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {621be2a7-9281-4b01-b974-15441b7c46e8}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 5,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {f9ecb750-eb05-4f99-ba8f-7728b7841eed}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 5,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fbb3b3c5-ac45-4922-a305-67929c37742e}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 6,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {769b1cff-8f2e-4680-901e-f1a08b1e8148}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 3,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c55b94c-afbc-4f16-8a85-adce61991588}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 6,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {20b3adf9-3206-499b-bd57-508bd9a71600}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 3,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a906d1b9-de2c-410b-aafc-399d5d4cbb79}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 3,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {809d6e16-bc82-4074-a3a5-c28eb596a1fd}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 7,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {69637c51-94c8-42b9-8c89-e9a559a9d520}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 7,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {04c71398-6fe4-44b1-b99b-81bc015fd1d3}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 8,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b1cd9f8e-f706-48ab-99f0-e911197db9f9}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 4,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03f4a6c5-716c-4eb6-b3fa-b50d5cbd85ae}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 8,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {800d492f-b083-4066-9ed5-aaf096bab741}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 4,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {74150c85-6f07-45c4-b634-78b00e44004b}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 4,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ae56e6c-3792-457b-b75c-bcdc77a26a9d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 9,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {49016aa2-78db-4099-9719-74aa7f64e7d7}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 9,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {be51c7b6-e319-4207-aff5-1bc4dc8c5e1c}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 10,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {694ab4e0-02f6-481e-af17-a12f90472a0d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 5,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d04c288d-9f23-42b7-8594-ca692ede528b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 10,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {64172814-3c80-4ddd-ae48-40dfc51c04af}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 5,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e8c1b01-2af8-484b-b169-0c44873f18ce}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 5,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5aaf0eef-9e92-4453-aa8d-70b661b7c039}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 11,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {6419f5d5-61b3-4653-8c6f-4d75dd93d9fc}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 11,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d2fb369d-a0fa-467b-83d6-1cf87c37f05f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 12,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {db755bd2-741a-4b81-8edb-2e4daf12a24b}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 6,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a73fbfe4-2f8d-4efc-8690-97b8b38bcad6}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 12,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2fc0b793-d9e9-451f-a313-0a049d8abdee}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 6,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e7a9476a-b4d9-4ad0-b550-85c460f00336}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 6,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e2fd631-9abb-4551-9e7a-c397d679b71d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 13,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {dd497d5c-5b37-4490-9438-ce7f17b5745a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 13,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {94fd0974-8b05-4a3b-8b20-386575688fc4}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 14,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {789e1272-2030-4882-b492-02ed1ddb17ef}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 7,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5589bcd5-2a8a-4db9-8718-69a3983d271d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 14,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {69fe83ce-5122-40df-b10f-0e4a09286719}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 7,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2e7a0132-82c0-42cc-97d0-d5ddd70fc9ac}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 7,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed6c8979-20e7-4fde-9ee5-d7cd7a0409ff}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 15,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {97ddd5e0-6e8a-4ed4-8bb2-59ed3da96717}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 15,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {9c358af3-81a8-41a1-a642-538fe5612cf3}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 16,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {efba1764-6638-4465-9a99-8c053462b880}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 8,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96407d73-008e-4673-9605-2db3db620066}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 16,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bbb593e0-0bf9-438e-b5a6-6fa758453574}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 8,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e08d190c-c092-412c-a2dd-960c72d4d744}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 8,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f1db3b8-e043-4729-8aa0-ace618a911d6}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 17,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {a883c595-f2eb-412f-bc58-af6c5163c64a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 17,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {43088b2e-573d-419a-883c-820fffe27d9f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 18,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2178a389-22a2-43b7-a85f-229bc45529dd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 9,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ed0fb70-db08-4083-814c-eb87fc557711}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 18,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {49d12f74-37e0-4b94-bc68-8f33bacd01e2}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 9,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5c7da3f4-94ef-478c-a986-f266ee5b2bcf}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 9,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7affc6de-1229-40ad-8289-62cae7eaa31a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 19,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {95b58da5-4707-4f9d-b6a1-3b645b947475}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 19,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

