  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2d7b871f-6a12-4c9f-a97c-ab49a5d9ae86}, !- Handle
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {914d8763-966b-4e78-8a82-f4be12da386a}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {2d7b871f-6a12-4c9f-a97c-ab49a5d9ae86}, !- Lights Definition Name
  {db7eb348-454a-4fa2-80ac-e8beaac522ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {43e150f8-9d86-450e-992b-3e7fd833a973}, !- Handle
  {2d7b871f-6a12-4c9f-a97c-ab49a5d9ae86}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {8d5d3616-efc1-4b46-ac38-827139028515}, !- Handle
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4a1a98d-f2f0-4fbf-9d92-2d71582e5689}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {8bd3732b-43ee-473f-a101-cee779abc93c}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8bd3732b-43ee-473f-a101-cee779abc93c}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {4f51ebf4-2f51-4875-8f4a-bd427bb92823}, !- Default Day Schedule Name
  {e99a02d5-c95c-4d11-aee8-777276601154}, !- Summer Design Day Schedule Name
  {0b9c79be-2a2d-4db7-a5ec-4d754ae223ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f51ebf4-2f51-4875-8f4a-bd427bb92823}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {05316d58-921b-4b2b-9a3c-5f9dc2b90aa1}, !- Handle
  Schedule Rule 7,                        !- Name
  {8bd3732b-43ee-473f-a101-cee779abc93c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1570d8e3-a1c2-4769-ad46-4426c9c53296}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1570d8e3-a1c2-4769-ad46-4426c9c53296}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e99a02d5-c95c-4d11-aee8-777276601154}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b9c79be-2a2d-4db7-a5ec-4d754ae223ac}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f186b36-19f4-45a6-ad9a-de58441e6590}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  {eeed12b4-f0d2-436b-aa40-b6348d018def}, !- Default Day Schedule Name
  {393c6f26-0169-4811-8474-89a935a684b8}, !- Summer Design Day Schedule Name
  {951aeade-32f6-4409-822f-ad6b7bc7f283}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eeed12b4-f0d2-436b-aa40-b6348d018def}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {951aeade-32f6-4409-822f-ad6b7bc7f283}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {393c6f26-0169-4811-8474-89a935a684b8}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  {e0a44475-62ff-42ad-977e-9211cdeb21cf}, !- Default Day Schedule Name
  {4cb0d4e5-a76f-4987-952d-3e7ee9dc30ea}, !- Summer Design Day Schedule Name
  {688d457d-a469-46a7-95f1-e0b6c1cbfa7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0a44475-62ff-42ad-977e-9211cdeb21cf}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {688d457d-a469-46a7-95f1-e0b6c1cbfa7d}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4cb0d4e5-a76f-4987-952d-3e7ee9dc30ea}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {5e0b4469-03a5-4ba8-8444-eaaf1d66e1c2}, !- Handle
  SmallHotel Meeting 1,                   !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2b14168f-9efa-472e-9731-3f19d32815ef}, !- Handle
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11c1270c-8102-4770-891c-9924868797b1}, !- Handle
  SmallHotel Meeting People,              !- Name
  {2b14168f-9efa-472e-9731-3f19d32815ef}, !- People Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7f96d57-5546-4ae1-bcdf-bc47dbcf4257}, !- Work Efficiency Schedule Name
  {943d160d-ad80-45a6-a483-fa5c10a3a4e1}, !- Clothing Insulation Schedule Name
  {37b9e32e-cd34-4da4-ad6c-d55149e3ec35}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {92473f5b-d6c5-476a-8ca4-fe13da9c5cae}, !- Handle
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {98f3b0ef-7802-47c2-8a3a-2ff07f97e62f}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {92473f5b-d6c5-476a-8ca4-fe13da9c5cae}, !- Lights Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6b765d4a-947c-4c67-b6d4-48bae9f1a278}, !- Handle
  {92473f5b-d6c5-476a-8ca4-fe13da9c5cae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b6c77264-dd23-4110-ab38-6775f2111e57}, !- Handle
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.17848457919138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab1b0ee8-e053-4d27-a6b8-75c214b75de7}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {b6c77264-dd23-4110-ab38-6775f2111e57}, !- Electric Equipment Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4c1ef635-dc3f-40e6-b2b4-33678e9caea7}, !- Handle
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53e29b77-fe8d-4b1d-977c-d3760e90d346}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9e7886d3-cc49-4419-a330-90d9ecdc19e0}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {b085da87-2060-4f0c-a715-6e1561b79404}, !- Lighting Schedule Name
  {41aa3eb2-0538-43c2-aa33-f54ff36d1e1c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9e7886d3-cc49-4419-a330-90d9ecdc19e0}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {55c95a24-b4d9-4ff9-a546-9b67c78235e4}, !- Default Day Schedule Name
  {5a95ed12-af44-46f3-841b-109a566cfbd2}, !- Summer Design Day Schedule Name
  {6237de90-c009-4c01-990a-503217a2f088}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c95a24-b4d9-4ff9-a546-9b67c78235e4}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {bb44e380-5d27-440d-a5ab-bf6faeeb9545}, !- Handle
  Schedule Rule 8,                        !- Name
  {9e7886d3-cc49-4419-a330-90d9ecdc19e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21d5b0a2-061c-4a5c-8834-af1d17664e4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21d5b0a2-061c-4a5c-8834-af1d17664e4b}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {5a95ed12-af44-46f3-841b-109a566cfbd2}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6237de90-c009-4c01-990a-503217a2f088}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b085da87-2060-4f0c-a715-6e1561b79404}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {2dd356b2-9915-4d5a-b5f2-3a445980c78a}, !- Default Day Schedule Name
  {0bc23409-c87b-45d5-98cc-dd9dbe052eb2}, !- Summer Design Day Schedule Name
  {3ed27246-513b-497a-97b6-0e265aeffcac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2dd356b2-9915-4d5a-b5f2-3a445980c78a}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {0bc23409-c87b-45d5-98cc-dd9dbe052eb2}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ed27246-513b-497a-97b6-0e265aeffcac}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {41aa3eb2-0538-43c2-aa33-f54ff36d1e1c}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {31ae2a17-0fee-4011-a213-da7c4441b8da}, !- Default Day Schedule Name
  {3ac5648a-df13-4a29-834d-5ff0df7a01ef}, !- Summer Design Day Schedule Name
  {9b0f02b2-7410-4576-999e-b8fb6a623f01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31ae2a17-0fee-4011-a213-da7c4441b8da}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {9b0f02b2-7410-4576-999e-b8fb6a623f01}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {3ac5648a-df13-4a29-834d-5ff0df7a01ef}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {3fffc35b-beaf-419a-8a52-d0b9d23775bb}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8c6dc352-0ad4-4081-84af-1f06a98bcbde}, !- Handle
  SmallHotel Office 1,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {9fd94acc-287d-44f6-a8df-5f3b70d3f472}, !- Handle
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59afaa85-4092-4aad-bc8e-5305f65425d5}, !- Handle
  SmallHotel Office People,               !- Name
  {9fd94acc-287d-44f6-a8df-5f3b70d3f472}, !- People Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7f96d57-5546-4ae1-bcdf-bc47dbcf4257}, !- Work Efficiency Schedule Name
  {943d160d-ad80-45a6-a483-fa5c10a3a4e1}, !- Clothing Insulation Schedule Name
  {37b9e32e-cd34-4da4-ad6c-d55149e3ec35}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8ad1e72e-2849-493e-8409-fbe0bc4424da}, !- Handle
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bae23339-f620-43f4-b4fb-cbca91881d48}, !- Handle
  SmallHotel Office Lights,               !- Name
  {8ad1e72e-2849-493e-8409-fbe0bc4424da}, !- Lights Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {080bfe07-aff3-4420-a724-64141325ba73}, !- Handle
  {8ad1e72e-2849-493e-8409-fbe0bc4424da}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0cf7ec97-111b-4ae0-82d1-8377c729c45f}, !- Handle
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.7778053333884,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8fea164b-a0f5-43ba-b916-6abb2f4ffe7f}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {0cf7ec97-111b-4ae0-82d1-8377c729c45f}, !- Electric Equipment Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa940bd2-96ca-4bb9-8e67-4f9e7a7e6411}, !- Handle
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {37a9873c-5f84-4fc5-9cda-84d189e5b809}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {43c1aaea-aa8d-4993-bd61-56bd00d2a806}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {0a0f9f49-1ee1-4d26-8102-22e9b4264a44}, !- Lighting Schedule Name
  {23f09ef7-5d07-4a9c-a509-ad6809ce8722}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {43c1aaea-aa8d-4993-bd61-56bd00d2a806}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {b606169f-d073-4691-891b-ebf82d2f5237}, !- Default Day Schedule Name
  {cc50f8d9-2b8f-421d-aea4-de42aabe144b}, !- Summer Design Day Schedule Name
  {fdc68022-3557-4811-9c15-f6cd7b1dba5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b606169f-d073-4691-891b-ebf82d2f5237}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {cc50f8d9-2b8f-421d-aea4-de42aabe144b}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9c0a18e-fc36-4ec1-9330-399b7cefaef0}, !- Handle
  Schedule Rule 9,                        !- Name
  {43c1aaea-aa8d-4993-bd61-56bd00d2a806}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbb1cbd1-c6c6-4f09-84f4-1b02ad0f6545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbb1cbd1-c6c6-4f09-84f4-1b02ad0f6545}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {fdc68022-3557-4811-9c15-f6cd7b1dba5f}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a0f9f49-1ee1-4d26-8102-22e9b4264a44}, !- Handle
  SmallHotel Office Light,                !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {f637c9fc-27e8-4bef-b3a5-d6fbbc44440a}, !- Default Day Schedule Name
  {7590e643-ec58-4637-b485-7ce34ebd5beb}, !- Summer Design Day Schedule Name
  {008bf921-362b-4a48-aecf-1f63c09f9847}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f637c9fc-27e8-4bef-b3a5-d6fbbc44440a}, !- Handle
  SmallHotel Office Light Default,        !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.61,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {7590e643-ec58-4637-b485-7ce34ebd5beb}, !- Handle
  SmallHotel Office Light Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {008bf921-362b-4a48-aecf-1f63c09f9847}, !- Handle
  SmallHotel Office Light Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {23f09ef7-5d07-4a9c-a509-ad6809ce8722}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {46777368-8a87-4374-99ce-e1453cb98ce4}, !- Default Day Schedule Name
  {8670fcd5-9a55-4822-9419-74528ad8d661}, !- Summer Design Day Schedule Name
  {b0798a3d-24d1-4c56-b299-9f87d2b13ee1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46777368-8a87-4374-99ce-e1453cb98ce4}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5832225,                              !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.44436,                                !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3054975;                              !- Value Until Time 6

OS:Schedule:Day,
  {8670fcd5-9a55-4822-9419-74528ad8d661}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75f8220a-689f-483c-85dd-b2f9a03ccbfe}, !- Handle
  Schedule Rule 10,                       !- Name
  {23f09ef7-5d07-4a9c-a509-ad6809ce8722}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b03a933-3bbe-410d-b453-8f5c66e2c383}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b03a933-3bbe-410d-b453-8f5c66e2c383}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.92575,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.870205,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.92575,                                !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6943125,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5832225,                              !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44436,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3054975;                              !- Value Until Time 10

OS:Schedule:Day,
  {b0798a3d-24d1-4c56-b299-9f87d2b13ee1}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4263b838-76ad-4f3c-a95c-e08c44210ab8}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed0b6950-25ae-42c6-a9b7-841bd8008112}, !- Handle
  SmallHotel PublicRestroom 1,            !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {bfed6b31-ec61-4662-b534-2d16fc38de1a}, !- Handle
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {664c14cd-fa34-46fd-85df-7cd393348add}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {bfed6b31-ec61-4662-b534-2d16fc38de1a}, !- People Definition Name
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7f96d57-5546-4ae1-bcdf-bc47dbcf4257}, !- Work Efficiency Schedule Name
  {943d160d-ad80-45a6-a483-fa5c10a3a4e1}, !- Clothing Insulation Schedule Name
  {37b9e32e-cd34-4da4-ad6c-d55149e3ec35}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {daa0545a-b88a-4149-9edd-81b839317a08}, !- Handle
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1abde3d3-75ab-46d2-adf0-0891e2d2735e}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {daa0545a-b88a-4149-9edd-81b839317a08}, !- Lights Definition Name
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6d216bb6-6715-4151-a74b-6defc14900cf}, !- Handle
  {daa0545a-b88a-4149-9edd-81b839317a08}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {19732d6a-4d1e-449d-a3c9-b80100b6e828}, !- Handle
  SmallHotel PublicRestroom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b639b317-2f3e-4dfa-9960-caae48034653}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6fe4943-6aa4-4e97-aa31-ad3c5b71c4e9}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Lighting Schedule Name
  {d030e24b-0fc4-4541-8b9d-f8dee92f0ebc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf29326a-1442-462b-8a17-f80dc27d0a89}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {77b7751b-5702-4115-ba09-ca17bb7fbce5}, !- Handle
  SmallHotel StaffLounge 1,               !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {c2de6db9-2876-429c-bf90-330e4d760d89}, !- Handle
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.551973326168875,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {55b8c8a0-b273-40fb-9c97-8717de7155cc}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {c2de6db9-2876-429c-bf90-330e4d760d89}, !- People Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7f96d57-5546-4ae1-bcdf-bc47dbcf4257}, !- Work Efficiency Schedule Name
  {943d160d-ad80-45a6-a483-fa5c10a3a4e1}, !- Clothing Insulation Schedule Name
  {37b9e32e-cd34-4da4-ad6c-d55149e3ec35}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e77e030c-cb0a-478f-ae17-fae9acf2d128}, !- Handle
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fb79cdef-70c9-4e48-9880-d9ef385d2f68}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {e77e030c-cb0a-478f-ae17-fae9acf2d128}, !- Lights Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ad250fa0-06e2-4e39-964a-22eca2abf0e0}, !- Handle
  {e77e030c-cb0a-478f-ae17-fae9acf2d128}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cb2cd6f2-e4e9-439e-ac20-3d9d2fba4e86}, !- Handle
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {69a01bfc-b341-4918-a24a-1e4755420f89}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {cb2cd6f2-e4e9-439e-ac20-3d9d2fba4e86}, !- Electric Equipment Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5b4842ac-9905-419b-a336-f3c868c0de6d}, !- Handle
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a31869fd-e38b-4954-8078-7a206f55c18b}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab426739-2b6c-4775-b48b-9d9cd38394eb}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {0e47be24-9aab-4863-9997-1fffcd6f34e0}, !- Lighting Schedule Name
  {cedcf8db-698b-4a44-88e1-b3be841355e1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ab426739-2b6c-4775-b48b-9d9cd38394eb}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {aaf31f30-3230-4183-90ce-6e442e4d73e3}, !- Default Day Schedule Name
  {d869ac6b-c2bf-40ba-b259-befb479ae5d1}, !- Summer Design Day Schedule Name
  {b8669f98-def7-4e1d-9f64-8e9da5327b91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aaf31f30-3230-4183-90ce-6e442e4d73e3}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {d869ac6b-c2bf-40ba-b259-befb479ae5d1}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80ed6401-3c36-40b8-bae7-bf49aa568f84}, !- Handle
  Schedule Rule 11,                       !- Name
  {ab426739-2b6c-4775-b48b-9d9cd38394eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed67a2d9-acf2-42b4-83d6-1c2005fcc410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed67a2d9-acf2-42b4-83d6-1c2005fcc410}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b8669f98-def7-4e1d-9f64-8e9da5327b91}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e47be24-9aab-4863-9997-1fffcd6f34e0}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {31989771-1563-46de-b4e7-f105d32e3165}, !- Default Day Schedule Name
  {80553fe8-6eff-4294-867e-51e1ee705c3d}, !- Summer Design Day Schedule Name
  {471797cd-71b9-4b64-be50-4e5534d5a072}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31989771-1563-46de-b4e7-f105d32e3165}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {80553fe8-6eff-4294-867e-51e1ee705c3d}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {471797cd-71b9-4b64-be50-4e5534d5a072}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cedcf8db-698b-4a44-88e1-b3be841355e1}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {f8e5721c-7b1f-45f6-a63e-c71f85863611}, !- Default Day Schedule Name
  {bbd47375-3286-43ae-bd0f-0ca9610cf18a}, !- Summer Design Day Schedule Name
  {eaf5643f-290e-4c10-ac54-bdb42e11955c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8e5721c-7b1f-45f6-a63e-c71f85863611}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Rule,
  {55af99be-b044-40aa-9d50-e005609f483c}, !- Handle
  Schedule Rule 12,                       !- Name
  {cedcf8db-698b-4a44-88e1-b3be841355e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c9cef54-9415-4393-bbe0-828b42fdd076}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c9cef54-9415-4393-bbe0-828b42fdd076}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Day,
  {bbd47375-3286-43ae-bd0f-0ca9610cf18a}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eaf5643f-290e-4c10-ac54-bdb42e11955c}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fde08707-cf58-4ca0-aefd-d6e3adab8a69}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dffd3f97-8437-46de-b384-02e904893d5b}, !- Handle
  SmallHotel Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {bd8d1fa4-b956-4ef4-859d-e3d9d7517fb1}, !- Handle
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {01cdbf6b-0518-48e4-a4ad-0ec7a0b859ed}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {bd8d1fa4-b956-4ef4-859d-e3d9d7517fb1}, !- Lights Definition Name
  {ffdb3771-9b35-478f-9401-fe25d8136d84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {33aedfc0-626b-4818-b0e4-66f500f94e0f}, !- Handle
  {bd8d1fa4-b956-4ef4-859d-e3d9d7517fb1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {5ca1aef2-a290-43c1-ad3a-a64a72f56059}, !- Handle
  SmallHotel Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d843c8fa-388f-4ff4-a974-23d0021ed372}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20f30422-45b8-42f5-8910-3d293589fb05}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e4270f2-a75f-459e-8e0f-54eb17a0b602}, !- Handle
  SmallHotel Stair4 1,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {623daf20-1b0b-4279-8f68-6220f174de7d}, !- Handle
  SmallHotel Stair4 Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {30410bab-9774-4f07-8555-bfe28e337c33}, !- Handle
  SmallHotel Stair4 Lights,               !- Name
  {623daf20-1b0b-4279-8f68-6220f174de7d}, !- Lights Definition Name
  {2d50b22a-b2f6-4ac0-9e11-72d59f838784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {704f9feb-beca-4656-a26b-85275e7534b5}, !- Handle
  {623daf20-1b0b-4279-8f68-6220f174de7d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {9b71a756-7451-45fa-b45b-6d0804554a72}, !- Handle
  SmallHotel Stair4 Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6c91a30-d545-48b7-aceb-10aaf6b81266}, !- Handle
  SmallHotel Stair4 Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2321bf14-8ed2-4ecb-93ad-89acd8b9a5e1}, !- Handle
  SmallHotel Stair4 Thermostat,           !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {07c349e0-f457-4b52-9835-a410256121c5}, !- Handle
  SmallHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {0282eb12-8152-422d-997b-837540e46536}, !- Handle
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {53e32e4f-6413-452e-8713-e715a156c074}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {0282eb12-8152-422d-997b-837540e46536}, !- Lights Definition Name
  {e0fcc36a-fb24-4b50-9d09-9e86a0ae0fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4b2891c9-d177-4062-8a3c-f57ba354911f}, !- Handle
  {0282eb12-8152-422d-997b-837540e46536}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {5fa4fb03-3a9a-4a6d-9cd2-c631ab1c9ae2}, !- Handle
  SmallHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7bb0104e-62d3-499e-a086-d0f27eb75bae}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {c9b1545e-5212-4993-887f-4f08b64efe5d}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c9b1545e-5212-4993-887f-4f08b64efe5d}, !- Handle
  SmallHotel Storage Light,               !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {674bbb21-7459-4aa3-ad70-6f88c9e2c95c}, !- Default Day Schedule Name
  {3dd80925-ad38-4ea8-9e9f-7808ff44db03}, !- Summer Design Day Schedule Name
  {e80f12a6-b5fb-4c8f-a389-76862642e137}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {674bbb21-7459-4aa3-ad70-6f88c9e2c95c}, !- Handle
  SmallHotel Storage Light Default,       !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {7adc8886-2544-4955-82b5-73d9fb312e6b}, !- Handle
  Schedule Rule 13,                       !- Name
  {c9b1545e-5212-4993-887f-4f08b64efe5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2e2312a-856e-48f4-b563-1a10df94e298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2e2312a-856e-48f4-b563-1a10df94e298}, !- Handle
  SmallHotel Storage Light Default|Wknd Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3dd80925-ad38-4ea8-9e9f-7808ff44db03}, !- Handle
  SmallHotel Storage Light Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e80f12a6-b5fb-4c8f-a389-76862642e137}, !- Handle
  SmallHotel Storage Light Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f4f91ccf-c335-40b0-afb8-08c68cc497d1}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d3bf5152-6efd-44f9-a306-82ec2b112c61}, !- Handle
  SmallHotel Storage4Front 1,             !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {55e582a3-65ba-4091-a125-91ce8d2bbc86}, !- Handle
  SmallHotel Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aeafbba1-c4ee-497f-8934-88759d6a77e8}, !- Handle
  SmallHotel Storage4Front Lights,        !- Name
  {55e582a3-65ba-4091-a125-91ce8d2bbc86}, !- Lights Definition Name
  {321d3714-eb7c-4210-96eb-257cab013245}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {68566168-720a-4959-96d3-edf9ca143e1b}, !- Handle
  {55e582a3-65ba-4091-a125-91ce8d2bbc86}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {bbeb2c70-03ec-44ed-bacb-d23c52645376}, !- Handle
  SmallHotel Storage4Front Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d29cf74e-d435-4536-9237-464ca72258ff}, !- Handle
  SmallHotel Storage4Front Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {c9b1545e-5212-4993-887f-4f08b64efe5d}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e98e37d-8efd-491b-be15-c828bd251b86}, !- Handle
  SmallHotel Storage4Front Thermostat,    !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bc9ed612-e355-45cb-98b7-515c1847b53d}, !- Handle
  SmallHotel Storage4Rear 1,              !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {4c15c551-b179-406a-ae44-2c1b65bb152c}, !- Handle
  SmallHotel Storage4Rear Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8d905b33-11d4-4ee0-a630-60b02b59d2ee}, !- Handle
  SmallHotel Storage4Rear Lights,         !- Name
  {4c15c551-b179-406a-ae44-2c1b65bb152c}, !- Lights Definition Name
  {3b2c2a32-f4e2-4a2f-9199-6fcc40f45fe4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d8bca6d5-1500-4e7c-ae56-540eac21083f}, !- Handle
  {4c15c551-b179-406a-ae44-2c1b65bb152c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {c6d82577-0a41-49e7-a4cd-4276c7273546}, !- Handle
  SmallHotel Storage4Rear Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0af48786-bd05-45a3-a475-bda390bae1f1}, !- Handle
  SmallHotel Storage4Rear Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Number of People Schedule Name
  {2cd62e15-1666-41b4-823f-25131dd199d9}, !- People Activity Level Schedule Name
  {c9b1545e-5212-4993-887f-4f08b64efe5d}, !- Lighting Schedule Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {435c31e7-9239-48c7-9791-e0a3f820b5b7}, !- Handle
  SmallHotel Storage4Rear Thermostat,     !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {365d4454-42d7-41aa-a0d5-6119ac38346b}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d72a7859-2c5d-4879-8c12-4d7ada4bf08c}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd34c675-9d62-4a23-bcf2-2382b119b529}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f680443-18e9-476d-9185-d82a16d0e898}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001311333647,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54a0bfe9-8499-4149-95ae-adb449fb9571}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {001d1907-8ee5-4f8d-8085-ec00d25a6cf6}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2f3952f-5d08-4236-8189-81a76bd0d507}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8894fbef-eb66-49f0-a6a3-b960634801ce}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {555faca7-da8a-46b0-b5cf-ff8e58454b20}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d7fa157-7d37-4071-a9fe-04d93c613eaa}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {702aee02-b79b-4d9c-ac80-83aec314a5eb}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02db5b36-aa90-42fb-81ed-f88ca4918595}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e7f5899-9d83-4271-9e86-bbc3d0a8219f}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecef1548-5417-450d-b5d6-a5444b92f5e6}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f245f6f-417e-498d-8c74-1d178ab3e0e6}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88647123-16c6-4353-b5e0-f56886c485a7}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006081885347,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f88e2f5f-7d28-443f-a68b-368a00e1a3e5}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f486534-b503-4257-a2f4-4c4c1d07bee8}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d502745-337c-425d-8a1b-c2a12e27168a}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f439135-d5d4-4714-87a6-dc575935f740}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f52f251b-44f7-45bf-9893-b54d848ea700}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {266703d2-0333-4a32-aa1a-2748286d4b98}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {740976b7-efa5-44ca-9f70-bdfeb5fddc6d}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8eacd3a-6903-468e-a74c-915933c5565d}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8aaf8c5-08c5-4d11-8d6b-137b2501d3e8}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4aee49f-1540-4300-8caa-a2858b892656}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06a60f84-c58a-4556-aaea-9e068e641029}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bcb7772-36aa-4568-91fa-5dcd2d930bee}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e1cb926-765c-4b2d-bb1e-f3dc5b69ffb9}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0bdec7d-b01e-45b0-accf-3b858c511880}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb235d3c-4a6b-4647-8a81-f3f6806fc440}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0ca0181-7754-45f6-8226-78b687a34b1b}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52a1b152-bbce-41ca-ad00-062a89c71b7e}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b72f48e0-74ef-4a5e-8946-c7305e402252}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fe12304-04a4-4d81-8e5d-8b452555f674}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {980849fb-d8dd-4fe0-8108-cd4034a23295}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {878c0e51-32a5-4ea6-97bb-1406251b6726}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08b6cb05-f492-4cae-95fb-490566adfa99}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74fd68e0-2924-4f69-b761-151982731aaf}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6049420-d835-4fb2-997a-bf6c011c36f4}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {921f9297-022f-4e67-a6e0-9757bd155ccc}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {901045ff-b2a4-422e-861d-4ddcf693a68a}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf460427-645e-4f5e-8995-110609e10e30}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee1c6c17-c974-46a8-96d9-a95f6b5c1836}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d18d2a2d-0292-43c3-b586-f52c3287eb42}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5645df3-cd23-40e3-9940-6df50e5aa0ac}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005190989515,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6f99b4e-6928-4668-8390-a1aa52c34bb5}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002562943847,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cb60f54-db5c-4b58-90d1-b22904ba0cdb}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002562943847,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc784f1c-8792-4af4-8489-407894fb63d1}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002562943847,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75601e92-14fa-4ed8-b6ab-b88adf9f1db4}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002562943847,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e193ce3-5aa9-4a7d-a7fd-9c5a8732fa37}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {559828ba-fe37-4207-ad60-decdaaa97c92}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b84999d-0ec5-411e-810c-ec39428b0c53}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44479d4c-6054-4a80-ae76-cdc7e4087f00}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {243c49d4-2838-442d-b388-86bc8a80f46a}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {88232a7c-1185-4a0a-ad8a-7c9703f7701a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002563080253,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b15cae45-594b-4323-b7bf-b68ccbd38583}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3859134c-267c-491b-a51e-53c3a000b439}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b62cc1d4-a024-4d09-b5cc-9c0f0ade4fac}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2991df5-4215-410d-a9e7-1147d5c897ce}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {973969ef-db87-4594-b1d2-96d671274f8d}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f02d84ce-6dd3-4729-a1d3-a71fa3e2ee13}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a2ac80a-3eba-4a4d-9771-448489708979}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006081428317,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9163d726-db40-4246-8e35-2ebb03b6c0b1}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d15d0070-8f02-4cd9-935c-caa309b4fdc2}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8bcee30-0b35-49e9-a52c-e9875565bd5d}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf9d9e9e-fd7d-4b1e-b3ff-eaf19943c413}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006081388182,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f0b28a2-f35f-44ad-9220-03e80e4a8584}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {2c921c61-6ce3-4fef-8a94-b3e62cc2e23b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {0e31470c-af2d-43ad-a7ad-94e60c54438c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {422f33d0-54ae-4998-aad5-94bbc6956a2a}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- Handle
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {434d802c-5443-4c1f-9aa8-83e72ce7ff5d}, !- Zone Air Inlet Port List
  {e0420fbb-962c-4ae7-851b-953ce81b05dc}, !- Zone Air Exhaust Port List
  {002fcdf3-279e-4007-9f04-eae7e6600346}, !- Zone Air Node Name
  {0f3aa013-31f1-41ed-8d55-f48f1e374be1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd43df84-5c28-4022-abad-13de05ab8770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7aca188a-03b5-412b-bb00-f8a1754b1b60}, !- Handle
  CorridorFlr1 ZN Zone Air Node,          !- Name
  {002fcdf3-279e-4007-9f04-eae7e6600346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {002fcdf3-279e-4007-9f04-eae7e6600346}, !- Handle
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- Source Object
  11,                                     !- Outlet Port
  {7aca188a-03b5-412b-bb00-f8a1754b1b60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {434d802c-5443-4c1f-9aa8-83e72ce7ff5d}, !- Handle
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- HVAC Component
  {f99eab9f-4f8d-48e2-a1b5-1a5dc654d19d}; !- Port 1

OS:PortList,
  {e0420fbb-962c-4ae7-851b-953ce81b05dc}, !- Handle
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- HVAC Component
  {d624356b-1637-43d3-8a7f-d1b2d20867cc}; !- Port 1

OS:PortList,
  {0f3aa013-31f1-41ed-8d55-f48f1e374be1}, !- Handle
  {3a58a4fa-9729-4661-ad86-0122f80da982}; !- HVAC Component

OS:Sizing:Zone,
  {630f393c-8c53-46ff-9f65-8e1b9d98a14e}, !- Handle
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7475fae1-730a-40d1-8cf2-0d490934af86}, !- Handle
  CorridorFlr1 ZN Zone HVAC Equipment List, !- Name
  {3a58a4fa-9729-4661-ad86-0122f80da982}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d8c2baf-6f22-4fc9-9359-383e17aeecd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cd43df84-5c28-4022-abad-13de05ab8770}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- Handle
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef2e9a86-b113-4392-9fb2-e1c586e6a7d8}, !- Zone Air Inlet Port List
  {07264411-5026-43b2-988d-e0f4793bc6c8}, !- Zone Air Exhaust Port List
  {ccf74e3c-4fdb-414f-b9cd-9f16201b4f4f}, !- Zone Air Node Name
  {ecaf1834-c9e7-477d-81a9-fbce76d66ee2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97de73b0-ae3f-435b-a499-3051f03ceedb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2254cfd-c822-4205-8516-06cd05212eba}, !- Handle
  CorridorFlr2 ZN Zone Air Node,          !- Name
  {ccf74e3c-4fdb-414f-b9cd-9f16201b4f4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccf74e3c-4fdb-414f-b9cd-9f16201b4f4f}, !- Handle
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- Source Object
  11,                                     !- Outlet Port
  {e2254cfd-c822-4205-8516-06cd05212eba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef2e9a86-b113-4392-9fb2-e1c586e6a7d8}, !- Handle
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- HVAC Component
  {7c9c039e-6c28-4f05-8c1c-bda43bbd5fac}; !- Port 1

OS:PortList,
  {07264411-5026-43b2-988d-e0f4793bc6c8}, !- Handle
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- HVAC Component
  {7aa839b9-4240-451d-b855-97b5d486c4dc}; !- Port 1

OS:PortList,
  {ecaf1834-c9e7-477d-81a9-fbce76d66ee2}, !- Handle
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}; !- HVAC Component

OS:Sizing:Zone,
  {34d97d4f-e941-4fa5-aad4-db7a6138828c}, !- Handle
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf286fb0-35ac-4c00-a3ce-18e27a539218}, !- Handle
  CorridorFlr2 ZN Zone HVAC Equipment List, !- Name
  {8f0aa2cc-17dd-4eaa-83a4-128a98b518e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {716cb23c-e3ba-46aa-aeb3-7dd7a34ed181}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {97de73b0-ae3f-435b-a499-3051f03ceedb}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- Handle
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {288a48d5-73ef-4aac-b2d0-9afa781f2d82}, !- Zone Air Inlet Port List
  {9bad83f0-6140-4490-aa66-263d87b9ec2b}, !- Zone Air Exhaust Port List
  {0e15ef16-5dac-43bb-addd-2c3a7cd58d75}, !- Zone Air Node Name
  {0a40e2f8-130c-4213-b7c4-554077c8a9fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c881e0b0-4c83-40f0-86a6-3e6687633f2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01544353-1550-46eb-aeaa-e927e372f573}, !- Handle
  CorridorFlr3 ZN Zone Air Node,          !- Name
  {0e15ef16-5dac-43bb-addd-2c3a7cd58d75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e15ef16-5dac-43bb-addd-2c3a7cd58d75}, !- Handle
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- Source Object
  11,                                     !- Outlet Port
  {01544353-1550-46eb-aeaa-e927e372f573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {288a48d5-73ef-4aac-b2d0-9afa781f2d82}, !- Handle
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- HVAC Component
  {59be6816-1032-4be4-bbaf-d79b85e9a1dc}; !- Port 1

OS:PortList,
  {9bad83f0-6140-4490-aa66-263d87b9ec2b}, !- Handle
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- HVAC Component
  {5e040279-338a-48cb-92ca-3fd2db71dc2a}; !- Port 1

OS:PortList,
  {0a40e2f8-130c-4213-b7c4-554077c8a9fb}, !- Handle
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}; !- HVAC Component

OS:Sizing:Zone,
  {0a75d429-cd7e-42dc-9ef8-f9b97578e564}, !- Handle
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09b1fb28-57b3-477e-9002-09115dfabc30}, !- Handle
  CorridorFlr3 ZN Zone HVAC Equipment List, !- Name
  {88c2b98b-0dd0-48a0-810d-38ed5055bc0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22295bf8-4373-4312-a7f8-eda3903060e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c881e0b0-4c83-40f0-86a6-3e6687633f2b}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- Handle
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02aeca10-a378-480b-b8bb-21c9110de7ba}, !- Zone Air Inlet Port List
  {556bb8f6-c4cb-4bf4-a952-39641502965b}, !- Zone Air Exhaust Port List
  {f1339e99-2815-409f-b016-418664f6af65}, !- Zone Air Node Name
  {6cac3bf6-425f-4054-8e4e-9a55757bf3c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55ec5448-8c5b-4aba-95fa-fd427d23c7b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {522c033a-e315-416a-bb4d-7107f9fffa56}, !- Handle
  CorridorFlr4 ZN Zone Air Node,          !- Name
  {f1339e99-2815-409f-b016-418664f6af65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1339e99-2815-409f-b016-418664f6af65}, !- Handle
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- Source Object
  11,                                     !- Outlet Port
  {522c033a-e315-416a-bb4d-7107f9fffa56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02aeca10-a378-480b-b8bb-21c9110de7ba}, !- Handle
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- HVAC Component
  {02504345-1d7e-452b-a299-6d7de302df93}; !- Port 1

OS:PortList,
  {556bb8f6-c4cb-4bf4-a952-39641502965b}, !- Handle
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- HVAC Component
  {a5a6feac-04e8-474b-b950-94f41cfc05df}; !- Port 1

OS:PortList,
  {6cac3bf6-425f-4054-8e4e-9a55757bf3c7}, !- Handle
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}; !- HVAC Component

OS:Sizing:Zone,
  {3f69e5e7-b2ce-432d-aff9-1076b56f6623}, !- Handle
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9f62e0e-fad3-40ba-9155-bbf3a77a38ef}, !- Handle
  CorridorFlr4 ZN Zone HVAC Equipment List, !- Name
  {7d1649e9-d87c-4258-911e-a58a0e419bbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61f84e2e-8834-4d07-b3f7-a34be309450f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {55ec5448-8c5b-4aba-95fa-fd427d23c7b6}, !- Handle
  SmallHotel Corridor4 Thermostat 1,      !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {973d3f03-a64a-44f5-a75e-3e768369ef57}, !- Handle
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52e586b9-451e-4dd3-97c1-78b3f8e2f720}, !- Zone Air Inlet Port List
  {833ee7cc-d617-43ce-9e6e-b5beb07c7c3f}, !- Zone Air Exhaust Port List
  {03f05128-e86c-46e8-9da9-b30088e71328}, !- Zone Air Node Name
  {eea8bedd-703f-4f65-91fd-bc0fecd7ef56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e064ddbb-bbb7-40f2-832f-8548a5baaf78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d23b334c-f4c2-4e21-9bdb-ad2833f2858a}, !- Handle
  ElevatorCoreFlr1 ZN Zone Air Node,      !- Name
  {03f05128-e86c-46e8-9da9-b30088e71328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03f05128-e86c-46e8-9da9-b30088e71328}, !- Handle
  {973d3f03-a64a-44f5-a75e-3e768369ef57}, !- Source Object
  11,                                     !- Outlet Port
  {d23b334c-f4c2-4e21-9bdb-ad2833f2858a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52e586b9-451e-4dd3-97c1-78b3f8e2f720}, !- Handle
  {973d3f03-a64a-44f5-a75e-3e768369ef57}; !- HVAC Component

OS:PortList,
  {833ee7cc-d617-43ce-9e6e-b5beb07c7c3f}, !- Handle
  {973d3f03-a64a-44f5-a75e-3e768369ef57}; !- HVAC Component

OS:PortList,
  {eea8bedd-703f-4f65-91fd-bc0fecd7ef56}, !- Handle
  {973d3f03-a64a-44f5-a75e-3e768369ef57}; !- HVAC Component

OS:Sizing:Zone,
  {29ccbc85-1525-4ee6-80a1-45e6b15daa5e}, !- Handle
  {973d3f03-a64a-44f5-a75e-3e768369ef57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46924eef-9432-43a9-8bfa-9df14c8d63bb}, !- Handle
  ElevatorCoreFlr1 ZN Zone HVAC Equipment List, !- Name
  {973d3f03-a64a-44f5-a75e-3e768369ef57}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e064ddbb-bbb7-40f2-832f-8548a5baaf78}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}, !- Handle
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21394e55-0911-466c-9057-4ccf5d71b6e9}, !- Zone Air Inlet Port List
  {7b0d4224-53e9-408d-935b-fc022f0a70f1}, !- Zone Air Exhaust Port List
  {2668fc96-3fea-4715-bcd8-5be387e3ba2c}, !- Zone Air Node Name
  {e8dddd23-b705-4fd2-8bb3-ce70a4921018}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a89d4c89-9f66-4ea3-a654-afaa3cd19122}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5504845a-99b0-4e60-a3a3-025509ece80a}, !- Handle
  ElevatorCoreFlr2 ZN Zone Air Node,      !- Name
  {2668fc96-3fea-4715-bcd8-5be387e3ba2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2668fc96-3fea-4715-bcd8-5be387e3ba2c}, !- Handle
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}, !- Source Object
  11,                                     !- Outlet Port
  {5504845a-99b0-4e60-a3a3-025509ece80a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21394e55-0911-466c-9057-4ccf5d71b6e9}, !- Handle
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}; !- HVAC Component

OS:PortList,
  {7b0d4224-53e9-408d-935b-fc022f0a70f1}, !- Handle
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}; !- HVAC Component

OS:PortList,
  {e8dddd23-b705-4fd2-8bb3-ce70a4921018}, !- Handle
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}; !- HVAC Component

OS:Sizing:Zone,
  {e831f4c2-3047-4849-8be4-fe7b97b96991}, !- Handle
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0709db9-a045-40b3-a96a-2b804a814a7b}, !- Handle
  ElevatorCoreFlr2 ZN Zone HVAC Equipment List, !- Name
  {251bbb90-3ba8-4454-8a00-705e4f722dfb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a89d4c89-9f66-4ea3-a654-afaa3cd19122}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}, !- Handle
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {924f5bd6-0cd1-4cde-833c-875133dfc381}, !- Zone Air Inlet Port List
  {53b34735-6d9b-47e1-a2b2-f9050c35cb41}, !- Zone Air Exhaust Port List
  {146285b5-2c7b-4cdf-80af-2a9c4de66fb5}, !- Zone Air Node Name
  {0d678f8e-209b-440a-a58b-1f3a41ca0efd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4c3ab6f-37b0-48cb-aa27-ab1223e4a107}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46b60c38-89ec-46da-a0d6-ee1d218e5b84}, !- Handle
  ElevatorCoreFlr3 ZN Zone Air Node,      !- Name
  {146285b5-2c7b-4cdf-80af-2a9c4de66fb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {146285b5-2c7b-4cdf-80af-2a9c4de66fb5}, !- Handle
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}, !- Source Object
  11,                                     !- Outlet Port
  {46b60c38-89ec-46da-a0d6-ee1d218e5b84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {924f5bd6-0cd1-4cde-833c-875133dfc381}, !- Handle
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}; !- HVAC Component

OS:PortList,
  {53b34735-6d9b-47e1-a2b2-f9050c35cb41}, !- Handle
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}; !- HVAC Component

OS:PortList,
  {0d678f8e-209b-440a-a58b-1f3a41ca0efd}, !- Handle
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}; !- HVAC Component

OS:Sizing:Zone,
  {15835628-014f-4efd-8cbc-1a26f6615b22}, !- Handle
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6ade073-f2fc-48ae-a368-43c92cb74fd9}, !- Handle
  ElevatorCoreFlr3 ZN Zone HVAC Equipment List, !- Name
  {9c1967d4-f5e6-41c8-a77a-44bfb40d86b7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d4c3ab6f-37b0-48cb-aa27-ab1223e4a107}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}, !- Handle
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46a081f3-6db2-4dd9-a1b3-a6f9c578383e}, !- Zone Air Inlet Port List
  {f937296a-02ff-4951-a233-86435dbf799d}, !- Zone Air Exhaust Port List
  {0d735b63-1382-42b1-b119-b82bade5dd04}, !- Zone Air Node Name
  {53a79e72-d565-499f-bbee-8a00a5ff865e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45f2c49d-14e7-4cfc-bab7-122cc6f7fcf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dee99783-3e2f-4be0-8580-da53f0e31148}, !- Handle
  ElevatorCoreFlr4 ZN Zone Air Node,      !- Name
  {0d735b63-1382-42b1-b119-b82bade5dd04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d735b63-1382-42b1-b119-b82bade5dd04}, !- Handle
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}, !- Source Object
  11,                                     !- Outlet Port
  {dee99783-3e2f-4be0-8580-da53f0e31148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46a081f3-6db2-4dd9-a1b3-a6f9c578383e}, !- Handle
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}; !- HVAC Component

OS:PortList,
  {f937296a-02ff-4951-a233-86435dbf799d}, !- Handle
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}; !- HVAC Component

OS:PortList,
  {53a79e72-d565-499f-bbee-8a00a5ff865e}, !- Handle
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}; !- HVAC Component

OS:Sizing:Zone,
  {d2544426-a1e4-4a97-9ee6-552f2fcd5911}, !- Handle
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4124d303-11af-4fc1-b8d4-903c1c20a852}, !- Handle
  ElevatorCoreFlr4 ZN Zone HVAC Equipment List, !- Name
  {c90da1aa-13a6-46fc-9478-638f5b4b01fe}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {45f2c49d-14e7-4cfc-bab7-122cc6f7fcf2}, !- Handle
  SmallHotel ElevatorCore4 Thermostat 1;  !- Name

OS:ThermalZone,
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- Handle
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b10036bb-106b-4f25-9ce6-3554d18b91d9}, !- Zone Air Inlet Port List
  {8624ad84-11d7-472d-a9f1-8b0ba99cbaa0}, !- Zone Air Exhaust Port List
  {4578750e-5160-4420-93a6-3a618355982e}, !- Zone Air Node Name
  {d6690cc1-016e-4747-9db1-5b6cc2b5cf6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e843cce-a5ed-4259-ad69-f4e43f772b42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80bce012-6c05-434d-bc46-7d9fe12b22bf}, !- Handle
  EmployeeLoungeFlr1 ZN Zone Air Node,    !- Name
  {4578750e-5160-4420-93a6-3a618355982e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4578750e-5160-4420-93a6-3a618355982e}, !- Handle
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- Source Object
  11,                                     !- Outlet Port
  {80bce012-6c05-434d-bc46-7d9fe12b22bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b10036bb-106b-4f25-9ce6-3554d18b91d9}, !- Handle
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- HVAC Component
  {cfdec13c-85f5-4801-83d5-f227b5810ed5}; !- Port 1

OS:PortList,
  {8624ad84-11d7-472d-a9f1-8b0ba99cbaa0}, !- Handle
  {4feacfeb-f21f-4145-ac68-613af19137e4}; !- HVAC Component

OS:PortList,
  {d6690cc1-016e-4747-9db1-5b6cc2b5cf6b}, !- Handle
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- HVAC Component
  {8575b68f-fe67-4df3-8ff0-e7c08d383a4f}; !- Port 1

OS:Sizing:Zone,
  {21d39cd4-09aa-4f44-995a-417a9ed652f9}, !- Handle
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c6e5521-84fa-4624-a740-6c742eaa27af}, !- Handle
  EmployeeLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {4feacfeb-f21f-4145-ac68-613af19137e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27efadd9-ca70-4a2a-bcac-aaa43b9c65ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e843cce-a5ed-4259-ad69-f4e43f772b42}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- Handle
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1204548a-cc16-4e22-94e9-2350aadbd7e9}, !- Zone Air Inlet Port List
  {6c711c82-0188-4850-a79c-22d8ab9ba2e9}, !- Zone Air Exhaust Port List
  {f775c835-7739-4e54-b8f8-7b23cf17ed2f}, !- Zone Air Node Name
  {33bb2207-029c-4c8e-877c-e7f1976e60db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e851629-f8c7-43f5-85aa-821dc3f9db35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd737355-9ce2-47fa-9ec6-6cb2df69f1ac}, !- Handle
  ExerciseCenterFlr1 ZN Zone Air Node,    !- Name
  {f775c835-7739-4e54-b8f8-7b23cf17ed2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f775c835-7739-4e54-b8f8-7b23cf17ed2f}, !- Handle
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- Source Object
  11,                                     !- Outlet Port
  {bd737355-9ce2-47fa-9ec6-6cb2df69f1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1204548a-cc16-4e22-94e9-2350aadbd7e9}, !- Handle
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- HVAC Component
  {7431f5aa-ffa0-4a3d-aff5-90bb3194b3f9}; !- Port 1

OS:PortList,
  {6c711c82-0188-4850-a79c-22d8ab9ba2e9}, !- Handle
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}; !- HVAC Component

OS:PortList,
  {33bb2207-029c-4c8e-877c-e7f1976e60db}, !- Handle
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- HVAC Component
  {2d25b8a2-6857-4ae9-bb86-6e26309c6357}; !- Port 1

OS:Sizing:Zone,
  {e7dae61c-abbd-411e-bcfd-e254579fd16e}, !- Handle
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56404efe-cccf-4e29-9bc6-a8f90e1b679f}, !- Handle
  ExerciseCenterFlr1 ZN Zone HVAC Equipment List, !- Name
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9115cf51-5db9-4222-a658-d039b075f2ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e851629-f8c7-43f5-85aa-821dc3f9db35}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- Handle
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {213752c8-b819-41b2-af33-5ffe5d8c23fe}, !- Zone Air Inlet Port List
  {123f6d5f-d546-4bc1-b6ea-e3290081b720}, !- Zone Air Exhaust Port List
  {1f244577-f663-46a9-bdf3-b7c91fd5b83b}, !- Zone Air Node Name
  {9430b7c3-3fa2-481c-91f0-9cf1ac07435c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b8da8a0-b53e-4e5f-8399-f7cdabff6a03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a8d0b92-1753-408f-97e6-bdcf2cbb8ab0}, !- Handle
  FrontLoungeFlr1 ZN Zone Air Node,       !- Name
  {1f244577-f663-46a9-bdf3-b7c91fd5b83b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f244577-f663-46a9-bdf3-b7c91fd5b83b}, !- Handle
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- Source Object
  11,                                     !- Outlet Port
  {0a8d0b92-1753-408f-97e6-bdcf2cbb8ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {213752c8-b819-41b2-af33-5ffe5d8c23fe}, !- Handle
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- HVAC Component
  {ba7f7d0c-68d6-4ab2-80f2-945093ea62ac}; !- Port 1

OS:PortList,
  {123f6d5f-d546-4bc1-b6ea-e3290081b720}, !- Handle
  {dfa660ca-929c-46c2-a856-89b34765e0ab}; !- HVAC Component

OS:PortList,
  {9430b7c3-3fa2-481c-91f0-9cf1ac07435c}, !- Handle
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- HVAC Component
  {950c3b60-3851-4091-a7ed-acd557f80715}; !- Port 1

OS:Sizing:Zone,
  {22c36560-a63e-42b2-badb-a86847c5b0df}, !- Handle
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8cf476f2-a3d8-42d7-b582-781481ab5a8f}, !- Handle
  FrontLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e201ac21-e3d1-497d-9e09-a81e5b9e611d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b8da8a0-b53e-4e5f-8399-f7cdabff6a03}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- Handle
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce40c2f2-284b-4acb-bd53-9ec1c1b80d51}, !- Zone Air Inlet Port List
  {b50d4daf-2bf5-416f-967d-e081ba9b4dbc}, !- Zone Air Exhaust Port List
  {f57cdd91-4541-4aed-8342-d543ce3e9be4}, !- Zone Air Node Name
  {295f611e-b31a-4dd8-a1b3-96be19b8eb6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa5b89b2-5f92-435b-bba2-fe102dacde64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {516416a6-ff29-4dc6-ad11-02779b436a4b}, !- Handle
  FrontOfficeFlr1 ZN Zone Air Node,       !- Name
  {f57cdd91-4541-4aed-8342-d543ce3e9be4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f57cdd91-4541-4aed-8342-d543ce3e9be4}, !- Handle
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- Source Object
  11,                                     !- Outlet Port
  {516416a6-ff29-4dc6-ad11-02779b436a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce40c2f2-284b-4acb-bd53-9ec1c1b80d51}, !- Handle
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- HVAC Component
  {1567d8b9-fe6b-4ffa-bd2d-5878c3b6e48b}; !- Port 1

OS:PortList,
  {b50d4daf-2bf5-416f-967d-e081ba9b4dbc}, !- Handle
  {64772179-dbbe-40c8-9e73-03da728c6958}; !- HVAC Component

OS:PortList,
  {295f611e-b31a-4dd8-a1b3-96be19b8eb6c}, !- Handle
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- HVAC Component
  {85dd69a3-c2a6-47bc-9fd7-07eb4553c08c}; !- Port 1

OS:Sizing:Zone,
  {99ac82d7-4c37-4a2d-b561-9bc64d5b1a67}, !- Handle
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab53abc1-ffe7-4d84-9884-a29c95881566}, !- Handle
  FrontOfficeFlr1 ZN Zone HVAC Equipment List, !- Name
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95890ac7-813d-4642-9c2e-b4fced066a3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa5b89b2-5f92-435b-bba2-fe102dacde64}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- Handle
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42d390b5-4b49-4edc-9b93-e24e6bd4f367}, !- Zone Air Inlet Port List
  {171bea38-d84f-4962-a114-64c5b97ad5c8}, !- Zone Air Exhaust Port List
  {cbabdc02-86d0-440a-86ee-2206f016f954}, !- Zone Air Node Name
  {f524322f-825e-42ad-877e-1b58f36db49e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3f33a31-536c-4246-9498-97c7a219b469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ffc6b9c-5d1c-4e97-b2d5-21b8addd571b}, !- Handle
  FrontStairsFlr1 ZN Zone Air Node,       !- Name
  {cbabdc02-86d0-440a-86ee-2206f016f954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbabdc02-86d0-440a-86ee-2206f016f954}, !- Handle
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- Source Object
  11,                                     !- Outlet Port
  {0ffc6b9c-5d1c-4e97-b2d5-21b8addd571b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42d390b5-4b49-4edc-9b93-e24e6bd4f367}, !- Handle
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- HVAC Component
  {2123ab2d-0651-4781-b3e5-51602fccd3b7}; !- Port 1

OS:PortList,
  {171bea38-d84f-4962-a114-64c5b97ad5c8}, !- Handle
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- HVAC Component
  {c0aa353c-aeb7-4bf7-9ffe-2d29b8c9ae47}; !- Port 1

OS:PortList,
  {f524322f-825e-42ad-877e-1b58f36db49e}, !- Handle
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}; !- HVAC Component

OS:Sizing:Zone,
  {9fed11cc-e19e-4250-9585-a72fe44abe74}, !- Handle
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04ddae7f-f1f3-4e06-9935-d12fa3a0ca99}, !- Handle
  FrontStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {9e76e4cc-c4b5-4cf3-83ae-2f517feceb5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9211e58f-ecfd-4def-a0b6-faf9b8445481}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3f33a31-536c-4246-9498-97c7a219b469}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- Handle
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58ac74e1-f7f3-4434-8bc7-c8b5a19e0162}, !- Zone Air Inlet Port List
  {5021bc10-cfe6-48db-8801-ca7fb708a4ba}, !- Zone Air Exhaust Port List
  {a3c59560-95f5-4260-af08-7e1ea7f6b7d0}, !- Zone Air Node Name
  {86a330ac-9049-4132-8c9f-db3a754d10ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98352192-2560-40b9-a2c6-993e0098fa89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28f521d3-8912-43c1-8669-cd09565dd44b}, !- Handle
  FrontStairsFlr2 ZN Zone Air Node,       !- Name
  {a3c59560-95f5-4260-af08-7e1ea7f6b7d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3c59560-95f5-4260-af08-7e1ea7f6b7d0}, !- Handle
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- Source Object
  11,                                     !- Outlet Port
  {28f521d3-8912-43c1-8669-cd09565dd44b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58ac74e1-f7f3-4434-8bc7-c8b5a19e0162}, !- Handle
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- HVAC Component
  {f73a7dc9-953b-4823-913e-9c38bcd1b98d}; !- Port 1

OS:PortList,
  {5021bc10-cfe6-48db-8801-ca7fb708a4ba}, !- Handle
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- HVAC Component
  {7e0c6ba2-b9a0-4816-9e75-9fd08735f010}; !- Port 1

OS:PortList,
  {86a330ac-9049-4132-8c9f-db3a754d10ab}, !- Handle
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}; !- HVAC Component

OS:Sizing:Zone,
  {6a676fcf-498e-42f0-8121-4e26bedd41e8}, !- Handle
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b63c70d0-6246-45c0-9cbe-07a948274e47}, !- Handle
  FrontStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {80b0a1a3-3d97-4c0b-b191-64c1366f9ac4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a947a1d-2e16-43ac-bfbf-f265d2b9937e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {98352192-2560-40b9-a2c6-993e0098fa89}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- Handle
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4085612b-4d2b-4b23-a055-c7ab64b4e40c}, !- Zone Air Inlet Port List
  {ac0dfd79-6d0d-4090-bf60-9daa79574400}, !- Zone Air Exhaust Port List
  {b2144351-4747-4715-b1f1-4f5001969da1}, !- Zone Air Node Name
  {db1411f1-7fd3-446f-97e4-06e3baff42e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60939b65-9811-49c0-a1a9-1ce58bae5232}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11dec9ca-5418-45f8-b5e9-f36771dae5a9}, !- Handle
  FrontStairsFlr3 ZN Zone Air Node,       !- Name
  {b2144351-4747-4715-b1f1-4f5001969da1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2144351-4747-4715-b1f1-4f5001969da1}, !- Handle
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- Source Object
  11,                                     !- Outlet Port
  {11dec9ca-5418-45f8-b5e9-f36771dae5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4085612b-4d2b-4b23-a055-c7ab64b4e40c}, !- Handle
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- HVAC Component
  {e7eef64b-2ab9-42b4-bcec-9f4129672db6}; !- Port 1

OS:PortList,
  {ac0dfd79-6d0d-4090-bf60-9daa79574400}, !- Handle
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- HVAC Component
  {f519efdc-65f4-4d42-a64d-5801f67f244b}; !- Port 1

OS:PortList,
  {db1411f1-7fd3-446f-97e4-06e3baff42e1}, !- Handle
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}; !- HVAC Component

OS:Sizing:Zone,
  {05b5f22f-5a3f-44a7-8f3c-754d1d0ee5da}, !- Handle
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8339ea0e-67c0-4bae-8462-0b64c69fda48}, !- Handle
  FrontStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {19c5dce5-6467-43d3-8e01-63a3a60c9c82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40c78e55-981d-4b7f-a479-f9f5c8c44981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {60939b65-9811-49c0-a1a9-1ce58bae5232}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- Handle
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28892dc7-f273-4f55-af54-0236d34ed034}, !- Zone Air Inlet Port List
  {444c2b55-d860-4f3c-8277-fe4518b97fb4}, !- Zone Air Exhaust Port List
  {d5300cc6-5b93-4af8-a183-84dd3f7e88ef}, !- Zone Air Node Name
  {53190f08-1416-4879-b082-e2b5db5d714a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce7b9ac4-a571-438b-b100-866debc3e1b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3af55672-437f-4cf2-bba4-d777467b1f39}, !- Handle
  FrontStairsFlr4 ZN Zone Air Node,       !- Name
  {d5300cc6-5b93-4af8-a183-84dd3f7e88ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5300cc6-5b93-4af8-a183-84dd3f7e88ef}, !- Handle
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- Source Object
  11,                                     !- Outlet Port
  {3af55672-437f-4cf2-bba4-d777467b1f39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28892dc7-f273-4f55-af54-0236d34ed034}, !- Handle
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- HVAC Component
  {36ed0d6e-b764-4392-9dbc-dbf15f54cc32}; !- Port 1

OS:PortList,
  {444c2b55-d860-4f3c-8277-fe4518b97fb4}, !- Handle
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- HVAC Component
  {ebd207f7-e1d4-45f4-959e-ef600709af99}; !- Port 1

OS:PortList,
  {53190f08-1416-4879-b082-e2b5db5d714a}, !- Handle
  {49da082a-7779-461a-965d-35f9067d8dd6}; !- HVAC Component

OS:Sizing:Zone,
  {f5b3f053-a236-4e5d-b48a-e7b27a7637b1}, !- Handle
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aee8444a-7e82-4185-85d5-a3af4ab5fadd}, !- Handle
  FrontStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {49da082a-7779-461a-965d-35f9067d8dd6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f98ed8c-ad80-4b6b-bd87-ed690f8582cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce7b9ac4-a571-438b-b100-866debc3e1b0}, !- Handle
  SmallHotel Stair4 Thermostat 1,         !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}, !- Handle
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2258e3a-e04f-4d18-9d20-9ae55459f424}, !- Zone Air Inlet Port List
  {dd87cac3-86e5-4204-a9e3-bbf5c4564dc4}, !- Zone Air Exhaust Port List
  {5af09037-0a9b-46de-bfd0-0308e93e0efe}, !- Zone Air Node Name
  {a1f8adfc-6ada-4b73-b518-b3a4dc5184ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8407ed9-a6d1-4094-afa8-5b2ccc670df0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89e91ec1-b9ca-4489-83f4-bec23513df12}, !- Handle
  FrontStorageFlr1 ZN Zone Air Node,      !- Name
  {5af09037-0a9b-46de-bfd0-0308e93e0efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5af09037-0a9b-46de-bfd0-0308e93e0efe}, !- Handle
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}, !- Source Object
  11,                                     !- Outlet Port
  {89e91ec1-b9ca-4489-83f4-bec23513df12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2258e3a-e04f-4d18-9d20-9ae55459f424}, !- Handle
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}; !- HVAC Component

OS:PortList,
  {dd87cac3-86e5-4204-a9e3-bbf5c4564dc4}, !- Handle
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}; !- HVAC Component

OS:PortList,
  {a1f8adfc-6ada-4b73-b518-b3a4dc5184ea}, !- Handle
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}; !- HVAC Component

OS:Sizing:Zone,
  {b4690f45-da56-46fe-8fd4-88296991c173}, !- Handle
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94291b1e-cbad-482b-bf3e-c7955d517bdf}, !- Handle
  FrontStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {f999f3d9-99e3-478b-a462-3aea2d7207f5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e8407ed9-a6d1-4094-afa8-5b2ccc670df0}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}, !- Handle
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00ab8875-4ea9-4b6e-addc-b1b9eba8916d}, !- Zone Air Inlet Port List
  {6ae21320-98cc-417a-9108-96630a4e3732}, !- Zone Air Exhaust Port List
  {75e447b6-8fab-431b-8a07-00d2dedf1956}, !- Zone Air Node Name
  {4ac1ece3-7d2b-451c-9526-cdf68f3ead30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f70d217-408b-45e5-afcd-47fe31409631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73b6fdb3-fbb8-452e-9c78-1a27b4533a3b}, !- Handle
  FrontStorageFlr2 ZN Zone Air Node,      !- Name
  {75e447b6-8fab-431b-8a07-00d2dedf1956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75e447b6-8fab-431b-8a07-00d2dedf1956}, !- Handle
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}, !- Source Object
  11,                                     !- Outlet Port
  {73b6fdb3-fbb8-452e-9c78-1a27b4533a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00ab8875-4ea9-4b6e-addc-b1b9eba8916d}, !- Handle
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}; !- HVAC Component

OS:PortList,
  {6ae21320-98cc-417a-9108-96630a4e3732}, !- Handle
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}; !- HVAC Component

OS:PortList,
  {4ac1ece3-7d2b-451c-9526-cdf68f3ead30}, !- Handle
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}; !- HVAC Component

OS:Sizing:Zone,
  {145787ef-60af-4828-9ee6-1a6633c74f2f}, !- Handle
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b521028-36bc-49ce-a8ea-2b53a376691c}, !- Handle
  FrontStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {bc62e691-7977-40f6-bbea-c7df0b114e8a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0f70d217-408b-45e5-afcd-47fe31409631}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da411b01-f118-48fb-8e1e-795de3aa06da}, !- Handle
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e6ad01b-f840-48b6-a806-9a35a97bdf97}, !- Zone Air Inlet Port List
  {a462e03b-f90e-49cf-a359-d8b9482ee0fc}, !- Zone Air Exhaust Port List
  {201ebc18-8654-4e08-96e1-0d68739196c8}, !- Zone Air Node Name
  {6fdeb2d7-7571-45e6-8293-8be0e197236b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e07b0ce-ec82-4580-bb63-56d631ecd9c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07101faa-8066-46fa-a790-4f158eda1916}, !- Handle
  FrontStorageFlr3 ZN Zone Air Node,      !- Name
  {201ebc18-8654-4e08-96e1-0d68739196c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {201ebc18-8654-4e08-96e1-0d68739196c8}, !- Handle
  {da411b01-f118-48fb-8e1e-795de3aa06da}, !- Source Object
  11,                                     !- Outlet Port
  {07101faa-8066-46fa-a790-4f158eda1916}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e6ad01b-f840-48b6-a806-9a35a97bdf97}, !- Handle
  {da411b01-f118-48fb-8e1e-795de3aa06da}; !- HVAC Component

OS:PortList,
  {a462e03b-f90e-49cf-a359-d8b9482ee0fc}, !- Handle
  {da411b01-f118-48fb-8e1e-795de3aa06da}; !- HVAC Component

OS:PortList,
  {6fdeb2d7-7571-45e6-8293-8be0e197236b}, !- Handle
  {da411b01-f118-48fb-8e1e-795de3aa06da}; !- HVAC Component

OS:Sizing:Zone,
  {4d20dfbb-7841-4f31-b3c8-7a25334d85e7}, !- Handle
  {da411b01-f118-48fb-8e1e-795de3aa06da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8626b96c-d37c-4d59-ace3-35149e2a6a35}, !- Handle
  FrontStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {da411b01-f118-48fb-8e1e-795de3aa06da}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5e07b0ce-ec82-4580-bb63-56d631ecd9c3}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}, !- Handle
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf599b9-c5f6-4add-ab8d-a9d9689bcef5}, !- Zone Air Inlet Port List
  {240805b1-1111-413a-8d81-9c1974204d4f}, !- Zone Air Exhaust Port List
  {bbfcb918-70c9-4c41-8f02-e22e2057840c}, !- Zone Air Node Name
  {7582e365-f2d7-4948-9d1d-e5fc93411ef0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0a2c642-f0a4-491f-91db-3e6e68ea9166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ab38ece-3c6b-4fcf-bca3-8f5119c7083b}, !- Handle
  FrontStorageFlr4 ZN Zone Air Node,      !- Name
  {bbfcb918-70c9-4c41-8f02-e22e2057840c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbfcb918-70c9-4c41-8f02-e22e2057840c}, !- Handle
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}, !- Source Object
  11,                                     !- Outlet Port
  {2ab38ece-3c6b-4fcf-bca3-8f5119c7083b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf599b9-c5f6-4add-ab8d-a9d9689bcef5}, !- Handle
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}; !- HVAC Component

OS:PortList,
  {240805b1-1111-413a-8d81-9c1974204d4f}, !- Handle
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}; !- HVAC Component

OS:PortList,
  {7582e365-f2d7-4948-9d1d-e5fc93411ef0}, !- Handle
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}; !- HVAC Component

OS:Sizing:Zone,
  {904eaec7-4de0-41ff-984b-0ed63380b2ee}, !- Handle
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d38df8c1-ee4d-470d-b9ad-a257a11e7086}, !- Handle
  FrontStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {a75c4ad6-d3e2-4ae5-9ca7-5eab3ff30f6e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a0a2c642-f0a4-491f-91db-3e6e68ea9166}, !- Handle
  SmallHotel Storage4Front Thermostat 1,  !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- Handle
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d60773b2-58d1-475c-8d96-4b42b715075c}, !- Zone Air Inlet Port List
  {ab741b2a-14a7-471e-b1b3-ec07a42c9d2f}, !- Zone Air Exhaust Port List
  {60492785-e2ef-4117-babb-4995214cbb5a}, !- Zone Air Node Name
  {21582077-f69a-4a95-a23b-9a50cb1470ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8410041d-1972-48f3-a2a4-e47cb0df3643}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49014973-68f9-4107-8189-cd0c99e3bbcc}, !- Handle
  GuestRoom101 ZN Zone Air Node,          !- Name
  {60492785-e2ef-4117-babb-4995214cbb5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60492785-e2ef-4117-babb-4995214cbb5a}, !- Handle
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- Source Object
  11,                                     !- Outlet Port
  {49014973-68f9-4107-8189-cd0c99e3bbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d60773b2-58d1-475c-8d96-4b42b715075c}, !- Handle
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- HVAC Component
  {b8b260b0-af05-4035-93c3-db529aa85952}; !- Port 1

OS:PortList,
  {ab741b2a-14a7-471e-b1b3-ec07a42c9d2f}, !- Handle
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- HVAC Component
  {17a4934f-8326-4bbe-8865-e9ab88c208c0}; !- Port 1

OS:PortList,
  {21582077-f69a-4a95-a23b-9a50cb1470ab}, !- Handle
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}; !- HVAC Component

OS:Sizing:Zone,
  {ef03378e-7cc8-4f12-9908-fde927122678}, !- Handle
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02243bcd-b8b9-4d37-80e8-e6500d22cbf5}, !- Handle
  GuestRoom101 ZN Zone HVAC Equipment List, !- Name
  {fcb10861-2a09-4e81-b1da-6f1d9fd9b4cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d5ec5cf-cec4-43cc-bcee-1c04ec832a6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8410041d-1972-48f3-a2a4-e47cb0df3643}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- Handle
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fac23854-bf25-4371-a5c7-52dfd907de28}, !- Zone Air Inlet Port List
  {fdaf2785-abb9-4360-84f2-745c35353912}, !- Zone Air Exhaust Port List
  {0f962274-c2f6-4f5e-940f-6b9d7d77c10a}, !- Zone Air Node Name
  {50037420-0d70-4b84-8a84-18225cb4eca5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51cdf83e-014f-4c2d-88fe-253cb4757850}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4242c693-44c0-4a36-9992-d153637ac056}, !- Handle
  GuestRoom102 ZN Zone Air Node,          !- Name
  {0f962274-c2f6-4f5e-940f-6b9d7d77c10a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f962274-c2f6-4f5e-940f-6b9d7d77c10a}, !- Handle
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- Source Object
  11,                                     !- Outlet Port
  {4242c693-44c0-4a36-9992-d153637ac056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fac23854-bf25-4371-a5c7-52dfd907de28}, !- Handle
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- HVAC Component
  {e2e5d4fc-a50f-425d-942a-f41cc1106712}; !- Port 1

OS:PortList,
  {fdaf2785-abb9-4360-84f2-745c35353912}, !- Handle
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- HVAC Component
  {62dfa50b-4ef9-4b2d-aace-cec0d5118668}; !- Port 1

OS:PortList,
  {50037420-0d70-4b84-8a84-18225cb4eca5}, !- Handle
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}; !- HVAC Component

OS:Sizing:Zone,
  {d0304af0-0d4e-432d-a88e-c6c807c3dcb5}, !- Handle
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7754d9a2-1c9c-425a-b816-17a279e55f5a}, !- Handle
  GuestRoom102 ZN Zone HVAC Equipment List, !- Name
  {d76e94b5-e2d0-4de8-a9a2-474f2b01e3dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {824593ce-fa95-4508-84b6-cbfd99b1ed05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {51cdf83e-014f-4c2d-88fe-253cb4757850}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 2, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- Handle
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44a64328-c4e8-47fe-970a-4bfe81b7542d}, !- Zone Air Inlet Port List
  {149bdc17-2de9-4b2a-9e7d-5055237164a9}, !- Zone Air Exhaust Port List
  {0546483e-9348-45ee-8abf-a4ad1b59dd0b}, !- Zone Air Node Name
  {9f405a46-da8e-4381-b165-038786bfbc1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {417baa99-3308-4f7b-9cfb-8576c53be78a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3688d2b8-a881-4c74-baf2-1864fd687dbf}, !- Handle
  GuestRoom103 ZN Zone Air Node,          !- Name
  {0546483e-9348-45ee-8abf-a4ad1b59dd0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0546483e-9348-45ee-8abf-a4ad1b59dd0b}, !- Handle
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- Source Object
  11,                                     !- Outlet Port
  {3688d2b8-a881-4c74-baf2-1864fd687dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44a64328-c4e8-47fe-970a-4bfe81b7542d}, !- Handle
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- HVAC Component
  {3c482e62-56b0-4747-a229-aa5166ce2129}; !- Port 1

OS:PortList,
  {149bdc17-2de9-4b2a-9e7d-5055237164a9}, !- Handle
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- HVAC Component
  {9246cc97-fd96-4d13-99f4-09313a4a1053}; !- Port 1

OS:PortList,
  {9f405a46-da8e-4381-b165-038786bfbc1a}, !- Handle
  {e9734170-d39b-4849-b58b-5caebb6a2280}; !- HVAC Component

OS:Sizing:Zone,
  {dc7acf29-31d9-489c-a6ff-a27aff8ff963}, !- Handle
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c004f38f-39cb-4143-b0a8-06a6b24c3d98}, !- Handle
  GuestRoom103 ZN Zone HVAC Equipment List, !- Name
  {e9734170-d39b-4849-b58b-5caebb6a2280}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6ab1075-80b3-40fa-acea-0277e3021c08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {417baa99-3308-4f7b-9cfb-8576c53be78a}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- Handle
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e42f13b8-84f9-430f-8e98-1bd16e756ca0}, !- Zone Air Inlet Port List
  {55f3c3b4-455c-4808-a5d2-5e6bddc6b82f}, !- Zone Air Exhaust Port List
  {b5e08602-bed1-4905-9ec1-e3d507ea1741}, !- Zone Air Node Name
  {05fd7b3f-c3c6-4298-bef9-febac43c50d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a288b01-b55e-45ff-962b-7ea2ee163a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c951096a-ccf1-454b-9354-af64d41368dc}, !- Handle
  GuestRoom104 ZN Zone Air Node,          !- Name
  {b5e08602-bed1-4905-9ec1-e3d507ea1741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5e08602-bed1-4905-9ec1-e3d507ea1741}, !- Handle
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- Source Object
  11,                                     !- Outlet Port
  {c951096a-ccf1-454b-9354-af64d41368dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e42f13b8-84f9-430f-8e98-1bd16e756ca0}, !- Handle
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- HVAC Component
  {33eb83bf-008e-40a8-9d38-f943e1ed3009}; !- Port 1

OS:PortList,
  {55f3c3b4-455c-4808-a5d2-5e6bddc6b82f}, !- Handle
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- HVAC Component
  {7ebc677b-0626-4ecb-a82d-57aef6da415d}; !- Port 1

OS:PortList,
  {05fd7b3f-c3c6-4298-bef9-febac43c50d2}, !- Handle
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}; !- HVAC Component

OS:Sizing:Zone,
  {b5762993-40ac-4152-b178-04ee2e9ac57e}, !- Handle
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d14e719b-cfd9-423c-94c6-c07c4502a35d}, !- Handle
  GuestRoom104 ZN Zone HVAC Equipment List, !- Name
  {84c29f20-49d9-4002-b39d-bf2182f4b9c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45e8ac73-969e-406c-a5e4-5d2d36ad54e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a288b01-b55e-45ff-962b-7ea2ee163a59}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- Handle
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7f2e805-b00e-4643-aa0f-bf089b4bcafa}, !- Zone Air Inlet Port List
  {ee8b9675-38db-4be5-9a67-8a77fa5a7816}, !- Zone Air Exhaust Port List
  {06cdd74d-9e30-4c95-b9c0-3bc4b4431b86}, !- Zone Air Node Name
  {8c0f384a-1d73-412f-8729-72bac93fb2f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97581a44-4a59-4b7b-8235-630bc0d0b876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8e5380-5b5f-44ec-9e32-83ce5a01d648}, !- Handle
  GuestRoom105 ZN Zone Air Node,          !- Name
  {06cdd74d-9e30-4c95-b9c0-3bc4b4431b86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06cdd74d-9e30-4c95-b9c0-3bc4b4431b86}, !- Handle
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- Source Object
  11,                                     !- Outlet Port
  {1b8e5380-5b5f-44ec-9e32-83ce5a01d648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7f2e805-b00e-4643-aa0f-bf089b4bcafa}, !- Handle
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- HVAC Component
  {86a47c53-1e6a-427d-88f1-3e9b8001f71d}; !- Port 1

OS:PortList,
  {ee8b9675-38db-4be5-9a67-8a77fa5a7816}, !- Handle
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- HVAC Component
  {20cf59ec-7b4d-49a0-be93-a39e51a7e238}; !- Port 1

OS:PortList,
  {8c0f384a-1d73-412f-8729-72bac93fb2f4}, !- Handle
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}; !- HVAC Component

OS:Sizing:Zone,
  {45b6b8e1-8858-49d8-916a-8c889ce44636}, !- Handle
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0826d34b-684a-40d4-919f-dc5ab996a66f}, !- Handle
  GuestRoom105 ZN Zone HVAC Equipment List, !- Name
  {814323fb-8122-4eaf-b6f8-b1ea7ee9ed9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cf41513-4c79-48b4-b019-c0af8417ff26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {97581a44-4a59-4b7b-8235-630bc0d0b876}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- Handle
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {435094c1-abfc-4a99-92cb-aa80b5c8ddc9}, !- Zone Air Inlet Port List
  {17e9338d-d7ad-4ecf-b0c5-22fa5c834fb1}, !- Zone Air Exhaust Port List
  {51ed27ad-2e96-4422-8bf9-05cb2db3baac}, !- Zone Air Node Name
  {30f515a9-2825-41df-8a2e-e86a31c898b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02f81f30-6b9e-4bb5-aef2-f1a29dddd805}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25067005-185f-4d37-b4b2-4094bf6866b6}, !- Handle
  GuestRoom201 ZN Zone Air Node,          !- Name
  {51ed27ad-2e96-4422-8bf9-05cb2db3baac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51ed27ad-2e96-4422-8bf9-05cb2db3baac}, !- Handle
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- Source Object
  11,                                     !- Outlet Port
  {25067005-185f-4d37-b4b2-4094bf6866b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {435094c1-abfc-4a99-92cb-aa80b5c8ddc9}, !- Handle
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- HVAC Component
  {05be082f-2982-4d77-970b-a0f191d4eb70}; !- Port 1

OS:PortList,
  {17e9338d-d7ad-4ecf-b0c5-22fa5c834fb1}, !- Handle
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- HVAC Component
  {f458d0af-184f-47b2-a5de-693be992c9fb}; !- Port 1

OS:PortList,
  {30f515a9-2825-41df-8a2e-e86a31c898b6}, !- Handle
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}; !- HVAC Component

OS:Sizing:Zone,
  {1e88a3de-433a-4ef0-9dfa-a8eb26d108ea}, !- Handle
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3af8c0fa-c330-49c6-ba1d-c28c21f21739}, !- Handle
  GuestRoom201 ZN Zone HVAC Equipment List, !- Name
  {59d9e825-9b17-4efd-8b4a-31d3aebed481}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4eb4673b-1001-4386-ab4d-239b9543d709}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02f81f30-6b9e-4bb5-aef2-f1a29dddd805}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99693142-df90-47c7-9064-a00480bedcd8}, !- Handle
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd7743b5-4bd6-44ec-86c5-b498a5b9ce8b}, !- Zone Air Inlet Port List
  {217dae11-7806-4673-9963-97ee5ad6eeeb}, !- Zone Air Exhaust Port List
  {70f37b83-d866-46b2-b292-43f5067a0a5c}, !- Zone Air Node Name
  {18edc36b-27b7-4888-97f8-c26e99b33b8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e43ebe84-2e27-42bc-8530-2857d3f9bd4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92d2124f-37d0-4b9e-9bf5-b9b545f1a836}, !- Handle
  GuestRoom202_205 ZN Zone Air Node,      !- Name
  {70f37b83-d866-46b2-b292-43f5067a0a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70f37b83-d866-46b2-b292-43f5067a0a5c}, !- Handle
  {99693142-df90-47c7-9064-a00480bedcd8}, !- Source Object
  11,                                     !- Outlet Port
  {92d2124f-37d0-4b9e-9bf5-b9b545f1a836}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd7743b5-4bd6-44ec-86c5-b498a5b9ce8b}, !- Handle
  {99693142-df90-47c7-9064-a00480bedcd8}, !- HVAC Component
  {3be37e39-7a86-4b3e-8d13-813b758de8d4}; !- Port 1

OS:PortList,
  {217dae11-7806-4673-9963-97ee5ad6eeeb}, !- Handle
  {99693142-df90-47c7-9064-a00480bedcd8}, !- HVAC Component
  {cc0f4690-d17f-417b-8103-8aa507ca47fd}; !- Port 1

OS:PortList,
  {18edc36b-27b7-4888-97f8-c26e99b33b8d}, !- Handle
  {99693142-df90-47c7-9064-a00480bedcd8}; !- HVAC Component

OS:Sizing:Zone,
  {3e17b1b8-75e4-44a9-b69b-627bf391f874}, !- Handle
  {99693142-df90-47c7-9064-a00480bedcd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48eee007-f2b5-4460-afd3-b6e186cfcc78}, !- Handle
  GuestRoom202_205 ZN Zone HVAC Equipment List, !- Name
  {99693142-df90-47c7-9064-a00480bedcd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd7c7fa1-7f91-4251-b4d7-a6bba69ae0fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e43ebe84-2e27-42bc-8530-2857d3f9bd4c}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- Handle
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71e947f3-4445-4a25-be89-77c6c48f13f4}, !- Zone Air Inlet Port List
  {e0bfcb1a-49bc-40c5-9bf9-3ea02b733f90}, !- Zone Air Exhaust Port List
  {0ba77b0f-bbd4-468e-8e42-846435f340d8}, !- Zone Air Node Name
  {1654f377-aa44-480d-a820-cfc354890066}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce804a4b-e055-4266-b766-8bb0e16e246b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdd3771e-d30d-4055-9c48-68cb9abc1b95}, !- Handle
  GuestRoom206_208 ZN Zone Air Node,      !- Name
  {0ba77b0f-bbd4-468e-8e42-846435f340d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba77b0f-bbd4-468e-8e42-846435f340d8}, !- Handle
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- Source Object
  11,                                     !- Outlet Port
  {fdd3771e-d30d-4055-9c48-68cb9abc1b95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71e947f3-4445-4a25-be89-77c6c48f13f4}, !- Handle
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- HVAC Component
  {0224e77a-a6ce-4edf-98c1-cf06d0d1e2cd}; !- Port 1

OS:PortList,
  {e0bfcb1a-49bc-40c5-9bf9-3ea02b733f90}, !- Handle
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- HVAC Component
  {7a251ff2-7e05-4bd8-80a2-f2a531941e41}; !- Port 1

OS:PortList,
  {1654f377-aa44-480d-a820-cfc354890066}, !- Handle
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}; !- HVAC Component

OS:Sizing:Zone,
  {2b7c9593-feb3-416f-81c4-c00101213b85}, !- Handle
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4b2d0749-4067-4470-8a1c-8d3dc2fcf33a}, !- Handle
  GuestRoom206_208 ZN Zone HVAC Equipment List, !- Name
  {8c3eba8b-47ca-417c-bbb8-3e7916e74a6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f72a6f9-fe5a-479c-a03a-0bb4b91c7cb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce804a4b-e055-4266-b766-8bb0e16e246b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- Handle
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c00411f2-54ea-4a6f-86d7-995bf74be6b1}, !- Zone Air Inlet Port List
  {e66fdf87-d4ae-4be3-bb6f-e26de56d6c2e}, !- Zone Air Exhaust Port List
  {c8a98cee-182d-403a-b358-f7216e736477}, !- Zone Air Node Name
  {4bc6d604-dd93-4e2a-ae65-fcb6ec025591}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {977ebc49-1991-489f-826d-9dd75b75a1f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {016845a0-904e-4be6-8431-0570e0ce4c20}, !- Handle
  GuestRoom209_212 ZN Zone Air Node,      !- Name
  {c8a98cee-182d-403a-b358-f7216e736477}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8a98cee-182d-403a-b358-f7216e736477}, !- Handle
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- Source Object
  11,                                     !- Outlet Port
  {016845a0-904e-4be6-8431-0570e0ce4c20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c00411f2-54ea-4a6f-86d7-995bf74be6b1}, !- Handle
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- HVAC Component
  {3ad2303c-7adc-4c91-b5ea-be8197eef261}; !- Port 1

OS:PortList,
  {e66fdf87-d4ae-4be3-bb6f-e26de56d6c2e}, !- Handle
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- HVAC Component
  {75c84d97-3271-4ebe-b64a-63e50ce3f250}; !- Port 1

OS:PortList,
  {4bc6d604-dd93-4e2a-ae65-fcb6ec025591}, !- Handle
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}; !- HVAC Component

OS:Sizing:Zone,
  {a30555bb-170b-4b7c-968c-c8ed5a900054}, !- Handle
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {773e7240-90b6-4bfd-afbc-a85ccaca7107}, !- Handle
  GuestRoom209_212 ZN Zone HVAC Equipment List, !- Name
  {009ec6a1-ff6a-42df-8061-a5411f6bca4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be0eaec0-5715-4fd7-9cad-b3fba5342f1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {977ebc49-1991-489f-826d-9dd75b75a1f1}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- Handle
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7d26fc6-023f-487b-8c0a-909fc242ff43}, !- Zone Air Inlet Port List
  {297073d9-0044-4bfa-93d3-74454f9e0117}, !- Zone Air Exhaust Port List
  {6ccd3238-569e-461b-aebd-483d09d7bd05}, !- Zone Air Node Name
  {b3b14174-6dd4-490e-8994-ef704d8455fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0ec454f-7387-4531-a48e-125d111814ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69a961f6-ed41-4ab8-95a4-5828b224277b}, !- Handle
  GuestRoom213 ZN Zone Air Node,          !- Name
  {6ccd3238-569e-461b-aebd-483d09d7bd05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ccd3238-569e-461b-aebd-483d09d7bd05}, !- Handle
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- Source Object
  11,                                     !- Outlet Port
  {69a961f6-ed41-4ab8-95a4-5828b224277b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7d26fc6-023f-487b-8c0a-909fc242ff43}, !- Handle
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- HVAC Component
  {c57d4c5b-d2bc-4d34-8d2b-662916d3c952}; !- Port 1

OS:PortList,
  {297073d9-0044-4bfa-93d3-74454f9e0117}, !- Handle
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- HVAC Component
  {b86ed82b-efc7-4700-8efe-4f8603b83199}; !- Port 1

OS:PortList,
  {b3b14174-6dd4-490e-8994-ef704d8455fb}, !- Handle
  {8c571498-0dc0-47bf-b218-a2894b0387fa}; !- HVAC Component

OS:Sizing:Zone,
  {012d0cea-9ecd-4b95-bafe-d41cb0ce4bab}, !- Handle
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76c06bcd-b27b-48f6-b0c3-4ab3dda5dbbe}, !- Handle
  GuestRoom213 ZN Zone HVAC Equipment List, !- Name
  {8c571498-0dc0-47bf-b218-a2894b0387fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e3490c3-67f2-486a-8098-96d915b7f7c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0ec454f-7387-4531-a48e-125d111814ad}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- Handle
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed529f79-eacc-407d-ab5b-91a3ab9a5219}, !- Zone Air Inlet Port List
  {2ab708f8-d9e6-4c1d-933a-778a86f490f9}, !- Zone Air Exhaust Port List
  {41943b6d-55a2-491d-b321-1c84b5ae2048}, !- Zone Air Node Name
  {f007ed6f-bf63-429c-94f0-23a3f6214d20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c4eb89a-276c-4bf4-969d-11501e2904a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2befc5e-e74a-42bc-85ef-2dc4a47d5bf8}, !- Handle
  GuestRoom214 ZN Zone Air Node,          !- Name
  {41943b6d-55a2-491d-b321-1c84b5ae2048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41943b6d-55a2-491d-b321-1c84b5ae2048}, !- Handle
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- Source Object
  11,                                     !- Outlet Port
  {e2befc5e-e74a-42bc-85ef-2dc4a47d5bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed529f79-eacc-407d-ab5b-91a3ab9a5219}, !- Handle
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- HVAC Component
  {2d40dca0-d63f-4304-95b4-1919575a47fc}; !- Port 1

OS:PortList,
  {2ab708f8-d9e6-4c1d-933a-778a86f490f9}, !- Handle
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- HVAC Component
  {5bf85b08-8564-4c8e-a6bd-179d6258e8b5}; !- Port 1

OS:PortList,
  {f007ed6f-bf63-429c-94f0-23a3f6214d20}, !- Handle
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}; !- HVAC Component

OS:Sizing:Zone,
  {7ec9b092-9407-418f-b8b6-e7a8f3835a10}, !- Handle
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e58a21cb-3a3a-47f7-b88d-2319bed9e850}, !- Handle
  GuestRoom214 ZN Zone HVAC Equipment List, !- Name
  {ed37e7d8-aada-415b-aeef-7c071f46e5a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ed34f39-a8c5-4920-9e53-5e5525dc9408}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c4eb89a-276c-4bf4-969d-11501e2904a7}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- Handle
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d7e70b1-f2ff-46bb-a195-c390465f2d1d}, !- Zone Air Inlet Port List
  {d26e79ef-064c-4af2-b7df-3251d5821ab6}, !- Zone Air Exhaust Port List
  {a7343afd-6508-4e6f-ad7a-24134f3ede22}, !- Zone Air Node Name
  {81ab2e89-162f-424e-83c2-855b08f15467}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94062393-11ab-449d-928b-a46d8e755970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15f873c4-b28f-427b-904c-9a473fd4d504}, !- Handle
  GuestRoom215_218 ZN Zone Air Node,      !- Name
  {a7343afd-6508-4e6f-ad7a-24134f3ede22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7343afd-6508-4e6f-ad7a-24134f3ede22}, !- Handle
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- Source Object
  11,                                     !- Outlet Port
  {15f873c4-b28f-427b-904c-9a473fd4d504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d7e70b1-f2ff-46bb-a195-c390465f2d1d}, !- Handle
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- HVAC Component
  {5de20761-e64e-4be3-b977-76cc88bae00d}; !- Port 1

OS:PortList,
  {d26e79ef-064c-4af2-b7df-3251d5821ab6}, !- Handle
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- HVAC Component
  {c56deb21-4ba4-4b45-b22d-202031ca6997}; !- Port 1

OS:PortList,
  {81ab2e89-162f-424e-83c2-855b08f15467}, !- Handle
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}; !- HVAC Component

OS:Sizing:Zone,
  {c1465c89-7ccd-4c68-848c-aebe1d5e7877}, !- Handle
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55be4ab1-ed84-4364-ad26-ab7bd4a4f3ea}, !- Handle
  GuestRoom215_218 ZN Zone HVAC Equipment List, !- Name
  {06fee5d6-c921-4d2f-8fef-6f26d202402a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {169e1c98-fa26-4675-a762-0885810a0650}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {94062393-11ab-449d-928b-a46d8e755970}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- Handle
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18047128-96aa-434a-8621-ea9b07715ee6}, !- Zone Air Inlet Port List
  {b7bbd3ec-4985-405c-81f3-610fbd702831}, !- Zone Air Exhaust Port List
  {3602c879-53be-4e21-89dd-c9000ca240c0}, !- Zone Air Node Name
  {37cd2e2b-4439-41da-b5e3-4552dcbfc4ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3dcb52d-754a-4615-a4a1-9b0439266729}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27d48a95-69f8-4439-a435-c0fdf343c4ef}, !- Handle
  GuestRoom219 ZN Zone Air Node,          !- Name
  {3602c879-53be-4e21-89dd-c9000ca240c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3602c879-53be-4e21-89dd-c9000ca240c0}, !- Handle
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- Source Object
  11,                                     !- Outlet Port
  {27d48a95-69f8-4439-a435-c0fdf343c4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18047128-96aa-434a-8621-ea9b07715ee6}, !- Handle
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- HVAC Component
  {40f03dc0-e6c7-4d61-9dbb-18e5a5ab8a70}; !- Port 1

OS:PortList,
  {b7bbd3ec-4985-405c-81f3-610fbd702831}, !- Handle
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- HVAC Component
  {4ee55b4d-fd96-4262-89e1-501ed4555f2c}; !- Port 1

OS:PortList,
  {37cd2e2b-4439-41da-b5e3-4552dcbfc4ec}, !- Handle
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}; !- HVAC Component

OS:Sizing:Zone,
  {44fedb7a-0f55-4d71-8bbe-5d444387534e}, !- Handle
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46d6e7af-e363-4bfa-998a-f4c085ff1640}, !- Handle
  GuestRoom219 ZN Zone HVAC Equipment List, !- Name
  {21932ac7-6757-4ac5-a97a-c7c08f0a39d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {456f463f-c1f1-401e-b735-4ff7392df84a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f3dcb52d-754a-4615-a4a1-9b0439266729}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- Handle
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fe6db5c-80b6-4299-9416-8f8c29549082}, !- Zone Air Inlet Port List
  {af017f89-49a6-496c-823d-537d35fc854c}, !- Zone Air Exhaust Port List
  {0216eb8d-b27a-46dc-bb76-c93bdcc67960}, !- Zone Air Node Name
  {2a1fa0d5-e5e4-4332-929f-788ad04e70a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0bc70ea-4ea7-4803-b9fc-68921e22ea85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef7844e7-37e5-4481-b10d-560e244cb623}, !- Handle
  GuestRoom220_223 ZN Zone Air Node,      !- Name
  {0216eb8d-b27a-46dc-bb76-c93bdcc67960}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0216eb8d-b27a-46dc-bb76-c93bdcc67960}, !- Handle
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- Source Object
  11,                                     !- Outlet Port
  {ef7844e7-37e5-4481-b10d-560e244cb623}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fe6db5c-80b6-4299-9416-8f8c29549082}, !- Handle
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- HVAC Component
  {3bef6f90-b36c-478d-b3e9-5a61b2fc3a1d}; !- Port 1

OS:PortList,
  {af017f89-49a6-496c-823d-537d35fc854c}, !- Handle
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- HVAC Component
  {4b80a3ba-6c74-4606-8360-0e49d42a78b1}; !- Port 1

OS:PortList,
  {2a1fa0d5-e5e4-4332-929f-788ad04e70a4}, !- Handle
  {6c293df4-df9b-4b85-b55f-898f62178eb2}; !- HVAC Component

OS:Sizing:Zone,
  {ee279477-81db-4c41-bb00-e8adac89ef5d}, !- Handle
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bdd9c394-6972-4003-90bc-d77b31e756b3}, !- Handle
  GuestRoom220_223 ZN Zone HVAC Equipment List, !- Name
  {6c293df4-df9b-4b85-b55f-898f62178eb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec1181e1-3485-42d1-ac1e-33f6274a8604}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0bc70ea-4ea7-4803-b9fc-68921e22ea85}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 10, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- Handle
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52d5fb08-8218-4f28-a9d4-3f72081fbece}, !- Zone Air Inlet Port List
  {36f5ebde-114b-44dd-8409-c92113efe74e}, !- Zone Air Exhaust Port List
  {014fd4f5-6e78-4dbd-9186-fa99b85badca}, !- Zone Air Node Name
  {2e7b56ec-953d-41da-878a-a0279ccc20d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2acddbc-87e6-4291-af50-84c1efbf1933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c89d831-04a5-44dc-8dae-c0fae0f92828}, !- Handle
  GuestRoom224 ZN Zone Air Node,          !- Name
  {014fd4f5-6e78-4dbd-9186-fa99b85badca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {014fd4f5-6e78-4dbd-9186-fa99b85badca}, !- Handle
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- Source Object
  11,                                     !- Outlet Port
  {5c89d831-04a5-44dc-8dae-c0fae0f92828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52d5fb08-8218-4f28-a9d4-3f72081fbece}, !- Handle
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- HVAC Component
  {989df14a-a266-4a74-9ed5-9de302df96dc}; !- Port 1

OS:PortList,
  {36f5ebde-114b-44dd-8409-c92113efe74e}, !- Handle
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- HVAC Component
  {607fb543-baac-4960-999b-960e90bd1baa}; !- Port 1

OS:PortList,
  {2e7b56ec-953d-41da-878a-a0279ccc20d3}, !- Handle
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}; !- HVAC Component

OS:Sizing:Zone,
  {3e0dcb8e-8507-4475-a9a5-b42fb6341803}, !- Handle
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f920ea9-f25b-49fd-97d3-f6ceefae3b4d}, !- Handle
  GuestRoom224 ZN Zone HVAC Equipment List, !- Name
  {1865ffb0-3e7c-44d7-aed6-e0e44a48093b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cd7b02b-23fd-4744-97f9-698853852f72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2acddbc-87e6-4291-af50-84c1efbf1933}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 11, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- Handle
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8491a123-95e3-4855-b3ea-08fbedcda7b3}, !- Zone Air Inlet Port List
  {b7440a0d-f3be-4a25-91d7-aad6aa1a70a1}, !- Zone Air Exhaust Port List
  {e8e2b1d8-41da-4a44-8db0-4f900d386fa7}, !- Zone Air Node Name
  {272fb372-7b8d-44f7-a793-1e8be3dc3c84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d1059f1-b008-4716-9959-6e13a4eaa75b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c595593-f065-413f-8591-c7d3ee840ca1}, !- Handle
  GuestRoom301 ZN Zone Air Node,          !- Name
  {e8e2b1d8-41da-4a44-8db0-4f900d386fa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e2b1d8-41da-4a44-8db0-4f900d386fa7}, !- Handle
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- Source Object
  11,                                     !- Outlet Port
  {8c595593-f065-413f-8591-c7d3ee840ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8491a123-95e3-4855-b3ea-08fbedcda7b3}, !- Handle
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- HVAC Component
  {4e476dec-1558-41f2-b851-366a17522511}; !- Port 1

OS:PortList,
  {b7440a0d-f3be-4a25-91d7-aad6aa1a70a1}, !- Handle
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- HVAC Component
  {30ab1e48-6b5c-4ea5-a720-b87fa80cf59a}; !- Port 1

OS:PortList,
  {272fb372-7b8d-44f7-a793-1e8be3dc3c84}, !- Handle
  {098cea53-553b-43a2-933b-93bbbba71a55}; !- HVAC Component

OS:Sizing:Zone,
  {24a1889e-bd32-4ccc-8a32-eb1511c8fe16}, !- Handle
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fd8f3b9-e212-4fda-bfae-0d2afccfbedd}, !- Handle
  GuestRoom301 ZN Zone HVAC Equipment List, !- Name
  {098cea53-553b-43a2-933b-93bbbba71a55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99075679-499a-4750-82d1-d1408384a2ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d1059f1-b008-4716-9959-6e13a4eaa75b}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 5, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- Handle
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b54f2941-fcfd-487c-9cc1-68cf9cbe1200}, !- Zone Air Inlet Port List
  {001b32b2-7bf4-46a5-b5dd-b506f461937e}, !- Zone Air Exhaust Port List
  {8e2c9076-2202-4382-8891-a81b78fd693e}, !- Zone Air Node Name
  {06c5e42f-be45-4bb9-af2a-dcc49efe4967}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e09defa4-5b8f-4767-ac5f-f2a7f135e842}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95f0358d-44d6-44e2-affe-a472f3fd5ccd}, !- Handle
  GuestRoom302_305 ZN Zone Air Node,      !- Name
  {8e2c9076-2202-4382-8891-a81b78fd693e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e2c9076-2202-4382-8891-a81b78fd693e}, !- Handle
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- Source Object
  11,                                     !- Outlet Port
  {95f0358d-44d6-44e2-affe-a472f3fd5ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b54f2941-fcfd-487c-9cc1-68cf9cbe1200}, !- Handle
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- HVAC Component
  {b57bc5f8-83db-4700-a3eb-333afc0e9b62}; !- Port 1

OS:PortList,
  {001b32b2-7bf4-46a5-b5dd-b506f461937e}, !- Handle
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- HVAC Component
  {ac69e1e3-e310-450d-8dc3-9a464525d7ba}; !- Port 1

OS:PortList,
  {06c5e42f-be45-4bb9-af2a-dcc49efe4967}, !- Handle
  {4289a6a6-316d-47da-8bef-c468431b941e}; !- HVAC Component

OS:Sizing:Zone,
  {2bec50bb-09db-4fd2-bd5e-77d65fdf4436}, !- Handle
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
