  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b27f5cc-e64c-4d36-be5b-d9731d09491c}, !- Handle
  GuestRoom302_305 ZN Zone HVAC Equipment List, !- Name
  {4289a6a6-316d-47da-8bef-c468431b941e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {111b04cb-bb99-4f94-ba0c-a1c02bfff65a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e09defa4-5b8f-4767-ac5f-f2a7f135e842}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- Handle
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68fbc610-1043-439d-9138-c24dc27f4bac}, !- Zone Air Inlet Port List
  {beec0c24-a09a-4dee-b8e6-c459f3322b07}, !- Zone Air Exhaust Port List
  {717fcee8-dd15-4a54-a4c4-52287e869fad}, !- Zone Air Node Name
  {82c41b3b-18eb-4b85-8194-2841ae5176a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bc0404c-9368-46cc-a431-5c9b4a3d9fc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bd846f9-af15-4b43-9222-edf2e55c657e}, !- Handle
  GuestRoom306_308 ZN Zone Air Node,      !- Name
  {717fcee8-dd15-4a54-a4c4-52287e869fad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {717fcee8-dd15-4a54-a4c4-52287e869fad}, !- Handle
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- Source Object
  11,                                     !- Outlet Port
  {4bd846f9-af15-4b43-9222-edf2e55c657e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68fbc610-1043-439d-9138-c24dc27f4bac}, !- Handle
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- HVAC Component
  {a6b1553b-c2b7-47c9-83f6-1586f46dafa6}; !- Port 1

OS:PortList,
  {beec0c24-a09a-4dee-b8e6-c459f3322b07}, !- Handle
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- HVAC Component
  {a5484a0e-78b2-4267-9c48-1e88da9995ae}; !- Port 1

OS:PortList,
  {82c41b3b-18eb-4b85-8194-2841ae5176a3}, !- Handle
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}; !- HVAC Component

OS:Sizing:Zone,
  {0a416faa-4fd9-43a3-a83e-9ab4512fc6e7}, !- Handle
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e2d94b2-f9a2-4c95-8cdf-f0ea3dc3f5fe}, !- Handle
  GuestRoom306_308 ZN Zone HVAC Equipment List, !- Name
  {44c6ff03-2ef5-4df5-a935-6f091a98a4ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa03186c-d54e-42ab-a4af-e475fe911f8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3bc0404c-9368-46cc-a431-5c9b4a3d9fc9}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 7, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- Handle
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eeb3fd5-f47a-4a94-9c55-aa7b706bfce5}, !- Zone Air Inlet Port List
  {2535b22c-3ead-4e30-9f50-cdd560fd0781}, !- Zone Air Exhaust Port List
  {f115630f-754b-49e1-a246-18cc6ea1ba4e}, !- Zone Air Node Name
  {24a00396-896e-45e2-944b-aa9d6fe7b484}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a14eae3c-2109-4eec-8b23-e82b86735f4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab0cd498-ac8c-42e0-bc66-636a647148a5}, !- Handle
  GuestRoom309_312 ZN Zone Air Node,      !- Name
  {f115630f-754b-49e1-a246-18cc6ea1ba4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f115630f-754b-49e1-a246-18cc6ea1ba4e}, !- Handle
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- Source Object
  11,                                     !- Outlet Port
  {ab0cd498-ac8c-42e0-bc66-636a647148a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eeb3fd5-f47a-4a94-9c55-aa7b706bfce5}, !- Handle
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- HVAC Component
  {488b26cc-e89d-4e95-8ef7-a30591e1a864}; !- Port 1

OS:PortList,
  {2535b22c-3ead-4e30-9f50-cdd560fd0781}, !- Handle
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- HVAC Component
  {1fd1f2eb-3502-47b3-b24a-2c9ce6f6ba81}; !- Port 1

OS:PortList,
  {24a00396-896e-45e2-944b-aa9d6fe7b484}, !- Handle
  {056438e4-01cb-43e8-9157-def09c9e98e4}; !- HVAC Component

OS:Sizing:Zone,
  {029e4f84-5a6b-4704-ab60-fbe6b45b719f}, !- Handle
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {72135700-cc4c-48e3-8631-27473d607270}, !- Handle
  GuestRoom309_312 ZN Zone HVAC Equipment List, !- Name
  {056438e4-01cb-43e8-9157-def09c9e98e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d657ebcb-3f87-43f1-b256-81a01f302e76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a14eae3c-2109-4eec-8b23-e82b86735f4e}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 12, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- Handle
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e56d748-4ccc-4cab-9295-e80d3f0cd1d6}, !- Zone Air Inlet Port List
  {9cdae01c-9f83-4f15-aa7d-6d15dcf1de11}, !- Zone Air Exhaust Port List
  {d9947194-c390-463a-b226-c559237e19b9}, !- Zone Air Node Name
  {2b09b8c9-98c6-47a7-84cb-1a9a202bab64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1647f638-1012-411f-bcb6-50244476d947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcabf6b6-c211-4dd9-80f3-ab26d1779e88}, !- Handle
  GuestRoom313 ZN Zone Air Node,          !- Name
  {d9947194-c390-463a-b226-c559237e19b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9947194-c390-463a-b226-c559237e19b9}, !- Handle
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- Source Object
  11,                                     !- Outlet Port
  {bcabf6b6-c211-4dd9-80f3-ab26d1779e88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e56d748-4ccc-4cab-9295-e80d3f0cd1d6}, !- Handle
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- HVAC Component
  {b570e2f9-b9a9-46ad-9a4b-1af0a2edc4bd}; !- Port 1

OS:PortList,
  {9cdae01c-9f83-4f15-aa7d-6d15dcf1de11}, !- Handle
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- HVAC Component
  {663b74ed-e522-400c-bc89-2a774cc0c9af}; !- Port 1

OS:PortList,
  {2b09b8c9-98c6-47a7-84cb-1a9a202bab64}, !- Handle
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}; !- HVAC Component

OS:Sizing:Zone,
  {1ff4fa20-68ad-49ee-b1f5-713fbfb983cf}, !- Handle
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4308a10-08a5-410f-824f-1499a4903b09}, !- Handle
  GuestRoom313 ZN Zone HVAC Equipment List, !- Name
  {b1a93813-e770-438d-9e3d-8c49b39dbd5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ee55532-2723-417d-b336-5b1ab5d1e50a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1647f638-1012-411f-bcb6-50244476d947}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- Handle
  GuestRoom314 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8196d613-d202-46b2-9546-d9be61a29c92}, !- Zone Air Inlet Port List
  {807d7193-1802-408e-bf51-d4381af42409}, !- Zone Air Exhaust Port List
  {6a92adb4-5df8-4b75-878e-0c15a06754f8}, !- Zone Air Node Name
  {ebd499cc-d34a-4d1b-8a2e-6640d084c926}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02ad3e79-ef90-48a5-9b55-cf02c1060259}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968f5088-c735-4316-a8f7-92f5d32650fa}, !- Handle
  GuestRoom314 ZN Zone Air Node,          !- Name
  {6a92adb4-5df8-4b75-878e-0c15a06754f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a92adb4-5df8-4b75-878e-0c15a06754f8}, !- Handle
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- Source Object
  11,                                     !- Outlet Port
  {968f5088-c735-4316-a8f7-92f5d32650fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8196d613-d202-46b2-9546-d9be61a29c92}, !- Handle
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- HVAC Component
  {828789cf-09bc-4596-b7e2-a30f8b2ef532}; !- Port 1

OS:PortList,
  {807d7193-1802-408e-bf51-d4381af42409}, !- Handle
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- HVAC Component
  {1c347532-8fb1-48c4-bc2c-1e592df2c16b}; !- Port 1

OS:PortList,
  {ebd499cc-d34a-4d1b-8a2e-6640d084c926}, !- Handle
  {97ddb3ae-59e3-4444-8638-5987a8762372}; !- HVAC Component

OS:Sizing:Zone,
  {85cbae5c-5d1e-42ec-8f77-e45e69fb8d96}, !- Handle
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c541f618-c13a-4e18-9d2c-5343de5cf9da}, !- Handle
  GuestRoom314 ZN Zone HVAC Equipment List, !- Name
  {97ddb3ae-59e3-4444-8638-5987a8762372}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb680555-ef4c-4a3d-9bbd-4d67a34ba4e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02ad3e79-ef90-48a5-9b55-cf02c1060259}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- Handle
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f865a31-4961-4058-ad55-c8b8f7847410}, !- Zone Air Inlet Port List
  {4d0c614d-6e7e-44ae-8a42-2a3bc09435df}, !- Zone Air Exhaust Port List
  {a1dc12b0-5c80-4d51-bcec-200b3d9498f4}, !- Zone Air Node Name
  {a1e70aa8-a1da-4076-9175-6993a227ab9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fca1c2bc-06bd-4387-84fe-eb16d111782f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e3a0bcc-2ca7-46c2-9412-ce1e3628560d}, !- Handle
  GuestRoom315_318 ZN Zone Air Node,      !- Name
  {a1dc12b0-5c80-4d51-bcec-200b3d9498f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1dc12b0-5c80-4d51-bcec-200b3d9498f4}, !- Handle
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- Source Object
  11,                                     !- Outlet Port
  {0e3a0bcc-2ca7-46c2-9412-ce1e3628560d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f865a31-4961-4058-ad55-c8b8f7847410}, !- Handle
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- HVAC Component
  {0d120729-072d-46e9-b822-64ea1427e553}; !- Port 1

OS:PortList,
  {4d0c614d-6e7e-44ae-8a42-2a3bc09435df}, !- Handle
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- HVAC Component
  {86607e49-7445-4bbf-8670-7a3d9ee491c4}; !- Port 1

OS:PortList,
  {a1e70aa8-a1da-4076-9175-6993a227ab9f}, !- Handle
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}; !- HVAC Component

OS:Sizing:Zone,
  {b1d66e3f-2754-478f-b13f-fdbe5e38ffd3}, !- Handle
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a90ffd03-96ec-486a-8290-8087ed014829}, !- Handle
  GuestRoom315_318 ZN Zone HVAC Equipment List, !- Name
  {924d3686-89c2-48a4-a8d9-0c2b59d50a59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cd935ba-aff3-4d97-85b9-f58117eb57b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fca1c2bc-06bd-4387-84fe-eb16d111782f}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- Handle
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55217b43-f14b-421c-b4f7-c1e462630934}, !- Zone Air Inlet Port List
  {3a669b6f-e50a-4234-8614-1a4fa6b55b1b}, !- Zone Air Exhaust Port List
  {64f2b5f1-e4b5-4be7-986a-acd07d3a6ed8}, !- Zone Air Node Name
  {b850f00a-f0ab-4780-bb1e-3de4c7704ba6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45eb2f8f-eeb7-428a-89b2-891edf270140}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c459c46f-a212-4e77-99d7-ca6926cd1d6e}, !- Handle
  GuestRoom319 ZN Zone Air Node,          !- Name
  {64f2b5f1-e4b5-4be7-986a-acd07d3a6ed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64f2b5f1-e4b5-4be7-986a-acd07d3a6ed8}, !- Handle
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- Source Object
  11,                                     !- Outlet Port
  {c459c46f-a212-4e77-99d7-ca6926cd1d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55217b43-f14b-421c-b4f7-c1e462630934}, !- Handle
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- HVAC Component
  {7e1b5013-325e-462e-b2f9-847b97701748}; !- Port 1

OS:PortList,
  {3a669b6f-e50a-4234-8614-1a4fa6b55b1b}, !- Handle
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- HVAC Component
  {d433b8ce-4d63-4b97-86b9-06292a1b9ff8}; !- Port 1

OS:PortList,
  {b850f00a-f0ab-4780-bb1e-3de4c7704ba6}, !- Handle
  {969abd13-9e9d-4b80-95ae-321ff2342d77}; !- HVAC Component

OS:Sizing:Zone,
  {4fd95737-902b-43c3-aed8-60900a525a7f}, !- Handle
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {682ddfa7-306e-4efd-9d50-a9fd1e0d58b3}, !- Handle
  GuestRoom319 ZN Zone HVAC Equipment List, !- Name
  {969abd13-9e9d-4b80-95ae-321ff2342d77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84a2ec28-c701-475e-9d44-0764139097fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {45eb2f8f-eeb7-428a-89b2-891edf270140}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- Handle
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {745ad7fc-3ae8-4299-a8a9-02460dda4207}, !- Zone Air Inlet Port List
  {24198927-e316-470b-b2e6-307bfb45d054}, !- Zone Air Exhaust Port List
  {55c8d5c2-7630-4165-91a0-fe790cecdc8c}, !- Zone Air Node Name
  {b8d1256c-00c2-41f4-939c-b4558892c22f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0b1f1d7-f2ba-401b-b075-124bc93d0021}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc63d8e1-033b-45d7-a934-b63baf138919}, !- Handle
  GuestRoom320_323 ZN Zone Air Node,      !- Name
  {55c8d5c2-7630-4165-91a0-fe790cecdc8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55c8d5c2-7630-4165-91a0-fe790cecdc8c}, !- Handle
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- Source Object
  11,                                     !- Outlet Port
  {dc63d8e1-033b-45d7-a934-b63baf138919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {745ad7fc-3ae8-4299-a8a9-02460dda4207}, !- Handle
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- HVAC Component
  {01ff1c19-c380-4355-af04-9dda915b675a}; !- Port 1

OS:PortList,
  {24198927-e316-470b-b2e6-307bfb45d054}, !- Handle
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- HVAC Component
  {59f4abbc-39ef-4e69-bd12-dafef74be5ce}; !- Port 1

OS:PortList,
  {b8d1256c-00c2-41f4-939c-b4558892c22f}, !- Handle
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}; !- HVAC Component

OS:Sizing:Zone,
  {265a697f-ad00-45b2-afee-f69c9890bc79}, !- Handle
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5ef091a-941e-465c-af5b-882b2ba3db5d}, !- Handle
  GuestRoom320_323 ZN Zone HVAC Equipment List, !- Name
  {e8de7d82-e123-4e94-b09c-d8f9d189acc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9699845e-5e6a-4428-a92d-753956f3c364}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0b1f1d7-f2ba-401b-b075-124bc93d0021}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- Handle
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c75f74ed-5426-4db4-ad5a-4fc6eb0bf301}, !- Zone Air Inlet Port List
  {37a12ac0-570f-44f7-b27d-079f42fd43b6}, !- Zone Air Exhaust Port List
  {68deb7ca-0fb5-4041-8b09-8d97ca8db124}, !- Zone Air Node Name
  {35e9b9de-505f-43f4-91c6-0d979fde62c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ebd5f5d-dfdd-438a-a3ec-e18b4e9fc584}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b389d414-adb6-46ee-a7e4-bb4a48114083}, !- Handle
  GuestRoom324 ZN Zone Air Node,          !- Name
  {68deb7ca-0fb5-4041-8b09-8d97ca8db124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68deb7ca-0fb5-4041-8b09-8d97ca8db124}, !- Handle
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- Source Object
  11,                                     !- Outlet Port
  {b389d414-adb6-46ee-a7e4-bb4a48114083}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c75f74ed-5426-4db4-ad5a-4fc6eb0bf301}, !- Handle
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- HVAC Component
  {80587dc5-51ad-4bff-a44a-b1d0ed4024bf}; !- Port 1

OS:PortList,
  {37a12ac0-570f-44f7-b27d-079f42fd43b6}, !- Handle
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- HVAC Component
  {c2baaeee-a13f-4776-852a-e8d9f1c5d2ff}; !- Port 1

OS:PortList,
  {35e9b9de-505f-43f4-91c6-0d979fde62c4}, !- Handle
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}; !- HVAC Component

OS:Sizing:Zone,
  {f617132e-1fca-402e-a2d6-eee86f92f8fc}, !- Handle
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a7093c6-1c94-44a4-b186-bfd1633ec66b}, !- Handle
  GuestRoom324 ZN Zone HVAC Equipment List, !- Name
  {05f5cab0-9162-4d3d-b65d-77c7e1f50689}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2fc7d32-1d54-4e83-be01-d982611f8ec2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3ebd5f5d-dfdd-438a-a3ec-e18b4e9fc584}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- Handle
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {868cbb0b-5b58-4242-9652-d746e0ae6a7e}, !- Zone Air Inlet Port List
  {3dd4e653-4bc1-4fe6-a462-78597ec1b847}, !- Zone Air Exhaust Port List
  {42f7e396-e84e-4d9f-be60-caebcbca8ff8}, !- Zone Air Node Name
  {61650382-6e02-4d26-8d36-e23f5c6d3139}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1694b45-f60c-4129-af84-ab34eb4594b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85aee1fb-3f0f-4beb-8dab-50aa4b8afb6c}, !- Handle
  GuestRoom401 ZN Zone Air Node,          !- Name
  {42f7e396-e84e-4d9f-be60-caebcbca8ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42f7e396-e84e-4d9f-be60-caebcbca8ff8}, !- Handle
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- Source Object
  11,                                     !- Outlet Port
  {85aee1fb-3f0f-4beb-8dab-50aa4b8afb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {868cbb0b-5b58-4242-9652-d746e0ae6a7e}, !- Handle
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- HVAC Component
  {386afecb-18a7-479d-b3af-251184a47863}; !- Port 1

OS:PortList,
  {3dd4e653-4bc1-4fe6-a462-78597ec1b847}, !- Handle
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- HVAC Component
  {d9337ab8-b4d4-4e8e-b4b7-215213a5b2c1}; !- Port 1

OS:PortList,
  {61650382-6e02-4d26-8d36-e23f5c6d3139}, !- Handle
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}; !- HVAC Component

OS:Sizing:Zone,
  {d56ea458-7651-4862-992f-6d281437cbf9}, !- Handle
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77bbcbd2-6dfc-461a-ba79-06fd1b88e433}, !- Handle
  GuestRoom401 ZN Zone HVAC Equipment List, !- Name
  {7411db2f-a2ab-4146-9954-f86ea94f0c2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da39e0e7-e5ad-4a4a-be68-f18959d2f9ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1694b45-f60c-4129-af84-ab34eb4594b2}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- Handle
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd9468ef-a023-4727-945f-d111189b2403}, !- Zone Air Inlet Port List
  {1a47f8e8-5bc1-4562-93c2-3b4b8625aabc}, !- Zone Air Exhaust Port List
  {40b33e44-eda2-42af-b816-05c99a6d5db5}, !- Zone Air Node Name
  {5434d3f5-c73d-43fc-922e-71f8df886814}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5661915-8f84-40e9-bae5-0a08c71f9060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc5534ff-0134-4460-bb2d-ab58ec2796ae}, !- Handle
  GuestRoom402_405 ZN Zone Air Node,      !- Name
  {40b33e44-eda2-42af-b816-05c99a6d5db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40b33e44-eda2-42af-b816-05c99a6d5db5}, !- Handle
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- Source Object
  11,                                     !- Outlet Port
  {fc5534ff-0134-4460-bb2d-ab58ec2796ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd9468ef-a023-4727-945f-d111189b2403}, !- Handle
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- HVAC Component
  {6cf6368c-7ce0-4099-9d58-948c4199a5cd}; !- Port 1

OS:PortList,
  {1a47f8e8-5bc1-4562-93c2-3b4b8625aabc}, !- Handle
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- HVAC Component
  {496127ed-7a38-4ad1-9081-a9116716bdc2}; !- Port 1

OS:PortList,
  {5434d3f5-c73d-43fc-922e-71f8df886814}, !- Handle
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}; !- HVAC Component

OS:Sizing:Zone,
  {d8e3b6eb-920a-48de-81fc-431ec83598e7}, !- Handle
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {979f3bad-8b2e-4bb6-b2b4-d248c1260717}, !- Handle
  GuestRoom402_405 ZN Zone HVAC Equipment List, !- Name
  {90f619f9-ac5d-4c8d-89cd-53c982378a2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02fe32b5-4f0a-427d-89e9-284164c92dc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f5661915-8f84-40e9-bae5-0a08c71f9060}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- Handle
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e293922c-7928-4d5e-9c4e-f1e4104b5b00}, !- Zone Air Inlet Port List
  {a9323a38-7e76-4559-a164-c0f2db1fcf0d}, !- Zone Air Exhaust Port List
  {4b5b8d86-5fe6-48ff-85f5-1e614f166346}, !- Zone Air Node Name
  {73be1ba5-b4ac-4e2b-a7cf-7fb758dac7d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9fcdf40-3fb8-47a3-8db2-08e3c98cfbe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5752c4c0-0fdc-49c1-b433-d2c57263b6bb}, !- Handle
  GuestRoom406_408 ZN Zone Air Node,      !- Name
  {4b5b8d86-5fe6-48ff-85f5-1e614f166346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b5b8d86-5fe6-48ff-85f5-1e614f166346}, !- Handle
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- Source Object
  11,                                     !- Outlet Port
  {5752c4c0-0fdc-49c1-b433-d2c57263b6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e293922c-7928-4d5e-9c4e-f1e4104b5b00}, !- Handle
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- HVAC Component
  {967dfad7-29d4-4e3c-a1e7-e3bd19436120}; !- Port 1

OS:PortList,
  {a9323a38-7e76-4559-a164-c0f2db1fcf0d}, !- Handle
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- HVAC Component
  {b83dcbb3-9b8e-4edb-9065-0720ca450039}; !- Port 1

OS:PortList,
  {73be1ba5-b4ac-4e2b-a7cf-7fb758dac7d2}, !- Handle
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}; !- HVAC Component

OS:Sizing:Zone,
  {cdf1b8b2-3a31-480e-83f6-327faa53254c}, !- Handle
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc6423d7-ec79-41af-bbbb-0958372b6341}, !- Handle
  GuestRoom406_408 ZN Zone HVAC Equipment List, !- Name
  {5bb06b92-dee4-4e47-b4d6-85bcc576f47f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {874f28a6-ddf2-4a24-9e4d-ece5315c8169}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9fcdf40-3fb8-47a3-8db2-08e3c98cfbe2}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- Handle
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edea7cff-08bb-461c-84d3-3c23400b46e2}, !- Zone Air Inlet Port List
  {0a031b57-04ef-4dc3-8094-45f806626b53}, !- Zone Air Exhaust Port List
  {4ac6d1a4-1a06-4c16-8ca7-00fa987cbb0a}, !- Zone Air Node Name
  {8a166932-077b-49dd-8cbb-2505795dff70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b263c89-cbad-4ad6-bd51-f7608d4a98d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {502598b2-8ec9-457a-893b-463c270cd459}, !- Handle
  GuestRoom409_412 ZN Zone Air Node,      !- Name
  {4ac6d1a4-1a06-4c16-8ca7-00fa987cbb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ac6d1a4-1a06-4c16-8ca7-00fa987cbb0a}, !- Handle
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- Source Object
  11,                                     !- Outlet Port
  {502598b2-8ec9-457a-893b-463c270cd459}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edea7cff-08bb-461c-84d3-3c23400b46e2}, !- Handle
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- HVAC Component
  {bf814f48-9c02-4def-a82d-c269daae26ba}; !- Port 1

OS:PortList,
  {0a031b57-04ef-4dc3-8094-45f806626b53}, !- Handle
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- HVAC Component
  {05badb95-cbf7-472d-b43b-f18edd7a4de8}; !- Port 1

OS:PortList,
  {8a166932-077b-49dd-8cbb-2505795dff70}, !- Handle
  {99c92865-d068-4d43-9e47-01cfa1c78381}; !- HVAC Component

OS:Sizing:Zone,
  {5d68dfbe-31a9-4f63-aaac-5d7954212c3f}, !- Handle
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {394b4b3d-696e-4357-bb3e-0e752966f900}, !- Handle
  GuestRoom409_412 ZN Zone HVAC Equipment List, !- Name
  {99c92865-d068-4d43-9e47-01cfa1c78381}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e495d617-8931-47b9-80d8-b7d752b872ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b263c89-cbad-4ad6-bd51-f7608d4a98d9}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- Handle
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {650cf07b-c0d3-4871-a4f1-b9e986943623}, !- Zone Air Inlet Port List
  {ccf93d03-7efe-4886-be40-d4601287c45f}, !- Zone Air Exhaust Port List
  {f51486d4-2fb2-464a-b8f2-1c4e9604cc4c}, !- Zone Air Node Name
  {ec914e65-a1b7-442e-96ec-795302dd2b4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4816e01-9dc2-40d0-a636-c4049f6da91a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {140da99c-a365-450c-bed8-23debbd0611c}, !- Handle
  GuestRoom413 ZN Zone Air Node,          !- Name
  {f51486d4-2fb2-464a-b8f2-1c4e9604cc4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f51486d4-2fb2-464a-b8f2-1c4e9604cc4c}, !- Handle
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- Source Object
  11,                                     !- Outlet Port
  {140da99c-a365-450c-bed8-23debbd0611c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {650cf07b-c0d3-4871-a4f1-b9e986943623}, !- Handle
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- HVAC Component
  {aeab7bc8-e288-4712-8740-3aa436834d69}; !- Port 1

OS:PortList,
  {ccf93d03-7efe-4886-be40-d4601287c45f}, !- Handle
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- HVAC Component
  {e1ee6cc0-67b7-4671-be36-05a9cc407f2a}; !- Port 1

OS:PortList,
  {ec914e65-a1b7-442e-96ec-795302dd2b4e}, !- Handle
  {1f515da5-4a4b-4541-a54a-3d470e618a01}; !- HVAC Component

OS:Sizing:Zone,
  {7f9439ae-09ed-488b-ba5b-44ab61bb3b96}, !- Handle
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da741a32-f044-48a5-9c86-48689c056ab6}, !- Handle
  GuestRoom413 ZN Zone HVAC Equipment List, !- Name
  {1f515da5-4a4b-4541-a54a-3d470e618a01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c309fcdf-80a9-43a3-84b3-3f70856e34f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a4816e01-9dc2-40d0-a636-c4049f6da91a}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- Handle
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae91a034-ac3d-40ee-97de-c3ee2556be1a}, !- Zone Air Inlet Port List
  {4f5a794b-15ac-4465-9306-c805f3f9d799}, !- Zone Air Exhaust Port List
  {b9f6b4b8-75bc-474a-bc17-52cdec3fd934}, !- Zone Air Node Name
  {24986cc1-b065-4f83-8232-928193bd8f4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cd9b6d0-d3ed-4996-b34f-d0e88351a821}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5c0d2e0-c3d2-41d3-b961-b8cd93cce3b8}, !- Handle
  GuestRoom414 ZN Zone Air Node,          !- Name
  {b9f6b4b8-75bc-474a-bc17-52cdec3fd934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9f6b4b8-75bc-474a-bc17-52cdec3fd934}, !- Handle
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- Source Object
  11,                                     !- Outlet Port
  {b5c0d2e0-c3d2-41d3-b961-b8cd93cce3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae91a034-ac3d-40ee-97de-c3ee2556be1a}, !- Handle
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- HVAC Component
  {12889211-aa2d-40af-bf0d-be64283eabe8}; !- Port 1

OS:PortList,
  {4f5a794b-15ac-4465-9306-c805f3f9d799}, !- Handle
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- HVAC Component
  {61d056ff-fd68-4959-9fa0-da06ab281c7b}; !- Port 1

OS:PortList,
  {24986cc1-b065-4f83-8232-928193bd8f4e}, !- Handle
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}; !- HVAC Component

OS:Sizing:Zone,
  {504edc6a-99a0-4f60-8684-c6ae1907cbf9}, !- Handle
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd7f9503-809f-41e5-9c43-54247ccf930c}, !- Handle
  GuestRoom414 ZN Zone HVAC Equipment List, !- Name
  {81c86dd5-1c75-4d89-9128-fd9c79680e92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d601411-1c43-46bc-94cd-597281bcf362}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6cd9b6d0-d3ed-4996-b34f-d0e88351a821}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {aaf6204a-1534-42de-9429-13b4dd269f0f}, !- Heating Setpoint Temperature Schedule Name
  {bdb85a4f-f35b-4cb2-8b84-4fbe0395acaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- Handle
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da768821-348c-4c3d-863f-3a16beba7077}, !- Zone Air Inlet Port List
  {a578247f-f884-4121-be15-9eae56f19e05}, !- Zone Air Exhaust Port List
  {778533e0-3649-47d6-9848-00a0a4212aa3}, !- Zone Air Node Name
  {38a22b78-9c27-4d9f-8485-8c30d79d2797}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eea0db96-843c-482b-86cc-3a207ae4f478}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04e28421-3e95-44b8-9c60-47e647eb2eed}, !- Handle
  GuestRoom415_418 ZN Zone Air Node,      !- Name
  {778533e0-3649-47d6-9848-00a0a4212aa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {778533e0-3649-47d6-9848-00a0a4212aa3}, !- Handle
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- Source Object
  11,                                     !- Outlet Port
  {04e28421-3e95-44b8-9c60-47e647eb2eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da768821-348c-4c3d-863f-3a16beba7077}, !- Handle
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- HVAC Component
  {2c74ea02-a94c-41fb-a853-983860e0cd68}; !- Port 1

OS:PortList,
  {a578247f-f884-4121-be15-9eae56f19e05}, !- Handle
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- HVAC Component
  {2e28ddcf-01a8-49e5-8571-4ac3da9934c7}; !- Port 1

OS:PortList,
  {38a22b78-9c27-4d9f-8485-8c30d79d2797}, !- Handle
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}; !- HVAC Component

OS:Sizing:Zone,
  {8c7e4711-e85f-49f3-b0a0-aeb9fcd76af5}, !- Handle
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {01c7e2c4-9d2e-4cb9-a179-19cf6ffe304a}, !- Handle
  GuestRoom415_418 ZN Zone HVAC Equipment List, !- Name
  {3fe7690e-4253-4f97-bf18-baf89bc57f7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b29dd9c9-1ba7-4746-976c-24318916ed07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eea0db96-843c-482b-86cc-3a207ae4f478}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- Handle
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e04d29fa-2717-47f1-91d0-b8b25b70a42b}, !- Zone Air Inlet Port List
  {4db4b8a4-567e-45d3-a4fb-e19bd71fc2c8}, !- Zone Air Exhaust Port List
  {c281639f-d314-46b2-ae77-144e00a525cc}, !- Zone Air Node Name
  {8b5f55a3-e90a-4ed5-a3ea-48de6cf8e4c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {781d0b82-9267-4d73-90c4-bd7d42f202c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d0d357-f13c-41bf-9b53-d675bd89ab47}, !- Handle
  GuestRoom419 ZN Zone Air Node,          !- Name
  {c281639f-d314-46b2-ae77-144e00a525cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c281639f-d314-46b2-ae77-144e00a525cc}, !- Handle
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- Source Object
  11,                                     !- Outlet Port
  {e3d0d357-f13c-41bf-9b53-d675bd89ab47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e04d29fa-2717-47f1-91d0-b8b25b70a42b}, !- Handle
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- HVAC Component
  {c92e033f-8abc-464b-a5ce-3e8d2a9157be}; !- Port 1

OS:PortList,
  {4db4b8a4-567e-45d3-a4fb-e19bd71fc2c8}, !- Handle
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- HVAC Component
  {9ee95667-c62d-4389-bfd8-b6a88bcc4784}; !- Port 1

OS:PortList,
  {8b5f55a3-e90a-4ed5-a3ea-48de6cf8e4c4}, !- Handle
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}; !- HVAC Component

OS:Sizing:Zone,
  {e9635028-49c5-4391-82fb-133553ec5073}, !- Handle
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50b1cfa5-e812-46c8-8eda-f6cfc02498e3}, !- Handle
  GuestRoom419 ZN Zone HVAC Equipment List, !- Name
  {ee5f0f3e-d2bc-4458-9d5b-109142ae2eed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d8d4836-4157-4272-b813-82758f9bd94b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {781d0b82-9267-4d73-90c4-bd7d42f202c7}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- Handle
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e0f8c5e-07a2-43f6-96d4-93606ec68363}, !- Zone Air Inlet Port List
  {e3c8f5a5-db2a-4117-b15a-a3730afb2e02}, !- Zone Air Exhaust Port List
  {9b6fb347-3625-4a1d-b30e-93e699e33f77}, !- Zone Air Node Name
  {dfb0a1f5-78b2-450c-8731-2a76b08fc8d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38932ce7-891f-4b98-9af3-9ea5fcce533f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61ba3f72-781b-4034-9baa-12220a6950e6}, !- Handle
  GuestRoom420_423 ZN Zone Air Node,      !- Name
  {9b6fb347-3625-4a1d-b30e-93e699e33f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6fb347-3625-4a1d-b30e-93e699e33f77}, !- Handle
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- Source Object
  11,                                     !- Outlet Port
  {61ba3f72-781b-4034-9baa-12220a6950e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e0f8c5e-07a2-43f6-96d4-93606ec68363}, !- Handle
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- HVAC Component
  {c70e8a70-d6a2-4376-8b47-011473eb365d}; !- Port 1

OS:PortList,
  {e3c8f5a5-db2a-4117-b15a-a3730afb2e02}, !- Handle
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- HVAC Component
  {01f8cc3d-b60f-4fc4-bef0-1e3db9ff16c8}; !- Port 1

OS:PortList,
  {dfb0a1f5-78b2-450c-8731-2a76b08fc8d2}, !- Handle
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}; !- HVAC Component

OS:Sizing:Zone,
  {00e315c5-d83c-44bd-bea7-0124e17585c9}, !- Handle
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c63a6b3-8bfc-4f45-a5b3-5dbf75f64f26}, !- Handle
  GuestRoom420_423 ZN Zone HVAC Equipment List, !- Name
  {0e641d63-a42d-48eb-ac1a-2f71a30208d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99e079ea-e321-40f4-a718-43aa456f0244}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38932ce7-891f-4b98-9af3-9ea5fcce533f}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {834248a3-81a0-492b-b656-095b58e76d97}, !- Handle
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc41cc21-5fac-404e-803b-fd50532376e7}, !- Zone Air Inlet Port List
  {a45af38d-4d45-4996-bbeb-b362b0ab80e1}, !- Zone Air Exhaust Port List
  {ef1a6254-51b2-4d57-b955-1b2dbf08ac60}, !- Zone Air Node Name
  {c7c6602b-1b55-46fe-9b9d-7ee2f66e07d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d00230ac-8358-4e98-bb3f-0b986e16244b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7256722e-357d-4645-9ae4-e6a7eba6226b}, !- Handle
  GuestRoom424 ZN Zone Air Node,          !- Name
  {ef1a6254-51b2-4d57-b955-1b2dbf08ac60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef1a6254-51b2-4d57-b955-1b2dbf08ac60}, !- Handle
  {834248a3-81a0-492b-b656-095b58e76d97}, !- Source Object
  11,                                     !- Outlet Port
  {7256722e-357d-4645-9ae4-e6a7eba6226b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc41cc21-5fac-404e-803b-fd50532376e7}, !- Handle
  {834248a3-81a0-492b-b656-095b58e76d97}, !- HVAC Component
  {1ff10125-fcd1-46d9-a554-1efb3c457a58}; !- Port 1

OS:PortList,
  {a45af38d-4d45-4996-bbeb-b362b0ab80e1}, !- Handle
  {834248a3-81a0-492b-b656-095b58e76d97}, !- HVAC Component
  {a7d3d5dd-d57c-4f16-a063-f683a0174ec4}; !- Port 1

OS:PortList,
  {c7c6602b-1b55-46fe-9b9d-7ee2f66e07d2}, !- Handle
  {834248a3-81a0-492b-b656-095b58e76d97}; !- HVAC Component

OS:Sizing:Zone,
  {3b3c9ec5-6ce9-48d2-98ad-cfa45431a6ab}, !- Handle
  {834248a3-81a0-492b-b656-095b58e76d97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9f1fb35b-d60d-45c2-b32a-096bde1fdf4f}, !- Handle
  GuestRoom424 ZN Zone HVAC Equipment List, !- Name
  {834248a3-81a0-492b-b656-095b58e76d97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {594440cd-8652-43da-b850-10bc29c4c9c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d00230ac-8358-4e98-bb3f-0b986e16244b}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {705ca8ee-a8ab-409b-b034-d42149a293c9}, !- Heating Setpoint Temperature Schedule Name
  {fd24cf42-7434-4fd1-807e-8088b698b0fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}, !- Handle
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38ff7d35-c112-4bcc-b5ce-60a4adea09c5}, !- Zone Air Inlet Port List
  {e3087cdd-463e-45bc-a1fb-03424a4bfb71}, !- Zone Air Exhaust Port List
  {47a2566a-ca89-4916-bd08-7f6943355a05}, !- Zone Air Node Name
  {9416dd05-7096-4ded-b02b-76da6bb24d6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb725c00-90da-44c2-8ad5-298f341fc57b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e750ebd-9f05-434f-9362-dfcb943eeb80}, !- Handle
  LaundryRoomFlr1 ZN Zone Air Node,       !- Name
  {47a2566a-ca89-4916-bd08-7f6943355a05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47a2566a-ca89-4916-bd08-7f6943355a05}, !- Handle
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}, !- Source Object
  11,                                     !- Outlet Port
  {6e750ebd-9f05-434f-9362-dfcb943eeb80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38ff7d35-c112-4bcc-b5ce-60a4adea09c5}, !- Handle
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}; !- HVAC Component

OS:PortList,
  {e3087cdd-463e-45bc-a1fb-03424a4bfb71}, !- Handle
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}; !- HVAC Component

OS:PortList,
  {9416dd05-7096-4ded-b02b-76da6bb24d6d}, !- Handle
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}; !- HVAC Component

OS:Sizing:Zone,
  {a22e02a3-80e0-4857-8b0c-248cc9d503e7}, !- Handle
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb3209bd-7dd1-40a1-93e9-7a3d8a468d2e}, !- Handle
  LaundryRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {eb725c00-90da-44c2-8ad5-298f341fc57b}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- Handle
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7b4305d-1c96-4126-952f-74368ca54ea1}, !- Zone Air Inlet Port List
  {bc069396-9f83-4f3d-9fba-33794f881d04}, !- Zone Air Exhaust Port List
  {58fd88e2-67b1-43cc-992f-9664db339f73}, !- Zone Air Node Name
  {04ef43f2-eb6b-476c-9799-3da460aa525c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {310b47c3-fe41-40f1-a419-afeb324b4601}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fea978a5-9fd4-4972-a4d0-60e9051c1eef}, !- Handle
  MechanicalRoomFlr1 ZN Zone Air Node,    !- Name
  {58fd88e2-67b1-43cc-992f-9664db339f73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58fd88e2-67b1-43cc-992f-9664db339f73}, !- Handle
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- Source Object
  11,                                     !- Outlet Port
  {fea978a5-9fd4-4972-a4d0-60e9051c1eef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7b4305d-1c96-4126-952f-74368ca54ea1}, !- Handle
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- HVAC Component
  {f15aca5c-3820-4788-8e1b-8866188a360b}; !- Port 1

OS:PortList,
  {bc069396-9f83-4f3d-9fba-33794f881d04}, !- Handle
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- HVAC Component
  {faaf39f9-9315-4dda-8ac6-766dbf0b3f53}; !- Port 1

OS:PortList,
  {04ef43f2-eb6b-476c-9799-3da460aa525c}, !- Handle
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}; !- HVAC Component

OS:Sizing:Zone,
  {f1974e10-b567-4677-aa60-dc0c507ba814}, !- Handle
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b40a8b12-38f9-4d8a-964d-d8d3be9e7332}, !- Handle
  MechanicalRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69e59a4d-4362-45e8-9b18-48b5b11ab508}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {310b47c3-fe41-40f1-a419-afeb324b4601}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- Handle
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a01a75ad-0afd-44b0-bc5c-27c0fd56c4b6}, !- Zone Air Inlet Port List
  {40cc8094-9b0d-4b9f-b2ec-cde7aedff198}, !- Zone Air Exhaust Port List
  {1a3426d2-866f-4856-887d-b156de2ac2c7}, !- Zone Air Node Name
  {2dd35a5b-20f0-4ef6-afae-fd873ca21498}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68b2e1c2-5237-4fca-9da0-4c7b291a31b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0e1bf0f-1702-4824-8409-1ea56230542b}, !- Handle
  MeetingRoomFlr1 ZN Zone Air Node,       !- Name
  {1a3426d2-866f-4856-887d-b156de2ac2c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a3426d2-866f-4856-887d-b156de2ac2c7}, !- Handle
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- Source Object
  11,                                     !- Outlet Port
  {f0e1bf0f-1702-4824-8409-1ea56230542b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a01a75ad-0afd-44b0-bc5c-27c0fd56c4b6}, !- Handle
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- HVAC Component
  {5d2cd373-2900-4e95-9e16-816aeb8805d3}; !- Port 1

OS:PortList,
  {40cc8094-9b0d-4b9f-b2ec-cde7aedff198}, !- Handle
  {2892e95c-6263-4b5c-8f9d-74fb50330979}; !- HVAC Component

OS:PortList,
  {2dd35a5b-20f0-4ef6-afae-fd873ca21498}, !- Handle
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- HVAC Component
  {1d377028-c386-4d04-a28e-ae66a608a98f}; !- Port 1

OS:Sizing:Zone,
  {3ad24c3f-50fd-4f07-a5e3-1941358658cc}, !- Handle
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7924f22a-4180-4914-9df1-38f846db4388}, !- Handle
  MeetingRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5c152ba-7683-44a0-b447-f51480ce4a27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {68b2e1c2-5237-4fca-9da0-4c7b291a31b2}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- Handle
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bec60d1-b669-483e-a1d5-1c0d52c1043c}, !- Zone Air Inlet Port List
  {a482446c-91d1-4693-9bcb-b9259f726f52}, !- Zone Air Exhaust Port List
  {9d6bc2a1-44b4-467f-b663-9470407d1217}, !- Zone Air Node Name
  {cd15b888-d4f1-47b6-b73b-8a7a00038cc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ed5b31e-b471-4372-aaa2-c395ada95076}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e1b8536-4c47-4e1e-a13f-792f7fb9778c}, !- Handle
  RearStairsFlr1 ZN Zone Air Node,        !- Name
  {9d6bc2a1-44b4-467f-b663-9470407d1217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6bc2a1-44b4-467f-b663-9470407d1217}, !- Handle
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- Source Object
  11,                                     !- Outlet Port
  {3e1b8536-4c47-4e1e-a13f-792f7fb9778c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bec60d1-b669-483e-a1d5-1c0d52c1043c}, !- Handle
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- HVAC Component
  {e6056ae8-aa77-43b1-895f-b927291c0e9e}; !- Port 1

OS:PortList,
  {a482446c-91d1-4693-9bcb-b9259f726f52}, !- Handle
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- HVAC Component
  {66807cee-46cf-44a3-a6b3-9e3e144550b1}; !- Port 1

OS:PortList,
  {cd15b888-d4f1-47b6-b73b-8a7a00038cc8}, !- Handle
  {f915d859-f616-4309-aa34-21b1be2815ff}; !- HVAC Component

OS:Sizing:Zone,
  {c442b58c-8e84-4c11-a038-9f46e1bd56d2}, !- Handle
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {18598f56-e9cc-4cc3-83b7-adb4bdeac5c5}, !- Handle
  RearStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {f915d859-f616-4309-aa34-21b1be2815ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e23c609e-b651-4bdc-9385-932ae22b2d3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ed5b31e-b471-4372-aaa2-c395ada95076}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- Handle
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f9cb3de-0883-40b2-a71c-f58e76c766a7}, !- Zone Air Inlet Port List
  {c5d5db0d-a589-47ba-aec1-46c89def9ae6}, !- Zone Air Exhaust Port List
  {4fb7506e-b456-4e9f-9b61-2ceaf4583817}, !- Zone Air Node Name
  {ae7ade88-47dd-4a39-a7f9-3eaa3eae561a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {768b523f-576f-4ad1-a050-ec62b2f36253}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93ab15e5-bb9c-45a5-9d6b-04238b5eeb17}, !- Handle
  RearStairsFlr2 ZN Zone Air Node,        !- Name
  {4fb7506e-b456-4e9f-9b61-2ceaf4583817}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fb7506e-b456-4e9f-9b61-2ceaf4583817}, !- Handle
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- Source Object
  11,                                     !- Outlet Port
  {93ab15e5-bb9c-45a5-9d6b-04238b5eeb17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f9cb3de-0883-40b2-a71c-f58e76c766a7}, !- Handle
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- HVAC Component
  {b76eb9e9-6e16-4ef2-b8b5-6c997897e25f}; !- Port 1

OS:PortList,
  {c5d5db0d-a589-47ba-aec1-46c89def9ae6}, !- Handle
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- HVAC Component
  {de2d8546-0196-4b5e-b12b-f54a6ca00712}; !- Port 1

OS:PortList,
  {ae7ade88-47dd-4a39-a7f9-3eaa3eae561a}, !- Handle
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}; !- HVAC Component

OS:Sizing:Zone,
  {c2ea9cf1-4cba-4278-9634-c706ed6a3a39}, !- Handle
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {700e258e-0751-40e9-9e75-6a573606a00f}, !- Handle
  RearStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {8b0b7851-7ba6-4359-9183-b5df2048ff16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd7165f7-dc68-4367-a6f1-1994e6853244}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {768b523f-576f-4ad1-a050-ec62b2f36253}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- Handle
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2ada78a-d5fa-4b5e-838f-3001c96190a6}, !- Zone Air Inlet Port List
  {af2c8837-244c-494b-987e-afb427bf2ff0}, !- Zone Air Exhaust Port List
  {eaeb001d-c80e-4e41-b279-9e15134dc026}, !- Zone Air Node Name
  {59edf045-61b8-4b7a-b10b-a6611e383269}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d75c3458-5fd3-4b8d-9d85-832e8b090c74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b72cac-1417-4f84-bd7e-550f85673d6f}, !- Handle
  RearStairsFlr3 ZN Zone Air Node,        !- Name
  {eaeb001d-c80e-4e41-b279-9e15134dc026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaeb001d-c80e-4e41-b279-9e15134dc026}, !- Handle
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- Source Object
  11,                                     !- Outlet Port
  {55b72cac-1417-4f84-bd7e-550f85673d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2ada78a-d5fa-4b5e-838f-3001c96190a6}, !- Handle
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- HVAC Component
  {53121e60-785f-4c32-b971-b41d6330c3b4}; !- Port 1

OS:PortList,
  {af2c8837-244c-494b-987e-afb427bf2ff0}, !- Handle
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- HVAC Component
  {fde4a9fd-5c90-4b98-8b47-1236bc65388f}; !- Port 1

OS:PortList,
  {59edf045-61b8-4b7a-b10b-a6611e383269}, !- Handle
  {8782357b-518d-4d31-9449-198b1aab34ec}; !- HVAC Component

OS:Sizing:Zone,
  {03dd1890-0391-4820-8fcd-884e35e511de}, !- Handle
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c7e657b-0ad4-409f-84c8-202944807be5}, !- Handle
  RearStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {8782357b-518d-4d31-9449-198b1aab34ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0f9e3e5-09c6-4744-b9fe-eb7514dec091}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d75c3458-5fd3-4b8d-9d85-832e8b090c74}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- Handle
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e8d34d8-c031-4949-9ab5-b0056492ab94}, !- Zone Air Inlet Port List
  {7bd7b0e7-2dfd-415e-8053-d11bc3384f85}, !- Zone Air Exhaust Port List
  {037165ca-73a9-4137-9eb4-d0a6cbddeb64}, !- Zone Air Node Name
  {323cff38-783b-4379-9149-ca55f275fecc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {799bc6b7-79a5-4c67-9d04-08881747fe00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00d52fb4-f187-44ca-93fc-38f80b8a737c}, !- Handle
  RearStairsFlr4 ZN Zone Air Node,        !- Name
  {037165ca-73a9-4137-9eb4-d0a6cbddeb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {037165ca-73a9-4137-9eb4-d0a6cbddeb64}, !- Handle
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- Source Object
  11,                                     !- Outlet Port
  {00d52fb4-f187-44ca-93fc-38f80b8a737c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e8d34d8-c031-4949-9ab5-b0056492ab94}, !- Handle
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- HVAC Component
  {11a8eae2-75a0-4ab8-824e-4cae1783cb0f}; !- Port 1

OS:PortList,
  {7bd7b0e7-2dfd-415e-8053-d11bc3384f85}, !- Handle
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- HVAC Component
  {87ef2022-0ab9-4294-a60d-8e7c38e32035}; !- Port 1

OS:PortList,
  {323cff38-783b-4379-9149-ca55f275fecc}, !- Handle
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}; !- HVAC Component

OS:Sizing:Zone,
  {ab53e874-d3dd-404c-ac00-c3b80a3e4ac4}, !- Handle
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a4b5e077-b551-4d24-9736-1a09121aa8b0}, !- Handle
  RearStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {f93bdedc-ad3f-49d4-9167-8bada278ab52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b7dd024-707a-40fc-a152-8ecf5e089d54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {799bc6b7-79a5-4c67-9d04-08881747fe00}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}, !- Handle
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f0f5db8-67e5-4f95-b6a5-76713f7343b9}, !- Zone Air Inlet Port List
  {e739309b-b42f-4991-85b1-c9c3b0e1194f}, !- Zone Air Exhaust Port List
  {c199b6a3-a66b-48a3-8fb5-2b7928f9e7f8}, !- Zone Air Node Name
  {9a0b9c7e-58f3-4c0e-b5f4-095714be2dd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6e25099-44b1-44c1-875c-94439f0a6196}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcc58268-2a04-4d94-a47c-dedf23f39aaa}, !- Handle
  RearStorageFlr1 ZN Zone Air Node,       !- Name
  {c199b6a3-a66b-48a3-8fb5-2b7928f9e7f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c199b6a3-a66b-48a3-8fb5-2b7928f9e7f8}, !- Handle
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}, !- Source Object
  11,                                     !- Outlet Port
  {dcc58268-2a04-4d94-a47c-dedf23f39aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f0f5db8-67e5-4f95-b6a5-76713f7343b9}, !- Handle
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}; !- HVAC Component

OS:PortList,
  {e739309b-b42f-4991-85b1-c9c3b0e1194f}, !- Handle
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}; !- HVAC Component

OS:PortList,
  {9a0b9c7e-58f3-4c0e-b5f4-095714be2dd0}, !- Handle
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}; !- HVAC Component

OS:Sizing:Zone,
  {ee5be54a-e5d6-468f-95c0-ad293490e085}, !- Handle
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {604ab869-2f06-4aca-8d66-bf90fae20c98}, !- Handle
  RearStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {70e130be-6e22-4b3a-82b8-f04ba0e7f5e2}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f6e25099-44b1-44c1-875c-94439f0a6196}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6854bd56-1c8d-4293-96f8-87202d955745}, !- Handle
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4186bad6-12fc-4838-9381-d970100a5543}, !- Zone Air Inlet Port List
  {ae865790-caed-486d-b45d-bd6ae22c8e81}, !- Zone Air Exhaust Port List
  {5b68ff82-47d9-4a4b-8756-f485302fd843}, !- Zone Air Node Name
  {023face5-9374-47e8-bad1-b1e32d23c9bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25446411-2825-411a-bf90-891f6c0c5e3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b957f2d-414c-4a35-8e38-8643715b8521}, !- Handle
  RearStorageFlr2 ZN Zone Air Node,       !- Name
  {5b68ff82-47d9-4a4b-8756-f485302fd843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b68ff82-47d9-4a4b-8756-f485302fd843}, !- Handle
  {6854bd56-1c8d-4293-96f8-87202d955745}, !- Source Object
  11,                                     !- Outlet Port
  {6b957f2d-414c-4a35-8e38-8643715b8521}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4186bad6-12fc-4838-9381-d970100a5543}, !- Handle
  {6854bd56-1c8d-4293-96f8-87202d955745}; !- HVAC Component

OS:PortList,
  {ae865790-caed-486d-b45d-bd6ae22c8e81}, !- Handle
  {6854bd56-1c8d-4293-96f8-87202d955745}; !- HVAC Component

OS:PortList,
  {023face5-9374-47e8-bad1-b1e32d23c9bd}, !- Handle
  {6854bd56-1c8d-4293-96f8-87202d955745}; !- HVAC Component

OS:Sizing:Zone,
  {0633b465-49a7-4e1d-b88d-9a3f0e5fab4a}, !- Handle
  {6854bd56-1c8d-4293-96f8-87202d955745}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dab92987-3b4e-41d1-8fc0-fda25276579f}, !- Handle
  RearStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {6854bd56-1c8d-4293-96f8-87202d955745}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {25446411-2825-411a-bf90-891f6c0c5e3a}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}, !- Handle
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {141b208f-2c5a-45ea-a841-628491384ecf}, !- Zone Air Inlet Port List
  {29ac12a2-784a-4249-a09b-10024d7a8b82}, !- Zone Air Exhaust Port List
  {431b1254-3ff1-428c-afce-386fb1e1e8bb}, !- Zone Air Node Name
  {321bba54-2034-4273-9718-2da34942b893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {884ac2d7-86df-4266-b4c6-e5f53c81792b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1581b10-dd7c-45c4-b69a-db294563bec6}, !- Handle
  RearStorageFlr3 ZN Zone Air Node,       !- Name
  {431b1254-3ff1-428c-afce-386fb1e1e8bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {431b1254-3ff1-428c-afce-386fb1e1e8bb}, !- Handle
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}, !- Source Object
  11,                                     !- Outlet Port
  {d1581b10-dd7c-45c4-b69a-db294563bec6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {141b208f-2c5a-45ea-a841-628491384ecf}, !- Handle
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}; !- HVAC Component

OS:PortList,
  {29ac12a2-784a-4249-a09b-10024d7a8b82}, !- Handle
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}; !- HVAC Component

OS:PortList,
  {321bba54-2034-4273-9718-2da34942b893}, !- Handle
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}; !- HVAC Component

OS:Sizing:Zone,
  {398d818e-bad9-49a8-975a-ee98506c8f76}, !- Handle
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dcf050bd-8fce-4eea-a574-7990e0045a10}, !- Handle
  RearStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {e7bcf47f-8f06-4b16-9057-6d3fbb5f8635}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {884ac2d7-86df-4266-b4c6-e5f53c81792b}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}, !- Handle
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a579820-a89f-41a7-a900-ace692fe3820}, !- Zone Air Inlet Port List
  {6fcb6a4f-4cce-4996-b412-2e6f8c81baaf}, !- Zone Air Exhaust Port List
  {b1465679-24d4-4ade-9544-976c88d2faa1}, !- Zone Air Node Name
  {959cc0f2-4ed1-4580-8b94-51f28176d1eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82219493-58b5-46b2-a211-6c452b5e4a78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9fd57e4-30b2-4cfe-a07c-f9ec148aaf38}, !- Handle
  RearStorageFlr4 ZN Zone Air Node,       !- Name
  {b1465679-24d4-4ade-9544-976c88d2faa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1465679-24d4-4ade-9544-976c88d2faa1}, !- Handle
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}, !- Source Object
  11,                                     !- Outlet Port
  {e9fd57e4-30b2-4cfe-a07c-f9ec148aaf38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a579820-a89f-41a7-a900-ace692fe3820}, !- Handle
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}; !- HVAC Component

OS:PortList,
  {6fcb6a4f-4cce-4996-b412-2e6f8c81baaf}, !- Handle
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}; !- HVAC Component

OS:PortList,
  {959cc0f2-4ed1-4580-8b94-51f28176d1eb}, !- Handle
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}; !- HVAC Component

OS:Sizing:Zone,
  {7d88ac32-afb2-47cf-8bf1-a73ecacac210}, !- Handle
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {029e35f3-edcc-492a-827c-0a38ed404136}, !- Handle
  RearStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {62849e81-cbf9-4589-b500-a01ddc3b9f6f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {82219493-58b5-46b2-a211-6c452b5e4a78}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {f673c806-e621-4b0b-8b6d-53075476ce7b}, !- Heating Setpoint Temperature Schedule Name
  {29041f71-3f79-43a1-ac56-d7fa68daf79b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- Handle
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e1c86e-25dd-445d-ba90-0804f33bd85e}, !- Zone Air Inlet Port List
  {0b1d8979-063b-4982-9eb6-1d8e3f93db6c}, !- Zone Air Exhaust Port List
  {5d034f5e-5b46-4c39-9e3a-695f640bded0}, !- Zone Air Node Name
  {676307a6-5bf1-415f-a1c1-252c586a651e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {424c980d-2adc-4dee-ae84-eee415fc11dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6f33937-8415-4cd2-ab30-68dd7ca4590f}, !- Handle
  RestroomFlr1 ZN Zone Air Node,          !- Name
  {5d034f5e-5b46-4c39-9e3a-695f640bded0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d034f5e-5b46-4c39-9e3a-695f640bded0}, !- Handle
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- Source Object
  11,                                     !- Outlet Port
  {a6f33937-8415-4cd2-ab30-68dd7ca4590f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e1c86e-25dd-445d-ba90-0804f33bd85e}, !- Handle
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- HVAC Component
  {493d51bf-0197-4410-aa3e-6974d5675eac}; !- Port 1

OS:PortList,
  {0b1d8979-063b-4982-9eb6-1d8e3f93db6c}, !- Handle
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}; !- HVAC Component

OS:PortList,
  {676307a6-5bf1-415f-a1c1-252c586a651e}, !- Handle
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- HVAC Component
  {c804f654-0f13-44ce-a8c7-a7cdbb0ccd77}; !- Port 1

OS:Sizing:Zone,
  {0be48da2-1a0f-47d8-8671-b95f693955a2}, !- Handle
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {643a2195-00b6-4baf-994c-dfa6f69cf5a6}, !- Handle
  RestroomFlr1 ZN Zone HVAC Equipment List, !- Name
  {0537a430-5d1d-42ca-84cd-b6de85a4d47b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dc1bafd-ce53-4aa9-ade2-48b6160ae59b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {424c980d-2adc-4dee-ae84-eee415fc11dd}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {a1183f67-4958-4b6e-9850-a18214e5c5cc}, !- Heating Setpoint Temperature Schedule Name
  {283db4cf-a936-4c3f-8048-aeb0a4d2a221}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {ad8d561c-c137-4350-b885-196d29f74dd6}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df55bd3e-1cc1-4744-b783-1f8ba8d22837}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {728dfe0a-2d32-4734-99b3-eedfe05d4d2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df55bd3e-1cc1-4744-b783-1f8ba8d22837}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {728dfe0a-2d32-4734-99b3-eedfe05d4d2f}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {daaa2cf6-f622-4066-bd9d-4ed824dce8c4}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {66a28195-7cbe-46e3-a2ab-dc4f8c82cea2}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d5ec5cf-cec4-43cc-bcee-1c04ec832a6a}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {35452908-a205-49fe-983b-cae4da042329}, !- Air Inlet Node Name
  {7d52680f-f630-45d4-8a8e-6b71611e536b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad8d561c-c137-4350-b885-196d29f74dd6}, !- Supply Air Fan Name
  {daaa2cf6-f622-4066-bd9d-4ed824dce8c4}, !- Heating Coil Name
  {66a28195-7cbe-46e3-a2ab-dc4f8c82cea2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c12e3d45-fcac-403b-9048-a0b7fd45fd72}, !- Handle
  GuestRoom101 ZN PTAC Inlet Air Node,    !- Name
  {17a4934f-8326-4bbe-8865-e9ab88c208c0}, !- Inlet Port
  {35452908-a205-49fe-983b-cae4da042329}; !- Outlet Port

OS:Connection,
  {17a4934f-8326-4bbe-8865-e9ab88c208c0}, !- Handle
  {ab741b2a-14a7-471e-b1b3-ec07a42c9d2f}, !- Source Object
  2,                                      !- Outlet Port
  {c12e3d45-fcac-403b-9048-a0b7fd45fd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35452908-a205-49fe-983b-cae4da042329}, !- Handle
  {c12e3d45-fcac-403b-9048-a0b7fd45fd72}, !- Source Object
  3,                                      !- Outlet Port
  {0d5ec5cf-cec4-43cc-bcee-1c04ec832a6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cc32592-27e9-4b28-b2c5-e42423ac562b}, !- Handle
  GuestRoom101 ZN PTAC Outlet Air Node,   !- Name
  {7d52680f-f630-45d4-8a8e-6b71611e536b}, !- Inlet Port
  {b8b260b0-af05-4035-93c3-db529aa85952}; !- Outlet Port

OS:Connection,
  {b8b260b0-af05-4035-93c3-db529aa85952}, !- Handle
  {2cc32592-27e9-4b28-b2c5-e42423ac562b}, !- Source Object
  3,                                      !- Outlet Port
  {d60773b2-58d1-475c-8d96-4b42b715075c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d52680f-f630-45d4-8a8e-6b71611e536b}, !- Handle
  {0d5ec5cf-cec4-43cc-bcee-1c04ec832a6a}, !- Source Object
  4,                                      !- Outlet Port
  {2cc32592-27e9-4b28-b2c5-e42423ac562b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {acb2d949-784b-470f-979c-50ef1a923b9f}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {737ee9ca-67e7-473b-bee8-0e74738cbe0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ac0b4e1-426c-4e78-81a9-478cdac6839d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {737ee9ca-67e7-473b-bee8-0e74738cbe0d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ac0b4e1-426c-4e78-81a9-478cdac6839d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d3796178-8e66-4ff7-ae4a-e08b503edd75}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b5d4e5c6-1722-402d-8c8a-d8d936032cd5}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {824593ce-fa95-4508-84b6-cbfd99b1ed05}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {ba87edf9-28ff-4c58-adf2-61d84d8b15db}, !- Air Inlet Node Name
  {6c9c2177-6083-4c7c-9213-ebe33ed37241}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {acb2d949-784b-470f-979c-50ef1a923b9f}, !- Supply Air Fan Name
  {d3796178-8e66-4ff7-ae4a-e08b503edd75}, !- Heating Coil Name
  {b5d4e5c6-1722-402d-8c8a-d8d936032cd5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {02ec7666-cd15-466c-8656-65e12c301949}, !- Handle
  GuestRoom102 ZN PTAC Inlet Air Node,    !- Name
  {62dfa50b-4ef9-4b2d-aace-cec0d5118668}, !- Inlet Port
  {ba87edf9-28ff-4c58-adf2-61d84d8b15db}; !- Outlet Port

OS:Connection,
  {62dfa50b-4ef9-4b2d-aace-cec0d5118668}, !- Handle
  {fdaf2785-abb9-4360-84f2-745c35353912}, !- Source Object
  2,                                      !- Outlet Port
  {02ec7666-cd15-466c-8656-65e12c301949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba87edf9-28ff-4c58-adf2-61d84d8b15db}, !- Handle
  {02ec7666-cd15-466c-8656-65e12c301949}, !- Source Object
  3,                                      !- Outlet Port
  {824593ce-fa95-4508-84b6-cbfd99b1ed05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35c1ae8a-1f0a-4df1-b0d3-aec14a1f0ffd}, !- Handle
  GuestRoom102 ZN PTAC Outlet Air Node,   !- Name
  {6c9c2177-6083-4c7c-9213-ebe33ed37241}, !- Inlet Port
  {e2e5d4fc-a50f-425d-942a-f41cc1106712}; !- Outlet Port

OS:Connection,
  {e2e5d4fc-a50f-425d-942a-f41cc1106712}, !- Handle
  {35c1ae8a-1f0a-4df1-b0d3-aec14a1f0ffd}, !- Source Object
  3,                                      !- Outlet Port
  {fac23854-bf25-4371-a5c7-52dfd907de28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9c2177-6083-4c7c-9213-ebe33ed37241}, !- Handle
  {824593ce-fa95-4508-84b6-cbfd99b1ed05}, !- Source Object
  4,                                      !- Outlet Port
  {35c1ae8a-1f0a-4df1-b0d3-aec14a1f0ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aef8c37d-39ca-45af-bae0-7ed9526d663c}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fefcbde6-9024-4d83-bdda-d78b1d4dc1fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab362921-5bf6-4cd4-8286-9810e81c7128}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fefcbde6-9024-4d83-bdda-d78b1d4dc1fb}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab362921-5bf6-4cd4-8286-9810e81c7128}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bee679f3-ab65-44cf-bacd-523df60ff3fd}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f60e949-b7f0-41cc-a6f2-5c5f9f693289}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.5EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29559448641449,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6ab1075-80b3-40fa-acea-0277e3021c08}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {3a54cd2e-f6ed-4329-a48e-1454ebf29a15}, !- Air Inlet Node Name
  {51af32e9-d1bf-4095-8483-2011be460ea6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aef8c37d-39ca-45af-bae0-7ed9526d663c}, !- Supply Air Fan Name
  {bee679f3-ab65-44cf-bacd-523df60ff3fd}, !- Heating Coil Name
  {8f60e949-b7f0-41cc-a6f2-5c5f9f693289}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d5fd0246-ee17-40dd-a7a1-28640f6d99cd}, !- Handle
  GuestRoom103 ZN PTAC Inlet Air Node,    !- Name
  {9246cc97-fd96-4d13-99f4-09313a4a1053}, !- Inlet Port
  {3a54cd2e-f6ed-4329-a48e-1454ebf29a15}; !- Outlet Port

OS:Connection,
  {9246cc97-fd96-4d13-99f4-09313a4a1053}, !- Handle
  {149bdc17-2de9-4b2a-9e7d-5055237164a9}, !- Source Object
  2,                                      !- Outlet Port
  {d5fd0246-ee17-40dd-a7a1-28640f6d99cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a54cd2e-f6ed-4329-a48e-1454ebf29a15}, !- Handle
  {d5fd0246-ee17-40dd-a7a1-28640f6d99cd}, !- Source Object
  3,                                      !- Outlet Port
  {c6ab1075-80b3-40fa-acea-0277e3021c08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bec8168-f7a2-4cfc-92e2-22f206ec8f50}, !- Handle
  GuestRoom103 ZN PTAC Outlet Air Node,   !- Name
  {51af32e9-d1bf-4095-8483-2011be460ea6}, !- Inlet Port
  {3c482e62-56b0-4747-a229-aa5166ce2129}; !- Outlet Port

OS:Connection,
  {3c482e62-56b0-4747-a229-aa5166ce2129}, !- Handle
  {3bec8168-f7a2-4cfc-92e2-22f206ec8f50}, !- Source Object
  3,                                      !- Outlet Port
  {44a64328-c4e8-47fe-970a-4bfe81b7542d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51af32e9-d1bf-4095-8483-2011be460ea6}, !- Handle
  {c6ab1075-80b3-40fa-acea-0277e3021c08}, !- Source Object
  4,                                      !- Outlet Port
  {3bec8168-f7a2-4cfc-92e2-22f206ec8f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {41cddc94-0ccc-44e3-974a-3cb21c6dde6a}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dc8492e-6a0e-44ab-ab54-5f7d98ddf438}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84abe70b-02de-42ab-9a81-4dd5e26cc15b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2dc8492e-6a0e-44ab-ab54-5f7d98ddf438}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84abe70b-02de-42ab-9a81-4dd5e26cc15b}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b5113d19-6f60-4c28-9203-05928b7f84c3}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ded91414-88bb-493a-a95e-7a37649c6e3a}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.6EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32864681846721,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {45e8ac73-969e-406c-a5e4-5d2d36ad54e3}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {b0e2a4bd-61a7-4bdd-8065-69bdc930404f}, !- Air Inlet Node Name
  {f2878f13-f853-44fc-b746-5600a1230ab5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {41cddc94-0ccc-44e3-974a-3cb21c6dde6a}, !- Supply Air Fan Name
  {b5113d19-6f60-4c28-9203-05928b7f84c3}, !- Heating Coil Name
  {ded91414-88bb-493a-a95e-7a37649c6e3a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9d270642-618a-4db8-b991-909ecc611245}, !- Handle
  GuestRoom104 ZN PTAC Inlet Air Node,    !- Name
  {7ebc677b-0626-4ecb-a82d-57aef6da415d}, !- Inlet Port
  {b0e2a4bd-61a7-4bdd-8065-69bdc930404f}; !- Outlet Port

OS:Connection,
  {7ebc677b-0626-4ecb-a82d-57aef6da415d}, !- Handle
  {55f3c3b4-455c-4808-a5d2-5e6bddc6b82f}, !- Source Object
  2,                                      !- Outlet Port
  {9d270642-618a-4db8-b991-909ecc611245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e2a4bd-61a7-4bdd-8065-69bdc930404f}, !- Handle
  {9d270642-618a-4db8-b991-909ecc611245}, !- Source Object
  3,                                      !- Outlet Port
  {45e8ac73-969e-406c-a5e4-5d2d36ad54e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e3ffb92-50ed-4f96-a6c8-c55962bacdec}, !- Handle
  GuestRoom104 ZN PTAC Outlet Air Node,   !- Name
  {f2878f13-f853-44fc-b746-5600a1230ab5}, !- Inlet Port
  {33eb83bf-008e-40a8-9d38-f943e1ed3009}; !- Outlet Port

OS:Connection,
  {33eb83bf-008e-40a8-9d38-f943e1ed3009}, !- Handle
  {9e3ffb92-50ed-4f96-a6c8-c55962bacdec}, !- Source Object
  3,                                      !- Outlet Port
  {e42f13b8-84f9-430f-8e98-1bd16e756ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2878f13-f853-44fc-b746-5600a1230ab5}, !- Handle
  {45e8ac73-969e-406c-a5e4-5d2d36ad54e3}, !- Source Object
  4,                                      !- Outlet Port
  {9e3ffb92-50ed-4f96-a6c8-c55962bacdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3bccd6b6-6a0e-4e31-90e2-fb1079edd546}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a43a51f9-f181-48e9-83ad-46dc74ec6b79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f32b8c3d-41dd-444d-b7d3-b003f6b63f30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a43a51f9-f181-48e9-83ad-46dc74ec6b79}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f32b8c3d-41dd-444d-b7d3-b003f6b63f30}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fd27bfdd-44c0-4e03-87d6-ba0afc5a1af6}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6c9e9461-0283-40e6-90b7-c3ee99d42c99}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4cf41513-4c79-48b4-b019-c0af8417ff26}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {dc49d8cc-3adc-4785-95f7-7d8da63080e6}, !- Air Inlet Node Name
  {2edc7747-673f-45d8-9042-97c598085763}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3bccd6b6-6a0e-4e31-90e2-fb1079edd546}, !- Supply Air Fan Name
  {fd27bfdd-44c0-4e03-87d6-ba0afc5a1af6}, !- Heating Coil Name
  {6c9e9461-0283-40e6-90b7-c3ee99d42c99}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6fefaae5-a7db-4c1b-9506-5a57345c4984}, !- Handle
  GuestRoom105 ZN PTAC Inlet Air Node,    !- Name
  {20cf59ec-7b4d-49a0-be93-a39e51a7e238}, !- Inlet Port
  {dc49d8cc-3adc-4785-95f7-7d8da63080e6}; !- Outlet Port

OS:Connection,
  {20cf59ec-7b4d-49a0-be93-a39e51a7e238}, !- Handle
  {ee8b9675-38db-4be5-9a67-8a77fa5a7816}, !- Source Object
  2,                                      !- Outlet Port
  {6fefaae5-a7db-4c1b-9506-5a57345c4984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc49d8cc-3adc-4785-95f7-7d8da63080e6}, !- Handle
  {6fefaae5-a7db-4c1b-9506-5a57345c4984}, !- Source Object
  3,                                      !- Outlet Port
  {4cf41513-4c79-48b4-b019-c0af8417ff26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91faf079-157c-4c68-a92f-ed58ee8919c2}, !- Handle
  GuestRoom105 ZN PTAC Outlet Air Node,   !- Name
  {2edc7747-673f-45d8-9042-97c598085763}, !- Inlet Port
  {86a47c53-1e6a-427d-88f1-3e9b8001f71d}; !- Outlet Port

OS:Connection,
  {86a47c53-1e6a-427d-88f1-3e9b8001f71d}, !- Handle
  {91faf079-157c-4c68-a92f-ed58ee8919c2}, !- Source Object
  3,                                      !- Outlet Port
  {b7f2e805-b00e-4643-aa0f-bf089b4bcafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edc7747-673f-45d8-9042-97c598085763}, !- Handle
  {4cf41513-4c79-48b4-b019-c0af8417ff26}, !- Source Object
  4,                                      !- Outlet Port
  {91faf079-157c-4c68-a92f-ed58ee8919c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c83ca394-1fe7-4890-8eec-81ce73615ed0}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {621f7ce7-f73a-4ccc-8b55-987ba329b5ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cec39901-b650-495b-a623-79a938615eae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {621f7ce7-f73a-4ccc-8b55-987ba329b5ae}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cec39901-b650-495b-a623-79a938615eae}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {77aa9de1-414a-4004-a2da-de0e170c7103}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c62097f-08f7-458e-918b-9e7480c98508}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79639697143284,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4eb4673b-1001-4386-ab4d-239b9543d709}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {6f6f7731-43bd-4b29-8de7-b886531a610c}, !- Air Inlet Node Name
  {f56bb170-de0e-4eb5-a6cb-e346675d57e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c83ca394-1fe7-4890-8eec-81ce73615ed0}, !- Supply Air Fan Name
  {77aa9de1-414a-4004-a2da-de0e170c7103}, !- Heating Coil Name
  {2c62097f-08f7-458e-918b-9e7480c98508}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {70023525-5e3d-401a-8052-f3efb216f805}, !- Handle
  GuestRoom201 ZN PTAC Inlet Air Node,    !- Name
  {f458d0af-184f-47b2-a5de-693be992c9fb}, !- Inlet Port
  {6f6f7731-43bd-4b29-8de7-b886531a610c}; !- Outlet Port

OS:Connection,
  {f458d0af-184f-47b2-a5de-693be992c9fb}, !- Handle
  {17e9338d-d7ad-4ecf-b0c5-22fa5c834fb1}, !- Source Object
  2,                                      !- Outlet Port
  {70023525-5e3d-401a-8052-f3efb216f805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6f7731-43bd-4b29-8de7-b886531a610c}, !- Handle
  {70023525-5e3d-401a-8052-f3efb216f805}, !- Source Object
  3,                                      !- Outlet Port
  {4eb4673b-1001-4386-ab4d-239b9543d709}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d990d3da-1c66-40f4-a4f1-f65c5187d787}, !- Handle
  GuestRoom201 ZN PTAC Outlet Air Node,   !- Name
  {f56bb170-de0e-4eb5-a6cb-e346675d57e8}, !- Inlet Port
  {05be082f-2982-4d77-970b-a0f191d4eb70}; !- Outlet Port

OS:Connection,
  {05be082f-2982-4d77-970b-a0f191d4eb70}, !- Handle
  {d990d3da-1c66-40f4-a4f1-f65c5187d787}, !- Source Object
  3,                                      !- Outlet Port
  {435094c1-abfc-4a99-92cb-aa80b5c8ddc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56bb170-de0e-4eb5-a6cb-e346675d57e8}, !- Handle
  {4eb4673b-1001-4386-ab4d-239b9543d709}, !- Source Object
  4,                                      !- Outlet Port
  {d990d3da-1c66-40f4-a4f1-f65c5187d787}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b1e22ad-1df8-4f48-9c2a-d2f58f10ead4}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ceb3d0c6-4aa5-49e5-9b41-66016bfa64bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a95479c-4f79-4f64-9ef6-bb9c1fc2764e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ceb3d0c6-4aa5-49e5-9b41-66016bfa64bc}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a95479c-4f79-4f64-9ef6-bb9c1fc2764e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {08c8a52e-c0b3-47c1-89c2-ed4775369609}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {efc5dce3-49c3-48b1-88fc-f6549131da1e}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 48kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd7c7fa1-7f91-4251-b4d7-a6bba69ae0fb}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {ce4b7b10-6e23-4247-ab59-a09becff1f36}, !- Air Inlet Node Name
  {91a4ecf2-7ee4-4f97-b028-57bf4437be36}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b1e22ad-1df8-4f48-9c2a-d2f58f10ead4}, !- Supply Air Fan Name
  {08c8a52e-c0b3-47c1-89c2-ed4775369609}, !- Heating Coil Name
  {efc5dce3-49c3-48b1-88fc-f6549131da1e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {255713dc-6738-4dd2-9d32-cfa25b3abf4d}, !- Handle
  GuestRoom202_205 ZN PTAC Inlet Air Node, !- Name
  {cc0f4690-d17f-417b-8103-8aa507ca47fd}, !- Inlet Port
  {ce4b7b10-6e23-4247-ab59-a09becff1f36}; !- Outlet Port

OS:Connection,
  {cc0f4690-d17f-417b-8103-8aa507ca47fd}, !- Handle
  {217dae11-7806-4673-9963-97ee5ad6eeeb}, !- Source Object
  2,                                      !- Outlet Port
  {255713dc-6738-4dd2-9d32-cfa25b3abf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4b7b10-6e23-4247-ab59-a09becff1f36}, !- Handle
  {255713dc-6738-4dd2-9d32-cfa25b3abf4d}, !- Source Object
  3,                                      !- Outlet Port
  {bd7c7fa1-7f91-4251-b4d7-a6bba69ae0fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {422ace6f-20d4-4c70-8b3b-7c7a15a94517}, !- Handle
  GuestRoom202_205 ZN PTAC Outlet Air Node, !- Name
  {91a4ecf2-7ee4-4f97-b028-57bf4437be36}, !- Inlet Port
  {3be37e39-7a86-4b3e-8d13-813b758de8d4}; !- Outlet Port

OS:Connection,
  {3be37e39-7a86-4b3e-8d13-813b758de8d4}, !- Handle
  {422ace6f-20d4-4c70-8b3b-7c7a15a94517}, !- Source Object
  3,                                      !- Outlet Port
  {fd7743b5-4bd6-44ec-86c5-b498a5b9ce8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a4ecf2-7ee4-4f97-b028-57bf4437be36}, !- Handle
  {bd7c7fa1-7f91-4251-b4d7-a6bba69ae0fb}, !- Source Object
  4,                                      !- Outlet Port
  {422ace6f-20d4-4c70-8b3b-7c7a15a94517}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8063112e-6ff8-48f4-9f4a-87fc7b9ab3d5}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95faf16b-9158-4a1c-8142-82bafddebd8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3bf34532-1a77-4d36-ae34-da207ad3bcc0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95faf16b-9158-4a1c-8142-82bafddebd8c}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3bf34532-1a77-4d36-ae34-da207ad3bcc0}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2f4c983e-7af1-499a-beb3-94d7ded248e5}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {103da197-be73-4dc0-8aa1-26217fa27215}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f72a6f9-fe5a-479c-a03a-0bb4b91c7cb8}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {87fea3de-0c22-4e0c-a9e2-e6f48f9dc9b5}, !- Air Inlet Node Name
  {df719565-f6e8-4037-919a-30fb2b7e639d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8063112e-6ff8-48f4-9f4a-87fc7b9ab3d5}, !- Supply Air Fan Name
  {2f4c983e-7af1-499a-beb3-94d7ded248e5}, !- Heating Coil Name
  {103da197-be73-4dc0-8aa1-26217fa27215}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fee8ff9b-d388-4256-a389-be10464fa38a}, !- Handle
  GuestRoom206_208 ZN PTAC Inlet Air Node, !- Name
  {7a251ff2-7e05-4bd8-80a2-f2a531941e41}, !- Inlet Port
  {87fea3de-0c22-4e0c-a9e2-e6f48f9dc9b5}; !- Outlet Port

OS:Connection,
  {7a251ff2-7e05-4bd8-80a2-f2a531941e41}, !- Handle
  {e0bfcb1a-49bc-40c5-9bf9-3ea02b733f90}, !- Source Object
  2,                                      !- Outlet Port
  {fee8ff9b-d388-4256-a389-be10464fa38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fea3de-0c22-4e0c-a9e2-e6f48f9dc9b5}, !- Handle
  {fee8ff9b-d388-4256-a389-be10464fa38a}, !- Source Object
  3,                                      !- Outlet Port
  {4f72a6f9-fe5a-479c-a03a-0bb4b91c7cb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98932655-39ae-47d2-a594-1786763b4341}, !- Handle
  GuestRoom206_208 ZN PTAC Outlet Air Node, !- Name
  {df719565-f6e8-4037-919a-30fb2b7e639d}, !- Inlet Port
  {0224e77a-a6ce-4edf-98c1-cf06d0d1e2cd}; !- Outlet Port

OS:Connection,
  {0224e77a-a6ce-4edf-98c1-cf06d0d1e2cd}, !- Handle
  {98932655-39ae-47d2-a594-1786763b4341}, !- Source Object
  3,                                      !- Outlet Port
  {71e947f3-4445-4a25-be89-77c6c48f13f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df719565-f6e8-4037-919a-30fb2b7e639d}, !- Handle
  {4f72a6f9-fe5a-479c-a03a-0bb4b91c7cb8}, !- Source Object
  4,                                      !- Outlet Port
  {98932655-39ae-47d2-a594-1786763b4341}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {13d1d4ca-e713-41cf-b3a0-5016290c24d3}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1057655-4518-4605-bea9-c0f1eda13cf9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a77c2bb4-58ad-40d3-ba84-492283d390ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c1057655-4518-4605-bea9-c0f1eda13cf9}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a77c2bb4-58ad-40d3-ba84-492283d390ce}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fcaf83ab-1e46-4bc8-9630-a8a875a7806b}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ab4a0e36-9111-45c5-8415-d76f75170f4a}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 46kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be0eaec0-5715-4fd7-9cad-b3fba5342f1d}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {26a505d2-4048-4108-8732-e19d97db3936}, !- Air Inlet Node Name
  {934aa617-3496-44fe-9066-c4b81e8d9f74}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13d1d4ca-e713-41cf-b3a0-5016290c24d3}, !- Supply Air Fan Name
  {fcaf83ab-1e46-4bc8-9630-a8a875a7806b}, !- Heating Coil Name
  {ab4a0e36-9111-45c5-8415-d76f75170f4a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91c8d80a-cde9-4539-b1ce-3fee765217da}, !- Handle
  GuestRoom209_212 ZN PTAC Inlet Air Node, !- Name
  {75c84d97-3271-4ebe-b64a-63e50ce3f250}, !- Inlet Port
  {26a505d2-4048-4108-8732-e19d97db3936}; !- Outlet Port

OS:Connection,
  {75c84d97-3271-4ebe-b64a-63e50ce3f250}, !- Handle
  {e66fdf87-d4ae-4be3-bb6f-e26de56d6c2e}, !- Source Object
  2,                                      !- Outlet Port
  {91c8d80a-cde9-4539-b1ce-3fee765217da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a505d2-4048-4108-8732-e19d97db3936}, !- Handle
  {91c8d80a-cde9-4539-b1ce-3fee765217da}, !- Source Object
  3,                                      !- Outlet Port
  {be0eaec0-5715-4fd7-9cad-b3fba5342f1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffdd25f4-96a9-40c8-9b90-fa737a03f5d2}, !- Handle
  GuestRoom209_212 ZN PTAC Outlet Air Node, !- Name
  {934aa617-3496-44fe-9066-c4b81e8d9f74}, !- Inlet Port
  {3ad2303c-7adc-4c91-b5ea-be8197eef261}; !- Outlet Port

OS:Connection,
  {3ad2303c-7adc-4c91-b5ea-be8197eef261}, !- Handle
  {ffdd25f4-96a9-40c8-9b90-fa737a03f5d2}, !- Source Object
  3,                                      !- Outlet Port
  {c00411f2-54ea-4a6f-86d7-995bf74be6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934aa617-3496-44fe-9066-c4b81e8d9f74}, !- Handle
  {be0eaec0-5715-4fd7-9cad-b3fba5342f1d}, !- Source Object
  4,                                      !- Outlet Port
  {ffdd25f4-96a9-40c8-9b90-fa737a03f5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dbdad1e4-8555-4708-838a-4b8771bf01ac}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca58abca-1a7c-4984-a7ac-0ed475fdf684}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54409bfb-78bc-4204-b897-6a095519092e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ca58abca-1a7c-4984-a7ac-0ed475fdf684}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54409bfb-78bc-4204-b897-6a095519092e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8c9c7c7c-b240-4fdb-9bc9-ff89db3b4cc4}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6bcd6e8-8a12-4db9-8815-f2f61d04bf16}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 9.7EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.37732968749565,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e3490c3-67f2-486a-8098-96d915b7f7c8}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {f2932246-cfd7-4460-ba2f-9ae136101c4a}, !- Air Inlet Node Name
  {c3bacdb1-82c1-4ca0-ae93-09b95b501309}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dbdad1e4-8555-4708-838a-4b8771bf01ac}, !- Supply Air Fan Name
  {8c9c7c7c-b240-4fdb-9bc9-ff89db3b4cc4}, !- Heating Coil Name
  {e6bcd6e8-8a12-4db9-8815-f2f61d04bf16}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {142217de-867d-4cdb-98ba-db8315d51812}, !- Handle
  GuestRoom213 ZN PTAC Inlet Air Node,    !- Name
  {b86ed82b-efc7-4700-8efe-4f8603b83199}, !- Inlet Port
  {f2932246-cfd7-4460-ba2f-9ae136101c4a}; !- Outlet Port

OS:Connection,
  {b86ed82b-efc7-4700-8efe-4f8603b83199}, !- Handle
  {297073d9-0044-4bfa-93d3-74454f9e0117}, !- Source Object
  2,                                      !- Outlet Port
  {142217de-867d-4cdb-98ba-db8315d51812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2932246-cfd7-4460-ba2f-9ae136101c4a}, !- Handle
  {142217de-867d-4cdb-98ba-db8315d51812}, !- Source Object
  3,                                      !- Outlet Port
  {2e3490c3-67f2-486a-8098-96d915b7f7c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e042b7d1-9df5-4caf-ae6c-074fbbd237af}, !- Handle
  GuestRoom213 ZN PTAC Outlet Air Node,   !- Name
  {c3bacdb1-82c1-4ca0-ae93-09b95b501309}, !- Inlet Port
  {c57d4c5b-d2bc-4d34-8d2b-662916d3c952}; !- Outlet Port

OS:Connection,
  {c57d4c5b-d2bc-4d34-8d2b-662916d3c952}, !- Handle
  {e042b7d1-9df5-4caf-ae6c-074fbbd237af}, !- Source Object
  3,                                      !- Outlet Port
  {b7d26fc6-023f-487b-8c0a-909fc242ff43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bacdb1-82c1-4ca0-ae93-09b95b501309}, !- Handle
  {2e3490c3-67f2-486a-8098-96d915b7f7c8}, !- Source Object
  4,                                      !- Outlet Port
  {e042b7d1-9df5-4caf-ae6c-074fbbd237af}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5f2fb141-016a-4556-899c-4bd4aa466673}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c51054be-440f-46cf-9a33-d4d89195b29a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51fc4a3f-3914-48c7-8c32-f76c7d2469f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c51054be-440f-46cf-9a33-d4d89195b29a}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51fc4a3f-3914-48c7-8c32-f76c7d2469f7}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {112c59c1-d40e-448b-8b55-9a5325c20def}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {df7e1254-1956-453b-8c80-6e599bab31f8}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.6EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31791081951635,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ed34f39-a8c5-4920-9e53-5e5525dc9408}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {5760be7d-2baf-40fd-af88-0eeaa9f8c5bc}, !- Air Inlet Node Name
  {1e0c2ce3-418c-4881-b343-cded5bc8b69f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f2fb141-016a-4556-899c-4bd4aa466673}, !- Supply Air Fan Name
  {112c59c1-d40e-448b-8b55-9a5325c20def}, !- Heating Coil Name
  {df7e1254-1956-453b-8c80-6e599bab31f8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {88260bf2-3e86-4f47-96a9-383ac3c0f014}, !- Handle
  GuestRoom214 ZN PTAC Inlet Air Node,    !- Name
  {5bf85b08-8564-4c8e-a6bd-179d6258e8b5}, !- Inlet Port
  {5760be7d-2baf-40fd-af88-0eeaa9f8c5bc}; !- Outlet Port

OS:Connection,
  {5bf85b08-8564-4c8e-a6bd-179d6258e8b5}, !- Handle
  {2ab708f8-d9e6-4c1d-933a-778a86f490f9}, !- Source Object
  2,                                      !- Outlet Port
  {88260bf2-3e86-4f47-96a9-383ac3c0f014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5760be7d-2baf-40fd-af88-0eeaa9f8c5bc}, !- Handle
  {88260bf2-3e86-4f47-96a9-383ac3c0f014}, !- Source Object
  3,                                      !- Outlet Port
  {6ed34f39-a8c5-4920-9e53-5e5525dc9408}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e48fbd-8046-4834-ac98-f9f8392483d2}, !- Handle
  GuestRoom214 ZN PTAC Outlet Air Node,   !- Name
  {1e0c2ce3-418c-4881-b343-cded5bc8b69f}, !- Inlet Port
  {2d40dca0-d63f-4304-95b4-1919575a47fc}; !- Outlet Port

OS:Connection,
  {2d40dca0-d63f-4304-95b4-1919575a47fc}, !- Handle
  {69e48fbd-8046-4834-ac98-f9f8392483d2}, !- Source Object
  3,                                      !- Outlet Port
  {ed529f79-eacc-407d-ab5b-91a3ab9a5219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0c2ce3-418c-4881-b343-cded5bc8b69f}, !- Handle
  {6ed34f39-a8c5-4920-9e53-5e5525dc9408}, !- Source Object
  4,                                      !- Outlet Port
  {69e48fbd-8046-4834-ac98-f9f8392483d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9478ec7b-45c3-4050-85ee-66bd8e2e09f5}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4896ed1-5ceb-46a3-a396-6dcb50172d29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfbe9ff4-ea8a-4ac9-8b60-c1e7b13ae1f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4896ed1-5ceb-46a3-a396-6dcb50172d29}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfbe9ff4-ea8a-4ac9-8b60-c1e7b13ae1f3}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b4b7b8a1-c87b-42b8-8964-8f041448d1b2}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8ecf5726-d921-4302-a5e1-602aaf74ca8b}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 81kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {169e1c98-fa26-4675-a762-0885810a0650}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {e9e4a9a6-0689-4ffd-85a1-d0d33218135e}, !- Air Inlet Node Name
  {7440db09-3483-41af-892b-30cb53fa41d7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9478ec7b-45c3-4050-85ee-66bd8e2e09f5}, !- Supply Air Fan Name
  {b4b7b8a1-c87b-42b8-8964-8f041448d1b2}, !- Heating Coil Name
  {8ecf5726-d921-4302-a5e1-602aaf74ca8b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6cb071b4-fd65-46dc-8c85-67a8205088c4}, !- Handle
  GuestRoom215_218 ZN PTAC Inlet Air Node, !- Name
  {c56deb21-4ba4-4b45-b22d-202031ca6997}, !- Inlet Port
  {e9e4a9a6-0689-4ffd-85a1-d0d33218135e}; !- Outlet Port

OS:Connection,
  {c56deb21-4ba4-4b45-b22d-202031ca6997}, !- Handle
  {d26e79ef-064c-4af2-b7df-3251d5821ab6}, !- Source Object
  2,                                      !- Outlet Port
  {6cb071b4-fd65-46dc-8c85-67a8205088c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e4a9a6-0689-4ffd-85a1-d0d33218135e}, !- Handle
  {6cb071b4-fd65-46dc-8c85-67a8205088c4}, !- Source Object
  3,                                      !- Outlet Port
  {169e1c98-fa26-4675-a762-0885810a0650}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74252b51-c27f-41c8-bd4d-632814009e89}, !- Handle
  GuestRoom215_218 ZN PTAC Outlet Air Node, !- Name
  {7440db09-3483-41af-892b-30cb53fa41d7}, !- Inlet Port
  {5de20761-e64e-4be3-b977-76cc88bae00d}; !- Outlet Port

OS:Connection,
  {5de20761-e64e-4be3-b977-76cc88bae00d}, !- Handle
  {74252b51-c27f-41c8-bd4d-632814009e89}, !- Source Object
  3,                                      !- Outlet Port
  {1d7e70b1-f2ff-46bb-a195-c390465f2d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7440db09-3483-41af-892b-30cb53fa41d7}, !- Handle
  {169e1c98-fa26-4675-a762-0885810a0650}, !- Source Object
  4,                                      !- Outlet Port
  {74252b51-c27f-41c8-bd4d-632814009e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5bee6faa-449b-41ae-9810-99bfa6851f66}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37cb9638-ed0c-4c23-85e2-687294938485}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30006e1f-ef87-4f05-b6f9-f581744aea8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37cb9638-ed0c-4c23-85e2-687294938485}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30006e1f-ef87-4f05-b6f9-f581744aea8b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3fb4ad57-6af2-49ef-89e1-83d5328a950f}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8407e5f-7aaf-4292-a268-ae3ab33fa276}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 69kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {456f463f-c1f1-401e-b735-4ff7392df84a}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {0cca93d9-2350-4ac5-bb48-2dcca86a0d86}, !- Air Inlet Node Name
  {dbe44d27-b1ff-41e8-a5e8-cde346255fae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5bee6faa-449b-41ae-9810-99bfa6851f66}, !- Supply Air Fan Name
  {3fb4ad57-6af2-49ef-89e1-83d5328a950f}, !- Heating Coil Name
  {d8407e5f-7aaf-4292-a268-ae3ab33fa276}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {be6e85f1-cbef-454b-9486-d1b5292c859d}, !- Handle
  GuestRoom219 ZN PTAC Inlet Air Node,    !- Name
  {4ee55b4d-fd96-4262-89e1-501ed4555f2c}, !- Inlet Port
  {0cca93d9-2350-4ac5-bb48-2dcca86a0d86}; !- Outlet Port

OS:Connection,
  {4ee55b4d-fd96-4262-89e1-501ed4555f2c}, !- Handle
  {b7bbd3ec-4985-405c-81f3-610fbd702831}, !- Source Object
  2,                                      !- Outlet Port
  {be6e85f1-cbef-454b-9486-d1b5292c859d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cca93d9-2350-4ac5-bb48-2dcca86a0d86}, !- Handle
  {be6e85f1-cbef-454b-9486-d1b5292c859d}, !- Source Object
  3,                                      !- Outlet Port
  {456f463f-c1f1-401e-b735-4ff7392df84a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bcdd4de-562f-45e0-b991-80922bf5eb3a}, !- Handle
  GuestRoom219 ZN PTAC Outlet Air Node,   !- Name
  {dbe44d27-b1ff-41e8-a5e8-cde346255fae}, !- Inlet Port
  {40f03dc0-e6c7-4d61-9dbb-18e5a5ab8a70}; !- Outlet Port

OS:Connection,
  {40f03dc0-e6c7-4d61-9dbb-18e5a5ab8a70}, !- Handle
  {1bcdd4de-562f-45e0-b991-80922bf5eb3a}, !- Source Object
  3,                                      !- Outlet Port
  {18047128-96aa-434a-8621-ea9b07715ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe44d27-b1ff-41e8-a5e8-cde346255fae}, !- Handle
  {456f463f-c1f1-401e-b735-4ff7392df84a}, !- Source Object
  4,                                      !- Outlet Port
  {1bcdd4de-562f-45e0-b991-80922bf5eb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0e3d56d6-fb31-4cc4-803d-93cd5c2dea8a}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53c551fe-ec1c-4ce6-b4b9-55a4e4564542}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4090877-47b7-4da9-b46b-f34ba3d67dba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53c551fe-ec1c-4ce6-b4b9-55a4e4564542}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4090877-47b7-4da9-b46b-f34ba3d67dba}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b3596083-4b83-4acd-9ca7-cb3c40278081}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3984c8ca-ae16-437f-8c43-7ec7df58fbbe}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 44kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec1181e1-3485-42d1-ac1e-33f6274a8604}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {8623c3a2-c31e-4130-a9eb-2782208e8062}, !- Air Inlet Node Name
  {b184beaf-8317-4d82-b151-f96adf3eaa85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e3d56d6-fb31-4cc4-803d-93cd5c2dea8a}, !- Supply Air Fan Name
  {b3596083-4b83-4acd-9ca7-cb3c40278081}, !- Heating Coil Name
  {3984c8ca-ae16-437f-8c43-7ec7df58fbbe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b9feb6cb-8bca-4a1b-a950-6c11e93187d7}, !- Handle
  GuestRoom220_223 ZN PTAC Inlet Air Node, !- Name
  {4b80a3ba-6c74-4606-8360-0e49d42a78b1}, !- Inlet Port
  {8623c3a2-c31e-4130-a9eb-2782208e8062}; !- Outlet Port

OS:Connection,
  {4b80a3ba-6c74-4606-8360-0e49d42a78b1}, !- Handle
  {af017f89-49a6-496c-823d-537d35fc854c}, !- Source Object
  2,                                      !- Outlet Port
  {b9feb6cb-8bca-4a1b-a950-6c11e93187d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8623c3a2-c31e-4130-a9eb-2782208e8062}, !- Handle
  {b9feb6cb-8bca-4a1b-a950-6c11e93187d7}, !- Source Object
  3,                                      !- Outlet Port
  {ec1181e1-3485-42d1-ac1e-33f6274a8604}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5b10967-648d-4a59-ae6a-86b5f72bc8e7}, !- Handle
  GuestRoom220_223 ZN PTAC Outlet Air Node, !- Name
  {b184beaf-8317-4d82-b151-f96adf3eaa85}, !- Inlet Port
  {3bef6f90-b36c-478d-b3e9-5a61b2fc3a1d}; !- Outlet Port

OS:Connection,
  {3bef6f90-b36c-478d-b3e9-5a61b2fc3a1d}, !- Handle
  {e5b10967-648d-4a59-ae6a-86b5f72bc8e7}, !- Source Object
  3,                                      !- Outlet Port
  {4fe6db5c-80b6-4299-9416-8f8c29549082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b184beaf-8317-4d82-b151-f96adf3eaa85}, !- Handle
  {ec1181e1-3485-42d1-ac1e-33f6274a8604}, !- Source Object
  4,                                      !- Outlet Port
  {e5b10967-648d-4a59-ae6a-86b5f72bc8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {57ba9a24-189c-4013-baad-91b90f896b4d}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6004430a-e5ae-4119-9970-cf8ab84bc3db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39edca55-5604-42fa-b59a-114ae14f467d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6004430a-e5ae-4119-9970-cf8ab84bc3db}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39edca55-5604-42fa-b59a-114ae14f467d}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7ddf51be-cfa7-408a-9e8c-15f542be74c5}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0ecf6d42-92e0-40d2-80e6-6e507ce1a097}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 9.7EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36542028767819,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7cd7b02b-23fd-4744-97f9-698853852f72}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {9628cf82-d6ed-4089-ad23-b60ea78e46d7}, !- Air Inlet Node Name
  {3735b733-0c09-4114-bf6a-001ce35ef87a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57ba9a24-189c-4013-baad-91b90f896b4d}, !- Supply Air Fan Name
  {7ddf51be-cfa7-408a-9e8c-15f542be74c5}, !- Heating Coil Name
  {0ecf6d42-92e0-40d2-80e6-6e507ce1a097}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c5cba606-7672-4938-9fe2-9a1803583c68}, !- Handle
  GuestRoom224 ZN PTAC Inlet Air Node,    !- Name
  {607fb543-baac-4960-999b-960e90bd1baa}, !- Inlet Port
  {9628cf82-d6ed-4089-ad23-b60ea78e46d7}; !- Outlet Port

OS:Connection,
  {607fb543-baac-4960-999b-960e90bd1baa}, !- Handle
  {36f5ebde-114b-44dd-8409-c92113efe74e}, !- Source Object
  2,                                      !- Outlet Port
  {c5cba606-7672-4938-9fe2-9a1803583c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9628cf82-d6ed-4089-ad23-b60ea78e46d7}, !- Handle
  {c5cba606-7672-4938-9fe2-9a1803583c68}, !- Source Object
  3,                                      !- Outlet Port
  {7cd7b02b-23fd-4744-97f9-698853852f72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94a1e419-6aa5-457e-b191-781e9135cf0f}, !- Handle
  GuestRoom224 ZN PTAC Outlet Air Node,   !- Name
  {3735b733-0c09-4114-bf6a-001ce35ef87a}, !- Inlet Port
  {989df14a-a266-4a74-9ed5-9de302df96dc}; !- Outlet Port

OS:Connection,
  {989df14a-a266-4a74-9ed5-9de302df96dc}, !- Handle
  {94a1e419-6aa5-457e-b191-781e9135cf0f}, !- Source Object
  3,                                      !- Outlet Port
  {52d5fb08-8218-4f28-a9d4-3f72081fbece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3735b733-0c09-4114-bf6a-001ce35ef87a}, !- Handle
  {7cd7b02b-23fd-4744-97f9-698853852f72}, !- Source Object
  4,                                      !- Outlet Port
  {94a1e419-6aa5-457e-b191-781e9135cf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {02fbd1e6-390c-43c2-9a8e-8696c556a992}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab64bf15-c2b0-4199-916c-57d56bbcb7d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14d9b6fe-bcba-4b8c-8546-e6eee69c7fe8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab64bf15-c2b0-4199-916c-57d56bbcb7d6}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14d9b6fe-bcba-4b8c-8546-e6eee69c7fe8}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {871db21c-86ce-4963-8362-0c1913460595}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0b45d57b-b1c3-4845-857a-4fb251cc4765}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99075679-499a-4750-82d1-d1408384a2ac}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {cca1c55e-c69c-4114-849d-c3453855d48d}, !- Air Inlet Node Name
  {b7d1d727-0984-4ab3-8661-96e1d2c2865a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02fbd1e6-390c-43c2-9a8e-8696c556a992}, !- Supply Air Fan Name
  {871db21c-86ce-4963-8362-0c1913460595}, !- Heating Coil Name
  {0b45d57b-b1c3-4845-857a-4fb251cc4765}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a232254f-b265-4f64-affd-ca4d4766fbb5}, !- Handle
  GuestRoom301 ZN PTAC Inlet Air Node,    !- Name
  {30ab1e48-6b5c-4ea5-a720-b87fa80cf59a}, !- Inlet Port
  {cca1c55e-c69c-4114-849d-c3453855d48d}; !- Outlet Port

OS:Connection,
  {30ab1e48-6b5c-4ea5-a720-b87fa80cf59a}, !- Handle
  {b7440a0d-f3be-4a25-91d7-aad6aa1a70a1}, !- Source Object
  2,                                      !- Outlet Port
  {a232254f-b265-4f64-affd-ca4d4766fbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca1c55e-c69c-4114-849d-c3453855d48d}, !- Handle
  {a232254f-b265-4f64-affd-ca4d4766fbb5}, !- Source Object
  3,                                      !- Outlet Port
  {99075679-499a-4750-82d1-d1408384a2ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cd9b224-1f73-4314-9bb3-a9a9eb1fa0f8}, !- Handle
  GuestRoom301 ZN PTAC Outlet Air Node,   !- Name
  {b7d1d727-0984-4ab3-8661-96e1d2c2865a}, !- Inlet Port
  {4e476dec-1558-41f2-b851-366a17522511}; !- Outlet Port

OS:Connection,
  {4e476dec-1558-41f2-b851-366a17522511}, !- Handle
  {3cd9b224-1f73-4314-9bb3-a9a9eb1fa0f8}, !- Source Object
  3,                                      !- Outlet Port
  {8491a123-95e3-4855-b3ea-08fbedcda7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d1d727-0984-4ab3-8661-96e1d2c2865a}, !- Handle
  {99075679-499a-4750-82d1-d1408384a2ac}, !- Source Object
  4,                                      !- Outlet Port
  {3cd9b224-1f73-4314-9bb3-a9a9eb1fa0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {02ef6745-b613-4667-967d-8d1c0184aa41}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bdb3d0f-4ea7-49f5-8380-ed50b76c8b1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6751c21e-5a7c-401c-98fc-6e9ad6821085}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6bdb3d0f-4ea7-49f5-8380-ed50b76c8b1b}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6751c21e-5a7c-401c-98fc-6e9ad6821085}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a571790b-04aa-473e-b0e5-d09a6b468a78}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ad861a62-5a30-45c9-9a6c-bc69a25ede7c}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {111b04cb-bb99-4f94-ba0c-a1c02bfff65a}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {11d57d81-a16f-4453-8f94-1a00a277a6fc}, !- Air Inlet Node Name
  {d3f407e1-2319-4712-b100-edf29331bd15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02ef6745-b613-4667-967d-8d1c0184aa41}, !- Supply Air Fan Name
  {a571790b-04aa-473e-b0e5-d09a6b468a78}, !- Heating Coil Name
  {ad861a62-5a30-45c9-9a6c-bc69a25ede7c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ab399af1-5fbc-4af9-a4d4-4ecb1b88c593}, !- Handle
  GuestRoom302_305 ZN PTAC Inlet Air Node, !- Name
  {ac69e1e3-e310-450d-8dc3-9a464525d7ba}, !- Inlet Port
  {11d57d81-a16f-4453-8f94-1a00a277a6fc}; !- Outlet Port

OS:Connection,
  {ac69e1e3-e310-450d-8dc3-9a464525d7ba}, !- Handle
  {001b32b2-7bf4-46a5-b5dd-b506f461937e}, !- Source Object
  2,                                      !- Outlet Port
  {ab399af1-5fbc-4af9-a4d4-4ecb1b88c593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d57d81-a16f-4453-8f94-1a00a277a6fc}, !- Handle
  {ab399af1-5fbc-4af9-a4d4-4ecb1b88c593}, !- Source Object
  3,                                      !- Outlet Port
  {111b04cb-bb99-4f94-ba0c-a1c02bfff65a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d84842e2-db4f-461b-9be1-27d16a0c608c}, !- Handle
  GuestRoom302_305 ZN PTAC Outlet Air Node, !- Name
  {d3f407e1-2319-4712-b100-edf29331bd15}, !- Inlet Port
  {b57bc5f8-83db-4700-a3eb-333afc0e9b62}; !- Outlet Port

OS:Connection,
  {b57bc5f8-83db-4700-a3eb-333afc0e9b62}, !- Handle
  {d84842e2-db4f-461b-9be1-27d16a0c608c}, !- Source Object
  3,                                      !- Outlet Port
  {b54f2941-fcfd-487c-9cc1-68cf9cbe1200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f407e1-2319-4712-b100-edf29331bd15}, !- Handle
  {111b04cb-bb99-4f94-ba0c-a1c02bfff65a}, !- Source Object
  4,                                      !- Outlet Port
  {d84842e2-db4f-461b-9be1-27d16a0c608c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9cf4a1e2-b580-48cd-bc75-ed78bb1380c6}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adf21dd7-845f-4e79-82e4-2b4d3714e46b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa2b086c-b036-4ef6-9d63-f31e4145260e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adf21dd7-845f-4e79-82e4-2b4d3714e46b}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa2b086c-b036-4ef6-9d63-f31e4145260e}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {aee5d2d3-4d2c-4e08-a9fa-600b0c1352fd}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {053aec74-6818-4089-9e84-d7a7f93be2d5}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.4EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24989297444344,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aa03186c-d54e-42ab-a4af-e475fe911f8b}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {49ece255-5f4f-4b02-a652-f8f402526af0}, !- Air Inlet Node Name
  {a9206b10-c141-4500-865e-b0e4f754e1a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9cf4a1e2-b580-48cd-bc75-ed78bb1380c6}, !- Supply Air Fan Name
  {aee5d2d3-4d2c-4e08-a9fa-600b0c1352fd}, !- Heating Coil Name
  {053aec74-6818-4089-9e84-d7a7f93be2d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed8d66a2-4256-4305-a9aa-c07e4d5b43a5}, !- Handle
  GuestRoom306_308 ZN PTAC Inlet Air Node, !- Name
  {a5484a0e-78b2-4267-9c48-1e88da9995ae}, !- Inlet Port
  {49ece255-5f4f-4b02-a652-f8f402526af0}; !- Outlet Port

OS:Connection,
  {a5484a0e-78b2-4267-9c48-1e88da9995ae}, !- Handle
  {beec0c24-a09a-4dee-b8e6-c459f3322b07}, !- Source Object
  2,                                      !- Outlet Port
  {ed8d66a2-4256-4305-a9aa-c07e4d5b43a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ece255-5f4f-4b02-a652-f8f402526af0}, !- Handle
  {ed8d66a2-4256-4305-a9aa-c07e4d5b43a5}, !- Source Object
  3,                                      !- Outlet Port
  {aa03186c-d54e-42ab-a4af-e475fe911f8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c58ecc46-92d1-44f7-b149-a5be9cf26dbf}, !- Handle
  GuestRoom306_308 ZN PTAC Outlet Air Node, !- Name
  {a9206b10-c141-4500-865e-b0e4f754e1a0}, !- Inlet Port
  {a6b1553b-c2b7-47c9-83f6-1586f46dafa6}; !- Outlet Port

OS:Connection,
  {a6b1553b-c2b7-47c9-83f6-1586f46dafa6}, !- Handle
  {c58ecc46-92d1-44f7-b149-a5be9cf26dbf}, !- Source Object
  3,                                      !- Outlet Port
  {68fbc610-1043-439d-9138-c24dc27f4bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9206b10-c141-4500-865e-b0e4f754e1a0}, !- Handle
  {aa03186c-d54e-42ab-a4af-e475fe911f8b}, !- Source Object
  4,                                      !- Outlet Port
  {c58ecc46-92d1-44f7-b149-a5be9cf26dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a6c326a3-a017-4d08-92cb-fc680f4285fc}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8f2f0b7-c614-479e-80b1-a9a0deadc794}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50a51940-be68-4e0b-a03e-cea3f57015cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8f2f0b7-c614-479e-80b1-a9a0deadc794}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50a51940-be68-4e0b-a03e-cea3f57015cf}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6648be8b-dd95-4f62-a4e2-e94c5e618f60}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {37eaf4b1-3b39-46b5-aed5-2a530604a61c}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 44kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d657ebcb-3f87-43f1-b256-81a01f302e76}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {50b7d6af-0172-454f-b103-4271fde701ad}, !- Air Inlet Node Name
  {97dbfd0c-4882-4c93-bb95-04f949a6edd8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a6c326a3-a017-4d08-92cb-fc680f4285fc}, !- Supply Air Fan Name
  {6648be8b-dd95-4f62-a4e2-e94c5e618f60}, !- Heating Coil Name
  {37eaf4b1-3b39-46b5-aed5-2a530604a61c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49d352e8-ed44-417b-ae74-f05b7e571d44}, !- Handle
  GuestRoom309_312 ZN PTAC Inlet Air Node, !- Name
  {1fd1f2eb-3502-47b3-b24a-2c9ce6f6ba81}, !- Inlet Port
  {50b7d6af-0172-454f-b103-4271fde701ad}; !- Outlet Port

OS:Connection,
  {1fd1f2eb-3502-47b3-b24a-2c9ce6f6ba81}, !- Handle
  {2535b22c-3ead-4e30-9f50-cdd560fd0781}, !- Source Object
  2,                                      !- Outlet Port
  {49d352e8-ed44-417b-ae74-f05b7e571d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b7d6af-0172-454f-b103-4271fde701ad}, !- Handle
  {49d352e8-ed44-417b-ae74-f05b7e571d44}, !- Source Object
  3,                                      !- Outlet Port
  {d657ebcb-3f87-43f1-b256-81a01f302e76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66348e9d-24f2-4079-b1d2-9fdd5d6a588c}, !- Handle
  GuestRoom309_312 ZN PTAC Outlet Air Node, !- Name
  {97dbfd0c-4882-4c93-bb95-04f949a6edd8}, !- Inlet Port
  {488b26cc-e89d-4e95-8ef7-a30591e1a864}; !- Outlet Port

OS:Connection,
  {488b26cc-e89d-4e95-8ef7-a30591e1a864}, !- Handle
  {66348e9d-24f2-4079-b1d2-9fdd5d6a588c}, !- Source Object
  3,                                      !- Outlet Port
  {5eeb3fd5-f47a-4a94-9c55-aa7b706bfce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dbfd0c-4882-4c93-bb95-04f949a6edd8}, !- Handle
  {d657ebcb-3f87-43f1-b256-81a01f302e76}, !- Source Object
  4,                                      !- Outlet Port
  {66348e9d-24f2-4079-b1d2-9fdd5d6a588c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eee2da0c-d61d-4b7e-948b-cb3a389d7453}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f28a5414-4de8-489b-9e29-ad02afd9c2b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0aca451e-abc6-4968-8225-4f7283da63a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f28a5414-4de8-489b-9e29-ad02afd9c2b7}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0aca451e-abc6-4968-8225-4f7283da63a7}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e1a0dabc-88d1-42ca-a4da-550ffa2267c2}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1e78a436-db1e-4045-970f-c5cecc7e66da}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9ee55532-2723-417d-b336-5b1ab5d1e50a}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {5aab9467-5cb9-4c4d-ba0d-916038277981}, !- Air Inlet Node Name
  {304ad651-cd61-41ac-9c59-a614631cea10}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eee2da0c-d61d-4b7e-948b-cb3a389d7453}, !- Supply Air Fan Name
  {e1a0dabc-88d1-42ca-a4da-550ffa2267c2}, !- Heating Coil Name
  {1e78a436-db1e-4045-970f-c5cecc7e66da}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {48b4e13e-9579-49b2-953d-146bbea8c48a}, !- Handle
  GuestRoom313 ZN PTAC Inlet Air Node,    !- Name
  {663b74ed-e522-400c-bc89-2a774cc0c9af}, !- Inlet Port
  {5aab9467-5cb9-4c4d-ba0d-916038277981}; !- Outlet Port

OS:Connection,
  {663b74ed-e522-400c-bc89-2a774cc0c9af}, !- Handle
  {9cdae01c-9f83-4f15-aa7d-6d15dcf1de11}, !- Source Object
  2,                                      !- Outlet Port
  {48b4e13e-9579-49b2-953d-146bbea8c48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aab9467-5cb9-4c4d-ba0d-916038277981}, !- Handle
  {48b4e13e-9579-49b2-953d-146bbea8c48a}, !- Source Object
  3,                                      !- Outlet Port
  {9ee55532-2723-417d-b336-5b1ab5d1e50a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f189434-745e-4d0f-b5b5-e22f3df34458}, !- Handle
  GuestRoom313 ZN PTAC Outlet Air Node,   !- Name
  {304ad651-cd61-41ac-9c59-a614631cea10}, !- Inlet Port
  {b570e2f9-b9a9-46ad-9a4b-1af0a2edc4bd}; !- Outlet Port

OS:Connection,
  {b570e2f9-b9a9-46ad-9a4b-1af0a2edc4bd}, !- Handle
  {5f189434-745e-4d0f-b5b5-e22f3df34458}, !- Source Object
  3,                                      !- Outlet Port
  {8e56d748-4ccc-4cab-9295-e80d3f0cd1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304ad651-cd61-41ac-9c59-a614631cea10}, !- Handle
  {9ee55532-2723-417d-b336-5b1ab5d1e50a}, !- Source Object
  4,                                      !- Outlet Port
  {5f189434-745e-4d0f-b5b5-e22f3df34458}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {905c52c4-51eb-47c1-8998-54f38010c179}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f145004-692b-4805-90d4-b8e47c17e200}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fbb62e3-1892-4506-87f2-1501fc14c1b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f145004-692b-4805-90d4-b8e47c17e200}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fbb62e3-1892-4506-87f2-1501fc14c1b5}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5e750015-3f78-421d-b3a1-699929fcd30a}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ea46e30f-b084-473f-b819-6dc3f7d6818e}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 9.9EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42546153138394,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bb680555-ef4c-4a3d-9bbd-4d67a34ba4e1}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {ad42b5c2-bdde-4272-ae6a-680ba6b9f817}, !- Air Inlet Node Name
  {cce9c6ff-b780-4032-9e96-1346024ff297}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {905c52c4-51eb-47c1-8998-54f38010c179}, !- Supply Air Fan Name
  {5e750015-3f78-421d-b3a1-699929fcd30a}, !- Heating Coil Name
  {ea46e30f-b084-473f-b819-6dc3f7d6818e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e91e67f9-2ee4-4b50-b5be-89b3912e01f1}, !- Handle
  GuestRoom314 ZN PTAC Inlet Air Node,    !- Name
  {1c347532-8fb1-48c4-bc2c-1e592df2c16b}, !- Inlet Port
  {ad42b5c2-bdde-4272-ae6a-680ba6b9f817}; !- Outlet Port

OS:Connection,
  {1c347532-8fb1-48c4-bc2c-1e592df2c16b}, !- Handle
  {807d7193-1802-408e-bf51-d4381af42409}, !- Source Object
  2,                                      !- Outlet Port
  {e91e67f9-2ee4-4b50-b5be-89b3912e01f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad42b5c2-bdde-4272-ae6a-680ba6b9f817}, !- Handle
  {e91e67f9-2ee4-4b50-b5be-89b3912e01f1}, !- Source Object
  3,                                      !- Outlet Port
  {bb680555-ef4c-4a3d-9bbd-4d67a34ba4e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {361ec225-126a-40fa-939e-850a7ec12aef}, !- Handle
  GuestRoom314 ZN PTAC Outlet Air Node,   !- Name
  {cce9c6ff-b780-4032-9e96-1346024ff297}, !- Inlet Port
  {828789cf-09bc-4596-b7e2-a30f8b2ef532}; !- Outlet Port

OS:Connection,
  {828789cf-09bc-4596-b7e2-a30f8b2ef532}, !- Handle
  {361ec225-126a-40fa-939e-850a7ec12aef}, !- Source Object
  3,                                      !- Outlet Port
  {8196d613-d202-46b2-9546-d9be61a29c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce9c6ff-b780-4032-9e96-1346024ff297}, !- Handle
  {bb680555-ef4c-4a3d-9bbd-4d67a34ba4e1}, !- Source Object
  4,                                      !- Outlet Port
  {361ec225-126a-40fa-939e-850a7ec12aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {94344950-4a02-49d6-8cbe-33d8aa02cd53}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {315efa6c-250f-4108-952a-89be733fdb57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a1d1563e-5f82-482e-8541-c0741a90b281}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {315efa6c-250f-4108-952a-89be733fdb57}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a1d1563e-5f82-482e-8541-c0741a90b281}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8eb420c7-a111-4fe7-8f51-87f0af80a7d4}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f31a8cf8-1beb-4027-8932-837b8ebb2141}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 52kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5cd935ba-aff3-4d97-85b9-f58117eb57b8}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {d0a9ecec-8ee7-4513-9e9a-1c924ba0fe65}, !- Air Inlet Node Name
  {9ea4e780-6317-423e-9be6-6b4916ae8f82}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {94344950-4a02-49d6-8cbe-33d8aa02cd53}, !- Supply Air Fan Name
  {8eb420c7-a111-4fe7-8f51-87f0af80a7d4}, !- Heating Coil Name
  {f31a8cf8-1beb-4027-8932-837b8ebb2141}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e537f46-15c9-456c-9f34-5162ea160ada}, !- Handle
  GuestRoom315_318 ZN PTAC Inlet Air Node, !- Name
  {86607e49-7445-4bbf-8670-7a3d9ee491c4}, !- Inlet Port
  {d0a9ecec-8ee7-4513-9e9a-1c924ba0fe65}; !- Outlet Port

OS:Connection,
  {86607e49-7445-4bbf-8670-7a3d9ee491c4}, !- Handle
  {4d0c614d-6e7e-44ae-8a42-2a3bc09435df}, !- Source Object
  2,                                      !- Outlet Port
  {0e537f46-15c9-456c-9f34-5162ea160ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a9ecec-8ee7-4513-9e9a-1c924ba0fe65}, !- Handle
  {0e537f46-15c9-456c-9f34-5162ea160ada}, !- Source Object
  3,                                      !- Outlet Port
  {5cd935ba-aff3-4d97-85b9-f58117eb57b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33feffb4-ad20-40ee-ae9e-bb7c8b54ae2f}, !- Handle
  GuestRoom315_318 ZN PTAC Outlet Air Node, !- Name
  {9ea4e780-6317-423e-9be6-6b4916ae8f82}, !- Inlet Port
  {0d120729-072d-46e9-b822-64ea1427e553}; !- Outlet Port

OS:Connection,
  {0d120729-072d-46e9-b822-64ea1427e553}, !- Handle
  {33feffb4-ad20-40ee-ae9e-bb7c8b54ae2f}, !- Source Object
  3,                                      !- Outlet Port
  {5f865a31-4961-4058-ad55-c8b8f7847410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea4e780-6317-423e-9be6-6b4916ae8f82}, !- Handle
  {5cd935ba-aff3-4d97-85b9-f58117eb57b8}, !- Source Object
  4,                                      !- Outlet Port
  {33feffb4-ad20-40ee-ae9e-bb7c8b54ae2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {207c4749-3c8a-48f6-8015-845805d86931}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c282bd7-9e4d-4fd1-a5c3-291a3b29688e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa0c9f4d-b08f-4709-b1b2-272c4225d7bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c282bd7-9e4d-4fd1-a5c3-291a3b29688e}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa0c9f4d-b08f-4709-b1b2-272c4225d7bd}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {275777f7-b74d-4f6e-be0a-81084219c354}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e261a675-eb0a-46be-b98f-66071e3f6512}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 8kBtu/hr 10.9EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.76092085118625,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {84a2ec28-c701-475e-9d44-0764139097fb}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {3f0d85ef-e5ac-4569-8800-d1a3db8acad9}, !- Air Inlet Node Name
  {9c04267c-6a9d-49bd-a2d5-a54c4d2a819e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {207c4749-3c8a-48f6-8015-845805d86931}, !- Supply Air Fan Name
  {275777f7-b74d-4f6e-be0a-81084219c354}, !- Heating Coil Name
  {e261a675-eb0a-46be-b98f-66071e3f6512}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f6b42b27-cb48-4dc5-b2e0-ec709b0080e4}, !- Handle
  GuestRoom319 ZN PTAC Inlet Air Node,    !- Name
  {d433b8ce-4d63-4b97-86b9-06292a1b9ff8}, !- Inlet Port
  {3f0d85ef-e5ac-4569-8800-d1a3db8acad9}; !- Outlet Port

OS:Connection,
  {d433b8ce-4d63-4b97-86b9-06292a1b9ff8}, !- Handle
  {3a669b6f-e50a-4234-8614-1a4fa6b55b1b}, !- Source Object
  2,                                      !- Outlet Port
  {f6b42b27-cb48-4dc5-b2e0-ec709b0080e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0d85ef-e5ac-4569-8800-d1a3db8acad9}, !- Handle
  {f6b42b27-cb48-4dc5-b2e0-ec709b0080e4}, !- Source Object
  3,                                      !- Outlet Port
  {84a2ec28-c701-475e-9d44-0764139097fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4d59b9b-9983-49b4-9326-252846ff1be6}, !- Handle
  GuestRoom319 ZN PTAC Outlet Air Node,   !- Name
  {9c04267c-6a9d-49bd-a2d5-a54c4d2a819e}, !- Inlet Port
  {7e1b5013-325e-462e-b2f9-847b97701748}; !- Outlet Port

OS:Connection,
  {7e1b5013-325e-462e-b2f9-847b97701748}, !- Handle
  {e4d59b9b-9983-49b4-9326-252846ff1be6}, !- Source Object
  3,                                      !- Outlet Port
  {55217b43-f14b-421c-b4f7-c1e462630934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c04267c-6a9d-49bd-a2d5-a54c4d2a819e}, !- Handle
  {84a2ec28-c701-475e-9d44-0764139097fb}, !- Source Object
  4,                                      !- Outlet Port
  {e4d59b9b-9983-49b4-9326-252846ff1be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c562cf7-5b6b-488e-9442-46a564d245dc}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43bc81fd-2763-4379-bf6d-1e05e603bc75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e674b26e-e91e-4b27-8345-257b4206d1a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43bc81fd-2763-4379-bf6d-1e05e603bc75}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e674b26e-e91e-4b27-8345-257b4206d1a4}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f44cd011-e409-4a35-8ee6-c531b4ac09c6}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {653fdbd8-8736-4a55-b17b-c73e20488f89}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9699845e-5e6a-4428-a92d-753956f3c364}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {2c471407-a5f2-4350-9b97-c44abd324658}, !- Air Inlet Node Name
  {7a62e52a-b8e4-4f68-983f-7adff390f7f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c562cf7-5b6b-488e-9442-46a564d245dc}, !- Supply Air Fan Name
  {f44cd011-e409-4a35-8ee6-c531b4ac09c6}, !- Heating Coil Name
  {653fdbd8-8736-4a55-b17b-c73e20488f89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2366c9da-43eb-4cca-a6d7-f1caec4e31d3}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {59f4abbc-39ef-4e69-bd12-dafef74be5ce}, !- Inlet Port
