  {2c471407-a5f2-4350-9b97-c44abd324658}; !- Outlet Port

OS:Connection,
  {59f4abbc-39ef-4e69-bd12-dafef74be5ce}, !- Handle
  {24198927-e316-470b-b2e6-307bfb45d054}, !- Source Object
  2,                                      !- Outlet Port
  {2366c9da-43eb-4cca-a6d7-f1caec4e31d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c471407-a5f2-4350-9b97-c44abd324658}, !- Handle
  {2366c9da-43eb-4cca-a6d7-f1caec4e31d3}, !- Source Object
  3,                                      !- Outlet Port
  {9699845e-5e6a-4428-a92d-753956f3c364}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a82bfda-fc89-4086-a0e3-f99ac320e0c4}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {7a62e52a-b8e4-4f68-983f-7adff390f7f0}, !- Inlet Port
  {01ff1c19-c380-4355-af04-9dda915b675a}; !- Outlet Port

OS:Connection,
  {01ff1c19-c380-4355-af04-9dda915b675a}, !- Handle
  {2a82bfda-fc89-4086-a0e3-f99ac320e0c4}, !- Source Object
  3,                                      !- Outlet Port
  {745ad7fc-3ae8-4299-a8a9-02460dda4207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a62e52a-b8e4-4f68-983f-7adff390f7f0}, !- Handle
  {9699845e-5e6a-4428-a92d-753956f3c364}, !- Source Object
  4,                                      !- Outlet Port
  {2a82bfda-fc89-4086-a0e3-f99ac320e0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b4f283d-88d1-45cd-be56-59bcc98e88ce}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d12be613-6db5-4766-8fe1-83819b67a72c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {daed1954-8d7e-4f3a-a691-cd92961b9f52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d12be613-6db5-4766-8fe1-83819b67a72c}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {daed1954-8d7e-4f3a-a691-cd92961b9f52}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b20f55b4-0a40-4e9f-8162-a2d54472c519}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {00061a4d-3d42-4c3a-a234-584d8d7eac2d}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e2fc7d32-1d54-4e83-be01-d982611f8ec2}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {0e83ec0a-223d-45ea-aab6-e941b6d67f17}, !- Air Inlet Node Name
  {fd93e080-c9b1-4963-a4fa-41789b6835aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b4f283d-88d1-45cd-be56-59bcc98e88ce}, !- Supply Air Fan Name
  {b20f55b4-0a40-4e9f-8162-a2d54472c519}, !- Heating Coil Name
  {00061a4d-3d42-4c3a-a234-584d8d7eac2d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a480ac6-3d12-4096-90a9-a1fbfe70b9bf}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {c2baaeee-a13f-4776-852a-e8d9f1c5d2ff}, !- Inlet Port
  {0e83ec0a-223d-45ea-aab6-e941b6d67f17}; !- Outlet Port

OS:Connection,
  {c2baaeee-a13f-4776-852a-e8d9f1c5d2ff}, !- Handle
  {37a12ac0-570f-44f7-b27d-079f42fd43b6}, !- Source Object
  2,                                      !- Outlet Port
  {9a480ac6-3d12-4096-90a9-a1fbfe70b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e83ec0a-223d-45ea-aab6-e941b6d67f17}, !- Handle
  {9a480ac6-3d12-4096-90a9-a1fbfe70b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {e2fc7d32-1d54-4e83-be01-d982611f8ec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8409880e-e320-44d0-80ab-a16e29318623}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {fd93e080-c9b1-4963-a4fa-41789b6835aa}, !- Inlet Port
  {80587dc5-51ad-4bff-a44a-b1d0ed4024bf}; !- Outlet Port

OS:Connection,
  {80587dc5-51ad-4bff-a44a-b1d0ed4024bf}, !- Handle
  {8409880e-e320-44d0-80ab-a16e29318623}, !- Source Object
  3,                                      !- Outlet Port
  {c75f74ed-5426-4db4-ad5a-4fc6eb0bf301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd93e080-c9b1-4963-a4fa-41789b6835aa}, !- Handle
  {e2fc7d32-1d54-4e83-be01-d982611f8ec2}, !- Source Object
  4,                                      !- Outlet Port
  {8409880e-e320-44d0-80ab-a16e29318623}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {780a2a0b-d90f-406d-acca-fe8a9707d255}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {041962e9-a85a-496e-8582-0b795a2318f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a3449d45-2ee2-4f0c-90b2-195e7d2e3f1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {041962e9-a85a-496e-8582-0b795a2318f0}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a3449d45-2ee2-4f0c-90b2-195e7d2e3f1a}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {502d0540-eb1d-4cb1-8da2-a59b85a8e8fb}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4e950fa2-f815-48aa-a112-4962d5e6fd94}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da39e0e7-e5ad-4a4a-be68-f18959d2f9ae}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {84263760-3eec-42f6-95fa-1404a1ac60a5}, !- Air Inlet Node Name
  {105b30d8-1fcf-4163-903b-12a458789420}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {780a2a0b-d90f-406d-acca-fe8a9707d255}, !- Supply Air Fan Name
  {502d0540-eb1d-4cb1-8da2-a59b85a8e8fb}, !- Heating Coil Name
  {4e950fa2-f815-48aa-a112-4962d5e6fd94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {158361a1-3683-4e22-a45f-d4e1ef737fba}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {d9337ab8-b4d4-4e8e-b4b7-215213a5b2c1}, !- Inlet Port
  {84263760-3eec-42f6-95fa-1404a1ac60a5}; !- Outlet Port

OS:Connection,
  {d9337ab8-b4d4-4e8e-b4b7-215213a5b2c1}, !- Handle
  {3dd4e653-4bc1-4fe6-a462-78597ec1b847}, !- Source Object
  2,                                      !- Outlet Port
  {158361a1-3683-4e22-a45f-d4e1ef737fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84263760-3eec-42f6-95fa-1404a1ac60a5}, !- Handle
  {158361a1-3683-4e22-a45f-d4e1ef737fba}, !- Source Object
  3,                                      !- Outlet Port
  {da39e0e7-e5ad-4a4a-be68-f18959d2f9ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebfda988-2d37-4d77-8883-cce92a51a104}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {105b30d8-1fcf-4163-903b-12a458789420}, !- Inlet Port
  {386afecb-18a7-479d-b3af-251184a47863}; !- Outlet Port

OS:Connection,
  {386afecb-18a7-479d-b3af-251184a47863}, !- Handle
  {ebfda988-2d37-4d77-8883-cce92a51a104}, !- Source Object
  3,                                      !- Outlet Port
  {868cbb0b-5b58-4242-9652-d746e0ae6a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105b30d8-1fcf-4163-903b-12a458789420}, !- Handle
  {da39e0e7-e5ad-4a4a-be68-f18959d2f9ae}, !- Source Object
  4,                                      !- Outlet Port
  {ebfda988-2d37-4d77-8883-cce92a51a104}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7650e86e-cb20-4ed3-93a1-3d318d24e64c}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ffa2a3e-b6ff-4699-bd11-98f6475d70b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1684b76-7735-4e35-94c9-05a7f3131436}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ffa2a3e-b6ff-4699-bd11-98f6475d70b2}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1684b76-7735-4e35-94c9-05a7f3131436}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {51a6cbe3-c143-4532-acc2-b44738be8134}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fb609d59-5ebf-4671-92bc-6cadfd60ed07}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 23kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {02fe32b5-4f0a-427d-89e9-284164c92dc3}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {fe9e801c-9aa6-4d38-a1ea-08cc1bef7e4a}, !- Air Inlet Node Name
  {3b588f92-1278-45dd-9445-d6e377554d08}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7650e86e-cb20-4ed3-93a1-3d318d24e64c}, !- Supply Air Fan Name
  {51a6cbe3-c143-4532-acc2-b44738be8134}, !- Heating Coil Name
  {fb609d59-5ebf-4671-92bc-6cadfd60ed07}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f840c5da-76ff-4f23-bdad-6a59a4a82ba1}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {496127ed-7a38-4ad1-9081-a9116716bdc2}, !- Inlet Port
  {fe9e801c-9aa6-4d38-a1ea-08cc1bef7e4a}; !- Outlet Port

OS:Connection,
  {496127ed-7a38-4ad1-9081-a9116716bdc2}, !- Handle
  {1a47f8e8-5bc1-4562-93c2-3b4b8625aabc}, !- Source Object
  2,                                      !- Outlet Port
  {f840c5da-76ff-4f23-bdad-6a59a4a82ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9e801c-9aa6-4d38-a1ea-08cc1bef7e4a}, !- Handle
  {f840c5da-76ff-4f23-bdad-6a59a4a82ba1}, !- Source Object
  3,                                      !- Outlet Port
  {02fe32b5-4f0a-427d-89e9-284164c92dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e6e9c8b-10ff-433c-9074-2e8d693c3c41}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {3b588f92-1278-45dd-9445-d6e377554d08}, !- Inlet Port
  {6cf6368c-7ce0-4099-9d58-948c4199a5cd}; !- Outlet Port

OS:Connection,
  {6cf6368c-7ce0-4099-9d58-948c4199a5cd}, !- Handle
  {9e6e9c8b-10ff-433c-9074-2e8d693c3c41}, !- Source Object
  3,                                      !- Outlet Port
  {bd9468ef-a023-4727-945f-d111189b2403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b588f92-1278-45dd-9445-d6e377554d08}, !- Handle
  {02fe32b5-4f0a-427d-89e9-284164c92dc3}, !- Source Object
  4,                                      !- Outlet Port
  {9e6e9c8b-10ff-433c-9074-2e8d693c3c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {abda4096-2f34-4249-aa28-0386c40ca9a9}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55dc1d50-0f77-47e6-895a-57b2d3f4723b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2c04737-85e5-48cd-b0f5-cfdf41a369ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55dc1d50-0f77-47e6-895a-57b2d3f4723b}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2c04737-85e5-48cd-b0f5-cfdf41a369ec}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ba4b09f9-8c5b-4033-9aca-f0aeff936b41}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6f2bbbf4-cd8e-45a3-94bc-169f70336802}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {874f28a6-ddf2-4a24-9e4d-ece5315c8169}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {f4c99338-9f92-4f7a-9ba1-e3a615048040}, !- Air Inlet Node Name
  {f3207c62-2d92-42d5-b44c-efe5ff0fad0a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {abda4096-2f34-4249-aa28-0386c40ca9a9}, !- Supply Air Fan Name
  {ba4b09f9-8c5b-4033-9aca-f0aeff936b41}, !- Heating Coil Name
  {6f2bbbf4-cd8e-45a3-94bc-169f70336802}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {72d6e6b6-c9b5-4764-a8a6-b85f927bb6f4}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {b83dcbb3-9b8e-4edb-9065-0720ca450039}, !- Inlet Port
  {f4c99338-9f92-4f7a-9ba1-e3a615048040}; !- Outlet Port

OS:Connection,
  {b83dcbb3-9b8e-4edb-9065-0720ca450039}, !- Handle
  {a9323a38-7e76-4559-a164-c0f2db1fcf0d}, !- Source Object
  2,                                      !- Outlet Port
  {72d6e6b6-c9b5-4764-a8a6-b85f927bb6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c99338-9f92-4f7a-9ba1-e3a615048040}, !- Handle
  {72d6e6b6-c9b5-4764-a8a6-b85f927bb6f4}, !- Source Object
  3,                                      !- Outlet Port
  {874f28a6-ddf2-4a24-9e4d-ece5315c8169}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c31246e-23c7-4c86-a83c-8403ce13566d}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {f3207c62-2d92-42d5-b44c-efe5ff0fad0a}, !- Inlet Port
  {967dfad7-29d4-4e3c-a1e7-e3bd19436120}; !- Outlet Port

OS:Connection,
  {967dfad7-29d4-4e3c-a1e7-e3bd19436120}, !- Handle
  {6c31246e-23c7-4c86-a83c-8403ce13566d}, !- Source Object
  3,                                      !- Outlet Port
  {e293922c-7928-4d5e-9c4e-f1e4104b5b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3207c62-2d92-42d5-b44c-efe5ff0fad0a}, !- Handle
  {874f28a6-ddf2-4a24-9e4d-ece5315c8169}, !- Source Object
  4,                                      !- Outlet Port
  {6c31246e-23c7-4c86-a83c-8403ce13566d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6167f1b5-d00b-4309-9c41-f0cc3d75c4ae}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015ce40b-e584-4310-bf61-a1c2c3c9286b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47392bfc-34d7-429c-ba63-8be542d406b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {015ce40b-e584-4310-bf61-a1c2c3c9286b}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47392bfc-34d7-429c-ba63-8be542d406b2}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7ac2b7cf-30b5-4b1e-8f2c-38acb5003c9e}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {026fd0b6-74ce-4929-b28d-2b8c123353cc}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e495d617-8931-47b9-80d8-b7d752b872ad}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {b51f76a6-7960-4c1a-b9cd-c29c1795519a}, !- Air Inlet Node Name
  {ce94f2e3-1686-4a7b-a4b4-d8d113a40757}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6167f1b5-d00b-4309-9c41-f0cc3d75c4ae}, !- Supply Air Fan Name
  {7ac2b7cf-30b5-4b1e-8f2c-38acb5003c9e}, !- Heating Coil Name
  {026fd0b6-74ce-4929-b28d-2b8c123353cc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c28967c4-3c13-4b88-914b-62a8d0d612ea}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {05badb95-cbf7-472d-b43b-f18edd7a4de8}, !- Inlet Port
  {b51f76a6-7960-4c1a-b9cd-c29c1795519a}; !- Outlet Port

OS:Connection,
  {05badb95-cbf7-472d-b43b-f18edd7a4de8}, !- Handle
  {0a031b57-04ef-4dc3-8094-45f806626b53}, !- Source Object
  2,                                      !- Outlet Port
  {c28967c4-3c13-4b88-914b-62a8d0d612ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51f76a6-7960-4c1a-b9cd-c29c1795519a}, !- Handle
  {c28967c4-3c13-4b88-914b-62a8d0d612ea}, !- Source Object
  3,                                      !- Outlet Port
  {e495d617-8931-47b9-80d8-b7d752b872ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0cef3f3-6806-4ffd-88bd-80a49ff19f3b}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {ce94f2e3-1686-4a7b-a4b4-d8d113a40757}, !- Inlet Port
  {bf814f48-9c02-4def-a82d-c269daae26ba}; !- Outlet Port

OS:Connection,
  {bf814f48-9c02-4def-a82d-c269daae26ba}, !- Handle
  {e0cef3f3-6806-4ffd-88bd-80a49ff19f3b}, !- Source Object
  3,                                      !- Outlet Port
  {edea7cff-08bb-461c-84d3-3c23400b46e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce94f2e3-1686-4a7b-a4b4-d8d113a40757}, !- Handle
  {e495d617-8931-47b9-80d8-b7d752b872ad}, !- Source Object
  4,                                      !- Outlet Port
  {e0cef3f3-6806-4ffd-88bd-80a49ff19f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a26fe29e-534b-45fb-a69f-92bf43d0135d}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {463ef675-8597-4aca-a993-63018a5cd53d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {399c7421-48bb-4553-ac86-41a57180478c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {463ef675-8597-4aca-a993-63018a5cd53d}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {399c7421-48bb-4553-ac86-41a57180478c}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {06edbc98-ad59-43d6-b020-a556b6744cbe}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0cd9d500-65df-4cf5-bbc4-c6b0a708cc25}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c309fcdf-80a9-43a3-84b3-3f70856e34f8}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {f7daf42f-be5a-46dc-8e2f-ca896cdde3d5}, !- Air Inlet Node Name
  {f16a2144-1c7f-4a2c-8eae-08442136bac9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a26fe29e-534b-45fb-a69f-92bf43d0135d}, !- Supply Air Fan Name
  {06edbc98-ad59-43d6-b020-a556b6744cbe}, !- Heating Coil Name
  {0cd9d500-65df-4cf5-bbc4-c6b0a708cc25}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b466eb8d-d648-4039-bb5a-7e1d71d05453}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {e1ee6cc0-67b7-4671-be36-05a9cc407f2a}, !- Inlet Port
  {f7daf42f-be5a-46dc-8e2f-ca896cdde3d5}; !- Outlet Port

OS:Connection,
  {e1ee6cc0-67b7-4671-be36-05a9cc407f2a}, !- Handle
  {ccf93d03-7efe-4886-be40-d4601287c45f}, !- Source Object
  2,                                      !- Outlet Port
  {b466eb8d-d648-4039-bb5a-7e1d71d05453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7daf42f-be5a-46dc-8e2f-ca896cdde3d5}, !- Handle
  {b466eb8d-d648-4039-bb5a-7e1d71d05453}, !- Source Object
  3,                                      !- Outlet Port
  {c309fcdf-80a9-43a3-84b3-3f70856e34f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01b61167-7f79-4d51-bf66-174d2614ac7c}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {f16a2144-1c7f-4a2c-8eae-08442136bac9}, !- Inlet Port
  {aeab7bc8-e288-4712-8740-3aa436834d69}; !- Outlet Port

OS:Connection,
  {aeab7bc8-e288-4712-8740-3aa436834d69}, !- Handle
  {01b61167-7f79-4d51-bf66-174d2614ac7c}, !- Source Object
  3,                                      !- Outlet Port
  {650cf07b-c0d3-4871-a4f1-b9e986943623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16a2144-1c7f-4a2c-8eae-08442136bac9}, !- Handle
  {c309fcdf-80a9-43a3-84b3-3f70856e34f8}, !- Source Object
  4,                                      !- Outlet Port
  {01b61167-7f79-4d51-bf66-174d2614ac7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {990177ab-81b6-4dbb-9e6f-cd3abda1ba1f}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bb26683-22bc-46de-bc81-b9fccea8496d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce25284f-a200-45bd-a0e0-0201778e4c5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bb26683-22bc-46de-bc81-b9fccea8496d}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce25284f-a200-45bd-a0e0-0201778e4c5d}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2ad884cc-e9f9-4109-8bf7-ace095132336}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cfaf3454-535b-4257-92b0-729a672f979a}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.0EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6d601411-1c43-46bc-94cd-597281bcf362}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {902d04e1-1751-4f79-b43b-3666d121003a}, !- Air Inlet Node Name
  {af86982c-ee23-4c3c-9557-6153cea10be3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {990177ab-81b6-4dbb-9e6f-cd3abda1ba1f}, !- Supply Air Fan Name
  {2ad884cc-e9f9-4109-8bf7-ace095132336}, !- Heating Coil Name
  {cfaf3454-535b-4257-92b0-729a672f979a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87be16f9-3b0b-4415-95c0-98aca2da096f}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {61d056ff-fd68-4959-9fa0-da06ab281c7b}, !- Inlet Port
  {902d04e1-1751-4f79-b43b-3666d121003a}; !- Outlet Port

OS:Connection,
  {61d056ff-fd68-4959-9fa0-da06ab281c7b}, !- Handle
  {4f5a794b-15ac-4465-9306-c805f3f9d799}, !- Source Object
  2,                                      !- Outlet Port
  {87be16f9-3b0b-4415-95c0-98aca2da096f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902d04e1-1751-4f79-b43b-3666d121003a}, !- Handle
  {87be16f9-3b0b-4415-95c0-98aca2da096f}, !- Source Object
  3,                                      !- Outlet Port
  {6d601411-1c43-46bc-94cd-597281bcf362}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c571e1e4-bf80-4b3d-b929-1db896117636}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {af86982c-ee23-4c3c-9557-6153cea10be3}, !- Inlet Port
  {12889211-aa2d-40af-bf0d-be64283eabe8}; !- Outlet Port

OS:Connection,
  {12889211-aa2d-40af-bf0d-be64283eabe8}, !- Handle
  {c571e1e4-bf80-4b3d-b929-1db896117636}, !- Source Object
  3,                                      !- Outlet Port
  {ae91a034-ac3d-40ee-97de-c3ee2556be1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af86982c-ee23-4c3c-9557-6153cea10be3}, !- Handle
  {6d601411-1c43-46bc-94cd-597281bcf362}, !- Source Object
  4,                                      !- Outlet Port
  {c571e1e4-bf80-4b3d-b929-1db896117636}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f227ee02-f6b2-4ed3-ad73-9e040630f2cc}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64e7b708-7524-4b8a-866e-d74f124b57cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2804fdd9-5ed2-49fc-b510-460fd2f4185f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {64e7b708-7524-4b8a-866e-d74f124b57cd}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2804fdd9-5ed2-49fc-b510-460fd2f4185f}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {495fe634-1eb4-4596-840c-3dda70cd93f8}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e5fe3c45-0f49-481b-b9cd-1b7f84604180}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 52kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b29dd9c9-1ba7-4746-976c-24318916ed07}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {4d0604ea-8d3b-4476-a2a6-e96c12316060}, !- Air Inlet Node Name
  {471344c1-e9c9-4ddc-a2c9-ce5ba816fa11}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f227ee02-f6b2-4ed3-ad73-9e040630f2cc}, !- Supply Air Fan Name
  {495fe634-1eb4-4596-840c-3dda70cd93f8}, !- Heating Coil Name
  {e5fe3c45-0f49-481b-b9cd-1b7f84604180}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {19175c9f-ffbe-47bf-9cd0-4686523b94eb}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {2e28ddcf-01a8-49e5-8571-4ac3da9934c7}, !- Inlet Port
  {4d0604ea-8d3b-4476-a2a6-e96c12316060}; !- Outlet Port

OS:Connection,
  {2e28ddcf-01a8-49e5-8571-4ac3da9934c7}, !- Handle
  {a578247f-f884-4121-be15-9eae56f19e05}, !- Source Object
  2,                                      !- Outlet Port
  {19175c9f-ffbe-47bf-9cd0-4686523b94eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0604ea-8d3b-4476-a2a6-e96c12316060}, !- Handle
  {19175c9f-ffbe-47bf-9cd0-4686523b94eb}, !- Source Object
  3,                                      !- Outlet Port
  {b29dd9c9-1ba7-4746-976c-24318916ed07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ead1ce9c-4c7e-4630-bea7-5602c8a6ec67}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {471344c1-e9c9-4ddc-a2c9-ce5ba816fa11}, !- Inlet Port
  {2c74ea02-a94c-41fb-a853-983860e0cd68}; !- Outlet Port

OS:Connection,
  {2c74ea02-a94c-41fb-a853-983860e0cd68}, !- Handle
  {ead1ce9c-4c7e-4630-bea7-5602c8a6ec67}, !- Source Object
  3,                                      !- Outlet Port
  {da768821-348c-4c3d-863f-3a16beba7077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471344c1-e9c9-4ddc-a2c9-ce5ba816fa11}, !- Handle
  {b29dd9c9-1ba7-4746-976c-24318916ed07}, !- Source Object
  4,                                      !- Outlet Port
  {ead1ce9c-4c7e-4630-bea7-5602c8a6ec67}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b7bc99aa-0913-48ea-8ccf-cec8bec2c658}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cca4ff4a-692f-475f-9bf5-b206fb661cf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9286fd3-45db-45fb-bbce-4cd622348821}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cca4ff4a-692f-475f-9bf5-b206fb661cf5}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9286fd3-45db-45fb-bbce-4cd622348821}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {77cd010e-3c06-4a16-96c5-421a0c6f8643}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3cca4b4e-fc13-4bfd-9bf1-0f2eb571bcd7}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.4EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26933475566977,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8d8d4836-4157-4272-b813-82758f9bd94b}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {7832c3d4-d634-488a-8d72-34520e0a6b1b}, !- Air Inlet Node Name
  {c1efe8a9-b2d9-404d-ba79-eec74a565bb5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b7bc99aa-0913-48ea-8ccf-cec8bec2c658}, !- Supply Air Fan Name
  {77cd010e-3c06-4a16-96c5-421a0c6f8643}, !- Heating Coil Name
  {3cca4b4e-fc13-4bfd-9bf1-0f2eb571bcd7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {71b032ab-9daa-4c60-82d4-c5f8fe7851ca}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {9ee95667-c62d-4389-bfd8-b6a88bcc4784}, !- Inlet Port
  {7832c3d4-d634-488a-8d72-34520e0a6b1b}; !- Outlet Port

OS:Connection,
  {9ee95667-c62d-4389-bfd8-b6a88bcc4784}, !- Handle
  {4db4b8a4-567e-45d3-a4fb-e19bd71fc2c8}, !- Source Object
  2,                                      !- Outlet Port
  {71b032ab-9daa-4c60-82d4-c5f8fe7851ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7832c3d4-d634-488a-8d72-34520e0a6b1b}, !- Handle
  {71b032ab-9daa-4c60-82d4-c5f8fe7851ca}, !- Source Object
  3,                                      !- Outlet Port
  {8d8d4836-4157-4272-b813-82758f9bd94b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0297cdd-15ca-4cff-ae19-4a5c1b6cea7c}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {c1efe8a9-b2d9-404d-ba79-eec74a565bb5}, !- Inlet Port
  {c92e033f-8abc-464b-a5ce-3e8d2a9157be}; !- Outlet Port

OS:Connection,
  {c92e033f-8abc-464b-a5ce-3e8d2a9157be}, !- Handle
  {c0297cdd-15ca-4cff-ae19-4a5c1b6cea7c}, !- Source Object
  3,                                      !- Outlet Port
  {e04d29fa-2717-47f1-91d0-b8b25b70a42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1efe8a9-b2d9-404d-ba79-eec74a565bb5}, !- Handle
  {8d8d4836-4157-4272-b813-82758f9bd94b}, !- Source Object
  4,                                      !- Outlet Port
  {c0297cdd-15ca-4cff-ae19-4a5c1b6cea7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fdf256d5-5bb3-43cc-9378-c26bd9596cfa}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {565beb4f-adb1-45e1-8248-de52bf44b28e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa3e36a0-d456-45c4-ad50-d195bdcba46a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {565beb4f-adb1-45e1-8248-de52bf44b28e}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa3e36a0-d456-45c4-ad50-d195bdcba46a}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0b4b7fa1-8929-4c3b-8b21-77dbc6936ee0}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {927dd5f2-31f4-4de6-beaf-e3abca349aee}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 50kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99e079ea-e321-40f4-a718-43aa456f0244}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {1cd565d8-5ff6-4b56-86da-ffc7f68460da}, !- Air Inlet Node Name
  {f7805a10-b604-4781-a915-919430e4d3e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fdf256d5-5bb3-43cc-9378-c26bd9596cfa}, !- Supply Air Fan Name
  {0b4b7fa1-8929-4c3b-8b21-77dbc6936ee0}, !- Heating Coil Name
  {927dd5f2-31f4-4de6-beaf-e3abca349aee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6bd12105-7a40-413a-8572-e0e7be923412}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {01f8cc3d-b60f-4fc4-bef0-1e3db9ff16c8}, !- Inlet Port
  {1cd565d8-5ff6-4b56-86da-ffc7f68460da}; !- Outlet Port

OS:Connection,
  {01f8cc3d-b60f-4fc4-bef0-1e3db9ff16c8}, !- Handle
  {e3c8f5a5-db2a-4117-b15a-a3730afb2e02}, !- Source Object
  2,                                      !- Outlet Port
  {6bd12105-7a40-413a-8572-e0e7be923412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd565d8-5ff6-4b56-86da-ffc7f68460da}, !- Handle
  {6bd12105-7a40-413a-8572-e0e7be923412}, !- Source Object
  3,                                      !- Outlet Port
  {99e079ea-e321-40f4-a718-43aa456f0244}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {876f3673-8c24-4d9a-b3ec-9a71af9ddbd6}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {f7805a10-b604-4781-a915-919430e4d3e1}, !- Inlet Port
  {c70e8a70-d6a2-4376-8b47-011473eb365d}; !- Outlet Port

OS:Connection,
  {c70e8a70-d6a2-4376-8b47-011473eb365d}, !- Handle
  {876f3673-8c24-4d9a-b3ec-9a71af9ddbd6}, !- Source Object
  3,                                      !- Outlet Port
  {2e0f8c5e-07a2-43f6-96d4-93606ec68363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7805a10-b604-4781-a915-919430e4d3e1}, !- Handle
  {99e079ea-e321-40f4-a718-43aa456f0244}, !- Source Object
  4,                                      !- Outlet Port
  {876f3673-8c24-4d9a-b3ec-9a71af9ddbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {85ec693d-215e-4091-9c3f-6960222a0806}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a222c03f-ae43-47c6-a148-07c519af11cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16978275-61a6-45b5-af40-010c39c960c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a222c03f-ae43-47c6-a148-07c519af11cb}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16978275-61a6-45b5-af40-010c39c960c7}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9b6ba695-a3d3-4033-82e0-b84648f0e47d}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e77ce8cc-b60c-4f15-b7dd-df8afb93a6fd}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.5EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2916015046256,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {594440cd-8652-43da-b850-10bc29c4c9c4}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {9dcb244e-ff58-4fd7-91ed-cae8790beab6}, !- Air Inlet Node Name
  {feaa0fd4-13b1-43af-b622-178aabe9af79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85ec693d-215e-4091-9c3f-6960222a0806}, !- Supply Air Fan Name
  {9b6ba695-a3d3-4033-82e0-b84648f0e47d}, !- Heating Coil Name
  {e77ce8cc-b60c-4f15-b7dd-df8afb93a6fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {715d191d-a83c-4b53-ab7e-f825435f7782}, !- Handle
  GuestRoom424 ZN PTAC Inlet Air Node,    !- Name
  {a7d3d5dd-d57c-4f16-a063-f683a0174ec4}, !- Inlet Port
  {9dcb244e-ff58-4fd7-91ed-cae8790beab6}; !- Outlet Port

OS:Connection,
  {a7d3d5dd-d57c-4f16-a063-f683a0174ec4}, !- Handle
  {a45af38d-4d45-4996-bbeb-b362b0ab80e1}, !- Source Object
  2,                                      !- Outlet Port
  {715d191d-a83c-4b53-ab7e-f825435f7782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcb244e-ff58-4fd7-91ed-cae8790beab6}, !- Handle
  {715d191d-a83c-4b53-ab7e-f825435f7782}, !- Source Object
  3,                                      !- Outlet Port
  {594440cd-8652-43da-b850-10bc29c4c9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03fbe5f3-3d12-4a74-8d1d-1a544d39124e}, !- Handle
  GuestRoom424 ZN PTAC Outlet Air Node,   !- Name
  {feaa0fd4-13b1-43af-b622-178aabe9af79}, !- Inlet Port
  {1ff10125-fcd1-46d9-a554-1efb3c457a58}; !- Outlet Port

OS:Connection,
  {1ff10125-fcd1-46d9-a554-1efb3c457a58}, !- Handle
  {03fbe5f3-3d12-4a74-8d1d-1a544d39124e}, !- Source Object
  3,                                      !- Outlet Port
  {bc41cc21-5fac-404e-803b-fd50532376e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feaa0fd4-13b1-43af-b622-178aabe9af79}, !- Handle
  {594440cd-8652-43da-b850-10bc29c4c9c4}, !- Source Object
  4,                                      !- Outlet Port
  {03fbe5f3-3d12-4a74-8d1d-1a544d39124e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7ec6a5f4-d937-4f10-ba17-d519b0e12172}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae9702f6-fbb2-486d-a5c0-490fead24595}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9480d86c-ff1a-42b7-9ae1-cd685e47a485}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae9702f6-fbb2-486d-a5c0-490fead24595}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9480d86c-ff1a-42b7-9ae1-cd685e47a485}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {da9e6828-f542-4635-89ef-588bd1820352}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {495ce215-8375-4d0b-8b67-9d82a2124b90}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 10.6EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65990267466479,                       !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8d8c2baf-6f22-4fc9-9359-383e17aeecd9}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {9ec12f55-c2b0-414c-99bb-ae1b0a845d3a}, !- Air Inlet Node Name
  {46352ac0-f835-470c-afca-8d185bc17c73}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ec6a5f4-d937-4f10-ba17-d519b0e12172}, !- Supply Air Fan Name
  {da9e6828-f542-4635-89ef-588bd1820352}, !- Heating Coil Name
  {495ce215-8375-4d0b-8b67-9d82a2124b90}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bbd37a9f-1055-4e88-8fe7-5ac922cc4971}, !- Handle
  CorridorFlr1 ZN PTAC Inlet Air Node,    !- Name
  {d624356b-1637-43d3-8a7f-d1b2d20867cc}, !- Inlet Port
  {9ec12f55-c2b0-414c-99bb-ae1b0a845d3a}; !- Outlet Port

OS:Connection,
  {d624356b-1637-43d3-8a7f-d1b2d20867cc}, !- Handle
  {e0420fbb-962c-4ae7-851b-953ce81b05dc}, !- Source Object
  2,                                      !- Outlet Port
  {bbd37a9f-1055-4e88-8fe7-5ac922cc4971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec12f55-c2b0-414c-99bb-ae1b0a845d3a}, !- Handle
  {bbd37a9f-1055-4e88-8fe7-5ac922cc4971}, !- Source Object
  3,                                      !- Outlet Port
  {8d8c2baf-6f22-4fc9-9359-383e17aeecd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f882b8c-92ff-4131-a030-476a33ca95e2}, !- Handle
  CorridorFlr1 ZN PTAC Outlet Air Node,   !- Name
  {46352ac0-f835-470c-afca-8d185bc17c73}, !- Inlet Port
  {f99eab9f-4f8d-48e2-a1b5-1a5dc654d19d}; !- Outlet Port

OS:Connection,
  {f99eab9f-4f8d-48e2-a1b5-1a5dc654d19d}, !- Handle
  {0f882b8c-92ff-4131-a030-476a33ca95e2}, !- Source Object
  3,                                      !- Outlet Port
  {434d802c-5443-4c1f-9aa8-83e72ce7ff5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46352ac0-f835-470c-afca-8d185bc17c73}, !- Handle
  {8d8c2baf-6f22-4fc9-9359-383e17aeecd9}, !- Source Object
  4,                                      !- Outlet Port
  {0f882b8c-92ff-4131-a030-476a33ca95e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bc263508-6980-46bb-a93e-106c33f71db1}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb6de997-f9ea-4182-9c1c-2a8e102bdd21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {195f6ae8-30b1-4c9b-bd87-de823f959a51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb6de997-f9ea-4182-9c1c-2a8e102bdd21}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {195f6ae8-30b1-4c9b-bd87-de823f959a51}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {503ddd3c-4680-43f5-98ba-7062463129e5}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ccb90a2-b087-4801-a586-4c098f245c6b}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 26kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {716cb23c-e3ba-46aa-aeb3-7dd7a34ed181}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {ffa81f43-03b7-4d34-b343-e56e152ac840}, !- Air Inlet Node Name
  {4e39abdb-79b8-4826-905f-be1adedc3955}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc263508-6980-46bb-a93e-106c33f71db1}, !- Supply Air Fan Name
  {503ddd3c-4680-43f5-98ba-7062463129e5}, !- Heating Coil Name
  {2ccb90a2-b087-4801-a586-4c098f245c6b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90809906-16de-4e4b-9b0a-8f062976def4}, !- Handle
  CorridorFlr2 ZN PTAC Inlet Air Node,    !- Name
  {7aa839b9-4240-451d-b855-97b5d486c4dc}, !- Inlet Port
  {ffa81f43-03b7-4d34-b343-e56e152ac840}; !- Outlet Port

OS:Connection,
  {7aa839b9-4240-451d-b855-97b5d486c4dc}, !- Handle
  {07264411-5026-43b2-988d-e0f4793bc6c8}, !- Source Object
  2,                                      !- Outlet Port
  {90809906-16de-4e4b-9b0a-8f062976def4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa81f43-03b7-4d34-b343-e56e152ac840}, !- Handle
  {90809906-16de-4e4b-9b0a-8f062976def4}, !- Source Object
  3,                                      !- Outlet Port
  {716cb23c-e3ba-46aa-aeb3-7dd7a34ed181}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0b2f81e-10b2-48f0-ba8b-7eb2edff1386}, !- Handle
  CorridorFlr2 ZN PTAC Outlet Air Node,   !- Name
  {4e39abdb-79b8-4826-905f-be1adedc3955}, !- Inlet Port
  {7c9c039e-6c28-4f05-8c1c-bda43bbd5fac}; !- Outlet Port

OS:Connection,
  {7c9c039e-6c28-4f05-8c1c-bda43bbd5fac}, !- Handle
  {d0b2f81e-10b2-48f0-ba8b-7eb2edff1386}, !- Source Object
  3,                                      !- Outlet Port
  {ef2e9a86-b113-4392-9fb2-e1c586e6a7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e39abdb-79b8-4826-905f-be1adedc3955}, !- Handle
  {716cb23c-e3ba-46aa-aeb3-7dd7a34ed181}, !- Source Object
  4,                                      !- Outlet Port
  {d0b2f81e-10b2-48f0-ba8b-7eb2edff1386}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c935edff-d6b3-4231-b666-16c90826d9b8}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4deaaaea-8c99-4ec1-9068-858e8f8a172f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a979f23-c3ab-4dc8-a299-52004236b534}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4deaaaea-8c99-4ec1-9068-858e8f8a172f}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a979f23-c3ab-4dc8-a299-52004236b534}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {97bff34f-2759-4577-8007-cc498b1cda30}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c7cb3b0-01ce-4c1d-974f-a9c6a27a1b05}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 9.8EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39549806556754,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22295bf8-4373-4312-a7f8-eda3903060e5}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {c6618c2d-ffae-4dd6-a41c-64d48073a0fb}, !- Air Inlet Node Name
  {1aacb46f-17f6-4f90-860e-99cbfd5b1621}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c935edff-d6b3-4231-b666-16c90826d9b8}, !- Supply Air Fan Name
  {97bff34f-2759-4577-8007-cc498b1cda30}, !- Heating Coil Name
  {5c7cb3b0-01ce-4c1d-974f-a9c6a27a1b05}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a3f70d84-82ae-4ea8-ab76-6d6f121140c0}, !- Handle
  CorridorFlr3 ZN PTAC Inlet Air Node,    !- Name
  {5e040279-338a-48cb-92ca-3fd2db71dc2a}, !- Inlet Port
  {c6618c2d-ffae-4dd6-a41c-64d48073a0fb}; !- Outlet Port

OS:Connection,
  {5e040279-338a-48cb-92ca-3fd2db71dc2a}, !- Handle
  {9bad83f0-6140-4490-aa66-263d87b9ec2b}, !- Source Object
  2,                                      !- Outlet Port
  {a3f70d84-82ae-4ea8-ab76-6d6f121140c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6618c2d-ffae-4dd6-a41c-64d48073a0fb}, !- Handle
  {a3f70d84-82ae-4ea8-ab76-6d6f121140c0}, !- Source Object
  3,                                      !- Outlet Port
  {22295bf8-4373-4312-a7f8-eda3903060e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1f9ff84-4e88-4679-97a8-7c3766a1852c}, !- Handle
  CorridorFlr3 ZN PTAC Outlet Air Node,   !- Name
  {1aacb46f-17f6-4f90-860e-99cbfd5b1621}, !- Inlet Port
  {59be6816-1032-4be4-bbaf-d79b85e9a1dc}; !- Outlet Port

OS:Connection,
  {59be6816-1032-4be4-bbaf-d79b85e9a1dc}, !- Handle
  {e1f9ff84-4e88-4679-97a8-7c3766a1852c}, !- Source Object
  3,                                      !- Outlet Port
  {288a48d5-73ef-4aac-b2d0-9afa781f2d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aacb46f-17f6-4f90-860e-99cbfd5b1621}, !- Handle
  {22295bf8-4373-4312-a7f8-eda3903060e5}, !- Source Object
  4,                                      !- Outlet Port
  {e1f9ff84-4e88-4679-97a8-7c3766a1852c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3f14dada-379d-4b34-a729-532cecb67e93}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40ede509-2b99-4002-9a7b-2f58046cf244}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06ab54a8-fc82-4db6-aa66-5f2a3a6bb626}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40ede509-2b99-4002-9a7b-2f58046cf244}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06ab54a8-fc82-4db6-aa66-5f2a3a6bb626}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4744af40-88e0-4ad5-988b-30a1489a6947}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4b07fe0b-12a7-40f6-95cd-ddb59e6f164e}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {61f84e2e-8834-4d07-b3f7-a34be309450f}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {c66fca81-66ff-4246-bef6-6ac28ec17921}, !- Air Inlet Node Name
  {27e811a9-6552-4034-ad5d-7afc91174936}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3f14dada-379d-4b34-a729-532cecb67e93}, !- Supply Air Fan Name
  {4744af40-88e0-4ad5-988b-30a1489a6947}, !- Heating Coil Name
  {4b07fe0b-12a7-40f6-95cd-ddb59e6f164e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b4e67265-26e3-4a03-8183-074c39a1f9f0}, !- Handle
  CorridorFlr4 ZN PTAC Inlet Air Node,    !- Name
  {a5a6feac-04e8-474b-b950-94f41cfc05df}, !- Inlet Port
  {c66fca81-66ff-4246-bef6-6ac28ec17921}; !- Outlet Port

OS:Connection,
  {a5a6feac-04e8-474b-b950-94f41cfc05df}, !- Handle
  {556bb8f6-c4cb-4bf4-a952-39641502965b}, !- Source Object
  2,                                      !- Outlet Port
  {b4e67265-26e3-4a03-8183-074c39a1f9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66fca81-66ff-4246-bef6-6ac28ec17921}, !- Handle
  {b4e67265-26e3-4a03-8183-074c39a1f9f0}, !- Source Object
  3,                                      !- Outlet Port
  {61f84e2e-8834-4d07-b3f7-a34be309450f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {510ef994-cec3-4eb8-b308-8033af3016e7}, !- Handle
  CorridorFlr4 ZN PTAC Outlet Air Node,   !- Name
  {27e811a9-6552-4034-ad5d-7afc91174936}, !- Inlet Port
  {02504345-1d7e-452b-a299-6d7de302df93}; !- Outlet Port

OS:Connection,
  {02504345-1d7e-452b-a299-6d7de302df93}, !- Handle
  {510ef994-cec3-4eb8-b308-8033af3016e7}, !- Source Object
  3,                                      !- Outlet Port
  {02aeca10-a378-480b-b8bb-21c9110de7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e811a9-6552-4034-ad5d-7afc91174936}, !- Handle
  {61f84e2e-8834-4d07-b3f7-a34be309450f}, !- Source Object
  4,                                      !- Outlet Port
  {510ef994-cec3-4eb8-b308-8033af3016e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {fd875d7c-4ff8-4175-943b-3a48e7cde799}, !- Availability Schedule
  {ac8018af-fa5f-44f9-8676-379daa5e4ccf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0b1e4e6-9185-42ca-a26b-aaf55b42062d}, !- Supply Side Inlet Node Name
  {fb533987-094f-4ece-9909-6e010f282500}, !- Demand Side Outlet Node Name
  {7e16e6a9-ceea-45c4-b5b0-b85fe8d34f9d}, !- Demand Side Inlet Node A
  {18bc26ec-2dac-435e-b025-395ca6d8c16f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Demand Mixer Name
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a06b50b-94f8-4b0f-83c0-2cd66207b8bf}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Inlet Node, !- Name
  {f0b1e4e6-9185-42ca-a26b-aaf55b42062d}, !- Inlet Port
  {2b647315-7dd8-4caa-b2d8-0baf62471f36}; !- Outlet Port

OS:Node,
  {61a22c74-2573-415f-ae45-19f0449bfd57}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Node, !- Name
  {e39c87f7-7059-41e0-999f-b5867ed09c22}, !- Inlet Port
  {18bc26ec-2dac-435e-b025-395ca6d8c16f}; !- Outlet Port

OS:Connection,
  {f0b1e4e6-9185-42ca-a26b-aaf55b42062d}, !- Handle
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- Source Object
  9,                                      !- Outlet Port
  {3a06b50b-94f8-4b0f-83c0-2cd66207b8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bc26ec-2dac-435e-b025-395ca6d8c16f}, !- Handle
  {61a22c74-2573-415f-ae45-19f0449bfd57}, !- Source Object
  3,                                      !- Outlet Port
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97d56ccb-cfdc-4ad4-9170-93140ed1e38f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Node, !- Name
  {7e16e6a9-ceea-45c4-b5b0-b85fe8d34f9d}, !- Inlet Port
  {4487cfa3-b920-4b0c-84fc-51c496e96eb5}; !- Outlet Port

OS:Node,
  {79d6f1c3-14d6-4196-9868-3db958220f00}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Outlet Node, !- Name
  {10300329-3867-4a4f-99e7-9cf6a97ace54}, !- Inlet Port
  {fb533987-094f-4ece-9909-6e010f282500}; !- Outlet Port

OS:Node,
  {589d418d-76f2-493f-a2ec-f38bd5f721ed}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {704499d3-bece-496b-9f25-ced45b415af2}, !- Inlet Port
  {7431f5aa-ffa0-4a3d-aff5-90bb3194b3f9}; !- Outlet Port

OS:Connection,
  {7e16e6a9-ceea-45c4-b5b0-b85fe8d34f9d}, !- Handle
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- Source Object
  11,                                     !- Outlet Port
  {97d56ccb-cfdc-4ad4-9170-93140ed1e38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb533987-094f-4ece-9909-6e010f282500}, !- Handle
  {79d6f1c3-14d6-4196-9868-3db958220f00}, !- Source Object
  3,                                      !- Outlet Port
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4487cfa3-b920-4b0c-84fc-51c496e96eb5}, !- Inlet Node Name
  {1e109f78-d6e6-4aa0-9a0f-660563ff14c5}, !- Outlet Node Name 1
  {83f7fdc3-fa11-4f85-b0a6-66d3f425c547}, !- Outlet Node Name 2
  {0b474a59-b9fb-436c-91a8-e0a989f96e76}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {10300329-3867-4a4f-99e7-9cf6a97ace54}, !- Outlet Node Name
  {555c2973-7aaa-4219-b002-b2246dc78bcb}, !- Inlet Node Name 1
  {1125b45b-061f-4003-bd16-4a6db31fe95c}, !- Inlet Node Name 2
  {952146f1-40c3-46e3-82de-63e7fe269e28}; !- Inlet Node Name 3

OS:Connection,
  {4487cfa3-b920-4b0c-84fc-51c496e96eb5}, !- Handle
  {97d56ccb-cfdc-4ad4-9170-93140ed1e38f}, !- Source Object
  3,                                      !- Outlet Port
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10300329-3867-4a4f-99e7-9cf6a97ace54}, !- Handle
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Source Object
  2,                                      !- Outlet Port
  {79d6f1c3-14d6-4196-9868-3db958220f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c66734b-dd4f-4f24-878e-aa9f9c20ca27}, !- Handle
  {48d84d21-dfff-4ce5-95cc-b9588bfd3d3e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ac8018af-fa5f-44f9-8676-379daa5e4ccf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2f5b0c57-86e5-452f-be5c-f210ab866164}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {fd875d7c-4ff8-4175-943b-3a48e7cde799}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {ff762a02-6884-4b48-83ba-991fb653ed97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff762a02-6884-4b48-83ba-991fb653ed97}, !- Handle
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {2e27ab06-ea24-4a31-bd24-007f9d491287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e27ab06-ea24-4a31-bd24-007f9d491287}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:SingleZone:Reheat,
  {0384c164-0790-4ad5-818d-9da088339f04}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4d307c2e-8f8d-4c28-bb00-b719ab3c9155}, !- Control Zone Name
  {61a22c74-2573-415f-ae45-19f0449bfd57}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {64edb35a-b778-48d6-a0a5-b8c04b6a20d2}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a16f41c7-bd24-468b-be40-046e389ad686}, !- Air Inlet Node Name
  {e39c87f7-7059-41e0-999f-b5867ed09c22}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e39c87f7-7059-41e0-999f-b5867ed09c22}, !- Handle
  {64edb35a-b778-48d6-a0a5-b8c04b6a20d2}, !- Source Object
  9,                                      !- Outlet Port
  {61a22c74-2573-415f-ae45-19f0449bfd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {14347595-3039-4b00-9741-625eb997ba00}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 155kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cf1be2dd-60d8-4cc2-8ba8-6c54b0300479}, !- Air Inlet Node Name
  {e735104e-4d7a-451b-a405-106e92b14a91}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {5e1d9747-eff9-4b87-83c5-1041c228d9f2}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 155kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {e735104e-4d7a-451b-a405-106e92b14a91}, !- Inlet Port
  {a16f41c7-bd24-468b-be40-046e389ad686}; !- Outlet Port

OS:Connection,
  {e735104e-4d7a-451b-a405-106e92b14a91}, !- Handle
  {14347595-3039-4b00-9741-625eb997ba00}, !- Source Object
  6,                                      !- Outlet Port
  {5e1d9747-eff9-4b87-83c5-1041c228d9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16f41c7-bd24-468b-be40-046e389ad686}, !- Handle
  {5e1d9747-eff9-4b87-83c5-1041c228d9f2}, !- Source Object
  3,                                      !- Outlet Port
  {64edb35a-b778-48d6-a0a5-b8c04b6a20d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1dd863dd-c1e7-4b9c-8d5e-9789b38da3f7}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 155kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4dc42540-5743-4544-a180-93fefc7c3a67}, !- Air Inlet Node Name
  {3b61ecaf-1d93-49dd-b806-aa6e2fee3b51}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {6e429d0b-7efa-43db-a96e-3c975e825e47}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {0ff81e55-4501-4e0b-9d1d-3bd23df14df5}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 155kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {3b61ecaf-1d93-49dd-b806-aa6e2fee3b51}, !- Inlet Port
  {cf1be2dd-60d8-4cc2-8ba8-6c54b0300479}; !- Outlet Port

OS:Connection,
  {3b61ecaf-1d93-49dd-b806-aa6e2fee3b51}, !- Handle
  {1dd863dd-c1e7-4b9c-8d5e-9789b38da3f7}, !- Source Object
  6,                                      !- Outlet Port
  {0ff81e55-4501-4e0b-9d1d-3bd23df14df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1be2dd-60d8-4cc2-8ba8-6c54b0300479}, !- Handle
  {0ff81e55-4501-4e0b-9d1d-3bd23df14df5}, !- Source Object
  3,                                      !- Outlet Port
  {14347595-3039-4b00-9741-625eb997ba00}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {6e429d0b-7efa-43db-a96e-3c975e825e47}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {170cbdb6-4e6e-43fc-8a6f-cab91b29387c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 73kBtu/hr 10.1EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {07332c54-5b68-467e-8e17-dd960ffd31fb}, !- Air Inlet Node Name
  {102fe682-db1e-4c35-a7d7-01210a508b40}, !- Air Outlet Node Name
  {c634c7e4-f0ee-4b8f-9489-a1947cc7385e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f525d49-0b89-482d-9326-8067dbe33eac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc7bc631-aaee-4e1d-b571-71c71dcc9a18}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f9d8a8f-9ebe-43ac-b3a1-35d2dd3478d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71c5e656-2975-41ea-be52-cfc1c35842d2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d043fb4a-5c5d-42f1-90ff-3bff09153c2c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 73kBtu/hr 10.1EER Outlet Air Node, !- Name
  {102fe682-db1e-4c35-a7d7-01210a508b40}, !- Inlet Port
  {4dc42540-5743-4544-a180-93fefc7c3a67}; !- Outlet Port

OS:Connection,
  {102fe682-db1e-4c35-a7d7-01210a508b40}, !- Handle
  {170cbdb6-4e6e-43fc-8a6f-cab91b29387c}, !- Source Object
  10,                                     !- Outlet Port
  {d043fb4a-5c5d-42f1-90ff-3bff09153c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc42540-5743-4544-a180-93fefc7c3a67}, !- Handle
  {d043fb4a-5c5d-42f1-90ff-3bff09153c2c}, !- Source Object
  3,                                      !- Outlet Port
  {1dd863dd-c1e7-4b9c-8d5e-9789b38da3f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7dd2ae37-fcb4-4173-accd-172c33ebe902}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1416f314-835f-4027-a159-6c1042c57084}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e5fe7475-c16c-4da7-8cef-00a63ba9dc98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e5fe7475-c16c-4da7-8cef-00a63ba9dc98}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d9d8baa-c124-4d5b-a2a9-0675b55f4e9f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System, !- Name
  {7dd2ae37-fcb4-4173-accd-172c33ebe902}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0989a99-cf0b-4e46-acab-7b13fe01aeca}, !- Mixed Air Node Name
  {33bbe4bd-c6fd-48ee-9716-949204336c9c}, !- Outdoor Air Stream Node Name
  {365ae291-841b-4ec1-b29f-92057b692288}, !- Relief Air Stream Node Name
  {2b647315-7dd8-4caa-b2d8-0baf62471f36}; !- Return Air Stream Node Name

OS:Node,
  {673427fb-1cc2-4ee0-a0d9-2ee2cd81db98}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {33bbe4bd-c6fd-48ee-9716-949204336c9c}; !- Outlet Port

OS:Connection,
  {33bbe4bd-c6fd-48ee-9716-949204336c9c}, !- Handle
  {673427fb-1cc2-4ee0-a0d9-2ee2cd81db98}, !- Source Object
  3,                                      !- Outlet Port
  {2d9d8baa-c124-4d5b-a2a9-0675b55f4e9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6cfe306-aa5e-43ac-83ef-f59671e3d74b}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Relief Air Node, !- Name
  {365ae291-841b-4ec1-b29f-92057b692288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365ae291-841b-4ec1-b29f-92057b692288}, !- Handle
  {2d9d8baa-c124-4d5b-a2a9-0675b55f4e9f}, !- Source Object
  7,                                      !- Outlet Port
  {d6cfe306-aa5e-43ac-83ef-f59671e3d74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bb627ca-a015-4f95-bf8d-e67c55b8c091}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Mixed Air Node, !- Name
  {c0989a99-cf0b-4e46-acab-7b13fe01aeca}, !- Inlet Port
  {07332c54-5b68-467e-8e17-dd960ffd31fb}; !- Outlet Port

OS:Connection,
  {2b647315-7dd8-4caa-b2d8-0baf62471f36}, !- Handle
  {3a06b50b-94f8-4b0f-83c0-2cd66207b8bf}, !- Source Object
  3,                                      !- Outlet Port
  {2d9d8baa-c124-4d5b-a2a9-0675b55f4e9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0989a99-cf0b-4e46-acab-7b13fe01aeca}, !- Handle
  {2d9d8baa-c124-4d5b-a2a9-0675b55f4e9f}, !- Source Object
  5,                                      !- Outlet Port
  {0bb627ca-a015-4f95-bf8d-e67c55b8c091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07332c54-5b68-467e-8e17-dd960ffd31fb}, !- Handle
  {0bb627ca-a015-4f95-bf8d-e67c55b8c091}, !- Source Object
  3,                                      !- Outlet Port
  {170cbdb6-4e6e-43fc-8a6f-cab91b29387c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9115cf51-5db9-4222-a658-d039b075f2ae}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {7c39e863-af32-4fcb-a20e-4942cd11a6bb}, !- Air Inlet Node Name
  {704499d3-bece-496b-9f25-ced45b415af2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93f27d22-4f45-4140-89a2-5f53b344612e}, !- Handle
  ExerciseCenterFlr1 ZN Return Air Node,  !- Name
  {2d25b8a2-6857-4ae9-bb86-6e26309c6357}, !- Inlet Port
  {555c2973-7aaa-4219-b002-b2246dc78bcb}; !- Outlet Port

OS:Connection,
  {7431f5aa-ffa0-4a3d-aff5-90bb3194b3f9}, !- Handle
  {589d418d-76f2-493f-a2ec-f38bd5f721ed}, !- Source Object
  3,                                      !- Outlet Port
  {1204548a-cc16-4e22-94e9-2350aadbd7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d25b8a2-6857-4ae9-bb86-6e26309c6357}, !- Handle
  {33bb2207-029c-4c8e-877c-e7f1976e60db}, !- Source Object
  2,                                      !- Outlet Port
  {93f27d22-4f45-4140-89a2-5f53b344612e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555c2973-7aaa-4219-b002-b2246dc78bcb}, !- Handle
  {93f27d22-4f45-4140-89a2-5f53b344612e}, !- Source Object
  3,                                      !- Outlet Port
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e12cc177-2802-40eb-b6af-c71c4c64b6c3}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {1e109f78-d6e6-4aa0-9a0f-660563ff14c5}, !- Inlet Port
  {7c39e863-af32-4fcb-a20e-4942cd11a6bb}; !- Outlet Port

OS:Connection,
  {1e109f78-d6e6-4aa0-9a0f-660563ff14c5}, !- Handle
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Source Object
  3,                                      !- Outlet Port
  {e12cc177-2802-40eb-b6af-c71c4c64b6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c39e863-af32-4fcb-a20e-4942cd11a6bb}, !- Handle
  {e12cc177-2802-40eb-b6af-c71c4c64b6c3}, !- Source Object
  3,                                      !- Outlet Port
  {9115cf51-5db9-4222-a658-d039b075f2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {704499d3-bece-496b-9f25-ced45b415af2}, !- Handle
  {9115cf51-5db9-4222-a658-d039b075f2ae}, !- Source Object
  4,                                      !- Outlet Port
  {589d418d-76f2-493f-a2ec-f38bd5f721ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27efadd9-ca70-4a2a-bcac-aaa43b9c65ef}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {e5bd9f8c-c085-49fc-973d-5464045652ca}, !- Air Inlet Node Name
  {9614380f-72bf-4ed7-af0f-c9218572d3ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f0667e6-80f5-49f6-9566-5ab508b82fcd}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {9614380f-72bf-4ed7-af0f-c9218572d3ba}, !- Inlet Port
  {cfdec13c-85f5-4801-83d5-f227b5810ed5}; !- Outlet Port

OS:Node,
  {b3b96d67-a118-422d-b460-1915e1faaf03}, !- Handle
  EmployeeLoungeFlr1 ZN Return Air Node,  !- Name
  {8575b68f-fe67-4df3-8ff0-e7c08d383a4f}, !- Inlet Port
  {1125b45b-061f-4003-bd16-4a6db31fe95c}; !- Outlet Port

OS:Connection,
  {cfdec13c-85f5-4801-83d5-f227b5810ed5}, !- Handle
  {1f0667e6-80f5-49f6-9566-5ab508b82fcd}, !- Source Object
  3,                                      !- Outlet Port
  {b10036bb-106b-4f25-9ce6-3554d18b91d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8575b68f-fe67-4df3-8ff0-e7c08d383a4f}, !- Handle
  {d6690cc1-016e-4747-9db1-5b6cc2b5cf6b}, !- Source Object
  2,                                      !- Outlet Port
  {b3b96d67-a118-422d-b460-1915e1faaf03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1125b45b-061f-4003-bd16-4a6db31fe95c}, !- Handle
  {b3b96d67-a118-422d-b460-1915e1faaf03}, !- Source Object
  3,                                      !- Outlet Port
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4f98ad53-5ccb-4962-b77e-c123a0b5facd}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {83f7fdc3-fa11-4f85-b0a6-66d3f425c547}, !- Inlet Port
  {e5bd9f8c-c085-49fc-973d-5464045652ca}; !- Outlet Port

OS:Connection,
  {83f7fdc3-fa11-4f85-b0a6-66d3f425c547}, !- Handle
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Source Object
  4,                                      !- Outlet Port
  {4f98ad53-5ccb-4962-b77e-c123a0b5facd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bd9f8c-c085-49fc-973d-5464045652ca}, !- Handle
  {4f98ad53-5ccb-4962-b77e-c123a0b5facd}, !- Source Object
  3,                                      !- Outlet Port
  {27efadd9-ca70-4a2a-bcac-aaa43b9c65ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9614380f-72bf-4ed7-af0f-c9218572d3ba}, !- Handle
  {27efadd9-ca70-4a2a-bcac-aaa43b9c65ef}, !- Source Object
  4,                                      !- Outlet Port
  {1f0667e6-80f5-49f6-9566-5ab508b82fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dc1bafd-ce53-4aa9-ade2-48b6160ae59b}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {26a5bd7d-33f4-48e6-aace-af4eec4bf0c2}, !- Air Inlet Node Name
  {b7aaea03-4251-405a-a1c9-207852dbfcc4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25bdea3f-5100-45dc-b6b6-eab60dcb72fa}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {b7aaea03-4251-405a-a1c9-207852dbfcc4}, !- Inlet Port
  {493d51bf-0197-4410-aa3e-6974d5675eac}; !- Outlet Port

OS:Node,
  {7b186e96-7742-4ef1-a2e2-9c083f7f48ce}, !- Handle
  RestroomFlr1 ZN Return Air Node,        !- Name
  {c804f654-0f13-44ce-a8c7-a7cdbb0ccd77}, !- Inlet Port
  {952146f1-40c3-46e3-82de-63e7fe269e28}; !- Outlet Port

OS:Connection,
  {493d51bf-0197-4410-aa3e-6974d5675eac}, !- Handle
  {25bdea3f-5100-45dc-b6b6-eab60dcb72fa}, !- Source Object
  3,                                      !- Outlet Port
  {10e1c86e-25dd-445d-ba90-0804f33bd85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c804f654-0f13-44ce-a8c7-a7cdbb0ccd77}, !- Handle
  {676307a6-5bf1-415f-a1c1-252c586a651e}, !- Source Object
  2,                                      !- Outlet Port
  {7b186e96-7742-4ef1-a2e2-9c083f7f48ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952146f1-40c3-46e3-82de-63e7fe269e28}, !- Handle
  {7b186e96-7742-4ef1-a2e2-9c083f7f48ce}, !- Source Object
  3,                                      !- Outlet Port
  {d3cd009e-25f8-400e-a438-2950da9a4982}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b74124fa-87bc-4d91-bba0-6f96478b178b}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {0b474a59-b9fb-436c-91a8-e0a989f96e76}, !- Inlet Port
  {26a5bd7d-33f4-48e6-aace-af4eec4bf0c2}; !- Outlet Port

OS:Connection,
  {0b474a59-b9fb-436c-91a8-e0a989f96e76}, !- Handle
  {1680c619-7f7c-4810-8fa5-f45c15af4876}, !- Source Object
  5,                                      !- Outlet Port
  {b74124fa-87bc-4d91-bba0-6f96478b178b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a5bd7d-33f4-48e6-aace-af4eec4bf0c2}, !- Handle
  {b74124fa-87bc-4d91-bba0-6f96478b178b}, !- Source Object
  3,                                      !- Outlet Port
  {2dc1bafd-ce53-4aa9-ade2-48b6160ae59b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7aaea03-4251-405a-a1c9-207852dbfcc4}, !- Handle
  {2dc1bafd-ce53-4aa9-ade2-48b6160ae59b}, !- Source Object
  4,                                      !- Outlet Port
  {25bdea3f-5100-45dc-b6b6-eab60dcb72fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {fd875d7c-4ff8-4175-943b-3a48e7cde799}, !- Availability Schedule
  {6b13277f-cdd3-4cb9-8382-046a84951c3e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8d5ee3f-472e-4e2e-b029-3deea00dc73c}, !- Supply Side Inlet Node Name
  {b78c80d1-daed-4dce-b59f-ccfd86f15b3a}, !- Demand Side Outlet Node Name
  {efc78ca5-f54c-4a8a-8c96-d11eb3f0dee5}, !- Demand Side Inlet Node A
  {e685e7b0-cd9e-4dd8-8c59-644b44f4ad4e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df5deb78-2543-48b3-9faa-8b63699fbfe2}, !- Demand Mixer Name
  {3a040c4f-ed2d-43c9-814a-3b86ddb0798a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1bd8d827-d4eb-4bca-8eaf-4373b4ddcd32}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Inlet Node, !- Name
  {c8d5ee3f-472e-4e2e-b029-3deea00dc73c}, !- Inlet Port
  {36e10b8c-0e6a-4447-8703-efcbceaa9dce}; !- Outlet Port

OS:Node,
  {e8e65658-cef3-4065-85e1-7da8bb1c3933}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Outlet Node, !- Name
  {4577cd0e-ae9a-4350-a065-492d25057e5f}, !- Inlet Port
  {e685e7b0-cd9e-4dd8-8c59-644b44f4ad4e}; !- Outlet Port

OS:Connection,
  {c8d5ee3f-472e-4e2e-b029-3deea00dc73c}, !- Handle
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- Source Object
  9,                                      !- Outlet Port
  {1bd8d827-d4eb-4bca-8eaf-4373b4ddcd32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e685e7b0-cd9e-4dd8-8c59-644b44f4ad4e}, !- Handle
  {e8e65658-cef3-4065-85e1-7da8bb1c3933}, !- Source Object
  3,                                      !- Outlet Port
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0009999f-b87a-4c42-8647-21260a11d88a}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Inlet Node, !- Name
  {efc78ca5-f54c-4a8a-8c96-d11eb3f0dee5}, !- Inlet Port
  {1e89cbc7-e847-42ae-87ba-7dec31f19b5b}; !- Outlet Port

OS:Node,
  {c4646730-a393-4fa8-9460-72a8df4ea2e5}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Outlet Node, !- Name
  {248a22b0-852e-4575-b0c4-1f0fdcfa8d66}, !- Inlet Port
  {b78c80d1-daed-4dce-b59f-ccfd86f15b3a}; !- Outlet Port

OS:Node,
  {0c02539b-0a74-4442-b9c7-db0f43896509}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {8991a883-083b-4a67-941b-49907c4132a3}, !- Inlet Port
  {ba7f7d0c-68d6-4ab2-80f2-945093ea62ac}; !- Outlet Port

OS:Connection,
  {efc78ca5-f54c-4a8a-8c96-d11eb3f0dee5}, !- Handle
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- Source Object
  11,                                     !- Outlet Port
  {0009999f-b87a-4c42-8647-21260a11d88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78c80d1-daed-4dce-b59f-ccfd86f15b3a}, !- Handle
  {c4646730-a393-4fa8-9460-72a8df4ea2e5}, !- Source Object
  3,                                      !- Outlet Port
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a040c4f-ed2d-43c9-814a-3b86ddb0798a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1e89cbc7-e847-42ae-87ba-7dec31f19b5b}, !- Inlet Node Name
  {9e87d938-46d5-419d-9e24-c662e6041a77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df5deb78-2543-48b3-9faa-8b63699fbfe2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {248a22b0-852e-4575-b0c4-1f0fdcfa8d66}, !- Outlet Node Name
  {1634a711-7e1f-4641-8fca-4d4fc204d124}; !- Inlet Node Name 1

OS:Connection,
  {1e89cbc7-e847-42ae-87ba-7dec31f19b5b}, !- Handle
  {0009999f-b87a-4c42-8647-21260a11d88a}, !- Source Object
  3,                                      !- Outlet Port
  {3a040c4f-ed2d-43c9-814a-3b86ddb0798a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248a22b0-852e-4575-b0c4-1f0fdcfa8d66}, !- Handle
  {df5deb78-2543-48b3-9faa-8b63699fbfe2}, !- Source Object
  2,                                      !- Outlet Port
  {c4646730-a393-4fa8-9460-72a8df4ea2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {121dea2f-c56b-4217-99eb-92fbed6e0e0e}, !- Handle
  {2a77e9be-a7cf-4315-a68d-7d3fb32f47a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6b13277f-cdd3-4cb9-8382-046a84951c3e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5a11fa76-0071-4394-a6ab-5a832cedd69b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6fc4be11-f433-440d-a3b9-0ac7c931bb77}, !- Handle
  FrontLoungeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dfa660ca-929c-46c2-a856-89b34765e0ab}, !- Control Zone Name
  {e8e65658-cef3-4065-85e1-7da8bb1c3933}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c5efd5bd-2f14-4d1a-9cea-95c20a8dabc6}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {58f81f5f-5804-4013-8284-bb7e4e0abc6a}, !- Air Inlet Node Name
  {4577cd0e-ae9a-4350-a065-492d25057e5f}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4577cd0e-ae9a-4350-a065-492d25057e5f}, !- Handle
  {c5efd5bd-2f14-4d1a-9cea-95c20a8dabc6}, !- Source Object
  9,                                      !- Outlet Port
  {e8e65658-cef3-4065-85e1-7da8bb1c3933}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f3848112-7bb9-47b0-b7a8-a3ddc48436cb}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 171kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b5249cc-0a65-4038-ab1c-7e443d51c536}, !- Air Inlet Node Name
  {226e7556-dc18-4fa9-bf3c-8b5ec28c5bf8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {6d8af842-9496-4c24-8c2d-1ba668c2228a}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 171kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {226e7556-dc18-4fa9-bf3c-8b5ec28c5bf8}, !- Inlet Port
  {58f81f5f-5804-4013-8284-bb7e4e0abc6a}; !- Outlet Port

OS:Connection,
  {226e7556-dc18-4fa9-bf3c-8b5ec28c5bf8}, !- Handle
  {f3848112-7bb9-47b0-b7a8-a3ddc48436cb}, !- Source Object
  6,                                      !- Outlet Port
  {6d8af842-9496-4c24-8c2d-1ba668c2228a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f81f5f-5804-4013-8284-bb7e4e0abc6a}, !- Handle
  {6d8af842-9496-4c24-8c2d-1ba668c2228a}, !- Source Object
  3,                                      !- Outlet Port
  {c5efd5bd-2f14-4d1a-9cea-95c20a8dabc6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8e7ccbf7-c4a1-4e90-b76d-89bb29462f56}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 171kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3b5fe7d3-08a9-44a9-a2c2-44357a935f4d}, !- Air Inlet Node Name
  {849dd252-af14-47ca-97d8-fbc1e48e6830}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a7f814e9-8d2a-4f66-9de0-31d97e06ed82}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e3bb992c-c1e4-4806-9185-e95e9db35b45}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 171kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {849dd252-af14-47ca-97d8-fbc1e48e6830}, !- Inlet Port
  {5b5249cc-0a65-4038-ab1c-7e443d51c536}; !- Outlet Port

OS:Connection,
  {849dd252-af14-47ca-97d8-fbc1e48e6830}, !- Handle
  {8e7ccbf7-c4a1-4e90-b76d-89bb29462f56}, !- Source Object
  6,                                      !- Outlet Port
  {e3bb992c-c1e4-4806-9185-e95e9db35b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5249cc-0a65-4038-ab1c-7e443d51c536}, !- Handle
  {e3bb992c-c1e4-4806-9185-e95e9db35b45}, !- Source Object
  3,                                      !- Outlet Port
  {f3848112-7bb9-47b0-b7a8-a3ddc48436cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {a7f814e9-8d2a-4f66-9de0-31d97e06ed82}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4045d2db-d7ac-4400-9b39-eb579c0aebc6}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 87kBtu/hr 10.1EER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {51a1498a-6a3d-4e65-93aa-c5aafa7297ab}, !- Air Inlet Node Name
  {ddbdd36e-442a-4d29-acd7-21b33fc67aa1}, !- Air Outlet Node Name
  {c634c7e4-f0ee-4b8f-9489-a1947cc7385e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f525d49-0b89-482d-9326-8067dbe33eac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc7bc631-aaee-4e1d-b571-71c71dcc9a18}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f9d8a8f-9ebe-43ac-b3a1-35d2dd3478d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71c5e656-2975-41ea-be52-cfc1c35842d2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d5618fec-7c7a-46ea-9be4-01514405fd93}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 87kBtu/hr 10.1EER Outlet Air Node, !- Name
  {ddbdd36e-442a-4d29-acd7-21b33fc67aa1}, !- Inlet Port
  {3b5fe7d3-08a9-44a9-a2c2-44357a935f4d}; !- Outlet Port

OS:Connection,
  {ddbdd36e-442a-4d29-acd7-21b33fc67aa1}, !- Handle
  {4045d2db-d7ac-4400-9b39-eb579c0aebc6}, !- Source Object
  10,                                     !- Outlet Port
  {d5618fec-7c7a-46ea-9be4-01514405fd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5fe7d3-08a9-44a9-a2c2-44357a935f4d}, !- Handle
  {d5618fec-7c7a-46ea-9be4-01514405fd93}, !- Source Object
  3,                                      !- Outlet Port
  {8e7ccbf7-c4a1-4e90-b76d-89bb29462f56}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {da494e2e-1191-4d82-b64e-79686d01f5e8}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4d86418d-462f-49cf-b517-92c2d960addb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0723a959-a4a5-49b2-8b78-77e41f927eba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0723a959-a4a5-49b2-8b78-77e41f927eba}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c59116f9-9183-4f53-b18f-f554271eaf03}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System,       !- Name
  {da494e2e-1191-4d82-b64e-79686d01f5e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {edddd36c-6f62-4535-9b6d-85094b451ad9}, !- Mixed Air Node Name
  {4dbcfe60-a29b-4552-a003-e7b4ba263ba1}, !- Outdoor Air Stream Node Name
  {fe549fc5-0953-4558-a42c-141446a15a23}, !- Relief Air Stream Node Name
  {36e10b8c-0e6a-4447-8703-efcbceaa9dce}; !- Return Air Stream Node Name

OS:Node,
  {3382bac2-36a1-465f-81da-20682cdaeeaf}, !- Handle
  FrontLoungeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4dbcfe60-a29b-4552-a003-e7b4ba263ba1}; !- Outlet Port

OS:Connection,
  {4dbcfe60-a29b-4552-a003-e7b4ba263ba1}, !- Handle
  {3382bac2-36a1-465f-81da-20682cdaeeaf}, !- Source Object
  3,                                      !- Outlet Port
  {c59116f9-9183-4f53-b18f-f554271eaf03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eec01022-72af-4cfb-a9e1-f82e9bfa912a}, !- Handle
  FrontLoungeFlr1 ZN SAC Relief Air Node, !- Name
  {fe549fc5-0953-4558-a42c-141446a15a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe549fc5-0953-4558-a42c-141446a15a23}, !- Handle
  {c59116f9-9183-4f53-b18f-f554271eaf03}, !- Source Object
  7,                                      !- Outlet Port
  {eec01022-72af-4cfb-a9e1-f82e9bfa912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2711cce5-89b9-4a66-ae13-59c6426ca900}, !- Handle
  FrontLoungeFlr1 ZN SAC Mixed Air Node,  !- Name
  {edddd36c-6f62-4535-9b6d-85094b451ad9}, !- Inlet Port
  {51a1498a-6a3d-4e65-93aa-c5aafa7297ab}; !- Outlet Port

OS:Connection,
  {36e10b8c-0e6a-4447-8703-efcbceaa9dce}, !- Handle
  {1bd8d827-d4eb-4bca-8eaf-4373b4ddcd32}, !- Source Object
  3,                                      !- Outlet Port
  {c59116f9-9183-4f53-b18f-f554271eaf03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {edddd36c-6f62-4535-9b6d-85094b451ad9}, !- Handle
  {c59116f9-9183-4f53-b18f-f554271eaf03}, !- Source Object
  5,                                      !- Outlet Port
  {2711cce5-89b9-4a66-ae13-59c6426ca900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a1498a-6a3d-4e65-93aa-c5aafa7297ab}, !- Handle
  {2711cce5-89b9-4a66-ae13-59c6426ca900}, !- Source Object
  3,                                      !- Outlet Port
  {4045d2db-d7ac-4400-9b39-eb579c0aebc6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e201ac21-e3d1-497d-9e09-a81e5b9e611d}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {8efe3b05-2c57-41f2-9319-318bf9d5a1c4}, !- Air Inlet Node Name
  {8991a883-083b-4a67-941b-49907c4132a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {342b7e1f-245f-48f0-a608-2e7444a5760a}, !- Handle
  FrontLoungeFlr1 ZN Return Air Node,     !- Name
  {950c3b60-3851-4091-a7ed-acd557f80715}, !- Inlet Port
  {1634a711-7e1f-4641-8fca-4d4fc204d124}; !- Outlet Port

OS:Connection,
  {ba7f7d0c-68d6-4ab2-80f2-945093ea62ac}, !- Handle
  {0c02539b-0a74-4442-b9c7-db0f43896509}, !- Source Object
  3,                                      !- Outlet Port
  {213752c8-b819-41b2-af33-5ffe5d8c23fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950c3b60-3851-4091-a7ed-acd557f80715}, !- Handle
  {9430b7c3-3fa2-481c-91f0-9cf1ac07435c}, !- Source Object
  2,                                      !- Outlet Port
  {342b7e1f-245f-48f0-a608-2e7444a5760a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1634a711-7e1f-4641-8fca-4d4fc204d124}, !- Handle
  {342b7e1f-245f-48f0-a608-2e7444a5760a}, !- Source Object
  3,                                      !- Outlet Port
  {df5deb78-2543-48b3-9faa-8b63699fbfe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee5015a0-5b30-48a5-b4eb-ee4c385cfa5b}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {9e87d938-46d5-419d-9e24-c662e6041a77}, !- Inlet Port
  {8efe3b05-2c57-41f2-9319-318bf9d5a1c4}; !- Outlet Port

OS:Connection,
  {9e87d938-46d5-419d-9e24-c662e6041a77}, !- Handle
  {3a040c4f-ed2d-43c9-814a-3b86ddb0798a}, !- Source Object
  3,                                      !- Outlet Port
  {ee5015a0-5b30-48a5-b4eb-ee4c385cfa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efe3b05-2c57-41f2-9319-318bf9d5a1c4}, !- Handle
  {ee5015a0-5b30-48a5-b4eb-ee4c385cfa5b}, !- Source Object
  3,                                      !- Outlet Port
  {e201ac21-e3d1-497d-9e09-a81e5b9e611d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8991a883-083b-4a67-941b-49907c4132a3}, !- Handle
  {e201ac21-e3d1-497d-9e09-a81e5b9e611d}, !- Source Object
  4,                                      !- Outlet Port
  {0c02539b-0a74-4442-b9c7-db0f43896509}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {fd875d7c-4ff8-4175-943b-3a48e7cde799}, !- Availability Schedule
  {e98f7813-7df8-4f8e-ac4d-a0981355698f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c85d53d-0652-41c0-bf6d-677a78463615}, !- Supply Side Inlet Node Name
  {ff211cd2-bf6f-4e99-a283-c7d1950924d7}, !- Demand Side Outlet Node Name
  {be5d2e28-63af-488b-b8a6-bf0d199c17e4}, !- Demand Side Inlet Node A
  {bc8ef0a0-0ee9-4896-9c49-b9aba4aef9eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2e4e3194-1e21-4aff-a6a7-a43cde487448}, !- Demand Mixer Name
  {e0431904-3a0f-485a-96f0-4f2beeca6d43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8454df2-779e-4f79-a63a-96f02fd72c45}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Inlet Node, !- Name
  {2c85d53d-0652-41c0-bf6d-677a78463615}, !- Inlet Port
  {ffc02272-441c-49ad-9a7e-0f2c34397ffd}; !- Outlet Port

OS:Node,
  {6a4ca32d-2f42-4019-bc69-aff9e307e562}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Outlet Node, !- Name
  {9dba4faf-e559-4359-b57e-9c42772f7318}, !- Inlet Port
  {bc8ef0a0-0ee9-4896-9c49-b9aba4aef9eb}; !- Outlet Port

OS:Connection,
  {2c85d53d-0652-41c0-bf6d-677a78463615}, !- Handle
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- Source Object
  9,                                      !- Outlet Port
  {a8454df2-779e-4f79-a63a-96f02fd72c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8ef0a0-0ee9-4896-9c49-b9aba4aef9eb}, !- Handle
  {6a4ca32d-2f42-4019-bc69-aff9e307e562}, !- Source Object
  3,                                      !- Outlet Port
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a93c442-8a3b-464b-8158-1d79f44c18ab}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Inlet Node, !- Name
  {be5d2e28-63af-488b-b8a6-bf0d199c17e4}, !- Inlet Port
  {463d0437-3b5f-470d-930f-d08a5d55d443}; !- Outlet Port

OS:Node,
  {51064578-87aa-495a-b2dd-3f67d6c197e4}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Outlet Node, !- Name
  {e152653e-962a-4533-8f1f-124a16e2d249}, !- Inlet Port
  {ff211cd2-bf6f-4e99-a283-c7d1950924d7}; !- Outlet Port

OS:Node,
  {1c234dc2-e49e-4c32-9344-988c3fae34f4}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {0f1ec6f6-94cc-4bf5-88cc-08d1f57e7a89}, !- Inlet Port
  {1567d8b9-fe6b-4ffa-bd2d-5878c3b6e48b}; !- Outlet Port

OS:Connection,
  {be5d2e28-63af-488b-b8a6-bf0d199c17e4}, !- Handle
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- Source Object
  11,                                     !- Outlet Port
  {3a93c442-8a3b-464b-8158-1d79f44c18ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff211cd2-bf6f-4e99-a283-c7d1950924d7}, !- Handle
  {51064578-87aa-495a-b2dd-3f67d6c197e4}, !- Source Object
  3,                                      !- Outlet Port
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0431904-3a0f-485a-96f0-4f2beeca6d43}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {463d0437-3b5f-470d-930f-d08a5d55d443}, !- Inlet Node Name
  {c7a5fd1f-9ee2-4f15-8af3-745b25ef59b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2e4e3194-1e21-4aff-a6a7-a43cde487448}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e152653e-962a-4533-8f1f-124a16e2d249}, !- Outlet Node Name
  {5467355e-1e3d-45c5-ac85-c329b28d5ea0}; !- Inlet Node Name 1

OS:Connection,
  {463d0437-3b5f-470d-930f-d08a5d55d443}, !- Handle
  {3a93c442-8a3b-464b-8158-1d79f44c18ab}, !- Source Object
  3,                                      !- Outlet Port
  {e0431904-3a0f-485a-96f0-4f2beeca6d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e152653e-962a-4533-8f1f-124a16e2d249}, !- Handle
  {2e4e3194-1e21-4aff-a6a7-a43cde487448}, !- Source Object
  2,                                      !- Outlet Port
  {51064578-87aa-495a-b2dd-3f67d6c197e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8da289f5-bdc6-41e6-a04d-209cfae15442}, !- Handle
  {05777287-790d-41d3-9128-b88db0ec0b93}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e98f7813-7df8-4f8e-ac4d-a0981355698f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d86a673a-c93b-4ff1-98f0-996401364604}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {712b8d35-6973-45b0-857e-81aa37a16682}, !- Handle
  FrontOfficeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64772179-dbbe-40c8-9e73-03da728c6958}, !- Control Zone Name
  {6a4ca32d-2f42-4019-bc69-aff9e307e562}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e0d9f70c-5769-41f3-bbd7-75da50364f5d}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0956de84-c4d0-49c1-bee3-d7029120fa72}, !- Air Inlet Node Name
  {9dba4faf-e559-4359-b57e-9c42772f7318}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9dba4faf-e559-4359-b57e-9c42772f7318}, !- Handle
  {e0d9f70c-5769-41f3-bbd7-75da50364f5d}, !- Source Object
  9,                                      !- Outlet Port
  {6a4ca32d-2f42-4019-bc69-aff9e307e562}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {85f70daa-98ab-4528-bfc4-30075d556243}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c2f21b9f-e824-48e5-b144-6fe52217b8aa}, !- Air Inlet Node Name
  {1752269b-2743-4a28-911d-af3fe130b2b0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {49ae53b4-61b9-41a0-89dd-b82712eb6dce}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 66kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {1752269b-2743-4a28-911d-af3fe130b2b0}, !- Inlet Port
  {0956de84-c4d0-49c1-bee3-d7029120fa72}; !- Outlet Port

OS:Connection,
  {1752269b-2743-4a28-911d-af3fe130b2b0}, !- Handle
  {85f70daa-98ab-4528-bfc4-30075d556243}, !- Source Object
  6,                                      !- Outlet Port
  {49ae53b4-61b9-41a0-89dd-b82712eb6dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0956de84-c4d0-49c1-bee3-d7029120fa72}, !- Handle
  {49ae53b4-61b9-41a0-89dd-b82712eb6dce}, !- Source Object
  3,                                      !- Outlet Port
  {e0d9f70c-5769-41f3-bbd7-75da50364f5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d541b1b5-9f36-418f-9d3a-3a5284dd16d3}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {544af2a2-5fac-48a5-a0e5-ad6088997838}, !- Air Inlet Node Name
  {57fe1faf-8e3b-43b1-90c8-31f35b0cce2b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f867a32d-3710-4b85-809e-4f358f322c35}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {d4a56752-4422-4605-947a-38f4bb72e51f}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {57fe1faf-8e3b-43b1-90c8-31f35b0cce2b}, !- Inlet Port
  {c2f21b9f-e824-48e5-b144-6fe52217b8aa}; !- Outlet Port

OS:Connection,
  {57fe1faf-8e3b-43b1-90c8-31f35b0cce2b}, !- Handle
  {d541b1b5-9f36-418f-9d3a-3a5284dd16d3}, !- Source Object
  6,                                      !- Outlet Port
  {d4a56752-4422-4605-947a-38f4bb72e51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f21b9f-e824-48e5-b144-6fe52217b8aa}, !- Handle
  {d4a56752-4422-4605-947a-38f4bb72e51f}, !- Source Object
  3,                                      !- Outlet Port
  {85f70daa-98ab-4528-bfc4-30075d556243}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f867a32d-3710-4b85-809e-4f358f322c35}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {90563a92-ae56-48b7-a994-157280d24fb7}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cb1b6b21-8218-435b-929b-e59fb175a530}, !- Air Inlet Node Name
  {80a1c449-64b9-492b-9909-686180a969fb}, !- Air Outlet Node Name
  {c634c7e4-f0ee-4b8f-9489-a1947cc7385e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f525d49-0b89-482d-9326-8067dbe33eac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc7bc631-aaee-4e1d-b571-71c71dcc9a18}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f9d8a8f-9ebe-43ac-b3a1-35d2dd3478d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71c5e656-2975-41ea-be52-cfc1c35842d2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {6c2096fe-419d-4366-9f68-7f3e56f6e220}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER Outlet Air Node, !- Name
  {80a1c449-64b9-492b-9909-686180a969fb}, !- Inlet Port
  {544af2a2-5fac-48a5-a0e5-ad6088997838}; !- Outlet Port

OS:Connection,
  {80a1c449-64b9-492b-9909-686180a969fb}, !- Handle
  {90563a92-ae56-48b7-a994-157280d24fb7}, !- Source Object
  10,                                     !- Outlet Port
  {6c2096fe-419d-4366-9f68-7f3e56f6e220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544af2a2-5fac-48a5-a0e5-ad6088997838}, !- Handle
  {6c2096fe-419d-4366-9f68-7f3e56f6e220}, !- Source Object
  3,                                      !- Outlet Port
  {d541b1b5-9f36-418f-9d3a-3a5284dd16d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b39af1f4-d8d0-453e-98fc-15e02290b075}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f56ee563-2a3b-474a-a273-3274f55c84e8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3b1e601b-1928-47ee-86e5-7903b1e0459d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b1e601b-1928-47ee-86e5-7903b1e0459d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a159cc8-1081-4417-89c4-a688d2cb5040}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System,       !- Name
  {b39af1f4-d8d0-453e-98fc-15e02290b075}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {72995f92-54c7-4c33-8d84-96d563c362b7}, !- Mixed Air Node Name
  {7d157a46-bed6-42c0-9c5d-2173450c83ce}, !- Outdoor Air Stream Node Name
  {77d9c030-1bb8-4505-8751-4efc77d04d46}, !- Relief Air Stream Node Name
  {ffc02272-441c-49ad-9a7e-0f2c34397ffd}; !- Return Air Stream Node Name

OS:Node,
  {a8dff2db-624c-4e79-984c-19956440b313}, !- Handle
  FrontOfficeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7d157a46-bed6-42c0-9c5d-2173450c83ce}; !- Outlet Port

OS:Connection,
  {7d157a46-bed6-42c0-9c5d-2173450c83ce}, !- Handle
  {a8dff2db-624c-4e79-984c-19956440b313}, !- Source Object
  3,                                      !- Outlet Port
  {6a159cc8-1081-4417-89c4-a688d2cb5040}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8a5b873-0293-439c-9aa8-2ebee27329d4}, !- Handle
  FrontOfficeFlr1 ZN SAC Relief Air Node, !- Name
  {77d9c030-1bb8-4505-8751-4efc77d04d46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77d9c030-1bb8-4505-8751-4efc77d04d46}, !- Handle
  {6a159cc8-1081-4417-89c4-a688d2cb5040}, !- Source Object
  7,                                      !- Outlet Port
  {e8a5b873-0293-439c-9aa8-2ebee27329d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0f7aa3c-3995-4250-8794-ef44ee2cb850}, !- Handle
  FrontOfficeFlr1 ZN SAC Mixed Air Node,  !- Name
  {72995f92-54c7-4c33-8d84-96d563c362b7}, !- Inlet Port
  {cb1b6b21-8218-435b-929b-e59fb175a530}; !- Outlet Port

OS:Connection,
  {ffc02272-441c-49ad-9a7e-0f2c34397ffd}, !- Handle
  {a8454df2-779e-4f79-a63a-96f02fd72c45}, !- Source Object
  3,                                      !- Outlet Port
  {6a159cc8-1081-4417-89c4-a688d2cb5040}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {72995f92-54c7-4c33-8d84-96d563c362b7}, !- Handle
  {6a159cc8-1081-4417-89c4-a688d2cb5040}, !- Source Object
  5,                                      !- Outlet Port
  {c0f7aa3c-3995-4250-8794-ef44ee2cb850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1b6b21-8218-435b-929b-e59fb175a530}, !- Handle
  {c0f7aa3c-3995-4250-8794-ef44ee2cb850}, !- Source Object
  3,                                      !- Outlet Port
  {90563a92-ae56-48b7-a994-157280d24fb7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95890ac7-813d-4642-9c2e-b4fced066a3b}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {bb0aecc5-33ae-4959-8ac2-d0c6258940cc}, !- Air Inlet Node Name
  {0f1ec6f6-94cc-4bf5-88cc-08d1f57e7a89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b86396d-5691-4ae4-b5ac-f5b675f592d3}, !- Handle
  FrontOfficeFlr1 ZN Return Air Node,     !- Name
  {85dd69a3-c2a6-47bc-9fd7-07eb4553c08c}, !- Inlet Port
  {5467355e-1e3d-45c5-ac85-c329b28d5ea0}; !- Outlet Port

OS:Connection,
  {1567d8b9-fe6b-4ffa-bd2d-5878c3b6e48b}, !- Handle
  {1c234dc2-e49e-4c32-9344-988c3fae34f4}, !- Source Object
  3,                                      !- Outlet Port
  {ce40c2f2-284b-4acb-bd53-9ec1c1b80d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85dd69a3-c2a6-47bc-9fd7-07eb4553c08c}, !- Handle
  {295f611e-b31a-4dd8-a1b3-96be19b8eb6c}, !- Source Object
  2,                                      !- Outlet Port
  {2b86396d-5691-4ae4-b5ac-f5b675f592d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5467355e-1e3d-45c5-ac85-c329b28d5ea0}, !- Handle
  {2b86396d-5691-4ae4-b5ac-f5b675f592d3}, !- Source Object
  3,                                      !- Outlet Port
  {2e4e3194-1e21-4aff-a6a7-a43cde487448}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {437ab5de-6982-4628-8cb3-f3a0fff1955f}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {c7a5fd1f-9ee2-4f15-8af3-745b25ef59b7}, !- Inlet Port
  {bb0aecc5-33ae-4959-8ac2-d0c6258940cc}; !- Outlet Port

OS:Connection,
  {c7a5fd1f-9ee2-4f15-8af3-745b25ef59b7}, !- Handle
  {e0431904-3a0f-485a-96f0-4f2beeca6d43}, !- Source Object
  3,                                      !- Outlet Port
  {437ab5de-6982-4628-8cb3-f3a0fff1955f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0aecc5-33ae-4959-8ac2-d0c6258940cc}, !- Handle
  {437ab5de-6982-4628-8cb3-f3a0fff1955f}, !- Source Object
  3,                                      !- Outlet Port
  {95890ac7-813d-4642-9c2e-b4fced066a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f1ec6f6-94cc-4bf5-88cc-08d1f57e7a89}, !- Handle
  {95890ac7-813d-4642-9c2e-b4fced066a3b}, !- Source Object
  4,                                      !- Outlet Port
  {1c234dc2-e49e-4c32-9344-988c3fae34f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {3f7bf73f-6a44-44d2-ab15-899ff9c37e6e}, !- Availability Schedule
  {0e3d9617-a9ec-4e34-9f61-de61f6568a51}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abd3a986-a676-4317-89a3-97b00a5c79fc}, !- Supply Side Inlet Node Name
  {6d42a895-4418-4737-90f5-87f7407deee1}, !- Demand Side Outlet Node Name
  {787062d8-e04d-4559-8c4a-8587ab806e5a}, !- Demand Side Inlet Node A
  {1ec6224e-87c9-4a2d-9f26-cd31f0db446f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2bec85d9-73db-46f6-a1ff-f43a4df3d354}, !- Demand Mixer Name
  {1a03f9ee-6150-4f03-8f75-e19d067c6897}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0da4f791-f0cc-4530-b4aa-b431c1705b15}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Inlet Node, !- Name
  {abd3a986-a676-4317-89a3-97b00a5c79fc}, !- Inlet Port
  {9c392d96-e81b-4695-9d37-712bb8e9fd29}; !- Outlet Port

OS:Node,
  {47a774cb-6c52-4875-b2d4-a46823399c01}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Outlet Node, !- Name
  {f3db6c08-b66f-449f-b117-4108e1505e55}, !- Inlet Port
  {1ec6224e-87c9-4a2d-9f26-cd31f0db446f}; !- Outlet Port

OS:Connection,
  {abd3a986-a676-4317-89a3-97b00a5c79fc}, !- Handle
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- Source Object
  9,                                      !- Outlet Port
  {0da4f791-f0cc-4530-b4aa-b431c1705b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec6224e-87c9-4a2d-9f26-cd31f0db446f}, !- Handle
  {47a774cb-6c52-4875-b2d4-a46823399c01}, !- Source Object
  3,                                      !- Outlet Port
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c02c84c4-56ca-4546-92e3-b53a770f2e6f}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Inlet Node, !- Name
  {787062d8-e04d-4559-8c4a-8587ab806e5a}, !- Inlet Port
  {69971e7c-e652-4d40-9b60-58f16c33162b}; !- Outlet Port

OS:Node,
  {c7d84c42-7ab2-4dc0-882b-a26d490591ad}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Outlet Node, !- Name
  {09fd86b6-7168-445d-87ce-a25599224ace}, !- Inlet Port
  {6d42a895-4418-4737-90f5-87f7407deee1}; !- Outlet Port

OS:Node,
  {2caa2bdf-17e9-4c89-95ae-8f9db4ee6df6}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {a9343a03-87f4-42d9-b5b6-aa07e88723ab}, !- Inlet Port
  {5d2cd373-2900-4e95-9e16-816aeb8805d3}; !- Outlet Port

OS:Connection,
  {787062d8-e04d-4559-8c4a-8587ab806e5a}, !- Handle
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- Source Object
  11,                                     !- Outlet Port
  {c02c84c4-56ca-4546-92e3-b53a770f2e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d42a895-4418-4737-90f5-87f7407deee1}, !- Handle
  {c7d84c42-7ab2-4dc0-882b-a26d490591ad}, !- Source Object
  3,                                      !- Outlet Port
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a03f9ee-6150-4f03-8f75-e19d067c6897}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {69971e7c-e652-4d40-9b60-58f16c33162b}, !- Inlet Node Name
  {18127d70-024d-498c-a717-c49860390e0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2bec85d9-73db-46f6-a1ff-f43a4df3d354}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {09fd86b6-7168-445d-87ce-a25599224ace}, !- Outlet Node Name
  {25daaa9d-6e33-4dbd-9716-991382c30474}; !- Inlet Node Name 1

OS:Connection,
  {69971e7c-e652-4d40-9b60-58f16c33162b}, !- Handle
  {c02c84c4-56ca-4546-92e3-b53a770f2e6f}, !- Source Object
  3,                                      !- Outlet Port
  {1a03f9ee-6150-4f03-8f75-e19d067c6897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fd86b6-7168-445d-87ce-a25599224ace}, !- Handle
  {2bec85d9-73db-46f6-a1ff-f43a4df3d354}, !- Source Object
  2,                                      !- Outlet Port
  {c7d84c42-7ab2-4dc0-882b-a26d490591ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cf93880-5d55-449e-a3d8-8de6bd676e06}, !- Handle
  {3c961641-4565-4cda-b108-92f64a0f5c12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0e3d9617-a9ec-4e34-9f61-de61f6568a51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {58b8c35c-b8ea-4437-8e81-56e26f290037}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {3f7bf73f-6a44-44d2-ab15-899ff9c37e6e}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {e19bdfe9-08af-486b-af01-06413baf4e61}, !- Default Day Schedule Name
  {9ed9bfcf-2e07-4534-a939-28b4ded97113}, !- Summer Design Day Schedule Name
  {7f5e15ef-506c-4c58-8227-962ffde8ec7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e19bdfe9-08af-486b-af01-06413baf4e61}, !- Handle
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f5e15ef-506c-4c58-8227-962ffde8ec7f}, !- Handle
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9ed9bfcf-2e07-4534-a939-28b4ded97113}, !- Handle
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SetpointManager:SingleZone:Reheat,
  {ee072239-b933-4ace-b917-f2c0b52945ed}, !- Handle
  MeetingRoomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2892e95c-6263-4b5c-8f9d-74fb50330979}, !- Control Zone Name
  {47a774cb-6c52-4875-b2d4-a46823399c01}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {26e6529a-d361-445c-a833-3c3e597e791c}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {51388ce0-0d03-41a6-a558-a9d40782ebef}, !- Air Inlet Node Name
  {f3db6c08-b66f-449f-b117-4108e1505e55}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f3db6c08-b66f-449f-b117-4108e1505e55}, !- Handle
  {26e6529a-d361-445c-a833-3c3e597e791c}, !- Source Object
  9,                                      !- Outlet Port
  {47a774cb-6c52-4875-b2d4-a46823399c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {38c0c94d-d67c-436f-afba-2d8743d4a9a3}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 110kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cbc50ee7-f54c-4138-9881-716aa1106aa3}, !- Air Inlet Node Name
  {66b0ab22-ef4f-45f4-baf5-aff975589774}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {12550423-86f3-444d-8756-2ab144fb84f5}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 110kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {66b0ab22-ef4f-45f4-baf5-aff975589774}, !- Inlet Port
  {51388ce0-0d03-41a6-a558-a9d40782ebef}; !- Outlet Port

OS:Connection,
  {66b0ab22-ef4f-45f4-baf5-aff975589774}, !- Handle
  {38c0c94d-d67c-436f-afba-2d8743d4a9a3}, !- Source Object
  6,                                      !- Outlet Port
  {12550423-86f3-444d-8756-2ab144fb84f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51388ce0-0d03-41a6-a558-a9d40782ebef}, !- Handle
  {12550423-86f3-444d-8756-2ab144fb84f5}, !- Source Object
  3,                                      !- Outlet Port
  {26e6529a-d361-445c-a833-3c3e597e791c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {88c68432-687a-4710-b05a-b69a239fc753}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 110kBtu/hr 0.8 Thermal Eff, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fc61a0fa-e8c1-4d4d-9ac6-12b849b8de3a}, !- Air Inlet Node Name
  {7610c8b3-7e5e-4f21-a1a4-7756a6a5301b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {85dbbd8f-e74f-4cfd-9832-f3e3b1f8f623}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {9b36597f-4356-4442-8e98-a2162458fe97}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 110kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {7610c8b3-7e5e-4f21-a1a4-7756a6a5301b}, !- Inlet Port
  {cbc50ee7-f54c-4138-9881-716aa1106aa3}; !- Outlet Port

OS:Connection,
  {7610c8b3-7e5e-4f21-a1a4-7756a6a5301b}, !- Handle
  {88c68432-687a-4710-b05a-b69a239fc753}, !- Source Object
  6,                                      !- Outlet Port
  {9b36597f-4356-4442-8e98-a2162458fe97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc50ee7-f54c-4138-9881-716aa1106aa3}, !- Handle
  {9b36597f-4356-4442-8e98-a2162458fe97}, !- Source Object
  3,                                      !- Outlet Port
  {38c0c94d-d67c-436f-afba-2d8743d4a9a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {85dbbd8f-e74f-4cfd-9832-f3e3b1f8f623}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b9d9915a-9f24-48a2-bddf-3fb92341f128}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 40kBtu/hr 9.7SEER, !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {919e3bb4-f270-4676-821f-dd1c4ea59ab2}, !- Air Inlet Node Name
  {c4b50859-6436-46a4-8319-3930513b1dd5}, !- Air Outlet Node Name
  {c634c7e4-f0ee-4b8f-9489-a1947cc7385e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f525d49-0b89-482d-9326-8067dbe33eac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc7bc631-aaee-4e1d-b571-71c71dcc9a18}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f9d8a8f-9ebe-43ac-b3a1-35d2dd3478d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71c5e656-2975-41ea-be52-cfc1c35842d2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {c6f5a285-76ea-42bc-bd24-3b820ec435e8}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Name
  {c4b50859-6436-46a4-8319-3930513b1dd5}, !- Inlet Port
  {fc61a0fa-e8c1-4d4d-9ac6-12b849b8de3a}; !- Outlet Port

OS:Connection,
  {c4b50859-6436-46a4-8319-3930513b1dd5}, !- Handle
  {b9d9915a-9f24-48a2-bddf-3fb92341f128}, !- Source Object
  10,                                     !- Outlet Port
  {c6f5a285-76ea-42bc-bd24-3b820ec435e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc61a0fa-e8c1-4d4d-9ac6-12b849b8de3a}, !- Handle
  {c6f5a285-76ea-42bc-bd24-3b820ec435e8}, !- Source Object
  3,                                      !- Outlet Port
  {88c68432-687a-4710-b05a-b69a239fc753}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e6e3807-3cfe-44a9-aafb-3bfd977aa522}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a133ba08-ac18-4e7f-8915-a0ea89851186}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1a7d35d7-a1e6-4693-8fdc-1dfb9ebd7be3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1a7d35d7-a1e6-4693-8fdc-1dfb9ebd7be3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfa15c9d-876b-441e-b0a9-f123ab751f63}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System,       !- Name
  {3e6e3807-3cfe-44a9-aafb-3bfd977aa522}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec0f725d-45d7-45c2-acad-0467e8f7ac3c}, !- Mixed Air Node Name
  {95fa0a4d-dd6b-42c7-a190-b33be50c3755}, !- Outdoor Air Stream Node Name
  {cecb623e-1c77-4310-a546-7bbcccd0b416}, !- Relief Air Stream Node Name
  {9c392d96-e81b-4695-9d37-712bb8e9fd29}; !- Return Air Stream Node Name

OS:Node,
  {cf984c8a-5a3d-40d0-b4a4-83cbe0a2964d}, !- Handle
  MeetingRoomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {95fa0a4d-dd6b-42c7-a190-b33be50c3755}; !- Outlet Port

OS:Connection,
  {95fa0a4d-dd6b-42c7-a190-b33be50c3755}, !- Handle
  {cf984c8a-5a3d-40d0-b4a4-83cbe0a2964d}, !- Source Object
  3,                                      !- Outlet Port
  {cfa15c9d-876b-441e-b0a9-f123ab751f63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62baacb3-ab56-4c31-809d-6f6864ef8a6b}, !- Handle
  MeetingRoomFlr1 ZN SAC Relief Air Node, !- Name
  {cecb623e-1c77-4310-a546-7bbcccd0b416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cecb623e-1c77-4310-a546-7bbcccd0b416}, !- Handle
  {cfa15c9d-876b-441e-b0a9-f123ab751f63}, !- Source Object
  7,                                      !- Outlet Port
  {62baacb3-ab56-4c31-809d-6f6864ef8a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb0e5fd0-462f-42df-a319-8d92819d9e70}, !- Handle
  MeetingRoomFlr1 ZN SAC Mixed Air Node,  !- Name
  {ec0f725d-45d7-45c2-acad-0467e8f7ac3c}, !- Inlet Port
  {919e3bb4-f270-4676-821f-dd1c4ea59ab2}; !- Outlet Port

OS:Connection,
  {9c392d96-e81b-4695-9d37-712bb8e9fd29}, !- Handle
  {0da4f791-f0cc-4530-b4aa-b431c1705b15}, !- Source Object
  3,                                      !- Outlet Port
  {cfa15c9d-876b-441e-b0a9-f123ab751f63}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec0f725d-45d7-45c2-acad-0467e8f7ac3c}, !- Handle
  {cfa15c9d-876b-441e-b0a9-f123ab751f63}, !- Source Object
  5,                                      !- Outlet Port
  {eb0e5fd0-462f-42df-a319-8d92819d9e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919e3bb4-f270-4676-821f-dd1c4ea59ab2}, !- Handle
  {eb0e5fd0-462f-42df-a319-8d92819d9e70}, !- Source Object
  3,                                      !- Outlet Port
  {b9d9915a-9f24-48a2-bddf-3fb92341f128}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5c152ba-7683-44a0-b447-f51480ce4a27}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Availability Schedule Name
  {80ddc9a7-6e7c-46bb-ba2a-4aa9f1875180}, !- Air Inlet Node Name
  {a9343a03-87f4-42d9-b5b6-aa07e88723ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69cfe400-cca7-4105-b72b-31a9c784d8b4}, !- Handle
  MeetingRoomFlr1 ZN Return Air Node,     !- Name
  {1d377028-c386-4d04-a28e-ae66a608a98f}, !- Inlet Port
  {25daaa9d-6e33-4dbd-9716-991382c30474}; !- Outlet Port

OS:Connection,
  {5d2cd373-2900-4e95-9e16-816aeb8805d3}, !- Handle
  {2caa2bdf-17e9-4c89-95ae-8f9db4ee6df6}, !- Source Object
  3,                                      !- Outlet Port
  {a01a75ad-0afd-44b0-bc5c-27c0fd56c4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d377028-c386-4d04-a28e-ae66a608a98f}, !- Handle
  {2dd35a5b-20f0-4ef6-afae-fd873ca21498}, !- Source Object
  2,                                      !- Outlet Port
  {69cfe400-cca7-4105-b72b-31a9c784d8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25daaa9d-6e33-4dbd-9716-991382c30474}, !- Handle
  {69cfe400-cca7-4105-b72b-31a9c784d8b4}, !- Source Object
  3,                                      !- Outlet Port
  {2bec85d9-73db-46f6-a1ff-f43a4df3d354}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83d316e0-a418-4601-9bb1-6ac8a1a75a32}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {18127d70-024d-498c-a717-c49860390e0d}, !- Inlet Port
  {80ddc9a7-6e7c-46bb-ba2a-4aa9f1875180}; !- Outlet Port

OS:Connection,
  {18127d70-024d-498c-a717-c49860390e0d}, !- Handle
  {1a03f9ee-6150-4f03-8f75-e19d067c6897}, !- Source Object
  3,                                      !- Outlet Port
  {83d316e0-a418-4601-9bb1-6ac8a1a75a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ddc9a7-6e7c-46bb-ba2a-4aa9f1875180}, !- Handle
  {83d316e0-a418-4601-9bb1-6ac8a1a75a32}, !- Source Object
  3,                                      !- Outlet Port
  {b5c152ba-7683-44a0-b447-f51480ce4a27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9343a03-87f4-42d9-b5b6-aa07e88723ab}, !- Handle
  {b5c152ba-7683-44a0-b447-f51480ce4a27}, !- Source Object
  4,                                      !- Outlet Port
  {2caa2bdf-17e9-4c89-95ae-8f9db4ee6df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {03a9a0ba-90a9-4088-b1d3-8544d43865a8}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3dfbb500-3876-421b-aa76-2f48f0e8edf4}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {69e59a4d-4362-45e8-9b18-48b5b11ab508}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater,      !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {fd64c736-6cd5-4208-aed3-d2d9152770dd}, !- Air Inlet Node Name
  {f6b8168b-a7df-471e-94f9-dbb6a86c4f21}, !- Air Outlet Node Name
  {03a9a0ba-90a9-4088-b1d3-8544d43865a8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {3dfbb500-3876-421b-aa76-2f48f0e8edf4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b137ec02-8301-4435-8141-5cc6b3588c90}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {faaf39f9-9315-4dda-8ac6-766dbf0b3f53}, !- Inlet Port
  {fd64c736-6cd5-4208-aed3-d2d9152770dd}; !- Outlet Port

OS:Connection,
  {faaf39f9-9315-4dda-8ac6-766dbf0b3f53}, !- Handle
  {bc069396-9f83-4f3d-9fba-33794f881d04}, !- Source Object
  2,                                      !- Outlet Port
  {b137ec02-8301-4435-8141-5cc6b3588c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd64c736-6cd5-4208-aed3-d2d9152770dd}, !- Handle
  {b137ec02-8301-4435-8141-5cc6b3588c90}, !- Source Object
  3,                                      !- Outlet Port
  {69e59a4d-4362-45e8-9b18-48b5b11ab508}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {993e345b-6024-486e-8a4e-1c45dd5193ef}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {f6b8168b-a7df-471e-94f9-dbb6a86c4f21}, !- Inlet Port
  {f15aca5c-3820-4788-8e1b-8866188a360b}; !- Outlet Port

OS:Connection,
  {f15aca5c-3820-4788-8e1b-8866188a360b}, !- Handle
  {993e345b-6024-486e-8a4e-1c45dd5193ef}, !- Source Object
  3,                                      !- Outlet Port
  {e7b4305d-1c96-4126-952f-74368ca54ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b8168b-a7df-471e-94f9-dbb6a86c4f21}, !- Handle
  {69e59a4d-4362-45e8-9b18-48b5b11ab508}, !- Source Object
  4,                                      !- Outlet Port
  {993e345b-6024-486e-8a4e-1c45dd5193ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b0d8bc80-8347-4074-aa26-71f7d4efb448}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {296469c2-110a-44d8-955a-8f6ddf159f75}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9211e58f-ecfd-4def-a0b6-faf9b8445481}, !- Handle
  FrontStairsFlr1 ZN Unit Heater,         !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {a5326206-a873-41c9-8cc2-da84eb886f39}, !- Air Inlet Node Name
  {4073fda9-b64e-4ecf-9549-16f03c0acabc}, !- Air Outlet Node Name
  {b0d8bc80-8347-4074-aa26-71f7d4efb448}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {296469c2-110a-44d8-955a-8f6ddf159f75}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {3b778f43-46a5-456f-9d8e-0d00db0e2087}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {c0aa353c-aeb7-4bf7-9ffe-2d29b8c9ae47}, !- Inlet Port
  {a5326206-a873-41c9-8cc2-da84eb886f39}; !- Outlet Port

OS:Connection,
  {c0aa353c-aeb7-4bf7-9ffe-2d29b8c9ae47}, !- Handle
  {171bea38-d84f-4962-a114-64c5b97ad5c8}, !- Source Object
  2,                                      !- Outlet Port
  {3b778f43-46a5-456f-9d8e-0d00db0e2087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5326206-a873-41c9-8cc2-da84eb886f39}, !- Handle
  {3b778f43-46a5-456f-9d8e-0d00db0e2087}, !- Source Object
  3,                                      !- Outlet Port
  {9211e58f-ecfd-4def-a0b6-faf9b8445481}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0b4042f-41cc-489c-8c3c-f778d37ad86c}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {4073fda9-b64e-4ecf-9549-16f03c0acabc}, !- Inlet Port
  {2123ab2d-0651-4781-b3e5-51602fccd3b7}; !- Outlet Port

OS:Connection,
  {2123ab2d-0651-4781-b3e5-51602fccd3b7}, !- Handle
  {c0b4042f-41cc-489c-8c3c-f778d37ad86c}, !- Source Object
  3,                                      !- Outlet Port
  {42d390b5-4b49-4edc-9b93-e24e6bd4f367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4073fda9-b64e-4ecf-9549-16f03c0acabc}, !- Handle
  {9211e58f-ecfd-4def-a0b6-faf9b8445481}, !- Source Object
  4,                                      !- Outlet Port
  {c0b4042f-41cc-489c-8c3c-f778d37ad86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3da8d294-f741-40a7-98b9-b5033151d029}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {653f26c1-9033-4d47-b528-1940e9ef0cb6}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5a947a1d-2e16-43ac-bfbf-f265d2b9937e}, !- Handle
  FrontStairsFlr2 ZN Unit Heater,         !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {4c956bfa-a113-4f83-881b-4a147d00aee3}, !- Air Inlet Node Name
  {5bcb3e06-c17b-4669-950a-b366234d3a5e}, !- Air Outlet Node Name
  {3da8d294-f741-40a7-98b9-b5033151d029}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {653f26c1-9033-4d47-b528-1940e9ef0cb6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e0f56234-a997-4fe6-8046-666fe79e8942}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {7e0c6ba2-b9a0-4816-9e75-9fd08735f010}, !- Inlet Port
  {4c956bfa-a113-4f83-881b-4a147d00aee3}; !- Outlet Port

OS:Connection,
  {7e0c6ba2-b9a0-4816-9e75-9fd08735f010}, !- Handle
  {5021bc10-cfe6-48db-8801-ca7fb708a4ba}, !- Source Object
  2,                                      !- Outlet Port
  {e0f56234-a997-4fe6-8046-666fe79e8942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c956bfa-a113-4f83-881b-4a147d00aee3}, !- Handle
  {e0f56234-a997-4fe6-8046-666fe79e8942}, !- Source Object
  3,                                      !- Outlet Port
  {5a947a1d-2e16-43ac-bfbf-f265d2b9937e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64c40712-5e86-4f46-952b-74950795b409}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {5bcb3e06-c17b-4669-950a-b366234d3a5e}, !- Inlet Port
  {f73a7dc9-953b-4823-913e-9c38bcd1b98d}; !- Outlet Port

OS:Connection,
  {f73a7dc9-953b-4823-913e-9c38bcd1b98d}, !- Handle
  {64c40712-5e86-4f46-952b-74950795b409}, !- Source Object
  3,                                      !- Outlet Port
  {58ac74e1-f7f3-4434-8bc7-c8b5a19e0162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bcb3e06-c17b-4669-950a-b366234d3a5e}, !- Handle
  {5a947a1d-2e16-43ac-bfbf-f265d2b9937e}, !- Source Object
  4,                                      !- Outlet Port
  {64c40712-5e86-4f46-952b-74950795b409}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cadaa421-c8a3-4575-b794-dd0db717b12b}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {353787f6-de4c-460b-9d63-2e07c15d8fcc}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {40c78e55-981d-4b7f-a479-f9f5c8c44981}, !- Handle
  FrontStairsFlr3 ZN Unit Heater,         !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {8d3b2c6e-3f65-4716-8948-4d8574c5f8bb}, !- Air Inlet Node Name
  {b1ce4299-b6ea-476d-a8e4-1faf3e5ef71f}, !- Air Outlet Node Name
  {cadaa421-c8a3-4575-b794-dd0db717b12b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {353787f6-de4c-460b-9d63-2e07c15d8fcc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {95236fdc-6058-4eb1-9a24-96878b748a91}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {f519efdc-65f4-4d42-a64d-5801f67f244b}, !- Inlet Port
  {8d3b2c6e-3f65-4716-8948-4d8574c5f8bb}; !- Outlet Port

OS:Connection,
  {f519efdc-65f4-4d42-a64d-5801f67f244b}, !- Handle
  {ac0dfd79-6d0d-4090-bf60-9daa79574400}, !- Source Object
  2,                                      !- Outlet Port
  {95236fdc-6058-4eb1-9a24-96878b748a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3b2c6e-3f65-4716-8948-4d8574c5f8bb}, !- Handle
  {95236fdc-6058-4eb1-9a24-96878b748a91}, !- Source Object
  3,                                      !- Outlet Port
  {40c78e55-981d-4b7f-a479-f9f5c8c44981}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b292f01-0286-4e99-9a81-9b9038dedd44}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {b1ce4299-b6ea-476d-a8e4-1faf3e5ef71f}, !- Inlet Port
  {e7eef64b-2ab9-42b4-bcec-9f4129672db6}; !- Outlet Port

OS:Connection,
  {e7eef64b-2ab9-42b4-bcec-9f4129672db6}, !- Handle
  {1b292f01-0286-4e99-9a81-9b9038dedd44}, !- Source Object
  3,                                      !- Outlet Port
  {4085612b-4d2b-4b23-a055-c7ab64b4e40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ce4299-b6ea-476d-a8e4-1faf3e5ef71f}, !- Handle
  {40c78e55-981d-4b7f-a479-f9f5c8c44981}, !- Source Object
  4,                                      !- Outlet Port
  {1b292f01-0286-4e99-9a81-9b9038dedd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5920a6bf-6e1c-4307-9023-5ff7f06beb7b}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3abc9e58-c66e-4a4b-9ac0-7753edbe46d5}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0f98ed8c-ad80-4b6b-bd87-ed690f8582cc}, !- Handle
  FrontStairsFlr4 ZN Unit Heater,         !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {46c4a376-9077-43de-b88b-248b95917b23}, !- Air Inlet Node Name
  {ccdd160a-2990-4528-a633-9cac35ba2e1d}, !- Air Outlet Node Name
  {5920a6bf-6e1c-4307-9023-5ff7f06beb7b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {3abc9e58-c66e-4a4b-9ac0-7753edbe46d5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f9852e2e-54bb-45e6-a8a7-9ea2e689bee6}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {ebd207f7-e1d4-45f4-959e-ef600709af99}, !- Inlet Port
  {46c4a376-9077-43de-b88b-248b95917b23}; !- Outlet Port

OS:Connection,
  {ebd207f7-e1d4-45f4-959e-ef600709af99}, !- Handle
  {444c2b55-d860-4f3c-8277-fe4518b97fb4}, !- Source Object
  2,                                      !- Outlet Port
  {f9852e2e-54bb-45e6-a8a7-9ea2e689bee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c4a376-9077-43de-b88b-248b95917b23}, !- Handle
  {f9852e2e-54bb-45e6-a8a7-9ea2e689bee6}, !- Source Object
  3,                                      !- Outlet Port
  {0f98ed8c-ad80-4b6b-bd87-ed690f8582cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f146b9c3-4dbe-425f-967a-cbce98681c30}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {ccdd160a-2990-4528-a633-9cac35ba2e1d}, !- Inlet Port
  {36ed0d6e-b764-4392-9dbc-dbf15f54cc32}; !- Outlet Port

OS:Connection,
  {36ed0d6e-b764-4392-9dbc-dbf15f54cc32}, !- Handle
  {f146b9c3-4dbe-425f-967a-cbce98681c30}, !- Source Object
  3,                                      !- Outlet Port
  {28892dc7-f273-4f55-af54-0236d34ed034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdd160a-2990-4528-a633-9cac35ba2e1d}, !- Handle
  {0f98ed8c-ad80-4b6b-bd87-ed690f8582cc}, !- Source Object
  4,                                      !- Outlet Port
  {f146b9c3-4dbe-425f-967a-cbce98681c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7deae15d-37f1-4f88-8172-ddf7a874c623}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1f09484e-1b5e-4619-a879-9b10a988c9e3}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e23c609e-b651-4bdc-9385-932ae22b2d3c}, !- Handle
  RearStairsFlr1 ZN Unit Heater,          !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {5d59f693-e01e-491e-97bc-4630617b6459}, !- Air Inlet Node Name
  {9c826fb4-bd87-4f28-821a-5b8f17970d35}, !- Air Outlet Node Name
  {7deae15d-37f1-4f88-8172-ddf7a874c623}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {1f09484e-1b5e-4619-a879-9b10a988c9e3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c3bdbabd-165b-45a3-a9ad-8f0240e7f503}, !- Handle
  RearStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {66807cee-46cf-44a3-a6b3-9e3e144550b1}, !- Inlet Port
  {5d59f693-e01e-491e-97bc-4630617b6459}; !- Outlet Port

OS:Connection,
  {66807cee-46cf-44a3-a6b3-9e3e144550b1}, !- Handle
  {a482446c-91d1-4693-9bcb-b9259f726f52}, !- Source Object
  2,                                      !- Outlet Port
  {c3bdbabd-165b-45a3-a9ad-8f0240e7f503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d59f693-e01e-491e-97bc-4630617b6459}, !- Handle
  {c3bdbabd-165b-45a3-a9ad-8f0240e7f503}, !- Source Object
  3,                                      !- Outlet Port
  {e23c609e-b651-4bdc-9385-932ae22b2d3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cde83b7-68c0-474a-aee3-4a9987b12c01}, !- Handle
  RearStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {9c826fb4-bd87-4f28-821a-5b8f17970d35}, !- Inlet Port
  {e6056ae8-aa77-43b1-895f-b927291c0e9e}; !- Outlet Port

OS:Connection,
  {e6056ae8-aa77-43b1-895f-b927291c0e9e}, !- Handle
  {4cde83b7-68c0-474a-aee3-4a9987b12c01}, !- Source Object
  3,                                      !- Outlet Port
  {4bec60d1-b669-483e-a1d5-1c0d52c1043c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c826fb4-bd87-4f28-821a-5b8f17970d35}, !- Handle
  {e23c609e-b651-4bdc-9385-932ae22b2d3c}, !- Source Object
  4,                                      !- Outlet Port
  {4cde83b7-68c0-474a-aee3-4a9987b12c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {48f29b13-6bd8-4507-a847-7446e68eff1c}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1de773f1-6a87-4ab5-a5d2-9b793d2777da}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {dd7165f7-dc68-4367-a6f1-1994e6853244}, !- Handle
  RearStairsFlr2 ZN Unit Heater,          !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {4a112550-7099-457f-b9e9-1b16d18f728d}, !- Air Inlet Node Name
  {392d1217-63b0-4905-942d-eb4cd620bc53}, !- Air Outlet Node Name
  {48f29b13-6bd8-4507-a847-7446e68eff1c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {1de773f1-6a87-4ab5-a5d2-9b793d2777da}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fbb37b45-0d13-4f62-9952-6ad1a79a39cf}, !- Handle
  RearStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {de2d8546-0196-4b5e-b12b-f54a6ca00712}, !- Inlet Port
  {4a112550-7099-457f-b9e9-1b16d18f728d}; !- Outlet Port

OS:Connection,
  {de2d8546-0196-4b5e-b12b-f54a6ca00712}, !- Handle
  {c5d5db0d-a589-47ba-aec1-46c89def9ae6}, !- Source Object
  2,                                      !- Outlet Port
  {fbb37b45-0d13-4f62-9952-6ad1a79a39cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a112550-7099-457f-b9e9-1b16d18f728d}, !- Handle
  {fbb37b45-0d13-4f62-9952-6ad1a79a39cf}, !- Source Object
  3,                                      !- Outlet Port
  {dd7165f7-dc68-4367-a6f1-1994e6853244}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6284c38b-33b1-4126-a942-efc6f48706ee}, !- Handle
  RearStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {392d1217-63b0-4905-942d-eb4cd620bc53}, !- Inlet Port
  {b76eb9e9-6e16-4ef2-b8b5-6c997897e25f}; !- Outlet Port

OS:Connection,
  {b76eb9e9-6e16-4ef2-b8b5-6c997897e25f}, !- Handle
  {6284c38b-33b1-4126-a942-efc6f48706ee}, !- Source Object
  3,                                      !- Outlet Port
  {6f9cb3de-0883-40b2-a71c-f58e76c766a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392d1217-63b0-4905-942d-eb4cd620bc53}, !- Handle
  {dd7165f7-dc68-4367-a6f1-1994e6853244}, !- Source Object
  4,                                      !- Outlet Port
  {6284c38b-33b1-4126-a942-efc6f48706ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {865fdf2e-8330-4c03-802f-ab2cd667a67a}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dad3b453-3df7-4e4c-94bd-6f45bc2aeaa6}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b0f9e3e5-09c6-4744-b9fe-eb7514dec091}, !- Handle
  RearStairsFlr3 ZN Unit Heater,          !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {c20b3376-43ca-405a-a1e9-de8cc5bce26f}, !- Air Inlet Node Name
  {7c829c62-3fd8-4edb-b026-dce1a360991e}, !- Air Outlet Node Name
  {865fdf2e-8330-4c03-802f-ab2cd667a67a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {dad3b453-3df7-4e4c-94bd-6f45bc2aeaa6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {91aa85ad-5347-4743-bc4b-f4ce5f88b964}, !- Handle
  RearStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {fde4a9fd-5c90-4b98-8b47-1236bc65388f}, !- Inlet Port
  {c20b3376-43ca-405a-a1e9-de8cc5bce26f}; !- Outlet Port

OS:Connection,
  {fde4a9fd-5c90-4b98-8b47-1236bc65388f}, !- Handle
  {af2c8837-244c-494b-987e-afb427bf2ff0}, !- Source Object
  2,                                      !- Outlet Port
  {91aa85ad-5347-4743-bc4b-f4ce5f88b964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20b3376-43ca-405a-a1e9-de8cc5bce26f}, !- Handle
  {91aa85ad-5347-4743-bc4b-f4ce5f88b964}, !- Source Object
  3,                                      !- Outlet Port
  {b0f9e3e5-09c6-4744-b9fe-eb7514dec091}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec7f7931-8e88-4613-9e7d-9862cc9ab43b}, !- Handle
  RearStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {7c829c62-3fd8-4edb-b026-dce1a360991e}, !- Inlet Port
  {53121e60-785f-4c32-b971-b41d6330c3b4}; !- Outlet Port

OS:Connection,
  {53121e60-785f-4c32-b971-b41d6330c3b4}, !- Handle
  {ec7f7931-8e88-4613-9e7d-9862cc9ab43b}, !- Source Object
  3,                                      !- Outlet Port
  {a2ada78a-d5fa-4b5e-838f-3001c96190a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c829c62-3fd8-4edb-b026-dce1a360991e}, !- Handle
  {b0f9e3e5-09c6-4744-b9fe-eb7514dec091}, !- Source Object
  4,                                      !- Outlet Port
  {ec7f7931-8e88-4613-9e7d-9862cc9ab43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3d1d0a4b-80e1-4c3a-813a-20c83a67b8ab}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cda5c14b-9f6d-43b5-993d-e46de6f3e20d}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {4b7dd024-707a-40fc-a152-8ecf5e089d54}, !- Handle
  RearStairsFlr4 ZN Unit Heater,          !- Name
  {f1b2861b-ea63-450d-8434-a378ec238ad7}, !- Availability Schedule Name
  {e040045c-d6d3-44eb-95c9-6afa60d92fec}, !- Air Inlet Node Name
  {44302b71-c8dc-4146-8725-9f96d811298d}, !- Air Outlet Node Name
  {3d1d0a4b-80e1-4c3a-813a-20c83a67b8ab}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {cda5c14b-9f6d-43b5-993d-e46de6f3e20d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {89efe08d-218c-42b1-91d1-51751ef8e8f7}, !- Handle
  RearStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {87ef2022-0ab9-4294-a60d-8e7c38e32035}, !- Inlet Port
  {e040045c-d6d3-44eb-95c9-6afa60d92fec}; !- Outlet Port

OS:Connection,
  {87ef2022-0ab9-4294-a60d-8e7c38e32035}, !- Handle
  {7bd7b0e7-2dfd-415e-8053-d11bc3384f85}, !- Source Object
  2,                                      !- Outlet Port
  {89efe08d-218c-42b1-91d1-51751ef8e8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e040045c-d6d3-44eb-95c9-6afa60d92fec}, !- Handle
  {89efe08d-218c-42b1-91d1-51751ef8e8f7}, !- Source Object
  3,                                      !- Outlet Port
  {4b7dd024-707a-40fc-a152-8ecf5e089d54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf481f96-ddb2-45e5-bf26-f0e6f5c41824}, !- Handle
  RearStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {44302b71-c8dc-4146-8725-9f96d811298d}, !- Inlet Port
  {11a8eae2-75a0-4ab8-824e-4cae1783cb0f}; !- Outlet Port

OS:Connection,
  {11a8eae2-75a0-4ab8-824e-4cae1783cb0f}, !- Handle
  {cf481f96-ddb2-45e5-bf26-f0e6f5c41824}, !- Source Object
  3,                                      !- Outlet Port
  {8e8d34d8-c031-4949-9ab5-b0056492ab94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44302b71-c8dc-4146-8725-9f96d811298d}, !- Handle
  {4b7dd024-707a-40fc-a152-8ecf5e089d54}, !- Source Object
  4,                                      !- Outlet Port
  {cf481f96-ddb2-45e5-bf26-f0e6f5c41824}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {529b1229-bb0a-47ab-bfe9-12ba4d32c275}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3ae83d92-0289-4be8-8b74-eebbebb56d16}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {6e1fad56-4b34-44c6-b1e8-a13a7e7eef1d}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b5c26530-da76-4dce-9f58-f9a9ac9722cc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b9ff6c51-bba1-4051-9f14-22d7082386be}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {28099e69-d443-44dd-bb6f-27119cacf062}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {d7a7da85-46a1-42b7-a7c0-4657820eee66}, !- Handle
  Foundation F 1.26W/m*K Perim 28.04m Area 163.06m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  163.056405410804,                       !- Area {m2}
  28.0421840002;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a452aa3-a6a5-4c37-8069-ba1026b6eeef}, !- Handle
  Foundation F 1.26W/m*K Perim 1.83m Area 15.05m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.05029248,                            !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {731d7738-0ede-4a9f-9055-c62a113ffaf6}, !- Handle
  Foundation F 1.26W/m*K Perim 3.96m Area 32.61m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.6112810819962,                       !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1273bcf7-93c1-40a0-ba4b-8832659081ef}, !- Handle
  Foundation F 1.26W/m*K Perim 9.75m Area 150.51m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.505772851871,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {97f14304-960f-4f03-b21b-60627371daef}, !- Handle
  Foundation F 1.26W/m*K Perim 10.67m Area 20.07m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.06705664,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {940ffb1d-65f0-4497-b3d0-4c838cdb8343}, !- Handle
  Foundation F 1.26W/m*K Perim 9.75m Area 80.27m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.2739226633754,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {542f6f47-3947-416b-8ad7-89c5bd50dbb5}, !- Handle
  Foundation F 1.26W/m*K Perim 11.89m Area 97.83m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  97.826901120823,                        !- Area {m2}
  11.8872000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d1770faf-5c41-4bb5-af0a-6d58a36dec35}, !- Handle
  Foundation F 1.26W/m*K Perim 15.85m Area 130.44m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  130.435868160823,                       !- Area {m2}
  15.8496000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b386506-3ddb-4278-853e-40334355d836}, !- Handle
  Foundation F 1.26W/m*K Perim 1.52m Area 12.54m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1b5dee18-6d05-4c70-b968-5f715856c3e3}, !- Handle
  90.1-2004 - SmHotel - ASHRAE 169-2013-4A, !- Name
  {7beb02d5-c4fe-40fc-92e2-5b06ea9afed4}, !- Default Exterior Surface Constructions Name
  {812f36b7-e028-45f7-a9f2-1c406751f236}, !- Default Interior Surface Constructions Name
  {ec9c2c44-545d-4dfa-aaaf-acc7cfdcc0c7}, !- Default Ground Contact Surface Constructions Name
  {64e7dd25-9f76-4ab6-9862-2d699fe61bf2}, !- Default Exterior SubSurface Constructions Name
  {a50bbe83-8cf4-4d5f-bb4d-3a481a59e57d}, !- Default Interior SubSurface Constructions Name
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7beb02d5-c4fe-40fc-92e2-5b06ea9afed4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {65f13e68-785e-4f24-86c5-048527337e8d}, !- Floor Construction Name
  {b2fa985f-5177-453f-ab9f-7bed72099664}, !- Wall Construction Name
  {28d95014-2a46-44b1-b3da-851ba1f8334a}; !- Roof Ceiling Construction Name

OS:Construction,
  {65f13e68-785e-4f24-86c5-048527337e8d}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {21e6571d-2897-4597-a8a7-b9c9413ece76}, !- Layer 1
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Layer 2
  {b53c6195-e347-4171-808f-376a54ee868a}; !- Layer 3

OS:Material:NoMass,
  {21e6571d-2897-4597-a8a7-b9c9413ece76}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b53c6195-e347-4171-808f-376a54ee868a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {def92078-b439-450d-91da-53de6b87436f}, !- Handle
  {65f13e68-785e-4f24-86c5-048527337e8d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b2fa985f-5177-453f-ab9f-7bed72099664}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {ca35bda7-c73b-4f80-9cd3-d443e76996f8}, !- Layer 1
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}, !- Layer 2
  {a419db0f-6c2f-4b2f-a316-a5a8b6b8b8dc}, !- Layer 3
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}; !- Layer 4

OS:Material,
  {ca35bda7-c73b-4f80-9cd3-d443e76996f8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a419db0f-6c2f-4b2f-a316-a5a8b6b8b8dc}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {78f10660-5ad8-455e-920c-943a9ff5251d}, !- Handle
  {b2fa985f-5177-453f-ab9f-7bed72099664}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {28d95014-2a46-44b1-b3da-851ba1f8334a}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {fae4bb84-6c0e-47f8-80ec-cb8e0d7df715}, !- Layer 1
  {56d33c2b-2eef-413c-8d6c-e719fca822c7}, !- Layer 2
  {329e8ee2-2d5e-4ed7-8f90-f526976df02b}; !- Layer 3

OS:Material,
  {fae4bb84-6c0e-47f8-80ec-cb8e0d7df715}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {56d33c2b-2eef-413c-8d6c-e719fca822c7}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {329e8ee2-2d5e-4ed7-8f90-f526976df02b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fc6e0c70-20cd-42d8-b453-d7ac8b43a83b}, !- Handle
  {28d95014-2a46-44b1-b3da-851ba1f8334a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {812f36b7-e028-45f7-a9f2-1c406751f236}, !- Handle
  Default Surface Constructions 2,        !- Name
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Floor Construction Name
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Wall Construction Name
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}; !- Roof Ceiling Construction Name

OS:Construction,
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Layer 1
  {529b1229-bb0a-47ab-bfe9-12ba4d32c275}; !- Layer 2

OS:StandardsInformation:Construction,
  {e2345532-3dd3-4fca-b35e-8b05913a5e3b}, !- Handle
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {c4cb7300-069f-4f01-b7c2-a3e45cd4b6d4}, !- Layer 1
  {c4cb7300-069f-4f01-b7c2-a3e45cd4b6d4}; !- Layer 2

OS:Material,
  {c4cb7300-069f-4f01-b7c2-a3e45cd4b6d4}, !- Handle
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {351ce30b-bd33-47ad-a5c9-89af3dcbf9cb}, !- Handle
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {529b1229-bb0a-47ab-bfe9-12ba4d32c275}, !- Layer 1
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}; !- Layer 2

OS:StandardsInformation:Construction,
  {20e3b572-a5ac-4ca1-87ac-369c6ce32c6d}, !- Handle
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ec9c2c44-545d-4dfa-aaaf-acc7cfdcc0c7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Floor Construction Name
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ff1525c1-5cf5-460d-b436-bd32a838f5ed}, !- Layer 1
  {b53c6195-e347-4171-808f-376a54ee868a}; !- Layer 2

OS:Material:NoMass,
  {9196e46d-39b3-4475-91b2-13990d51a510}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff1525c1-5cf5-460d-b436-bd32a838f5ed}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9953265e-f599-437d-80db-63738f642851}, !- Handle
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1428f4b4-4da9-49e9-9223-51075ae2c4aa}; !- Layer 1

OS:Material,
  {1428f4b4-4da9-49e9-9223-51075ae2c4aa}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {61389604-5956-4cc6-b94e-73b0b2eee75c}, !- Handle
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {64e7dd25-9f76-4ab6-9862-2d699fe61bf2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Fixed Window Construction Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Operable Window Construction Name
  {27ba89ea-23cb-43af-95db-4aa70587e017}, !- Door Construction Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Glass Door Construction Name
  {3ef7c874-8337-485f-8ab2-f475f78a0db4}, !- Overhead Door Construction Name
  {70005e17-06a4-433c-b06e-28f2a5173251}, !- Skylight Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Tubular Daylight Dome Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {3f172dad-709d-4e24-baa0-8483da530dff}, !- Layer 1
  {e0c0c43c-60a1-4cd0-a209-06f30d9d3b6a}, !- Layer 2
  {1c037fb6-096b-4309-a2ab-02027c231760}; !- Layer 3

OS:WindowMaterial:Glazing,
  {3f172dad-709d-4e24-baa0-8483da530dff}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e0c0c43c-60a1-4cd0-a209-06f30d9d3b6a}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1c037fb6-096b-4309-a2ab-02027c231760}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {feabdaee-b7d5-4de0-93b5-031e08cdd593}, !- Handle
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {27ba89ea-23cb-43af-95db-4aa70587e017}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {f5c0d305-600e-46b0-aad7-261dcb35c86c}, !- Layer 1
  {9196e46d-39b3-4475-91b2-13990d51a510}; !- Layer 2

OS:Material,
  {f5c0d305-600e-46b0-aad7-261dcb35c86c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {19759588-5c98-4750-aa0e-048d3400a180}, !- Handle
  {27ba89ea-23cb-43af-95db-4aa70587e017}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ef7c874-8337-485f-8ab2-f475f78a0db4}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {00fd7574-f58d-4c33-b09b-b4df743ba11f}; !- Layer 1

OS:Material:NoMass,
  {00fd7574-f58d-4c33-b09b-b4df743ba11f}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d2fbe9a4-278c-47b1-85ff-2100ff458345}, !- Handle
  {3ef7c874-8337-485f-8ab2-f475f78a0db4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {70005e17-06a4-433c-b06e-28f2a5173251}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {d7e79728-9c4f-4338-be05-6e6cb2a8d3cb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d7e79728-9c4f-4338-be05-6e6cb2a8d3cb}, !- Handle
  Simple Glazing U 1.17 SHGC 0.49,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e6582741-23c3-4761-b953-7ecdd34f9d2d}, !- Handle
  {70005e17-06a4-433c-b06e-28f2a5173251}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {bcc7e710-57b6-4eda-a202-22f910a65497}; !- Layer 1

OS:WindowMaterial:Glazing,
  {bcc7e710-57b6-4eda-a202-22f910a65497}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3bea3b61-0f97-4609-afb3-a529efc48bc9}, !- Handle
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a50bbe83-8cf4-4d5f-bb4d-3a481a59e57d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Fixed Window Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Operable Window Construction Name
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e626b38e-1f0a-47cc-a1f3-c7fb9da1f628}; !- Layer 1

OS:Material,
  {e626b38e-1f0a-47cc-a1f3-c7fb9da1f628}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a941a52b-41c5-4150-b26e-be9a9e122ab2}, !- Handle
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e626b38e-1f0a-47cc-a1f3-c7fb9da1f628}; !- Layer 1

OS:StandardsInformation:Construction,
  {4e9bbc37-05a3-4690-b7aa-ab4fc0029271}, !- Handle
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {22bc9d20-6c7c-409e-ae2a-1c187aa6be27}, !- Handle
  90.1-2004 - SmHotel - ASHRAE 169-2013-4A 1, !- Name
  {31af7e42-e798-4f83-9e5d-ea1c2c619e49}, !- Default Exterior Surface Constructions Name
  {7e2cac85-3517-498c-aacc-d006223a0436}, !- Default Interior Surface Constructions Name
  {fea384f9-abf7-47e2-87e6-858824279ad0}, !- Default Ground Contact Surface Constructions Name
  {9e146b5e-8c2a-4680-8b1b-bc89bd000e4f}, !- Default Exterior SubSurface Constructions Name
  {3fe7967d-c073-43e3-beb1-9546cfccac23}, !- Default Interior SubSurface Constructions Name
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {31af7e42-e798-4f83-9e5d-ea1c2c619e49}, !- Handle
  Default Surface Constructions 4,        !- Name
  {8666a124-aec1-4d85-8616-a10fb284460d}, !- Floor Construction Name
  {0d967264-b190-45e1-a812-d531e274a89c}, !- Wall Construction Name
  {86dbb136-e364-40df-a160-a34b7f66a892}; !- Roof Ceiling Construction Name

OS:Construction,
  {8666a124-aec1-4d85-8616-a10fb284460d}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {0e8b7c7d-6674-406e-95c6-f2b4dee4a22b}, !- Layer 1
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Layer 2
  {b53c6195-e347-4171-808f-376a54ee868a}; !- Layer 3

OS:Material:NoMass,
  {0e8b7c7d-6674-406e-95c6-f2b4dee4a22b}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2c94313-6355-4f21-b902-9308fa3b9af4}, !- Handle
  {8666a124-aec1-4d85-8616-a10fb284460d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0d967264-b190-45e1-a812-d531e274a89c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {ca35bda7-c73b-4f80-9cd3-d443e76996f8}, !- Layer 1
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}, !- Layer 2
  {0b6e80a6-685e-4558-8ca0-b606a82420da}, !- Layer 3
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}; !- Layer 4

OS:Material:NoMass,
  {0b6e80a6-685e-4558-8ca0-b606a82420da}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d174978-aa7a-445f-a71d-873dcd0c2ff4}, !- Handle
  {0d967264-b190-45e1-a812-d531e274a89c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {86dbb136-e364-40df-a160-a34b7f66a892}, !- Handle
  Typical IEAD Roof R-15.87 1,            !- Name
  ,                                       !- Surface Rendering Name
  {fae4bb84-6c0e-47f8-80ec-cb8e0d7df715}, !- Layer 1
  {1f9db477-7f2b-4aee-86c4-f30914b7a2c0}, !- Layer 2
  {329e8ee2-2d5e-4ed7-8f90-f526976df02b}; !- Layer 3

OS:Material:NoMass,
  {1f9db477-7f2b-4aee-86c4-f30914b7a2c0}, !- Handle
  Typical Insulation R-14.76 1,           !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2b6e4a0f-0be2-41f8-913b-57c55d34620f}, !- Handle
  {86dbb136-e364-40df-a160-a34b7f66a892}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7e2cac85-3517-498c-aacc-d006223a0436}, !- Handle
  Default Surface Constructions 5,        !- Name
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Floor Construction Name
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Wall Construction Name
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fea384f9-abf7-47e2-87e6-858824279ad0}, !- Handle
  Default Surface Constructions 6,        !- Name
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Floor Construction Name
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e146b5e-8c2a-4680-8b1b-bc89bd000e4f}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Fixed Window Construction Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Operable Window Construction Name
  {f3db943f-ef73-48a9-97bc-40773001c818}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {377a0c40-28cc-41aa-9b5d-12427faebc5c}, !- Overhead Door Construction Name
  {422c592f-6289-489a-bfd8-f70309ef7fc2}, !- Skylight Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Tubular Daylight Dome Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f3db943f-ef73-48a9-97bc-40773001c818}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {f5c0d305-600e-46b0-aad7-261dcb35c86c}, !- Layer 1
  {becefd60-072e-492e-9388-6dadf2ce6c9b}; !- Layer 2

OS:Material:NoMass,
  {becefd60-072e-492e-9388-6dadf2ce6c9b}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bdc1620-aec2-4be6-959b-e3202a8bd05c}, !- Handle
  {f3db943f-ef73-48a9-97bc-40773001c818}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {377a0c40-28cc-41aa-9b5d-12427faebc5c}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {87f58e92-f4a6-4163-90a3-68c28888af6a}; !- Layer 1

OS:Material:NoMass,
  {87f58e92-f4a6-4163-90a3-68c28888af6a}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9f5f660b-bf07-4f79-b97c-e6c764d62c08}, !- Handle
  {377a0c40-28cc-41aa-9b5d-12427faebc5c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {422c592f-6289-489a-bfd8-f70309ef7fc2}, !- Handle
  U 0.98 SHGC 0.36 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {2feeb6d8-b54a-43c9-bfd4-c1070e3c607c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2feeb6d8-b54a-43c9-bfd4-c1070e3c607c}, !- Handle
  Simple Glazing U 0.98 SHGC 0.36,        !- Name
  5.56469807429122,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3dd54ca3-89f3-4e42-8d00-478456e4326a}, !- Handle
  {422c592f-6289-489a-bfd8-f70309ef7fc2}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3fe7967d-c073-43e3-beb1-9546cfccac23}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Fixed Window Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Operable Window Construction Name
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {799ae80e-cdb6-4383-81ec-aa2169f1c692}, !- Handle
  90.1-2004 - SmHotel - ASHRAE 169-2013-4A 2, !- Name
  {9f179b01-f07f-42fe-972e-f345ffe9a5f1}, !- Default Exterior Surface Constructions Name
  {16b787be-4ef2-4526-8388-465c396cf3ca}, !- Default Interior Surface Constructions Name
  {4f3ccfdc-2f5c-4125-a492-9f8c71d80bb7}, !- Default Ground Contact Surface Constructions Name
  {9cbc31c2-a182-43cb-8853-26ffc2c6c450}, !- Default Exterior SubSurface Constructions Name
  {49395ac3-6e87-447a-92f3-130572397856}, !- Default Interior SubSurface Constructions Name
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9f179b01-f07f-42fe-972e-f345ffe9a5f1}, !- Handle
  Default Surface Constructions 7,        !- Name
  {4b1cc3db-4b9a-4a1b-8c40-c994449e91c6}, !- Floor Construction Name
  {df953798-670a-4a8b-b7b8-69e5c2bc31b1}, !- Wall Construction Name
  {bf9a46ba-29ef-47bc-a2a3-34ae7d9035a5}; !- Roof Ceiling Construction Name

OS:Construction,
  {4b1cc3db-4b9a-4a1b-8c40-c994449e91c6}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {1119407a-fcf6-4ccb-9911-88fe9f9749c1}, !- Layer 1
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Layer 2
  {b53c6195-e347-4171-808f-376a54ee868a}; !- Layer 3

OS:Material:NoMass,
  {1119407a-fcf6-4ccb-9911-88fe9f9749c1}, !- Handle
  Typical Insulation R-8.93 1,            !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fc9f85e6-3474-4a4e-8dab-76f13e7dc3a7}, !- Handle
  {4b1cc3db-4b9a-4a1b-8c40-c994449e91c6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df953798-670a-4a8b-b7b8-69e5c2bc31b1}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 1, !- Name
  ,                                       !- Surface Rendering Name
  {ca35bda7-c73b-4f80-9cd3-d443e76996f8}, !- Layer 1
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}, !- Layer 2
  {5a54d610-11c9-4152-946a-90e872d7c79b}, !- Layer 3
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}; !- Layer 4

OS:Material:NoMass,
  {5a54d610-11c9-4152-946a-90e872d7c79b}, !- Handle
  Typical Insulation R-13.45 1,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f89232b6-874d-467a-a6d0-28a44ff24de9}, !- Handle
  {df953798-670a-4a8b-b7b8-69e5c2bc31b1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {bf9a46ba-29ef-47bc-a2a3-34ae7d9035a5}, !- Handle
  Typical IEAD Roof R-15.87 2,            !- Name
  ,                                       !- Surface Rendering Name
  {fae4bb84-6c0e-47f8-80ec-cb8e0d7df715}, !- Layer 1
  {284315f0-4016-4b79-8d3a-a7db6e28a788}, !- Layer 2
  {329e8ee2-2d5e-4ed7-8f90-f526976df02b}; !- Layer 3

OS:Material:NoMass,
  {284315f0-4016-4b79-8d3a-a7db6e28a788}, !- Handle
  Typical Insulation R-14.76 2,           !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {687aee88-0002-40f0-84a4-920070986554}, !- Handle
  {bf9a46ba-29ef-47bc-a2a3-34ae7d9035a5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {16b787be-4ef2-4526-8388-465c396cf3ca}, !- Handle
  Default Surface Constructions 8,        !- Name
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Floor Construction Name
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Wall Construction Name
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f3ccfdc-2f5c-4125-a492-9f8c71d80bb7}, !- Handle
  Default Surface Constructions 9,        !- Name
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Floor Construction Name
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9cbc31c2-a182-43cb-8853-26ffc2c6c450}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Fixed Window Construction Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Operable Window Construction Name
  {8fa22436-d09c-4dc0-805f-a14351d86097}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {6685f63d-6f2b-4906-a036-7a74af3f6df9}, !- Overhead Door Construction Name
  {422c592f-6289-489a-bfd8-f70309ef7fc2}, !- Skylight Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Tubular Daylight Dome Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8fa22436-d09c-4dc0-805f-a14351d86097}, !- Handle
  Typical Insulated Metal Door R-1.43 2,  !- Name
  ,                                       !- Surface Rendering Name
  {f5c0d305-600e-46b0-aad7-261dcb35c86c}, !- Layer 1
  {a0b61457-b39b-431b-ae2e-f4a22254897e}; !- Layer 2

OS:Material:NoMass,
  {a0b61457-b39b-431b-ae2e-f4a22254897e}, !- Handle
  Typical Insulation R-0.58 2,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5e0963b-8138-4923-b53c-541409bdcad9}, !- Handle
  {8fa22436-d09c-4dc0-805f-a14351d86097}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6685f63d-6f2b-4906-a036-7a74af3f6df9}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {a968ff45-83e0-45af-9c84-70d697f7ea8e}; !- Layer 1

OS:Material:NoMass,
  {a968ff45-83e0-45af-9c84-70d697f7ea8e}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45d5c0b6-50d4-4279-b976-3b2387c2f895}, !- Handle
  {6685f63d-6f2b-4906-a036-7a74af3f6df9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {49395ac3-6e87-447a-92f3-130572397856}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Fixed Window Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Operable Window Construction Name
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {73131e8c-a67e-47e8-a429-f491b2e1157a}, !- Handle
  90.1-2004 - SmHotel - ASHRAE 169-2013-4A 3, !- Name
  {d6ae8f85-9e18-4389-acd4-cce13f8c5266}, !- Default Exterior Surface Constructions Name
  {f09a223b-4afb-4fc2-bc3b-434d82de6c81}, !- Default Interior Surface Constructions Name
  {da4da106-355b-432f-9100-50010ea2a06f}, !- Default Ground Contact Surface Constructions Name
  {0d1f1e39-dd01-40fe-9fc8-275be0575b52}, !- Default Exterior SubSurface Constructions Name
  {851f216f-02c2-4c53-a3d2-144e951346cf}, !- Default Interior SubSurface Constructions Name
  {b632add8-e993-45e4-8c1e-bef78c870df8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d6ae8f85-9e18-4389-acd4-cce13f8c5266}, !- Handle
  Default Surface Constructions 10,       !- Name
  {982f5069-109a-45cd-bbf7-9ef6dc54925b}, !- Floor Construction Name
  {fa77fd9e-a8f8-421c-bcdc-dd98f22bce42}, !- Wall Construction Name
  {89787a7a-f4b8-4b43-9246-d8b7f8742ef7}; !- Roof Ceiling Construction Name

OS:Construction,
  {982f5069-109a-45cd-bbf7-9ef6dc54925b}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49 2, !- Name
  ,                                       !- Surface Rendering Name
  {128165d6-06ad-49e1-8d69-05e0bf4a14ba}, !- Layer 1
  {195ae023-bcca-4ea0-b6b9-d0ae5fb06a98}, !- Layer 2
  {b53c6195-e347-4171-808f-376a54ee868a}; !- Layer 3

OS:Material:NoMass,
  {128165d6-06ad-49e1-8d69-05e0bf4a14ba}, !- Handle
  Typical Insulation R-8.93 2,            !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ed0ea99-e371-4c8d-8f60-afbecc7870ab}, !- Handle
  {982f5069-109a-45cd-bbf7-9ef6dc54925b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fa77fd9e-a8f8-421c-bcdc-dd98f22bce42}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 2, !- Name
  ,                                       !- Surface Rendering Name
  {ca35bda7-c73b-4f80-9cd3-d443e76996f8}, !- Layer 1
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}, !- Layer 2
  {e93dde16-2eb4-407a-a32d-7098b03e730b}, !- Layer 3
  {b843e45c-2bd0-4bd8-b716-f8d473e70a5b}; !- Layer 4

OS:Material:NoMass,
  {e93dde16-2eb4-407a-a32d-7098b03e730b}, !- Handle
  Typical Insulation R-13.45 2,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e16cf678-b1bf-4a82-b89f-6bed3d950d61}, !- Handle
  {fa77fd9e-a8f8-421c-bcdc-dd98f22bce42}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {89787a7a-f4b8-4b43-9246-d8b7f8742ef7}, !- Handle
  Typical IEAD Roof R-15.87 3,            !- Name
  ,                                       !- Surface Rendering Name
  {fae4bb84-6c0e-47f8-80ec-cb8e0d7df715}, !- Layer 1
  {eaf152d4-19a4-433f-b7f5-c84a0e30678a}, !- Layer 2
  {329e8ee2-2d5e-4ed7-8f90-f526976df02b}; !- Layer 3

OS:Material:NoMass,
  {eaf152d4-19a4-433f-b7f5-c84a0e30678a}, !- Handle
  Typical Insulation R-14.76 3,           !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0e1be56-16c2-472e-9073-0f21ae2d128c}, !- Handle
  {89787a7a-f4b8-4b43-9246-d8b7f8742ef7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f09a223b-4afb-4fc2-bc3b-434d82de6c81}, !- Handle
  Default Surface Constructions 11,       !- Name
  {af493e04-e7ea-4d64-bbfa-2e46497887d7}, !- Floor Construction Name
  {1d3f313c-e1b6-4ab2-bce5-6bb5f0f8ddb0}, !- Wall Construction Name
  {72a5a550-8dfb-4ee5-91f9-b823a1f2b71a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da4da106-355b-432f-9100-50010ea2a06f}, !- Handle
  Default Surface Constructions 12,       !- Name
  {3b9ad829-1d84-4724-86b4-7033574ed163}, !- Floor Construction Name
  {8c83809e-59df-42eb-b617-403ae7a13fc3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0d1f1e39-dd01-40fe-9fc8-275be0575b52}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Fixed Window Construction Name
  {6beba18f-30e9-4baa-a76a-4a23ebbdc7eb}, !- Operable Window Construction Name
  {360c2661-da81-4feb-a303-7e366e18595f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {5df93491-f21c-450b-9970-69268e0b956b}, !- Overhead Door Construction Name
  {422c592f-6289-489a-bfd8-f70309ef7fc2}, !- Skylight Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Tubular Daylight Dome Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {360c2661-da81-4feb-a303-7e366e18595f}, !- Handle
  Typical Insulated Metal Door R-1.43 3,  !- Name
  ,                                       !- Surface Rendering Name
  {f5c0d305-600e-46b0-aad7-261dcb35c86c}, !- Layer 1
  {7398ea4b-0676-447a-8801-d3c083fc218d}; !- Layer 2

OS:Material:NoMass,
  {7398ea4b-0676-447a-8801-d3c083fc218d}, !- Handle
  Typical Insulation R-0.58 3,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf7c8c00-5bab-4d2b-a824-b15e0457b8f2}, !- Handle
  {360c2661-da81-4feb-a303-7e366e18595f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5df93491-f21c-450b-9970-69268e0b956b}, !- Handle
  Typical Overhead Door R-2.0 2,          !- Name
  ,                                       !- Surface Rendering Name
  {14f2bca8-70f8-4a74-9a16-f3021ab7d04d}; !- Layer 1

OS:Material:NoMass,
  {14f2bca8-70f8-4a74-9a16-f3021ab7d04d}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {53dfd62f-bf62-438a-97c8-56ef12fd692f}, !- Handle
  {5df93491-f21c-450b-9970-69268e0b956b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {851f216f-02c2-4c53-a3d2-144e951346cf}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Fixed Window Construction Name
  {cd74f313-9fec-47e0-936d-fe9ecbd290aa}, !- Operable Window Construction Name
  {4a33a993-70e8-4d41-b0be-302e55a900e3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {19edf554-892b-4406-ae91-7919817d7614}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff8f4b21-e0d4-4468-b29d-89ba8c433003}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {19edf554-892b-4406-ae91-7919817d7614}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {61b849cf-7a0a-4798-b980-3bf23b2085fe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c41cef32-c47c-4fed-9c3f-54104ace8354}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16e7117f-367b-401d-b46a-836ff0237354}, !- Handle
  Elevator Coreflr1 Elevator Equipment,   !- Name
  {c41cef32-c47c-4fed-9c3f-54104ace8354}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {22ffd0d9-e284-4d4b-bfd8-170479fafc23}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {61b849cf-7a0a-4798-b980-3bf23b2085fe}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_24_7,     !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {bd5e0c96-84d7-4350-9162-4616a73256e1}, !- Default Day Schedule Name
  {82475f86-bbef-4431-859e-ddc8bca8180a}, !- Summer Design Day Schedule Name
  {89530f6b-02a2-40df-955a-ef1fa0061e31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd5e0c96-84d7-4350-9162-4616a73256e1}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89530f6b-02a2-40df-955a-ef1fa0061e31}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82475f86-bbef-4431-859e-ddc8bca8180a}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8c7d6012-a837-4234-9b3a-c495c449f9cc}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {284f6c5e-5c37-4e8f-b92b-4954f0a06f6c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {284f6c5e-5c37-4e8f-b92b-4954f0a06f6c}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {b0f4d2db-02f7-4ca9-b5c2-b62440d69581}, !- Default Day Schedule Name
  {38fe760f-cfd9-4b7f-af61-535aa557df78}, !- Summer Design Day Schedule Name
  {819c1225-dc99-4e33-8bf2-85e5d6e75be8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f4d2db-02f7-4ca9-b5c2-b62440d69581}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {819c1225-dc99-4e33-8bf2-85e5d6e75be8}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {38fe760f-cfd9-4b7f-af61-535aa557df78}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {1416f314-835f-4027-a159-6c1042c57084}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {507f621e-a270-416b-a425-5243f631118a}, !- Default Day Schedule Name
  {f00db71b-2497-4e8e-af2c-cae2dd02116c}, !- Summer Design Day Schedule Name
  {24feb7af-066b-4c1f-847b-c404bafd47e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {507f621e-a270-416b-a425-5243f631118a}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {24feb7af-066b-4c1f-847b-c404bafd47e0}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f00db71b-2497-4e8e-af2c-cae2dd02116c}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Material,
  {2d8487c8-a147-49d7-99d1-c75b4b42783e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:PlantLoop,
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1a56dc2c-fd8a-4cc2-9a04-437a1ceea7f2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ef0565ab-6c9e-4604-8f2c-fa7d33046d53}, !- Plant Side Inlet Node Name
  {01308e60-5d67-46e7-82fd-6a0473edcf96}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {abb4d8b4-5db9-4264-896d-4339f35b8beb}, !- Demand Side Inlet Node Name
  {c1a7c36f-49ff-4b4d-a9e8-5ab745ab230c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {13c790d8-7b91-4976-b9e1-378112e77fa0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Demand Mixer Name
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Demand Splitter Name
  {4a222c7e-1253-44da-b66c-546ce3581ffe}, !- Supply Mixer Name
  {81c6ed97-f1e0-4861-86e6-8a4af7a272cd}; !- Supply Splitter Name

OS:Node,
  {6fedaf94-efa4-489a-98cc-56709b9b88a3}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ef0565ab-6c9e-4604-8f2c-fa7d33046d53}, !- Inlet Port
  {76b0caed-9726-4e68-b7ff-f94a55844330}; !- Outlet Port

OS:Node,
  {1a56dc2c-fd8a-4cc2-9a04-437a1ceea7f2}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {01b39afc-fb24-455a-84ea-752d895b1667}, !- Inlet Port
  {01308e60-5d67-46e7-82fd-6a0473edcf96}; !- Outlet Port

OS:Node,
  {20642171-6da8-48df-9f21-0d624e3d7336}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {cbe982e2-45dd-4df5-87e5-8df515b1fc64}, !- Inlet Port
  {934bd4b3-8736-4752-a464-c8fddab5db03}; !- Outlet Port

OS:Connector:Mixer,
  {4a222c7e-1253-44da-b66c-546ce3581ffe}, !- Handle
  Connector Mixer 1,                      !- Name
  {dd008634-3336-4f9c-9d3f-8f56ac184e34}, !- Outlet Branch Name
  {2a94e42f-8951-4795-bf2f-ae606ee61692}, !- Inlet Branch Name 1
  {40372a19-24b2-489b-9dcb-11dfa536a65d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {81c6ed97-f1e0-4861-86e6-8a4af7a272cd}, !- Handle
  Connector Splitter 1,                   !- Name
  {38780b70-2108-4f96-b53e-b358ef046ccf}, !- Inlet Branch Name
  {cbe982e2-45dd-4df5-87e5-8df515b1fc64}, !- Outlet Branch Name 1
  {521df3c8-2ed7-4d1a-8ef1-858f0c29b118}; !- Outlet Branch Name 2

OS:Connection,
  {ef0565ab-6c9e-4604-8f2c-fa7d33046d53}, !- Handle
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Source Object
  14,                                     !- Outlet Port
  {6fedaf94-efa4-489a-98cc-56709b9b88a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe982e2-45dd-4df5-87e5-8df515b1fc64}, !- Handle
  {81c6ed97-f1e0-4861-86e6-8a4af7a272cd}, !- Source Object
  3,                                      !- Outlet Port
  {20642171-6da8-48df-9f21-0d624e3d7336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01308e60-5d67-46e7-82fd-6a0473edcf96}, !- Handle
  {1a56dc2c-fd8a-4cc2-9a04-437a1ceea7f2}, !- Source Object
  3,                                      !- Outlet Port
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c00610c4-4614-40ff-81e3-28d2f2eb10a4}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {abb4d8b4-5db9-4264-896d-4339f35b8beb}, !- Inlet Port
  {5e76cdf0-d90f-434f-9255-a03919b8e60f}; !- Outlet Port

OS:Node,
  {72ddcc3c-6489-44da-b4a2-05c3dafbfb9b}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d5d64674-e0c5-445f-b62b-67f59be35e71}, !- Inlet Port
  {c1a7c36f-49ff-4b4d-a9e8-5ab745ab230c}; !- Outlet Port

OS:Node,
  {15438d3d-3b6a-4191-aef1-a02be828352e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {7f6b1324-522e-4372-a381-7a82f49092b2}, !- Inlet Port
  {0ab341cc-fa26-4c3a-9754-f41407facb56}; !- Outlet Port

OS:Connector:Mixer,
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Handle
  Connector Mixer 2,                      !- Name
  {0f9e634e-900f-4ba5-b565-7124fa6e5ba5}, !- Outlet Branch Name
  {0faebf39-93bb-4afc-88b9-bcee0726a381}, !- Inlet Branch Name 1
  {6fecc375-120d-4500-becb-2eabe10cbd3e}, !- Inlet Branch Name 2
  {2d99a08a-9da7-4dcf-9457-951269316d4f}, !- Inlet Branch Name 3
  {92fda3ff-f925-4acc-80e0-bc3d73a85321}, !- Inlet Branch Name 4
  {fbde7b3d-7d8d-4155-9ab0-4e6c9b5f8a6b}, !- Inlet Branch Name 5
  {fc5d491d-376d-4855-9808-28893e02f675}, !- Inlet Branch Name 6
  {d55ccaf6-d7de-4e28-ae8f-ddd0f52cdcdb}, !- Inlet Branch Name 7
  {38e21904-3b65-42d4-8675-ea19fc799f9a}, !- Inlet Branch Name 8
  {e4f969f3-f286-4abf-a288-9a267dba72c1}, !- Inlet Branch Name 9
  {810ad69d-d0cb-43fe-9be8-1f87f6434ac6}, !- Inlet Branch Name 10
  {6e3b9bd5-f88e-4723-9566-a30c4dfa8875}, !- Inlet Branch Name 11
  {297777ad-0d36-4d3e-ae88-b8924b6bca49}, !- Inlet Branch Name 12
  {e901ffcb-4828-4ea0-bbd1-f372ec4bbf32}, !- Inlet Branch Name 13
  {a7543a79-2e60-4bc9-98b0-0712f223d4f2}, !- Inlet Branch Name 14
  {b38cb43b-7688-4810-99f1-82eccee432c4}, !- Inlet Branch Name 15
  {9030f2c9-764c-44cf-abcd-65a36b22ba17}, !- Inlet Branch Name 16
  {925fa0a5-4e5b-4717-8794-f3f73404cc7b}, !- Inlet Branch Name 17
  {3fc99170-3a9b-4700-98c0-c5b0cf2066a2}, !- Inlet Branch Name 18
  {a658e616-af6f-460c-b3bb-009a7f8c015f}, !- Inlet Branch Name 19
  {9179ab63-1d31-482c-bba6-499a9e53aae1}, !- Inlet Branch Name 20
  {cf341883-fb5b-4853-b736-4e3788d6b10f}, !- Inlet Branch Name 21
  {5ac33803-e785-4cd8-994c-246a6a838140}, !- Inlet Branch Name 22
  {bf2970fe-660e-47cc-a1c2-e91c2e718dba}, !- Inlet Branch Name 23
  {5b61e4fb-3e13-40c7-863f-3d50eadf0911}, !- Inlet Branch Name 24
  {eeba55ae-8e1b-4e24-825f-76bb1b8ab0e7}, !- Inlet Branch Name 25
  {7e5f9a05-3d2c-4a02-b8a5-209477d0bc43}, !- Inlet Branch Name 26
  {bf25c648-9b4c-4802-ad60-f76d8552a39c}, !- Inlet Branch Name 27
  {244fe592-12d8-4932-91ab-c587ba463bfa}, !- Inlet Branch Name 28
  {d7311f13-0a8a-4805-88ac-600593c2ddd5}, !- Inlet Branch Name 29
  {df43fe11-ee4f-472b-81cb-5ab88a5438a3}, !- Inlet Branch Name 30
  {d877a153-a769-4c3d-812d-b3bbfe9b4db0}, !- Inlet Branch Name 31
  {5e74646d-eed1-4529-b67e-716f4fe96657}, !- Inlet Branch Name 32
  {c6b0cd6a-32ec-4a19-8abd-b21b22f8dbff}, !- Inlet Branch Name 33
  {b76facf3-69c6-4157-b743-4a0744f88a09}, !- Inlet Branch Name 34
  {7700969f-2585-4d42-ae14-5218971eebf7}, !- Inlet Branch Name 35
  {b6a0905f-fd6a-484b-b13a-3e1db4bc5751}, !- Inlet Branch Name 36
  {ebdeb553-3a2a-4069-a3fd-46c2d64d4a30}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Handle
  Connector Splitter 2,                   !- Name
  {5e76cdf0-d90f-434f-9255-a03919b8e60f}, !- Inlet Branch Name
  {7f6b1324-522e-4372-a381-7a82f49092b2}, !- Outlet Branch Name 1
  {51f52dc9-f2ae-43cf-b524-70ea5b38598f}, !- Outlet Branch Name 2
  {430d2fd8-b4bd-4409-8c41-58cb24552dea}, !- Outlet Branch Name 3
  {e4de3002-8f32-49a3-bb4a-98f751f6f687}, !- Outlet Branch Name 4
  {0ba85a88-8a1e-4c8d-804f-86d1a3913ba6}, !- Outlet Branch Name 5
  {27bc5796-4031-4ac6-b9a6-b780ddef9d21}, !- Outlet Branch Name 6
  {a694bb16-16db-47fd-92d3-1729e91f70ec}, !- Outlet Branch Name 7
  {b9bdda58-83c3-41a3-acff-cd948011f73e}, !- Outlet Branch Name 8
  {2521d4d7-c244-4845-92a4-9d6fae47d922}, !- Outlet Branch Name 9
  {f946dd27-7c7f-4f9e-b368-8da8e648f7fe}, !- Outlet Branch Name 10
  {522c006e-93a6-460f-9e71-dcd4ea696098}, !- Outlet Branch Name 11
  {5a1d715e-19b5-456e-a8fb-5548facd2a58}, !- Outlet Branch Name 12
  {25faaeda-7cf1-4a2b-8668-46c5308bee4e}, !- Outlet Branch Name 13
  {cedada46-5a85-4be1-8ca1-e25b5e97220a}, !- Outlet Branch Name 14
  {4b3ba394-dbd9-4d92-b1c3-d695eb950f4b}, !- Outlet Branch Name 15
  {84b9087c-e6da-46d3-8fa3-bcd923f2dcb0}, !- Outlet Branch Name 16
  {81bc0017-b582-4c9f-8e51-2a1ad064fbc2}, !- Outlet Branch Name 17
  {4cd5d644-e5f3-4935-af2d-001b69ccecf3}, !- Outlet Branch Name 18
  {f75173be-3771-4b81-ad7a-1ffcc9038b74}, !- Outlet Branch Name 19
  {f8784025-ba01-4183-aee3-f99415cb9eba}, !- Outlet Branch Name 20
  {38539c52-2daf-44fb-b93a-8fbd8ffd00c7}, !- Outlet Branch Name 21
  {bec08b3b-c40f-43e5-9f0e-531651d60b3a}, !- Outlet Branch Name 22
  {adcd57ad-c2b3-4ccd-a5ae-46ef97014575}, !- Outlet Branch Name 23
  {5a18fc75-0baf-46b6-b8d1-92584bf2b592}, !- Outlet Branch Name 24
  {d261cf6e-b158-4632-b962-187e51f8fdd7}, !- Outlet Branch Name 25
  {c6e10f45-54f0-4dda-8336-f3b4c1556633}, !- Outlet Branch Name 26
  {0d7f89e0-b802-4572-8450-3dc4ebebba8a}, !- Outlet Branch Name 27
  {245ffbd2-f1a0-4411-9be1-897ca70f544e}, !- Outlet Branch Name 28
  {3636da26-ff94-4051-a285-9565d1274414}, !- Outlet Branch Name 29
  {ac26d062-ca7b-43a2-981a-90b1ac549aa2}, !- Outlet Branch Name 30
  {1de14d73-5727-4d80-a629-3232601bf8f2}, !- Outlet Branch Name 31
  {796edacd-2b2a-40fe-b65e-381d1045e456}, !- Outlet Branch Name 32
  {5456d41d-ed7a-4ad5-a7a6-6e2fe85e7ff5}, !- Outlet Branch Name 33
  {5a754f84-d5a1-478c-85ff-5d3887fc50e2}, !- Outlet Branch Name 34
  {877c0728-7792-44c1-853c-038395404a48}, !- Outlet Branch Name 35
  {e440ca35-e637-493c-bd0d-bacd2d0c842c}, !- Outlet Branch Name 36
  {e675cde5-6b31-422f-a45b-4a594b2803a4}; !- Outlet Branch Name 37

OS:Connection,
  {abb4d8b4-5db9-4264-896d-4339f35b8beb}, !- Handle
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Source Object
  17,                                     !- Outlet Port
  {c00610c4-4614-40ff-81e3-28d2f2eb10a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e76cdf0-d90f-434f-9255-a03919b8e60f}, !- Handle
  {c00610c4-4614-40ff-81e3-28d2f2eb10a4}, !- Source Object
  3,                                      !- Outlet Port
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6b1324-522e-4372-a381-7a82f49092b2}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  3,                                      !- Outlet Port
  {15438d3d-3b6a-4191-aef1-a02be828352e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a7c36f-49ff-4b4d-a9e8-5ab745ab230c}, !- Handle
  {72ddcc3c-6489-44da-b4a2-05c3dafbfb9b}, !- Source Object
  3,                                      !- Outlet Port
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {20302b75-6f0e-401d-988c-7116108f52e6}, !- Handle
  {d9ee804d-a5e0-4635-a1b4-1c8407092bc1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {13c790d8-7b91-4976-b9e1-378112e77fa0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8d13a09c-9538-4782-ac7e-e0ebac520ff8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c74d31fb-cc1f-4709-bbb1-2f76b761ad4f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8d13a09c-9538-4782-ac7e-e0ebac520ff8}, !- Schedule Type Limits Name
  {2f51f352-f192-4804-ab91-b551ab6f5ea7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f51f352-f192-4804-ab91-b551ab6f5ea7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8d13a09c-9538-4782-ac7e-e0ebac520ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b8f329f7-f012-451c-8b7e-7627e34dd55f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c74d31fb-cc1f-4709-bbb1-2f76b761ad4f}, !- Schedule Name
  {1a56dc2c-fd8a-4cc2-9a04-437a1ceea7f2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b328492e-513d-4030-a7e2-73e0f82eae70}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {76b0caed-9726-4e68-b7ff-f94a55844330}, !- Inlet Node Name
  {9505980a-76b5-46f4-aab6-e7700f8563e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a22f5a21-48e4-4edd-9383-fd5d14a9ead3}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {9505980a-76b5-46f4-aab6-e7700f8563e5}, !- Inlet Port
  {38780b70-2108-4f96-b53e-b358ef046ccf}; !- Outlet Port

OS:Connection,
  {76b0caed-9726-4e68-b7ff-f94a55844330}, !- Handle
  {6fedaf94-efa4-489a-98cc-56709b9b88a3}, !- Source Object
  3,                                      !- Outlet Port
  {b328492e-513d-4030-a7e2-73e0f82eae70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9505980a-76b5-46f4-aab6-e7700f8563e5}, !- Handle
  {b328492e-513d-4030-a7e2-73e0f82eae70}, !- Source Object
  3,                                      !- Outlet Port
  {a22f5a21-48e4-4edd-9383-fd5d14a9ead3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38780b70-2108-4f96-b53e-b358ef046ccf}, !- Handle
  {a22f5a21-48e4-4edd-9383-fd5d14a9ead3}, !- Source Object
  3,                                      !- Outlet Port
  {81c6ed97-f1e0-4861-86e6-8a4af7a272cd}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0282069c-f827-417d-8083-4108d4b92d76}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {c74d31fb-cc1f-4709-bbb1-2f76b761ad4f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8432.73090736943,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8432.73090736943,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a1396a0e-a48f-4338-9f6f-ebf84af5fc00}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {934bd4b3-8736-4752-a464-c8fddab5db03}, !- Use Side Inlet Node Name
  {27216020-4a86-4d1a-89fc-dcda9ad51708}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {5e1d9fec-6551-40bf-85a6-9e7894ede91c}, !- Handle
  Schedule Day 85,                        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2fafee3b-4135-4df3-a7be-283f10eb7978}, !- Handle
  Schedule Day 86,                        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a0c74665-16af-47d5-a649-4c75e444ff5e}, !- Handle
  {0282069c-f827-417d-8083-4108d4b92d76}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {39b2b66e-4690-408d-81ba-5a65d0ce211f}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {27216020-4a86-4d1a-89fc-dcda9ad51708}, !- Inlet Port
  {2a94e42f-8951-4795-bf2f-ae606ee61692}; !- Outlet Port

OS:Connection,
  {934bd4b3-8736-4752-a464-c8fddab5db03}, !- Handle
  {20642171-6da8-48df-9f21-0d624e3d7336}, !- Source Object
  3,                                      !- Outlet Port
  {0282069c-f827-417d-8083-4108d4b92d76}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {27216020-4a86-4d1a-89fc-dcda9ad51708}, !- Handle
  {0282069c-f827-417d-8083-4108d4b92d76}, !- Source Object
  32,                                     !- Outlet Port
  {39b2b66e-4690-408d-81ba-5a65d0ce211f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a94e42f-8951-4795-bf2f-ae606ee61692}, !- Handle
  {39b2b66e-4690-408d-81ba-5a65d0ce211f}, !- Source Object
  3,                                      !- Outlet Port
  {4a222c7e-1253-44da-b66c-546ce3581ffe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f72d4ef4-344d-420f-a355-117f0cb88829}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {db669595-026a-4217-9c0a-7f3bbb9c7270}, !- Inlet Node Name
  {7a327c09-94e8-4c08-a90e-3e3e9c984fb2}; !- Outlet Node Name

OS:Node,
  {b517af02-b192-4b98-ac96-6ce438a9934c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {521df3c8-2ed7-4d1a-8ef1-858f0c29b118}, !- Inlet Port
  {db669595-026a-4217-9c0a-7f3bbb9c7270}; !- Outlet Port

OS:Connection,
  {521df3c8-2ed7-4d1a-8ef1-858f0c29b118}, !- Handle
  {81c6ed97-f1e0-4861-86e6-8a4af7a272cd}, !- Source Object
  4,                                      !- Outlet Port
  {b517af02-b192-4b98-ac96-6ce438a9934c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4300f70a-3a81-4f05-ae71-7c9ef1e2d630}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7a327c09-94e8-4c08-a90e-3e3e9c984fb2}, !- Inlet Port
  {40372a19-24b2-489b-9dcb-11dfa536a65d}; !- Outlet Port

OS:Connection,
  {db669595-026a-4217-9c0a-7f3bbb9c7270}, !- Handle
  {b517af02-b192-4b98-ac96-6ce438a9934c}, !- Source Object
  3,                                      !- Outlet Port
  {f72d4ef4-344d-420f-a355-117f0cb88829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a327c09-94e8-4c08-a90e-3e3e9c984fb2}, !- Handle
  {f72d4ef4-344d-420f-a355-117f0cb88829}, !- Source Object
  3,                                      !- Outlet Port
  {4300f70a-3a81-4f05-ae71-7c9ef1e2d630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40372a19-24b2-489b-9dcb-11dfa536a65d}, !- Handle
  {4300f70a-3a81-4f05-ae71-7c9ef1e2d630}, !- Source Object
  3,                                      !- Outlet Port
  {4a222c7e-1253-44da-b66c-546ce3581ffe}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d6f9dd2-0d86-4e4f-a24a-dce12c47bc3d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0ab341cc-fa26-4c3a-9754-f41407facb56}, !- Inlet Node Name
  {885b984b-2506-449e-a7c4-7f27dbc2eff5}; !- Outlet Node Name

OS:Node,
  {a8d38d8f-dd58-469b-ac47-e67426382ed0}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {885b984b-2506-449e-a7c4-7f27dbc2eff5}, !- Inlet Port
  {0faebf39-93bb-4afc-88b9-bcee0726a381}; !- Outlet Port

OS:Connection,
  {0ab341cc-fa26-4c3a-9754-f41407facb56}, !- Handle
  {15438d3d-3b6a-4191-aef1-a02be828352e}, !- Source Object
  3,                                      !- Outlet Port
  {7d6f9dd2-0d86-4e4f-a24a-dce12c47bc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885b984b-2506-449e-a7c4-7f27dbc2eff5}, !- Handle
  {7d6f9dd2-0d86-4e4f-a24a-dce12c47bc3d}, !- Source Object
  3,                                      !- Outlet Port
  {a8d38d8f-dd58-469b-ac47-e67426382ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faebf39-93bb-4afc-88b9-bcee0726a381}, !- Handle
  {a8d38d8f-dd58-469b-ac47-e67426382ed0}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e6d6aa1-1799-453d-aa03-b37ee59f0c14}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2286f389-de6e-48cb-a1bd-c15fcc8f7058}, !- Inlet Node Name
  {01b39afc-fb24-455a-84ea-752d895b1667}; !- Outlet Node Name

OS:Node,
  {7c1be6b0-4568-4378-90ef-f12a42dab22b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {dd008634-3336-4f9c-9d3f-8f56ac184e34}, !- Inlet Port
  {2286f389-de6e-48cb-a1bd-c15fcc8f7058}; !- Outlet Port

OS:Connection,
  {dd008634-3336-4f9c-9d3f-8f56ac184e34}, !- Handle
  {4a222c7e-1253-44da-b66c-546ce3581ffe}, !- Source Object
  2,                                      !- Outlet Port
  {7c1be6b0-4568-4378-90ef-f12a42dab22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2286f389-de6e-48cb-a1bd-c15fcc8f7058}, !- Handle
  {7c1be6b0-4568-4378-90ef-f12a42dab22b}, !- Source Object
  3,                                      !- Outlet Port
  {8e6d6aa1-1799-453d-aa03-b37ee59f0c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b39afc-fb24-455a-84ea-752d895b1667}, !- Handle
  {8e6d6aa1-1799-453d-aa03-b37ee59f0c14}, !- Source Object
  3,                                      !- Outlet Port
  {1a56dc2c-fd8a-4cc2-9a04-437a1ceea7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ebf3fd8-2d11-42eb-99fc-f054edbf66f2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7759fee8-e634-4e52-bde3-346de833298c}, !- Inlet Node Name
  {d5d64674-e0c5-445f-b62b-67f59be35e71}; !- Outlet Node Name

OS:Node,
  {cae41955-5ef2-4a4b-ba0f-9e37991a3829}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0f9e634e-900f-4ba5-b565-7124fa6e5ba5}, !- Inlet Port
  {7759fee8-e634-4e52-bde3-346de833298c}; !- Outlet Port

OS:Connection,
  {0f9e634e-900f-4ba5-b565-7124fa6e5ba5}, !- Handle
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Source Object
  2,                                      !- Outlet Port
  {cae41955-5ef2-4a4b-ba0f-9e37991a3829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7759fee8-e634-4e52-bde3-346de833298c}, !- Handle
  {cae41955-5ef2-4a4b-ba0f-9e37991a3829}, !- Source Object
  3,                                      !- Outlet Port
  {3ebf3fd8-2d11-42eb-99fc-f054edbf66f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d64674-e0c5-445f-b62b-67f59be35e71}, !- Handle
  {3ebf3fd8-2d11-42eb-99fc-f054edbf66f2}, !- Source Object
  3,                                      !- Outlet Port
  {72ddcc3c-6489-44da-b4a2-05c3dafbfb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e05602b2-66bd-4884-9cd8-c2898aa91319}, !- Handle
  Water Use Connections 1,                !- Name
  {1b654508-edc2-4c0e-96c9-9c21b1012c6d}, !- Inlet Node Name
  {5de42b7b-87de-413e-99e8-ecedbfdca47c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36cfc662-c884-4aa5-8651-e9e356019690}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08f1ff71-9085-4cd7-99fc-2971ba2eec50}, !- Handle
  GuestRoom103 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {2d9d6b6a-7f0e-4d37-b0c9-533ee1d315d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d9d6b6a-7f0e-4d37-b0c9-533ee1d315d4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c482101a-dddd-4fc8-9720-13157be32b3f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {c4b451b5-7a6e-44cd-8637-c74b412655e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b451b5-7a6e-44cd-8637-c74b412655e7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  {551365ca-90d1-4b62-9049-1ab75c9ad8c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {551365ca-90d1-4b62-9049-1ab75c9ad8c4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {36cfc662-c884-4aa5-8651-e9e356019690}, !- Handle
  GuestRoom103 Service Water Use 0.04gpm, !- Name
  {08f1ff71-9085-4cd7-99fc-2971ba2eec50}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {16c68bce-6a31-4c21-8082-d60a02f5bf73}, !- Default Day Schedule Name
  {04f0dc3e-82f1-4635-8897-00f60b09e358}, !- Summer Design Day Schedule Name
  {76e91a43-d6cb-4562-8d17-cec28fa952de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16c68bce-6a31-4c21-8082-d60a02f5bf73}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {76e91a43-d6cb-4562-8d17-cec28fa952de}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {04f0dc3e-82f1-4635-8897-00f60b09e358}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {0b66cf2a-0cac-4c2b-987d-cb0efa01fe3f}, !- Handle
  Schedule Rule 14,                       !- Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f4ddd34-cfa8-4963-9ccb-efd8a6ccdde0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f4ddd34-cfa8-4963-9ccb-efd8a6ccdde0}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {666f79f1-cf10-4844-8b93-ad0c7ac3761a}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {51f52dc9-f2ae-43cf-b524-70ea5b38598f}, !- Inlet Port
  {1b654508-edc2-4c0e-96c9-9c21b1012c6d}; !- Outlet Port

OS:Connection,
  {51f52dc9-f2ae-43cf-b524-70ea5b38598f}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  4,                                      !- Outlet Port
  {666f79f1-cf10-4844-8b93-ad0c7ac3761a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8457d47d-9a2d-48ab-806e-fc26382987ec}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {5de42b7b-87de-413e-99e8-ecedbfdca47c}, !- Inlet Port
  {6fecc375-120d-4500-becb-2eabe10cbd3e}; !- Outlet Port

OS:Connection,
  {1b654508-edc2-4c0e-96c9-9c21b1012c6d}, !- Handle
  {666f79f1-cf10-4844-8b93-ad0c7ac3761a}, !- Source Object
  3,                                      !- Outlet Port
  {e05602b2-66bd-4884-9cd8-c2898aa91319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de42b7b-87de-413e-99e8-ecedbfdca47c}, !- Handle
  {e05602b2-66bd-4884-9cd8-c2898aa91319}, !- Source Object
  3,                                      !- Outlet Port
  {8457d47d-9a2d-48ab-806e-fc26382987ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fecc375-120d-4500-becb-2eabe10cbd3e}, !- Handle
  {8457d47d-9a2d-48ab-806e-fc26382987ec}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2880ca48-ad92-4e86-86bb-b6663d654efe}, !- Handle
  Water Use Connections 2,                !- Name
  {2448d2e1-d238-4523-b717-dab86aaa2115}, !- Inlet Node Name
  {0805b31c-339a-4f68-921f-d4c70a678017}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b617587b-0cb3-4706-adf1-4d5b09273603}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66b5292f-0924-4d51-b899-52a3e6fe54df}, !- Handle
  GuestRoom104 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b617587b-0cb3-4706-adf1-4d5b09273603}, !- Handle
  GuestRoom104 Service Water Use 0.04gpm, !- Name
  {66b5292f-0924-4d51-b899-52a3e6fe54df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c2199ab4-9c3b-41e6-b493-764a0750b3e0}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {430d2fd8-b4bd-4409-8c41-58cb24552dea}, !- Inlet Port
  {2448d2e1-d238-4523-b717-dab86aaa2115}; !- Outlet Port

OS:Connection,
  {430d2fd8-b4bd-4409-8c41-58cb24552dea}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  5,                                      !- Outlet Port
  {c2199ab4-9c3b-41e6-b493-764a0750b3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d7ef8aa-9864-4b41-bf5b-b9bc0c83451f}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {0805b31c-339a-4f68-921f-d4c70a678017}, !- Inlet Port
  {2d99a08a-9da7-4dcf-9457-951269316d4f}; !- Outlet Port

OS:Connection,
  {2448d2e1-d238-4523-b717-dab86aaa2115}, !- Handle
  {c2199ab4-9c3b-41e6-b493-764a0750b3e0}, !- Source Object
  3,                                      !- Outlet Port
  {2880ca48-ad92-4e86-86bb-b6663d654efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0805b31c-339a-4f68-921f-d4c70a678017}, !- Handle
  {2880ca48-ad92-4e86-86bb-b6663d654efe}, !- Source Object
  3,                                      !- Outlet Port
  {1d7ef8aa-9864-4b41-bf5b-b9bc0c83451f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d99a08a-9da7-4dcf-9457-951269316d4f}, !- Handle
  {1d7ef8aa-9864-4b41-bf5b-b9bc0c83451f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2a4cc83c-612b-464c-a3b0-993e046bfa11}, !- Handle
  Water Use Connections 3,                !- Name
  {646cfec9-06a9-4adc-aec7-c417dfd2b2b7}, !- Inlet Node Name
  {283d2b7e-7ad7-4ace-aec6-6ca2459292b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea78db37-9c0e-41d9-8a6a-c88c84463bd5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcfd3059-61a9-48cb-86a4-88cc0e9db6b0}, !- Handle
  GuestRoom105 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ea78db37-9c0e-41d9-8a6a-c88c84463bd5}, !- Handle
  GuestRoom105 Service Water Use 0.04gpm, !- Name
  {bcfd3059-61a9-48cb-86a4-88cc0e9db6b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9c36121-3d92-4c47-afc7-6e28cca34533}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {e4de3002-8f32-49a3-bb4a-98f751f6f687}, !- Inlet Port
  {646cfec9-06a9-4adc-aec7-c417dfd2b2b7}; !- Outlet Port

OS:Connection,
  {e4de3002-8f32-49a3-bb4a-98f751f6f687}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  6,                                      !- Outlet Port
  {c9c36121-3d92-4c47-afc7-6e28cca34533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b3a66c9-0e7b-4917-a589-be6307449f0c}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {283d2b7e-7ad7-4ace-aec6-6ca2459292b2}, !- Inlet Port
  {92fda3ff-f925-4acc-80e0-bc3d73a85321}; !- Outlet Port

OS:Connection,
  {646cfec9-06a9-4adc-aec7-c417dfd2b2b7}, !- Handle
  {c9c36121-3d92-4c47-afc7-6e28cca34533}, !- Source Object
  3,                                      !- Outlet Port
  {2a4cc83c-612b-464c-a3b0-993e046bfa11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283d2b7e-7ad7-4ace-aec6-6ca2459292b2}, !- Handle
  {2a4cc83c-612b-464c-a3b0-993e046bfa11}, !- Source Object
  3,                                      !- Outlet Port
  {6b3a66c9-0e7b-4917-a589-be6307449f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fda3ff-f925-4acc-80e0-bc3d73a85321}, !- Handle
  {6b3a66c9-0e7b-4917-a589-be6307449f0c}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {006caf1f-fcbb-49f3-a77c-9b6952f950d0}, !- Handle
  Water Use Connections 4,                !- Name
  {c8c5e23f-81a8-47d1-92b8-661313da323a}, !- Inlet Node Name
  {aca8d3d7-2df9-4d63-92bf-5ed50d78b48b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c27cddb7-233c-4729-b4eb-0537e0b23f49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea9c1252-5afa-48df-9ac0-0d2734abbb9a}, !- Handle
  GuestRoom202_205 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c27cddb7-233c-4729-b4eb-0537e0b23f49}, !- Handle
  GuestRoom202_205 Service Water Use 0.15gpm, !- Name
  {ea9c1252-5afa-48df-9ac0-0d2734abbb9a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcafe257-f5fb-46f6-a8bd-53c00c5a8643}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {0ba85a88-8a1e-4c8d-804f-86d1a3913ba6}, !- Inlet Port
  {c8c5e23f-81a8-47d1-92b8-661313da323a}; !- Outlet Port

OS:Connection,
  {0ba85a88-8a1e-4c8d-804f-86d1a3913ba6}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  7,                                      !- Outlet Port
  {bcafe257-f5fb-46f6-a8bd-53c00c5a8643}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85e81f1-ce8a-40d7-83bc-08e15853d605}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {aca8d3d7-2df9-4d63-92bf-5ed50d78b48b}, !- Inlet Port
  {fbde7b3d-7d8d-4155-9ab0-4e6c9b5f8a6b}; !- Outlet Port

OS:Connection,
  {c8c5e23f-81a8-47d1-92b8-661313da323a}, !- Handle
  {bcafe257-f5fb-46f6-a8bd-53c00c5a8643}, !- Source Object
  3,                                      !- Outlet Port
  {006caf1f-fcbb-49f3-a77c-9b6952f950d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca8d3d7-2df9-4d63-92bf-5ed50d78b48b}, !- Handle
  {006caf1f-fcbb-49f3-a77c-9b6952f950d0}, !- Source Object
  3,                                      !- Outlet Port
  {f85e81f1-ce8a-40d7-83bc-08e15853d605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbde7b3d-7d8d-4155-9ab0-4e6c9b5f8a6b}, !- Handle
  {f85e81f1-ce8a-40d7-83bc-08e15853d605}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {14f14370-a6cf-41b5-969a-0dcaf60231af}, !- Handle
  Water Use Connections 5,                !- Name
  {de14aac3-cae1-4410-b5c8-d20e864cf99c}, !- Inlet Node Name
  {af55b8cc-1dc3-4293-be91-ce047fd6f2e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {295ac787-29af-41f7-bf37-2b20a1c010ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d82df304-a715-42eb-9917-3439e4cee49d}, !- Handle
  GuestRoom206_208 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {295ac787-29af-41f7-bf37-2b20a1c010ae}, !- Handle
  GuestRoom206_208 Service Water Use 0.12gpm, !- Name
  {d82df304-a715-42eb-9917-3439e4cee49d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65fc3e66-0f5b-488d-a1ce-f280f2b3d4d3}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {27bc5796-4031-4ac6-b9a6-b780ddef9d21}, !- Inlet Port
  {de14aac3-cae1-4410-b5c8-d20e864cf99c}; !- Outlet Port

OS:Connection,
  {27bc5796-4031-4ac6-b9a6-b780ddef9d21}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  8,                                      !- Outlet Port
  {65fc3e66-0f5b-488d-a1ce-f280f2b3d4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad968fec-3003-486a-9387-56a0e17ea0e4}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {af55b8cc-1dc3-4293-be91-ce047fd6f2e8}, !- Inlet Port
  {fc5d491d-376d-4855-9808-28893e02f675}; !- Outlet Port

OS:Connection,
  {de14aac3-cae1-4410-b5c8-d20e864cf99c}, !- Handle
  {65fc3e66-0f5b-488d-a1ce-f280f2b3d4d3}, !- Source Object
  3,                                      !- Outlet Port
  {14f14370-a6cf-41b5-969a-0dcaf60231af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af55b8cc-1dc3-4293-be91-ce047fd6f2e8}, !- Handle
  {14f14370-a6cf-41b5-969a-0dcaf60231af}, !- Source Object
  3,                                      !- Outlet Port
  {ad968fec-3003-486a-9387-56a0e17ea0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5d491d-376d-4855-9808-28893e02f675}, !- Handle
  {ad968fec-3003-486a-9387-56a0e17ea0e4}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9614f9c-119f-4528-a7c0-e3fdbcc0cef0}, !- Handle
  Water Use Connections 6,                !- Name
  {1b926377-677b-4b5f-ae73-4b3e4c08a37d}, !- Inlet Node Name
  {653005c0-42c4-4171-9cef-58dd6531e750}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b409e86-2dc7-49c8-a975-dacd34f5c6af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af0646d1-75dd-4fd4-b67f-dcc58a7d3aa7}, !- Handle
  GuestRoom209_212 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4b409e86-2dc7-49c8-a975-dacd34f5c6af}, !- Handle
  GuestRoom209_212 Service Water Use 0.15gpm, !- Name
  {af0646d1-75dd-4fd4-b67f-dcc58a7d3aa7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17b70084-e6bd-4fc4-a62f-1329227c2abe}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {a694bb16-16db-47fd-92d3-1729e91f70ec}, !- Inlet Port
  {1b926377-677b-4b5f-ae73-4b3e4c08a37d}; !- Outlet Port

OS:Connection,
  {a694bb16-16db-47fd-92d3-1729e91f70ec}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  9,                                      !- Outlet Port
  {17b70084-e6bd-4fc4-a62f-1329227c2abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2c5e8f8-8b13-404b-8d19-a692811fd11f}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {653005c0-42c4-4171-9cef-58dd6531e750}, !- Inlet Port
  {d55ccaf6-d7de-4e28-ae8f-ddd0f52cdcdb}; !- Outlet Port

OS:Connection,
  {1b926377-677b-4b5f-ae73-4b3e4c08a37d}, !- Handle
  {17b70084-e6bd-4fc4-a62f-1329227c2abe}, !- Source Object
  3,                                      !- Outlet Port
  {e9614f9c-119f-4528-a7c0-e3fdbcc0cef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653005c0-42c4-4171-9cef-58dd6531e750}, !- Handle
  {e9614f9c-119f-4528-a7c0-e3fdbcc0cef0}, !- Source Object
  3,                                      !- Outlet Port
  {e2c5e8f8-8b13-404b-8d19-a692811fd11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55ccaf6-d7de-4e28-ae8f-ddd0f52cdcdb}, !- Handle
  {e2c5e8f8-8b13-404b-8d19-a692811fd11f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d83dab84-3800-4dd3-9de0-9e84dea07515}, !- Handle
  Water Use Connections 7,                !- Name
  {01320880-397b-4683-b166-d14b642c0557}, !- Inlet Node Name
  {d3e06c88-7209-43b4-9d64-55133445947c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63dfd65a-13aa-401b-8113-4f4362b495ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b4652fa-0d57-4f5e-b064-d0f76efffd4b}, !- Handle
  GuestRoom213 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {63dfd65a-13aa-401b-8113-4f4362b495ed}, !- Handle
  GuestRoom213 Service Water Use 0.04gpm, !- Name
  {2b4652fa-0d57-4f5e-b064-d0f76efffd4b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0440f953-a8f4-48ab-8652-850a1a8a6ca4}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {b9bdda58-83c3-41a3-acff-cd948011f73e}, !- Inlet Port
  {01320880-397b-4683-b166-d14b642c0557}; !- Outlet Port

OS:Connection,
  {b9bdda58-83c3-41a3-acff-cd948011f73e}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  10,                                     !- Outlet Port
  {0440f953-a8f4-48ab-8652-850a1a8a6ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5e8623e-b8fa-4323-b94b-d27fe8c8e016}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {d3e06c88-7209-43b4-9d64-55133445947c}, !- Inlet Port
  {38e21904-3b65-42d4-8675-ea19fc799f9a}; !- Outlet Port

OS:Connection,
  {01320880-397b-4683-b166-d14b642c0557}, !- Handle
  {0440f953-a8f4-48ab-8652-850a1a8a6ca4}, !- Source Object
  3,                                      !- Outlet Port
  {d83dab84-3800-4dd3-9de0-9e84dea07515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e06c88-7209-43b4-9d64-55133445947c}, !- Handle
  {d83dab84-3800-4dd3-9de0-9e84dea07515}, !- Source Object
  3,                                      !- Outlet Port
  {f5e8623e-b8fa-4323-b94b-d27fe8c8e016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e21904-3b65-42d4-8675-ea19fc799f9a}, !- Handle
  {f5e8623e-b8fa-4323-b94b-d27fe8c8e016}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af429186-f565-42e6-a928-c2a8c2ad0a98}, !- Handle
  Water Use Connections 8,                !- Name
  {36899658-ef43-4836-b307-2703dbc18c58}, !- Inlet Node Name
  {acf52516-12e0-4195-999a-96d969a77cea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {441bdf0b-78e3-4911-8444-c188c0542c35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf8eb113-07f1-41aa-a055-c4ff963b7d5d}, !- Handle
  GuestRoom214 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {441bdf0b-78e3-4911-8444-c188c0542c35}, !- Handle
  GuestRoom214 Service Water Use 0.04gpm, !- Name
  {cf8eb113-07f1-41aa-a055-c4ff963b7d5d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d704be2f-a1e9-4540-88f8-90cff2ff925d}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {2521d4d7-c244-4845-92a4-9d6fae47d922}, !- Inlet Port
  {36899658-ef43-4836-b307-2703dbc18c58}; !- Outlet Port

OS:Connection,
  {2521d4d7-c244-4845-92a4-9d6fae47d922}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  11,                                     !- Outlet Port
  {d704be2f-a1e9-4540-88f8-90cff2ff925d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9480085b-4dec-441e-b56f-40d6a3542777}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {acf52516-12e0-4195-999a-96d969a77cea}, !- Inlet Port
  {e4f969f3-f286-4abf-a288-9a267dba72c1}; !- Outlet Port

OS:Connection,
  {36899658-ef43-4836-b307-2703dbc18c58}, !- Handle
  {d704be2f-a1e9-4540-88f8-90cff2ff925d}, !- Source Object
  3,                                      !- Outlet Port
  {af429186-f565-42e6-a928-c2a8c2ad0a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf52516-12e0-4195-999a-96d969a77cea}, !- Handle
  {af429186-f565-42e6-a928-c2a8c2ad0a98}, !- Source Object
  3,                                      !- Outlet Port
  {9480085b-4dec-441e-b56f-40d6a3542777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f969f3-f286-4abf-a288-9a267dba72c1}, !- Handle
  {9480085b-4dec-441e-b56f-40d6a3542777}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {354f4a09-1a9c-4f6d-8154-cdfa13d093f2}, !- Handle
  Water Use Connections 9,                !- Name
  {d4723541-99be-4615-823f-dc1c0515d874}, !- Inlet Node Name
  {d7db00ed-3441-439c-a410-d0492d2e4b39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a118816-9d33-45d5-9451-36a37ac9c35c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c971a2a2-3de8-443a-85e9-ea859598fa46}, !- Handle
  GuestRoom219 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a118816-9d33-45d5-9451-36a37ac9c35c}, !- Handle
  GuestRoom219 Service Water Use 0.04gpm, !- Name
  {c971a2a2-3de8-443a-85e9-ea859598fa46}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5542a9a1-71c5-47f3-a179-c44ab4d706b1}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {f946dd27-7c7f-4f9e-b368-8da8e648f7fe}, !- Inlet Port
  {d4723541-99be-4615-823f-dc1c0515d874}; !- Outlet Port

OS:Connection,
  {f946dd27-7c7f-4f9e-b368-8da8e648f7fe}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  12,                                     !- Outlet Port
  {5542a9a1-71c5-47f3-a179-c44ab4d706b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3481cddb-26af-497c-9791-ae9ff44e44ac}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {d7db00ed-3441-439c-a410-d0492d2e4b39}, !- Inlet Port
  {810ad69d-d0cb-43fe-9be8-1f87f6434ac6}; !- Outlet Port

OS:Connection,
  {d4723541-99be-4615-823f-dc1c0515d874}, !- Handle
  {5542a9a1-71c5-47f3-a179-c44ab4d706b1}, !- Source Object
  3,                                      !- Outlet Port
  {354f4a09-1a9c-4f6d-8154-cdfa13d093f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7db00ed-3441-439c-a410-d0492d2e4b39}, !- Handle
  {354f4a09-1a9c-4f6d-8154-cdfa13d093f2}, !- Source Object
  3,                                      !- Outlet Port
  {3481cddb-26af-497c-9791-ae9ff44e44ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810ad69d-d0cb-43fe-9be8-1f87f6434ac6}, !- Handle
  {3481cddb-26af-497c-9791-ae9ff44e44ac}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0c7ea12-2e62-4caa-8183-308d0ccec3da}, !- Handle
  Water Use Connections 10,               !- Name
  {40c34070-9b8c-4898-bb47-67893d6ae48d}, !- Inlet Node Name
  {12b8048e-2983-48f8-a372-66b000ddc2de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53fb5aa6-7ff7-4ece-a5fd-0713e652f85c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d82f82fe-8bdd-4049-b9a5-1f46a229fdff}, !- Handle
  GuestRoom220_223 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {53fb5aa6-7ff7-4ece-a5fd-0713e652f85c}, !- Handle
  GuestRoom220_223 Service Water Use 0.15gpm, !- Name
  {d82f82fe-8bdd-4049-b9a5-1f46a229fdff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff65ef02-620b-4320-992f-0cb6a0427259}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {522c006e-93a6-460f-9e71-dcd4ea696098}, !- Inlet Port
  {40c34070-9b8c-4898-bb47-67893d6ae48d}; !- Outlet Port

OS:Connection,
  {522c006e-93a6-460f-9e71-dcd4ea696098}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  13,                                     !- Outlet Port
  {ff65ef02-620b-4320-992f-0cb6a0427259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fb496e6-b9c5-4cd4-812c-9f0db961a6eb}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {12b8048e-2983-48f8-a372-66b000ddc2de}, !- Inlet Port
  {6e3b9bd5-f88e-4723-9566-a30c4dfa8875}; !- Outlet Port

OS:Connection,
  {40c34070-9b8c-4898-bb47-67893d6ae48d}, !- Handle
  {ff65ef02-620b-4320-992f-0cb6a0427259}, !- Source Object
  3,                                      !- Outlet Port
  {b0c7ea12-2e62-4caa-8183-308d0ccec3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b8048e-2983-48f8-a372-66b000ddc2de}, !- Handle
  {b0c7ea12-2e62-4caa-8183-308d0ccec3da}, !- Source Object
  3,                                      !- Outlet Port
  {9fb496e6-b9c5-4cd4-812c-9f0db961a6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3b9bd5-f88e-4723-9566-a30c4dfa8875}, !- Handle
  {9fb496e6-b9c5-4cd4-812c-9f0db961a6eb}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dc518ae3-f77e-42f4-8038-3948bd8ce939}, !- Handle
  Water Use Connections 11,               !- Name
  {7f6c1888-791b-4d50-a3ff-e4936a77d0c7}, !- Inlet Node Name
  {bbd30153-0a4e-4d06-9134-d95356dbd3c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be90bbd8-7ad2-4b25-b3f2-1dfff47b19f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2768e24-995d-452b-9844-1050b987989d}, !- Handle
  GuestRoom224 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {be90bbd8-7ad2-4b25-b3f2-1dfff47b19f8}, !- Handle
  GuestRoom224 Service Water Use 0.04gpm, !- Name
  {c2768e24-995d-452b-9844-1050b987989d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8110c41b-fb76-4152-a7ec-890eea600d2b}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {5a1d715e-19b5-456e-a8fb-5548facd2a58}, !- Inlet Port
  {7f6c1888-791b-4d50-a3ff-e4936a77d0c7}; !- Outlet Port

OS:Connection,
  {5a1d715e-19b5-456e-a8fb-5548facd2a58}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  14,                                     !- Outlet Port
  {8110c41b-fb76-4152-a7ec-890eea600d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33d8f860-e6be-4d55-9e7e-df4ccad1f42f}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {bbd30153-0a4e-4d06-9134-d95356dbd3c7}, !- Inlet Port
  {297777ad-0d36-4d3e-ae88-b8924b6bca49}; !- Outlet Port

OS:Connection,
  {7f6c1888-791b-4d50-a3ff-e4936a77d0c7}, !- Handle
  {8110c41b-fb76-4152-a7ec-890eea600d2b}, !- Source Object
  3,                                      !- Outlet Port
  {dc518ae3-f77e-42f4-8038-3948bd8ce939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd30153-0a4e-4d06-9134-d95356dbd3c7}, !- Handle
  {dc518ae3-f77e-42f4-8038-3948bd8ce939}, !- Source Object
  3,                                      !- Outlet Port
  {33d8f860-e6be-4d55-9e7e-df4ccad1f42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297777ad-0d36-4d3e-ae88-b8924b6bca49}, !- Handle
  {33d8f860-e6be-4d55-9e7e-df4ccad1f42f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {807ec844-8f9d-4752-8c33-13beed013241}, !- Handle
  Water Use Connections 12,               !- Name
  {9933aa72-cfa9-4516-93aa-5396a0259c27}, !- Inlet Node Name
  {ded5ff5f-b0f4-44b2-a31f-dafbb1686255}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6add82d-01cf-467d-b781-296eb2808eea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b9a8fb0-f2f0-4727-8e6f-4494f1cd33b1}, !- Handle
  GuestRoom309_312 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a6add82d-01cf-467d-b781-296eb2808eea}, !- Handle
  GuestRoom309_312 Service Water Use 0.15gpm, !- Name
  {9b9a8fb0-f2f0-4727-8e6f-4494f1cd33b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {26eddda5-f8aa-47ce-bfd6-1de494911bc1}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {25faaeda-7cf1-4a2b-8668-46c5308bee4e}, !- Inlet Port
  {9933aa72-cfa9-4516-93aa-5396a0259c27}; !- Outlet Port

OS:Connection,
  {25faaeda-7cf1-4a2b-8668-46c5308bee4e}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  15,                                     !- Outlet Port
  {26eddda5-f8aa-47ce-bfd6-1de494911bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d959d2fb-bb07-49e5-8998-f1041cbc9fb7}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {ded5ff5f-b0f4-44b2-a31f-dafbb1686255}, !- Inlet Port
  {e901ffcb-4828-4ea0-bbd1-f372ec4bbf32}; !- Outlet Port

OS:Connection,
  {9933aa72-cfa9-4516-93aa-5396a0259c27}, !- Handle
  {26eddda5-f8aa-47ce-bfd6-1de494911bc1}, !- Source Object
  3,                                      !- Outlet Port
  {807ec844-8f9d-4752-8c33-13beed013241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded5ff5f-b0f4-44b2-a31f-dafbb1686255}, !- Handle
  {807ec844-8f9d-4752-8c33-13beed013241}, !- Source Object
  3,                                      !- Outlet Port
  {d959d2fb-bb07-49e5-8998-f1041cbc9fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e901ffcb-4828-4ea0-bbd1-f372ec4bbf32}, !- Handle
  {d959d2fb-bb07-49e5-8998-f1041cbc9fb7}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7d68ca4-0623-420c-a6e1-f46946410938}, !- Handle
  Water Use Connections 13,               !- Name
  {a97022c3-34b2-4258-bf17-c8feb77645e5}, !- Inlet Node Name
  {15dcaba4-97c4-4f6a-ba21-3a079da65d2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f05552bd-da93-4489-881f-a6735f8115d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {409fbee9-b289-497f-af47-071dc662478e}, !- Handle
  GuestRoom314 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f05552bd-da93-4489-881f-a6735f8115d5}, !- Handle
  GuestRoom314 Service Water Use 0.04gpm, !- Name
  {409fbee9-b289-497f-af47-071dc662478e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8451565-f4c7-49b0-86f5-f8081275bb35}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {cedada46-5a85-4be1-8ca1-e25b5e97220a}, !- Inlet Port
  {a97022c3-34b2-4258-bf17-c8feb77645e5}; !- Outlet Port

OS:Connection,
  {cedada46-5a85-4be1-8ca1-e25b5e97220a}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  16,                                     !- Outlet Port
  {c8451565-f4c7-49b0-86f5-f8081275bb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f558d602-3c67-41be-8c9b-6d5cb278a8b5}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {15dcaba4-97c4-4f6a-ba21-3a079da65d2d}, !- Inlet Port
  {a7543a79-2e60-4bc9-98b0-0712f223d4f2}; !- Outlet Port

OS:Connection,
  {a97022c3-34b2-4258-bf17-c8feb77645e5}, !- Handle
  {c8451565-f4c7-49b0-86f5-f8081275bb35}, !- Source Object
  3,                                      !- Outlet Port
  {e7d68ca4-0623-420c-a6e1-f46946410938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dcaba4-97c4-4f6a-ba21-3a079da65d2d}, !- Handle
  {e7d68ca4-0623-420c-a6e1-f46946410938}, !- Source Object
  3,                                      !- Outlet Port
  {f558d602-3c67-41be-8c9b-6d5cb278a8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7543a79-2e60-4bc9-98b0-0712f223d4f2}, !- Handle
  {f558d602-3c67-41be-8c9b-6d5cb278a8b5}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b1c0fb0-728e-4709-902f-0bc32ef11a79}, !- Handle
  Water Use Connections 14,               !- Name
  {7f262aec-53c9-4877-a13c-dc71bed4bf88}, !- Inlet Node Name
  {3ba13d32-592c-4d04-b0d6-f44ec7c3ae2f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1395eccd-66ab-4df2-8ba1-4178dd8021a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b73c695-3950-4e52-b765-19722422f595}, !- Handle
  GuestRoom315_318 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1395eccd-66ab-4df2-8ba1-4178dd8021a4}, !- Handle
  GuestRoom315_318 Service Water Use 0.15gpm, !- Name
  {9b73c695-3950-4e52-b765-19722422f595}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8f79572-a522-4e56-8125-75c589e0d654}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {4b3ba394-dbd9-4d92-b1c3-d695eb950f4b}, !- Inlet Port
  {7f262aec-53c9-4877-a13c-dc71bed4bf88}; !- Outlet Port

OS:Connection,
  {4b3ba394-dbd9-4d92-b1c3-d695eb950f4b}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  17,                                     !- Outlet Port
  {f8f79572-a522-4e56-8125-75c589e0d654}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86fca2c4-3404-45e1-904e-e609097a3291}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {3ba13d32-592c-4d04-b0d6-f44ec7c3ae2f}, !- Inlet Port
  {b38cb43b-7688-4810-99f1-82eccee432c4}; !- Outlet Port

OS:Connection,
  {7f262aec-53c9-4877-a13c-dc71bed4bf88}, !- Handle
  {f8f79572-a522-4e56-8125-75c589e0d654}, !- Source Object
  3,                                      !- Outlet Port
  {1b1c0fb0-728e-4709-902f-0bc32ef11a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba13d32-592c-4d04-b0d6-f44ec7c3ae2f}, !- Handle
  {1b1c0fb0-728e-4709-902f-0bc32ef11a79}, !- Source Object
  3,                                      !- Outlet Port
  {86fca2c4-3404-45e1-904e-e609097a3291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38cb43b-7688-4810-99f1-82eccee432c4}, !- Handle
  {86fca2c4-3404-45e1-904e-e609097a3291}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9320bf38-05dd-4181-967f-de5dec8a2d58}, !- Handle
  Water Use Connections 15,               !- Name
  {2b7c4c5b-4c2d-404a-ae82-3c6754790cd9}, !- Inlet Node Name
  {20e4f6d1-9754-4e70-8b5b-3dfb6761782b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80982521-f1d7-4648-b771-19d35271a371}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83c24234-7d9c-453b-b0db-a0f69a417a37}, !- Handle
  GuestRoom320_323 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {80982521-f1d7-4648-b771-19d35271a371}, !- Handle
  GuestRoom320_323 Service Water Use 0.15gpm, !- Name
  {83c24234-7d9c-453b-b0db-a0f69a417a37}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23bdaf45-6409-439d-b5f4-c7ad50dd019f}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {84b9087c-e6da-46d3-8fa3-bcd923f2dcb0}, !- Inlet Port
  {2b7c4c5b-4c2d-404a-ae82-3c6754790cd9}; !- Outlet Port

OS:Connection,
  {84b9087c-e6da-46d3-8fa3-bcd923f2dcb0}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  18,                                     !- Outlet Port
  {23bdaf45-6409-439d-b5f4-c7ad50dd019f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {962087e4-da32-482f-8e82-bf4cc70425a6}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {20e4f6d1-9754-4e70-8b5b-3dfb6761782b}, !- Inlet Port
  {9030f2c9-764c-44cf-abcd-65a36b22ba17}; !- Outlet Port

OS:Connection,
  {2b7c4c5b-4c2d-404a-ae82-3c6754790cd9}, !- Handle
  {23bdaf45-6409-439d-b5f4-c7ad50dd019f}, !- Source Object
  3,                                      !- Outlet Port
  {9320bf38-05dd-4181-967f-de5dec8a2d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e4f6d1-9754-4e70-8b5b-3dfb6761782b}, !- Handle
  {9320bf38-05dd-4181-967f-de5dec8a2d58}, !- Source Object
  3,                                      !- Outlet Port
  {962087e4-da32-482f-8e82-bf4cc70425a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9030f2c9-764c-44cf-abcd-65a36b22ba17}, !- Handle
  {962087e4-da32-482f-8e82-bf4cc70425a6}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {38dc5d51-1942-4193-8e08-7ca158d0be4c}, !- Handle
  Water Use Connections 16,               !- Name
  {8e7953ca-2651-4ba9-a973-51c9cdc69b88}, !- Inlet Node Name
  {0b9f49cf-82de-4adf-a682-d286de71dbc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb8ad9f8-19d4-4ac4-bf35-998b166b9f4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab2f4d95-cdfb-4018-ad5e-e05f1389d54e}, !- Handle
  GuestRoom101 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb8ad9f8-19d4-4ac4-bf35-998b166b9f4c}, !- Handle
  GuestRoom101 Service Water Use 0.04gpm, !- Name
  {ab2f4d95-cdfb-4018-ad5e-e05f1389d54e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30a520b0-b51b-44db-b9ed-a2ada4fe8f0b}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {81bc0017-b582-4c9f-8e51-2a1ad064fbc2}, !- Inlet Port
  {8e7953ca-2651-4ba9-a973-51c9cdc69b88}; !- Outlet Port

OS:Connection,
  {81bc0017-b582-4c9f-8e51-2a1ad064fbc2}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  19,                                     !- Outlet Port
  {30a520b0-b51b-44db-b9ed-a2ada4fe8f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7301d0dc-aca7-45d2-844e-8ce58983bd7e}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {0b9f49cf-82de-4adf-a682-d286de71dbc4}, !- Inlet Port
  {925fa0a5-4e5b-4717-8794-f3f73404cc7b}; !- Outlet Port

OS:Connection,
  {8e7953ca-2651-4ba9-a973-51c9cdc69b88}, !- Handle
  {30a520b0-b51b-44db-b9ed-a2ada4fe8f0b}, !- Source Object
  3,                                      !- Outlet Port
  {38dc5d51-1942-4193-8e08-7ca158d0be4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9f49cf-82de-4adf-a682-d286de71dbc4}, !- Handle
  {38dc5d51-1942-4193-8e08-7ca158d0be4c}, !- Source Object
  3,                                      !- Outlet Port
  {7301d0dc-aca7-45d2-844e-8ce58983bd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925fa0a5-4e5b-4717-8794-f3f73404cc7b}, !- Handle
  {7301d0dc-aca7-45d2-844e-8ce58983bd7e}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40296c8c-6632-4e32-8e8e-2163ea704487}, !- Handle
  Water Use Connections 17,               !- Name
  {ab4e788b-24c3-44a1-bcd9-f35d9a542b21}, !- Inlet Node Name
  {e5a02e8f-cf3b-4a9a-99f1-ae923cf78026}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b90486f3-e049-4fd2-bca4-d084bec543d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {99792c49-deaf-4dd9-9d06-adbb5f198eb6}, !- Handle
  GuestRoom102 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b90486f3-e049-4fd2-bca4-d084bec543d0}, !- Handle
  GuestRoom102 Service Water Use 0.04gpm, !- Name
  {99792c49-deaf-4dd9-9d06-adbb5f198eb6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56ec0226-e78a-4da7-ba7d-8bc7f7b18bbd}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {4cd5d644-e5f3-4935-af2d-001b69ccecf3}, !- Inlet Port
  {ab4e788b-24c3-44a1-bcd9-f35d9a542b21}; !- Outlet Port

OS:Connection,
  {4cd5d644-e5f3-4935-af2d-001b69ccecf3}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  20,                                     !- Outlet Port
  {56ec0226-e78a-4da7-ba7d-8bc7f7b18bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19576685-f560-432c-b56e-feb7ff17514e}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {e5a02e8f-cf3b-4a9a-99f1-ae923cf78026}, !- Inlet Port
  {3fc99170-3a9b-4700-98c0-c5b0cf2066a2}; !- Outlet Port

OS:Connection,
  {ab4e788b-24c3-44a1-bcd9-f35d9a542b21}, !- Handle
  {56ec0226-e78a-4da7-ba7d-8bc7f7b18bbd}, !- Source Object
  3,                                      !- Outlet Port
  {40296c8c-6632-4e32-8e8e-2163ea704487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a02e8f-cf3b-4a9a-99f1-ae923cf78026}, !- Handle
  {40296c8c-6632-4e32-8e8e-2163ea704487}, !- Source Object
  3,                                      !- Outlet Port
  {19576685-f560-432c-b56e-feb7ff17514e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc99170-3a9b-4700-98c0-c5b0cf2066a2}, !- Handle
  {19576685-f560-432c-b56e-feb7ff17514e}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbea982a-20a9-455d-a0d4-f335038ff760}, !- Handle
  Water Use Connections 18,               !- Name
  {dfd64edb-b3f6-4450-a5fb-7a67bb6907b5}, !- Inlet Node Name
  {6f317dd4-9c39-412d-9871-cb15f52fce1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60204396-db33-4188-8a0f-a19c59d08c9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c88b0bc8-6324-44b0-8601-a67563fe16ed}, !- Handle
  GuestRoom201 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {60204396-db33-4188-8a0f-a19c59d08c9f}, !- Handle
  GuestRoom201 Service Water Use 0.04gpm, !- Name
  {c88b0bc8-6324-44b0-8601-a67563fe16ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c87f7880-0039-48e0-96a2-241b6ce2b6ee}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {f75173be-3771-4b81-ad7a-1ffcc9038b74}, !- Inlet Port
  {dfd64edb-b3f6-4450-a5fb-7a67bb6907b5}; !- Outlet Port

OS:Connection,
  {f75173be-3771-4b81-ad7a-1ffcc9038b74}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  21,                                     !- Outlet Port
  {c87f7880-0039-48e0-96a2-241b6ce2b6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bd0fcb-0b25-47c0-8c51-df2ce5536b3b}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {6f317dd4-9c39-412d-9871-cb15f52fce1c}, !- Inlet Port
  {a658e616-af6f-460c-b3bb-009a7f8c015f}; !- Outlet Port

OS:Connection,
  {dfd64edb-b3f6-4450-a5fb-7a67bb6907b5}, !- Handle
  {c87f7880-0039-48e0-96a2-241b6ce2b6ee}, !- Source Object
  3,                                      !- Outlet Port
  {dbea982a-20a9-455d-a0d4-f335038ff760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f317dd4-9c39-412d-9871-cb15f52fce1c}, !- Handle
  {dbea982a-20a9-455d-a0d4-f335038ff760}, !- Source Object
  3,                                      !- Outlet Port
  {42bd0fcb-0b25-47c0-8c51-df2ce5536b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a658e616-af6f-460c-b3bb-009a7f8c015f}, !- Handle
  {42bd0fcb-0b25-47c0-8c51-df2ce5536b3b}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf898a1a-08b5-419d-ba31-363098447750}, !- Handle
  Water Use Connections 19,               !- Name
  {99344917-ee8d-471a-83c3-a3fc2fb983d9}, !- Inlet Node Name
  {09872832-5338-4f39-ab7c-174a8103c8d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc8537b5-be3d-42e3-adf9-80f21a7eb1af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86b5b625-11d8-461b-931a-6b4a12a06832}, !- Handle
  GuestRoom215_218 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cc8537b5-be3d-42e3-adf9-80f21a7eb1af}, !- Handle
  GuestRoom215_218 Service Water Use 0.15gpm, !- Name
  {86b5b625-11d8-461b-931a-6b4a12a06832}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21b630e2-0309-45fc-8e76-ae1e21664c8d}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {f8784025-ba01-4183-aee3-f99415cb9eba}, !- Inlet Port
  {99344917-ee8d-471a-83c3-a3fc2fb983d9}; !- Outlet Port

OS:Connection,
  {f8784025-ba01-4183-aee3-f99415cb9eba}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  22,                                     !- Outlet Port
  {21b630e2-0309-45fc-8e76-ae1e21664c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d887c94c-8113-4bb4-b8f0-2bbbc648b349}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {09872832-5338-4f39-ab7c-174a8103c8d9}, !- Inlet Port
  {9179ab63-1d31-482c-bba6-499a9e53aae1}; !- Outlet Port

OS:Connection,
  {99344917-ee8d-471a-83c3-a3fc2fb983d9}, !- Handle
  {21b630e2-0309-45fc-8e76-ae1e21664c8d}, !- Source Object
  3,                                      !- Outlet Port
  {bf898a1a-08b5-419d-ba31-363098447750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09872832-5338-4f39-ab7c-174a8103c8d9}, !- Handle
  {bf898a1a-08b5-419d-ba31-363098447750}, !- Source Object
  3,                                      !- Outlet Port
  {d887c94c-8113-4bb4-b8f0-2bbbc648b349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9179ab63-1d31-482c-bba6-499a9e53aae1}, !- Handle
  {d887c94c-8113-4bb4-b8f0-2bbbc648b349}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3008cd6a-85e9-44bc-8094-1595d4adcd66}, !- Handle
  Water Use Connections 20,               !- Name
  {0eaa4763-da8b-4766-b66f-6e94c2181999}, !- Inlet Node Name
  {2d2c1e75-20ef-43d0-b58a-9e7b5f003efc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d845093b-dde9-492d-a8d1-8a14d38c37e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ad14d0f-94e0-48de-a00c-6e5f4535e778}, !- Handle
  GuestRoom301 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d845093b-dde9-492d-a8d1-8a14d38c37e7}, !- Handle
  GuestRoom301 Service Water Use 0.04gpm, !- Name
  {6ad14d0f-94e0-48de-a00c-6e5f4535e778}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2e8d608-4a76-4d0b-be37-af7aa23b30e3}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {38539c52-2daf-44fb-b93a-8fbd8ffd00c7}, !- Inlet Port
  {0eaa4763-da8b-4766-b66f-6e94c2181999}; !- Outlet Port

OS:Connection,
  {38539c52-2daf-44fb-b93a-8fbd8ffd00c7}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  23,                                     !- Outlet Port
  {f2e8d608-4a76-4d0b-be37-af7aa23b30e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cb6a9c5-ad08-4778-9193-2d79ee09808e}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {2d2c1e75-20ef-43d0-b58a-9e7b5f003efc}, !- Inlet Port
  {cf341883-fb5b-4853-b736-4e3788d6b10f}; !- Outlet Port

OS:Connection,
  {0eaa4763-da8b-4766-b66f-6e94c2181999}, !- Handle
  {f2e8d608-4a76-4d0b-be37-af7aa23b30e3}, !- Source Object
  3,                                      !- Outlet Port
  {3008cd6a-85e9-44bc-8094-1595d4adcd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2c1e75-20ef-43d0-b58a-9e7b5f003efc}, !- Handle
  {3008cd6a-85e9-44bc-8094-1595d4adcd66}, !- Source Object
  3,                                      !- Outlet Port
  {4cb6a9c5-ad08-4778-9193-2d79ee09808e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf341883-fb5b-4853-b736-4e3788d6b10f}, !- Handle
  {4cb6a9c5-ad08-4778-9193-2d79ee09808e}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e78e5c4-b1fd-4095-bbc0-4057053f2b3c}, !- Handle
  Water Use Connections 21,               !- Name
  {20cbdf91-a4bb-4468-a98e-c5155d37facd}, !- Inlet Node Name
  {937d7848-421b-4ca0-a493-844bbd2a1422}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1dc40747-0deb-4711-94ab-7ea12f8d31ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9212dca3-5a48-43e4-b8da-60293f34d243}, !- Handle
  GuestRoom302_305 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1dc40747-0deb-4711-94ab-7ea12f8d31ca}, !- Handle
  GuestRoom302_305 Service Water Use 0.15gpm, !- Name
  {9212dca3-5a48-43e4-b8da-60293f34d243}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eee950d7-6deb-4d38-9dad-ad0c23a6e935}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {bec08b3b-c40f-43e5-9f0e-531651d60b3a}, !- Inlet Port
  {20cbdf91-a4bb-4468-a98e-c5155d37facd}; !- Outlet Port

OS:Connection,
  {bec08b3b-c40f-43e5-9f0e-531651d60b3a}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  24,                                     !- Outlet Port
  {eee950d7-6deb-4d38-9dad-ad0c23a6e935}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91f96450-e19f-43f3-aec2-d0413e6ed036}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {937d7848-421b-4ca0-a493-844bbd2a1422}, !- Inlet Port
  {5ac33803-e785-4cd8-994c-246a6a838140}; !- Outlet Port

OS:Connection,
  {20cbdf91-a4bb-4468-a98e-c5155d37facd}, !- Handle
  {eee950d7-6deb-4d38-9dad-ad0c23a6e935}, !- Source Object
  3,                                      !- Outlet Port
  {8e78e5c4-b1fd-4095-bbc0-4057053f2b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937d7848-421b-4ca0-a493-844bbd2a1422}, !- Handle
  {8e78e5c4-b1fd-4095-bbc0-4057053f2b3c}, !- Source Object
  3,                                      !- Outlet Port
  {91f96450-e19f-43f3-aec2-d0413e6ed036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac33803-e785-4cd8-994c-246a6a838140}, !- Handle
  {91f96450-e19f-43f3-aec2-d0413e6ed036}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {670c4236-b911-489e-a39e-e5182a304f3e}, !- Handle
  Water Use Connections 22,               !- Name
  {0be98a27-0d51-48a9-bc46-7d278b0b4649}, !- Inlet Node Name
  {911f2e19-cc2c-4072-95ae-0991c5bab881}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c6f5335-bae5-42c3-b369-7b05c5bf0c19}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9e10210-7b2b-4641-9f6b-b878806737a2}, !- Handle
  GuestRoom306_308 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0c6f5335-bae5-42c3-b369-7b05c5bf0c19}, !- Handle
  GuestRoom306_308 Service Water Use 0.12gpm, !- Name
  {a9e10210-7b2b-4641-9f6b-b878806737a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73a1cad7-1784-4e81-b694-56475daf0020}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {adcd57ad-c2b3-4ccd-a5ae-46ef97014575}, !- Inlet Port
  {0be98a27-0d51-48a9-bc46-7d278b0b4649}; !- Outlet Port

OS:Connection,
  {adcd57ad-c2b3-4ccd-a5ae-46ef97014575}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  25,                                     !- Outlet Port
  {73a1cad7-1784-4e81-b694-56475daf0020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ebdecd-f388-4be7-97c4-ccd0a7bb3632}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {911f2e19-cc2c-4072-95ae-0991c5bab881}, !- Inlet Port
  {bf2970fe-660e-47cc-a1c2-e91c2e718dba}; !- Outlet Port

OS:Connection,
  {0be98a27-0d51-48a9-bc46-7d278b0b4649}, !- Handle
  {73a1cad7-1784-4e81-b694-56475daf0020}, !- Source Object
  3,                                      !- Outlet Port
  {670c4236-b911-489e-a39e-e5182a304f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911f2e19-cc2c-4072-95ae-0991c5bab881}, !- Handle
  {670c4236-b911-489e-a39e-e5182a304f3e}, !- Source Object
  3,                                      !- Outlet Port
  {e7ebdecd-f388-4be7-97c4-ccd0a7bb3632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2970fe-660e-47cc-a1c2-e91c2e718dba}, !- Handle
  {e7ebdecd-f388-4be7-97c4-ccd0a7bb3632}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f281c69b-ae51-4292-ba05-b872bd57d03e}, !- Handle
  Water Use Connections 23,               !- Name
  {ce6d62b3-8b45-4a17-8da1-1191d43a05da}, !- Inlet Node Name
  {498b7736-9a83-402a-9b94-003ae760a939}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14ff6917-cc7f-479b-b064-275d0ca0f670}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7ff27c8-0ee6-475d-bbd7-4ee034833a5e}, !- Handle
  GuestRoom313 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {14ff6917-cc7f-479b-b064-275d0ca0f670}, !- Handle
  GuestRoom313 Service Water Use 0.04gpm, !- Name
  {a7ff27c8-0ee6-475d-bbd7-4ee034833a5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb4f32e5-fee5-4299-a490-4a8c4367f03d}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {5a18fc75-0baf-46b6-b8d1-92584bf2b592}, !- Inlet Port
  {ce6d62b3-8b45-4a17-8da1-1191d43a05da}; !- Outlet Port

OS:Connection,
  {5a18fc75-0baf-46b6-b8d1-92584bf2b592}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  26,                                     !- Outlet Port
  {fb4f32e5-fee5-4299-a490-4a8c4367f03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {461cc2b1-3279-41ff-982e-f582202c0ea4}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {498b7736-9a83-402a-9b94-003ae760a939}, !- Inlet Port
  {5b61e4fb-3e13-40c7-863f-3d50eadf0911}; !- Outlet Port

OS:Connection,
  {ce6d62b3-8b45-4a17-8da1-1191d43a05da}, !- Handle
  {fb4f32e5-fee5-4299-a490-4a8c4367f03d}, !- Source Object
  3,                                      !- Outlet Port
  {f281c69b-ae51-4292-ba05-b872bd57d03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498b7736-9a83-402a-9b94-003ae760a939}, !- Handle
  {f281c69b-ae51-4292-ba05-b872bd57d03e}, !- Source Object
  3,                                      !- Outlet Port
  {461cc2b1-3279-41ff-982e-f582202c0ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b61e4fb-3e13-40c7-863f-3d50eadf0911}, !- Handle
  {461cc2b1-3279-41ff-982e-f582202c0ea4}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f05c4232-5958-4aab-b417-ac115078563d}, !- Handle
  Water Use Connections 24,               !- Name
  {bfd788b0-9328-4362-990c-396f282ff019}, !- Inlet Node Name
  {6c447a45-4cb8-4ed9-a2f3-85508ded6b21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff2c7f88-c93d-421a-b029-0c8c6e4b0fa1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e8c4cd1-9c59-4eeb-b247-90e8bd731197}, !- Handle
  GuestRoom319 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ff2c7f88-c93d-421a-b029-0c8c6e4b0fa1}, !- Handle
  GuestRoom319 Service Water Use 0.04gpm, !- Name
  {3e8c4cd1-9c59-4eeb-b247-90e8bd731197}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8540f37-568a-4cfa-95b2-232e831d297b}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {d261cf6e-b158-4632-b962-187e51f8fdd7}, !- Inlet Port
  {bfd788b0-9328-4362-990c-396f282ff019}; !- Outlet Port

OS:Connection,
  {d261cf6e-b158-4632-b962-187e51f8fdd7}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  27,                                     !- Outlet Port
  {e8540f37-568a-4cfa-95b2-232e831d297b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77abc8d3-b38c-4d84-8d7c-40c64f9403e2}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {6c447a45-4cb8-4ed9-a2f3-85508ded6b21}, !- Inlet Port
  {eeba55ae-8e1b-4e24-825f-76bb1b8ab0e7}; !- Outlet Port

OS:Connection,
  {bfd788b0-9328-4362-990c-396f282ff019}, !- Handle
  {e8540f37-568a-4cfa-95b2-232e831d297b}, !- Source Object
  3,                                      !- Outlet Port
  {f05c4232-5958-4aab-b417-ac115078563d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c447a45-4cb8-4ed9-a2f3-85508ded6b21}, !- Handle
  {f05c4232-5958-4aab-b417-ac115078563d}, !- Source Object
  3,                                      !- Outlet Port
  {77abc8d3-b38c-4d84-8d7c-40c64f9403e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeba55ae-8e1b-4e24-825f-76bb1b8ab0e7}, !- Handle
  {77abc8d3-b38c-4d84-8d7c-40c64f9403e2}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a48d343-4f9c-43c1-8e01-638053dfafd3}, !- Handle
  Water Use Connections 25,               !- Name
  {42399353-3180-4fb3-86af-dfdcdd11a96f}, !- Inlet Node Name
  {c223b5cf-7876-4ce9-9802-823ec4f84f89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6bf3e1b-1987-4eb7-ac39-17212f7568e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b666d5c-4e9d-4f8e-be14-4930b23c720a}, !- Handle
  GuestRoom324 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6bf3e1b-1987-4eb7-ac39-17212f7568e3}, !- Handle
  GuestRoom324 Service Water Use 0.04gpm, !- Name
  {0b666d5c-4e9d-4f8e-be14-4930b23c720a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8b3e316-f7c5-4737-ab05-8b17c941272c}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {c6e10f45-54f0-4dda-8336-f3b4c1556633}, !- Inlet Port
  {42399353-3180-4fb3-86af-dfdcdd11a96f}; !- Outlet Port

OS:Connection,
  {c6e10f45-54f0-4dda-8336-f3b4c1556633}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  28,                                     !- Outlet Port
  {e8b3e316-f7c5-4737-ab05-8b17c941272c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74de850a-4ab2-4c10-8808-12aa0787f0b8}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {c223b5cf-7876-4ce9-9802-823ec4f84f89}, !- Inlet Port
  {7e5f9a05-3d2c-4a02-b8a5-209477d0bc43}; !- Outlet Port

OS:Connection,
  {42399353-3180-4fb3-86af-dfdcdd11a96f}, !- Handle
  {e8b3e316-f7c5-4737-ab05-8b17c941272c}, !- Source Object
  3,                                      !- Outlet Port
  {3a48d343-4f9c-43c1-8e01-638053dfafd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c223b5cf-7876-4ce9-9802-823ec4f84f89}, !- Handle
  {3a48d343-4f9c-43c1-8e01-638053dfafd3}, !- Source Object
  3,                                      !- Outlet Port
  {74de850a-4ab2-4c10-8808-12aa0787f0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5f9a05-3d2c-4a02-b8a5-209477d0bc43}, !- Handle
  {74de850a-4ab2-4c10-8808-12aa0787f0b8}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9104b2b9-ad6b-47ba-acef-287f4c917881}, !- Handle
  Water Use Connections 26,               !- Name
  {7f2c0807-4193-48ee-9097-8f5b5fcdb32f}, !- Inlet Node Name
  {0ee1a51a-4343-4594-9d00-20b44413867f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4b72574-f596-4615-8c52-563c82738325}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9160d33d-e2ec-4fce-8b00-105df761926d}, !- Handle
  GuestRoom401 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e4b72574-f596-4615-8c52-563c82738325}, !- Handle
  GuestRoom401 Service Water Use 0.04gpm, !- Name
  {9160d33d-e2ec-4fce-8b00-105df761926d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c952dd86-fd7e-4df8-bc03-382a7778bc54}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {0d7f89e0-b802-4572-8450-3dc4ebebba8a}, !- Inlet Port
  {7f2c0807-4193-48ee-9097-8f5b5fcdb32f}; !- Outlet Port

OS:Connection,
  {0d7f89e0-b802-4572-8450-3dc4ebebba8a}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  29,                                     !- Outlet Port
  {c952dd86-fd7e-4df8-bc03-382a7778bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4738086-4933-4b9a-b19f-7b42abc0b701}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {0ee1a51a-4343-4594-9d00-20b44413867f}, !- Inlet Port
  {bf25c648-9b4c-4802-ad60-f76d8552a39c}; !- Outlet Port

OS:Connection,
  {7f2c0807-4193-48ee-9097-8f5b5fcdb32f}, !- Handle
  {c952dd86-fd7e-4df8-bc03-382a7778bc54}, !- Source Object
  3,                                      !- Outlet Port
  {9104b2b9-ad6b-47ba-acef-287f4c917881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee1a51a-4343-4594-9d00-20b44413867f}, !- Handle
  {9104b2b9-ad6b-47ba-acef-287f4c917881}, !- Source Object
  3,                                      !- Outlet Port
  {f4738086-4933-4b9a-b19f-7b42abc0b701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf25c648-9b4c-4802-ad60-f76d8552a39c}, !- Handle
  {f4738086-4933-4b9a-b19f-7b42abc0b701}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af6bfb2d-95e8-4372-bee9-98f258b996a8}, !- Handle
  Water Use Connections 27,               !- Name
  {4a135f74-6366-435c-ba2e-78d62cd3250b}, !- Inlet Node Name
  {35b012f6-a2b9-4b81-b96b-788a957447b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7508e0c-a650-4283-a763-6d5ba90d2761}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3829a27-8df8-4f84-b033-a5f9667d0bb0}, !- Handle
  GuestRoom409_412 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7508e0c-a650-4283-a763-6d5ba90d2761}, !- Handle
  GuestRoom409_412 Service Water Use 0.15gpm, !- Name
  {e3829a27-8df8-4f84-b033-a5f9667d0bb0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bffc34ce-8d88-41b0-8690-4095e0f90260}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {245ffbd2-f1a0-4411-9be1-897ca70f544e}, !- Inlet Port
  {4a135f74-6366-435c-ba2e-78d62cd3250b}; !- Outlet Port

OS:Connection,
  {245ffbd2-f1a0-4411-9be1-897ca70f544e}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  30,                                     !- Outlet Port
  {bffc34ce-8d88-41b0-8690-4095e0f90260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3df6b8-edea-4e3f-845a-e09dd8bc951f}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {35b012f6-a2b9-4b81-b96b-788a957447b9}, !- Inlet Port
  {244fe592-12d8-4932-91ab-c587ba463bfa}; !- Outlet Port

OS:Connection,
  {4a135f74-6366-435c-ba2e-78d62cd3250b}, !- Handle
  {bffc34ce-8d88-41b0-8690-4095e0f90260}, !- Source Object
  3,                                      !- Outlet Port
  {af6bfb2d-95e8-4372-bee9-98f258b996a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b012f6-a2b9-4b81-b96b-788a957447b9}, !- Handle
  {af6bfb2d-95e8-4372-bee9-98f258b996a8}, !- Source Object
  3,                                      !- Outlet Port
  {fb3df6b8-edea-4e3f-845a-e09dd8bc951f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244fe592-12d8-4932-91ab-c587ba463bfa}, !- Handle
  {fb3df6b8-edea-4e3f-845a-e09dd8bc951f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7bf9b73-8f90-45c2-80a6-9235c6322ee4}, !- Handle
  Water Use Connections 28,               !- Name
  {c0959625-0ef6-4ec2-88f3-cbb8f19cc654}, !- Inlet Node Name
  {af7aaf79-6842-4916-b3f6-e282ac448bf4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {892c58bb-6391-44f4-8021-fd821212f7e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4958e0a9-6915-4c7e-aff8-69937119220b}, !- Handle
  GuestRoom415_418 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {892c58bb-6391-44f4-8021-fd821212f7e8}, !- Handle
  GuestRoom415_418 Service Water Use 0.15gpm, !- Name
  {4958e0a9-6915-4c7e-aff8-69937119220b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58b297fe-af04-4c23-ae6b-7351d8fab74e}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {3636da26-ff94-4051-a285-9565d1274414}, !- Inlet Port
  {c0959625-0ef6-4ec2-88f3-cbb8f19cc654}; !- Outlet Port

OS:Connection,
  {3636da26-ff94-4051-a285-9565d1274414}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  31,                                     !- Outlet Port
  {58b297fe-af04-4c23-ae6b-7351d8fab74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {846e9d3f-901c-42e9-97b4-3cdd2446b599}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {af7aaf79-6842-4916-b3f6-e282ac448bf4}, !- Inlet Port
  {d7311f13-0a8a-4805-88ac-600593c2ddd5}; !- Outlet Port

OS:Connection,
  {c0959625-0ef6-4ec2-88f3-cbb8f19cc654}, !- Handle
  {58b297fe-af04-4c23-ae6b-7351d8fab74e}, !- Source Object
  3,                                      !- Outlet Port
  {a7bf9b73-8f90-45c2-80a6-9235c6322ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7aaf79-6842-4916-b3f6-e282ac448bf4}, !- Handle
  {a7bf9b73-8f90-45c2-80a6-9235c6322ee4}, !- Source Object
  3,                                      !- Outlet Port
  {846e9d3f-901c-42e9-97b4-3cdd2446b599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7311f13-0a8a-4805-88ac-600593c2ddd5}, !- Handle
  {846e9d3f-901c-42e9-97b4-3cdd2446b599}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83c923cf-6cf2-4e6b-bad0-ebc2ed26a870}, !- Handle
  Water Use Connections 29,               !- Name
  {2b06ecec-fe08-4e61-a3d1-2c46b2ef1e5e}, !- Inlet Node Name
  {b1d6aba4-ab5a-43bc-910a-5638f174c370}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {298a7ef9-5bb4-4a9d-9eba-1fef1c4ca8f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12ad3f4d-e7f4-4c0c-a535-f5201b36c8fc}, !- Handle
  GuestRoom419 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {298a7ef9-5bb4-4a9d-9eba-1fef1c4ca8f6}, !- Handle
  GuestRoom419 Service Water Use 0.04gpm, !- Name
  {12ad3f4d-e7f4-4c0c-a535-f5201b36c8fc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {207cf412-0b62-4d76-884e-4161b9abc282}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {ac26d062-ca7b-43a2-981a-90b1ac549aa2}, !- Inlet Port
  {2b06ecec-fe08-4e61-a3d1-2c46b2ef1e5e}; !- Outlet Port

OS:Connection,
  {ac26d062-ca7b-43a2-981a-90b1ac549aa2}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  32,                                     !- Outlet Port
  {207cf412-0b62-4d76-884e-4161b9abc282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ddc221e-9e5f-426b-9b21-011f067d2c97}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {b1d6aba4-ab5a-43bc-910a-5638f174c370}, !- Inlet Port
  {df43fe11-ee4f-472b-81cb-5ab88a5438a3}; !- Outlet Port

OS:Connection,
  {2b06ecec-fe08-4e61-a3d1-2c46b2ef1e5e}, !- Handle
  {207cf412-0b62-4d76-884e-4161b9abc282}, !- Source Object
  3,                                      !- Outlet Port
  {83c923cf-6cf2-4e6b-bad0-ebc2ed26a870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d6aba4-ab5a-43bc-910a-5638f174c370}, !- Handle
  {83c923cf-6cf2-4e6b-bad0-ebc2ed26a870}, !- Source Object
  3,                                      !- Outlet Port
  {6ddc221e-9e5f-426b-9b21-011f067d2c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df43fe11-ee4f-472b-81cb-5ab88a5438a3}, !- Handle
  {6ddc221e-9e5f-426b-9b21-011f067d2c97}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f273cd3-9814-4347-870e-1dcbf80810d4}, !- Handle
  Water Use Connections 30,               !- Name
  {b61d95a2-9d49-4634-8135-4df52212aeb8}, !- Inlet Node Name
  {1000c5a6-115c-414a-9c34-3685d5843021}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc4adcd5-19a8-48f3-9ca7-9c26080d497d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e4cd57b-3df1-44fe-a703-efb398f11f5b}, !- Handle
  GuestRoom420_423 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bc4adcd5-19a8-48f3-9ca7-9c26080d497d}, !- Handle
  GuestRoom420_423 Service Water Use 0.15gpm, !- Name
  {9e4cd57b-3df1-44fe-a703-efb398f11f5b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48a52c69-95c9-45ab-9ce5-99ad49e70358}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {1de14d73-5727-4d80-a629-3232601bf8f2}, !- Inlet Port
  {b61d95a2-9d49-4634-8135-4df52212aeb8}; !- Outlet Port

OS:Connection,
  {1de14d73-5727-4d80-a629-3232601bf8f2}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  33,                                     !- Outlet Port
  {48a52c69-95c9-45ab-9ce5-99ad49e70358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e156c35-a497-4e28-b3fe-ad5aa9103115}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {1000c5a6-115c-414a-9c34-3685d5843021}, !- Inlet Port
  {d877a153-a769-4c3d-812d-b3bbfe9b4db0}; !- Outlet Port

OS:Connection,
  {b61d95a2-9d49-4634-8135-4df52212aeb8}, !- Handle
  {48a52c69-95c9-45ab-9ce5-99ad49e70358}, !- Source Object
  3,                                      !- Outlet Port
  {9f273cd3-9814-4347-870e-1dcbf80810d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1000c5a6-115c-414a-9c34-3685d5843021}, !- Handle
  {9f273cd3-9814-4347-870e-1dcbf80810d4}, !- Source Object
  3,                                      !- Outlet Port
  {6e156c35-a497-4e28-b3fe-ad5aa9103115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d877a153-a769-4c3d-812d-b3bbfe9b4db0}, !- Handle
  {6e156c35-a497-4e28-b3fe-ad5aa9103115}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdf9d49f-0719-4148-9f35-83afb57bdd21}, !- Handle
  Water Use Connections 31,               !- Name
  {3cca1b68-12ce-428f-bced-a08ce596748d}, !- Inlet Node Name
  {cc5019b1-96a0-468a-b8b8-eddab0763b40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d604643e-8f47-4e52-8bc7-9d54e42ccb9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f44bd35-023d-448b-81c2-0d8437b509c7}, !- Handle
  GuestRoom424 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d604643e-8f47-4e52-8bc7-9d54e42ccb9b}, !- Handle
  GuestRoom424 Service Water Use 0.04gpm, !- Name
  {3f44bd35-023d-448b-81c2-0d8437b509c7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ecb293a-82b1-40ad-b38a-c2c9ac3505af}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7fde7e6-6d20-407a-9d6c-7956ef5ae955}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {796edacd-2b2a-40fe-b65e-381d1045e456}, !- Inlet Port
  {3cca1b68-12ce-428f-bced-a08ce596748d}; !- Outlet Port

OS:Connection,
  {796edacd-2b2a-40fe-b65e-381d1045e456}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  34,                                     !- Outlet Port
  {c7fde7e6-6d20-407a-9d6c-7956ef5ae955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c618157c-38cb-4b2a-9161-f9a1d598c724}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {cc5019b1-96a0-468a-b8b8-eddab0763b40}, !- Inlet Port
  {5e74646d-eed1-4529-b67e-716f4fe96657}; !- Outlet Port

OS:Connection,
  {3cca1b68-12ce-428f-bced-a08ce596748d}, !- Handle
  {c7fde7e6-6d20-407a-9d6c-7956ef5ae955}, !- Source Object
  3,                                      !- Outlet Port
  {bdf9d49f-0719-4148-9f35-83afb57bdd21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5019b1-96a0-468a-b8b8-eddab0763b40}, !- Handle
  {bdf9d49f-0719-4148-9f35-83afb57bdd21}, !- Source Object
  3,                                      !- Outlet Port
  {c618157c-38cb-4b2a-9161-f9a1d598c724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e74646d-eed1-4529-b67e-716f4fe96657}, !- Handle
  {c618157c-38cb-4b2a-9161-f9a1d598c724}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf65a851-b8ec-4664-9e40-95ed3262a45d}, !- Handle
  Water Use Connections 32,               !- Name
  {20878144-f7e7-4bc7-9476-cd1ec917831b}, !- Inlet Node Name
  {6b515e6f-748f-43d1-999d-d2c311bc3b66}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6250d85b-bfce-4f16-93d7-5517ee469503}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e98522e7-a3e8-4358-a9b7-648d9ae6761b}, !- Handle
  GuestRoom402_405 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6250d85b-bfce-4f16-93d7-5517ee469503}, !- Handle
  GuestRoom402_405 Service Water Use 0.15gpm, !- Name
  {e98522e7-a3e8-4358-a9b7-648d9ae6761b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {441b0a90-7020-47bb-b638-0a5ade0b7db9}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {5456d41d-ed7a-4ad5-a7a6-6e2fe85e7ff5}, !- Inlet Port
  {20878144-f7e7-4bc7-9476-cd1ec917831b}; !- Outlet Port

OS:Connection,
  {5456d41d-ed7a-4ad5-a7a6-6e2fe85e7ff5}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  35,                                     !- Outlet Port
  {441b0a90-7020-47bb-b638-0a5ade0b7db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {368a799b-13fa-4492-a9a5-08216c22a447}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {6b515e6f-748f-43d1-999d-d2c311bc3b66}, !- Inlet Port
  {c6b0cd6a-32ec-4a19-8abd-b21b22f8dbff}; !- Outlet Port

OS:Connection,
  {20878144-f7e7-4bc7-9476-cd1ec917831b}, !- Handle
  {441b0a90-7020-47bb-b638-0a5ade0b7db9}, !- Source Object
  3,                                      !- Outlet Port
  {cf65a851-b8ec-4664-9e40-95ed3262a45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b515e6f-748f-43d1-999d-d2c311bc3b66}, !- Handle
  {cf65a851-b8ec-4664-9e40-95ed3262a45d}, !- Source Object
  3,                                      !- Outlet Port
  {368a799b-13fa-4492-a9a5-08216c22a447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b0cd6a-32ec-4a19-8abd-b21b22f8dbff}, !- Handle
  {368a799b-13fa-4492-a9a5-08216c22a447}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bbaa5a80-6a9f-4ceb-b788-18a212aa34c8}, !- Handle
  Water Use Connections 33,               !- Name
  {9907df6f-457f-4185-8ab0-e26c0dd3e98f}, !- Inlet Node Name
  {12248cf4-83f0-48a8-b5f7-4ef7cdd25a34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e410f12-179c-4ba6-b6f2-929b6bae3041}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {206ce223-d45a-4c7b-9beb-04851b40140e}, !- Handle
  GuestRoom406_408 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3e410f12-179c-4ba6-b6f2-929b6bae3041}, !- Handle
  GuestRoom406_408 Service Water Use 0.12gpm, !- Name
  {206ce223-d45a-4c7b-9beb-04851b40140e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12549372-ca6c-42e0-9a34-383d769abf39}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {5a754f84-d5a1-478c-85ff-5d3887fc50e2}, !- Inlet Port
  {9907df6f-457f-4185-8ab0-e26c0dd3e98f}; !- Outlet Port

OS:Connection,
  {5a754f84-d5a1-478c-85ff-5d3887fc50e2}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  36,                                     !- Outlet Port
  {12549372-ca6c-42e0-9a34-383d769abf39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6caf892-848f-422c-84df-9e044e4df7dd}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {12248cf4-83f0-48a8-b5f7-4ef7cdd25a34}, !- Inlet Port
  {b76facf3-69c6-4157-b743-4a0744f88a09}; !- Outlet Port

OS:Connection,
  {9907df6f-457f-4185-8ab0-e26c0dd3e98f}, !- Handle
  {12549372-ca6c-42e0-9a34-383d769abf39}, !- Source Object
  3,                                      !- Outlet Port
  {bbaa5a80-6a9f-4ceb-b788-18a212aa34c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12248cf4-83f0-48a8-b5f7-4ef7cdd25a34}, !- Handle
  {bbaa5a80-6a9f-4ceb-b788-18a212aa34c8}, !- Source Object
  3,                                      !- Outlet Port
  {d6caf892-848f-422c-84df-9e044e4df7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76facf3-69c6-4157-b743-4a0744f88a09}, !- Handle
  {d6caf892-848f-422c-84df-9e044e4df7dd}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2ab4fe3-1e17-41ab-a981-5a641cf6e46a}, !- Handle
  Water Use Connections 34,               !- Name
  {c660c2bf-5bf6-45c5-9f53-1f05733decbf}, !- Inlet Node Name
  {645d47a1-3b2b-4f8b-bdf8-74d789880aab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bd2cf79-2a78-4725-bc28-8383af178378}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07e73fb2-238b-4e65-94e2-199b0382609b}, !- Handle
  GuestRoom413 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1bd2cf79-2a78-4725-bc28-8383af178378}, !- Handle
  GuestRoom413 Service Water Use 0.04gpm, !- Name
  {07e73fb2-238b-4e65-94e2-199b0382609b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0d58f54e-0d39-47e9-828d-c09b0e105498}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {877c0728-7792-44c1-853c-038395404a48}, !- Inlet Port
  {c660c2bf-5bf6-45c5-9f53-1f05733decbf}; !- Outlet Port

OS:Connection,
  {877c0728-7792-44c1-853c-038395404a48}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  37,                                     !- Outlet Port
  {0d58f54e-0d39-47e9-828d-c09b0e105498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {201c304f-758c-4c54-bf66-a134fed50594}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {645d47a1-3b2b-4f8b-bdf8-74d789880aab}, !- Inlet Port
  {7700969f-2585-4d42-ae14-5218971eebf7}; !- Outlet Port

OS:Connection,
  {c660c2bf-5bf6-45c5-9f53-1f05733decbf}, !- Handle
  {0d58f54e-0d39-47e9-828d-c09b0e105498}, !- Source Object
  3,                                      !- Outlet Port
  {c2ab4fe3-1e17-41ab-a981-5a641cf6e46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645d47a1-3b2b-4f8b-bdf8-74d789880aab}, !- Handle
  {c2ab4fe3-1e17-41ab-a981-5a641cf6e46a}, !- Source Object
  3,                                      !- Outlet Port
  {201c304f-758c-4c54-bf66-a134fed50594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7700969f-2585-4d42-ae14-5218971eebf7}, !- Handle
  {201c304f-758c-4c54-bf66-a134fed50594}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {992d93f4-edc3-470c-821a-5c59f80d0089}, !- Handle
  Water Use Connections 35,               !- Name
  {2a90ca46-f0a9-4c30-a2c8-b5a53b931432}, !- Inlet Node Name
  {93652040-a46f-41ed-8d56-42ae0c460ece}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe1066ba-ec1b-43b0-abda-22d8ff6c53cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3faec4a7-946e-4eea-966b-72b62d68c259}, !- Handle
  GuestRoom414 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f3d19088-c570-42d2-b956-2b563dd18fbb}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fe1066ba-ec1b-43b0-abda-22d8ff6c53cc}, !- Handle
  GuestRoom414 Service Water Use 0.04gpm, !- Name
  {3faec4a7-946e-4eea-966b-72b62d68c259}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {760a63ff-6cb2-4619-99df-4f4208a6f1b4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1c1bc69-b909-40fd-8e80-1671f8d487ba}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {e440ca35-e637-493c-bd0d-bacd2d0c842c}, !- Inlet Port
  {2a90ca46-f0a9-4c30-a2c8-b5a53b931432}; !- Outlet Port

OS:Connection,
  {e440ca35-e637-493c-bd0d-bacd2d0c842c}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  38,                                     !- Outlet Port
  {e1c1bc69-b909-40fd-8e80-1671f8d487ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {160975e6-7170-4b05-ac96-212a54032489}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {93652040-a46f-41ed-8d56-42ae0c460ece}, !- Inlet Port
  {b6a0905f-fd6a-484b-b13a-3e1db4bc5751}; !- Outlet Port

OS:Connection,
  {2a90ca46-f0a9-4c30-a2c8-b5a53b931432}, !- Handle
  {e1c1bc69-b909-40fd-8e80-1671f8d487ba}, !- Source Object
  3,                                      !- Outlet Port
  {992d93f4-edc3-470c-821a-5c59f80d0089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93652040-a46f-41ed-8d56-42ae0c460ece}, !- Handle
  {992d93f4-edc3-470c-821a-5c59f80d0089}, !- Source Object
  3,                                      !- Outlet Port
  {160975e6-7170-4b05-ac96-212a54032489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a0905f-fd6a-484b-b13a-3e1db4bc5751}, !- Handle
  {160975e6-7170-4b05-ac96-212a54032489}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc289db1-8027-49b8-b3c6-8e756ada0fee}, !- Handle
  Water Use Connections 36,               !- Name
  {edead3fc-83c6-4e74-979a-6958258615c9}, !- Inlet Node Name
  {89f00c4b-b287-4353-bd5b-76e2f0e6ba28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4f60017-e843-4d88-b6ea-80e6f50c8710}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1714d950-6582-48d0-b6e6-9f27c363d8d9}, !- Handle
  LaundryRoomFlr1 Service Water Use Def 1.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-05,                   !- Peak Flow Rate {m3/s}
  {04010609-aaea-44f3-aa0e-702c32c692af}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04010609-aaea-44f3-aa0e-702c32c692af}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  {4e03bf04-2ed2-4a7b-9edb-4f60ea0bef48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e03bf04-2ed2-4a7b-9edb-4f60ea0bef48}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4f60017-e843-4d88-b6ea-80e6f50c8710}, !- Handle
  LaundryRoomFlr1 Service Water Use 1.12gpm, !- Name
  {1714d950-6582-48d0-b6e6-9f27c363d8d9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {81419a28-f2f1-468f-b2fb-5c8341034a52}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {81419a28-f2f1-468f-b2fb-5c8341034a52}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {7b8ba744-fe77-4a30-8701-48e672d02e4b}, !- Default Day Schedule Name
  {e62650bb-c9a0-4b78-af75-68ae336c8078}, !- Summer Design Day Schedule Name
  {a2dd8278-4a5d-47b1-b257-65f8643e344b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b8ba744-fe77-4a30-8701-48e672d02e4b}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2dd8278-4a5d-47b1-b257-65f8643e344b}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e62650bb-c9a0-4b78-af75-68ae336c8078}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {7107d266-800a-4b50-913b-62a79ff5a8e9}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {e675cde5-6b31-422f-a45b-4a594b2803a4}, !- Inlet Port
  {edead3fc-83c6-4e74-979a-6958258615c9}; !- Outlet Port

OS:Connection,
  {e675cde5-6b31-422f-a45b-4a594b2803a4}, !- Handle
  {188882ee-9cf2-487d-9e07-da4d2fb41c48}, !- Source Object
  39,                                     !- Outlet Port
  {7107d266-800a-4b50-913b-62a79ff5a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {976bdb8b-6d58-4263-9efa-52e079d44328}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {89f00c4b-b287-4353-bd5b-76e2f0e6ba28}, !- Inlet Port
  {ebdeb553-3a2a-4069-a3fd-46c2d64d4a30}; !- Outlet Port

OS:Connection,
  {edead3fc-83c6-4e74-979a-6958258615c9}, !- Handle
  {7107d266-800a-4b50-913b-62a79ff5a8e9}, !- Source Object
  3,                                      !- Outlet Port
  {bc289db1-8027-49b8-b3c6-8e756ada0fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f00c4b-b287-4353-bd5b-76e2f0e6ba28}, !- Handle
  {bc289db1-8027-49b8-b3c6-8e756ada0fee}, !- Source Object
  3,                                      !- Outlet Port
  {976bdb8b-6d58-4263-9efa-52e079d44328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdeb553-3a2a-4069-a3fd-46c2d64d4a30}, !- Handle
  {976bdb8b-6d58-4263-9efa-52e079d44328}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4bd63-f97c-4ef2-94ed-fcf7d7efccdb}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {41a79bb9-2503-4e23-9ff7-63146a16b33a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fbb67855-f861-4a0d-acd9-fbcbb0d9d741}, !- Plant Side Inlet Node Name
  {7fef9c3c-6daf-4564-b08e-863f989605e1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b67adb42-cb90-4c58-aa86-fb129165aa66}, !- Demand Side Inlet Node Name
  {e75b5d1b-c64a-4532-8db5-5f0a1032c5a0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e064c95c-6fac-4f35-837e-49e3b0b8c4c5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b8175435-8441-4a14-84d3-9b9f040b2c2e}, !- Demand Mixer Name
  {ed00403d-775c-47f9-8a6a-992c315d95a4}, !- Demand Splitter Name
  {1cc83249-d2f1-475f-ac9c-9bc9db917b27}, !- Supply Mixer Name
  {15646a46-fe1d-4429-9de1-7e4be84086d0}; !- Supply Splitter Name

OS:Node,
  {c05cb608-6662-4a57-bcf7-4fae0d6600c2}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {fbb67855-f861-4a0d-acd9-fbcbb0d9d741}, !- Inlet Port
  {0ef4eb8c-25c3-4bcc-9b08-b33f8fdc4910}; !- Outlet Port

OS:Node,
  {41a79bb9-2503-4e23-9ff7-63146a16b33a}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {2cdbb3df-3128-4786-9b8d-18e6a560e2a2}, !- Inlet Port
  {7fef9c3c-6daf-4564-b08e-863f989605e1}; !- Outlet Port

OS:Node,
  {08914de8-2d70-49e0-9548-37fa16db3e7b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {2d215b70-0adb-4176-9df4-7ff3d2d3a54b}, !- Inlet Port
  {4dee9c10-0700-47c1-9cfd-9e30ec3e23ea}; !- Outlet Port

OS:Connector:Mixer,
  {1cc83249-d2f1-475f-ac9c-9bc9db917b27}, !- Handle
  Connector Mixer 3,                      !- Name
  {3dd8d75f-8244-420e-893c-6b74a4918602}, !- Outlet Branch Name
  {a0050ebe-4c26-4883-b669-937b0ed432ca}, !- Inlet Branch Name 1
  {584d8937-badc-4679-b7d6-0fca3c6e077f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {15646a46-fe1d-4429-9de1-7e4be84086d0}, !- Handle
  Connector Splitter 3,                   !- Name
  {547a43dc-3938-4a75-9e4f-0cb2c966aee8}, !- Inlet Branch Name
  {2d215b70-0adb-4176-9df4-7ff3d2d3a54b}, !- Outlet Branch Name 1
  {a222d60b-a286-4c10-ac20-e4bd3b165ada}; !- Outlet Branch Name 2

OS:Connection,
  {fbb67855-f861-4a0d-acd9-fbcbb0d9d741}, !- Handle
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Source Object
  14,                                     !- Outlet Port
  {c05cb608-6662-4a57-bcf7-4fae0d6600c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d215b70-0adb-4176-9df4-7ff3d2d3a54b}, !- Handle
  {15646a46-fe1d-4429-9de1-7e4be84086d0}, !- Source Object
  3,                                      !- Outlet Port
  {08914de8-2d70-49e0-9548-37fa16db3e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fef9c3c-6daf-4564-b08e-863f989605e1}, !- Handle
  {41a79bb9-2503-4e23-9ff7-63146a16b33a}, !- Source Object
  3,                                      !- Outlet Port
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba8ab77f-4c70-414c-9107-2c6a84bf7033}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {b67adb42-cb90-4c58-aa86-fb129165aa66}, !- Inlet Port
  {e8ca3c1c-0131-463c-8a22-2bc1e102a4fe}; !- Outlet Port

OS:Node,
  {e1c23141-d88b-4dbb-9d29-26b1ab5d0ee4}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {9f8aa7ac-05ab-485b-a088-616a5ee2df49}, !- Inlet Port
  {e75b5d1b-c64a-4532-8db5-5f0a1032c5a0}; !- Outlet Port

OS:Node,
  {9cc52127-e19b-4ea5-9c70-3146ccf20d6d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d9ca660b-a70d-4728-8403-3e4222b08001}, !- Inlet Port
  {792f404f-6d70-4cbd-9c09-c967e053ec50}; !- Outlet Port

OS:Connector:Mixer,
  {b8175435-8441-4a14-84d3-9b9f040b2c2e}, !- Handle
  Connector Mixer 4,                      !- Name
  {20e6a1ae-d62b-46c3-9417-b94084c8af6e}, !- Outlet Branch Name
  {854b1d11-acd3-4cff-bebd-ee6cf0eaa4a9}, !- Inlet Branch Name 1
  {e017c7d3-59c2-4733-bf79-442c215efd56}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ed00403d-775c-47f9-8a6a-992c315d95a4}, !- Handle
  Connector Splitter 4,                   !- Name
  {e8ca3c1c-0131-463c-8a22-2bc1e102a4fe}, !- Inlet Branch Name
  {d9ca660b-a70d-4728-8403-3e4222b08001}, !- Outlet Branch Name 1
  {3e90730d-4f70-4840-8196-2edaff0394a1}; !- Outlet Branch Name 2

OS:Connection,
  {b67adb42-cb90-4c58-aa86-fb129165aa66}, !- Handle
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Source Object
  17,                                     !- Outlet Port
  {ba8ab77f-4c70-414c-9107-2c6a84bf7033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ca3c1c-0131-463c-8a22-2bc1e102a4fe}, !- Handle
  {ba8ab77f-4c70-414c-9107-2c6a84bf7033}, !- Source Object
  3,                                      !- Outlet Port
  {ed00403d-775c-47f9-8a6a-992c315d95a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ca660b-a70d-4728-8403-3e4222b08001}, !- Handle
  {ed00403d-775c-47f9-8a6a-992c315d95a4}, !- Source Object
  3,                                      !- Outlet Port
  {9cc52127-e19b-4ea5-9c70-3146ccf20d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75b5d1b-c64a-4532-8db5-5f0a1032c5a0}, !- Handle
  {e1c23141-d88b-4dbb-9d29-26b1ab5d0ee4}, !- Source Object
  3,                                      !- Outlet Port
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {be741c49-f6d1-4139-b543-a6a5de75f47b}, !- Handle
  {3566ecc3-62b5-4859-8aa0-56d0d9cdabd0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e064c95c-6fac-4f35-837e-49e3b0b8c4c5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {0c5bdd87-df29-43ce-94e9-204f0d51696c}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {978acda7-826a-44f3-b770-172cf24f5260}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {0c5bdd87-df29-43ce-94e9-204f0d51696c}, !- Schedule Type Limits Name
  {5c4e0ab1-5548-4a28-801e-bf66e784fa0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c4e0ab1-5548-4a28-801e-bf66e784fa0f}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {0c5bdd87-df29-43ce-94e9-204f0d51696c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c8ef4ed7-a0c8-4b6d-995b-81a72e3ee648}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {978acda7-826a-44f3-b770-172cf24f5260}, !- Schedule Name
  {41a79bb9-2503-4e23-9ff7-63146a16b33a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {095c3f62-48f7-4aba-b83a-2b3a1a63550f}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {0ef4eb8c-25c3-4bcc-9b08-b33f8fdc4910}, !- Inlet Node Name
  {8175f436-dd63-4914-adb5-e7ddc08a3d34}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6dbbcd2e-c000-4832-bd29-8348c5467eb1}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {8175f436-dd63-4914-adb5-e7ddc08a3d34}, !- Inlet Port
  {547a43dc-3938-4a75-9e4f-0cb2c966aee8}; !- Outlet Port

OS:Connection,
  {0ef4eb8c-25c3-4bcc-9b08-b33f8fdc4910}, !- Handle
  {c05cb608-6662-4a57-bcf7-4fae0d6600c2}, !- Source Object
  3,                                      !- Outlet Port
  {095c3f62-48f7-4aba-b83a-2b3a1a63550f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8175f436-dd63-4914-adb5-e7ddc08a3d34}, !- Handle
  {095c3f62-48f7-4aba-b83a-2b3a1a63550f}, !- Source Object
  3,                                      !- Outlet Port
  {6dbbcd2e-c000-4832-bd29-8348c5467eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547a43dc-3938-4a75-9e4f-0cb2c966aee8}, !- Handle
  {6dbbcd2e-c000-4832-bd29-8348c5467eb1}, !- Source Object
  3,                                      !- Outlet Port
  {15646a46-fe1d-4429-9de1-7e4be84086d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7a666a0c-a2cc-4f03-968e-eec322cf794b}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7034a264-ebd3-414b-b19f-c6445dc1cd4b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {978acda7-826a-44f3-b770-172cf24f5260}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3e6e22ae-6bc2-4130-96ac-cbb89ded811c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4dee9c10-0700-47c1-9cfd-9e30ec3e23ea}, !- Use Side Inlet Node Name
  {42113f5b-3882-451c-847f-a9503b36224c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {16045d4c-9f91-4164-93bf-fe0b999d2cb1}, !- Handle
  Schedule Day 91,                        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f1e9139e-9629-41b6-bb3e-380718ab6267}, !- Handle
  Schedule Day 92,                        !- Name
  {071e45d5-a509-406b-a8b2-f62ad1c64d3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {6957b48a-71dd-4374-b81f-bc9e8895b3ee}, !- Handle
  {7034a264-ebd3-414b-b19f-c6445dc1cd4b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {06a80c9b-0111-44e8-a785-bf7bebf3c9cf}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {7a666a0c-a2cc-4f03-968e-eec322cf794b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {cbf085f9-90be-462a-a4f7-823a4ffeb87a}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {42113f5b-3882-451c-847f-a9503b36224c}, !- Inlet Port
  {a0050ebe-4c26-4883-b669-937b0ed432ca}; !- Outlet Port

OS:Connection,
  {4dee9c10-0700-47c1-9cfd-9e30ec3e23ea}, !- Handle
  {08914de8-2d70-49e0-9548-37fa16db3e7b}, !- Source Object
  3,                                      !- Outlet Port
  {7034a264-ebd3-414b-b19f-c6445dc1cd4b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {42113f5b-3882-451c-847f-a9503b36224c}, !- Handle
  {7034a264-ebd3-414b-b19f-c6445dc1cd4b}, !- Source Object
  32,                                     !- Outlet Port
  {cbf085f9-90be-462a-a4f7-823a4ffeb87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0050ebe-4c26-4883-b669-937b0ed432ca}, !- Handle
  {cbf085f9-90be-462a-a4f7-823a4ffeb87a}, !- Source Object
  3,                                      !- Outlet Port
  {1cc83249-d2f1-475f-ac9c-9bc9db917b27}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c556453-baeb-4728-8af7-6db5748e3a52}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {efb0e85c-7d5b-41e8-8717-26b6c8516b27}, !- Inlet Node Name
  {d513d623-a602-4e57-88f5-91a643b651c0}; !- Outlet Node Name

OS:Node,
  {e6f55af6-5ec3-40fb-864c-c539521392ac}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {a222d60b-a286-4c10-ac20-e4bd3b165ada}, !- Inlet Port
  {efb0e85c-7d5b-41e8-8717-26b6c8516b27}; !- Outlet Port

OS:Connection,
  {a222d60b-a286-4c10-ac20-e4bd3b165ada}, !- Handle
  {15646a46-fe1d-4429-9de1-7e4be84086d0}, !- Source Object
  4,                                      !- Outlet Port
  {e6f55af6-5ec3-40fb-864c-c539521392ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6906fc38-2c39-4071-a14c-6efb61eac84e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {d513d623-a602-4e57-88f5-91a643b651c0}, !- Inlet Port
  {584d8937-badc-4679-b7d6-0fca3c6e077f}; !- Outlet Port

OS:Connection,
  {efb0e85c-7d5b-41e8-8717-26b6c8516b27}, !- Handle
  {e6f55af6-5ec3-40fb-864c-c539521392ac}, !- Source Object
  3,                                      !- Outlet Port
  {6c556453-baeb-4728-8af7-6db5748e3a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d513d623-a602-4e57-88f5-91a643b651c0}, !- Handle
  {6c556453-baeb-4728-8af7-6db5748e3a52}, !- Source Object
  3,                                      !- Outlet Port
  {6906fc38-2c39-4071-a14c-6efb61eac84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584d8937-badc-4679-b7d6-0fca3c6e077f}, !- Handle
  {6906fc38-2c39-4071-a14c-6efb61eac84e}, !- Source Object
  3,                                      !- Outlet Port
  {1cc83249-d2f1-475f-ac9c-9bc9db917b27}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f37eefd-b00e-4884-9e62-9e4c180c8ebb}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {792f404f-6d70-4cbd-9c09-c967e053ec50}, !- Inlet Node Name
  {fa32a5cb-1eec-495b-a7c8-75fa064d6ec4}; !- Outlet Node Name

OS:Node,
  {46216099-d154-40b3-89a4-cfc2e3939aa1}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {fa32a5cb-1eec-495b-a7c8-75fa064d6ec4}, !- Inlet Port
  {854b1d11-acd3-4cff-bebd-ee6cf0eaa4a9}; !- Outlet Port

OS:Connection,
  {792f404f-6d70-4cbd-9c09-c967e053ec50}, !- Handle
  {9cc52127-e19b-4ea5-9c70-3146ccf20d6d}, !- Source Object
  3,                                      !- Outlet Port
  {6f37eefd-b00e-4884-9e62-9e4c180c8ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa32a5cb-1eec-495b-a7c8-75fa064d6ec4}, !- Handle
  {6f37eefd-b00e-4884-9e62-9e4c180c8ebb}, !- Source Object
  3,                                      !- Outlet Port
  {46216099-d154-40b3-89a4-cfc2e3939aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854b1d11-acd3-4cff-bebd-ee6cf0eaa4a9}, !- Handle
  {46216099-d154-40b3-89a4-cfc2e3939aa1}, !- Source Object
  3,                                      !- Outlet Port
  {b8175435-8441-4a14-84d3-9b9f040b2c2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ee54f78-48b7-44ab-96bb-3635bf072dcf}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {17626595-e677-4fd4-b35b-91b2571a8754}, !- Inlet Node Name
  {2cdbb3df-3128-4786-9b8d-18e6a560e2a2}; !- Outlet Node Name

OS:Node,
  {a8e8da5c-0ca0-4afc-a64b-ade216ed6e2b}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {3dd8d75f-8244-420e-893c-6b74a4918602}, !- Inlet Port
  {17626595-e677-4fd4-b35b-91b2571a8754}; !- Outlet Port

OS:Connection,
  {3dd8d75f-8244-420e-893c-6b74a4918602}, !- Handle
  {1cc83249-d2f1-475f-ac9c-9bc9db917b27}, !- Source Object
  2,                                      !- Outlet Port
  {a8e8da5c-0ca0-4afc-a64b-ade216ed6e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17626595-e677-4fd4-b35b-91b2571a8754}, !- Handle
  {a8e8da5c-0ca0-4afc-a64b-ade216ed6e2b}, !- Source Object
  3,                                      !- Outlet Port
  {2ee54f78-48b7-44ab-96bb-3635bf072dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdbb3df-3128-4786-9b8d-18e6a560e2a2}, !- Handle
  {2ee54f78-48b7-44ab-96bb-3635bf072dcf}, !- Source Object
  3,                                      !- Outlet Port
  {41a79bb9-2503-4e23-9ff7-63146a16b33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff00da36-fbbc-449c-86b1-945573bdf46d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c34e6bb4-3fdd-46d6-9c30-e87454312c59}, !- Inlet Node Name
  {9f8aa7ac-05ab-485b-a088-616a5ee2df49}; !- Outlet Node Name

OS:Node,
  {b46ed488-837e-4030-892f-e2c13dd4a287}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {20e6a1ae-d62b-46c3-9417-b94084c8af6e}, !- Inlet Port
  {c34e6bb4-3fdd-46d6-9c30-e87454312c59}; !- Outlet Port

OS:Connection,
  {20e6a1ae-d62b-46c3-9417-b94084c8af6e}, !- Handle
  {b8175435-8441-4a14-84d3-9b9f040b2c2e}, !- Source Object
  2,                                      !- Outlet Port
  {b46ed488-837e-4030-892f-e2c13dd4a287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34e6bb4-3fdd-46d6-9c30-e87454312c59}, !- Handle
  {b46ed488-837e-4030-892f-e2c13dd4a287}, !- Source Object
  3,                                      !- Outlet Port
  {ff00da36-fbbc-449c-86b1-945573bdf46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8aa7ac-05ab-485b-a088-616a5ee2df49}, !- Handle
  {ff00da36-fbbc-449c-86b1-945573bdf46d}, !- Source Object
  3,                                      !- Outlet Port
  {e1c23141-d88b-4dbb-9d29-26b1ab5d0ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {81767536-5375-4541-bcff-23038cdd1600}, !- Handle
  Laundry WUC 2.05gpm at 180F,            !- Name
  {6ccf6cbf-303e-41e7-96fb-85a3aa1b5e6c}, !- Inlet Node Name
  {4ad65977-e903-4e87-9006-07881be232ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86863aba-91cd-4d2d-b42c-6803c414ccca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a1c3175-7e95-46c2-8b1a-409913ffbb83}, !- Handle
  Laundry Service Water Use Def 2.05gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {04010609-aaea-44f3-aa0e-702c32c692af}, !- Target Temperature Schedule Name
  {80c71563-7c5e-4e1f-b678-ac7d26873a49}, !- Sensible Fraction Schedule Name
  {c482101a-dddd-4fc8-9720-13157be32b3f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {86863aba-91cd-4d2d-b42c-6803c414ccca}, !- Handle
  Laundry Service Water Use 2.05gpm at 180F, !- Name
  {6a1c3175-7e95-46c2-8b1a-409913ffbb83}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {81419a28-f2f1-468f-b2fb-5c8341034a52}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f295999a-8dde-4fe3-acfa-4c0693ed18e4}, !- Handle
  Laundry WUC 2.05gpm at 180F Inlet Water Node, !- Name
  {3e90730d-4f70-4840-8196-2edaff0394a1}, !- Inlet Port
  {6ccf6cbf-303e-41e7-96fb-85a3aa1b5e6c}; !- Outlet Port

OS:Connection,
  {3e90730d-4f70-4840-8196-2edaff0394a1}, !- Handle
  {ed00403d-775c-47f9-8a6a-992c315d95a4}, !- Source Object
  4,                                      !- Outlet Port
  {f295999a-8dde-4fe3-acfa-4c0693ed18e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8c8bc99-2d3e-454b-acb8-00269cc7acc0}, !- Handle
  Laundry WUC 2.05gpm at 180F Outlet Water Node, !- Name
  {4ad65977-e903-4e87-9006-07881be232ea}, !- Inlet Port
  {e017c7d3-59c2-4733-bf79-442c215efd56}; !- Outlet Port

OS:Connection,
  {6ccf6cbf-303e-41e7-96fb-85a3aa1b5e6c}, !- Handle
  {f295999a-8dde-4fe3-acfa-4c0693ed18e4}, !- Source Object
  3,                                      !- Outlet Port
  {81767536-5375-4541-bcff-23038cdd1600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad65977-e903-4e87-9006-07881be232ea}, !- Handle
  {81767536-5375-4541-bcff-23038cdd1600}, !- Source Object
  3,                                      !- Outlet Port
  {f8c8bc99-2d3e-454b-acb8-00269cc7acc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e017c7d3-59c2-4733-bf79-442c215efd56}, !- Handle
  {f8c8bc99-2d3e-454b-acb8-00269cc7acc0}, !- Source Object
  3,                                      !- Outlet Port
  {b8175435-8441-4a14-84d3-9b9f040b2c2e}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {f68a44fa-ee56-40b1-9591-54576db1bf45}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  6063;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {9c60660f-6ab2-443e-9b87-73bb498b3ec1}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {ac8d814c-a371-40b9-85c5-9ed66ef9fa32}, !- Default Day Schedule Name
  {2ef9e77e-93e2-4c91-81d4-09a7110b0145}, !- Summer Design Day Schedule Name
  {169ec968-e584-44e8-aee8-0eb617f92591}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac8d814c-a371-40b9-85c5-9ed66ef9fa32}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {169ec968-e584-44e8-aee8-0eb617f92591}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ef9e77e-93e2-4c91-81d4-09a7110b0145}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {2d3b8ccb-46cb-4d04-90bb-1cc440c49aed}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {f68a44fa-ee56-40b1-9591-54576db1bf45}, !- Exterior Lights Definition Name
  {9c60660f-6ab2-443e-9b87-73bb498b3ec1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {447a65e7-e007-467b-a1e9-e401c3b74e79}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {4209e7ad-9883-4ff1-9538-90b5a4958aa4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2f5b0c57-86e5-452f-be5c-f210ab866164}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9dde027a-1bfc-4a0c-902a-4c127366a1d8}, !- Control Zone or Zone List Name
  {00942c96-4e58-4d01-8669-c24eeb847d9f}, !- Cooling Control Zone or Zone List Name
  {7acfc6f7-37c1-4a50-9ee3-2a130d001d69}, !- Heating Control Zone or Zone List Name
  {23da88da-026b-4e92-956f-cedcaee66b50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9dde027a-1bfc-4a0c-902a-4c127366a1d8}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00942c96-4e58-4d01-8669-c24eeb847d9f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7acfc6f7-37c1-4a50-9ee3-2a130d001d69}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {23da88da-026b-4e92-956f-cedcaee66b50}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {5a11fa76-0071-4394-a6ab-5a832cedd69b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb730237-8a0f-4dae-8489-df505c399185}, !- Control Zone or Zone List Name
  {2dba01e7-6f51-44cb-919b-08699085a366}, !- Cooling Control Zone or Zone List Name
  {c60ca888-12bc-49e8-8262-5de88b8e8313}, !- Heating Control Zone or Zone List Name
  {952b5f9a-b672-4981-bdd0-e451d10c81e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb730237-8a0f-4dae-8489-df505c399185}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2dba01e7-6f51-44cb-919b-08699085a366}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c60ca888-12bc-49e8-8262-5de88b8e8313}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {952b5f9a-b672-4981-bdd0-e451d10c81e3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4d86418d-462f-49cf-b517-92c2d960addb}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {9b582afd-0a69-4785-ba3d-2ab979426455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b582afd-0a69-4785-ba3d-2ab979426455}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6578c491-380d-4450-8282-79d133fa418e}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46584958-e455-4ddd-b8a8-857bc9a6ab97}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fadcb93-31e8-4815-a83d-5816a3898968}, !- Handle
  FrontLoungeFlr1ZNSACOASch,              !- Name
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95071e15-c50b-4bdb-aab2-9e2bde6365c8}, !- Handle
  FrontLoungeFlr1ZNSACOAFlowMass,         !- Name
  {3382bac2-36a1-465f-81da-20682cdaeeaf}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c5ed104-5b74-4d90-9dc5-e5a082da2907}, !- Handle
  FrontLoungeFlr1ZNSACDATRqd,             !- Name
  {e8e65658-cef3-4065-85e1-7da8bb1c3933}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {41ba0e0e-ed86-4606-99f0-ed8014ae1c93}, !- Handle
  FrontLoungeFlr1ZNSACOADesignMass,       !- Name
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0e197dd4-2b30-405c-b564-24c7e3e2bdd1}, !- Handle
  FrontLoungeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {8eddadd1-7dd7-46aa-b85c-c8be8de2c733}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontLoungeFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9f847bd1-c03c-4b45-8e24-61c324d77bef}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {8eddadd1-7dd7-46aa-b85c-c8be8de2c733}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d86a673a-c93b-4ff1-98f0-996401364604}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4427f833-5682-4d16-89fe-3882d7674415}, !- Control Zone or Zone List Name
  {fb55e899-1650-401c-b04d-a20b7a82aaf2}, !- Cooling Control Zone or Zone List Name
  {b7bdf712-aad1-4c3b-9321-df789f9db3d4}, !- Heating Control Zone or Zone List Name
  {671e03c5-3044-4ab5-ae93-e17ae6352371}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4427f833-5682-4d16-89fe-3882d7674415}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {fb55e899-1650-401c-b04d-a20b7a82aaf2}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b7bdf712-aad1-4c3b-9321-df789f9db3d4}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {671e03c5-3044-4ab5-ae93-e17ae6352371}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f56ee563-2a3b-474a-a273-3274f55c84e8}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {011905b3-14f2-471e-aef2-409c4b9420dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {011905b3-14f2-471e-aef2-409c4b9420dd}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a0c15425-0bda-4d09-9588-63d972fe8372}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06df831f-620b-4b38-82a8-34a92d55d4f2}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {912fa5df-732a-4051-817d-07bbab5a2062}, !- Handle
  FrontOfficeFlr1ZNSACOASch,              !- Name
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98ed5073-aed3-44b1-b424-e504952b2113}, !- Handle
  FrontOfficeFlr1ZNSACOAFlowMass,         !- Name
  {a8dff2db-624c-4e79-984c-19956440b313}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c5a0921-20f8-4e4f-be2a-47c484140450}, !- Handle
  FrontOfficeFlr1ZNSACDATRqd,             !- Name
  {6a4ca32d-2f42-4019-bc69-aff9e307e562}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3c03915d-b4d0-4650-a840-4a36b33fc48b}, !- Handle
  FrontOfficeFlr1ZNSACOADesignMass,       !- Name
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {c3ca1978-629c-4fd1-8c30-9c14448dc4ed}, !- Handle
  FrontOfficeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {43da22dd-368b-4cfd-bf15-c025c3133d1c}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontOfficeFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce4a6a9a-c527-4b0b-8410-b0b201ec8c3f}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {43da22dd-368b-4cfd-bf15-c025c3133d1c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {58b8c35c-b8ea-4437-8e81-56e26f290037}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5c4c021b-94af-485a-9113-013eb6eb4ee6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92b606de-1304-4849-ad83-d5dc6a8994d8}, !- Control Zone or Zone List Name
  {8e32ac52-9af1-4760-8a0f-77b5a65b9a17}, !- Cooling Control Zone or Zone List Name
  {a7021698-91a0-4891-b908-36c8d9fc0c37}, !- Heating Control Zone or Zone List Name
  {a2e789c8-d43b-4cf2-8a7f-875332d6617d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92b606de-1304-4849-ad83-d5dc6a8994d8}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8e32ac52-9af1-4760-8a0f-77b5a65b9a17}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a7021698-91a0-4891-b908-36c8d9fc0c37}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a2e789c8-d43b-4cf2-8a7f-875332d6617d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a133ba08-ac18-4e7f-8915-a0ea89851186}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  {fc7af21d-790c-46d8-af6c-611c7ea391cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc7af21d-790c-46d8-af6c-611c7ea391cc}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {3104d49d-446f-4963-b6f7-7e3f69e1978e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {db8f1814-a6cd-433d-a446-33138afbf9c3}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1d9b824-2def-4a5e-b53a-c4f09fad77ba}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {75d70976-64e6-4fad-af4c-eb64fd447b36}, !- Handle
  MeetingRoomFlr1ZNSACOASch,              !- Name
  {4152668f-e4e5-4166-8995-d6a98e29aa9c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {783c1dcf-1d31-481f-81b5-9ac60cbf27c0}, !- Handle
  MeetingRoomFlr1ZNSACOAFlowMass,         !- Name
  {cf984c8a-5a3d-40d0-b4a4-83cbe0a2964d}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c87ba6ef-8a36-4cac-928e-86cf9e15e4a3}, !- Handle
  MeetingRoomFlr1ZNSACDATRqd,             !- Name
  {47a774cb-6c52-4875-b2d4-a46823399c01}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {9001663a-bfc0-4b88-9393-b5d9cb243cd1}, !- Handle
  MeetingRoomFlr1ZNSACOADesignMass,       !- Name
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {6dd6f7f5-411a-41e1-addd-0a926440098c}, !- Handle
  MeetingRoomFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {dd8e4c77-8983-4717-a061-6c5b74c3e64a}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStages,  !- Name
  SET MeetingRoomFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ee696f53-0dbd-48aa-b629-771ed1dbccc0}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {dd8e4c77-8983-4717-a061-6c5b74c3e64a}; !- Program Name 1

OS:Curve:Biquadratic,
  {ca963f60-5f9d-4384-9815-b300d43cdc05}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {201d09eb-aa8f-4977-abf3-d599e8db37a7}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba9a3ccb-1f4e-44f1-82fb-70e1dae881d9}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fcf01cee-f276-45c8-99ed-8139a0b6a572}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5640427-cf6c-453a-b0a3-bc5d317693c2}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c634c7e4-f0ee-4b8f-9489-a1947cc7385e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1f525d49-0b89-482d-9326-8067dbe33eac}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc7bc631-aaee-4e1d-b571-71c71dcc9a18}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {6f9d8a8f-9ebe-43ac-b3a1-35d2dd3478d7}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71c5e656-2975-41ea-be52-cfc1c35842d2}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {557ffd58-ae4d-4ea2-aa21-8dd9b8e7dbb9}, !- Handle
  {7034a264-ebd3-414b-b19f-c6445dc1cd4b}; !- Object Name

OS:AdditionalProperties,
  {78da53d5-37f3-4753-ae87-dea8ae805cd1}, !- Handle
  {0282069c-f827-417d-8083-4108d4b92d76}; !- Object Name

OS:Output:Variable,
  {46598d6a-6526-4e31-8c4f-28576f0dcf54}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dba9e6b3-83a5-4f22-9aef-792ef52f3d98}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb8f62bd-126b-43e6-92c5-ca692b171457}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6123c906-f7d5-4b35-abc4-02e07540500d}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {315967eb-97ae-4c24-a20d-17f7a2b21548}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4bc5ffa1-5b48-4f6f-822e-510f4d3ab56e}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {effec0bd-73cb-4894-92de-1bd9c907f454}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dbf70aaa-d253-4f89-ab30-3939744aebba}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c45b156d-ac4e-4525-b6b9-0a19abdbb0e8}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c7f3d2a6-c6ba-4b66-afd3-98ade322ce97}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9550ed07-12ce-40fb-8c60-ac3dba0dd8fd}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d9e9448-2965-43ef-83e3-0a363db3a71d}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f3a88435-dc1b-483d-90f3-026e7cebc716}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {021067da-0a7f-4864-ac2f-765a7e27b5a7}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {798f8f64-227d-421e-ba42-9b2bae3075f0}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8271cb7-b215-4907-83ac-d80e6ccf929c}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a015989-5fc6-44cc-9f90-91b7afb4fcc3}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

