  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {deda56a0-7f3d-49fe-94c9-d00377024598}, !- Default Day Schedule Name
  {540c3ebc-af57-4a4c-8c85-df64d8e25d1f}, !- Summer Design Day Schedule Name
  {cfd5bb07-c2fa-4d4b-901f-924f68494e8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {deda56a0-7f3d-49fe-94c9-d00377024598}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {37e6d632-e87b-41d5-8af9-4b5329ee8292}, !- Handle
  Schedule Rule 6,                        !- Name
  {cc4370fc-9909-4f45-9227-27b7796488b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eee36a69-e61a-4612-9f26-5175e3c8ce17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eee36a69-e61a-4612-9f26-5175e3c8ce17}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ad77f2b0-0292-409c-b295-00224ccf6c26}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540c3ebc-af57-4a4c-8c85-df64d8e25d1f}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65bcc33d-8b57-4223-84d6-dab59b008ed2}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfd5bb07-c2fa-4d4b-901f-924f68494e8d}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a2ff0da-faed-43ef-87bc-9f0570b8dd15}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {0657efec-5b90-449c-92cc-565aa2ed84ce}, !- Default Day Schedule Name
  {0de5dc7f-1bb0-416b-acd8-d7f231078110}, !- Summer Design Day Schedule Name
  {2d68f148-4232-4c41-bebb-e4fb09c8fbf7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0657efec-5b90-449c-92cc-565aa2ed84ce}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40052016-2ac0-44be-b8dc-d3f3b2ccf007}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d68f148-4232-4c41-bebb-e4fb09c8fbf7}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7211e1b5-92db-46c5-bacf-e7e87d98277e}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0de5dc7f-1bb0-416b-acd8-d7f231078110}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a270bd8-3f95-439e-a602-5b63ffefc479}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {032c3748-198f-4f23-9228-b71f02dd6631}, !- Default Day Schedule Name
  {4a7abb0f-da5a-4645-b4f3-fcfb8ac7dc89}, !- Summer Design Day Schedule Name
  {8ad70d2e-c64b-492a-80ac-ddcdbb79ca65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {032c3748-198f-4f23-9228-b71f02dd6631}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {481adf30-006d-4f30-94fd-8db1fab7b0d6}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a7abb0f-da5a-4645-b4f3-fcfb8ac7dc89}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7779e87b-41fc-4836-9053-46dcd7edcb33}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ad70d2e-c64b-492a-80ac-ddcdbb79ca65}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {243331ec-59f5-402e-ba3f-7c3932d5278a}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {18c7f227-5a96-466b-99d7-bf513b86def5}, !- Default Day Schedule Name
  {4d27f5bd-148f-4482-8100-ad00047164d1}, !- Summer Design Day Schedule Name
  {6decbfc1-b7f0-4496-b3b1-61999a50c34f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18c7f227-5a96-466b-99d7-bf513b86def5}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fe928478-8648-49ab-aa12-4a39f8d68ca7}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d27f5bd-148f-4482-8100-ad00047164d1}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {228b2aa3-4e5d-4fac-b32d-db82ac914048}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6decbfc1-b7f0-4496-b3b1-61999a50c34f}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4c699495-ef77-47b5-be9c-432200f6268d}, !- Handle
  SmallHotel Laundry Thermostat,          !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7b9d6bb-59da-486f-8012-aad221e7129a}, !- Handle
  Rendering Color 35,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {11fe8ea0-5a5f-4fc4-a8af-4008522b7bde}, !- Handle
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {81feeaaf-05c9-451b-806b-4bdf27a98ae2}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {11fe8ea0-5a5f-4fc4-a8af-4008522b7bde}, !- Lights Definition Name
  {6e3d3808-5506-46f1-b3b6-2c3012b8948b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {ff2e92fa-0c2f-4088-b761-ec33ace406cb}, !- Handle
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c440b266-7956-42dd-80b2-0ef93634110a}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {48188356-3854-4f9e-b1d8-3babb23458e3}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {48188356-3854-4f9e-b1d8-3babb23458e3}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {d39469e5-7653-4152-be5a-cd752db9a443}, !- Default Day Schedule Name
  {ee1da729-741b-4ca9-a2fd-9fd4ad4e1400}, !- Summer Design Day Schedule Name
  {6bd2de00-0f58-4460-9264-08e73ed66cfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d39469e5-7653-4152-be5a-cd752db9a443}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {de1c73b5-a10f-412e-a3d8-48450bf0da2b}, !- Handle
  Schedule Rule 7,                        !- Name
  {48188356-3854-4f9e-b1d8-3babb23458e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87ed92bb-65bb-44d5-acde-027b4322be45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87ed92bb-65bb-44d5-acde-027b4322be45}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {2ad140d7-38e4-44de-8f8b-1ba65a5886ae}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee1da729-741b-4ca9-a2fd-9fd4ad4e1400}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b02a2f0-082c-4244-837c-426b12834b2d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bd2de00-0f58-4460-9264-08e73ed66cfc}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb0c5cb2-339a-4d59-9de2-784261d8050f}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {5617969d-0f27-467a-b9fe-0d3c9d97fe92}, !- Default Day Schedule Name
  {b6a87671-d34b-4f5a-92e4-f27cb750201d}, !- Summer Design Day Schedule Name
  {f160bfed-59b2-45ba-a6c8-f6dc43ebf76b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5617969d-0f27-467a-b9fe-0d3c9d97fe92}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {11bd49af-2b88-44f1-9aa1-c4ae8c07d046}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f160bfed-59b2-45ba-a6c8-f6dc43ebf76b}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {10f2a6ae-030b-42b9-9f2f-206aa1dc14c2}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6a87671-d34b-4f5a-92e4-f27cb750201d}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {a5140aee-2d18-492b-ab72-a1ffdfd60898}, !- Default Day Schedule Name
  {836d90d0-203c-4d99-806c-4a5792555030}, !- Summer Design Day Schedule Name
  {f8a0953c-03af-4b04-9304-2b7b08b359c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5140aee-2d18-492b-ab72-a1ffdfd60898}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bb7455ab-1a0e-46e4-bc84-4ad02dc7a04d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8a0953c-03af-4b04-9304-2b7b08b359c0}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2b1fa515-e7dc-4626-9eb2-67e1942bac0b}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {836d90d0-203c-4d99-806c-4a5792555030}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {089052eb-1059-467b-8f98-a83adee2e402}, !- Handle
  Rendering Color 36,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {3ee241cf-f88a-4107-ae7f-9c103e21ec3b}, !- Handle
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1527ea6d-497c-40ea-82d0-fb7abfacfdf4}, !- Handle
  SmallHotel Meeting People,              !- Name
  {3ee241cf-f88a-4107-ae7f-9c103e21ec3b}, !- People Definition Name
  {05e4afea-4293-4ea4-ab24-afa7407dff77}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {af55c718-ad5b-4432-9e65-4e2e9ff1bdbf}, !- Work Efficiency Schedule Name
  {0295d742-eb40-4f94-b4eb-b831db749ae6}, !- Clothing Insulation Schedule Name
  {64cb5edd-c10a-4667-9388-ceb4ce89f30c}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c351899a-3eb0-495a-ac13-3860bd668ee9}, !- Handle
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {082f9fe4-ce29-4ea2-8d1f-16e233d1a641}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {c351899a-3eb0-495a-ac13-3860bd668ee9}, !- Lights Definition Name
  {05e4afea-4293-4ea4-ab24-afa7407dff77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {9d16a6b5-9410-4922-ad43-96fac29ef44c}, !- Handle
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.17848457919138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {31cc8ddd-44ff-4573-b524-6bcfa0e4ce88}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {9d16a6b5-9410-4922-ad43-96fac29ef44c}, !- Electric Equipment Definition Name
  {05e4afea-4293-4ea4-ab24-afa7407dff77}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {052f0cb5-40c1-4393-8ed2-3309c038c94b}, !- Handle
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {baf7e2df-946d-4329-9601-947eca1525b6}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3c6dc5c5-f66e-4cfa-9970-cd2c21dcdc31}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {6a3404f5-3043-47aa-9774-3a4ed4d4c6b1}, !- Lighting Schedule Name
  {f7d1d3aa-fb27-426f-9155-b692610c508b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3c6dc5c5-f66e-4cfa-9970-cd2c21dcdc31}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {a50fca81-6f35-4004-a387-5fef914abab2}, !- Default Day Schedule Name
  {751bcd1c-9ddc-4c79-aa24-d3aa1464cf3d}, !- Summer Design Day Schedule Name
  {a0bc4e28-ce9b-4a59-a5dc-30f2dfd7b7b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a50fca81-6f35-4004-a387-5fef914abab2}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {11c19afb-9739-47c4-98f1-8474d7daf049}, !- Handle
  Schedule Rule 8,                        !- Name
  {3c6dc5c5-f66e-4cfa-9970-cd2c21dcdc31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c895a88-ded7-41ca-a064-d5170336bcce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c895a88-ded7-41ca-a064-d5170336bcce}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {c5834a55-95ee-47bb-9f10-f96ae49328d3}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {751bcd1c-9ddc-4c79-aa24-d3aa1464cf3d}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {479dfe80-0464-43d8-a673-4e32bb362558}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0bc4e28-ce9b-4a59-a5dc-30f2dfd7b7b5}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a3404f5-3043-47aa-9774-3a4ed4d4c6b1}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {e99fbc33-def5-4978-b675-106e31ffc4ef}, !- Default Day Schedule Name
  {2e829ab0-e1d8-4fe7-afa1-a9404df6fb3d}, !- Summer Design Day Schedule Name
  {68c242e5-0f17-47a4-b173-bf440a4d353e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99fbc33-def5-4978-b675-106e31ffc4ef}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {885bd84d-a043-405c-a3ba-4cc1826f47f5}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e829ab0-e1d8-4fe7-afa1-a9404df6fb3d}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {985e69ab-969a-4b20-ad0c-0c3269895f17}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68c242e5-0f17-47a4-b173-bf440a4d353e}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7d1d3aa-fb27-426f-9155-b692610c508b}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {66d95f35-cc0e-4d67-8015-98da066de448}, !- Default Day Schedule Name
  {c4866cc7-c2e8-414d-9c11-b6951dc97145}, !- Summer Design Day Schedule Name
  {3c18179f-7fa8-4b1d-89db-b48dade06c99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66d95f35-cc0e-4d67-8015-98da066de448}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {c7224011-3778-42f3-a90c-ede5439c7a7a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c18179f-7fa8-4b1d-89db-b48dade06c99}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {0dcf5d51-be5b-413b-8913-136d7fb8536c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4866cc7-c2e8-414d-9c11-b6951dc97145}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {6633a228-d6d5-4616-8786-2179ae36c251}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d50078bd-d677-491e-9831-dfa71d451ae0}, !- Handle
  Rendering Color 37,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {7d052231-57f2-44f4-9765-e71c80a9ff3b}, !- Handle
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb305e96-3073-44cb-b34f-0ecf9d496e49}, !- Handle
  SmallHotel Office People,               !- Name
  {7d052231-57f2-44f4-9765-e71c80a9ff3b}, !- People Definition Name
  {f246c1f5-06b0-4854-b216-dbc564ca7569}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {af55c718-ad5b-4432-9e65-4e2e9ff1bdbf}, !- Work Efficiency Schedule Name
  {0295d742-eb40-4f94-b4eb-b831db749ae6}, !- Clothing Insulation Schedule Name
  {64cb5edd-c10a-4667-9388-ceb4ce89f30c}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c0e23edd-48dc-4841-b911-2961986437f1}, !- Handle
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e55c37b2-25a7-49fe-89b4-567b0e1cec85}, !- Handle
  SmallHotel Office Lights,               !- Name
  {c0e23edd-48dc-4841-b911-2961986437f1}, !- Lights Definition Name
  {f246c1f5-06b0-4854-b216-dbc564ca7569}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {88cb0aac-5110-4195-9c6a-25dd947a99e8}, !- Handle
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.7778053333884,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {08dd47af-7646-4785-94bc-ae4600ee7392}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {88cb0aac-5110-4195-9c6a-25dd947a99e8}, !- Electric Equipment Definition Name
  {f246c1f5-06b0-4854-b216-dbc564ca7569}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {81fb7fc2-fabc-4da0-be27-4612a973a7ed}, !- Handle
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000486156,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4ae1e7d-00a2-4217-992d-bdf1b30a319d}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {48b5a843-d642-4cba-80cd-9ffa90d44d4c}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {8018e4c7-4bc6-4669-962f-16da29f62914}, !- Lighting Schedule Name
  {6b326b47-0e08-4b12-b6bd-bb3a0074ff9c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {48b5a843-d642-4cba-80cd-9ffa90d44d4c}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {7c4d008f-7097-497a-a7ef-b086e32ae66b}, !- Default Day Schedule Name
  {61b66267-718d-48c9-b68a-f7252c857c05}, !- Summer Design Day Schedule Name
  {97c3e026-e879-434e-9045-be94af346e23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c4d008f-7097-497a-a7ef-b086e32ae66b}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b4d22bec-728c-4a19-8b24-cd83fe319192}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61b66267-718d-48c9-b68a-f7252c857c05}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5e8effc-930d-4e30-b058-7d5cc243ec66}, !- Handle
  Schedule Rule 9,                        !- Name
  {48b5a843-d642-4cba-80cd-9ffa90d44d4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edf6b7b9-e400-4e7f-a16a-09333e2514ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edf6b7b9-e400-4e7f-a16a-09333e2514ef}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {30d5037c-8273-4e89-8a02-73d7010ee5b6}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97c3e026-e879-434e-9045-be94af346e23}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8018e4c7-4bc6-4669-962f-16da29f62914}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {8dceb628-b55e-4e47-a19e-f87fbe012fc4}, !- Default Day Schedule Name
  {0096cdfe-f095-4d94-88b1-feddf2074a0e}, !- Summer Design Day Schedule Name
  {700f663c-e8b7-4677-8056-7d69afed5ebd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dceb628-b55e-4e47-a19e-f87fbe012fc4}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4175,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.50935,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7515,                                 !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.668,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7515,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50935,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4175;                                 !- Value Until Time 7

OS:Schedule:Day,
  {a966b34a-a599-4aea-8966-0734c7dbe5ad}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0096cdfe-f095-4d94-88b1-feddf2074a0e}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ae5f2fd-de3d-4ab2-a6e5-76c9bf8a5afb}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {700f663c-e8b7-4677-8056-7d69afed5ebd}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b326b47-0e08-4b12-b6bd-bb3a0074ff9c}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {c74f9927-f8cf-4cbe-bf48-781652399060}, !- Default Day Schedule Name
  {c68f60c6-8430-42c1-a421-a2a4b36e243f}, !- Summer Design Day Schedule Name
  {1393f0da-0ecf-49a0-b756-00dc597d9942}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c74f9927-f8cf-4cbe-bf48-781652399060}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5832225,                              !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.44436,                                !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3054975;                              !- Value Until Time 6

OS:Schedule:Day,
  {a5a035f3-14cb-4a8e-962e-26a102edc096}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c68f60c6-8430-42c1-a421-a2a4b36e243f}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {354a4e40-e867-4403-ba16-4b1a138821fe}, !- Handle
  Schedule Rule 10,                       !- Name
  {6b326b47-0e08-4b12-b6bd-bb3a0074ff9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5c33c64-1687-4e29-8954-06a3400e012a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5c33c64-1687-4e29-8954-06a3400e012a}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.92575,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.870205,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.92575,                                !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6943125,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5832225,                              !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44436,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3054975;                              !- Value Until Time 10

OS:Schedule:Day,
  {a4370adb-a5b4-4028-a67d-c69d2b0a1953}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1393f0da-0ecf-49a0-b756-00dc597d9942}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {87632182-5f16-4ff2-868d-bd4bc61ed722}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f53b5356-47e6-4e55-be5e-12a1c32aaaee}, !- Handle
  Rendering Color 38,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {8ae38e5e-0f2e-4694-8083-d6819e8994ab}, !- Handle
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c20a99be-ba0d-47cc-b729-bef02f8f2687}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {8ae38e5e-0f2e-4694-8083-d6819e8994ab}, !- People Definition Name
  {729b7e1e-09b2-4c40-a24e-24c30fd5f348}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {af55c718-ad5b-4432-9e65-4e2e9ff1bdbf}, !- Work Efficiency Schedule Name
  {0295d742-eb40-4f94-b4eb-b831db749ae6}, !- Clothing Insulation Schedule Name
  {64cb5edd-c10a-4667-9388-ceb4ce89f30c}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {9c94ce7a-8a5e-4cf7-8454-0f263769abe2}, !- Handle
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2fd1e9ef-0e90-4407-8ca8-ff1e64215bd4}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {9c94ce7a-8a5e-4cf7-8454-0f263769abe2}, !- Lights Definition Name
  {729b7e1e-09b2-4c40-a24e-24c30fd5f348}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {90d4da95-4663-4979-857f-7ea1c0d74df7}, !- Handle
  SmallHotel PublicRestroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74564beb-1a69-4442-a683-3a4b013c6e1c}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {766b48e6-5e19-4cb7-8649-0944ff01e0e3}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {71e42885-1f8b-460d-8fae-a9900a157a49}, !- Lighting Schedule Name
  {82071125-fc1a-4b1a-99e8-ab3c99228ed7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {71e42885-1f8b-460d-8fae-a9900a157a49}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {dccfb6fd-96cc-45ea-8b3c-071778833b11}, !- Default Day Schedule Name
  {0a7e04de-bd74-49a3-9565-3e1954de32b5}, !- Summer Design Day Schedule Name
  {c7d4eeee-df09-40aa-b0e6-497520ec6f51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dccfb6fd-96cc-45ea-8b3c-071778833b11}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e1f17b66-11bb-442d-9b50-60feb7fb945d}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7d4eeee-df09-40aa-b0e6-497520ec6f51}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8b8a5b25-87c1-4e4b-852a-41e5cd1feda6}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a7e04de-bd74-49a3-9565-3e1954de32b5}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dc9ead88-8d55-4436-919c-694e1279a0c6}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2b3efe1-302d-4b91-8a4c-e95c578abdb3}, !- Handle
  Rendering Color 39,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {b5c6e19f-aa12-46aa-9d76-6bcc70d9bd89}, !- Handle
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.551973326168875,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2233071b-7852-4310-847b-8632eb08ffce}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {b5c6e19f-aa12-46aa-9d76-6bcc70d9bd89}, !- People Definition Name
  {ebf332f8-a414-4995-b482-062d50e3b6d2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {af55c718-ad5b-4432-9e65-4e2e9ff1bdbf}, !- Work Efficiency Schedule Name
  {0295d742-eb40-4f94-b4eb-b831db749ae6}, !- Clothing Insulation Schedule Name
  {64cb5edd-c10a-4667-9388-ceb4ce89f30c}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {07b46417-aa10-48a6-9e51-56db3d990a76}, !- Handle
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5390b35a-fe02-4f21-b36a-2dc8363555e4}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {07b46417-aa10-48a6-9e51-56db3d990a76}, !- Lights Definition Name
  {ebf332f8-a414-4995-b482-062d50e3b6d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {2f0ede90-e778-4b11-b813-cff0b1300eb4}, !- Handle
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d808c798-fb3e-468c-b406-a8b745f8eede}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {2f0ede90-e778-4b11-b813-cff0b1300eb4}, !- Electric Equipment Definition Name
  {ebf332f8-a414-4995-b482-062d50e3b6d2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {566d018e-8d7c-4f3b-b4d0-f8b5a90717b4}, !- Handle
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002258568,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {91cef22c-2f00-4f22-ad06-da17170b3115}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab05e50d-9272-4402-a2d2-4e90429f088a}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {368ee92b-a03f-47fc-8b58-8cab436a1368}, !- Lighting Schedule Name
  {797b5af7-ff94-4fa6-8cfe-8fa2631e538e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ab05e50d-9272-4402-a2d2-4e90429f088a}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {7a860b76-3250-4cf9-b664-7c4b22dd7e65}, !- Default Day Schedule Name
  {d9b4c242-6252-4f7d-be57-bbeb46fc7138}, !- Summer Design Day Schedule Name
  {85dc9b00-c7e6-406e-bc72-3cb12df1e253}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a860b76-3250-4cf9-b664-7c4b22dd7e65}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0471bb16-8215-495d-8a14-150949a645de}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9b4c242-6252-4f7d-be57-bbeb46fc7138}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50ba514e-2f10-4a40-a63f-efe678df7b63}, !- Handle
  Schedule Rule 11,                       !- Name
  {ab05e50d-9272-4402-a2d2-4e90429f088a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f15141bc-5615-4a8e-8f30-a5b31967ab88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f15141bc-5615-4a8e-8f30-a5b31967ab88}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {d5184c5e-bff8-42bc-9583-82c1041e8d54}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85dc9b00-c7e6-406e-bc72-3cb12df1e253}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {368ee92b-a03f-47fc-8b58-8cab436a1368}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {6a9c7311-efc3-49c8-82c8-327e2b635ff2}, !- Default Day Schedule Name
  {07e67bd7-9545-462b-b6c9-193c1f7ae6f1}, !- Summer Design Day Schedule Name
  {ebe37bd2-b508-4a65-88f9-34830613d62e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a9c7311-efc3-49c8-82c8-327e2b635ff2}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {e4c628d4-7730-47b5-a78e-e494d2f28d8b}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07e67bd7-9545-462b-b6c9-193c1f7ae6f1}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {337f7d60-c31d-4729-a188-82ff8e8a0e33}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebe37bd2-b508-4a65-88f9-34830613d62e}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {797b5af7-ff94-4fa6-8cfe-8fa2631e538e}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {5658c10b-32e8-4c68-93ae-496102d30eb4}, !- Default Day Schedule Name
  {54257d0d-1f2b-40a5-a921-864f6f3873f2}, !- Summer Design Day Schedule Name
  {f0238694-efd2-4a58-b3d8-b8cad0f9dbc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5658c10b-32e8-4c68-93ae-496102d30eb4}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Rule,
  {409a8482-6fcb-4328-8143-4def8ab14c62}, !- Handle
  Schedule Rule 12,                       !- Name
  {797b5af7-ff94-4fa6-8cfe-8fa2631e538e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {deac4e4b-4113-422e-bd41-43dd49a0b354}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deac4e4b-4113-422e-bd41-43dd49a0b354}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Day,
  {d3a160ea-fd65-4a9d-adb6-e61ea84de00a}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54257d0d-1f2b-40a5-a921-864f6f3873f2}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd2684f7-efcd-4df1-b6ac-579d2c12edfa}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0238694-efd2-4a58-b3d8-b8cad0f9dbc7}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce8e0bd9-a8c0-499f-9918-97a15ef2bcc2}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c2c6d40b-7f25-4cb8-b8c3-55a10284b4df}, !- Handle
  Rendering Color 40,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d9f65381-1c17-4272-92b7-cd686e38c60e}, !- Handle
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {129dd6a8-4219-40a8-8ee5-b2eaf358a889}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {d9f65381-1c17-4272-92b7-cd686e38c60e}, !- Lights Definition Name
  {b3a095f0-b1cf-4eb8-9732-05bd59c87aa0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {a7519203-3d63-4a0a-ad00-8b012e72ecdc}, !- Handle
  SmallHotel Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ee66b223-4f99-4145-888f-eb8c31efacd8}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {44dc0f37-310f-4e71-8e45-db68b675dd31}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {44dc0f37-310f-4e71-8e45-db68b675dd31}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {3ecb12b3-b504-4a7f-890a-9ba6984aaa59}, !- Default Day Schedule Name
  {1ae3b244-bc3d-42fb-a7d6-f998802f2526}, !- Summer Design Day Schedule Name
  {4ec229cb-f356-447d-b919-fcf0de0c6636}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ecb12b3-b504-4a7f-890a-9ba6984aaa59}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a2362d2c-7f27-48de-80c3-7c60844e09a6}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ec229cb-f356-447d-b919-fcf0de0c6636}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a160d28f-7895-44bf-92f6-84fe13a4fcd0}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ae3b244-bc3d-42fb-a7d6-f998802f2526}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {518a443f-d354-4676-becb-f4238058ebe3}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c151b5d5-32b0-4c72-82a5-fc7e11305fff}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {6b282cd7-3751-4418-bf75-79b8d6d039ac}, !- Handle
  SmallHotel Stair4 Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ee2ba837-211a-43f4-a4ac-d8694cdeffbf}, !- Handle
  SmallHotel Stair4 Lights,               !- Name
  {6b282cd7-3751-4418-bf75-79b8d6d039ac}, !- Lights Definition Name
  {eaa3373b-3ce2-421d-beac-eb5c29f4cc53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {cf0bb368-c735-4c53-830c-1fa1f56ab6eb}, !- Handle
  SmallHotel Stair4 Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd13b9ad-bd82-435b-873e-c087960c90b2}, !- Handle
  SmallHotel Stair4 Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {44dc0f37-310f-4e71-8e45-db68b675dd31}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d975e94-ea2c-4278-a7f4-5e15583c548b}, !- Handle
  SmallHotel Stair4 Thermostat,           !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f221ca20-c83b-46f5-b2c1-50a37aeb207d}, !- Handle
  Rendering Color 42,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {751c781c-5627-4d19-a6c9-6ac381972a4a}, !- Handle
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bc7d412b-2589-4820-afc9-4415993eece7}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {751c781c-5627-4d19-a6c9-6ac381972a4a}, !- Lights Definition Name
  {b55b22dd-3cd9-428a-b29b-fc2b90e9a740}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {2f9557b2-0b79-4960-833d-e7693f4b1732}, !- Handle
  SmallHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eee0a190-f7e4-448a-9b58-ae53dec9e0e8}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {3857e7e7-7b08-43f0-b721-6e67e65f7cc5}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3857e7e7-7b08-43f0-b721-6e67e65f7cc5}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {c77dfcf3-50aa-481d-80a6-0fbb8d09ac14}, !- Default Day Schedule Name
  {17500943-b7ee-4538-9971-24fc85b9e77e}, !- Summer Design Day Schedule Name
  {e32f54c5-7008-436a-84ee-743036f7cde3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c77dfcf3-50aa-481d-80a6-0fbb8d09ac14}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Rule,
  {7221039f-080d-43d7-80d9-c4c403a93c56}, !- Handle
  Schedule Rule 13,                       !- Name
  {3857e7e7-7b08-43f0-b721-6e67e65f7cc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82cc4137-ec79-490c-b946-9fe8460c1fd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82cc4137-ec79-490c-b946-9fe8460c1fd0}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Day,
  {83c4c69e-dfd2-4ffb-9c42-1562e2aa3605}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17500943-b7ee-4538-9971-24fc85b9e77e}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c55492f-2a66-4130-81e2-de1962ab5b5f}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e32f54c5-7008-436a-84ee-743036f7cde3}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d78ff9e6-c3f6-40d1-9426-36fccff13239}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a520b321-973a-4077-8ddf-d708523ecabd}, !- Handle
  Rendering Color 43,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {6699b2c6-5231-4d3e-bf86-b188a9a1565e}, !- Handle
  SmallHotel Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4d900e2b-282e-4cb7-bb1a-6a31c57da371}, !- Handle
  SmallHotel Storage4Front Lights,        !- Name
  {6699b2c6-5231-4d3e-bf86-b188a9a1565e}, !- Lights Definition Name
  {ccaab261-4885-4cbd-bce7-0675294675ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {b69ae45d-1e88-41a4-a858-0cbde7932fca}, !- Handle
  SmallHotel Storage4Front Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8d327722-6312-4977-9be7-2934e29ac635}, !- Handle
  SmallHotel Storage4Front Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {3857e7e7-7b08-43f0-b721-6e67e65f7cc5}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {044d9ce6-7bf2-4fe5-b7cb-15b65e4aeb28}, !- Handle
  SmallHotel Storage4Front Thermostat,    !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7530584-0ac5-421c-8043-f4eaf5b9c167}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {a476a14d-d94b-413c-b6b1-f924efd8f42e}, !- Handle
  SmallHotel Storage4Rear Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {645ca514-dde1-4587-9d9f-63b3a23990b2}, !- Handle
  SmallHotel Storage4Rear Lights,         !- Name
  {a476a14d-d94b-413c-b6b1-f924efd8f42e}, !- Lights Definition Name
  {6ffee1f8-710e-4aaa-8a14-a93fa50341f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {2cbb8afc-9662-48e7-b791-5e06ea5200f9}, !- Handle
  SmallHotel Storage4Rear Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b6651005-22ec-480f-ac3e-f9af64623e58}, !- Handle
  SmallHotel Storage4Rear Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Number of People Schedule Name
  {033df981-b123-492f-9ed9-0d1158cc7401}, !- People Activity Level Schedule Name
  {3857e7e7-7b08-43f0-b721-6e67e65f7cc5}, !- Lighting Schedule Name
  {34b63244-b62f-4e97-aeae-43841428f457}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d25e2f3-be52-42b2-ac59-af0b15a2bce6}, !- Handle
  SmallHotel Storage4Rear Thermostat,     !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c70b8afa-227b-44b9-8b73-c43b637ea53d}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d39e32a9-b726-44f4-bc97-1a764b55f125}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd45d9aa-28b9-40cb-bf4f-84ffe9dc474e}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be2c71bd-5e4d-4c1e-aa04-aca9042864f3}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.28518692713986e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4786f4e-025e-429e-859d-00b48305d362}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42b3e28c-b111-4a39-9821-21bd366d7edc}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {861690bf-5f7f-4a69-aa03-581d7627e000}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {443e649f-77b4-4816-ac22-1b3296d07041}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c26a9b6c-e63b-4c74-a908-1450e1bc4eb1}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fc015b3-adb4-4f7e-8248-1a2fdb9612d9}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {637971c6-69b3-4e22-bdad-191ce7ace312}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9b1fed2-3793-4640-b153-d93f01e92910}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5090c9c1-028e-455b-b53a-12b87ff198ba}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {661690a9-290a-45ff-9819-b29244feec8c}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e588ad8-a31e-4a5e-b66a-1a7ec53e17bd}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96fcc65c-dfb7-4885-aa39-e95b548942b3}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000337882519258102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd70b0f9-565e-4692-af30-e0b9c50323db}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53ef6aca-4bfb-484a-81e3-e11438a900ce}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f0d1c0a-4d76-4c76-b146-ae14b1ac8abf}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1784ab9e-3ec6-4dd1-8921-be30fb417a84}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea6eed6b-2638-4359-be53-ef360b490ab1}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f710dda-fdf4-4f55-80c6-0842a71894f3}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3127a79-4fea-460a-ade2-7e46fdb982ee}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c609accb-e028-43dc-987f-71d66bd22c98}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8661f7a3-0ebd-425f-b5d7-5edb5e5107af}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68e35986-f92e-493d-b629-ae4b75e6ee3b}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f5034a1-6fa4-4e59-b76f-81d9ab2aa955}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88a5fe47-166b-44be-b113-45462acbf00a}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5d96634-495a-4de9-b10e-104392b44782}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11bb817a-89ee-408a-8e54-fc1ccbd8e381}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffbced1d-8993-4169-95ae-e08039a72256}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b234c23-70ad-4f01-922b-6f9a25814600}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78c49409-d8ab-48da-adad-4814b37afab4}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b78b503-64b4-4a80-94f6-5fea9aed6ce5}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4baea6b9-09d1-485c-be02-28c49bd4f9f8}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17d246e3-bc6d-460e-9d50-686e7eb695e0}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92759e73-61e1-47e6-943a-94ee6a1018f2}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1202d81-9bfe-40b9-81af-9f561f2a6b66}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27eab7f3-3978-4bfd-b614-ebaa6ae07258}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfcccfa9-9311-4c86-994c-6a36115d4951}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c97c5b4-014d-4806-b7dc-d62b7f009fa0}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b66eba3-0c3f-4fb7-89a8-098f9f174e46}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dc7d827-bab7-4435-bbcb-30c661dde614}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {389b0125-4547-4248-85e8-e3bbd5609976}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f5b0aad-4740-46bc-a727-4bebcbdbfcfc}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6d36fe0-bc18-4c00-a04e-929f2277b729}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000288388306363987,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1340a0a9-7f92-4406-b6ee-a1966e6ea0d9}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142385769271754,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {923fbec1-4752-4ee3-b96b-e365b3647d9e}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142385769271754,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24b017d9-b6f8-4e8c-8e5c-f234774e78ef}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142385769271754,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1421f35c-d288-4647-8990-c555c0db2a34}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142385769271754,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad549e9e-7149-4ed0-9c48-4b21ab23399f}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da98ce25-783d-42cf-9db1-11877315577f}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1965e11f-b0ae-4054-9cf0-8c3d3c3db1e1}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b51c8aa-1d84-4f0c-a893-556e9120449f}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1762d92d-bc32-459d-9d8b-b9f0825da7ef}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {707dee3b-6016-4618-9aa0-49ce0ae06bfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d34560f-6c11-4179-93f0-c8ad41a430f9}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {972c9176-0450-4a30-a498-3e6123c90c01}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f15cf72d-2d46-47c8-8185-2d917ac359af}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbbd596b-34fc-49e3-9592-c47a8b261363}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0cd1e6e-0d7d-4d7b-8299-3ce3e1ffb87c}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca29c411-ca7f-4af2-bae8-2706138dd83a}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1792163-719d-470a-bca7-20b7d837f76d}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000337857128705079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2591395e-ddaf-4616-927f-4f370a5575a7}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db36a9c1-dacc-4e67-a099-32b40ef811f2}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddbe66fc-ea96-4501-8b25-4b90432b86fb}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bfb057d-9c4a-49ee-bff9-5e4aaf93a1c1}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00033785489898865,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98589e92-9c23-40f3-99da-52ecb1768c48}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {677ddbd8-6b59-4da7-a7a8-ee90e9cdd662}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {ed0774ab-8cbf-4802-8cf9-9ec872971846}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0b95d7f1-e22f-4ae3-8cd6-f159623cc848}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {226aeeac-56f0-4df3-b3fd-8468504f2c38}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d010c41e-859d-410a-966e-ea461a9cc8f9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {57c2df43-e111-4eff-ae7f-2dffe7d7add7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}, !- Layer 1
  {226aeeac-56f0-4df3-b3fd-8468504f2c38}, !- Layer 2
  {d010c41e-859d-410a-966e-ea461a9cc8f9}; !- Layer 3

OS:Material,
  {da0bbc77-9b67-4747-b973-8cb5b63d8a06}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {55341f24-71e2-4f16-8f13-81a9f6527275}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {da0bbc77-9b67-4747-b973-8cb5b63d8a06}, !- Layer 1
  {da0bbc77-9b67-4747-b973-8cb5b63d8a06}; !- Layer 2

OS:Material,
  {d7d4bf73-e759-49d9-9f4c-f17bb7d76ebf}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {63f6122e-1fc2-4c17-8e78-e1805044f0ea}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {d7d4bf73-e759-49d9-9f4c-f17bb7d76ebf}; !- Layer 1

OS:Construction,
  {0866372c-4a2f-48b6-8603-e429a26a540c}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d7d4bf73-e759-49d9-9f4c-f17bb7d76ebf}, !- Layer 1
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}; !- Layer 2

OS:DefaultConstructionSet,
  {0308cde2-ca5a-4223-9560-82ef8bee7206}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2B, !- Name
  {3fb025c6-2d37-45a5-abae-7fdea9617bf5}, !- Default Exterior Surface Constructions Name
  {6d9e248b-fc9d-46fe-a341-3ecd49cfd2eb}, !- Default Interior Surface Constructions Name
  {e597c20b-416a-47d6-a6cc-ca057858de95}, !- Default Ground Contact Surface Constructions Name
  {7a91ec34-afb3-4ba2-a872-d2a5676e8486}, !- Default Exterior SubSurface Constructions Name
  {c812554e-fd11-449c-8e7b-8f9946ed7802}, !- Default Interior SubSurface Constructions Name
  {0bb56a11-2df4-49c1-8645-32584017f0d6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3fb025c6-2d37-45a5-abae-7fdea9617bf5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2caea78b-4fc9-4478-b42b-43b49ae1cbda}, !- Floor Construction Name
  {ee31bd18-90b1-494a-8d77-66685e9cbdee}, !- Wall Construction Name
  {a418d10f-24ef-45f3-8c93-53954c694cb3}; !- Roof Ceiling Construction Name

OS:Construction,
  {2caea78b-4fc9-4478-b42b-43b49ae1cbda}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {9aacdba1-4dbc-428e-8368-db97a664fc0d}, !- Layer 1
  {93f005af-c29a-4790-8154-6e488afd8212}, !- Layer 2
  {686c981f-4c39-47e6-b4bd-f9d87ed70d72}; !- Layer 3

OS:StandardsInformation:Construction,
  {4b423681-52ca-4379-b8da-cdc17a7ec49a}, !- Handle
  {2caea78b-4fc9-4478-b42b-43b49ae1cbda}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9aacdba1-4dbc-428e-8368-db97a664fc0d}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {93f005af-c29a-4790-8154-6e488afd8212}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {686c981f-4c39-47e6-b4bd-f9d87ed70d72}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ee31bd18-90b1-494a-8d77-66685e9cbdee}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {a2be622f-4ea3-421a-9210-aae0334f0350}, !- Layer 1
  {876ad7a9-6738-4df9-a255-8a3e13696bfe}, !- Layer 2
  {7a957059-acaa-42c9-a1d1-42f9affabf18}, !- Layer 3
  {876ad7a9-6738-4df9-a255-8a3e13696bfe}; !- Layer 4

OS:StandardsInformation:Construction,
  {e61d9a56-4583-4e16-840c-9e9914fb6dd3}, !- Handle
  {ee31bd18-90b1-494a-8d77-66685e9cbdee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {a2be622f-4ea3-421a-9210-aae0334f0350}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {876ad7a9-6738-4df9-a255-8a3e13696bfe}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7a957059-acaa-42c9-a1d1-42f9affabf18}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a418d10f-24ef-45f3-8c93-53954c694cb3}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {f1342516-cd40-4414-a924-13c18fedf15b}, !- Layer 1
  {fadd28b7-55f2-430b-a2e3-bfce1be91366}, !- Layer 2
  {fff96920-c6c2-413a-abd1-8f586fa17a00}; !- Layer 3

OS:StandardsInformation:Construction,
  {73998a90-8f32-41f5-aa40-cdb3f5ed6b79}, !- Handle
  {a418d10f-24ef-45f3-8c93-53954c694cb3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f1342516-cd40-4414-a924-13c18fedf15b}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fadd28b7-55f2-430b-a2e3-bfce1be91366}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fff96920-c6c2-413a-abd1-8f586fa17a00}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6d9e248b-fc9d-46fe-a341-3ecd49cfd2eb}, !- Handle
  Default Surface Constructions 2,        !- Name
  {82e58648-8ef5-4665-ad79-0f3d3142c4f7}, !- Floor Construction Name
  {5bc341e0-4e0f-415f-bfbe-3f7cd83ecb85}, !- Wall Construction Name
  {f186d180-35c0-4331-9a43-6034bb486681}; !- Roof Ceiling Construction Name

OS:Construction,
  {82e58648-8ef5-4665-ad79-0f3d3142c4f7}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {93f005af-c29a-4790-8154-6e488afd8212}, !- Layer 1
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ccf79df-5db7-4303-800c-7a22fb27cca3}, !- Handle
  {82e58648-8ef5-4665-ad79-0f3d3142c4f7}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5bc341e0-4e0f-415f-bfbe-3f7cd83ecb85}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {f807de33-15e7-4eb7-8168-085a3205c27a}, !- Layer 1
  {f807de33-15e7-4eb7-8168-085a3205c27a}; !- Layer 2

OS:StandardsInformation:Construction,
  {8e452b04-9105-460b-877a-2aa84681df9f}, !- Handle
  {5bc341e0-4e0f-415f-bfbe-3f7cd83ecb85}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f807de33-15e7-4eb7-8168-085a3205c27a}, !- Handle
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f186d180-35c0-4331-9a43-6034bb486681}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}, !- Layer 1
  {93f005af-c29a-4790-8154-6e488afd8212}; !- Layer 2

OS:StandardsInformation:Construction,
  {9469ca4c-cb5e-4303-88ae-aada8c388437}, !- Handle
  {f186d180-35c0-4331-9a43-6034bb486681}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e597c20b-416a-47d6-a6cc-ca057858de95}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0a93b8f2-88b7-423b-baf5-cd77f510b7ab}, !- Floor Construction Name
  {ad3f7004-edbf-44ae-ba42-3d98b28c8fc2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0a93b8f2-88b7-423b-baf5-cd77f510b7ab}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2c8488e3-07cc-4d9b-b590-2fa1561c4f09}, !- Layer 1
  {686c981f-4c39-47e6-b4bd-f9d87ed70d72}; !- Layer 2

OS:StandardsInformation:Construction,
  {40619252-6bab-43e3-8200-1374420534a3}, !- Handle
  {0a93b8f2-88b7-423b-baf5-cd77f510b7ab}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {13620490-192b-4c36-b166-bb02f830db81}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c8488e3-07cc-4d9b-b590-2fa1561c4f09}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad3f7004-edbf-44ae-ba42-3d98b28c8fc2}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {aef59b25-12c9-4272-b6fc-f59bf6bdcd45}; !- Layer 1

OS:StandardsInformation:Construction,
  {c6b2e592-4c40-4229-8770-f37070252363}, !- Handle
  {ad3f7004-edbf-44ae-ba42-3d98b28c8fc2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {aef59b25-12c9-4272-b6fc-f59bf6bdcd45}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7a91ec34-afb3-4ba2-a872-d2a5676e8486}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Fixed Window Construction Name
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Operable Window Construction Name
  {f1162f40-4181-4f96-9dd7-711b10238914}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {891eee01-c955-41a3-b6d6-85bf1e37e262}, !- Overhead Door Construction Name
  {a4f0f1eb-9415-40e3-af08-3c9229b4e252}, !- Skylight Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Tubular Daylight Dome Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Handle
  U 0.60 SHGC 0.25 Dbl 2.5mm air,         !- Name
  ,                                       !- Surface Rendering Name
  {6eeecb4b-f067-47a0-8a76-d8a94db60e77}, !- Layer 1
  {df3802f1-7308-42d4-9492-4bdbb6d21272}, !- Layer 2
  {4ed26aa0-1f52-468a-9148-ae5b84f87a4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {47189e71-e529-415f-b3aa-a327a26d13a2}, !- Handle
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6eeecb4b-f067-47a0-8a76-d8a94db60e77}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {df3802f1-7308-42d4-9492-4bdbb6d21272}, !- Handle
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {4ed26aa0-1f52-468a-9148-ae5b84f87a4b}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f1162f40-4181-4f96-9dd7-711b10238914}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {f25c63c2-c9f1-43ae-b183-db6547d06801}, !- Layer 1
  {13620490-192b-4c36-b166-bb02f830db81}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe473f86-cf72-46f5-ad8e-e760479c2d27}, !- Handle
  {f1162f40-4181-4f96-9dd7-711b10238914}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f25c63c2-c9f1-43ae-b183-db6547d06801}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {891eee01-c955-41a3-b6d6-85bf1e37e262}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {bb7f4b1e-2f15-42f2-90f8-c77b192b86c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {f846fb9e-69db-4cad-bedd-5e35f45ef687}, !- Handle
  {891eee01-c955-41a3-b6d6-85bf1e37e262}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {bb7f4b1e-2f15-42f2-90f8-c77b192b86c3}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4f0f1eb-9415-40e3-af08-3c9229b4e252}, !- Handle
  Window_U_0.65_SHGC_0.35_Skylight_Frame_Width_2.339_in, !- Name
  ,                                       !- Surface Rendering Name
  {11ae45b6-ec95-4f76-b2ad-4ab44456e561}, !- Layer 1
  {28121725-481b-436b-83a8-81e60f397460}, !- Layer 2
  {9a84dcfd-80cc-4a40-a487-5825daecd46b}; !- Layer 3

OS:StandardsInformation:Construction,
  {69b4bbb8-5fb4-4c20-a087-bd649ddd7840}, !- Handle
  {a4f0f1eb-9415-40e3-af08-3c9229b4e252}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {11ae45b6-ec95-4f76-b2ad-4ab44456e561}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {28121725-481b-436b-83a8-81e60f397460}, !- Handle
  Gap_1_W_0_0024,                         !- Name
  Air,                                    !- Gas Type
  0.0024;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9a84dcfd-80cc-4a40-a487-5825daecd46b}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {514e0057-df74-4a04-93d3-4da87e2cd26a}, !- Handle
  Skylight frame R-0.02 28.1 in. wide,    !- Name
  0.712978,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {75f231a4-3eda-4591-b8c6-aca21dfb92d6}; !- Layer 1

OS:StandardsInformation:Construction,
  {484ed95d-9b0e-4d65-b814-eb5cae8e1a72}, !- Handle
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {75f231a4-3eda-4591-b8c6-aca21dfb92d6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c812554e-fd11-449c-8e7b-8f9946ed7802}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Fixed Window Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Operable Window Construction Name
  {159f07f9-9c42-4b69-94bf-7feaad3fb058}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {159f07f9-9c42-4b69-94bf-7feaad3fb058}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {907c6842-b675-4035-b5b6-7df9d3ba61c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {d73805ca-ef28-48b1-9a63-490f57d1706b}, !- Handle
  {159f07f9-9c42-4b69-94bf-7feaad3fb058}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {907c6842-b675-4035-b5b6-7df9d3ba61c4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0bb56a11-2df4-49c1-8645-32584017f0d6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {907c6842-b675-4035-b5b6-7df9d3ba61c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {1c2bca65-c2cf-4e79-b865-4fd22b3b29b1}, !- Handle
  {0bb56a11-2df4-49c1-8645-32584017f0d6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {e36e40e5-bdb5-4966-9f9d-0dcca15fb815}, !- Handle
  90.1-2013 - SmHotel - Office - ASHRAE 169-2B, !- Name
  {edea3f96-c2f0-4f07-928e-b538bcd2bafc}, !- Default Exterior Surface Constructions Name
  {26cb019b-1311-4f89-99ea-a889566a80b7}, !- Default Interior Surface Constructions Name
  {44e55f9c-c4e2-493e-856d-756e428f0672}, !- Default Ground Contact Surface Constructions Name
  {3ded99f7-51c1-4e7a-83b9-63e7cb7a7170}, !- Default Exterior SubSurface Constructions Name
  {64cc6e93-1673-44dc-9f5b-3e2df66bdc37}, !- Default Interior SubSurface Constructions Name
  {0bb56a11-2df4-49c1-8645-32584017f0d6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {edea3f96-c2f0-4f07-928e-b538bcd2bafc}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a4ad9d29-8af1-4b29-aa40-75c4e48db490}, !- Floor Construction Name
  {2683541a-edd8-47b8-8f63-449e5f98ffe4}, !- Wall Construction Name
  {4d2e12e1-5647-46ec-8067-3d7afbf6882f}; !- Roof Ceiling Construction Name

OS:Construction,
  {a4ad9d29-8af1-4b29-aa40-75c4e48db490}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 1, !- Name
  ,                                       !- Surface Rendering Name
  {653b787f-7680-4042-8bce-2cc8af098d46}, !- Layer 1
  {93f005af-c29a-4790-8154-6e488afd8212}, !- Layer 2
  {686c981f-4c39-47e6-b4bd-f9d87ed70d72}; !- Layer 3

OS:StandardsInformation:Construction,
  {ab8cccf1-1d8c-47b7-aebd-ad6ec14ef7a3}, !- Handle
  {a4ad9d29-8af1-4b29-aa40-75c4e48db490}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {653b787f-7680-4042-8bce-2cc8af098d46}, !- Handle
  Typical Insulation R-6.78 1,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2683541a-edd8-47b8-8f63-449e5f98ffe4}, !- Handle
  Typical Insulated Metal Building Wall R-10.64, !- Name
  ,                                       !- Surface Rendering Name
  {2a2350b5-2861-4f2e-a226-eb77f45f31e0}, !- Layer 1
  {4acc0772-060c-46b5-bda0-41c77a716641}, !- Layer 2
  {b971fee1-b97f-454b-98cd-b411903b020f}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe250d01-9c89-4083-be07-fad1b1cc9510}, !- Handle
  {2683541a-edd8-47b8-8f63-449e5f98ffe4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2a2350b5-2861-4f2e-a226-eb77f45f31e0}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4acc0772-060c-46b5-bda0-41c77a716641}, !- Handle
  Typical Insulation R-9.34,              !- Name
  Smooth,                                 !- Roughness
  1.64441057324567,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b971fee1-b97f-454b-98cd-b411903b020f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {4d2e12e1-5647-46ec-8067-3d7afbf6882f}, !- Handle
  Typical Insulated Metal Building Roof R-24.39, !- Name
  ,                                       !- Surface Rendering Name
  {fff96920-c6c2-413a-abd1-8f586fa17a00}, !- Layer 1
  {936ba06d-ea9b-41a8-b619-900421a7551b}; !- Layer 2

OS:StandardsInformation:Construction,
  {d317924a-01fa-48d1-99ce-284ca7cd295b}, !- Handle
  {4d2e12e1-5647-46ec-8067-3d7afbf6882f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {936ba06d-ea9b-41a8-b619-900421a7551b}, !- Handle
  Typical Insulation R-23.61,             !- Name
  Smooth,                                 !- Roughness
  4.15798672259806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {26cb019b-1311-4f89-99ea-a889566a80b7}, !- Handle
  Default Surface Constructions 5,        !- Name
  {360c3fef-b576-4624-ac2e-136ac6146fbd}, !- Floor Construction Name
  {e1eb903c-26f7-4341-a46b-fb5636fe794b}, !- Wall Construction Name
  {3925827c-0343-46a1-8cfe-98ee038dd6af}; !- Roof Ceiling Construction Name

OS:Construction,
  {360c3fef-b576-4624-ac2e-136ac6146fbd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {226aeeac-56f0-4df3-b3fd-8468504f2c38}, !- Layer 1
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {d1e7e301-e27f-4051-a7cb-f030d338eeb5}, !- Handle
  {360c3fef-b576-4624-ac2e-136ac6146fbd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e1eb903c-26f7-4341-a46b-fb5636fe794b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {da0bbc77-9b67-4747-b973-8cb5b63d8a06}, !- Layer 1
  {da0bbc77-9b67-4747-b973-8cb5b63d8a06}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d3e6023-1c2b-42c0-b563-b15a5a51d0ba}, !- Handle
  {e1eb903c-26f7-4341-a46b-fb5636fe794b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3925827c-0343-46a1-8cfe-98ee038dd6af}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f37d3f90-0f65-4436-a9aa-1c3100c2c5d7}, !- Layer 1
  {226aeeac-56f0-4df3-b3fd-8468504f2c38}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7e31727-f19d-496e-9a7a-494785fd9abf}, !- Handle
  {3925827c-0343-46a1-8cfe-98ee038dd6af}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {44e55f9c-c4e2-493e-856d-756e428f0672}, !- Handle
  Default Surface Constructions 6,        !- Name
  {3e62ffc0-43f7-4be1-829f-0721ce730ddf}, !- Floor Construction Name
  {ad3f7004-edbf-44ae-ba42-3d98b28c8fc2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3e62ffc0-43f7-4be1-829f-0721ce730ddf}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {94177361-928b-4d6e-bc9f-39ea25211c1f}, !- Layer 1
  {686c981f-4c39-47e6-b4bd-f9d87ed70d72}; !- Layer 2

OS:StandardsInformation:Construction,
  {70518e60-bf30-4401-8362-cf18412f0973}, !- Handle
  {3e62ffc0-43f7-4be1-829f-0721ce730ddf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e069ac80-9b1d-42b1-9336-70d070f8ea3b}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94177361-928b-4d6e-bc9f-39ea25211c1f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3ded99f7-51c1-4e7a-83b9-63e7cb7a7170}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Fixed Window Construction Name
  {b3b97ff6-0720-4219-af27-c18802a9f340}, !- Operable Window Construction Name
  {21203dd1-b66c-453d-9838-6da01670661b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f1d034e3-82bd-4c9d-b217-edf05486a4ff}, !- Overhead Door Construction Name
  {a4f0f1eb-9415-40e3-af08-3c9229b4e252}, !- Skylight Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Tubular Daylight Dome Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {21203dd1-b66c-453d-9838-6da01670661b}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {f25c63c2-c9f1-43ae-b183-db6547d06801}, !- Layer 1
  {e069ac80-9b1d-42b1-9336-70d070f8ea3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {075f7e56-3391-46c0-ab68-dca0291e47e4}, !- Handle
  {21203dd1-b66c-453d-9838-6da01670661b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f1d034e3-82bd-4c9d-b217-edf05486a4ff}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cdec4099-0101-454e-b2c7-9066e5576f3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {85fb860b-9483-4cff-a7c7-8d7c2fce9eb3}, !- Handle
  {f1d034e3-82bd-4c9d-b217-edf05486a4ff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {cdec4099-0101-454e-b2c7-9066e5576f3e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {64cc6e93-1673-44dc-9f5b-3e2df66bdc37}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Fixed Window Construction Name
  {5353f5e9-6fa0-4184-b0dd-4da8bc398f94}, !- Operable Window Construction Name
  {159f07f9-9c42-4b69-94bf-7feaad3fb058}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {70df17ae-f319-4c18-93c8-ef431b09b804}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c543e953-c49b-4eaf-80d6-ad383dd690a7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {70df17ae-f319-4c18-93c8-ef431b09b804}; !- Layer 1

OS:ThermalZone,
  {3d186835-3e86-4865-929d-9c69d895329d}, !- Handle
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c5eff0f-deb4-423b-8bb0-ee778b7948ef}, !- Zone Air Inlet Port List
  {824c2510-1a73-4fca-9673-651b36098a2e}, !- Zone Air Exhaust Port List
  {576ad754-a984-4eee-838c-7e73a7974ccc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fcb5557-10a1-4364-9408-314d958db2b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d28638-1f90-4042-a3a4-80e037886c2f}, !- Handle
  Node 1,                                 !- Name
  {576ad754-a984-4eee-838c-7e73a7974ccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {576ad754-a984-4eee-838c-7e73a7974ccc}, !- Handle
  {6964edcf-86cf-4337-bec2-98d696515d62}, !- Name
  {3d186835-3e86-4865-929d-9c69d895329d}, !- Source Object
  11,                                     !- Outlet Port
  {96d28638-1f90-4042-a3a4-80e037886c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c5eff0f-deb4-423b-8bb0-ee778b7948ef}, !- Handle
  Port List 1,                            !- Name
  {3d186835-3e86-4865-929d-9c69d895329d}, !- HVAC Component
  {f67be8be-6b57-48e5-ac05-1bacd74f8644}; !- Port 1

OS:PortList,
  {824c2510-1a73-4fca-9673-651b36098a2e}, !- Handle
  Port List 2,                            !- Name
  {3d186835-3e86-4865-929d-9c69d895329d}, !- HVAC Component
  {26f497b2-5356-4155-b7e3-226f440d20e6}; !- Port 1

OS:Sizing:Zone,
  {d3a456dc-8670-4513-8c2a-42668f242620}, !- Handle
  {3d186835-3e86-4865-929d-9c69d895329d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53a3e651-738f-4034-ba92-cc2fa61f565c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3d186835-3e86-4865-929d-9c69d895329d}, !- Thermal Zone
  {fe099fcd-0b73-4282-8e6e-770697db7289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5fcb5557-10a1-4364-9408-314d958db2b7}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- Handle
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f0b9215-d809-4a2c-badd-ed6a7e5606a0}, !- Zone Air Inlet Port List
  {33b551e0-0dfd-400a-a1db-af269371749e}, !- Zone Air Exhaust Port List
  {e178cdc4-f83e-49a2-b4fa-5da33f24cb9e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e279b97-46f1-4041-a412-28e6169f272c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d37f4f4b-b633-46d2-82ff-7ac47e437ac8}, !- Handle
  Node 2,                                 !- Name
  {e178cdc4-f83e-49a2-b4fa-5da33f24cb9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e178cdc4-f83e-49a2-b4fa-5da33f24cb9e}, !- Handle
  {49406c85-9dbd-45e0-afe4-2fb37482000a}, !- Name
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- Source Object
  11,                                     !- Outlet Port
  {d37f4f4b-b633-46d2-82ff-7ac47e437ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f0b9215-d809-4a2c-badd-ed6a7e5606a0}, !- Handle
  Port List 3,                            !- Name
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- HVAC Component
  {6e39d13d-2972-4d49-95c2-bd5fdc9f9602}; !- Port 1

OS:PortList,
  {33b551e0-0dfd-400a-a1db-af269371749e}, !- Handle
  Port List 4,                            !- Name
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- HVAC Component
  {86d39632-edda-4526-bd59-55da06cce8a0}; !- Port 1

OS:Sizing:Zone,
  {e9b11b69-75d0-4163-a811-752c616bd98d}, !- Handle
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9525ec11-009f-4165-a27e-f42dc7327a81}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5f4e5f31-a9dc-4dc1-a227-5c8d940a1380}, !- Thermal Zone
  {a56914cb-fb10-48e9-9f83-868240602baa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e279b97-46f1-4041-a412-28e6169f272c}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- Handle
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f460e9f8-135d-45c8-be76-dfb8c0d4f3f3}, !- Zone Air Inlet Port List
  {6e1df317-7702-4427-b62c-a5387d9e5a3d}, !- Zone Air Exhaust Port List
  {eefb681d-ebf0-4a65-8d5b-30610a121dc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f998c4f-d89c-462c-8a9b-298862831945}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d578678e-7671-4afe-86b0-7d61bd360bdd}, !- Handle
  Node 3,                                 !- Name
  {eefb681d-ebf0-4a65-8d5b-30610a121dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eefb681d-ebf0-4a65-8d5b-30610a121dc1}, !- Handle
  {643c4080-266d-44e6-84ac-f813399c9d2c}, !- Name
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- Source Object
  11,                                     !- Outlet Port
  {d578678e-7671-4afe-86b0-7d61bd360bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f460e9f8-135d-45c8-be76-dfb8c0d4f3f3}, !- Handle
  Port List 5,                            !- Name
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- HVAC Component
  {c1d23836-2209-4fd9-a498-602a37740131}; !- Port 1

OS:PortList,
  {6e1df317-7702-4427-b62c-a5387d9e5a3d}, !- Handle
  Port List 6,                            !- Name
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- HVAC Component
  {f8eb5c98-e2d7-4dbb-b466-e12344e45c98}; !- Port 1

OS:Sizing:Zone,
  {5f6ad0a7-3fe4-4e54-8f1c-ca3c6816c2c3}, !- Handle
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11950b47-e821-475c-8abb-108e856a00fc}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {04bc61cd-1005-4fb8-9078-91ca23f5c11e}, !- Thermal Zone
  {6cf83e68-dff8-4751-8d5a-c206265a25d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f998c4f-d89c-462c-8a9b-298862831945}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- Handle
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {788e5db0-3c38-435f-83db-64c71ff51d9a}, !- Zone Air Inlet Port List
  {e9da9fbe-fddd-4834-87ae-ab985861d85c}, !- Zone Air Exhaust Port List
  {8af98681-bc58-4c3b-a031-4304b841786d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6edcbd79-4464-4f00-81a5-cb870dfc717a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70632737-8f0d-454b-9690-70d6a4407576}, !- Handle
  Node 4,                                 !- Name
  {8af98681-bc58-4c3b-a031-4304b841786d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8af98681-bc58-4c3b-a031-4304b841786d}, !- Handle
  {4948ce65-8d2c-48b6-be31-c290f52182c0}, !- Name
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- Source Object
  11,                                     !- Outlet Port
  {70632737-8f0d-454b-9690-70d6a4407576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {788e5db0-3c38-435f-83db-64c71ff51d9a}, !- Handle
  Port List 7,                            !- Name
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- HVAC Component
  {82a88ac3-cdc4-46dd-a13a-a93bc236f5c1}; !- Port 1

OS:PortList,
  {e9da9fbe-fddd-4834-87ae-ab985861d85c}, !- Handle
  Port List 8,                            !- Name
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- HVAC Component
  {5ea6a66e-e305-422b-a525-3d287ffa657a}; !- Port 1

OS:Sizing:Zone,
  {ee3a2322-8799-451e-a8a2-7e5e55ef41e7}, !- Handle
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b2c6cc3-6213-4ca0-b0e6-295014ca53f4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cadc3e88-be11-4c21-a5ef-661048e9ba06}, !- Thermal Zone
  {6bf0faa0-bd98-479e-87e4-5e34aa35335d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6edcbd79-4464-4f00-81a5-cb870dfc717a}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- Handle
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6840985a-176b-45d2-b28e-2b980c98e3b5}, !- Zone Air Inlet Port List
  {13524cf0-e785-43fc-b985-47efbdc9c44c}, !- Zone Air Exhaust Port List
  {4abe872a-6f84-4b78-895e-bd3c39ff7fed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e74e61b-071f-412a-92ed-dfc6f6fb20f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae5d8702-ac48-4797-b588-2b76a49ddb08}, !- Handle
  Node 5,                                 !- Name
  {4abe872a-6f84-4b78-895e-bd3c39ff7fed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4abe872a-6f84-4b78-895e-bd3c39ff7fed}, !- Handle
  {5aad6def-0c43-4b8e-9946-f1631224e5d5}, !- Name
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- Source Object
  11,                                     !- Outlet Port
  {ae5d8702-ac48-4797-b588-2b76a49ddb08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6840985a-176b-45d2-b28e-2b980c98e3b5}, !- Handle
  Port List 9,                            !- Name
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- HVAC Component
  {6eec2634-5455-4def-a8af-26fa70d2f60a}; !- Port 1

OS:PortList,
  {13524cf0-e785-43fc-b985-47efbdc9c44c}, !- Handle
  Port List 10,                           !- Name
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- HVAC Component
  {6779d9a5-ab5a-4b83-a906-adb46d749fd8}; !- Port 1

OS:Sizing:Zone,
  {71937335-dc14-400b-81f5-44c27c31d03f}, !- Handle
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37fbd544-cb99-4b21-af1d-14d0a3d4006b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {25ec421a-6679-4b9a-afe2-b3304790e356}, !- Thermal Zone
  {df40c718-0f5e-4527-9c56-5ff032eff547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e74e61b-071f-412a-92ed-dfc6f6fb20f0}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- Handle
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d77a12c5-8d57-4a75-af17-59d73a81b6a1}, !- Zone Air Inlet Port List
  {cf74ac22-9ade-4279-97a5-c058b232f3d2}, !- Zone Air Exhaust Port List
  {e4fd9030-7f5f-4e68-86bb-48a6ee4a0b3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56d7bf1b-6f4e-4be5-a2fb-3e8503f21637}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f774fdd-e883-4443-99fd-293522fb3dcf}, !- Handle
  Node 6,                                 !- Name
  {e4fd9030-7f5f-4e68-86bb-48a6ee4a0b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4fd9030-7f5f-4e68-86bb-48a6ee4a0b3b}, !- Handle
  {5a70b6a4-2f5d-4958-8bc4-66d23978bc4b}, !- Name
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- Source Object
  11,                                     !- Outlet Port
  {3f774fdd-e883-4443-99fd-293522fb3dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d77a12c5-8d57-4a75-af17-59d73a81b6a1}, !- Handle
  Port List 11,                           !- Name
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- HVAC Component
  {592b7e18-f687-4546-8e47-3e3579d39a3d}; !- Port 1

OS:PortList,
  {cf74ac22-9ade-4279-97a5-c058b232f3d2}, !- Handle
  Port List 12,                           !- Name
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- HVAC Component
  {fc6ede5b-ac12-450e-a7ac-8e9a8d9e2a23}; !- Port 1

OS:Sizing:Zone,
  {ae333835-46be-4014-a582-a188f6966773}, !- Handle
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95d44d1c-b95a-4b5a-aca8-7d580737c65c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9a1f634e-83e2-4cfe-99d1-642bd8f44606}, !- Thermal Zone
  {9942855c-f3b9-44e4-9ccc-c2b86e286c31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {56d7bf1b-6f4e-4be5-a2fb-3e8503f21637}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 2, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- Handle
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e12e5e2-52ce-410e-9891-101be9e89e7b}, !- Zone Air Inlet Port List
  {e5e47c9b-4dc6-429b-a960-ceee342d0bb5}, !- Zone Air Exhaust Port List
  {a2721f8b-9876-4b69-93c0-9fbd685c3c15}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5704431a-a6d8-4586-974a-f3172ffbca5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d63cdfe-3c52-43df-881f-4b0d2b69ebdd}, !- Handle
  Node 7,                                 !- Name
  {a2721f8b-9876-4b69-93c0-9fbd685c3c15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2721f8b-9876-4b69-93c0-9fbd685c3c15}, !- Handle
  {8d3023a6-3a72-408e-9436-0292bc73beaa}, !- Name
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- Source Object
  11,                                     !- Outlet Port
  {1d63cdfe-3c52-43df-881f-4b0d2b69ebdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e12e5e2-52ce-410e-9891-101be9e89e7b}, !- Handle
  Port List 13,                           !- Name
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- HVAC Component
  {73b7b809-4264-4118-9956-29ec0d184609}; !- Port 1

OS:PortList,
  {e5e47c9b-4dc6-429b-a960-ceee342d0bb5}, !- Handle
  Port List 14,                           !- Name
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- HVAC Component
  {77f2d577-6649-4bdd-b833-9c773cf9caef}; !- Port 1

OS:Sizing:Zone,
  {fe17b1a9-18ba-4a74-bca9-e1b2cd89c7c0}, !- Handle
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41dc54ce-7935-4e32-ab7d-8e7d1e0666b9}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {79a8d7c0-ed5c-4957-8aff-f78b8558b741}, !- Thermal Zone
  {7bb1ea5a-ac42-49f6-a996-21b1867f0d91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5704431a-a6d8-4586-974a-f3172ffbca5d}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Handle
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cbafe26-c389-4cc8-8a3f-701e17ae51f5}, !- Zone Air Inlet Port List
  {68aaa8bd-8812-4f4b-a121-fb2c12a577dc}, !- Zone Air Exhaust Port List
  {ebf35647-eaf6-4a6b-9bed-ea513208717c}, !- Zone Air Node Name
  {676571d7-fbfa-4a0f-b13c-d0917d2fa4e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26f2f47f-05a7-4caa-99fa-761ae7f7bf31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5aa60ac7-bb15-425c-bab9-9d9dcbf001d4}, !- Handle
  Node 8,                                 !- Name
  {ebf35647-eaf6-4a6b-9bed-ea513208717c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebf35647-eaf6-4a6b-9bed-ea513208717c}, !- Handle
  {2b8ba820-2a4b-41a2-b417-270ab5cb9d1e}, !- Name
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Source Object
  11,                                     !- Outlet Port
  {5aa60ac7-bb15-425c-bab9-9d9dcbf001d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cbafe26-c389-4cc8-8a3f-701e17ae51f5}, !- Handle
  Port List 15,                           !- Name
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- HVAC Component
  {786edb45-63cc-4120-a486-c6f72bbc5dd0}; !- Port 1

OS:PortList,
  {68aaa8bd-8812-4f4b-a121-fb2c12a577dc}, !- Handle
  Port List 16,                           !- Name
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}; !- HVAC Component

OS:Sizing:Zone,
  {7295399f-7f7b-44cd-a4fb-11f1127a461f}, !- Handle
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {474a6e32-b478-47be-a0ed-2612a97a12e2}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Thermal Zone
  {c2955872-d010-4c81-b9a4-bfdcb6e468af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {26f2f47f-05a7-4caa-99fa-761ae7f7bf31}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- Handle
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bcc1512-3185-4a42-be7a-194f6d5f2fb8}, !- Zone Air Inlet Port List
  {b858a06d-143e-4e1c-b4bb-7bd6d1e6e64f}, !- Zone Air Exhaust Port List
  {ad1173fc-6ebb-4a70-8318-821fc4056f3d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60f91714-b633-4b66-8222-e103564d9bdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {717105ec-1d66-4630-8527-f81f2358e900}, !- Handle
  Node 9,                                 !- Name
  {ad1173fc-6ebb-4a70-8318-821fc4056f3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad1173fc-6ebb-4a70-8318-821fc4056f3d}, !- Handle
  {872ee3a1-d6f1-4c4a-b4c4-80e02cf42337}, !- Name
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- Source Object
  11,                                     !- Outlet Port
  {717105ec-1d66-4630-8527-f81f2358e900}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bcc1512-3185-4a42-be7a-194f6d5f2fb8}, !- Handle
  Port List 17,                           !- Name
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- HVAC Component
  {8749421c-10ce-4a8b-a4bf-44d0cbdb0ca9}; !- Port 1

OS:PortList,
  {b858a06d-143e-4e1c-b4bb-7bd6d1e6e64f}, !- Handle
  Port List 18,                           !- Name
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- HVAC Component
  {25075659-9361-47b9-9be5-3cc0869b065b}; !- Port 1

OS:Sizing:Zone,
  {b7f09cef-9a02-430c-baa5-1983612db09b}, !- Handle
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ae03a07-ec67-4e89-adc5-6de11bebbb5a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {bbba4c16-08bf-474a-b4a1-f077d00e595f}, !- Thermal Zone
  {ef5f7a1d-1435-4956-bfc0-992b6b4cd771}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {60f91714-b633-4b66-8222-e103564d9bdc}, !- Handle
  SmallHotel Corridor4 Thermostat 1,      !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- Handle
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9a64f36-e124-457c-bc60-6ec6f8c680b5}, !- Zone Air Inlet Port List
  {050cbe36-b4a5-41e7-8a0e-0d44d654d99e}, !- Zone Air Exhaust Port List
  {7306c708-7db9-4dd0-8f99-019118c132a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc844f4a-c355-4593-b312-74c0014762c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fd855e8-a94b-4693-b7dc-ae1a7dfe6fb3}, !- Handle
  Node 10,                                !- Name
  {7306c708-7db9-4dd0-8f99-019118c132a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7306c708-7db9-4dd0-8f99-019118c132a7}, !- Handle
  {f963101a-81db-4929-a721-3d9b10e30d2f}, !- Name
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- Source Object
  11,                                     !- Outlet Port
  {3fd855e8-a94b-4693-b7dc-ae1a7dfe6fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9a64f36-e124-457c-bc60-6ec6f8c680b5}, !- Handle
  Port List 19,                           !- Name
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- HVAC Component
  {574480f8-526d-4386-b5f1-83e6b3e6203a}; !- Port 1

OS:PortList,
  {050cbe36-b4a5-41e7-8a0e-0d44d654d99e}, !- Handle
  Port List 20,                           !- Name
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- HVAC Component
  {2c50a713-408b-44ea-9cb8-953b62023dbc}; !- Port 1

OS:Sizing:Zone,
  {f444014c-e4dc-41c0-9081-f30da320a8af}, !- Handle
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72fd9d8d-fac7-4d5a-b420-f06f0bb9e9e2}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1be98f2c-cb46-4f9b-a65e-e5ba752ebea2}, !- Thermal Zone
  {1a630eff-bd35-408f-8ab1-e43ea0355d8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dc844f4a-c355-4593-b312-74c0014762c2}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- Handle
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b2a689-49ad-4ba9-b75c-2a91882886ea}, !- Zone Air Inlet Port List
  {e29e1244-4a61-4771-849e-ac64c050b0ba}, !- Zone Air Exhaust Port List
  {93fc8cfd-59e1-4c32-8167-7ee1987ed096}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52939cc3-b2c2-4527-82d6-6d4b4e79c637}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf55994a-1e94-43d0-b3a4-f0c7933376c3}, !- Handle
  Node 11,                                !- Name
  {93fc8cfd-59e1-4c32-8167-7ee1987ed096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93fc8cfd-59e1-4c32-8167-7ee1987ed096}, !- Handle
  {99e04d8a-d721-4aab-bc79-c4e73da8d09f}, !- Name
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- Source Object
  11,                                     !- Outlet Port
  {cf55994a-1e94-43d0-b3a4-f0c7933376c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b2a689-49ad-4ba9-b75c-2a91882886ea}, !- Handle
  Port List 21,                           !- Name
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- HVAC Component
  {61f74563-0c0f-4981-89b7-bb9a94befb97}; !- Port 1

OS:PortList,
  {e29e1244-4a61-4771-849e-ac64c050b0ba}, !- Handle
  Port List 22,                           !- Name
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- HVAC Component
  {9c088356-c426-430e-bb55-b85e5b5e9fde}; !- Port 1

OS:Sizing:Zone,
  {28e94b99-dce0-46cf-ba9a-e0c86b8be9b1}, !- Handle
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c43e70a-e9a3-46cd-afd3-7098d15edb44}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e0710e7b-4094-469b-a727-bcbfaf2d3674}, !- Thermal Zone
  {b38e5804-20bd-4006-9c95-5b322833959c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {52939cc3-b2c2-4527-82d6-6d4b4e79c637}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- Handle
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f53e1c30-ed64-4dbc-aee6-b480a0ced91f}, !- Zone Air Inlet Port List
  {0fce6b33-7aac-404b-94d6-c5822250dd95}, !- Zone Air Exhaust Port List
  {0d5fdb7a-37f0-415e-aa05-0ef590ae32bc}, !- Zone Air Node Name
  {20334108-f58b-48b6-ba48-d351cd0cbaa3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {974fb06d-9dc5-4686-9f7c-2874e83279b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20b69cfa-d6c1-46ed-ad55-9410b9946b41}, !- Handle
  Node 12,                                !- Name
  {0d5fdb7a-37f0-415e-aa05-0ef590ae32bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d5fdb7a-37f0-415e-aa05-0ef590ae32bc}, !- Handle
  {67862a78-a6c9-43b4-b811-6657c66b1f77}, !- Name
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- Source Object
  11,                                     !- Outlet Port
  {20b69cfa-d6c1-46ed-ad55-9410b9946b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f53e1c30-ed64-4dbc-aee6-b480a0ced91f}, !- Handle
  Port List 23,                           !- Name
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- HVAC Component
  {7c2930f9-5e7e-4f19-bc95-e4c6516e95a3}; !- Port 1

OS:PortList,
  {0fce6b33-7aac-404b-94d6-c5822250dd95}, !- Handle
  Port List 24,                           !- Name
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}; !- HVAC Component

OS:Sizing:Zone,
  {9f3e17d9-c441-443e-be44-f2b05708b6d0}, !- Handle
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf484755-a667-4e3b-8243-fe2980a65b2e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- Thermal Zone
  {a8fd25d9-35b4-48a6-888e-01fdce6891c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {974fb06d-9dc5-4686-9f7c-2874e83279b2}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- Handle
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8a62941-d151-4723-95f8-a145be0f3816}, !- Zone Air Inlet Port List
  {c8e6bbf9-f81b-4a87-987b-7af20b9d657f}, !- Zone Air Exhaust Port List
  {985f5c70-a13b-4482-85cd-93cf9b1dd983}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab6798a0-0906-4a8a-98cf-fd5800b714c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efcf2186-976f-4c2a-8cf8-83e0d3919de5}, !- Handle
  Node 13,                                !- Name
  {985f5c70-a13b-4482-85cd-93cf9b1dd983}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {985f5c70-a13b-4482-85cd-93cf9b1dd983}, !- Handle
  {4fcd5545-3fe5-4b1f-a640-d4b0623fef75}, !- Name
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- Source Object
  11,                                     !- Outlet Port
  {efcf2186-976f-4c2a-8cf8-83e0d3919de5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8a62941-d151-4723-95f8-a145be0f3816}, !- Handle
  Port List 25,                           !- Name
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- HVAC Component
  {57cddb8b-e59f-4122-92a0-3f0992aeeedf}; !- Port 1

OS:PortList,
  {c8e6bbf9-f81b-4a87-987b-7af20b9d657f}, !- Handle
  Port List 26,                           !- Name
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- HVAC Component
  {7fefe126-87b0-4e7b-98af-1b752541d015}; !- Port 1

OS:Sizing:Zone,
  {c0154ee9-0f0d-477a-9040-c3e1445cd359}, !- Handle
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {970754aa-deca-4527-941b-f9bfa7e629e4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {80578828-8553-45c8-9342-3d7d75e6ccef}, !- Thermal Zone
  {1400b023-2582-4475-9394-53abd4d65d6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ab6798a0-0906-4a8a-98cf-fd5800b714c8}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- Handle
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8da9aea1-aab9-4126-841b-7ef4c3bf12f3}, !- Zone Air Inlet Port List
  {5a2994cf-2155-4a6c-8c54-0f0223465eee}, !- Zone Air Exhaust Port List
  {39f5c8b2-2edc-4ae7-9c50-e7d985b257b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c494839-4b7a-4616-aa45-4bcc7901dac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83ad656e-95fd-4d52-8c81-31090142e6d6}, !- Handle
  Node 14,                                !- Name
  {39f5c8b2-2edc-4ae7-9c50-e7d985b257b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39f5c8b2-2edc-4ae7-9c50-e7d985b257b7}, !- Handle
  {5b660310-42e1-41a8-8d3b-e25d6c7db404}, !- Name
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- Source Object
  11,                                     !- Outlet Port
  {83ad656e-95fd-4d52-8c81-31090142e6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8da9aea1-aab9-4126-841b-7ef4c3bf12f3}, !- Handle
  Port List 27,                           !- Name
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- HVAC Component
  {77012d11-7ec1-4cc9-8620-a213f2ec854f}; !- Port 1

OS:PortList,
  {5a2994cf-2155-4a6c-8c54-0f0223465eee}, !- Handle
  Port List 28,                           !- Name
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- HVAC Component
  {481d95a0-4596-400e-8f92-6e25db0a8c7c}; !- Port 1

OS:Sizing:Zone,
  {57365f63-8f11-40f1-a117-64acdc302c5c}, !- Handle
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd3c1555-f4e1-4c88-9859-3a05ac0608d8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0e6baec7-0eb8-4d18-80da-64d6801f2f28}, !- Thermal Zone
  {3bb89a34-00f2-46f0-82f7-38405410e1cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0c494839-4b7a-4616-aa45-4bcc7901dac2}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 5, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- Handle
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d984bac5-bea5-4d0d-9fea-9fad864e2fac}, !- Zone Air Inlet Port List
  {eafdf131-e839-4959-aa78-3729f53eb2d8}, !- Zone Air Exhaust Port List
  {7e6c6a13-80ea-4102-adad-74aa31a1dfcf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5ba2850-72c1-45ce-b6a5-3b5e435640ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91168755-9274-4302-9863-449bb1a52fc3}, !- Handle
  Node 15,                                !- Name
  {7e6c6a13-80ea-4102-adad-74aa31a1dfcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e6c6a13-80ea-4102-adad-74aa31a1dfcf}, !- Handle
  {a9e146f3-89ce-43e7-9ba3-02daf9843399}, !- Name
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- Source Object
  11,                                     !- Outlet Port
  {91168755-9274-4302-9863-449bb1a52fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d984bac5-bea5-4d0d-9fea-9fad864e2fac}, !- Handle
  Port List 29,                           !- Name
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- HVAC Component
  {d0391090-7cc3-4cee-84d5-2ce2a7ecb56c}; !- Port 1

OS:PortList,
  {eafdf131-e839-4959-aa78-3729f53eb2d8}, !- Handle
  Port List 30,                           !- Name
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- HVAC Component
  {ec7ca64f-a489-4169-86af-2c5adec7b6f3}; !- Port 1

OS:Sizing:Zone,
  {e824f357-b34b-4f3d-a0ac-aa6867ecc8e0}, !- Handle
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce186fcf-f415-44db-86ff-f66b18a17e85}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ca97136b-be03-46ba-b017-f3ba15aec923}, !- Thermal Zone
  {ad8568da-5e08-4c15-b27c-9f4b081d0082}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5ba2850-72c1-45ce-b6a5-3b5e435640ec}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- Handle
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13f41234-e23d-4836-9574-7cc7b215fb0e}, !- Zone Air Inlet Port List
  {08a2023f-5de7-4ffe-bbeb-05342ae5de4e}, !- Zone Air Exhaust Port List
  {3172560e-87c4-4270-be70-3652a0ccbc11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f68e5c00-aaa8-455b-8f3c-6b5900e150c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca41a45-0203-4f11-a0ce-6b0bd163aaee}, !- Handle
  Node 16,                                !- Name
  {3172560e-87c4-4270-be70-3652a0ccbc11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3172560e-87c4-4270-be70-3652a0ccbc11}, !- Handle
  {555f1346-c94f-4af8-87e2-97051aac556c}, !- Name
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- Source Object
  11,                                     !- Outlet Port
  {fca41a45-0203-4f11-a0ce-6b0bd163aaee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13f41234-e23d-4836-9574-7cc7b215fb0e}, !- Handle
  Port List 31,                           !- Name
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- HVAC Component
  {58afef8e-0a24-4d00-99b2-474d2ac7c649}; !- Port 1

OS:PortList,
  {08a2023f-5de7-4ffe-bbeb-05342ae5de4e}, !- Handle
  Port List 32,                           !- Name
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- HVAC Component
  {2bad1dfa-9c35-4b26-a607-4f13ca61a249}; !- Port 1

OS:Sizing:Zone,
  {649ec21c-ba7a-4390-9e6f-229dc4f91131}, !- Handle
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd0aeb41-65c4-4c5e-9a6e-c2d00f33ec23}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {bf57f2bf-03c6-40a7-a12f-e5a404f62045}, !- Thermal Zone
  {53992f78-c4f7-498b-8cd5-0aa7b7c75975}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f68e5c00-aaa8-455b-8f3c-6b5900e150c5}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- Handle
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a82a7184-24b0-4227-b4e5-5dde911f3f5a}, !- Zone Air Inlet Port List
  {863bd196-b351-4935-8ab8-9911f462a36c}, !- Zone Air Exhaust Port List
  {f3e25182-c0a3-4e11-83b7-03bb6a2974d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c934bb1f-932c-44ce-b962-07e8631b5e2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54b475d6-22b2-49d6-884b-41667ed6e0ff}, !- Handle
  Node 17,                                !- Name
  {f3e25182-c0a3-4e11-83b7-03bb6a2974d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3e25182-c0a3-4e11-83b7-03bb6a2974d6}, !- Handle
  {7330fa66-276e-4870-a788-2699a32bb451}, !- Name
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- Source Object
  11,                                     !- Outlet Port
  {54b475d6-22b2-49d6-884b-41667ed6e0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a82a7184-24b0-4227-b4e5-5dde911f3f5a}, !- Handle
  Port List 33,                           !- Name
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- HVAC Component
  {f06c1f2d-930b-4ad5-bfcc-424e25cf1031}; !- Port 1

OS:PortList,
  {863bd196-b351-4935-8ab8-9911f462a36c}, !- Handle
  Port List 34,                           !- Name
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- HVAC Component
  {84fef45b-f783-4d73-babb-1d3a25f3221d}; !- Port 1

OS:Sizing:Zone,
  {506df4b6-d56b-4b6c-b3bf-4d541a718d4c}, !- Handle
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40b097f2-3f23-45ab-8417-6c0c2bd2320f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {e662fd38-e751-4c59-af9d-09001cae5560}, !- Thermal Zone
  {441bd4a8-8795-4692-8d4b-cb918ed46054}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c934bb1f-932c-44ce-b962-07e8631b5e2a}, !- Handle
  SmallHotel Stair4 Thermostat 1,         !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- Handle
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {626892e3-035f-47b8-932b-5a95d8170924}, !- Zone Air Inlet Port List
  {fb19ede2-2e0f-4fa6-8e8f-c6940c761ecf}, !- Zone Air Exhaust Port List
  {5cf0f353-8634-48c0-8b92-c36e9f6a89ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {930fe5d5-e378-4df6-b406-810720753326}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db599917-059f-4d03-a768-a4da6e514408}, !- Handle
  Node 18,                                !- Name
  {5cf0f353-8634-48c0-8b92-c36e9f6a89ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cf0f353-8634-48c0-8b92-c36e9f6a89ce}, !- Handle
  {23cd58a5-8abe-48e4-b6fd-77999c0bac10}, !- Name
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- Source Object
  11,                                     !- Outlet Port
  {db599917-059f-4d03-a768-a4da6e514408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {626892e3-035f-47b8-932b-5a95d8170924}, !- Handle
  Port List 35,                           !- Name
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- HVAC Component
  {2503433f-76cd-4360-a915-0f754f382200}; !- Port 1

OS:PortList,
  {fb19ede2-2e0f-4fa6-8e8f-c6940c761ecf}, !- Handle
  Port List 36,                           !- Name
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- HVAC Component
  {77e77f76-720f-4534-b79f-7e6df372ba22}; !- Port 1

OS:Sizing:Zone,
  {d206aa64-a006-4348-96ea-01d96810cc32}, !- Handle
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a6ee065-06d8-4f0d-bab7-e76f98ec8327}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {262deb71-de4f-44b4-9121-44564ee4e390}, !- Thermal Zone
  {dfa93312-96d4-4da3-ab2f-8044214431d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {930fe5d5-e378-4df6-b406-810720753326}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}, !- Handle
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6715a44a-3aad-49e2-a6f5-74daf24bfd84}, !- Zone Air Inlet Port List
  {24d4563e-5834-45e3-b06d-c0c6fd9c40f8}, !- Zone Air Exhaust Port List
  {6016e44a-4fe1-4991-9dce-007c86bcc155}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e737d848-e5f6-4dbf-9cb5-d0baeeacec47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fd9625f-1805-49a6-9668-98592065d25b}, !- Handle
  Node 19,                                !- Name
  {6016e44a-4fe1-4991-9dce-007c86bcc155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6016e44a-4fe1-4991-9dce-007c86bcc155}, !- Handle
  {799286e9-c515-4d69-a324-403913b0b93a}, !- Name
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}, !- Source Object
  11,                                     !- Outlet Port
  {0fd9625f-1805-49a6-9668-98592065d25b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6715a44a-3aad-49e2-a6f5-74daf24bfd84}, !- Handle
  Port List 37,                           !- Name
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}; !- HVAC Component

OS:PortList,
  {24d4563e-5834-45e3-b06d-c0c6fd9c40f8}, !- Handle
  Port List 38,                           !- Name
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}; !- HVAC Component

OS:Sizing:Zone,
  {87668953-d355-4726-8f4b-f8a06f820c7b}, !- Handle
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04ee1966-a346-42bf-9604-143942130929}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {37f615ec-8df0-45f2-b2e2-59960c65e8ca}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e737d848-e5f6-4dbf-9cb5-d0baeeacec47}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- Handle
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8d52b36-534f-4175-8f57-95c3493fbdc0}, !- Zone Air Inlet Port List
  {ad45d94a-2d0a-42ee-99d8-d8a9bd07cc02}, !- Zone Air Exhaust Port List
  {310f82f4-e432-4e5e-a968-d72eacd8157e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e090079-3a20-4f83-aa65-2837e78ba1e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c056e45-8b7d-4c8c-8f71-2bfff26d0e11}, !- Handle
  Node 20,                                !- Name
  {310f82f4-e432-4e5e-a968-d72eacd8157e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {310f82f4-e432-4e5e-a968-d72eacd8157e}, !- Handle
  {08147610-1fdf-4fe2-9be9-2128d7a521c1}, !- Name
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- Source Object
  11,                                     !- Outlet Port
  {7c056e45-8b7d-4c8c-8f71-2bfff26d0e11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8d52b36-534f-4175-8f57-95c3493fbdc0}, !- Handle
  Port List 39,                           !- Name
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- HVAC Component
  {4c28911b-5095-496d-bcae-8ead362d680e}; !- Port 1

OS:PortList,
  {ad45d94a-2d0a-42ee-99d8-d8a9bd07cc02}, !- Handle
  Port List 40,                           !- Name
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- HVAC Component
  {7f364c3a-baeb-4cd8-b23d-922dc4445d49}; !- Port 1

OS:Sizing:Zone,
  {8229531a-ae15-42c2-b8d9-61c0f8e5e0d2}, !- Handle
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75dc29ec-175e-4c7e-ab61-8c7d62230796}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b67679e9-b901-4517-90a6-9d103a37a7db}, !- Thermal Zone
  {11e3922c-bb5e-41af-b4f0-2732c51a9a95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e090079-3a20-4f83-aa65-2837e78ba1e6}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- Handle
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bc9dccf-182b-4881-87c3-1daf765f5101}, !- Zone Air Inlet Port List
  {dbfb5bf5-cc01-4f51-879b-a5a64f985b8f}, !- Zone Air Exhaust Port List
  {b0a35bb8-5443-49c1-8623-d97991be050b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0900d414-8e85-4192-afa4-96a68ae24db1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee82a8a7-0db7-42a6-88e0-360593e88b93}, !- Handle
  Node 21,                                !- Name
  {b0a35bb8-5443-49c1-8623-d97991be050b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a35bb8-5443-49c1-8623-d97991be050b}, !- Handle
  {cda2d7b1-2b25-4485-9629-5438ba37116c}, !- Name
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- Source Object
  11,                                     !- Outlet Port
  {ee82a8a7-0db7-42a6-88e0-360593e88b93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bc9dccf-182b-4881-87c3-1daf765f5101}, !- Handle
  Port List 41,                           !- Name
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- HVAC Component
  {3d3d9e25-52bb-467e-bfcf-199ff6f0bf29}; !- Port 1

OS:PortList,
  {dbfb5bf5-cc01-4f51-879b-a5a64f985b8f}, !- Handle
  Port List 42,                           !- Name
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- HVAC Component
  {b720262c-3031-4e61-a817-226792f89d05}; !- Port 1

OS:Sizing:Zone,
  {cc9a561d-c660-4492-a3d4-961c18a94521}, !- Handle
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97a7b14e-c91d-4532-8363-67a91ed63b83}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {0c0f23d5-1e9b-4ba8-87f0-e963108f8fd9}, !- Thermal Zone
  {e1c3f1a1-c9ae-43f7-b057-a9a2dda3958d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0900d414-8e85-4192-afa4-96a68ae24db1}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- Handle
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4679132-373b-42f9-ba04-418c54a622cc}, !- Zone Air Inlet Port List
  {8155ffce-e35b-4337-b86e-3c971a0c9755}, !- Zone Air Exhaust Port List
  {461f2ea9-8098-4e05-9722-d00b01e88048}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c791ff15-215f-406a-a9ca-85225ab568f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca9b2c7-a628-4e4e-8f70-da16a1e32f90}, !- Handle
  Node 22,                                !- Name
  {461f2ea9-8098-4e05-9722-d00b01e88048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {461f2ea9-8098-4e05-9722-d00b01e88048}, !- Handle
  {f7a58978-0c53-4063-afde-70743a07d9b5}, !- Name
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- Source Object
  11,                                     !- Outlet Port
  {8ca9b2c7-a628-4e4e-8f70-da16a1e32f90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4679132-373b-42f9-ba04-418c54a622cc}, !- Handle
  Port List 43,                           !- Name
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- HVAC Component
  {73f8eabb-d7ba-4b24-961e-1ebcd75fbf17}; !- Port 1

OS:PortList,
  {8155ffce-e35b-4337-b86e-3c971a0c9755}, !- Handle
  Port List 44,                           !- Name
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- HVAC Component
  {a4bd7678-0424-435c-9cf8-a36c9dfc78bb}; !- Port 1

OS:Sizing:Zone,
  {85563bac-2746-4a4c-b226-348cc9cfc380}, !- Handle
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e318f19a-d7c2-429a-91e1-3c89e23b2c3e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a64afe54-31d6-4991-9662-56f6e4d823d4}, !- Thermal Zone
  {60de8a58-7593-4892-81d5-d49cd12d3006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c791ff15-215f-406a-a9ca-85225ab568f5}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}, !- Handle
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63fc2e40-b9b4-4341-8423-7785127016a0}, !- Zone Air Inlet Port List
  {58ad0ecb-6180-4a1c-917e-73a369f3dcad}, !- Zone Air Exhaust Port List
  {a1f4c6f3-9090-49ad-aabf-7e17e449e980}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b96628a2-91ec-45d3-87e9-2a5965d6b1e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c6d55cc-f63a-4a1d-b95d-caa7c9b022d5}, !- Handle
  Node 23,                                !- Name
  {a1f4c6f3-9090-49ad-aabf-7e17e449e980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1f4c6f3-9090-49ad-aabf-7e17e449e980}, !- Handle
  {268a5133-d0d0-4254-9789-c1c910a6ac61}, !- Name
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}, !- Source Object
  11,                                     !- Outlet Port
  {8c6d55cc-f63a-4a1d-b95d-caa7c9b022d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63fc2e40-b9b4-4341-8423-7785127016a0}, !- Handle
  Port List 45,                           !- Name
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}; !- HVAC Component

OS:PortList,
  {58ad0ecb-6180-4a1c-917e-73a369f3dcad}, !- Handle
  Port List 46,                           !- Name
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}; !- HVAC Component

OS:Sizing:Zone,
  {769c532d-ad6f-48b4-9c99-1fd6c3dd12c0}, !- Handle
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8613562e-5bfe-4d4c-b764-67be02f1a853}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {d78f993d-0f62-4cb6-b2ca-e09ee390aefd}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b96628a2-91ec-45d3-87e9-2a5965d6b1e9}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}, !- Handle
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20f863b1-dce2-45a9-b2b4-d75a68f712fc}, !- Zone Air Inlet Port List
  {1a535d48-facb-41ad-8d31-bf260780c913}, !- Zone Air Exhaust Port List
  {c5c554f5-2713-4dfb-8b35-c69099837c83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6150482-48e6-4f1c-bd83-52368967678f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d62567a2-a75a-47b1-8f2e-c63aa9ac5c67}, !- Handle
  Node 24,                                !- Name
  {c5c554f5-2713-4dfb-8b35-c69099837c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c554f5-2713-4dfb-8b35-c69099837c83}, !- Handle
  {4802164d-e818-46b8-8255-985eabe8a6d6}, !- Name
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}, !- Source Object
  11,                                     !- Outlet Port
  {d62567a2-a75a-47b1-8f2e-c63aa9ac5c67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20f863b1-dce2-45a9-b2b4-d75a68f712fc}, !- Handle
  Port List 47,                           !- Name
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}; !- HVAC Component

OS:PortList,
  {1a535d48-facb-41ad-8d31-bf260780c913}, !- Handle
  Port List 48,                           !- Name
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}; !- HVAC Component

OS:Sizing:Zone,
  {3d39204f-46f3-4f23-866b-4ca6c710d2f6}, !- Handle
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {522cfb46-7193-4b6a-ac4f-24af218f2758}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7dcce9c8-6d73-4d74-8548-29dd3d630caf}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a6150482-48e6-4f1c-bd83-52368967678f}, !- Handle
  SmallHotel ElevatorCore4 Thermostat 1;  !- Name

OS:ThermalZone,
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}, !- Handle
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb4b5b9-53dd-4882-92c1-96cd3487af8f}, !- Zone Air Inlet Port List
  {e2bf52c1-64c1-45a9-a3c8-627e2e2f2766}, !- Zone Air Exhaust Port List
  {69d6b9de-801f-4a12-87d5-cb3b91842179}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4078e37d-a901-44b4-a59e-0962e0a601ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6128bcc-ca56-42e4-a40c-8ded705c7584}, !- Handle
  Node 25,                                !- Name
  {69d6b9de-801f-4a12-87d5-cb3b91842179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69d6b9de-801f-4a12-87d5-cb3b91842179}, !- Handle
  {3aea4daa-bea9-483f-9a79-2e14a4f28d5d}, !- Name
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}, !- Source Object
  11,                                     !- Outlet Port
  {e6128bcc-ca56-42e4-a40c-8ded705c7584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb4b5b9-53dd-4882-92c1-96cd3487af8f}, !- Handle
  Port List 49,                           !- Name
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}; !- HVAC Component

OS:PortList,
  {e2bf52c1-64c1-45a9-a3c8-627e2e2f2766}, !- Handle
  Port List 50,                           !- Name
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}; !- HVAC Component

OS:Sizing:Zone,
  {53937b0f-5d47-4208-9a92-ad1f0c980b2b}, !- Handle
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83181c46-03c8-4488-86ee-4ef6eb71da58}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fd957d62-c80e-44c9-a0b8-6c3ebc27026e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4078e37d-a901-44b4-a59e-0962e0a601ef}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}, !- Handle
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a622f6b-51a7-4b81-af0f-b157649587df}, !- Zone Air Inlet Port List
  {164cab45-77f7-4336-87d7-cba047404f11}, !- Zone Air Exhaust Port List
  {b0409f6c-1c62-42f1-87a9-0a54c6c18942}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea4ede74-46d5-4052-8a79-f48b9a9f187e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd169c74-9ef7-4aff-8b67-238d479a3376}, !- Handle
  Node 26,                                !- Name
  {b0409f6c-1c62-42f1-87a9-0a54c6c18942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0409f6c-1c62-42f1-87a9-0a54c6c18942}, !- Handle
  {43b59b4a-29b9-4e16-b9e3-e2b4dcd6ec4f}, !- Name
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}, !- Source Object
  11,                                     !- Outlet Port
  {dd169c74-9ef7-4aff-8b67-238d479a3376}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a622f6b-51a7-4b81-af0f-b157649587df}, !- Handle
  Port List 51,                           !- Name
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}; !- HVAC Component

OS:PortList,
  {164cab45-77f7-4336-87d7-cba047404f11}, !- Handle
  Port List 52,                           !- Name
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}; !- HVAC Component

OS:Sizing:Zone,
  {beddb130-c256-4e62-8ffa-8339b87e6924}, !- Handle
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eaabb7f7-4f49-48f2-8875-02cbef5fbaa4}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5e2564d3-ae0a-4931-bf64-98f81cd01e1d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ea4ede74-46d5-4052-8a79-f48b9a9f187e}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- Handle
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d202eeb5-48c7-4776-a2ea-203245271822}, !- Zone Air Inlet Port List
  {f7d765b7-08ef-4b2b-9098-2ceab1c0cb9f}, !- Zone Air Exhaust Port List
  {51b2876f-947b-4f61-a668-1816ba8c58f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32598bf3-d6c1-4a81-a562-2bb2e52d570d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cef657a-6c59-4a12-802e-d7f451482098}, !- Handle
  Node 27,                                !- Name
  {51b2876f-947b-4f61-a668-1816ba8c58f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51b2876f-947b-4f61-a668-1816ba8c58f2}, !- Handle
  {f807b0fc-c08d-411b-a3cd-d3935ec3a8a1}, !- Name
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- Source Object
  11,                                     !- Outlet Port
  {9cef657a-6c59-4a12-802e-d7f451482098}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d202eeb5-48c7-4776-a2ea-203245271822}, !- Handle
  Port List 53,                           !- Name
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- HVAC Component
  {825707d7-eba8-4d74-9128-b2cc702544db}; !- Port 1

OS:PortList,
  {f7d765b7-08ef-4b2b-9098-2ceab1c0cb9f}, !- Handle
  Port List 54,                           !- Name
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- HVAC Component
  {e487a95f-1fbd-4cd4-b704-39f5f10c94dd}; !- Port 1

OS:Sizing:Zone,
  {2ebe1473-e519-4cd2-91d3-2857caf0379b}, !- Handle
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {159b1f97-b23e-4dce-89c5-5235b4dc3841}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {2ff3af31-417f-4d24-b700-0466542b8a3e}, !- Thermal Zone
  {b764a40a-10a4-4e74-bb4a-0a78ccc79d39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {32598bf3-d6c1-4a81-a562-2bb2e52d570d}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}, !- Handle
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a0250f5-ba29-45fa-8f0d-0572e0f0c0f0}, !- Zone Air Inlet Port List
  {f6d26679-55a8-4907-8821-a8b0fcd959e5}, !- Zone Air Exhaust Port List
  {2a9a2b0e-ab40-4609-b5e1-2bb88e361bc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a435b2c2-ef9a-4942-a984-e8eb4f5dc031}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f34e1a15-495e-4397-8186-9bf1f56b125f}, !- Handle
  Node 28,                                !- Name
  {2a9a2b0e-ab40-4609-b5e1-2bb88e361bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a9a2b0e-ab40-4609-b5e1-2bb88e361bc8}, !- Handle
  {2c1bc5b5-89bc-4e9e-b305-5513beac67d8}, !- Name
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}, !- Source Object
  11,                                     !- Outlet Port
  {f34e1a15-495e-4397-8186-9bf1f56b125f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a0250f5-ba29-45fa-8f0d-0572e0f0c0f0}, !- Handle
  Port List 55,                           !- Name
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}; !- HVAC Component

OS:PortList,
  {f6d26679-55a8-4907-8821-a8b0fcd959e5}, !- Handle
  Port List 56,                           !- Name
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}; !- HVAC Component

OS:Sizing:Zone,
  {31e3b882-c8a5-4fd0-b743-a1c32a10bb0e}, !- Handle
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0784f5c-eef1-4f1c-98e5-2c85e30e7354}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ad34dc89-91b0-4b98-a92f-5351b55f4d48}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a435b2c2-ef9a-4942-a984-e8eb4f5dc031}, !- Handle
  SmallHotel Storage4Front Thermostat 1,  !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- Handle
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5d69d64-81aa-4c24-8611-65ffe200c705}, !- Zone Air Inlet Port List
  {dab8afa8-cd9b-4b80-8fc3-27870f8558de}, !- Zone Air Exhaust Port List
  {38e92010-a9df-4a08-9034-26697a5ad3ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d8ee5e8-4ea8-4d39-a0bf-381b1c0df7df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {400acaee-2360-4a0a-ac1c-7b1e685fff00}, !- Handle
  Node 29,                                !- Name
  {38e92010-a9df-4a08-9034-26697a5ad3ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38e92010-a9df-4a08-9034-26697a5ad3ff}, !- Handle
  {432f90be-f114-451f-8a7f-4dc5749492a3}, !- Name
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- Source Object
  11,                                     !- Outlet Port
  {400acaee-2360-4a0a-ac1c-7b1e685fff00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5d69d64-81aa-4c24-8611-65ffe200c705}, !- Handle
  Port List 57,                           !- Name
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- HVAC Component
  {2e71c928-0d6b-4a8e-b380-98e8e0687a33}; !- Port 1

OS:PortList,
  {dab8afa8-cd9b-4b80-8fc3-27870f8558de}, !- Handle
  Port List 58,                           !- Name
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- HVAC Component
  {3d9b901c-6cb7-44fb-8f91-76b29795575a}; !- Port 1

OS:Sizing:Zone,
  {fae312fc-2967-4dac-8762-f9646e8ccf5c}, !- Handle
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- Zone or ZoneList Name
